  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f231e8e9-80be-4f15-b5bb-adc1bbb013e3}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {6e405083-31d0-48be-8e1b-57388bab7234}, !- Thermal Zone
  {5fb3de9b-5e33-41ae-b081-53205c53c23c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3d8ee5e8-4ea8-4d39-a0bf-381b1c0df7df}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 3, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4e6dc0a5-0039-4eb5-89a2-0919bf54222c}, !- Handle
  GuestRoom219 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a398fa09-d442-4d2d-ac8d-ef1744920cf2}, !- Zone Air Inlet Port List
  {74543c25-5631-47c1-b108-716ad7a3cb67}, !- Zone Air Exhaust Port List
  {e143f36c-a25a-40dd-8dc8-8e7377abd7be}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae5c7156-1471-45e1-8656-3862f84c139e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f09681c-89ed-4235-aecd-fcd966a4f977}, !- Handle
  Node 30,                                !- Name
  {e143f36c-a25a-40dd-8dc8-8e7377abd7be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e143f36c-a25a-40dd-8dc8-8e7377abd7be}, !- Handle
  {e282a76f-7dba-41ec-bddc-e4d38d7a8a5f}, !- Name
  {4e6dc0a5-0039-4eb5-89a2-0919bf54222c}, !- Source Object
  11,                                     !- Outlet Port
  {7f09681c-89ed-4235-aecd-fcd966a4f977}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a398fa09-d442-4d2d-ac8d-ef1744920cf2}, !- Handle
  Port List 59,                           !- Name
  {4e6dc0a5-0039-4eb5-89a2-0919bf54222c}, !- HVAC Component
  {9dddac75-5467-4ae8-9229-978c3dd214c3}; !- Port 1

OS:PortList,
  {74543c25-5631-47c1-b108-716ad7a3cb67}, !- Handle
  Port List 60,                           !- Name
  {4e6dc0a5-0039-4eb5-89a2-0919bf54222c}, !- HVAC Component
  {26b227a8-3124-4c14-bc2f-b3790f4b98e4}; !- Port 1

OS:Sizing:Zone,
  {b211f11e-be0f-44ac-a684-e9d1af37c758}, !- Handle
  {4e6dc0a5-0039-4eb5-89a2-0919bf54222c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7895340-cf08-486e-974b-58ce4f667692}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {4e6dc0a5-0039-4eb5-89a2-0919bf54222c}, !- Thermal Zone
  {5994f4f7-7f98-475f-9eaf-b3fdad7651aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ae5c7156-1471-45e1-8656-3862f84c139e}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 4, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cdcc10ee-9603-43ec-a15b-fc5301b18c0f}, !- Handle
  FrontStairsFlr3 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20b3e19b-ac8d-4fd8-9589-62d3e7a1d9f6}, !- Zone Air Inlet Port List
  {b8a42e85-8cf0-4651-a973-47c3e43210a9}, !- Zone Air Exhaust Port List
  {cd40cda6-d755-4fe2-b7cc-b08cd0756b3e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8432861-64c7-4b97-b1e4-6b6cdfad999b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cabffaa5-5e7d-4052-a1d1-21d6edbe5b48}, !- Handle
  Node 31,                                !- Name
  {cd40cda6-d755-4fe2-b7cc-b08cd0756b3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd40cda6-d755-4fe2-b7cc-b08cd0756b3e}, !- Handle
  {2685ff1f-0056-4077-96f5-ff0f7d52deed}, !- Name
  {cdcc10ee-9603-43ec-a15b-fc5301b18c0f}, !- Source Object
  11,                                     !- Outlet Port
  {cabffaa5-5e7d-4052-a1d1-21d6edbe5b48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20b3e19b-ac8d-4fd8-9589-62d3e7a1d9f6}, !- Handle
  Port List 61,                           !- Name
  {cdcc10ee-9603-43ec-a15b-fc5301b18c0f}, !- HVAC Component
  {fbf81d70-8fb1-42e7-9f57-c1ecaea89080}; !- Port 1

OS:PortList,
  {b8a42e85-8cf0-4651-a973-47c3e43210a9}, !- Handle
  Port List 62,                           !- Name
  {cdcc10ee-9603-43ec-a15b-fc5301b18c0f}, !- HVAC Component
  {3d4f3767-788c-401a-a253-24783ad1f181}; !- Port 1

OS:Sizing:Zone,
  {d9be27ef-92b3-4a20-9472-b7dcae5bca8a}, !- Handle
  {cdcc10ee-9603-43ec-a15b-fc5301b18c0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11984c48-60e2-40e9-b0fe-ba120d81b8e0}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {cdcc10ee-9603-43ec-a15b-fc5301b18c0f}, !- Thermal Zone
  {46519894-4e45-4ca0-a66a-5bb68aab59d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f8432861-64c7-4b97-b1e4-6b6cdfad999b}, !- Handle
  SmallHotel Stair Thermostat 4,          !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4903d53c-41a3-4b15-aff7-e5d8b7b39749}, !- Handle
  GuestRoom313 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28aa4f5d-f5be-4633-8b17-4f576a1524d2}, !- Zone Air Inlet Port List
  {b3e54002-648c-4fcd-bcf9-5a69934e90cf}, !- Zone Air Exhaust Port List
  {78d3e018-8bf6-41be-996c-6337bf03e670}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5874dc23-932b-4ec3-88c8-5499c65bb3f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c335b579-d206-44e1-9aa4-9e5674f825a3}, !- Handle
  Node 32,                                !- Name
  {78d3e018-8bf6-41be-996c-6337bf03e670}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78d3e018-8bf6-41be-996c-6337bf03e670}, !- Handle
  {12b26a1f-8522-4dd5-8b10-ee2a3ea0efe8}, !- Name
  {4903d53c-41a3-4b15-aff7-e5d8b7b39749}, !- Source Object
  11,                                     !- Outlet Port
  {c335b579-d206-44e1-9aa4-9e5674f825a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28aa4f5d-f5be-4633-8b17-4f576a1524d2}, !- Handle
  Port List 63,                           !- Name
  {4903d53c-41a3-4b15-aff7-e5d8b7b39749}, !- HVAC Component
  {c391569c-fa59-407d-972f-f029211487b7}; !- Port 1

OS:PortList,
  {b3e54002-648c-4fcd-bcf9-5a69934e90cf}, !- Handle
  Port List 64,                           !- Name
  {4903d53c-41a3-4b15-aff7-e5d8b7b39749}, !- HVAC Component
  {7926d06f-d553-429a-bc88-4a36abeae6cf}; !- Port 1

OS:Sizing:Zone,
  {7dcf60cb-7fb7-4e14-accc-cda03c01bb0b}, !- Handle
  {4903d53c-41a3-4b15-aff7-e5d8b7b39749}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb046be1-d006-4645-b36b-5d5d8de21f5b}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {4903d53c-41a3-4b15-aff7-e5d8b7b39749}, !- Thermal Zone
  {c308cef7-072f-492b-b3fe-741528d2d79c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5874dc23-932b-4ec3-88c8-5499c65bb3f5}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 7, !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc2b8514-20d5-4c8b-8cad-3d72d1bfdfdc}, !- Handle
  FrontStairsFlr4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1906f0b4-78ae-403d-b3f9-e764e29bf0d7}, !- Zone Air Inlet Port List
  {d8d7b6bd-885b-45b3-8d75-5e44eb4db529}, !- Zone Air Exhaust Port List
  {7479a6e4-2875-4db5-91b8-f25499a03e56}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f2f5d92-1b72-40b5-9357-903e2c32570e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {492382ee-597f-40d0-9c77-862eed1b89d9}, !- Handle
  Node 33,                                !- Name
  {7479a6e4-2875-4db5-91b8-f25499a03e56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7479a6e4-2875-4db5-91b8-f25499a03e56}, !- Handle
  {a97797af-026a-478f-be54-5aaae415fbb2}, !- Name
  {cc2b8514-20d5-4c8b-8cad-3d72d1bfdfdc}, !- Source Object
  11,                                     !- Outlet Port
  {492382ee-597f-40d0-9c77-862eed1b89d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1906f0b4-78ae-403d-b3f9-e764e29bf0d7}, !- Handle
  Port List 65,                           !- Name
  {cc2b8514-20d5-4c8b-8cad-3d72d1bfdfdc}, !- HVAC Component
  {a60f8d62-700b-49a7-8bb9-a286c6ddca6e}; !- Port 1

OS:PortList,
  {d8d7b6bd-885b-45b3-8d75-5e44eb4db529}, !- Handle
  Port List 66,                           !- Name
  {cc2b8514-20d5-4c8b-8cad-3d72d1bfdfdc}, !- HVAC Component
  {d0837cf1-592b-48a2-824b-0d9fd93c2ef6}; !- Port 1

OS:Sizing:Zone,
  {2973824c-da59-411f-b46d-43583d5496b4}, !- Handle
  {cc2b8514-20d5-4c8b-8cad-3d72d1bfdfdc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b0bf733-bc88-4f65-aabc-71485361fbad}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {cc2b8514-20d5-4c8b-8cad-3d72d1bfdfdc}, !- Thermal Zone
  {33f771f3-3ba6-4a93-939a-566cd9832aac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5f2f5d92-1b72-40b5-9357-903e2c32570e}, !- Handle
  SmallHotel Stair4 Thermostat 2,         !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d30d4c4b-b151-48ed-9c6a-1810103188f0}, !- Handle
  FrontStorageFlr2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a728a72-18d9-48ac-a6b3-7e5a0413edf1}, !- Zone Air Inlet Port List
  {e34565ed-da77-452f-8c7a-855ae4b46f2d}, !- Zone Air Exhaust Port List
  {4eb18ea5-c4fb-498a-b635-503a6ec64e46}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63065a3c-15d1-4b7e-82aa-0fe118cb52de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab48dbde-4d2b-4d6a-b05a-3ed0c90d26c9}, !- Handle
  Node 34,                                !- Name
  {4eb18ea5-c4fb-498a-b635-503a6ec64e46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4eb18ea5-c4fb-498a-b635-503a6ec64e46}, !- Handle
  {c0a492a3-8557-4e01-a38e-9179974f03c0}, !- Name
  {d30d4c4b-b151-48ed-9c6a-1810103188f0}, !- Source Object
  11,                                     !- Outlet Port
  {ab48dbde-4d2b-4d6a-b05a-3ed0c90d26c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a728a72-18d9-48ac-a6b3-7e5a0413edf1}, !- Handle
  Port List 67,                           !- Name
  {d30d4c4b-b151-48ed-9c6a-1810103188f0}; !- HVAC Component

OS:PortList,
  {e34565ed-da77-452f-8c7a-855ae4b46f2d}, !- Handle
  Port List 68,                           !- Name
  {d30d4c4b-b151-48ed-9c6a-1810103188f0}; !- HVAC Component

OS:Sizing:Zone,
  {96ae5fb7-7acf-496d-b744-a61192ecc45a}, !- Handle
  {d30d4c4b-b151-48ed-9c6a-1810103188f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d445453f-d3b4-41a8-af38-ca03894684a9}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {d30d4c4b-b151-48ed-9c6a-1810103188f0}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {63065a3c-15d1-4b7e-82aa-0fe118cb52de}, !- Handle
  SmallHotel Storage Thermostat 2,        !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ecfee111-cd3c-4ce7-be74-c1b94238fdcb}, !- Handle
  FrontLoungeFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0973fda8-7d71-488d-bea8-c650f9436c5f}, !- Zone Air Inlet Port List
  {f752cdc0-b226-4a4d-adee-18e2c958bf0b}, !- Zone Air Exhaust Port List
  {32691dab-a2d6-4bb9-aba9-46e0b58003fa}, !- Zone Air Node Name
  {4e972fb2-0eea-468d-9d63-d85abdb46b51}, !- Zone Return Air Node Name
  {2b200b5a-c905-4699-9881-9c66ca84195c}, !- Primary Daylighting Control Name
  0.291415112951407,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {bba59173-9e44-45d6-858e-ab7661fa61be}, !- Secondary Daylighting Control Name
  0.291415112951406,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe9fb04a-9b3f-4127-a715-0acbc3b3a329}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4521dc24-5e20-4585-9669-4d683af98dd1}, !- Handle
  Node 35,                                !- Name
  {32691dab-a2d6-4bb9-aba9-46e0b58003fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32691dab-a2d6-4bb9-aba9-46e0b58003fa}, !- Handle
  {a7b6bb83-2e11-4b81-9338-fb321ffce6d4}, !- Name
  {ecfee111-cd3c-4ce7-be74-c1b94238fdcb}, !- Source Object
  11,                                     !- Outlet Port
  {4521dc24-5e20-4585-9669-4d683af98dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0973fda8-7d71-488d-bea8-c650f9436c5f}, !- Handle
  Port List 69,                           !- Name
  {ecfee111-cd3c-4ce7-be74-c1b94238fdcb}, !- HVAC Component
  {40fcbd98-4628-4bed-9547-799c5694eccf}; !- Port 1

OS:PortList,
  {f752cdc0-b226-4a4d-adee-18e2c958bf0b}, !- Handle
  Port List 70,                           !- Name
  {ecfee111-cd3c-4ce7-be74-c1b94238fdcb}; !- HVAC Component

OS:Sizing:Zone,
  {f53775a8-e4f1-4a48-88e4-e177bf9f38cb}, !- Handle
  {ecfee111-cd3c-4ce7-be74-c1b94238fdcb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63bd87e0-9d23-4f15-92c8-42d1e334cf56}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {ecfee111-cd3c-4ce7-be74-c1b94238fdcb}, !- Thermal Zone
  {41ac9eec-ba89-4378-8e50-075a571eee9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe9fb04a-9b3f-4127-a715-0acbc3b3a329}, !- Handle
  SmallHotel GuestLounge Thermostat 1,    !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {32d2ee8c-f3f6-42a8-b11e-eb6b9b68e308}, !- Handle
  GuestRoom202_205 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2965f98e-a562-49d9-9ffa-668095cfd997}, !- Zone Air Inlet Port List
  {d52972f0-08ca-41f7-ab62-8ef578843dc3}, !- Zone Air Exhaust Port List
  {6fa6ea7c-6d07-4e53-9116-af47c672111e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {358a76d5-23f3-442e-a378-141f4c6c052b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7cc1e26-6e02-4e4e-b258-f4c7bf875f0e}, !- Handle
  Node 36,                                !- Name
  {6fa6ea7c-6d07-4e53-9116-af47c672111e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fa6ea7c-6d07-4e53-9116-af47c672111e}, !- Handle
  {e38037c1-9950-499a-a145-440b8559fd29}, !- Name
  {32d2ee8c-f3f6-42a8-b11e-eb6b9b68e308}, !- Source Object
  11,                                     !- Outlet Port
  {b7cc1e26-6e02-4e4e-b258-f4c7bf875f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2965f98e-a562-49d9-9ffa-668095cfd997}, !- Handle
  Port List 71,                           !- Name
  {32d2ee8c-f3f6-42a8-b11e-eb6b9b68e308}, !- HVAC Component
  {94298951-b53a-483f-b1ad-ff75595834f4}; !- Port 1

OS:PortList,
  {d52972f0-08ca-41f7-ab62-8ef578843dc3}, !- Handle
  Port List 72,                           !- Name
  {32d2ee8c-f3f6-42a8-b11e-eb6b9b68e308}, !- HVAC Component
  {a136ec2f-1c6d-47ab-8a88-3331f2ff07ea}; !- Port 1

OS:Sizing:Zone,
  {888f03af-df74-4dc3-8cc1-b39bad42198d}, !- Handle
  {32d2ee8c-f3f6-42a8-b11e-eb6b9b68e308}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8359c19f-9df8-4bf1-a949-2404b728b79c}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {32d2ee8c-f3f6-42a8-b11e-eb6b9b68e308}, !- Thermal Zone
  {77f956b0-265b-47ed-8455-9e5470fec2c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {358a76d5-23f3-442e-a378-141f4c6c052b}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 5, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {06a8eb46-ee0c-4def-8f38-a7baed61d957}, !- Handle
  GuestRoom306_308 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2a6afc1-cdb3-49b4-a533-4b737f7dd0f7}, !- Zone Air Inlet Port List
  {cefa89fa-ca11-4f38-8c9c-cec0df8a5a36}, !- Zone Air Exhaust Port List
  {b83566a7-99e7-4b30-b5e3-c5e4b89ca8a4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3144797-ee9c-4e1d-a627-f438fdef0b00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af2f1aa3-a112-4fdd-b9f5-ad4b1062a14c}, !- Handle
  Node 37,                                !- Name
  {b83566a7-99e7-4b30-b5e3-c5e4b89ca8a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b83566a7-99e7-4b30-b5e3-c5e4b89ca8a4}, !- Handle
  {60ec547c-2e98-4066-93c7-f0989e5b2d1b}, !- Name
  {06a8eb46-ee0c-4def-8f38-a7baed61d957}, !- Source Object
  11,                                     !- Outlet Port
  {af2f1aa3-a112-4fdd-b9f5-ad4b1062a14c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2a6afc1-cdb3-49b4-a533-4b737f7dd0f7}, !- Handle
  Port List 73,                           !- Name
  {06a8eb46-ee0c-4def-8f38-a7baed61d957}, !- HVAC Component
  {76bf0741-c538-4ffb-b85d-a50cb253f577}; !- Port 1

OS:PortList,
  {cefa89fa-ca11-4f38-8c9c-cec0df8a5a36}, !- Handle
  Port List 74,                           !- Name
  {06a8eb46-ee0c-4def-8f38-a7baed61d957}, !- HVAC Component
  {09a9d3d3-c204-4438-a6e9-2d5d9714a0bd}; !- Port 1

OS:Sizing:Zone,
  {3b8c6c50-6faf-47c2-8ebe-e50cce4e0311}, !- Handle
  {06a8eb46-ee0c-4def-8f38-a7baed61d957}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4411e54-c20d-416f-a48e-fd46a0eedd97}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {06a8eb46-ee0c-4def-8f38-a7baed61d957}, !- Thermal Zone
  {bbf9682f-5d94-4ed8-91e8-38d9bcb03a63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c3144797-ee9c-4e1d-a627-f438fdef0b00}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 8, !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82c9f89d-cac3-41fb-9fce-a6904f0b9fae}, !- Handle
  GuestRoom314 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd32e24b-1a09-42cd-b00e-e98ffb79b935}, !- Zone Air Inlet Port List
  {dceb076d-1d60-49ce-acc5-25358f48afd4}, !- Zone Air Exhaust Port List
  {b7e18d5f-1ae9-4377-9a90-2b631492fb39}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a3f8f0c1-e3c1-4292-93e8-85c426748719}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3ade8bb-6fe1-45c9-b801-b619b41c300a}, !- Handle
  Node 38,                                !- Name
  {b7e18d5f-1ae9-4377-9a90-2b631492fb39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7e18d5f-1ae9-4377-9a90-2b631492fb39}, !- Handle
  {766dcb94-8ffe-4df9-a6c1-244a3a99c015}, !- Name
  {82c9f89d-cac3-41fb-9fce-a6904f0b9fae}, !- Source Object
  11,                                     !- Outlet Port
  {e3ade8bb-6fe1-45c9-b801-b619b41c300a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd32e24b-1a09-42cd-b00e-e98ffb79b935}, !- Handle
  Port List 75,                           !- Name
  {82c9f89d-cac3-41fb-9fce-a6904f0b9fae}, !- HVAC Component
  {a477114a-ef4d-412b-bc24-58d420ae1d68}; !- Port 1

OS:PortList,
  {dceb076d-1d60-49ce-acc5-25358f48afd4}, !- Handle
  Port List 76,                           !- Name
  {82c9f89d-cac3-41fb-9fce-a6904f0b9fae}, !- HVAC Component
  {9ce3e985-23f8-45c0-bf80-3a3147024b8c}; !- Port 1

OS:Sizing:Zone,
  {a0b7c6ef-6be2-49a9-a0e8-02d989068302}, !- Handle
  {82c9f89d-cac3-41fb-9fce-a6904f0b9fae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23545ac5-417d-4ec1-bae3-4cab99e0af4d}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {82c9f89d-cac3-41fb-9fce-a6904f0b9fae}, !- Thermal Zone
  {9542cf19-6456-429d-af42-c82f7758ee94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a3f8f0c1-e3c1-4292-93e8-85c426748719}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 6, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8adfbeb7-17fd-4591-9240-b3881109428c}, !- Handle
  GuestRoom401 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ec77f62-a193-4d06-9ed7-2f8753e30390}, !- Zone Air Inlet Port List
  {9866ee01-85fc-40a8-afce-7c1d85145b69}, !- Zone Air Exhaust Port List
  {7b8437db-4be9-4d89-9979-f13b2d301cfb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2eef28b3-5f83-4d5a-bda5-c9e91a215ae5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c3765bf-c209-414b-9619-4be9f72c2a5f}, !- Handle
  Node 39,                                !- Name
  {7b8437db-4be9-4d89-9979-f13b2d301cfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b8437db-4be9-4d89-9979-f13b2d301cfb}, !- Handle
  {2bad8b8b-9ef4-4fe6-820d-9b0ced8d738e}, !- Name
  {8adfbeb7-17fd-4591-9240-b3881109428c}, !- Source Object
  11,                                     !- Outlet Port
  {5c3765bf-c209-414b-9619-4be9f72c2a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ec77f62-a193-4d06-9ed7-2f8753e30390}, !- Handle
  Port List 77,                           !- Name
  {8adfbeb7-17fd-4591-9240-b3881109428c}, !- HVAC Component
  {bb51ad3e-c1ab-44df-aa89-c29758f19587}; !- Port 1

OS:PortList,
  {9866ee01-85fc-40a8-afce-7c1d85145b69}, !- Handle
  Port List 78,                           !- Name
  {8adfbeb7-17fd-4591-9240-b3881109428c}, !- HVAC Component
  {170e6c9e-5c05-414f-8343-800f9d646dd3}; !- Port 1

OS:Sizing:Zone,
  {fd6d5f68-14b0-4e23-b8cb-ee0b3e947c04}, !- Handle
  {8adfbeb7-17fd-4591-9240-b3881109428c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d25f0b3-77fa-4d9c-8676-9b921f7166d0}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {8adfbeb7-17fd-4591-9240-b3881109428c}, !- Thermal Zone
  {6b076604-11f7-4199-a52f-d4ad46060936}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2eef28b3-5f83-4d5a-bda5-c9e91a215ae5}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 4,  !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c82a77a-6e41-4256-aa71-42e796d5fc3e}, !- Handle
  GuestRoom224 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9613f314-a826-4a6b-98e6-8c64f6cdf8a3}, !- Zone Air Inlet Port List
  {9dcd1dc1-1e8d-4787-b092-0e11df2c31f5}, !- Zone Air Exhaust Port List
  {799c6b46-bb0e-4968-8473-c5b0b40c79d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69ff96c8-1985-464f-a8a3-0fac563a63dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c2639bc-263b-4815-a973-831124885df1}, !- Handle
  Node 40,                                !- Name
  {799c6b46-bb0e-4968-8473-c5b0b40c79d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {799c6b46-bb0e-4968-8473-c5b0b40c79d6}, !- Handle
  {3fd12214-367f-412d-a08d-9d82f97341ce}, !- Name
  {8c82a77a-6e41-4256-aa71-42e796d5fc3e}, !- Source Object
  11,                                     !- Outlet Port
  {1c2639bc-263b-4815-a973-831124885df1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9613f314-a826-4a6b-98e6-8c64f6cdf8a3}, !- Handle
  Port List 79,                           !- Name
  {8c82a77a-6e41-4256-aa71-42e796d5fc3e}, !- HVAC Component
  {3f4da229-779d-47f9-8d9b-80ce098d5873}; !- Port 1

OS:PortList,
  {9dcd1dc1-1e8d-4787-b092-0e11df2c31f5}, !- Handle
  Port List 80,                           !- Name
  {8c82a77a-6e41-4256-aa71-42e796d5fc3e}, !- HVAC Component
  {cd87fa3d-25ee-40ca-8db1-8e022e20a012}; !- Port 1

OS:Sizing:Zone,
  {e909941c-fe32-4383-9798-4e484d40c316}, !- Handle
  {8c82a77a-6e41-4256-aa71-42e796d5fc3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30dccaa9-0b39-4561-8b7b-4f933666777b}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {8c82a77a-6e41-4256-aa71-42e796d5fc3e}, !- Thermal Zone
  {3bc36f68-0cf9-4285-9a33-a21d679f80d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {69ff96c8-1985-464f-a8a3-0fac563a63dc}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 7, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3bf5eea1-9949-4ebe-ae20-107c5e53d15e}, !- Handle
  MeetingRoomFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {114b76be-0538-48dd-9891-c840fb31a488}, !- Zone Air Inlet Port List
  {6b1a5e68-b6a2-4d1b-870f-c24e05a8cb2d}, !- Zone Air Exhaust Port List
  {2f4ee9c1-3fc6-4b57-9aad-94aec85102cb}, !- Zone Air Node Name
  {c08078ac-d873-4044-9e07-2dc8dbdb3db5}, !- Zone Return Air Node Name
  {ce506bd0-2f82-4e72-b21b-809c660e503c}, !- Primary Daylighting Control Name
  0.278723066878744,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {e15d5298-6fc1-4895-880f-2f054f7defa0}, !- Secondary Daylighting Control Name
  0.278723066939497,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7135463-2668-42a3-90c9-342caf1b44b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b1522d6-e39d-4fd8-baf5-f9b593daf8e5}, !- Handle
  Node 41,                                !- Name
  {2f4ee9c1-3fc6-4b57-9aad-94aec85102cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f4ee9c1-3fc6-4b57-9aad-94aec85102cb}, !- Handle
  {4eadeb21-f803-40ea-a85e-0bf87332d646}, !- Name
  {3bf5eea1-9949-4ebe-ae20-107c5e53d15e}, !- Source Object
  11,                                     !- Outlet Port
  {5b1522d6-e39d-4fd8-baf5-f9b593daf8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {114b76be-0538-48dd-9891-c840fb31a488}, !- Handle
  Port List 81,                           !- Name
  {3bf5eea1-9949-4ebe-ae20-107c5e53d15e}, !- HVAC Component
  {7ea76b26-b2da-4d01-8714-c7cd60e23d30}; !- Port 1

OS:PortList,
  {6b1a5e68-b6a2-4d1b-870f-c24e05a8cb2d}, !- Handle
  Port List 82,                           !- Name
  {3bf5eea1-9949-4ebe-ae20-107c5e53d15e}; !- HVAC Component

OS:Sizing:Zone,
  {76983918-3d62-4153-af34-2a82061d2c13}, !- Handle
  {3bf5eea1-9949-4ebe-ae20-107c5e53d15e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b915365-dfb8-4d3c-8b20-db9f84b71a48}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {3bf5eea1-9949-4ebe-ae20-107c5e53d15e}, !- Thermal Zone
  {8c8cb47a-be74-4992-b85d-b8e156265d24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a7135463-2668-42a3-90c9-342caf1b44b0}, !- Handle
  SmallHotel Meeting Thermostat 1,        !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb48407e-fe33-49bb-a039-8d81baddbe06}, !- Handle
  RearStorageFlr4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a84bd162-212b-4a56-a00f-f7c67a1b06ef}, !- Zone Air Inlet Port List
  {5ad36fe8-d239-45d8-898b-8b8b1f3d245e}, !- Zone Air Exhaust Port List
  {0ea07df5-3ed7-4c70-8d91-fff40de0e871}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba9a365f-839d-47ca-bf1c-821caab2de4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4346172-91e2-4dff-a68e-33847fe5f6a8}, !- Handle
  Node 42,                                !- Name
  {0ea07df5-3ed7-4c70-8d91-fff40de0e871}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ea07df5-3ed7-4c70-8d91-fff40de0e871}, !- Handle
  {d2998614-f207-4ef9-b7b5-36b4ba37ee71}, !- Name
  {fb48407e-fe33-49bb-a039-8d81baddbe06}, !- Source Object
  11,                                     !- Outlet Port
  {c4346172-91e2-4dff-a68e-33847fe5f6a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a84bd162-212b-4a56-a00f-f7c67a1b06ef}, !- Handle
  Port List 83,                           !- Name
  {fb48407e-fe33-49bb-a039-8d81baddbe06}; !- HVAC Component

OS:PortList,
  {5ad36fe8-d239-45d8-898b-8b8b1f3d245e}, !- Handle
  Port List 84,                           !- Name
  {fb48407e-fe33-49bb-a039-8d81baddbe06}; !- HVAC Component

OS:Sizing:Zone,
  {1e195378-678a-4a21-91b3-70cc0dcebddc}, !- Handle
  {fb48407e-fe33-49bb-a039-8d81baddbe06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39c7c95d-6358-49de-bc1f-596cec324dc4}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {fb48407e-fe33-49bb-a039-8d81baddbe06}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {ba9a365f-839d-47ca-bf1c-821caab2de4d}, !- Handle
  SmallHotel Storage4Rear Thermostat 1,   !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6cf19220-d139-49cd-9f8c-8cf0ae54e4f3}, !- Handle
  GuestRoom424 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3ea8448-ac3a-45d8-9d37-978ad26b5361}, !- Zone Air Inlet Port List
  {006702ff-d7c6-4dac-8d19-35429f16f92f}, !- Zone Air Exhaust Port List
  {18ae79a0-7fbe-4aa4-9223-983d693155b8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e6d3fda-9243-4725-9b39-9e06fc34b252}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecb43127-a1ce-4643-aa80-f07966ed7b02}, !- Handle
  Node 43,                                !- Name
  {18ae79a0-7fbe-4aa4-9223-983d693155b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18ae79a0-7fbe-4aa4-9223-983d693155b8}, !- Handle
  {ab84fb9b-94f7-4628-b279-d99854568eb4}, !- Name
  {6cf19220-d139-49cd-9f8c-8cf0ae54e4f3}, !- Source Object
  11,                                     !- Outlet Port
  {ecb43127-a1ce-4643-aa80-f07966ed7b02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3ea8448-ac3a-45d8-9d37-978ad26b5361}, !- Handle
  Port List 85,                           !- Name
  {6cf19220-d139-49cd-9f8c-8cf0ae54e4f3}, !- HVAC Component
  {17d0618f-3271-4572-9008-05e78960f0f8}; !- Port 1

OS:PortList,
  {006702ff-d7c6-4dac-8d19-35429f16f92f}, !- Handle
  Port List 86,                           !- Name
  {6cf19220-d139-49cd-9f8c-8cf0ae54e4f3}, !- HVAC Component
  {8d1123b2-e255-4d7e-b69a-f657ab0dbd77}; !- Port 1

OS:Sizing:Zone,
  {bbee5c3b-1cbc-4b96-bf2e-dd7c3ab90180}, !- Handle
  {6cf19220-d139-49cd-9f8c-8cf0ae54e4f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bdad1a46-0d33-4b15-86e7-56d144637349}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {6cf19220-d139-49cd-9f8c-8cf0ae54e4f3}, !- Thermal Zone
  {e98961b0-6c30-42a1-8b96-d1c8a9caf7f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8e6d3fda-9243-4725-9b39-9e06fc34b252}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 5,  !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30193357-966b-4383-a166-7ea66c187889}, !- Handle
  GuestRoom214 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b449063c-fc7a-4360-88cc-aebfa2448602}, !- Zone Air Inlet Port List
  {1373a0dd-d2f4-438a-84a2-4a6edddede8c}, !- Zone Air Exhaust Port List
  {427c6de5-eb2a-4244-947e-0e7f5315b225}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47da6f80-8873-4e97-bd9d-b5c45110e1c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1ff67a0-eab6-4ba3-ad5a-2924139f9bc3}, !- Handle
  Node 44,                                !- Name
  {427c6de5-eb2a-4244-947e-0e7f5315b225}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {427c6de5-eb2a-4244-947e-0e7f5315b225}, !- Handle
  {3ca6298c-7e86-4b41-ad29-86ee5747417b}, !- Name
  {30193357-966b-4383-a166-7ea66c187889}, !- Source Object
  11,                                     !- Outlet Port
  {d1ff67a0-eab6-4ba3-ad5a-2924139f9bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b449063c-fc7a-4360-88cc-aebfa2448602}, !- Handle
  Port List 87,                           !- Name
  {30193357-966b-4383-a166-7ea66c187889}, !- HVAC Component
  {633408eb-d821-4a49-9947-e10c4284ae72}; !- Port 1

OS:PortList,
  {1373a0dd-d2f4-438a-84a2-4a6edddede8c}, !- Handle
  Port List 88,                           !- Name
  {30193357-966b-4383-a166-7ea66c187889}, !- HVAC Component
  {921c5496-bd54-47f3-b5ca-85bad60020f3}; !- Port 1

OS:Sizing:Zone,
  {c038bb78-3b3a-48d5-8da1-9ea14a3deddd}, !- Handle
  {30193357-966b-4383-a166-7ea66c187889}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {998f532f-04ff-49dc-8339-9bd0f6abe6da}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {30193357-966b-4383-a166-7ea66c187889}, !- Thermal Zone
  {42a3d4a1-a996-44bd-95e5-72f3d4d9264b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {47da6f80-8873-4e97-bd9d-b5c45110e1c6}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 8, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {482e21a4-07ff-4071-b5e4-75723432281a}, !- Handle
  RearStorageFlr2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1399a8f-dcb6-4835-b989-bf5b9a7785e3}, !- Zone Air Inlet Port List
  {6fff8b97-f9aa-4fa7-88de-d5f307483889}, !- Zone Air Exhaust Port List
  {d3b0a319-9d03-46bd-9381-5ee5c165a86f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5d68378-edf3-420a-af41-1a575a9b1fc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34092c14-d252-4529-8761-d7c0bfe93814}, !- Handle
  Node 45,                                !- Name
  {d3b0a319-9d03-46bd-9381-5ee5c165a86f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3b0a319-9d03-46bd-9381-5ee5c165a86f}, !- Handle
  {43e450e3-130e-4c94-a707-86d9c5d6aef6}, !- Name
  {482e21a4-07ff-4071-b5e4-75723432281a}, !- Source Object
  11,                                     !- Outlet Port
  {34092c14-d252-4529-8761-d7c0bfe93814}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1399a8f-dcb6-4835-b989-bf5b9a7785e3}, !- Handle
  Port List 89,                           !- Name
  {482e21a4-07ff-4071-b5e4-75723432281a}; !- HVAC Component

OS:PortList,
  {6fff8b97-f9aa-4fa7-88de-d5f307483889}, !- Handle
  Port List 90,                           !- Name
  {482e21a4-07ff-4071-b5e4-75723432281a}; !- HVAC Component

OS:Sizing:Zone,
  {1c4e6289-009b-4b8c-8da8-4a7e43231eab}, !- Handle
  {482e21a4-07ff-4071-b5e4-75723432281a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {297b011e-0279-417c-8b1d-80756e65ffa8}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {482e21a4-07ff-4071-b5e4-75723432281a}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b5d68378-edf3-420a-af41-1a575a9b1fc9}, !- Handle
  SmallHotel Storage Thermostat 3,        !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d57d1b6-8ca6-478f-bcd4-693a5ca041aa}, !- Handle
  GuestRoom209_212 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a185b98-aa04-4c93-ae66-592f25ee1460}, !- Zone Air Inlet Port List
  {3708f505-bb4d-4b8d-bb69-5c594d076619}, !- Zone Air Exhaust Port List
  {9c17d57d-5492-4dcd-94e3-69047584046f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {603995db-bb9b-4e2c-ad96-d576bb5dce78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b2ba037-af9b-4c1e-9c57-54f01b7d1df3}, !- Handle
  Node 46,                                !- Name
  {9c17d57d-5492-4dcd-94e3-69047584046f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c17d57d-5492-4dcd-94e3-69047584046f}, !- Handle
  {f42aaf90-abad-418c-99aa-78728d677638}, !- Name
  {8d57d1b6-8ca6-478f-bcd4-693a5ca041aa}, !- Source Object
  11,                                     !- Outlet Port
  {2b2ba037-af9b-4c1e-9c57-54f01b7d1df3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a185b98-aa04-4c93-ae66-592f25ee1460}, !- Handle
  Port List 91,                           !- Name
  {8d57d1b6-8ca6-478f-bcd4-693a5ca041aa}, !- HVAC Component
  {95f21507-618b-4f6f-8d08-ef2ade4ec6d9}; !- Port 1

OS:PortList,
  {3708f505-bb4d-4b8d-bb69-5c594d076619}, !- Handle
  Port List 92,                           !- Name
  {8d57d1b6-8ca6-478f-bcd4-693a5ca041aa}, !- HVAC Component
  {acf124b5-8e03-4f5d-8c15-a355b5797804}; !- Port 1

OS:Sizing:Zone,
  {f27681fd-d492-4f1c-b017-0a100b651231}, !- Handle
  {8d57d1b6-8ca6-478f-bcd4-693a5ca041aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1f9d196-8d6e-40c5-82ca-b57de82ee7a7}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {8d57d1b6-8ca6-478f-bcd4-693a5ca041aa}, !- Thermal Zone
  {9b4a382d-66f0-4443-b268-0f8ff0aa9de1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {603995db-bb9b-4e2c-ad96-d576bb5dce78}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 9, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d2c4a65-1c80-4943-9548-0c3d3c7ea978}, !- Handle
  FrontStorageFlr3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ad9a59c-4daf-422f-974a-d4b0685746d4}, !- Zone Air Inlet Port List
  {5372bd57-dc66-44bd-bfb3-38ce5dc3074f}, !- Zone Air Exhaust Port List
  {7f57903d-80ef-42ff-a792-9f91720b32fa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60f2d5da-6989-4d8f-b432-2d3ea194be8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fedac3e1-2c28-4c32-ba13-2752751404d0}, !- Handle
  Node 47,                                !- Name
  {7f57903d-80ef-42ff-a792-9f91720b32fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f57903d-80ef-42ff-a792-9f91720b32fa}, !- Handle
  {5aab07fc-49d2-47ec-8dfa-4f74bc0852db}, !- Name
  {7d2c4a65-1c80-4943-9548-0c3d3c7ea978}, !- Source Object
  11,                                     !- Outlet Port
  {fedac3e1-2c28-4c32-ba13-2752751404d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ad9a59c-4daf-422f-974a-d4b0685746d4}, !- Handle
  Port List 93,                           !- Name
  {7d2c4a65-1c80-4943-9548-0c3d3c7ea978}; !- HVAC Component

OS:PortList,
  {5372bd57-dc66-44bd-bfb3-38ce5dc3074f}, !- Handle
  Port List 94,                           !- Name
  {7d2c4a65-1c80-4943-9548-0c3d3c7ea978}; !- HVAC Component

OS:Sizing:Zone,
  {6a10ae09-7b1d-4377-b7b7-d66689efa7c3}, !- Handle
  {7d2c4a65-1c80-4943-9548-0c3d3c7ea978}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2285e290-950f-4494-83d1-dee73023e33f}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {7d2c4a65-1c80-4943-9548-0c3d3c7ea978}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {60f2d5da-6989-4d8f-b432-2d3ea194be8e}, !- Handle
  SmallHotel Storage Thermostat 4,        !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {433d53d0-4225-489e-a783-814581c202dc}, !- Handle
  GuestRoom319 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45a9dc1a-c89e-40ee-bbcc-806d33816192}, !- Zone Air Inlet Port List
  {f2cf35e1-3b6d-4ec0-a424-79bb6b8259ab}, !- Zone Air Exhaust Port List
  {f4189574-d373-481d-b9d7-bafd7c8355ef}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d99d93a3-f773-4acc-8c66-72cf8dc091d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e84d761-232a-4484-a6df-ecabe91641ef}, !- Handle
  Node 48,                                !- Name
  {f4189574-d373-481d-b9d7-bafd7c8355ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4189574-d373-481d-b9d7-bafd7c8355ef}, !- Handle
  {2f1573b0-b212-4791-ace3-5d746359c8bc}, !- Name
  {433d53d0-4225-489e-a783-814581c202dc}, !- Source Object
  11,                                     !- Outlet Port
  {9e84d761-232a-4484-a6df-ecabe91641ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45a9dc1a-c89e-40ee-bbcc-806d33816192}, !- Handle
  Port List 95,                           !- Name
  {433d53d0-4225-489e-a783-814581c202dc}, !- HVAC Component
  {184a803f-3efc-4bec-9afe-f044c2bed571}; !- Port 1

OS:PortList,
  {f2cf35e1-3b6d-4ec0-a424-79bb6b8259ab}, !- Handle
  Port List 96,                           !- Name
  {433d53d0-4225-489e-a783-814581c202dc}, !- HVAC Component
  {28fbc543-c517-420d-b5af-cf353665bf8b}; !- Port 1

OS:Sizing:Zone,
  {812409f8-94c8-4eda-a9d1-765cd7806e7b}, !- Handle
  {433d53d0-4225-489e-a783-814581c202dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {979875f6-a456-4e1a-9427-9dcd04178e21}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {433d53d0-4225-489e-a783-814581c202dc}, !- Thermal Zone
  {54877fe1-4d05-48d6-95aa-d19448d1e731}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d99d93a3-f773-4acc-8c66-72cf8dc091d9}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 9, !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a9142f0-b0ca-4053-8d24-9ec75e68ce00}, !- Handle
  GuestRoom104 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5650baf2-6ba4-4abe-bc18-3cccbae2939b}, !- Zone Air Inlet Port List
  {28523934-0c35-4bcf-876c-c6740b8ddc1d}, !- Zone Air Exhaust Port List
  {400f76ac-f1bf-4046-bb63-606cffcd3388}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b6dca5d-32d3-4b9c-8951-78a4ba381aad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b010a564-5508-4e9a-a8d9-9884ada9c69f}, !- Handle
  Node 49,                                !- Name
  {400f76ac-f1bf-4046-bb63-606cffcd3388}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {400f76ac-f1bf-4046-bb63-606cffcd3388}, !- Handle
  {70850ddc-ee68-4f14-b305-29336eb7c958}, !- Name
  {2a9142f0-b0ca-4053-8d24-9ec75e68ce00}, !- Source Object
  11,                                     !- Outlet Port
  {b010a564-5508-4e9a-a8d9-9884ada9c69f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5650baf2-6ba4-4abe-bc18-3cccbae2939b}, !- Handle
  Port List 97,                           !- Name
  {2a9142f0-b0ca-4053-8d24-9ec75e68ce00}, !- HVAC Component
  {a6d069db-eeb7-4a82-8c52-6e9a1f38fb0d}; !- Port 1

OS:PortList,
  {28523934-0c35-4bcf-876c-c6740b8ddc1d}, !- Handle
  Port List 98,                           !- Name
  {2a9142f0-b0ca-4053-8d24-9ec75e68ce00}, !- HVAC Component
  {a2d081fd-147b-47f6-97b7-75ea49d6bbeb}; !- Port 1

OS:Sizing:Zone,
  {9e196efc-94d5-4506-bf12-f96597c43538}, !- Handle
  {2a9142f0-b0ca-4053-8d24-9ec75e68ce00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7150016b-fdbb-44d0-b75c-e62045b251c0}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {2a9142f0-b0ca-4053-8d24-9ec75e68ce00}, !- Thermal Zone
  {fed136b4-22b8-4cf8-81d6-f9063372e9c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8b6dca5d-32d3-4b9c-8951-78a4ba381aad}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 10, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7e612249-e215-491e-9625-6f05ea92c2db}, !- Handle
  MechanicalRoomFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef0da3c5-23f5-4f7d-bf78-d3575444e86c}, !- Zone Air Inlet Port List
  {cb5671fb-5cd3-457b-ba1f-a55994ba20ff}, !- Zone Air Exhaust Port List
  {44a3dd51-94e2-4c48-b749-e3260f4c1c8a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ac2e5c9-cf55-4d37-9a1b-46b8caa25da0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0b50971-ca15-4257-8958-ed8f5807d993}, !- Handle
  Node 50,                                !- Name
  {44a3dd51-94e2-4c48-b749-e3260f4c1c8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44a3dd51-94e2-4c48-b749-e3260f4c1c8a}, !- Handle
  {8cb0e465-a186-4c96-870a-647e7c97f210}, !- Name
  {7e612249-e215-491e-9625-6f05ea92c2db}, !- Source Object
  11,                                     !- Outlet Port
  {e0b50971-ca15-4257-8958-ed8f5807d993}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef0da3c5-23f5-4f7d-bf78-d3575444e86c}, !- Handle
  Port List 99,                           !- Name
  {7e612249-e215-491e-9625-6f05ea92c2db}, !- HVAC Component
  {7151d70d-73d4-4b0a-904c-d93ce23db444}; !- Port 1

OS:PortList,
  {cb5671fb-5cd3-457b-ba1f-a55994ba20ff}, !- Handle
  Port List 100,                          !- Name
  {7e612249-e215-491e-9625-6f05ea92c2db}, !- HVAC Component
  {826e1dfe-7c71-4a1f-b0e7-7d953450189f}; !- Port 1

OS:Sizing:Zone,
  {d27756a1-551f-4541-926f-bfd510e962d7}, !- Handle
  {7e612249-e215-491e-9625-6f05ea92c2db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e41b8e16-f191-4b75-9bfe-7641daba787f}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {7e612249-e215-491e-9625-6f05ea92c2db}, !- Thermal Zone
  {ea11f359-f795-4502-b64a-193d343e9fe3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8ac2e5c9-cf55-4d37-9a1b-46b8caa25da0}, !- Handle
  SmallHotel Mechanical Thermostat 1,     !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41f353d7-409f-4935-99f0-7ac5de4833fc}, !- Handle
  GuestRoom206_208 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {857f5346-d7b6-463b-9ada-ad4bba983788}, !- Zone Air Inlet Port List
  {6ddc32a6-0719-4975-8de5-6483a9d72da8}, !- Zone Air Exhaust Port List
  {784fd6b4-47ab-4236-94bd-e50b0412e38e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91d3ff6a-7e49-478c-b31e-d5c336f8104a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19071eb8-9698-4e13-9b33-7745ab4a5c35}, !- Handle
  Node 51,                                !- Name
  {784fd6b4-47ab-4236-94bd-e50b0412e38e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {784fd6b4-47ab-4236-94bd-e50b0412e38e}, !- Handle
  {5decfcc0-60ae-4da3-8547-62b8b0306b06}, !- Name
  {41f353d7-409f-4935-99f0-7ac5de4833fc}, !- Source Object
  11,                                     !- Outlet Port
  {19071eb8-9698-4e13-9b33-7745ab4a5c35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {857f5346-d7b6-463b-9ada-ad4bba983788}, !- Handle
  Port List 101,                          !- Name
  {41f353d7-409f-4935-99f0-7ac5de4833fc}, !- HVAC Component
  {b193a49e-fcdc-4c4a-92f5-d88ab281e57c}; !- Port 1

OS:PortList,
  {6ddc32a6-0719-4975-8de5-6483a9d72da8}, !- Handle
  Port List 102,                          !- Name
  {41f353d7-409f-4935-99f0-7ac5de4833fc}, !- HVAC Component
  {b9c33aab-6c3c-4644-a42e-11063a3845c5}; !- Port 1

OS:Sizing:Zone,
  {c3a4cf31-582d-4b92-b815-d8b2b45bb754}, !- Handle
  {41f353d7-409f-4935-99f0-7ac5de4833fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a7f4906-3cad-4c5a-a9c1-21c9f47ff94a}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {41f353d7-409f-4935-99f0-7ac5de4833fc}, !- Thermal Zone
  {99ba5d7f-8e7e-4cd1-9015-6947b8ae537e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {91d3ff6a-7e49-478c-b31e-d5c336f8104a}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 11, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {872d779a-7f17-432c-9eaf-22db6bfb25c0}, !- Handle
  GuestRoom215_218 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2857f321-ec7c-41cf-aae8-f4faadc71f7f}, !- Zone Air Inlet Port List
  {02de2998-79cf-46f4-a353-61177756f421}, !- Zone Air Exhaust Port List
  {4fef0ea2-8353-433f-acfd-266508dde91c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c12bb5b-5402-4fc3-83dc-f9dc64a7aca5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc03f6a8-a55e-4cc6-a1b2-2075bc956599}, !- Handle
  Node 52,                                !- Name
  {4fef0ea2-8353-433f-acfd-266508dde91c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fef0ea2-8353-433f-acfd-266508dde91c}, !- Handle
  {95eb67fa-3b7c-4735-a280-a4034b52c248}, !- Name
  {872d779a-7f17-432c-9eaf-22db6bfb25c0}, !- Source Object
  11,                                     !- Outlet Port
  {dc03f6a8-a55e-4cc6-a1b2-2075bc956599}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2857f321-ec7c-41cf-aae8-f4faadc71f7f}, !- Handle
  Port List 103,                          !- Name
  {872d779a-7f17-432c-9eaf-22db6bfb25c0}, !- HVAC Component
  {de50758c-63c6-482b-a412-94b2ee495f2b}; !- Port 1

OS:PortList,
  {02de2998-79cf-46f4-a353-61177756f421}, !- Handle
  Port List 104,                          !- Name
  {872d779a-7f17-432c-9eaf-22db6bfb25c0}, !- HVAC Component
  {3e3023e6-252c-4924-8294-d974a5152c5c}; !- Port 1

OS:Sizing:Zone,
  {5a6fd9be-1511-47eb-bbd5-a11bb232171d}, !- Handle
  {872d779a-7f17-432c-9eaf-22db6bfb25c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9b45372-d837-43fa-a316-d9fd3a664f31}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {872d779a-7f17-432c-9eaf-22db6bfb25c0}, !- Thermal Zone
  {ec770a16-b848-490f-b8cc-4a3fd73e8b5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1c12bb5b-5402-4fc3-83dc-f9dc64a7aca5}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 10, !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c5c973e-2657-4f37-91e1-c28812831ef2}, !- Handle
  LaundryRoomFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e15a2384-a3d4-4959-854c-9bcbfae10ae4}, !- Zone Air Inlet Port List
  {29f44f70-72ff-46ec-80b4-7b96f5040c46}, !- Zone Air Exhaust Port List
  {3bd0fc44-8182-46e9-bd01-daa63a3d80cd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {6e61e939-77fd-4eb0-99d3-2b1cac5d9497}, !- Primary Daylighting Control Name
  0.260191616297473,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {fee308bd-4e53-49c6-a1b0-44c98aa92a41}, !- Secondary Daylighting Control Name
  0.260191616297473,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99e49e15-0bde-4c10-b70a-f2bce67d0d54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {392332d7-df30-4cc1-947c-99322d3f7fc4}, !- Handle
  Node 53,                                !- Name
  {3bd0fc44-8182-46e9-bd01-daa63a3d80cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bd0fc44-8182-46e9-bd01-daa63a3d80cd}, !- Handle
  {6fab82a7-a959-489f-a07d-4a13f555b066}, !- Name
  {7c5c973e-2657-4f37-91e1-c28812831ef2}, !- Source Object
  11,                                     !- Outlet Port
  {392332d7-df30-4cc1-947c-99322d3f7fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e15a2384-a3d4-4959-854c-9bcbfae10ae4}, !- Handle
  Port List 105,                          !- Name
  {7c5c973e-2657-4f37-91e1-c28812831ef2}; !- HVAC Component

OS:PortList,
  {29f44f70-72ff-46ec-80b4-7b96f5040c46}, !- Handle
  Port List 106,                          !- Name
  {7c5c973e-2657-4f37-91e1-c28812831ef2}; !- HVAC Component

OS:Sizing:Zone,
  {957108ea-a7f9-4584-826f-0053eee7830d}, !- Handle
  {7c5c973e-2657-4f37-91e1-c28812831ef2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e57f0ab-3516-40ba-bf12-7eaa8b6f52d3}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {7c5c973e-2657-4f37-91e1-c28812831ef2}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {99e49e15-0bde-4c10-b70a-f2bce67d0d54}, !- Handle
  SmallHotel Laundry Thermostat 1,        !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8afbd33-1dd0-4332-be58-ed4c083d4cea}, !- Handle
  GuestRoom315_318 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {863983dc-b225-4322-9d75-461ace21f746}, !- Zone Air Inlet Port List
  {320c4dad-1716-4425-9d40-1c6fe8e2b603}, !- Zone Air Exhaust Port List
  {ccd9856f-f2e3-4333-bad9-f2addf782218}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a2590991-16fb-4b41-866f-1bb08bce33e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f958f86d-6ebc-4425-ab28-e8d1543c596b}, !- Handle
  Node 54,                                !- Name
  {ccd9856f-f2e3-4333-bad9-f2addf782218}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccd9856f-f2e3-4333-bad9-f2addf782218}, !- Handle
  {102bc27e-9c28-4824-aa9a-0f3eb4d24e98}, !- Name
  {b8afbd33-1dd0-4332-be58-ed4c083d4cea}, !- Source Object
  11,                                     !- Outlet Port
  {f958f86d-6ebc-4425-ab28-e8d1543c596b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {863983dc-b225-4322-9d75-461ace21f746}, !- Handle
  Port List 107,                          !- Name
  {b8afbd33-1dd0-4332-be58-ed4c083d4cea}, !- HVAC Component
  {87976e18-5bf8-4923-94fb-30c04d3105d0}; !- Port 1

OS:PortList,
  {320c4dad-1716-4425-9d40-1c6fe8e2b603}, !- Handle
  Port List 108,                          !- Name
  {b8afbd33-1dd0-4332-be58-ed4c083d4cea}, !- HVAC Component
  {5627a23f-a2ed-41b0-aab2-30662a948a82}; !- Port 1

OS:Sizing:Zone,
  {aa8dfa50-d8ff-4810-a9ca-e1fddecc578e}, !- Handle
  {b8afbd33-1dd0-4332-be58-ed4c083d4cea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24424718-1553-4fe1-993e-67beb85d3c09}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {b8afbd33-1dd0-4332-be58-ed4c083d4cea}, !- Thermal Zone
  {df1e757b-2b92-4ffa-8ff3-a7997376b895}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a2590991-16fb-4b41-866f-1bb08bce33e0}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 12, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d2cc9ad6-260b-435c-bdbe-3c9d5c284c10}, !- Handle
  GuestRoom103 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81d20d6f-c9be-4d46-87fb-a1297b06e78e}, !- Zone Air Inlet Port List
  {0e01f13e-f0af-4160-a4fc-c1bb7bf9b12d}, !- Zone Air Exhaust Port List
  {53f71663-ed1b-4c21-8548-aca043ec7ce0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e587537-7af9-44e7-99aa-8aabb4cd86b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {845fd416-c676-4ae1-ada3-bdb2df92ce60}, !- Handle
  Node 55,                                !- Name
  {53f71663-ed1b-4c21-8548-aca043ec7ce0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53f71663-ed1b-4c21-8548-aca043ec7ce0}, !- Handle
  {4d70a7a5-7f69-4a5f-9059-29c088e90aaa}, !- Name
  {d2cc9ad6-260b-435c-bdbe-3c9d5c284c10}, !- Source Object
  11,                                     !- Outlet Port
  {845fd416-c676-4ae1-ada3-bdb2df92ce60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81d20d6f-c9be-4d46-87fb-a1297b06e78e}, !- Handle
  Port List 109,                          !- Name
  {d2cc9ad6-260b-435c-bdbe-3c9d5c284c10}, !- HVAC Component
  {96f4bd12-8071-484f-8bad-198f2902631f}; !- Port 1

OS:PortList,
  {0e01f13e-f0af-4160-a4fc-c1bb7bf9b12d}, !- Handle
  Port List 110,                          !- Name
  {d2cc9ad6-260b-435c-bdbe-3c9d5c284c10}, !- HVAC Component
  {a66e3f44-464c-469b-82e4-da64827f2c94}; !- Port 1

OS:Sizing:Zone,
  {056d0460-699b-408f-8a8f-3c99a4c64f86}, !- Handle
  {d2cc9ad6-260b-435c-bdbe-3c9d5c284c10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed4ae9fa-173d-4674-acb6-d8bb031017c5}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {d2cc9ad6-260b-435c-bdbe-3c9d5c284c10}, !- Thermal Zone
  {b0a494a5-508c-4af5-825b-587852b07bcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9e587537-7af9-44e7-99aa-8aabb4cd86b5}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 13, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7fb9d636-a141-4a31-9b93-b5df5c4fb51f}, !- Handle
  RearStairsFlr1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b66af03-23e4-49d4-9311-5a3760a682a7}, !- Zone Air Inlet Port List
  {5b732e2b-ae87-487b-a036-ecddd0887fda}, !- Zone Air Exhaust Port List
  {aa5f60a0-7671-49c1-8138-5a6e18f13160}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ff1f380-8d0e-4be4-a070-5191e231ff6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8251e3f-f2b2-462b-a3ef-7109e3d1ab7a}, !- Handle
  Node 56,                                !- Name
  {aa5f60a0-7671-49c1-8138-5a6e18f13160}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa5f60a0-7671-49c1-8138-5a6e18f13160}, !- Handle
  {076c18fd-047f-4172-9de5-2fa799da5763}, !- Name
  {7fb9d636-a141-4a31-9b93-b5df5c4fb51f}, !- Source Object
  11,                                     !- Outlet Port
  {d8251e3f-f2b2-462b-a3ef-7109e3d1ab7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b66af03-23e4-49d4-9311-5a3760a682a7}, !- Handle
  Port List 111,                          !- Name
  {7fb9d636-a141-4a31-9b93-b5df5c4fb51f}, !- HVAC Component
  {1a6ffe5f-ea63-4268-bdf5-b0a70122fe7e}; !- Port 1

OS:PortList,
  {5b732e2b-ae87-487b-a036-ecddd0887fda}, !- Handle
  Port List 112,                          !- Name
  {7fb9d636-a141-4a31-9b93-b5df5c4fb51f}, !- HVAC Component
  {a27f0b8f-12b7-40ab-8fcf-11971ef53d41}; !- Port 1

OS:Sizing:Zone,
  {79c7c017-ef72-4eac-aba7-a4018d4692ba}, !- Handle
  {7fb9d636-a141-4a31-9b93-b5df5c4fb51f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {051d3d6f-29d7-4d64-9781-6c839e56561e}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {7fb9d636-a141-4a31-9b93-b5df5c4fb51f}, !- Thermal Zone
  {daf8889f-5c08-4eda-9d06-dfb3ec6ee28c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5ff1f380-8d0e-4be4-a070-5191e231ff6b}, !- Handle
  SmallHotel Stair Thermostat 5,          !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba02ceec-a204-4a71-a6a5-a3665dfe8ac8}, !- Handle
  GuestRoom413 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26492659-6265-4a7f-a536-8213f955767c}, !- Zone Air Inlet Port List
  {35f41a67-aa78-4ea2-9f9f-e60437c4435c}, !- Zone Air Exhaust Port List
  {d743b1de-ce20-4b35-9519-ad67025ae208}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2941472-1244-49cb-8aae-7dce5320369a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6412c288-3411-46ba-871c-541ce88008dc}, !- Handle
  Node 57,                                !- Name
  {d743b1de-ce20-4b35-9519-ad67025ae208}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d743b1de-ce20-4b35-9519-ad67025ae208}, !- Handle
  {ca0be17c-d7d1-4dd8-99b3-f6642dd71b38}, !- Name
  {ba02ceec-a204-4a71-a6a5-a3665dfe8ac8}, !- Source Object
  11,                                     !- Outlet Port
  {6412c288-3411-46ba-871c-541ce88008dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26492659-6265-4a7f-a536-8213f955767c}, !- Handle
  Port List 113,                          !- Name
  {ba02ceec-a204-4a71-a6a5-a3665dfe8ac8}, !- HVAC Component
  {05dae301-e44d-421c-817e-ca158c4066a3}; !- Port 1

OS:PortList,
  {35f41a67-aa78-4ea2-9f9f-e60437c4435c}, !- Handle
  Port List 114,                          !- Name
  {ba02ceec-a204-4a71-a6a5-a3665dfe8ac8}, !- HVAC Component
  {0dffedf1-bf1d-4301-8e18-2ae0a7619662}; !- Port 1

OS:Sizing:Zone,
  {af6a1a9d-ee67-434a-a18a-cee30618ca0d}, !- Handle
  {ba02ceec-a204-4a71-a6a5-a3665dfe8ac8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a0def35c-5259-4b07-a6c8-4159400e8769}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {ba02ceec-a204-4a71-a6a5-a3665dfe8ac8}, !- Thermal Zone
  {a8bc5ac8-5392-4b05-bca9-d4ec8cf738f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c2941472-1244-49cb-8aae-7dce5320369a}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 2,  !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a3950097-d907-4867-8c82-15d125107e25}, !- Handle
  RearStorageFlr3 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cf7f983-7da1-407a-b2b2-bffdeeafedaf}, !- Zone Air Inlet Port List
  {28c75f4b-8a0a-4088-b4bb-e7571cadb8a9}, !- Zone Air Exhaust Port List
  {657022e4-8c4d-454b-82a1-f0679d40eb4c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {515ac128-abdc-4607-bca0-da9f6466a7ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78213c83-2a32-42d1-a22f-e39c8db22d65}, !- Handle
  Node 58,                                !- Name
  {657022e4-8c4d-454b-82a1-f0679d40eb4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {657022e4-8c4d-454b-82a1-f0679d40eb4c}, !- Handle
  {6bd0dd7a-be6b-4eb9-9386-ce6fba59be45}, !- Name
  {a3950097-d907-4867-8c82-15d125107e25}, !- Source Object
  11,                                     !- Outlet Port
  {78213c83-2a32-42d1-a22f-e39c8db22d65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cf7f983-7da1-407a-b2b2-bffdeeafedaf}, !- Handle
  Port List 115,                          !- Name
  {a3950097-d907-4867-8c82-15d125107e25}; !- HVAC Component

OS:PortList,
  {28c75f4b-8a0a-4088-b4bb-e7571cadb8a9}, !- Handle
  Port List 116,                          !- Name
  {a3950097-d907-4867-8c82-15d125107e25}; !- HVAC Component

OS:Sizing:Zone,
  {c12d517c-4016-4414-b7e3-ed8524941546}, !- Handle
  {a3950097-d907-4867-8c82-15d125107e25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c471e84-dd14-4a1e-9ce7-b4dd8e552326}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {a3950097-d907-4867-8c82-15d125107e25}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {515ac128-abdc-4607-bca0-da9f6466a7ec}, !- Handle
  SmallHotel Storage Thermostat 5,        !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0623115a-bba9-4be9-89c7-a9f19e755414}, !- Handle
  GuestRoom309_312 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06065e07-8415-4275-9e64-ceeb512d1311}, !- Zone Air Inlet Port List
  {7cf26e7a-1d0c-4811-bcad-75fd3123c7e8}, !- Zone Air Exhaust Port List
  {d827e407-3c91-43bb-b61c-7640d0160ba1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46371e78-c899-4367-9a6e-cd0fb74b3209}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15b8ee0d-e08a-4071-a40b-5425c3b0ce1c}, !- Handle
  Node 59,                                !- Name
  {d827e407-3c91-43bb-b61c-7640d0160ba1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d827e407-3c91-43bb-b61c-7640d0160ba1}, !- Handle
  {37cf3fe8-ed5b-4c68-a2ed-1da69494a15b}, !- Name
  {0623115a-bba9-4be9-89c7-a9f19e755414}, !- Source Object
  11,                                     !- Outlet Port
  {15b8ee0d-e08a-4071-a40b-5425c3b0ce1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06065e07-8415-4275-9e64-ceeb512d1311}, !- Handle
  Port List 117,                          !- Name
  {0623115a-bba9-4be9-89c7-a9f19e755414}, !- HVAC Component
  {e8da9cb9-c262-4102-a486-b743ca08e2cf}; !- Port 1

OS:PortList,
  {7cf26e7a-1d0c-4811-bcad-75fd3123c7e8}, !- Handle
  Port List 118,                          !- Name
  {0623115a-bba9-4be9-89c7-a9f19e755414}, !- HVAC Component
  {d006317d-f842-4347-888b-848da9383911}; !- Port 1

OS:Sizing:Zone,
  {5e4c1120-d03c-4a12-9483-4f88a4677b63}, !- Handle
  {0623115a-bba9-4be9-89c7-a9f19e755414}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {034f3917-75b2-400a-bfb7-d05fe985e7be}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {0623115a-bba9-4be9-89c7-a9f19e755414}, !- Thermal Zone
  {b4500e6c-5715-4848-97b3-4c9e337487eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {46371e78-c899-4367-9a6e-cd0fb74b3209}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 14, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5824fecc-5d70-4a4a-8731-78cb06760709}, !- Handle
  GuestRoom409_412 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7bd2ac3-ccc1-4429-ba41-85e9230c33a1}, !- Zone Air Inlet Port List
  {7b4056d2-6039-43a1-bad6-69666ac2921a}, !- Zone Air Exhaust Port List
  {74460788-1b9a-4b48-8a3c-a3f48f5c06fc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f0dc1d2-30da-474a-b38f-fd720c944c67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32dffd96-97da-4b66-8d5d-680422e4e040}, !- Handle
  Node 60,                                !- Name
  {74460788-1b9a-4b48-8a3c-a3f48f5c06fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74460788-1b9a-4b48-8a3c-a3f48f5c06fc}, !- Handle
  {a6736b9b-7506-432d-aca2-71d759bf292c}, !- Name
  {5824fecc-5d70-4a4a-8731-78cb06760709}, !- Source Object
  11,                                     !- Outlet Port
  {32dffd96-97da-4b66-8d5d-680422e4e040}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7bd2ac3-ccc1-4429-ba41-85e9230c33a1}, !- Handle
  Port List 119,                          !- Name
  {5824fecc-5d70-4a4a-8731-78cb06760709}, !- HVAC Component
  {16155776-bfe4-4588-808d-e23007fd1c4b}; !- Port 1

OS:PortList,
  {7b4056d2-6039-43a1-bad6-69666ac2921a}, !- Handle
  Port List 120,                          !- Name
  {5824fecc-5d70-4a4a-8731-78cb06760709}, !- HVAC Component
  {58e13fee-68f4-414e-8bbd-ab7a30a5d0da}; !- Port 1

OS:Sizing:Zone,
  {5d6719a4-19de-47c3-ab5f-1aac80120a35}, !- Handle
  {5824fecc-5d70-4a4a-8731-78cb06760709}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5154dfb-bcfb-4a58-85a3-664c2223a662}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {5824fecc-5d70-4a4a-8731-78cb06760709}, !- Thermal Zone
  {e8153c19-f09f-474e-acf2-294d0acaca4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6f0dc1d2-30da-474a-b38f-fd720c944c67}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 6,  !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3444a1f-65b3-4778-9eb2-daaedc2d36fa}, !- Handle
  GuestRoom414 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e1b7cf3-1949-46fb-9b90-ba3c99fb886c}, !- Zone Air Inlet Port List
  {b80aaf96-32ff-4fc9-861a-5438210461ae}, !- Zone Air Exhaust Port List
  {90f319b6-c298-4dc2-b00a-cd214932992c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5e0763d-ed72-4714-b1b1-7c184a46cc0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e5ae881-41b8-4f9a-a04d-8431fbe78495}, !- Handle
  Node 61,                                !- Name
  {90f319b6-c298-4dc2-b00a-cd214932992c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90f319b6-c298-4dc2-b00a-cd214932992c}, !- Handle
  {de47e680-79c4-4800-b297-b486dc7ae073}, !- Name
  {c3444a1f-65b3-4778-9eb2-daaedc2d36fa}, !- Source Object
  11,                                     !- Outlet Port
  {0e5ae881-41b8-4f9a-a04d-8431fbe78495}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e1b7cf3-1949-46fb-9b90-ba3c99fb886c}, !- Handle
  Port List 121,                          !- Name
  {c3444a1f-65b3-4778-9eb2-daaedc2d36fa}, !- HVAC Component
  {12006b97-3c87-421b-8763-b79dd7f9aa66}; !- Port 1

OS:PortList,
  {b80aaf96-32ff-4fc9-861a-5438210461ae}, !- Handle
  Port List 122,                          !- Name
  {c3444a1f-65b3-4778-9eb2-daaedc2d36fa}, !- HVAC Component
  {e7aaed0b-2917-4fda-ac8f-ca38eeeae0dd}; !- Port 1

OS:Sizing:Zone,
  {ac9dc866-9f1d-463e-999c-11a99898f4c2}, !- Handle
  {c3444a1f-65b3-4778-9eb2-daaedc2d36fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e295a095-6b98-489b-a7c9-549608909152}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {c3444a1f-65b3-4778-9eb2-daaedc2d36fa}, !- Thermal Zone
  {28a3336f-e82e-4824-8c51-3ce1c87a2863}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b5e0763d-ed72-4714-b1b1-7c184a46cc0f}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 3,  !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5ff8d26d-e963-4f1e-99ee-04bc4748e7a7}, !- Handle
  RearStorageFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2d9c2ec-6fff-4519-bbb3-b59d1500d1fb}, !- Zone Air Inlet Port List
  {86c10f50-f464-4f81-ab84-3a932519ccab}, !- Zone Air Exhaust Port List
  {944ce102-5cb4-4714-bc33-632626fe4545}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {edb1c113-f010-4b0c-ade8-f1d34ee03d82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77a428b1-8b08-4f91-b32f-2f6305972426}, !- Handle
  Node 62,                                !- Name
  {944ce102-5cb4-4714-bc33-632626fe4545}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {944ce102-5cb4-4714-bc33-632626fe4545}, !- Handle
  {13ce1cad-36dc-4d5f-8055-ec67315ebcee}, !- Name
  {5ff8d26d-e963-4f1e-99ee-04bc4748e7a7}, !- Source Object
  11,                                     !- Outlet Port
  {77a428b1-8b08-4f91-b32f-2f6305972426}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2d9c2ec-6fff-4519-bbb3-b59d1500d1fb}, !- Handle
  Port List 123,                          !- Name
  {5ff8d26d-e963-4f1e-99ee-04bc4748e7a7}; !- HVAC Component

OS:PortList,
  {86c10f50-f464-4f81-ab84-3a932519ccab}, !- Handle
  Port List 124,                          !- Name
  {5ff8d26d-e963-4f1e-99ee-04bc4748e7a7}; !- HVAC Component

OS:Sizing:Zone,
  {29e0ed28-b3f2-4554-b120-cee07537eada}, !- Handle
  {5ff8d26d-e963-4f1e-99ee-04bc4748e7a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c348a20-11cb-4526-aaaa-1d2140d3996d}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {5ff8d26d-e963-4f1e-99ee-04bc4748e7a7}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {edb1c113-f010-4b0c-ade8-f1d34ee03d82}, !- Handle
  SmallHotel Storage Thermostat 6,        !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de1b9ed9-91d5-46b8-9e57-d64cec313ca2}, !- Handle
  GuestRoom105 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47a67eac-4e39-4f6c-aa29-c514d6e1b003}, !- Zone Air Inlet Port List
  {5803212a-b006-4144-9a1a-0e0f294c40c0}, !- Zone Air Exhaust Port List
  {c6597407-57be-4b9b-b0a5-a99c5b3ec8a3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7eeaf2fe-310f-42f5-99fd-7f05fbf18d4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8a389e0-6bc0-44f5-bfa3-97a1052163a2}, !- Handle
  Node 63,                                !- Name
  {c6597407-57be-4b9b-b0a5-a99c5b3ec8a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6597407-57be-4b9b-b0a5-a99c5b3ec8a3}, !- Handle
  {06710b20-53c9-48fc-91da-c5df3c884c55}, !- Name
  {de1b9ed9-91d5-46b8-9e57-d64cec313ca2}, !- Source Object
  11,                                     !- Outlet Port
  {f8a389e0-6bc0-44f5-bfa3-97a1052163a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47a67eac-4e39-4f6c-aa29-c514d6e1b003}, !- Handle
  Port List 125,                          !- Name
  {de1b9ed9-91d5-46b8-9e57-d64cec313ca2}, !- HVAC Component
  {79374c3e-a018-42b8-92cf-69c38d275131}; !- Port 1

OS:PortList,
  {5803212a-b006-4144-9a1a-0e0f294c40c0}, !- Handle
  Port List 126,                          !- Name
  {de1b9ed9-91d5-46b8-9e57-d64cec313ca2}, !- HVAC Component
  {d6fcf152-1191-4f04-a0b3-9fbefbf8b48a}; !- Port 1

OS:Sizing:Zone,
  {35fe7403-42c9-41c8-8a7f-f77e2be5ee1b}, !- Handle
  {de1b9ed9-91d5-46b8-9e57-d64cec313ca2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e53be0e1-85e2-4e81-a22f-9763ec20434b}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {de1b9ed9-91d5-46b8-9e57-d64cec313ca2}, !- Thermal Zone
  {071fcf44-1fef-4964-8bfd-45a05f56c790}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7eeaf2fe-310f-42f5-99fd-7f05fbf18d4f}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 15, !- Name
  {a1e4af7b-1f0e-4d45-b14b-2f8eeb2c09f7}, !- Heating Setpoint Temperature Schedule Name
  {9f490e8d-6663-435f-b678-d9221c5d9af8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f151f644-d4b6-4676-b4bc-589b0835a325}, !- Handle
  GuestRoom406_408 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e89c941-9af1-4c90-8f58-5863b82cc69b}, !- Zone Air Inlet Port List
  {5864ce04-57c9-496f-8ab5-38b71c7ba7c9}, !- Zone Air Exhaust Port List
  {695f8a8f-e85b-464a-8312-52cc8a36827d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a821d88a-a419-4103-b212-da90fa7d3ee4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b275f12-7ba8-4a18-b57a-2f1efbdd3462}, !- Handle
  Node 64,                                !- Name
  {695f8a8f-e85b-464a-8312-52cc8a36827d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {695f8a8f-e85b-464a-8312-52cc8a36827d}, !- Handle
  {1739af48-d16d-434f-be53-9a6dd6b24429}, !- Name
  {f151f644-d4b6-4676-b4bc-589b0835a325}, !- Source Object
  11,                                     !- Outlet Port
  {7b275f12-7ba8-4a18-b57a-2f1efbdd3462}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e89c941-9af1-4c90-8f58-5863b82cc69b}, !- Handle
  Port List 127,                          !- Name
  {f151f644-d4b6-4676-b4bc-589b0835a325}, !- HVAC Component
  {ac80c3a2-6222-4cb0-b294-1d98c2c2e28f}; !- Port 1

OS:PortList,
  {5864ce04-57c9-496f-8ab5-38b71c7ba7c9}, !- Handle
  Port List 128,                          !- Name
  {f151f644-d4b6-4676-b4bc-589b0835a325}, !- HVAC Component
  {96ad02a7-ef94-4233-b674-92c429a31bfc}; !- Port 1

OS:Sizing:Zone,
  {61441c91-4733-4985-9018-2f1ba642ba86}, !- Handle
  {f151f644-d4b6-4676-b4bc-589b0835a325}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1b7f571-13ac-44df-8ab8-ba2cc5e601a6}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {f151f644-d4b6-4676-b4bc-589b0835a325}, !- Thermal Zone
  {6d819797-fe3d-4915-8f1e-8ec47b044b4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a821d88a-a419-4103-b212-da90fa7d3ee4}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 4,  !- Name
  {bc829255-81ed-43c4-9926-5dd1453641f8}, !- Heating Setpoint Temperature Schedule Name
  {bf77d9ce-0109-4c74-9620-6885ea6985ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c1efe618-5665-423e-8551-e5a6b22ddfc4}, !- Handle
  FrontStairsFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {242e00ba-4674-4e2e-95f2-cb8173008149}, !- Zone Air Inlet Port List
  {0f27ee9c-0de4-4fd9-ab83-857ec2b9e1d5}, !- Zone Air Exhaust Port List
  {47d54e1d-30ed-48ab-a6db-94d7e173582d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {498bb2bd-e15f-481a-b696-0eca18b481bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f58ade2d-f6b5-477b-90e9-f86db2af617e}, !- Handle
  Node 65,                                !- Name
  {47d54e1d-30ed-48ab-a6db-94d7e173582d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47d54e1d-30ed-48ab-a6db-94d7e173582d}, !- Handle
  {e323e7dc-b69f-4b74-8cfa-31200bd59975}, !- Name
  {c1efe618-5665-423e-8551-e5a6b22ddfc4}, !- Source Object
  11,                                     !- Outlet Port
  {f58ade2d-f6b5-477b-90e9-f86db2af617e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {242e00ba-4674-4e2e-95f2-cb8173008149}, !- Handle
  Port List 129,                          !- Name
  {c1efe618-5665-423e-8551-e5a6b22ddfc4}, !- HVAC Component
  {72cb8285-804c-456a-9582-e85c0484bf1a}; !- Port 1

OS:PortList,
  {0f27ee9c-0de4-4fd9-ab83-857ec2b9e1d5}, !- Handle
  Port List 130,                          !- Name
  {c1efe618-5665-423e-8551-e5a6b22ddfc4}, !- HVAC Component
  {e3e6d523-a26d-4ae9-9ae2-695e8a715e54}; !- Port 1

OS:Sizing:Zone,
  {07059ab0-0d61-4832-9ab5-0f5d24a02e1d}, !- Handle
  {c1efe618-5665-423e-8551-e5a6b22ddfc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d5fd2b2-fe7b-4931-ba75-3afba9e305d3}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {c1efe618-5665-423e-8551-e5a6b22ddfc4}, !- Thermal Zone
  {df0a2da0-1cef-454f-8eec-784e6e259825}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {498bb2bd-e15f-481a-b696-0eca18b481bd}, !- Handle
  SmallHotel Stair Thermostat 6,          !- Name
  {e35a4e6a-a092-45a4-8056-d84c396c0b2e}, !- Heating Setpoint Temperature Schedule Name
  {6feb2811-d14d-49d5-8a02-c4cf59a92df6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ccdbab1-d792-4b17-8551-a9f561206ed3}, !- Handle
  FrontOfficeFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a56214de-483e-419f-8976-368d0b3b31ae}, !- Zone Air Inlet Port List
  {e4e3d710-69f8-4000-a36a-1e118fc532dc}, !- Zone Air Exhaust Port List
  {7beb9965-ff30-471e-bee1-90947c7b6535}, !- Zone Air Node Name
  {e1b7a3f8-fd45-450c-87e2-b4ff0739fa45}, !- Zone Return Air Node Name
  {f0ed9c4b-b313-4123-a2de-36a6686cdc66}, !- Primary Daylighting Control Name
  0.26019161629802,                       !- Fraction of Zone Controlled by Primary Daylighting Control
  {bc19c032-1ab1-42ab-92ae-a47d38b63431}, !- Secondary Daylighting Control Name
  0.26019161629802,                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9a950e2-d3fd-4447-9f69-7ed2b6d9ebbd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23492c69-37f8-41b0-8912-f19a2bd95026}, !- Handle
  Node 66,                                !- Name
  {7beb9965-ff30-471e-bee1-90947c7b6535}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7beb9965-ff30-471e-bee1-90947c7b6535}, !- Handle
  {01f855f2-eed6-41e0-b197-8baf9ed8d412}, !- Name
  {9ccdbab1-d792-4b17-8551-a9f561206ed3}, !- Source Object
  11,                                     !- Outlet Port
  {23492c69-37f8-41b0-8912-f19a2bd95026}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a56214de-483e-419f-8976-368d0b3b31ae}, !- Handle
  Port List 131,                          !- Name
  {9ccdbab1-d792-4b17-8551-a9f561206ed3}, !- HVAC Component
  {96590ac4-f2a4-4192-8e95-59d872c4aae9}; !- Port 1

OS:PortList,
  {e4e3d710-69f8-4000-a36a-1e118fc532dc}, !- Handle
  Port List 132,                          !- Name
  {9ccdbab1-d792-4b17-8551-a9f561206ed3}; !- HVAC Component

OS:Sizing:Zone,
  {0bb6da11-7a10-4469-bead-c89a22c2d81a}, !- Handle
  {9ccdbab1-d792-4b17-8551-a9f561206ed3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03f4f031-a4ef-4508-bac3-ec37eacad3e6}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {9ccdbab1-d792-4b17-8551-a9f561206ed3}, !- Thermal Zone
  {b4018fbc-b94e-4a19-afe7-89e13a8c02fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c9a950e2-d3fd-4447-9f69-7ed2b6d9ebbd}, !- Handle
  SmallHotel Office Thermostat 1,         !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72cc8050-7b0b-4dd2-8f98-8b84dd39dfb6}, !- Handle
  EmployeeLoungeFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ceb209f1-21d4-4f21-a15a-c75dfcb32014}, !- Zone Air Inlet Port List
  {c88ba353-74b4-4077-b972-b78e98947961}, !- Zone Air Exhaust Port List
  {434d64a8-7a11-4725-93a1-0ae0eb069a0d}, !- Zone Air Node Name
  {be9eae89-d7f8-4569-9e5b-38c94846e7a8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1644f392-6779-4bdd-930c-5921c80d9dfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {562cccf0-4454-4649-9412-9289f5af6507}, !- Handle
  Node 67,                                !- Name
  {434d64a8-7a11-4725-93a1-0ae0eb069a0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {434d64a8-7a11-4725-93a1-0ae0eb069a0d}, !- Handle
  {e79c8bc0-6d76-40fa-80d6-a83ebbeca6f4}, !- Name
  {72cc8050-7b0b-4dd2-8f98-8b84dd39dfb6}, !- Source Object
  11,                                     !- Outlet Port
  {562cccf0-4454-4649-9412-9289f5af6507}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ceb209f1-21d4-4f21-a15a-c75dfcb32014}, !- Handle
  Port List 133,                          !- Name
  {72cc8050-7b0b-4dd2-8f98-8b84dd39dfb6}, !- HVAC Component
  {c2ccafcf-0f1b-4391-8a55-8fdcc1a5377d}; !- Port 1

OS:PortList,
  {c88ba353-74b4-4077-b972-b78e98947961}, !- Handle
  Port List 134,                          !- Name
  {72cc8050-7b0b-4dd2-8f98-8b84dd39dfb6}; !- HVAC Component

OS:Sizing:Zone,
  {e8befa7d-2390-447b-82dd-dccac604df0d}, !- Handle
  {72cc8050-7b0b-4dd2-8f98-8b84dd39dfb6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18a922b4-31d3-4607-a0b4-43a99810c28d}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {72cc8050-7b0b-4dd2-8f98-8b84dd39dfb6}, !- Thermal Zone
  {ad24ff5f-6604-4eb3-baf9-0e266e65e601}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1644f392-6779-4bdd-930c-5921c80d9dfb}, !- Handle
  SmallHotel StaffLounge Thermostat 1,    !- Name
  {00117bcb-da8e-4679-9782-1fe4497fb6c4}, !- Heating Setpoint Temperature Schedule Name
  {8c9ffd01-6603-4ada-bbe9-a118a4bd812b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {131a08d0-de5c-48d3-be40-be5cc8fc259f}, !- Handle
  ALWAYS_OFF,                             !- Name
  ,                                       !- Schedule Type Limits Name
  {e0c925b5-0bfd-4155-899a-c20309d46d74}, !- Default Day Schedule Name
  {aae77668-1549-410e-9d19-b9e84055ceab}, !- Summer Design Day Schedule Name
  {6730016d-ae0e-4d9f-a5e4-2a32ee215855}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0c925b5-0bfd-4155-899a-c20309d46d74}, !- Handle
  ALWAYS_OFF day,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aae77668-1549-410e-9d19-b9e84055ceab}, !- Handle
  ALWAYS_OFF day 1,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6730016d-ae0e-4d9f-a5e4-2a32ee215855}, !- Handle
  ALWAYS_OFF day 2,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Handle
  Always On Discrete,                     !- Name
  {39f96270-ed4e-4f8e-a6ce-c5d15bfa4853}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {39f96270-ed4e-4f8e-a6ce-c5d15bfa4853}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {1464df71-5073-43d4-9ad0-15013603d6bb}, !- Handle
  GuestRoom101 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e61f377f-72fd-463a-a674-3abe21800bd6}, !- Handle
  GuestRoom101 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0a2d9653-8891-4bad-ba91-262446735ec4}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fdee116e-34f7-4c43-a504-342b934cbc92}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {24b8901f-0356-4f20-8d52-bed2020b73bf}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5ef4f14b-9132-41d8-a2a7-a4e0b99ff2dc}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7eea3214-b103-4eb6-92b6-50d33bd77583}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {98a5b7cd-2d72-4d9f-bec0-11866120a2d5}, !- Handle
  GuestRoom101 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9cfa0439-78c6-4914-87cf-3bf484fd79c2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0852253e-3b5f-44a8-a22d-19e669edb236}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfb7586e-5f13-4496-a9b1-4a795b06ffbf}, !- Energy Input Ratio Function of Temperature Curve Name
  {054115fc-5194-4758-a2d9-5ae2a014580d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5c8d603d-6f03-44a5-9393-6d6ea27bff2f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7bb1ea5a-ac42-49f6-a996-21b1867f0d91}, !- Handle
  GuestRoom101 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {8399d131-6914-4eb2-9030-1842c474c628}, !- Air Inlet Node Name
  {36da7e4f-98ee-4712-ae95-7c4b4b363593}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1464df71-5073-43d4-9ad0-15013603d6bb}, !- Supply Air Fan Name
  {e61f377f-72fd-463a-a674-3abe21800bd6}, !- Heating Coil Name
  {98a5b7cd-2d72-4d9f-bec0-11866120a2d5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8a485810-6bab-4cc2-8fbd-51bf6c3395fd}, !- Handle
  Node 68,                                !- Name
  {77f2d577-6649-4bdd-b833-9c773cf9caef}, !- Inlet Port
  {8399d131-6914-4eb2-9030-1842c474c628}; !- Outlet Port

OS:Connection,
  {77f2d577-6649-4bdd-b833-9c773cf9caef}, !- Handle
  {8ad26005-e49c-4385-b773-980f2f08d28b}, !- Name
  {e5e47c9b-4dc6-429b-a960-ceee342d0bb5}, !- Source Object
  3,                                      !- Outlet Port
  {8a485810-6bab-4cc2-8fbd-51bf6c3395fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8399d131-6914-4eb2-9030-1842c474c628}, !- Handle
  {60c5dd55-f95a-457f-8fcd-3eef7ee261ae}, !- Name
  {8a485810-6bab-4cc2-8fbd-51bf6c3395fd}, !- Source Object
  3,                                      !- Outlet Port
  {7bb1ea5a-ac42-49f6-a996-21b1867f0d91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18428324-cf5c-4f8a-9755-628f2c1ae123}, !- Handle
  Node 69,                                !- Name
  {36da7e4f-98ee-4712-ae95-7c4b4b363593}, !- Inlet Port
  {73b7b809-4264-4118-9956-29ec0d184609}; !- Outlet Port

OS:Connection,
  {73b7b809-4264-4118-9956-29ec0d184609}, !- Handle
  {8c5ddaf5-f812-4fa6-b716-34d23df99026}, !- Name
  {18428324-cf5c-4f8a-9755-628f2c1ae123}, !- Source Object
  3,                                      !- Outlet Port
  {1e12e5e2-52ce-410e-9891-101be9e89e7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36da7e4f-98ee-4712-ae95-7c4b4b363593}, !- Handle
  {963b9491-ea82-41dd-8ce0-223678036396}, !- Name
  {7bb1ea5a-ac42-49f6-a996-21b1867f0d91}, !- Source Object
  4,                                      !- Outlet Port
  {18428324-cf5c-4f8a-9755-628f2c1ae123}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {043c4a3b-6b22-4aee-b931-02f0366bf648}, !- Handle
  ALWAYS_OFF 1,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {36e342f8-7198-4685-8adb-7299bdf4c428}, !- Default Day Schedule Name
  {c6925354-0833-4aed-9518-5aadbf94af03}, !- Summer Design Day Schedule Name
  {ae0dd2a5-0053-4d59-b3a2-50786e9dfcf2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36e342f8-7198-4685-8adb-7299bdf4c428}, !- Handle
  ALWAYS_OFF day 3,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6925354-0833-4aed-9518-5aadbf94af03}, !- Handle
  ALWAYS_OFF day 4,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae0dd2a5-0053-4d59-b3a2-50786e9dfcf2}, !- Handle
  ALWAYS_OFF day 5,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {2dfda746-6b37-46f7-8aa4-9b68c485cb5e}, !- Handle
  GuestRoom102 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a12b72fe-379e-48e7-a157-7407441dcd66}, !- Handle
  GuestRoom102 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {89024bf8-df37-4097-af35-90a3eb222f87}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {da80d7da-25c8-4322-b417-f6c0158533f1}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b1c1109-1e91-404b-9140-88dbe65094ad}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c1940cbb-a99f-4bf4-9d8e-ec0430b0338f}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cfd1c013-9174-4eba-8ddd-056ab930776c}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {80363748-a5fe-44cc-b759-43032d12eb64}, !- Handle
  GuestRoom102 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14c5f1d4-2cb3-47cc-b8de-e3475acf51dc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {63d61d98-82e8-4d2a-9bee-4a9ffb6008d7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9524ac40-a6a9-4804-9c0e-ce65f58af59f}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e736aaf-ffaa-4603-a282-78a72ecf5d52}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d90eeaa1-4faf-405f-8026-712f0b1f5cd7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3bb89a34-00f2-46f0-82f7-38405410e1cd}, !- Handle
  GuestRoom102 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {7febc41d-e152-48f0-8324-6d223cf48aad}, !- Air Inlet Node Name
  {e9d7d1fc-cdad-4964-a570-77d57f8e4cc0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2dfda746-6b37-46f7-8aa4-9b68c485cb5e}, !- Supply Air Fan Name
  {a12b72fe-379e-48e7-a157-7407441dcd66}, !- Heating Coil Name
  {80363748-a5fe-44cc-b759-43032d12eb64}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {77e13f63-1256-4e01-8026-0d5998e7a174}, !- Handle
  Node 70,                                !- Name
  {481d95a0-4596-400e-8f92-6e25db0a8c7c}, !- Inlet Port
  {7febc41d-e152-48f0-8324-6d223cf48aad}; !- Outlet Port

OS:Connection,
  {481d95a0-4596-400e-8f92-6e25db0a8c7c}, !- Handle
  {c8b74118-5b0b-496d-8403-7679c723e6c8}, !- Name
  {5a2994cf-2155-4a6c-8c54-0f0223465eee}, !- Source Object
  3,                                      !- Outlet Port
  {77e13f63-1256-4e01-8026-0d5998e7a174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7febc41d-e152-48f0-8324-6d223cf48aad}, !- Handle
  {132606bd-9f22-4d5f-b864-d207816a6789}, !- Name
  {77e13f63-1256-4e01-8026-0d5998e7a174}, !- Source Object
  3,                                      !- Outlet Port
  {3bb89a34-00f2-46f0-82f7-38405410e1cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b69f600-4484-4218-925a-50495b175dd6}, !- Handle
  Node 71,                                !- Name
  {e9d7d1fc-cdad-4964-a570-77d57f8e4cc0}, !- Inlet Port
  {77012d11-7ec1-4cc9-8620-a213f2ec854f}; !- Outlet Port

OS:Connection,
  {77012d11-7ec1-4cc9-8620-a213f2ec854f}, !- Handle
  {59375b5f-fabc-4b93-8eb3-d98ab372738a}, !- Name
  {5b69f600-4484-4218-925a-50495b175dd6}, !- Source Object
  3,                                      !- Outlet Port
  {8da9aea1-aab9-4126-841b-7ef4c3bf12f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9d7d1fc-cdad-4964-a570-77d57f8e4cc0}, !- Handle
  {661eb90f-0ba2-4e14-a653-7a58c8350b06}, !- Name
  {3bb89a34-00f2-46f0-82f7-38405410e1cd}, !- Source Object
  4,                                      !- Outlet Port
  {5b69f600-4484-4218-925a-50495b175dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2b71739e-5e67-43fb-9ab5-b4de38d47883}, !- Handle
  ALWAYS_OFF 2,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {60720f9a-5b3d-4420-89b4-1d15d58dada4}, !- Default Day Schedule Name
  {574bcc39-cc91-4fb1-9269-e1e2c18a7e8b}, !- Summer Design Day Schedule Name
  {6773ad37-ffc4-4b6e-a72e-1c74c032deaf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {60720f9a-5b3d-4420-89b4-1d15d58dada4}, !- Handle
  ALWAYS_OFF day 6,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {574bcc39-cc91-4fb1-9269-e1e2c18a7e8b}, !- Handle
  ALWAYS_OFF day 7,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6773ad37-ffc4-4b6e-a72e-1c74c032deaf}, !- Handle
  ALWAYS_OFF day 8,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {c56ec71c-8f0c-4d3c-acfc-e2e249080149}, !- Handle
  GuestRoom103 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {411567d9-55ce-4ce5-a50e-77d2432890cc}, !- Handle
  GuestRoom103 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ab15847e-0a6c-42fb-87f7-7a45e42441bf}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4bb2c7bc-ccbf-4ca6-a514-8ee2e42b3ee7}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fdd1e219-0235-4c63-854d-7056c7e162e1}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f8970611-d99c-4715-8425-f959194a58be}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a16961cd-05aa-4b28-b9b3-b91bb5b1e1fb}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {1c9e881b-81e4-4537-b3f3-406cc0bd8a12}, !- Handle
  GuestRoom103 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.6EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.67917966064625,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ac45351-be0c-4462-83a0-8bb0e163a5ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {df32c18d-b767-4502-a99c-4228832b0d3e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {85d1f2e0-bb96-40d5-941a-71ab5a565f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {51ea4eb6-9dee-4578-8c4b-8362ce830663}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0249b96b-3a09-4ec8-b223-a74b01f57005}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b0a494a5-508c-4af5-825b-587852b07bcf}, !- Handle
  GuestRoom103 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {995f04a3-d3e4-4371-9882-24a6931602bd}, !- Air Inlet Node Name
  {eadae0a7-0747-4d72-9ba9-953573e8ed85}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c56ec71c-8f0c-4d3c-acfc-e2e249080149}, !- Supply Air Fan Name
  {411567d9-55ce-4ce5-a50e-77d2432890cc}, !- Heating Coil Name
  {1c9e881b-81e4-4537-b3f3-406cc0bd8a12}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {87bdcb46-c6fc-416a-9711-ce460650ab17}, !- Handle
  Node 72,                                !- Name
  {a66e3f44-464c-469b-82e4-da64827f2c94}, !- Inlet Port
  {995f04a3-d3e4-4371-9882-24a6931602bd}; !- Outlet Port

OS:Connection,
  {a66e3f44-464c-469b-82e4-da64827f2c94}, !- Handle
  {2fbfeb7e-21bb-4bd7-9eed-96511e990ca9}, !- Name
  {0e01f13e-f0af-4160-a4fc-c1bb7bf9b12d}, !- Source Object
  3,                                      !- Outlet Port
  {87bdcb46-c6fc-416a-9711-ce460650ab17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995f04a3-d3e4-4371-9882-24a6931602bd}, !- Handle
  {e55bee9e-1458-4e4e-a058-65faf023ad70}, !- Name
  {87bdcb46-c6fc-416a-9711-ce460650ab17}, !- Source Object
  3,                                      !- Outlet Port
  {b0a494a5-508c-4af5-825b-587852b07bcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6a92e00-d606-4023-bb22-66423c45779b}, !- Handle
  Node 73,                                !- Name
  {eadae0a7-0747-4d72-9ba9-953573e8ed85}, !- Inlet Port
  {96f4bd12-8071-484f-8bad-198f2902631f}; !- Outlet Port

OS:Connection,
  {96f4bd12-8071-484f-8bad-198f2902631f}, !- Handle
  {49f9182f-347c-4f6a-a323-4be537f91e90}, !- Name
  {f6a92e00-d606-4023-bb22-66423c45779b}, !- Source Object
  3,                                      !- Outlet Port
  {81d20d6f-c9be-4d46-87fb-a1297b06e78e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eadae0a7-0747-4d72-9ba9-953573e8ed85}, !- Handle
  {8b1629ec-ee43-4494-89a6-5d2db0483d81}, !- Name
  {b0a494a5-508c-4af5-825b-587852b07bcf}, !- Source Object
  4,                                      !- Outlet Port
  {f6a92e00-d606-4023-bb22-66423c45779b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4caa61a5-3c56-40ff-8df8-04a68e03540a}, !- Handle
  ALWAYS_OFF 3,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {f92dae35-1318-4644-b2db-655c0dcbb37a}, !- Default Day Schedule Name
  {422c8cd1-055b-4bf2-8448-50ac5917662b}, !- Summer Design Day Schedule Name
  {f3d4b0ec-bb0b-4ec2-9147-4a136ef583f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f92dae35-1318-4644-b2db-655c0dcbb37a}, !- Handle
  ALWAYS_OFF day 9,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {422c8cd1-055b-4bf2-8448-50ac5917662b}, !- Handle
  ALWAYS_OFF day 10,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3d4b0ec-bb0b-4ec2-9147-4a136ef583f2}, !- Handle
  ALWAYS_OFF day 11,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {93a92fc8-8f2b-4a10-8491-1c5f3f725f48}, !- Handle
  GuestRoom104 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5a19bac1-26b3-440f-878b-426ccfa939a2}, !- Handle
  GuestRoom104 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {84ffb2f3-7bfb-46b1-8915-451579c551f4}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {453fadd5-b2fa-47d0-8d96-4876f18a3f2f}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbb603f5-cb42-4d81-9290-e093a228b406}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {25247d17-4684-4b21-a221-a0926a0b264f}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b3ca1ec9-2049-43ab-8450-e2bf74789816}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {38d8be4c-3c6a-480a-a196-30e66f683e66}, !- Handle
  GuestRoom104 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.6EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.65557859002585,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a675fd35-8b68-4b6e-abb0-67460d65af98}, !- Total Cooling Capacity Function of Temperature Curve Name
  {94d23e12-0b4e-4114-9113-3ed6256e9f63}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a1884f80-8e07-4f54-bf71-416edc77c020}, !- Energy Input Ratio Function of Temperature Curve Name
  {2f2d9827-1bee-4612-b3fb-e037374424f3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43dbb922-10f9-4ff7-ad6e-e4c5d5fe3dee}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fed136b4-22b8-4cf8-81d6-f9063372e9c1}, !- Handle
  GuestRoom104 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {fb541943-3021-4ad8-99bc-69577b852409}, !- Air Inlet Node Name
  {f3cc889a-cdd4-413c-8898-d9d25b7d6a1b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {93a92fc8-8f2b-4a10-8491-1c5f3f725f48}, !- Supply Air Fan Name
  {5a19bac1-26b3-440f-878b-426ccfa939a2}, !- Heating Coil Name
  {38d8be4c-3c6a-480a-a196-30e66f683e66}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8d76a5d1-a93b-4b1c-b676-d2a1423dbab7}, !- Handle
  Node 74,                                !- Name
  {a2d081fd-147b-47f6-97b7-75ea49d6bbeb}, !- Inlet Port
  {fb541943-3021-4ad8-99bc-69577b852409}; !- Outlet Port

OS:Connection,
  {a2d081fd-147b-47f6-97b7-75ea49d6bbeb}, !- Handle
  {37855acc-0007-4d4b-8bd6-24aa663ff999}, !- Name
  {28523934-0c35-4bcf-876c-c6740b8ddc1d}, !- Source Object
  3,                                      !- Outlet Port
  {8d76a5d1-a93b-4b1c-b676-d2a1423dbab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb541943-3021-4ad8-99bc-69577b852409}, !- Handle
  {2ee63ca6-b05f-4b30-8a54-8d58749d19fa}, !- Name
  {8d76a5d1-a93b-4b1c-b676-d2a1423dbab7}, !- Source Object
  3,                                      !- Outlet Port
  {fed136b4-22b8-4cf8-81d6-f9063372e9c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73684494-56d9-46c9-9444-f5ab87950445}, !- Handle
  Node 75,                                !- Name
  {f3cc889a-cdd4-413c-8898-d9d25b7d6a1b}, !- Inlet Port
  {a6d069db-eeb7-4a82-8c52-6e9a1f38fb0d}; !- Outlet Port

OS:Connection,
  {a6d069db-eeb7-4a82-8c52-6e9a1f38fb0d}, !- Handle
  {9b44f5ad-6caa-4508-8481-a7c096f7890c}, !- Name
  {73684494-56d9-46c9-9444-f5ab87950445}, !- Source Object
  3,                                      !- Outlet Port
  {5650baf2-6ba4-4abe-bc18-3cccbae2939b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3cc889a-cdd4-413c-8898-d9d25b7d6a1b}, !- Handle
  {086ee35e-1bba-41ba-be3b-30ae0a05b12f}, !- Name
  {fed136b4-22b8-4cf8-81d6-f9063372e9c1}, !- Source Object
  4,                                      !- Outlet Port
  {73684494-56d9-46c9-9444-f5ab87950445}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fa5340f9-8fde-441a-98ec-75d93759452e}, !- Handle
  ALWAYS_OFF 4,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {8e5f711a-2c10-47e5-8505-8a774cd965f7}, !- Default Day Schedule Name
  {3302d92a-cd69-4dde-8a4e-a1f54f06dc2b}, !- Summer Design Day Schedule Name
  {e9df2c94-6a81-4c94-ac24-6a7c25cd073a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e5f711a-2c10-47e5-8505-8a774cd965f7}, !- Handle
  ALWAYS_OFF day 12,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3302d92a-cd69-4dde-8a4e-a1f54f06dc2b}, !- Handle
  ALWAYS_OFF day 13,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9df2c94-6a81-4c94-ac24-6a7c25cd073a}, !- Handle
  ALWAYS_OFF day 14,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {57a859b1-9fdb-48db-abc5-191e64388843}, !- Handle
  GuestRoom105 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a3d06b1b-b273-4fec-8e13-17854652a6d5}, !- Handle
  GuestRoom105 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bf4b01ef-d345-478f-88ba-feacb8f11232}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4d1484e8-2e4b-4711-8b96-ac4c7122ae06}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c52156e-6e56-4f03-a028-f942b07db0d9}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {293bf094-5271-44d3-a97f-31749e4bd3ac}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b9985f39-885b-44d9-a391-d8050278bc58}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {f392eebc-1058-4420-b2ea-2c13c5831a4f}, !- Handle
  GuestRoom105 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 9.8EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.38660917018853,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb5bada2-49b0-47af-81a5-8d70f1ec546c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {82aa05dd-fd00-4f80-867c-22e3ccb5bd86}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5fc3c62a-2b44-47f5-87c7-5ef59e016006}, !- Energy Input Ratio Function of Temperature Curve Name
  {41002c1c-e65c-46d7-9c79-6f71e0ae46e0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1b2d76f-40f4-470a-9431-c360c26815ce}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {071fcf44-1fef-4964-8bfd-45a05f56c790}, !- Handle
  GuestRoom105 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {bee790a6-118a-412c-999a-7f126f5a317d}, !- Air Inlet Node Name
  {da8d0053-13ed-4e04-8497-b4a0feb80f27}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {57a859b1-9fdb-48db-abc5-191e64388843}, !- Supply Air Fan Name
  {a3d06b1b-b273-4fec-8e13-17854652a6d5}, !- Heating Coil Name
  {f392eebc-1058-4420-b2ea-2c13c5831a4f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {95923bd1-b913-4449-8fa9-a60f651ea3b2}, !- Handle
  Node 76,                                !- Name
  {d6fcf152-1191-4f04-a0b3-9fbefbf8b48a}, !- Inlet Port
  {bee790a6-118a-412c-999a-7f126f5a317d}; !- Outlet Port

OS:Connection,
  {d6fcf152-1191-4f04-a0b3-9fbefbf8b48a}, !- Handle
  {c60ab964-04e1-406b-a5d5-fdb737b80f97}, !- Name
  {5803212a-b006-4144-9a1a-0e0f294c40c0}, !- Source Object
  3,                                      !- Outlet Port
  {95923bd1-b913-4449-8fa9-a60f651ea3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee790a6-118a-412c-999a-7f126f5a317d}, !- Handle
  {585fb4f0-eb65-4053-8e5c-2e9897840013}, !- Name
  {95923bd1-b913-4449-8fa9-a60f651ea3b2}, !- Source Object
  3,                                      !- Outlet Port
  {071fcf44-1fef-4964-8bfd-45a05f56c790}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f679c2ec-b7bf-498e-99e5-2ca9ac4a8cb2}, !- Handle
  Node 77,                                !- Name
  {da8d0053-13ed-4e04-8497-b4a0feb80f27}, !- Inlet Port
  {79374c3e-a018-42b8-92cf-69c38d275131}; !- Outlet Port

OS:Connection,
  {79374c3e-a018-42b8-92cf-69c38d275131}, !- Handle
  {88e31913-03fd-48ad-883e-bd6e3691b8e3}, !- Name
  {f679c2ec-b7bf-498e-99e5-2ca9ac4a8cb2}, !- Source Object
  3,                                      !- Outlet Port
  {47a67eac-4e39-4f6c-aa29-c514d6e1b003}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da8d0053-13ed-4e04-8497-b4a0feb80f27}, !- Handle
  {2929adcc-7e8d-418b-8d19-22f0c3238f9d}, !- Name
  {071fcf44-1fef-4964-8bfd-45a05f56c790}, !- Source Object
  4,                                      !- Outlet Port
  {f679c2ec-b7bf-498e-99e5-2ca9ac4a8cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9abbeef3-1b22-4851-9fc3-c95e3af8d8d5}, !- Handle
  ALWAYS_OFF 5,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {2f812f54-5e1c-4b79-b727-317872af214b}, !- Default Day Schedule Name
  {1612b888-8778-4f0e-bf1e-27e267dc658d}, !- Summer Design Day Schedule Name
  {102c89f6-901a-4a01-a489-2ad32d606a65}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f812f54-5e1c-4b79-b727-317872af214b}, !- Handle
  ALWAYS_OFF day 15,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1612b888-8778-4f0e-bf1e-27e267dc658d}, !- Handle
  ALWAYS_OFF day 16,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {102c89f6-901a-4a01-a489-2ad32d606a65}, !- Handle
  ALWAYS_OFF day 17,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {3123cf4d-b7ba-484c-b032-ea4ed3b4d10e}, !- Handle
  GuestRoom201 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {11776cce-5eb9-45a0-9054-e4b4862e75ee}, !- Handle
  GuestRoom201 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c81bba73-d40e-4a5e-a25e-5a6ecfdc35f3}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {69782971-2a8a-4045-99e1-5a718fcb2646}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {68025ef6-9124-4549-97c9-445b92f50ccb}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {23147d09-ed04-4e5f-9752-13a3ac854658}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b17ee2ba-7180-4180-9112-e3a2b305c64d}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {3e7419f4-c099-4d7d-b95c-f9a758e11aaa}, !- Handle
  GuestRoom201 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b979ff3c-30e8-49e0-b855-1201a8dfd4d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d3cac139-b333-4ead-9d31-65dff7b7ac5a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bb215521-350f-4c78-bfa4-85b131c724b8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3f768fd4-3064-4de4-af2d-b151912ff426}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {caa2b945-c9b7-46f6-bd4b-437a135ad8c1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b38e5804-20bd-4006-9c95-5b322833959c}, !- Handle
  GuestRoom201 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {40ef6669-7e21-4413-9a69-6d424b1aa6f6}, !- Air Inlet Node Name
  {3979d2fb-3dd4-4619-a6cf-828557492c03}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3123cf4d-b7ba-484c-b032-ea4ed3b4d10e}, !- Supply Air Fan Name
  {11776cce-5eb9-45a0-9054-e4b4862e75ee}, !- Heating Coil Name
  {3e7419f4-c099-4d7d-b95c-f9a758e11aaa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {84f10b01-f942-4c0e-9079-edb99eb27319}, !- Handle
  Node 78,                                !- Name
  {9c088356-c426-430e-bb55-b85e5b5e9fde}, !- Inlet Port
  {40ef6669-7e21-4413-9a69-6d424b1aa6f6}; !- Outlet Port

OS:Connection,
  {9c088356-c426-430e-bb55-b85e5b5e9fde}, !- Handle
  {74235939-37b3-4e12-9122-660353daf76c}, !- Name
  {e29e1244-4a61-4771-849e-ac64c050b0ba}, !- Source Object
  3,                                      !- Outlet Port
  {84f10b01-f942-4c0e-9079-edb99eb27319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ef6669-7e21-4413-9a69-6d424b1aa6f6}, !- Handle
  {ca86bafb-9e2c-4002-a0da-689c1227b7cf}, !- Name
  {84f10b01-f942-4c0e-9079-edb99eb27319}, !- Source Object
  3,                                      !- Outlet Port
  {b38e5804-20bd-4006-9c95-5b322833959c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d216ee75-1e09-416d-af53-dc00e8cc26f4}, !- Handle
  Node 79,                                !- Name
  {3979d2fb-3dd4-4619-a6cf-828557492c03}, !- Inlet Port
  {61f74563-0c0f-4981-89b7-bb9a94befb97}; !- Outlet Port

OS:Connection,
  {61f74563-0c0f-4981-89b7-bb9a94befb97}, !- Handle
  {42c09929-6813-4e84-9df6-67031aa3d9bd}, !- Name
  {d216ee75-1e09-416d-af53-dc00e8cc26f4}, !- Source Object
  3,                                      !- Outlet Port
  {42b2a689-49ad-4ba9-b75c-2a91882886ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3979d2fb-3dd4-4619-a6cf-828557492c03}, !- Handle
  {b4cc2213-6e92-42ac-a1cb-bfe18ef2be18}, !- Name
  {b38e5804-20bd-4006-9c95-5b322833959c}, !- Source Object
  4,                                      !- Outlet Port
  {d216ee75-1e09-416d-af53-dc00e8cc26f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {61b4b4fe-e124-44c1-a50d-336ffcc6e58c}, !- Handle
  ALWAYS_OFF 6,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {d762c4e7-bc71-45c1-9977-9efe2bc42400}, !- Default Day Schedule Name
  {018b6817-728b-40f5-ad7e-d1fdd972a524}, !- Summer Design Day Schedule Name
  {2ca8dcaf-9176-4481-b7aa-64a34f5d9569}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d762c4e7-bc71-45c1-9977-9efe2bc42400}, !- Handle
  ALWAYS_OFF day 18,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {018b6817-728b-40f5-ad7e-d1fdd972a524}, !- Handle
  ALWAYS_OFF day 19,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ca8dcaf-9176-4481-b7aa-64a34f5d9569}, !- Handle
  ALWAYS_OFF day 20,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {f135f119-630b-4dbd-a5e4-b399a4f2ac75}, !- Handle
  GuestRoom202_205 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {30425981-e38b-4f4b-9a12-ecbca6cca13f}, !- Handle
  GuestRoom202_205 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {519188a3-eb1f-4473-aa4d-178c83cb8ff2}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0fbc59d7-ab2d-4543-82a0-525ac4adfb6b}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c85e27bc-3b61-445b-beef-e3186457113a}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {59c0a7cd-5344-4a09-90e4-905b564babde}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5a2a9838-2e41-400b-a99b-b70841e53a9d}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {319d9775-2fd3-4c49-88a1-bedd12aabae6}, !- Handle
  GuestRoom202_205 ZN PTAC 1spd DX AC Clg Coil 41kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a92da5a-f785-451f-8397-2eac16649629}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fa6f51d2-302c-4720-818f-85f7545a280c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {563d2a03-9bfc-488b-82e3-4fb824f8d6b3}, !- Energy Input Ratio Function of Temperature Curve Name
  {c09b28f6-376b-4596-a72a-4c5e636aea5f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {59306afb-0996-4af6-8ac4-7b9856b98374}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {77f956b0-265b-47ed-8455-9e5470fec2c7}, !- Handle
  GuestRoom202_205 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {7523c6e6-b432-4555-afc7-80e9c7885d16}, !- Air Inlet Node Name
  {116f0939-e848-4cde-9a29-8471afd2ac70}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f135f119-630b-4dbd-a5e4-b399a4f2ac75}, !- Supply Air Fan Name
  {30425981-e38b-4f4b-9a12-ecbca6cca13f}, !- Heating Coil Name
  {319d9775-2fd3-4c49-88a1-bedd12aabae6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8f587c42-7abe-443e-a1de-a8e5016f869d}, !- Handle
  Node 80,                                !- Name
  {a136ec2f-1c6d-47ab-8a88-3331f2ff07ea}, !- Inlet Port
  {7523c6e6-b432-4555-afc7-80e9c7885d16}; !- Outlet Port

OS:Connection,
  {a136ec2f-1c6d-47ab-8a88-3331f2ff07ea}, !- Handle
  {1e1e172b-59bb-4c75-8e28-ca7fabacf916}, !- Name
  {d52972f0-08ca-41f7-ab62-8ef578843dc3}, !- Source Object
  3,                                      !- Outlet Port
  {8f587c42-7abe-443e-a1de-a8e5016f869d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7523c6e6-b432-4555-afc7-80e9c7885d16}, !- Handle
  {ecaf6e03-591d-4593-a3bc-7faa198a1719}, !- Name
  {8f587c42-7abe-443e-a1de-a8e5016f869d}, !- Source Object
  3,                                      !- Outlet Port
  {77f956b0-265b-47ed-8455-9e5470fec2c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ab1516c-f4aa-4f3d-8ff5-1ab5e905fce6}, !- Handle
  Node 81,                                !- Name
  {116f0939-e848-4cde-9a29-8471afd2ac70}, !- Inlet Port
  {94298951-b53a-483f-b1ad-ff75595834f4}; !- Outlet Port

OS:Connection,
  {94298951-b53a-483f-b1ad-ff75595834f4}, !- Handle
  {b250b172-6c91-48a2-9c7c-239cbe51186c}, !- Name
  {6ab1516c-f4aa-4f3d-8ff5-1ab5e905fce6}, !- Source Object
  3,                                      !- Outlet Port
  {2965f98e-a562-49d9-9ffa-668095cfd997}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {116f0939-e848-4cde-9a29-8471afd2ac70}, !- Handle
  {30529af7-f258-42cb-92dd-692594bdd47b}, !- Name
  {77f956b0-265b-47ed-8455-9e5470fec2c7}, !- Source Object
  4,                                      !- Outlet Port
  {6ab1516c-f4aa-4f3d-8ff5-1ab5e905fce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fe14c483-34b8-4c7e-a3d3-47958caace0c}, !- Handle
  ALWAYS_OFF 7,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {bed4ae35-4eea-45fe-a985-5f4a2334bb87}, !- Default Day Schedule Name
  {ec604b88-e884-4634-ac86-378ceb0af04f}, !- Summer Design Day Schedule Name
  {8c6da4c6-99f2-4728-94eb-e12dafe58d04}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bed4ae35-4eea-45fe-a985-5f4a2334bb87}, !- Handle
  ALWAYS_OFF day 21,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec604b88-e884-4634-ac86-378ceb0af04f}, !- Handle
  ALWAYS_OFF day 22,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c6da4c6-99f2-4728-94eb-e12dafe58d04}, !- Handle
  ALWAYS_OFF day 23,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {a22f139a-9b57-422a-92fd-c77bd1ae1e8f}, !- Handle
  GuestRoom206_208 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {df04dc1b-3d1c-40e0-a227-05b397aefbfa}, !- Handle
  GuestRoom206_208 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e40332e2-76f6-4ad6-9642-c569c8fff56b}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8647252c-49c6-4b93-8859-31daf96523eb}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c311ffb1-70b4-4a40-95a0-a191f1ac459f}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {22aef0f4-23e1-48b6-a6f1-f91861b0b21e}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c372939f-3e2f-45d5-ada9-6623c7e1664c}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {49d0dcf2-d764-45f2-85c8-80c5f57f687e}, !- Handle
  GuestRoom206_208 ZN PTAC 1spd DX AC Clg Coil 33kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f76518a7-096b-4ef7-a869-60a51775ac42}, !- Total Cooling Capacity Function of Temperature Curve Name
  {60fac7c0-f0fc-4342-b236-5aa743c40154}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6f403918-c676-4c21-9779-249b343f68ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {32197919-caba-4e2a-9678-a55221705cf6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {db01fd3e-ff2c-45e7-968a-7f63f7d044ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {99ba5d7f-8e7e-4cd1-9015-6947b8ae537e}, !- Handle
  GuestRoom206_208 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {3e13e798-9f98-42fb-b43c-be7ef904b029}, !- Air Inlet Node Name
  {c30f68aa-63a4-4450-ad47-5390ae8f63aa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a22f139a-9b57-422a-92fd-c77bd1ae1e8f}, !- Supply Air Fan Name
  {df04dc1b-3d1c-40e0-a227-05b397aefbfa}, !- Heating Coil Name
  {49d0dcf2-d764-45f2-85c8-80c5f57f687e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {638697f4-30dc-43f2-839c-f8a00f0dc2a8}, !- Handle
  Node 82,                                !- Name
  {b9c33aab-6c3c-4644-a42e-11063a3845c5}, !- Inlet Port
  {3e13e798-9f98-42fb-b43c-be7ef904b029}; !- Outlet Port

OS:Connection,
  {b9c33aab-6c3c-4644-a42e-11063a3845c5}, !- Handle
  {e2109b66-ee1f-4aeb-8928-19f238b1de00}, !- Name
  {6ddc32a6-0719-4975-8de5-6483a9d72da8}, !- Source Object
  3,                                      !- Outlet Port
  {638697f4-30dc-43f2-839c-f8a00f0dc2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e13e798-9f98-42fb-b43c-be7ef904b029}, !- Handle
  {e1ec6404-1970-451f-bf30-5511c99a17dc}, !- Name
  {638697f4-30dc-43f2-839c-f8a00f0dc2a8}, !- Source Object
  3,                                      !- Outlet Port
  {99ba5d7f-8e7e-4cd1-9015-6947b8ae537e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61984d94-de7d-46fa-8cd6-2f2d07a11468}, !- Handle
  Node 83,                                !- Name
  {c30f68aa-63a4-4450-ad47-5390ae8f63aa}, !- Inlet Port
  {b193a49e-fcdc-4c4a-92f5-d88ab281e57c}; !- Outlet Port

OS:Connection,
  {b193a49e-fcdc-4c4a-92f5-d88ab281e57c}, !- Handle
  {6574cc74-cb5e-49ab-9ca5-bbe3e2517f12}, !- Name
  {61984d94-de7d-46fa-8cd6-2f2d07a11468}, !- Source Object
  3,                                      !- Outlet Port
  {857f5346-d7b6-463b-9ada-ad4bba983788}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c30f68aa-63a4-4450-ad47-5390ae8f63aa}, !- Handle
  {9ea595d4-9298-4802-bae9-971cc09c9f6c}, !- Name
  {99ba5d7f-8e7e-4cd1-9015-6947b8ae537e}, !- Source Object
  4,                                      !- Outlet Port
  {61984d94-de7d-46fa-8cd6-2f2d07a11468}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c782c1ed-2b40-4c72-be77-ddbf9d416521}, !- Handle
  ALWAYS_OFF 8,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {e469842f-c83d-4aa1-8fe9-a4bceba335cb}, !- Default Day Schedule Name
  {a1e26b3d-cd10-4ffd-893c-f1f8b5309f18}, !- Summer Design Day Schedule Name
  {f083a422-daee-43bf-b074-2a43c9dfeaa3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e469842f-c83d-4aa1-8fe9-a4bceba335cb}, !- Handle
  ALWAYS_OFF day 24,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1e26b3d-cd10-4ffd-893c-f1f8b5309f18}, !- Handle
  ALWAYS_OFF day 25,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f083a422-daee-43bf-b074-2a43c9dfeaa3}, !- Handle
  ALWAYS_OFF day 26,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {0481fd97-dce5-4e1e-b231-d930dd5d2171}, !- Handle
  GuestRoom209_212 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cc12854d-53b8-4886-a2a5-3906de00146d}, !- Handle
  GuestRoom209_212 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {98e9d294-cdef-4d41-a89c-15b08d055bf4}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {277046c0-9693-4a55-8381-61356ee5ecc1}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {00e8e713-8028-4bf8-acda-9ce58cc47ebd}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d17df34c-23ce-4d90-a4fc-f5718d85e538}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aeaa1b79-45a3-4f98-bdd4-db66e5885b7d}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {06837fe5-bd55-4260-81b6-be99bf3a5e94}, !- Handle
  GuestRoom209_212 ZN PTAC 1spd DX AC Clg Coil 38kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9af7f922-df27-42c2-bdd6-52e730b50695}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b7ecc105-dbeb-4b88-a754-e4c388b64332}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {258162e9-72ec-471f-96dd-f89aeaf12efa}, !- Energy Input Ratio Function of Temperature Curve Name
  {6251e0dc-ced9-43b4-9b03-17b06e114345}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce0d1aba-1d49-4ce7-83f6-12fa766a3425}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9b4a382d-66f0-4443-b268-0f8ff0aa9de1}, !- Handle
  GuestRoom209_212 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {7c64a3f0-1b58-4bfc-978d-928e59cfdc21}, !- Air Inlet Node Name
  {d2f3f762-f770-41e8-9e0c-c8233e245ade}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0481fd97-dce5-4e1e-b231-d930dd5d2171}, !- Supply Air Fan Name
  {cc12854d-53b8-4886-a2a5-3906de00146d}, !- Heating Coil Name
  {06837fe5-bd55-4260-81b6-be99bf3a5e94}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9d065d2a-ead2-4d4c-bee3-5f20809d1e02}, !- Handle
  Node 84,                                !- Name
  {acf124b5-8e03-4f5d-8c15-a355b5797804}, !- Inlet Port
  {7c64a3f0-1b58-4bfc-978d-928e59cfdc21}; !- Outlet Port

OS:Connection,
  {acf124b5-8e03-4f5d-8c15-a355b5797804}, !- Handle
  {01140290-a210-47fa-8483-87c91dcf1f69}, !- Name
  {3708f505-bb4d-4b8d-bb69-5c594d076619}, !- Source Object
  3,                                      !- Outlet Port
  {9d065d2a-ead2-4d4c-bee3-5f20809d1e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c64a3f0-1b58-4bfc-978d-928e59cfdc21}, !- Handle
  {55d7cc56-3eff-4116-872b-52de8e747851}, !- Name
  {9d065d2a-ead2-4d4c-bee3-5f20809d1e02}, !- Source Object
  3,                                      !- Outlet Port
  {9b4a382d-66f0-4443-b268-0f8ff0aa9de1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b025b41e-a36c-400b-b7c2-7c8183ef95d3}, !- Handle
  Node 85,                                !- Name
  {d2f3f762-f770-41e8-9e0c-c8233e245ade}, !- Inlet Port
  {95f21507-618b-4f6f-8d08-ef2ade4ec6d9}; !- Outlet Port

OS:Connection,
  {95f21507-618b-4f6f-8d08-ef2ade4ec6d9}, !- Handle
  {e90385fe-ad38-4a4c-90e7-5367d8c295cd}, !- Name
  {b025b41e-a36c-400b-b7c2-7c8183ef95d3}, !- Source Object
  3,                                      !- Outlet Port
  {1a185b98-aa04-4c93-ae66-592f25ee1460}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2f3f762-f770-41e8-9e0c-c8233e245ade}, !- Handle
  {876c818a-fc86-44da-9647-b426df9e557a}, !- Name
  {9b4a382d-66f0-4443-b268-0f8ff0aa9de1}, !- Source Object
  4,                                      !- Outlet Port
  {b025b41e-a36c-400b-b7c2-7c8183ef95d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8f8d2e3f-339f-4d9e-b3b6-ea190cc8a82b}, !- Handle
  ALWAYS_OFF 9,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {08a1204d-ae9f-463f-8c42-e2ddadbeb19c}, !- Default Day Schedule Name
  {21f3e7b8-9870-4c62-bfc2-f362020f965e}, !- Summer Design Day Schedule Name
  {22b5bc7e-3ef8-4f4d-bd85-c8e01e6a633f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08a1204d-ae9f-463f-8c42-e2ddadbeb19c}, !- Handle
  ALWAYS_OFF day 27,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21f3e7b8-9870-4c62-bfc2-f362020f965e}, !- Handle
  ALWAYS_OFF day 28,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22b5bc7e-3ef8-4f4d-bd85-c8e01e6a633f}, !- Handle
  ALWAYS_OFF day 29,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {5524e75e-1d4e-460e-9909-1220317f28e4}, !- Handle
  GuestRoom213 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c19d58f1-cdfb-4a2c-b324-56ab7cc0dcd0}, !- Handle
  GuestRoom213 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {584a59fe-37a6-4f34-8d88-a834aa1f8f2d}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6be72923-dcc8-4090-ba36-c3a9a4d9f4de}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6a044f0-7255-4c7d-81ec-f6843af44de8}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {876d768d-9226-4920-85a8-e4378a704681}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f899cda0-38f6-4d6c-a9ef-0a484835c38a}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {31e3072c-cd5d-4d4c-8bdb-49b6397e8365}, !- Handle
  GuestRoom213 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.4EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.60865397770615,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7e4e9fa-e62d-471d-877e-c773ce7edc4b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ee3b0af8-36bb-412a-8c68-77c3c7a3923e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c92d6d64-533d-49b5-b3d4-1e7d590b26b7}, !- Energy Input Ratio Function of Temperature Curve Name
  {26f754bb-84c2-496a-854c-6c96b58a608c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {67a03116-869a-41f7-80e9-01d7ceab8736}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e1c3f1a1-c9ae-43f7-b057-a9a2dda3958d}, !- Handle
  GuestRoom213 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {24bf1f3d-01eb-46fb-a70b-31901953d002}, !- Air Inlet Node Name
  {3a81485f-28d4-420b-a9d4-47b658ca0cb1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5524e75e-1d4e-460e-9909-1220317f28e4}, !- Supply Air Fan Name
  {c19d58f1-cdfb-4a2c-b324-56ab7cc0dcd0}, !- Heating Coil Name
  {31e3072c-cd5d-4d4c-8bdb-49b6397e8365}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bceb311b-7c60-4349-9fd2-e96131bc4e21}, !- Handle
  Node 86,                                !- Name
  {b720262c-3031-4e61-a817-226792f89d05}, !- Inlet Port
  {24bf1f3d-01eb-46fb-a70b-31901953d002}; !- Outlet Port

OS:Connection,
  {b720262c-3031-4e61-a817-226792f89d05}, !- Handle
  {a598c193-46cd-449b-91ab-31459b2f6c85}, !- Name
  {dbfb5bf5-cc01-4f51-879b-a5a64f985b8f}, !- Source Object
  3,                                      !- Outlet Port
  {bceb311b-7c60-4349-9fd2-e96131bc4e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24bf1f3d-01eb-46fb-a70b-31901953d002}, !- Handle
  {4d1de1c6-6723-4467-b40c-1db30900136b}, !- Name
  {bceb311b-7c60-4349-9fd2-e96131bc4e21}, !- Source Object
  3,                                      !- Outlet Port
  {e1c3f1a1-c9ae-43f7-b057-a9a2dda3958d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59c67e2f-2d38-4a34-afe2-71904566a7c5}, !- Handle
  Node 87,                                !- Name
  {3a81485f-28d4-420b-a9d4-47b658ca0cb1}, !- Inlet Port
  {3d3d9e25-52bb-467e-bfcf-199ff6f0bf29}; !- Outlet Port

OS:Connection,
  {3d3d9e25-52bb-467e-bfcf-199ff6f0bf29}, !- Handle
  {1737ef3a-9390-4bcc-b79e-dd725fc9a92c}, !- Name
  {59c67e2f-2d38-4a34-afe2-71904566a7c5}, !- Source Object
  3,                                      !- Outlet Port
  {4bc9dccf-182b-4881-87c3-1daf765f5101}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a81485f-28d4-420b-a9d4-47b658ca0cb1}, !- Handle
  {c62c76f4-c88b-4920-afee-043cba959ec7}, !- Name
  {e1c3f1a1-c9ae-43f7-b057-a9a2dda3958d}, !- Source Object
  4,                                      !- Outlet Port
  {59c67e2f-2d38-4a34-afe2-71904566a7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {20e34b72-22d1-454e-9426-b7931926c146}, !- Handle
  ALWAYS_OFF 10,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {2c67acc8-47bb-4b1f-a04e-570826f532fb}, !- Default Day Schedule Name
  {5c850379-2dce-482f-8a77-d0dee27b2cf1}, !- Summer Design Day Schedule Name
  {77133ba1-2bc0-4fa2-934a-6bc1674b05d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c67acc8-47bb-4b1f-a04e-570826f532fb}, !- Handle
  ALWAYS_OFF day 30,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c850379-2dce-482f-8a77-d0dee27b2cf1}, !- Handle
  ALWAYS_OFF day 31,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77133ba1-2bc0-4fa2-934a-6bc1674b05d7}, !- Handle
  ALWAYS_OFF day 32,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {18432024-d15f-4ee7-b204-784f26616690}, !- Handle
  GuestRoom214 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7e57a488-4473-46fd-b1b8-b3f26d431e4d}, !- Handle
  GuestRoom214 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c24a2601-29f4-49ea-8377-97f63df5fdcb}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a6cecd3c-9e75-4fc4-a34e-65538d966362}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d58d5c8-428f-494d-8a1c-0908bda42e93}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fb672197-8f4f-4ad2-9381-1bd689ede7c0}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {84ff8d6c-8b12-449d-93a2-61ddda84229a}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {70366fec-b5bc-4954-8348-bdec3f4d7175}, !- Handle
  GuestRoom214 ZN PTAC 1spd DX AC Clg Coil 13kBtu/hr 10.1EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.49516170449446,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8867cc4d-f89c-4795-9211-a3463f88f253}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0d8c3a47-0868-4c6a-b03c-320b7babef1c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {850be39e-8687-404c-994f-7223beb95535}, !- Energy Input Ratio Function of Temperature Curve Name
  {695b0030-36ee-4fa3-885b-7880789cc768}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8b575c7c-99b5-4432-bee2-03340e0629aa}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {42a3d4a1-a996-44bd-95e5-72f3d4d9264b}, !- Handle
  GuestRoom214 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {7d824014-deed-45ec-baa0-617834d4eb47}, !- Air Inlet Node Name
  {7236de89-7341-42b0-a3f7-33e540a1301f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {18432024-d15f-4ee7-b204-784f26616690}, !- Supply Air Fan Name
  {7e57a488-4473-46fd-b1b8-b3f26d431e4d}, !- Heating Coil Name
  {70366fec-b5bc-4954-8348-bdec3f4d7175}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {53e97e63-3d30-4d8c-9534-c912b96249ff}, !- Handle
  Node 88,                                !- Name
  {921c5496-bd54-47f3-b5ca-85bad60020f3}, !- Inlet Port
  {7d824014-deed-45ec-baa0-617834d4eb47}; !- Outlet Port

OS:Connection,
  {921c5496-bd54-47f3-b5ca-85bad60020f3}, !- Handle
  {f59fcbe7-3891-43ae-b5ca-1c0943f8a41f}, !- Name
  {1373a0dd-d2f4-438a-84a2-4a6edddede8c}, !- Source Object
  3,                                      !- Outlet Port
  {53e97e63-3d30-4d8c-9534-c912b96249ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d824014-deed-45ec-baa0-617834d4eb47}, !- Handle
  {a48f2a09-cb49-4ecb-a6a1-70213d7b2fba}, !- Name
  {53e97e63-3d30-4d8c-9534-c912b96249ff}, !- Source Object
  3,                                      !- Outlet Port
  {42a3d4a1-a996-44bd-95e5-72f3d4d9264b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a310ff4c-9c11-48dc-a963-b7c5edbcbff1}, !- Handle
  Node 89,                                !- Name
  {7236de89-7341-42b0-a3f7-33e540a1301f}, !- Inlet Port
  {633408eb-d821-4a49-9947-e10c4284ae72}; !- Outlet Port

OS:Connection,
  {633408eb-d821-4a49-9947-e10c4284ae72}, !- Handle
  {5813e649-666f-4cd1-8d91-3f227fc3161f}, !- Name
  {a310ff4c-9c11-48dc-a963-b7c5edbcbff1}, !- Source Object
  3,                                      !- Outlet Port
  {b449063c-fc7a-4360-88cc-aebfa2448602}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7236de89-7341-42b0-a3f7-33e540a1301f}, !- Handle
  {f91a0796-1e63-4a29-a3e2-b951f871355a}, !- Name
  {42a3d4a1-a996-44bd-95e5-72f3d4d9264b}, !- Source Object
  4,                                      !- Outlet Port
  {a310ff4c-9c11-48dc-a963-b7c5edbcbff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a6f4732b-6e9a-4e4d-8cd5-884764904743}, !- Handle
  ALWAYS_OFF 11,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {d9f6f8e5-f2b5-4793-8f6a-55df0d2ccdb1}, !- Default Day Schedule Name
  {b53629d5-053b-48ed-b7c3-589e9841ce4d}, !- Summer Design Day Schedule Name
  {daed34a6-054d-48e7-897c-c4bd504212b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9f6f8e5-f2b5-4793-8f6a-55df0d2ccdb1}, !- Handle
  ALWAYS_OFF day 33,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b53629d5-053b-48ed-b7c3-589e9841ce4d}, !- Handle
  ALWAYS_OFF day 34,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {daed34a6-054d-48e7-897c-c4bd504212b3}, !- Handle
  ALWAYS_OFF day 35,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {3a541d28-dff8-4a0c-8181-e3d988dd3341}, !- Handle
  GuestRoom215_218 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e8ef9452-52a9-4519-8abc-c2b56b3f64f7}, !- Handle
  GuestRoom215_218 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a59b02de-1ca5-4bbc-a878-c214bf3bce1c}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bec4c4af-53bc-4245-aff3-2e7dd64599ee}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {309ff934-84da-48c7-8346-049ecb8bebae}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3a57eccb-b9d9-4450-b19d-8b8ee7ef9643}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7d233a48-a562-433f-a22d-9e14c000760f}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c0809128-52b8-4df4-8051-8294ab9e4dbd}, !- Handle
  GuestRoom215_218 ZN PTAC 1spd DX AC Clg Coil 54kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f917de5-6af8-4e52-9579-7cb502c6c56d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f989ace4-2bcb-4a84-9270-14a3aa652091}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {af07fb5e-06a8-48fa-a207-ff03517a4e96}, !- Energy Input Ratio Function of Temperature Curve Name
  {eda06876-1afa-400d-beea-e3634025f24e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb82b4d6-637d-4010-b5a2-16756730c408}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ec770a16-b848-490f-b8cc-4a3fd73e8b5a}, !- Handle
  GuestRoom215_218 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {86a99fc0-9125-4ec2-bf39-8d237f9d1aff}, !- Air Inlet Node Name
  {7521d4fc-dbb4-479e-8741-1177429b47fc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a541d28-dff8-4a0c-8181-e3d988dd3341}, !- Supply Air Fan Name
  {e8ef9452-52a9-4519-8abc-c2b56b3f64f7}, !- Heating Coil Name
  {c0809128-52b8-4df4-8051-8294ab9e4dbd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {04a2224e-ca45-4b9d-9ab4-03045c1ebce9}, !- Handle
  Node 90,                                !- Name
  {3e3023e6-252c-4924-8294-d974a5152c5c}, !- Inlet Port
  {86a99fc0-9125-4ec2-bf39-8d237f9d1aff}; !- Outlet Port

OS:Connection,
  {3e3023e6-252c-4924-8294-d974a5152c5c}, !- Handle
  {27af88b5-f3e4-46f5-86a5-30ec16244c2c}, !- Name
  {02de2998-79cf-46f4-a353-61177756f421}, !- Source Object
  3,                                      !- Outlet Port
  {04a2224e-ca45-4b9d-9ab4-03045c1ebce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a99fc0-9125-4ec2-bf39-8d237f9d1aff}, !- Handle
  {b4f4adf2-f0e8-41a6-a811-746998194eb2}, !- Name
  {04a2224e-ca45-4b9d-9ab4-03045c1ebce9}, !- Source Object
  3,                                      !- Outlet Port
  {ec770a16-b848-490f-b8cc-4a3fd73e8b5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a83a1e1-6115-4248-af11-eaaecfd08edf}, !- Handle
  Node 91,                                !- Name
  {7521d4fc-dbb4-479e-8741-1177429b47fc}, !- Inlet Port
  {de50758c-63c6-482b-a412-94b2ee495f2b}; !- Outlet Port

OS:Connection,
  {de50758c-63c6-482b-a412-94b2ee495f2b}, !- Handle
  {b8a4fdcb-a6cd-450e-a943-38d30b78549d}, !- Name
  {1a83a1e1-6115-4248-af11-eaaecfd08edf}, !- Source Object
  3,                                      !- Outlet Port
  {2857f321-ec7c-41cf-aae8-f4faadc71f7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7521d4fc-dbb4-479e-8741-1177429b47fc}, !- Handle
  {589f4c03-dd1a-4485-927b-02d9f6d190eb}, !- Name
  {ec770a16-b848-490f-b8cc-4a3fd73e8b5a}, !- Source Object
  4,                                      !- Outlet Port
  {1a83a1e1-6115-4248-af11-eaaecfd08edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {81ec206d-8576-4f34-9b06-b3ca4ec19ad4}, !- Handle
  ALWAYS_OFF 12,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {acbca454-3996-41c0-b494-39e3de8dc07f}, !- Default Day Schedule Name
  {bc7f8fd4-51cc-4f05-a58c-74673fd6b1c1}, !- Summer Design Day Schedule Name
  {636eedeb-b481-43d4-a011-04684ab86132}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acbca454-3996-41c0-b494-39e3de8dc07f}, !- Handle
  ALWAYS_OFF day 36,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc7f8fd4-51cc-4f05-a58c-74673fd6b1c1}, !- Handle
  ALWAYS_OFF day 37,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {636eedeb-b481-43d4-a011-04684ab86132}, !- Handle
  ALWAYS_OFF day 38,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {a88e5c77-b335-4482-8d86-9dc0dd898a66}, !- Handle
  GuestRoom219 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {280ae9e0-bab6-4d32-bb33-c4d63105d762}, !- Handle
  GuestRoom219 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cb33cc33-c387-465f-a9c9-4efb0d87615d}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9548d906-fb9c-4f64-8bae-c22cf0070450}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {77149354-afaf-45bf-9674-9569c6ea93e4}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {50cb647a-e665-47ae-8acb-0a7941e0bad6}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b5ceb0d9-9310-4195-af10-dfb1d2442034}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {dd0c30c7-c667-46c0-9349-5e3d630b98d3}, !- Handle
  GuestRoom219 ZN PTAC 1spd DX AC Clg Coil 46kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb38fa51-dc28-4488-8ac3-fc4e1defba12}, !- Total Cooling Capacity Function of Temperature Curve Name
  {78ad0627-5fc7-49f8-81fe-47b4c02e134c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d0299999-eb90-4329-a9a1-969fb7ad4132}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ea82a1a-8412-41b0-9748-179fe1fca722}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6da67140-90fd-4464-9e88-0bbeec08f8bc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5994f4f7-7f98-475f-9eaf-b3fdad7651aa}, !- Handle
  GuestRoom219 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {e080ceeb-b72b-4c26-8f75-51585aa1b8d7}, !- Air Inlet Node Name
  {18cdc043-dc3a-47a4-98f4-286883b6f292}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a88e5c77-b335-4482-8d86-9dc0dd898a66}, !- Supply Air Fan Name
  {280ae9e0-bab6-4d32-bb33-c4d63105d762}, !- Heating Coil Name
  {dd0c30c7-c667-46c0-9349-5e3d630b98d3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e9c7b792-e3ad-4b66-9b3f-9d54cb925138}, !- Handle
  Node 92,                                !- Name
  {26b227a8-3124-4c14-bc2f-b3790f4b98e4}, !- Inlet Port
  {e080ceeb-b72b-4c26-8f75-51585aa1b8d7}; !- Outlet Port

OS:Connection,
  {26b227a8-3124-4c14-bc2f-b3790f4b98e4}, !- Handle
  {b346a587-5052-4eeb-8dec-ca2d4782a568}, !- Name
  {74543c25-5631-47c1-b108-716ad7a3cb67}, !- Source Object
  3,                                      !- Outlet Port
  {e9c7b792-e3ad-4b66-9b3f-9d54cb925138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e080ceeb-b72b-4c26-8f75-51585aa1b8d7}, !- Handle
  {f05f3fb2-9b52-4d92-8989-fbb7b870aa62}, !- Name
  {e9c7b792-e3ad-4b66-9b3f-9d54cb925138}, !- Source Object
  3,                                      !- Outlet Port
  {5994f4f7-7f98-475f-9eaf-b3fdad7651aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1eb97e51-053e-47a9-b520-170f21c9d723}, !- Handle
  Node 93,                                !- Name
  {18cdc043-dc3a-47a4-98f4-286883b6f292}, !- Inlet Port
  {9dddac75-5467-4ae8-9229-978c3dd214c3}; !- Outlet Port

OS:Connection,
  {9dddac75-5467-4ae8-9229-978c3dd214c3}, !- Handle
  {dcb18baf-a7cd-4fea-a98e-4b3bc8e872c0}, !- Name
  {1eb97e51-053e-47a9-b520-170f21c9d723}, !- Source Object
  3,                                      !- Outlet Port
  {a398fa09-d442-4d2d-ac8d-ef1744920cf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18cdc043-dc3a-47a4-98f4-286883b6f292}, !- Handle
  {7c1ad684-56ee-446b-971c-3c67b809a17c}, !- Name
  {5994f4f7-7f98-475f-9eaf-b3fdad7651aa}, !- Source Object
  4,                                      !- Outlet Port
  {1eb97e51-053e-47a9-b520-170f21c9d723}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0cde15b6-80ce-4a4b-b72b-7537ee06b4da}, !- Handle
  ALWAYS_OFF 13,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {e2a2bac7-dc25-4361-9398-188ac45f69c0}, !- Default Day Schedule Name
  {c19cb96a-1583-4564-b9a3-1a76995d63ca}, !- Summer Design Day Schedule Name
  {f52e4976-be72-4df2-8745-f09d586734d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2a2bac7-dc25-4361-9398-188ac45f69c0}, !- Handle
  ALWAYS_OFF day 39,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c19cb96a-1583-4564-b9a3-1a76995d63ca}, !- Handle
  ALWAYS_OFF day 40,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f52e4976-be72-4df2-8745-f09d586734d6}, !- Handle
  ALWAYS_OFF day 41,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {17cfe1ee-ee82-4224-bd11-e555db94cdbf}, !- Handle
  GuestRoom220_223 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a21393de-4e5e-42e6-a85c-bc1f2b873498}, !- Handle
  GuestRoom220_223 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2225a745-a6c9-4adc-b34d-dd2a32e6c755}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {639a0e84-d856-48e5-884a-da6fd4c578c7}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {18a8896c-b1f8-4c12-957c-b15de0ef0cd9}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bf66289b-4c9a-48c3-94a8-5882d4f0c74f}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {87214156-3ff9-4675-b5da-b76351e16003}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b8358827-aab7-456c-9465-8a020177bc1b}, !- Handle
  GuestRoom220_223 ZN PTAC 1spd DX AC Clg Coil 41kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e01e07de-e9ec-47f2-85a0-bc6e07d47c8b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {639635e2-3178-4d38-96d0-963cfab2875a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {264fea4d-cbd3-4237-a0e3-e8115acc51de}, !- Energy Input Ratio Function of Temperature Curve Name
  {381cdb70-14ee-465b-931e-6936ecba7ac9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4783641b-b2c1-4ee4-a0d1-b9a8aa57e35d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5fb3de9b-5e33-41ae-b081-53205c53c23c}, !- Handle
  GuestRoom220_223 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {cf9a2596-4ac1-4ab5-b698-fc9479220b47}, !- Air Inlet Node Name
  {201a055b-b0e2-478a-b54a-98d1804fecc6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {17cfe1ee-ee82-4224-bd11-e555db94cdbf}, !- Supply Air Fan Name
  {a21393de-4e5e-42e6-a85c-bc1f2b873498}, !- Heating Coil Name
  {b8358827-aab7-456c-9465-8a020177bc1b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a35618ec-2fe3-4bd9-a859-ac6d7cb11479}, !- Handle
  Node 94,                                !- Name
  {3d9b901c-6cb7-44fb-8f91-76b29795575a}, !- Inlet Port
  {cf9a2596-4ac1-4ab5-b698-fc9479220b47}; !- Outlet Port

OS:Connection,
  {3d9b901c-6cb7-44fb-8f91-76b29795575a}, !- Handle
  {e5b2787e-2b75-4a76-bdaf-78f6944ab9dd}, !- Name
  {dab8afa8-cd9b-4b80-8fc3-27870f8558de}, !- Source Object
  3,                                      !- Outlet Port
  {a35618ec-2fe3-4bd9-a859-ac6d7cb11479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9a2596-4ac1-4ab5-b698-fc9479220b47}, !- Handle
  {46908537-8d5f-4bca-bd2f-26805b2d2106}, !- Name
  {a35618ec-2fe3-4bd9-a859-ac6d7cb11479}, !- Source Object
  3,                                      !- Outlet Port
  {5fb3de9b-5e33-41ae-b081-53205c53c23c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ef7803a-dee3-48d6-8ee5-fbc64dbb7553}, !- Handle
  Node 95,                                !- Name
  {201a055b-b0e2-478a-b54a-98d1804fecc6}, !- Inlet Port
  {2e71c928-0d6b-4a8e-b380-98e8e0687a33}; !- Outlet Port

OS:Connection,
  {2e71c928-0d6b-4a8e-b380-98e8e0687a33}, !- Handle
  {31426bc5-77ce-4713-a8b3-283d7f17b556}, !- Name
  {8ef7803a-dee3-48d6-8ee5-fbc64dbb7553}, !- Source Object
  3,                                      !- Outlet Port
  {c5d69d64-81aa-4c24-8611-65ffe200c705}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {201a055b-b0e2-478a-b54a-98d1804fecc6}, !- Handle
  {19f2903e-ab7c-402b-b676-d3972a07790f}, !- Name
  {5fb3de9b-5e33-41ae-b081-53205c53c23c}, !- Source Object
  4,                                      !- Outlet Port
  {8ef7803a-dee3-48d6-8ee5-fbc64dbb7553}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ba55f425-bfd0-4436-afa5-e0b0dd405d22}, !- Handle
  ALWAYS_OFF 14,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {09c57241-c888-4dc5-90e0-19e58c00d8a5}, !- Default Day Schedule Name
  {36aa6e56-44d8-4368-a4a0-05a65e52a1b9}, !- Summer Design Day Schedule Name
  {8c614792-9e61-4a60-b88d-ab9906d34b5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09c57241-c888-4dc5-90e0-19e58c00d8a5}, !- Handle
  ALWAYS_OFF day 42,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36aa6e56-44d8-4368-a4a0-05a65e52a1b9}, !- Handle
  ALWAYS_OFF day 43,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c614792-9e61-4a60-b88d-ab9906d34b5f}, !- Handle
  ALWAYS_OFF day 44,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {86d7fff4-b0c6-4cbf-ae5e-e473f7e5545e}, !- Handle
  GuestRoom224 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d3420544-5543-4d37-9f6c-9c5aaff134cf}, !- Handle
  GuestRoom224 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ac7bd8bd-ef40-447d-829b-617c5e4feade}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {31e56121-7e96-4f53-aab5-93c84987b5ce}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae4e6ccb-8d90-4d40-ae1b-58755a97e901}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {69c2c357-0e51-4e3c-b2a5-fa8fd500fad3}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a55ebc28-e3b4-4bd7-b734-b441da90b392}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b23c5455-fee7-4107-95c4-07ca5f0ad74c}, !- Handle
  GuestRoom224 ZN PTAC 1spd DX AC Clg Coil 13kBtu/hr 10.2EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.54070285405928,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9ff7f6e-eaa8-4573-82f0-dc72f5ae698f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {36628f10-81fe-4b9b-8547-f17ea00e4910}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {28bbb195-ab4b-48f6-ae74-0e546d49d1aa}, !- Energy Input Ratio Function of Temperature Curve Name
  {646b7cc2-fa51-4301-91a6-db420cebedf8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7e7c618a-61bb-4f1d-84d8-a317ff58acb2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3bc36f68-0cf9-4285-9a33-a21d679f80d9}, !- Handle
  GuestRoom224 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {9c309a93-f464-4c2e-9680-1c2e7c57f8be}, !- Air Inlet Node Name
  {7a26a22f-be8d-4a75-866a-dc6714074727}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {86d7fff4-b0c6-4cbf-ae5e-e473f7e5545e}, !- Supply Air Fan Name
  {d3420544-5543-4d37-9f6c-9c5aaff134cf}, !- Heating Coil Name
  {b23c5455-fee7-4107-95c4-07ca5f0ad74c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {94b638cd-3bd3-42b3-924a-99bd10772359}, !- Handle
  Node 96,                                !- Name
  {cd87fa3d-25ee-40ca-8db1-8e022e20a012}, !- Inlet Port
  {9c309a93-f464-4c2e-9680-1c2e7c57f8be}; !- Outlet Port

OS:Connection,
  {cd87fa3d-25ee-40ca-8db1-8e022e20a012}, !- Handle
  {a38604ba-5e59-4e49-a7f7-175b1e32f2c9}, !- Name
  {9dcd1dc1-1e8d-4787-b092-0e11df2c31f5}, !- Source Object
  3,                                      !- Outlet Port
  {94b638cd-3bd3-42b3-924a-99bd10772359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c309a93-f464-4c2e-9680-1c2e7c57f8be}, !- Handle
  {5cb46c71-68ee-48e2-84b7-7213045db740}, !- Name
  {94b638cd-3bd3-42b3-924a-99bd10772359}, !- Source Object
  3,                                      !- Outlet Port
  {3bc36f68-0cf9-4285-9a33-a21d679f80d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e46986f-219c-4e16-a252-88133e6a2252}, !- Handle
  Node 97,                                !- Name
  {7a26a22f-be8d-4a75-866a-dc6714074727}, !- Inlet Port
  {3f4da229-779d-47f9-8d9b-80ce098d5873}; !- Outlet Port

OS:Connection,
  {3f4da229-779d-47f9-8d9b-80ce098d5873}, !- Handle
  {b642d8e5-cf8d-4395-83a2-2083c3079ead}, !- Name
  {2e46986f-219c-4e16-a252-88133e6a2252}, !- Source Object
  3,                                      !- Outlet Port
  {9613f314-a826-4a6b-98e6-8c64f6cdf8a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a26a22f-be8d-4a75-866a-dc6714074727}, !- Handle
  {f0323c59-90fe-4821-bfd4-59007600338e}, !- Name
  {3bc36f68-0cf9-4285-9a33-a21d679f80d9}, !- Source Object
  4,                                      !- Outlet Port
  {2e46986f-219c-4e16-a252-88133e6a2252}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fb3eb508-5f6a-42c4-8b38-10be1bfd1882}, !- Handle
  ALWAYS_OFF 15,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {37902f73-f5e1-4f37-a48b-ffd8ff5c1f4e}, !- Default Day Schedule Name
  {e99c8edf-c037-4189-9d28-cb68294859de}, !- Summer Design Day Schedule Name
  {41ca0eeb-3e70-4985-a0f4-d4aa58ca757f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37902f73-f5e1-4f37-a48b-ffd8ff5c1f4e}, !- Handle
  ALWAYS_OFF day 45,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e99c8edf-c037-4189-9d28-cb68294859de}, !- Handle
  ALWAYS_OFF day 46,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41ca0eeb-3e70-4985-a0f4-d4aa58ca757f}, !- Handle
  ALWAYS_OFF day 47,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {ec85f53b-edff-4d74-bc66-32526beb96d1}, !- Handle
  GuestRoom301 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
