  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d765dc19-b22b-4584-aaca-5e6c16a4a985}, !- Handle
  GuestRoom301 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {954f49e1-494e-4623-9756-4c0adc4c7f43}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {734ef731-eb7b-43b1-9ed9-11139fa67df4}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {540b792f-19ae-4b11-af20-f653a2306394}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {239ba26c-8737-4ab9-9612-321793d3df11}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {24342382-63ac-4e23-a525-45e2f08b50e8}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {11e741fe-b2a4-4c4e-b6c4-4c967d5ba810}, !- Handle
  GuestRoom301 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {153671fd-3fab-4d41-818c-b0c8423c85f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6a3609f1-d190-40ab-bdb2-69b2206e200a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8876c2-a3db-488d-b645-2f6c012c32a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {26e9eaa9-218b-4735-bfb9-2f168d5d046e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {70a3136d-4541-46e0-86c6-51e992590799}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {53992f78-c4f7-498b-8cd5-0aa7b7c75975}, !- Handle
  GuestRoom301 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {86b4112b-8a19-4209-a898-15b38c96e183}, !- Air Inlet Node Name
  {f86ff875-de42-4990-a83d-98e63593a3cd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ec85f53b-edff-4d74-bc66-32526beb96d1}, !- Supply Air Fan Name
  {d765dc19-b22b-4584-aaca-5e6c16a4a985}, !- Heating Coil Name
  {11e741fe-b2a4-4c4e-b6c4-4c967d5ba810}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0cf4acb6-e7c6-4f0e-91ba-b9e10531ef29}, !- Handle
  Node 98,                                !- Name
  {2bad1dfa-9c35-4b26-a607-4f13ca61a249}, !- Inlet Port
  {86b4112b-8a19-4209-a898-15b38c96e183}; !- Outlet Port

OS:Connection,
  {2bad1dfa-9c35-4b26-a607-4f13ca61a249}, !- Handle
  {ccdd9f65-88dc-4aa4-b079-18d1710249a4}, !- Name
  {08a2023f-5de7-4ffe-bbeb-05342ae5de4e}, !- Source Object
  3,                                      !- Outlet Port
  {0cf4acb6-e7c6-4f0e-91ba-b9e10531ef29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b4112b-8a19-4209-a898-15b38c96e183}, !- Handle
  {17a9a3e1-f5c0-431e-bde9-3401c38ad596}, !- Name
  {0cf4acb6-e7c6-4f0e-91ba-b9e10531ef29}, !- Source Object
  3,                                      !- Outlet Port
  {53992f78-c4f7-498b-8cd5-0aa7b7c75975}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3eea0cf0-38c3-4a7b-b83c-9572fb80a6f7}, !- Handle
  Node 99,                                !- Name
  {f86ff875-de42-4990-a83d-98e63593a3cd}, !- Inlet Port
  {58afef8e-0a24-4d00-99b2-474d2ac7c649}; !- Outlet Port

OS:Connection,
  {58afef8e-0a24-4d00-99b2-474d2ac7c649}, !- Handle
  {80ef0df2-ab4a-4486-8bb3-5f7e9e5dfb2d}, !- Name
  {3eea0cf0-38c3-4a7b-b83c-9572fb80a6f7}, !- Source Object
  3,                                      !- Outlet Port
  {13f41234-e23d-4836-9574-7cc7b215fb0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f86ff875-de42-4990-a83d-98e63593a3cd}, !- Handle
  {8955fe41-ddd1-4a9b-95a7-1739f0a05ba7}, !- Name
  {53992f78-c4f7-498b-8cd5-0aa7b7c75975}, !- Source Object
  4,                                      !- Outlet Port
  {3eea0cf0-38c3-4a7b-b83c-9572fb80a6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dd024d0b-f71e-475a-88c0-6f98189af318}, !- Handle
  ALWAYS_OFF 16,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {6b78b520-c484-4d02-98da-560cc95eba3f}, !- Default Day Schedule Name
  {61d4cc91-330e-448c-850f-90ca717fc50a}, !- Summer Design Day Schedule Name
  {6200714f-1963-4f93-ac05-23fb7357ad71}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b78b520-c484-4d02-98da-560cc95eba3f}, !- Handle
  ALWAYS_OFF day 48,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61d4cc91-330e-448c-850f-90ca717fc50a}, !- Handle
  ALWAYS_OFF day 49,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6200714f-1963-4f93-ac05-23fb7357ad71}, !- Handle
  ALWAYS_OFF day 50,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {1d316277-2f3a-4436-89e1-cac7543bcc03}, !- Handle
  GuestRoom302_305 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7719ba96-ab80-400e-bb38-64046c146484}, !- Handle
  GuestRoom302_305 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1741d122-e6bc-496a-a3c9-dd091cbee2a2}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {628ccf98-e65c-4c21-8d9f-12dca1a38e62}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {45cbf7eb-2dc1-44f8-8c0c-904b4ade1884}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8833b789-fddc-4063-a68b-e922f51f631a}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {26ef5378-2cf8-4622-9649-d1f29276366a}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {51bf9923-57bf-4ea1-85c9-525dfc75b56a}, !- Handle
  GuestRoom302_305 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.64179603391542,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e609925a-c6be-40cb-8ac5-a8ac948978cf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bebacb01-4eca-4913-a9af-54a747f3f7b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {187b49cd-ae63-403e-a4b5-91a31f4b8060}, !- Energy Input Ratio Function of Temperature Curve Name
  {685ecac2-2e1b-400e-8bc7-04cfd26cb555}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ed1f08f-c8d3-4fa0-8db9-10925cb09eec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6cf83e68-dff8-4751-8d5a-c206265a25d4}, !- Handle
  GuestRoom302_305 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {0692a08c-bbf9-4453-b754-39baf326009c}, !- Air Inlet Node Name
  {faa86250-347a-4d47-a4cc-7e7bc112511a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d316277-2f3a-4436-89e1-cac7543bcc03}, !- Supply Air Fan Name
  {7719ba96-ab80-400e-bb38-64046c146484}, !- Heating Coil Name
  {51bf9923-57bf-4ea1-85c9-525dfc75b56a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5ba56719-314a-49b5-acfd-4e880fa92d52}, !- Handle
  Node 100,                               !- Name
  {f8eb5c98-e2d7-4dbb-b466-e12344e45c98}, !- Inlet Port
  {0692a08c-bbf9-4453-b754-39baf326009c}; !- Outlet Port

OS:Connection,
  {f8eb5c98-e2d7-4dbb-b466-e12344e45c98}, !- Handle
  {a9889c7a-94f8-4f33-beee-1bb243bb26eb}, !- Name
  {6e1df317-7702-4427-b62c-a5387d9e5a3d}, !- Source Object
  3,                                      !- Outlet Port
  {5ba56719-314a-49b5-acfd-4e880fa92d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0692a08c-bbf9-4453-b754-39baf326009c}, !- Handle
  {0a803f57-4fc1-4014-99c7-a556b4a5057d}, !- Name
  {5ba56719-314a-49b5-acfd-4e880fa92d52}, !- Source Object
  3,                                      !- Outlet Port
  {6cf83e68-dff8-4751-8d5a-c206265a25d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a796a6eb-3831-40bd-b551-89dc9b3e72aa}, !- Handle
  Node 101,                               !- Name
  {faa86250-347a-4d47-a4cc-7e7bc112511a}, !- Inlet Port
  {c1d23836-2209-4fd9-a498-602a37740131}; !- Outlet Port

OS:Connection,
  {c1d23836-2209-4fd9-a498-602a37740131}, !- Handle
  {16be942e-1172-454e-8e18-8d3994eca52a}, !- Name
  {a796a6eb-3831-40bd-b551-89dc9b3e72aa}, !- Source Object
  3,                                      !- Outlet Port
  {f460e9f8-135d-45c8-be76-dfb8c0d4f3f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faa86250-347a-4d47-a4cc-7e7bc112511a}, !- Handle
  {c7ce5e48-f51e-4ca4-80ea-68a3e0b9200d}, !- Name
  {6cf83e68-dff8-4751-8d5a-c206265a25d4}, !- Source Object
  4,                                      !- Outlet Port
  {a796a6eb-3831-40bd-b551-89dc9b3e72aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6ea48b8b-7235-4840-90b8-eb07c1339085}, !- Handle
  ALWAYS_OFF 17,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {2943e79e-1307-4acf-a2fb-a81b58db680b}, !- Default Day Schedule Name
  {b477e7e7-f102-4b20-b140-89de6e1c7d11}, !- Summer Design Day Schedule Name
  {2b068559-5d50-4d7a-8f8c-825c621ec37c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2943e79e-1307-4acf-a2fb-a81b58db680b}, !- Handle
  ALWAYS_OFF day 51,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b477e7e7-f102-4b20-b140-89de6e1c7d11}, !- Handle
  ALWAYS_OFF day 52,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b068559-5d50-4d7a-8f8c-825c621ec37c}, !- Handle
  ALWAYS_OFF day 53,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {5e6e47b6-72f0-497f-9b07-60f29e87e6fe}, !- Handle
  GuestRoom306_308 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {58683570-ea68-4928-92ac-5be14a90cff9}, !- Handle
  GuestRoom306_308 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {96697eba-fc02-4aa7-917b-45cbe10c71c4}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {64956526-70e9-4593-9e65-9cba247e246e}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0eb1f9b7-881f-474e-8323-d298352798a9}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9cbd8cbf-78d4-4ac8-8785-8ce774acca20}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7df8d998-48e0-4deb-8ab3-2c8d0443adb9}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {7bd45b3b-e242-49e8-9653-f86a262d8a25}, !- Handle
  GuestRoom306_308 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 11.1EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.83445939294632,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5d733b4f-ac66-4fe6-bfec-a11e18e81021}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fc5d929-083d-4b3e-b65d-ceea796358bf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5363dc8-4aa3-46d0-9902-f54694841b2c}, !- Energy Input Ratio Function of Temperature Curve Name
  {de1ea26c-62cc-44de-9039-8ce4088c9c53}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c327248-349e-4ef9-b6f0-caffd6cb8c80}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bbf9682f-5d94-4ed8-91e8-38d9bcb03a63}, !- Handle
  GuestRoom306_308 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {c8ebc40b-a0fd-44d1-974a-c5f7bcc5283f}, !- Air Inlet Node Name
  {159e48e9-ec3e-4222-a854-4cee346ea6a8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5e6e47b6-72f0-497f-9b07-60f29e87e6fe}, !- Supply Air Fan Name
  {58683570-ea68-4928-92ac-5be14a90cff9}, !- Heating Coil Name
  {7bd45b3b-e242-49e8-9653-f86a262d8a25}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e35e08ff-c110-4cf5-94b8-96532cce6846}, !- Handle
  Node 102,                               !- Name
  {09a9d3d3-c204-4438-a6e9-2d5d9714a0bd}, !- Inlet Port
  {c8ebc40b-a0fd-44d1-974a-c5f7bcc5283f}; !- Outlet Port

OS:Connection,
  {09a9d3d3-c204-4438-a6e9-2d5d9714a0bd}, !- Handle
  {340d2da6-a1d6-4d33-b62b-26ba474b26ca}, !- Name
  {cefa89fa-ca11-4f38-8c9c-cec0df8a5a36}, !- Source Object
  3,                                      !- Outlet Port
  {e35e08ff-c110-4cf5-94b8-96532cce6846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ebc40b-a0fd-44d1-974a-c5f7bcc5283f}, !- Handle
  {fffce6d7-6e59-47ce-af82-4f53e5623fc2}, !- Name
  {e35e08ff-c110-4cf5-94b8-96532cce6846}, !- Source Object
  3,                                      !- Outlet Port
  {bbf9682f-5d94-4ed8-91e8-38d9bcb03a63}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2cf8812f-e34d-46b7-b571-dcabf81c0200}, !- Handle
  Node 103,                               !- Name
  {159e48e9-ec3e-4222-a854-4cee346ea6a8}, !- Inlet Port
  {76bf0741-c538-4ffb-b85d-a50cb253f577}; !- Outlet Port

OS:Connection,
  {76bf0741-c538-4ffb-b85d-a50cb253f577}, !- Handle
  {525795af-b4d3-4c12-bce3-604bf03d3c9e}, !- Name
  {2cf8812f-e34d-46b7-b571-dcabf81c0200}, !- Source Object
  3,                                      !- Outlet Port
  {a2a6afc1-cdb3-49b4-a533-4b737f7dd0f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {159e48e9-ec3e-4222-a854-4cee346ea6a8}, !- Handle
  {7e23bf3c-5563-4585-ad66-8ddf488f1088}, !- Name
  {bbf9682f-5d94-4ed8-91e8-38d9bcb03a63}, !- Source Object
  4,                                      !- Outlet Port
  {2cf8812f-e34d-46b7-b571-dcabf81c0200}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b45f1be6-6634-4f34-bbbc-a89b5fdd118d}, !- Handle
  ALWAYS_OFF 18,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {5de755be-d2ed-4213-b393-606b263d06f2}, !- Default Day Schedule Name
  {b32a8b4c-2248-476f-bfac-042050dc1a2b}, !- Summer Design Day Schedule Name
  {c41fe096-5249-4002-a15b-59b40001dd9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5de755be-d2ed-4213-b393-606b263d06f2}, !- Handle
  ALWAYS_OFF day 54,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b32a8b4c-2248-476f-bfac-042050dc1a2b}, !- Handle
  ALWAYS_OFF day 55,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c41fe096-5249-4002-a15b-59b40001dd9f}, !- Handle
  ALWAYS_OFF day 56,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {78baee35-3672-4a95-8be7-524853b866f1}, !- Handle
  GuestRoom309_312 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3a6be172-278b-4e5f-9c27-723e94817865}, !- Handle
  GuestRoom309_312 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2d11e8d2-3ac1-4225-b513-801cd3e53ff2}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cec50e68-30ae-4d35-ad5d-0f45bcab801e}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4ffd37f-0252-4ae2-a0b8-00658e5f8926}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a0cbf2fe-33e2-49ca-8c65-ff9e03054d03}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9ba56ae7-4727-4fc7-9622-9a4fa4d4317b}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {8c6cf8b1-2597-4be6-9c62-c10e627fe7a0}, !- Handle
  GuestRoom309_312 ZN PTAC 1spd DX AC Clg Coil 38kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4d52837-771b-4f89-9a8d-e61926eaddb1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b45cc068-b050-4601-acb6-86670186a2a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0790cced-8e8f-4045-92c6-3b8b834346ee}, !- Energy Input Ratio Function of Temperature Curve Name
  {b55e85b2-7c02-4e5d-94d9-9b3c83ae8fb3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6d558bf1-a0e8-4582-94f1-a1bf5c2a8708}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b4500e6c-5715-4848-97b3-4c9e337487eb}, !- Handle
  GuestRoom309_312 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {66dcc560-2471-4e17-b112-1f6718349960}, !- Air Inlet Node Name
  {5bf84232-c0a9-427e-89cc-7254bfa1b32c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {78baee35-3672-4a95-8be7-524853b866f1}, !- Supply Air Fan Name
  {3a6be172-278b-4e5f-9c27-723e94817865}, !- Heating Coil Name
  {8c6cf8b1-2597-4be6-9c62-c10e627fe7a0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1c824cb9-ee49-47c1-85bf-d1ffb3535a38}, !- Handle
  Node 104,                               !- Name
  {d006317d-f842-4347-888b-848da9383911}, !- Inlet Port
  {66dcc560-2471-4e17-b112-1f6718349960}; !- Outlet Port

OS:Connection,
  {d006317d-f842-4347-888b-848da9383911}, !- Handle
  {846193c9-1f4a-4925-8a0c-fa48dbedaa9f}, !- Name
  {7cf26e7a-1d0c-4811-bcad-75fd3123c7e8}, !- Source Object
  3,                                      !- Outlet Port
  {1c824cb9-ee49-47c1-85bf-d1ffb3535a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66dcc560-2471-4e17-b112-1f6718349960}, !- Handle
  {12113268-7804-4115-be22-a118f96e8554}, !- Name
  {1c824cb9-ee49-47c1-85bf-d1ffb3535a38}, !- Source Object
  3,                                      !- Outlet Port
  {b4500e6c-5715-4848-97b3-4c9e337487eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d12074f1-9c44-4271-980e-428a46926097}, !- Handle
  Node 105,                               !- Name
  {5bf84232-c0a9-427e-89cc-7254bfa1b32c}, !- Inlet Port
  {e8da9cb9-c262-4102-a486-b743ca08e2cf}; !- Outlet Port

OS:Connection,
  {e8da9cb9-c262-4102-a486-b743ca08e2cf}, !- Handle
  {e804fdf5-93cf-4629-a2f5-cd7143b009cc}, !- Name
  {d12074f1-9c44-4271-980e-428a46926097}, !- Source Object
  3,                                      !- Outlet Port
  {06065e07-8415-4275-9e64-ceeb512d1311}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bf84232-c0a9-427e-89cc-7254bfa1b32c}, !- Handle
  {efef1805-61da-4d19-840e-373f77e69a77}, !- Name
  {b4500e6c-5715-4848-97b3-4c9e337487eb}, !- Source Object
  4,                                      !- Outlet Port
  {d12074f1-9c44-4271-980e-428a46926097}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3fe20ca8-16e6-4b7a-bade-a3eec1e412f5}, !- Handle
  ALWAYS_OFF 19,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {29efb116-7816-4a84-b12c-07042b36f3a9}, !- Default Day Schedule Name
  {68628feb-f7c8-4a7f-bb27-85a66e4513cc}, !- Summer Design Day Schedule Name
  {a9580e8d-04b1-43cd-a645-6c5af522fb3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29efb116-7816-4a84-b12c-07042b36f3a9}, !- Handle
  ALWAYS_OFF day 57,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68628feb-f7c8-4a7f-bb27-85a66e4513cc}, !- Handle
  ALWAYS_OFF day 58,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9580e8d-04b1-43cd-a645-6c5af522fb3e}, !- Handle
  ALWAYS_OFF day 59,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {443de109-f8c8-49de-aeea-67ee0e281bd5}, !- Handle
  GuestRoom313 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ecedb9b9-7ed7-4231-bcd0-b54c180be959}, !- Handle
  GuestRoom313 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {319cbba0-1b27-4193-aae2-bf0baad41bee}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {52a133f9-e267-4e93-a8c4-19ac375c6191}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2824e283-55ef-45d3-a34a-20631e3e54ff}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b9fbdae1-cf05-417d-9913-88c582d6af52}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2065d60e-33fb-484b-b21c-51ca5e61c530}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {526563f5-4654-4abf-9296-d706c90a541c}, !- Handle
  GuestRoom313 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13b4b3d7-1282-417f-b9db-0ce62b0c9c0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f5ef32a2-0e66-4a36-9155-0a465576f10a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {78cf6336-fb3b-4078-9dab-df51f7635abf}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bf3303b-d559-4b75-a279-7942ba5bf5d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b30f5943-9312-48d0-aea4-f60491682385}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c308cef7-072f-492b-b3fe-741528d2d79c}, !- Handle
  GuestRoom313 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {010e8752-ba3c-40a0-ae8c-935e66962c57}, !- Air Inlet Node Name
  {eb2987f4-fba2-47b2-b68d-e8fd568fed0f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {443de109-f8c8-49de-aeea-67ee0e281bd5}, !- Supply Air Fan Name
  {ecedb9b9-7ed7-4231-bcd0-b54c180be959}, !- Heating Coil Name
  {526563f5-4654-4abf-9296-d706c90a541c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {513f836c-d4f0-41ad-8e98-3b331ce389bc}, !- Handle
  Node 106,                               !- Name
  {7926d06f-d553-429a-bc88-4a36abeae6cf}, !- Inlet Port
  {010e8752-ba3c-40a0-ae8c-935e66962c57}; !- Outlet Port

OS:Connection,
  {7926d06f-d553-429a-bc88-4a36abeae6cf}, !- Handle
  {e059739a-c718-4b49-aae9-82ba7ec24714}, !- Name
  {b3e54002-648c-4fcd-bcf9-5a69934e90cf}, !- Source Object
  3,                                      !- Outlet Port
  {513f836c-d4f0-41ad-8e98-3b331ce389bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010e8752-ba3c-40a0-ae8c-935e66962c57}, !- Handle
  {f32145f9-e792-41d4-9365-2ff79ac260e6}, !- Name
  {513f836c-d4f0-41ad-8e98-3b331ce389bc}, !- Source Object
  3,                                      !- Outlet Port
  {c308cef7-072f-492b-b3fe-741528d2d79c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7aa2214-622e-49f4-ba15-53f3a395e7cf}, !- Handle
  Node 107,                               !- Name
  {eb2987f4-fba2-47b2-b68d-e8fd568fed0f}, !- Inlet Port
  {c391569c-fa59-407d-972f-f029211487b7}; !- Outlet Port

OS:Connection,
  {c391569c-fa59-407d-972f-f029211487b7}, !- Handle
  {6863ac57-bf5a-4fa8-9364-dc8d52d3f23c}, !- Name
  {e7aa2214-622e-49f4-ba15-53f3a395e7cf}, !- Source Object
  3,                                      !- Outlet Port
  {28aa4f5d-f5be-4633-8b17-4f576a1524d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb2987f4-fba2-47b2-b68d-e8fd568fed0f}, !- Handle
  {0a95a209-41e9-4b2c-bca0-fddd59855562}, !- Name
  {c308cef7-072f-492b-b3fe-741528d2d79c}, !- Source Object
  4,                                      !- Outlet Port
  {e7aa2214-622e-49f4-ba15-53f3a395e7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d02f9776-84e7-4646-a373-07db18a33e91}, !- Handle
  ALWAYS_OFF 20,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {447c3568-9d24-4e8c-a51e-5af247220d94}, !- Default Day Schedule Name
  {152627e7-4066-457f-bb50-0c07b52d4390}, !- Summer Design Day Schedule Name
  {27dad3de-c9ce-442f-bed4-9045bd44e7c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {447c3568-9d24-4e8c-a51e-5af247220d94}, !- Handle
  ALWAYS_OFF day 60,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {152627e7-4066-457f-bb50-0c07b52d4390}, !- Handle
  ALWAYS_OFF day 61,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27dad3de-c9ce-442f-bed4-9045bd44e7c9}, !- Handle
  ALWAYS_OFF day 62,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {ad11fd07-7a12-4f7f-b59c-582b4408c4a4}, !- Handle
  GuestRoom314 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d9f4da26-96ca-495d-ac7d-79f3248e5552}, !- Handle
  GuestRoom314 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5ba14fd8-16ff-463b-90a6-9963586696c8}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {79a9c3f6-36be-429d-8480-ed1ced982177}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9bb8ab3b-6c1d-4a49-a9c6-e2d668bff198}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cd7c441a-5f76-4de8-bb6f-c9af56ea9670}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f7303ce1-a830-4b7c-8203-967920b0695e}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {8857a65f-654c-4244-84c4-7648119ea8ce}, !- Handle
  GuestRoom314 ZN PTAC 1spd DX AC Clg Coil 13kBtu/hr 10.2EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.53760169417327,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b92454eb-db05-4be5-9949-eb97d3a74d75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6757ec56-4869-42f8-87c5-ba187ceb771c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2704e509-280c-487c-a460-1c247e510917}, !- Energy Input Ratio Function of Temperature Curve Name
  {c57b0542-d03b-4a5e-9f98-f2549018f3b7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {953dfd6c-9461-4ea6-a56c-4f109beb7a75}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9542cf19-6456-429d-af42-c82f7758ee94}, !- Handle
  GuestRoom314 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {3ddf72dc-fe1f-4e76-9d78-c35f4b3aab94}, !- Air Inlet Node Name
  {3403c42c-c942-4f1f-a2ff-f4a0fac5c1f0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ad11fd07-7a12-4f7f-b59c-582b4408c4a4}, !- Supply Air Fan Name
  {d9f4da26-96ca-495d-ac7d-79f3248e5552}, !- Heating Coil Name
  {8857a65f-654c-4244-84c4-7648119ea8ce}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {32133b65-b4af-4d7d-9b48-3e47097eb360}, !- Handle
  Node 108,                               !- Name
  {9ce3e985-23f8-45c0-bf80-3a3147024b8c}, !- Inlet Port
  {3ddf72dc-fe1f-4e76-9d78-c35f4b3aab94}; !- Outlet Port

OS:Connection,
  {9ce3e985-23f8-45c0-bf80-3a3147024b8c}, !- Handle
  {9c4e93f5-50b5-4202-9089-f08a07afedb2}, !- Name
  {dceb076d-1d60-49ce-acc5-25358f48afd4}, !- Source Object
  3,                                      !- Outlet Port
  {32133b65-b4af-4d7d-9b48-3e47097eb360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ddf72dc-fe1f-4e76-9d78-c35f4b3aab94}, !- Handle
  {427820ac-98a5-4b88-b251-57c6a924d734}, !- Name
  {32133b65-b4af-4d7d-9b48-3e47097eb360}, !- Source Object
  3,                                      !- Outlet Port
  {9542cf19-6456-429d-af42-c82f7758ee94}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5bd356e3-b151-4397-b7fa-5c878817acc9}, !- Handle
  Node 109,                               !- Name
  {3403c42c-c942-4f1f-a2ff-f4a0fac5c1f0}, !- Inlet Port
  {a477114a-ef4d-412b-bc24-58d420ae1d68}; !- Outlet Port

OS:Connection,
  {a477114a-ef4d-412b-bc24-58d420ae1d68}, !- Handle
  {03f4e4cb-5d68-4b2c-aee5-f6067b6febca}, !- Name
  {5bd356e3-b151-4397-b7fa-5c878817acc9}, !- Source Object
  3,                                      !- Outlet Port
  {fd32e24b-1a09-42cd-b00e-e98ffb79b935}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3403c42c-c942-4f1f-a2ff-f4a0fac5c1f0}, !- Handle
  {b3336393-19c9-4878-85f7-d934bb1b5dd5}, !- Name
  {9542cf19-6456-429d-af42-c82f7758ee94}, !- Source Object
  4,                                      !- Outlet Port
  {5bd356e3-b151-4397-b7fa-5c878817acc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8f2af349-73a5-4999-ba46-0137083a137d}, !- Handle
  ALWAYS_OFF 21,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {c56a5e07-f0e3-4930-b67c-45727367917f}, !- Default Day Schedule Name
  {eee23d3b-29ef-4e20-a20f-4b1e3e660b35}, !- Summer Design Day Schedule Name
  {003098e5-4bc5-49b3-9e76-2d995fac3afb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c56a5e07-f0e3-4930-b67c-45727367917f}, !- Handle
  ALWAYS_OFF day 63,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eee23d3b-29ef-4e20-a20f-4b1e3e660b35}, !- Handle
  ALWAYS_OFF day 64,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {003098e5-4bc5-49b3-9e76-2d995fac3afb}, !- Handle
  ALWAYS_OFF day 65,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {6152db33-1573-46bc-bf6f-12f653256e9e}, !- Handle
  GuestRoom315_318 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {682f1eaf-198c-4c09-9d6c-4c6fe8ad88b6}, !- Handle
  GuestRoom315_318 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {71982531-4537-42cd-86e7-3efd8e00b020}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {99358eea-a081-41b8-8f47-3749ec4793cb}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f83cbc9-f02d-4d5f-a168-e1ddfdf440a5}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9edb3505-5d46-4caf-b880-11dd93a4f64e}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2b2f7aaa-99fc-45ef-9136-d11efe1e07fb}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {ac3d9026-fd00-40b9-9758-6ba9ee72cbbf}, !- Handle
  GuestRoom315_318 ZN PTAC 1spd DX AC Clg Coil 47kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f49426a6-3844-4b01-a07f-d1ad6363610b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {146c86a0-99e3-4c16-b6a7-d97812427653}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {56cc6559-0385-44b5-bad2-3a9ef06a9711}, !- Energy Input Ratio Function of Temperature Curve Name
  {7420f3e5-1af5-4fff-b4c0-255280895884}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f5d9b85f-05f1-4007-b60a-aef426d4a998}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {df1e757b-2b92-4ffa-8ff3-a7997376b895}, !- Handle
  GuestRoom315_318 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {1def7d1f-41d9-4624-85c8-57d4a5dc3661}, !- Air Inlet Node Name
  {788742e6-01c0-4f74-86f7-c7f1f7438274}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6152db33-1573-46bc-bf6f-12f653256e9e}, !- Supply Air Fan Name
  {682f1eaf-198c-4c09-9d6c-4c6fe8ad88b6}, !- Heating Coil Name
  {ac3d9026-fd00-40b9-9758-6ba9ee72cbbf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {65d04783-5ea8-4651-9c99-c9d561e30c60}, !- Handle
  Node 110,                               !- Name
  {5627a23f-a2ed-41b0-aab2-30662a948a82}, !- Inlet Port
  {1def7d1f-41d9-4624-85c8-57d4a5dc3661}; !- Outlet Port

OS:Connection,
  {5627a23f-a2ed-41b0-aab2-30662a948a82}, !- Handle
  {c323318e-b5d7-4555-bcfe-e78f53cb662c}, !- Name
  {320c4dad-1716-4425-9d40-1c6fe8e2b603}, !- Source Object
  3,                                      !- Outlet Port
  {65d04783-5ea8-4651-9c99-c9d561e30c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1def7d1f-41d9-4624-85c8-57d4a5dc3661}, !- Handle
  {401e01c3-0939-4d74-b0f8-91fd1a3a0b01}, !- Name
  {65d04783-5ea8-4651-9c99-c9d561e30c60}, !- Source Object
  3,                                      !- Outlet Port
  {df1e757b-2b92-4ffa-8ff3-a7997376b895}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4130843d-1793-4865-9515-816c892c0d7b}, !- Handle
  Node 111,                               !- Name
  {788742e6-01c0-4f74-86f7-c7f1f7438274}, !- Inlet Port
  {87976e18-5bf8-4923-94fb-30c04d3105d0}; !- Outlet Port

OS:Connection,
  {87976e18-5bf8-4923-94fb-30c04d3105d0}, !- Handle
  {a28acb11-0cef-4be4-9057-fe056a2b5780}, !- Name
  {4130843d-1793-4865-9515-816c892c0d7b}, !- Source Object
  3,                                      !- Outlet Port
  {863983dc-b225-4322-9d75-461ace21f746}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {788742e6-01c0-4f74-86f7-c7f1f7438274}, !- Handle
  {779926b0-cd2b-40db-9337-7c991ed7c02c}, !- Name
  {df1e757b-2b92-4ffa-8ff3-a7997376b895}, !- Source Object
  4,                                      !- Outlet Port
  {4130843d-1793-4865-9515-816c892c0d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {87e02094-23ce-45c0-8ebf-2f3d86164f64}, !- Handle
  ALWAYS_OFF 22,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {635e5159-6694-4260-91e8-6a99c13dc4c4}, !- Default Day Schedule Name
  {c48bd251-7438-4f61-9210-e4b37561f890}, !- Summer Design Day Schedule Name
  {710e543c-dc42-40e8-b697-0f6552c81e21}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {635e5159-6694-4260-91e8-6a99c13dc4c4}, !- Handle
  ALWAYS_OFF day 66,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c48bd251-7438-4f61-9210-e4b37561f890}, !- Handle
  ALWAYS_OFF day 67,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {710e543c-dc42-40e8-b697-0f6552c81e21}, !- Handle
  ALWAYS_OFF day 68,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {e89dc0be-1531-457e-9653-506b0f6b358b}, !- Handle
  GuestRoom319 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d897cb6c-6557-4a50-89b1-682e7ca0c13b}, !- Handle
  GuestRoom319 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2a19186b-69e5-43f4-a587-e65836a2c121}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {efb74662-d4af-4fd9-8f90-1cf5c07c5f29}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a3dd434-d94f-43fb-bc65-5d689fe6a942}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9fe5b62e-8e3e-4389-9d66-c850d52b4116}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0739688f-2237-4204-9444-3b73e9a3c01f}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {22f6734c-679d-4549-ba06-6a9068216c8f}, !- Handle
  GuestRoom319 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.9EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c110aa7a-45cb-4dbd-91b1-77f38732f459}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b90f4644-f5de-477f-880a-3f8f80cdb453}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f6c44d9-2b2b-4305-9e7b-3d79eeb97e41}, !- Energy Input Ratio Function of Temperature Curve Name
  {67b30b74-f15c-4586-9638-4500673f2a44}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {90567ffe-a666-4ddc-920f-3a7a84b614ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {54877fe1-4d05-48d6-95aa-d19448d1e731}, !- Handle
  GuestRoom319 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {95e87c75-2439-468d-ab62-0565d9b4e285}, !- Air Inlet Node Name
  {6ca8176f-7d6d-4fd2-a731-44659dde6256}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e89dc0be-1531-457e-9653-506b0f6b358b}, !- Supply Air Fan Name
  {d897cb6c-6557-4a50-89b1-682e7ca0c13b}, !- Heating Coil Name
  {22f6734c-679d-4549-ba06-6a9068216c8f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a101ffca-51e5-4494-b2fd-397b3d3a6460}, !- Handle
  Node 112,                               !- Name
  {28fbc543-c517-420d-b5af-cf353665bf8b}, !- Inlet Port
  {95e87c75-2439-468d-ab62-0565d9b4e285}; !- Outlet Port

OS:Connection,
  {28fbc543-c517-420d-b5af-cf353665bf8b}, !- Handle
  {860a6556-a2e9-47c8-a091-64e7e84acce3}, !- Name
  {f2cf35e1-3b6d-4ec0-a424-79bb6b8259ab}, !- Source Object
  3,                                      !- Outlet Port
  {a101ffca-51e5-4494-b2fd-397b3d3a6460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e87c75-2439-468d-ab62-0565d9b4e285}, !- Handle
  {dfc1f7f8-f16f-4e08-884f-ea364faaa54e}, !- Name
  {a101ffca-51e5-4494-b2fd-397b3d3a6460}, !- Source Object
  3,                                      !- Outlet Port
  {54877fe1-4d05-48d6-95aa-d19448d1e731}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47f98b4f-6d58-4f93-9b06-ac6e88d14cf3}, !- Handle
  Node 113,                               !- Name
  {6ca8176f-7d6d-4fd2-a731-44659dde6256}, !- Inlet Port
  {184a803f-3efc-4bec-9afe-f044c2bed571}; !- Outlet Port

OS:Connection,
  {184a803f-3efc-4bec-9afe-f044c2bed571}, !- Handle
  {a04db29a-c2c5-4552-aa92-ca1decd60326}, !- Name
  {47f98b4f-6d58-4f93-9b06-ac6e88d14cf3}, !- Source Object
  3,                                      !- Outlet Port
  {45a9dc1a-c89e-40ee-bbcc-806d33816192}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ca8176f-7d6d-4fd2-a731-44659dde6256}, !- Handle
  {43b552f3-88c2-48ac-8ca2-da66cb57b049}, !- Name
  {54877fe1-4d05-48d6-95aa-d19448d1e731}, !- Source Object
  4,                                      !- Outlet Port
  {47f98b4f-6d58-4f93-9b06-ac6e88d14cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9f85f59c-9541-42d7-b8d1-4af4fd7933ad}, !- Handle
  ALWAYS_OFF 23,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {7d3ac462-af40-4247-bc21-e564804835d6}, !- Default Day Schedule Name
  {77cfb8d3-0f18-4a5e-9dd5-7e074921b787}, !- Summer Design Day Schedule Name
  {73bebf67-1a48-4fbb-b2ca-6abdef405eff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d3ac462-af40-4247-bc21-e564804835d6}, !- Handle
  ALWAYS_OFF day 69,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77cfb8d3-0f18-4a5e-9dd5-7e074921b787}, !- Handle
  ALWAYS_OFF day 70,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73bebf67-1a48-4fbb-b2ca-6abdef405eff}, !- Handle
  ALWAYS_OFF day 71,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {fe323a27-f726-4b7f-b1e5-8e1e98bcb128}, !- Handle
  GuestRoom320_323 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fbde4be9-400f-4bc8-aab8-29dec8c2a13c}, !- Handle
  GuestRoom320_323 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ff7821de-a4b4-4d75-a99c-ed44b08bfc69}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {abfad36f-baa5-4b2a-9c63-2906ffb22f1b}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aa7aa4eb-d384-4a7d-8f87-586ae3c177af}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {41e819f8-8a01-4b28-9f57-661867ca8c14}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fd0f246a-7c0c-4ad0-9851-eff2d0d93d91}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {bda565f3-a588-4b03-877e-b369110fab70}, !- Handle
  GuestRoom320_323 ZN PTAC 1spd DX AC Clg Coil 40kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f46921b4-d043-44b0-b555-36c4b5b77063}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2756313f-fe73-4bf0-a1b0-52775703ef10}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {017e0d7b-3126-45fa-94d2-a585c8f337c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {aa61235d-95e3-4dd9-acb9-b64cf2c1f276}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {632a9670-2750-4233-89e1-48890da8a806}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ad8568da-5e08-4c15-b27c-9f4b081d0082}, !- Handle
  GuestRoom320_323 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {918ec71c-4ff8-4d12-ad76-a35106486b86}, !- Air Inlet Node Name
  {140d45b3-dbce-45fd-b185-e22266630aba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe323a27-f726-4b7f-b1e5-8e1e98bcb128}, !- Supply Air Fan Name
  {fbde4be9-400f-4bc8-aab8-29dec8c2a13c}, !- Heating Coil Name
  {bda565f3-a588-4b03-877e-b369110fab70}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bf13ed67-830a-4b1a-b35b-6e12bef686f2}, !- Handle
  Node 114,                               !- Name
  {ec7ca64f-a489-4169-86af-2c5adec7b6f3}, !- Inlet Port
  {918ec71c-4ff8-4d12-ad76-a35106486b86}; !- Outlet Port

OS:Connection,
  {ec7ca64f-a489-4169-86af-2c5adec7b6f3}, !- Handle
  {a6d3857e-3b6e-4be6-aecd-0a8d99ef719c}, !- Name
  {eafdf131-e839-4959-aa78-3729f53eb2d8}, !- Source Object
  3,                                      !- Outlet Port
  {bf13ed67-830a-4b1a-b35b-6e12bef686f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {918ec71c-4ff8-4d12-ad76-a35106486b86}, !- Handle
  {28597fd1-9691-4201-89e4-2b79631d31d9}, !- Name
  {bf13ed67-830a-4b1a-b35b-6e12bef686f2}, !- Source Object
  3,                                      !- Outlet Port
  {ad8568da-5e08-4c15-b27c-9f4b081d0082}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19ce4af8-5a03-481d-a5f3-5b7d1540d14e}, !- Handle
  Node 115,                               !- Name
  {140d45b3-dbce-45fd-b185-e22266630aba}, !- Inlet Port
  {d0391090-7cc3-4cee-84d5-2ce2a7ecb56c}; !- Outlet Port

OS:Connection,
  {d0391090-7cc3-4cee-84d5-2ce2a7ecb56c}, !- Handle
  {8f9bc3fd-6d3b-414a-ae5e-3ee1f622bce1}, !- Name
  {19ce4af8-5a03-481d-a5f3-5b7d1540d14e}, !- Source Object
  3,                                      !- Outlet Port
  {d984bac5-bea5-4d0d-9fea-9fad864e2fac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {140d45b3-dbce-45fd-b185-e22266630aba}, !- Handle
  {3db698fe-3330-452d-9990-02e9cdb9dd62}, !- Name
  {ad8568da-5e08-4c15-b27c-9f4b081d0082}, !- Source Object
  4,                                      !- Outlet Port
  {19ce4af8-5a03-481d-a5f3-5b7d1540d14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ec7977d7-6426-49f1-b4cd-3fb6877a2224}, !- Handle
  ALWAYS_OFF 24,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {cd3c84f5-8971-4f6f-83d9-b82e5bb58dd5}, !- Default Day Schedule Name
  {a6db669c-bc07-4c72-afdd-0c3ce2161ab1}, !- Summer Design Day Schedule Name
  {103d0417-e4fd-4fe7-9974-58c9b399c794}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd3c84f5-8971-4f6f-83d9-b82e5bb58dd5}, !- Handle
  ALWAYS_OFF day 72,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6db669c-bc07-4c72-afdd-0c3ce2161ab1}, !- Handle
  ALWAYS_OFF day 73,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {103d0417-e4fd-4fe7-9974-58c9b399c794}, !- Handle
  ALWAYS_OFF day 74,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {9933bc89-bac9-40ca-946f-6265d4e1e3d4}, !- Handle
  GuestRoom324 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3fa8d224-fd41-4c40-9981-799a9ecc99f3}, !- Handle
  GuestRoom324 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {51a758ee-d239-4ee3-9fe5-d429a8a1999f}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e02f6f1f-ff2c-4d15-b3ca-20238fa2ba31}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {35bb97ed-d19c-4d51-8020-e4c9476cc294}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d39574a5-d9c2-4e4f-9856-3ebdfc8d0a06}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3a2d8f37-e603-417a-8436-4a4ad13f145f}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {bc46831b-d9b2-4390-98c7-49ea53e5e67e}, !- Handle
  GuestRoom324 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65416cd8-fd91-477f-9a97-e1620bd03d66}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b8b76184-28b2-41c5-8888-7071233721f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b1e2b4ad-595d-4aea-81bb-0acd59aab322}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2be415b-84bd-4b77-a48a-21084aadff4d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0b8ba27f-a918-4291-9764-735cbcd4b518}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9942855c-f3b9-44e4-9ccc-c2b86e286c31}, !- Handle
  GuestRoom324 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {024a2158-013e-4204-bccf-f26b2ac981bd}, !- Air Inlet Node Name
  {74d22641-00ed-4137-8bab-1e0daaaf2a07}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9933bc89-bac9-40ca-946f-6265d4e1e3d4}, !- Supply Air Fan Name
  {3fa8d224-fd41-4c40-9981-799a9ecc99f3}, !- Heating Coil Name
  {bc46831b-d9b2-4390-98c7-49ea53e5e67e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {943da8c1-dca9-4db1-9a4b-8ac8b2a1ef4f}, !- Handle
  Node 116,                               !- Name
  {fc6ede5b-ac12-450e-a7ac-8e9a8d9e2a23}, !- Inlet Port
  {024a2158-013e-4204-bccf-f26b2ac981bd}; !- Outlet Port

OS:Connection,
  {fc6ede5b-ac12-450e-a7ac-8e9a8d9e2a23}, !- Handle
  {b2e53f24-2e5f-402c-b240-8993be96f868}, !- Name
  {cf74ac22-9ade-4279-97a5-c058b232f3d2}, !- Source Object
  3,                                      !- Outlet Port
  {943da8c1-dca9-4db1-9a4b-8ac8b2a1ef4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024a2158-013e-4204-bccf-f26b2ac981bd}, !- Handle
  {88c90d46-3ac8-4da4-b7f8-73a0936c52db}, !- Name
  {943da8c1-dca9-4db1-9a4b-8ac8b2a1ef4f}, !- Source Object
  3,                                      !- Outlet Port
  {9942855c-f3b9-44e4-9ccc-c2b86e286c31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db6e55d2-32c8-4406-92ac-8759a1b3d24b}, !- Handle
  Node 117,                               !- Name
  {74d22641-00ed-4137-8bab-1e0daaaf2a07}, !- Inlet Port
  {592b7e18-f687-4546-8e47-3e3579d39a3d}; !- Outlet Port

OS:Connection,
  {592b7e18-f687-4546-8e47-3e3579d39a3d}, !- Handle
  {57aae34f-a38a-4fa0-9393-0b0d7f76927f}, !- Name
  {db6e55d2-32c8-4406-92ac-8759a1b3d24b}, !- Source Object
  3,                                      !- Outlet Port
  {d77a12c5-8d57-4a75-af17-59d73a81b6a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74d22641-00ed-4137-8bab-1e0daaaf2a07}, !- Handle
  {2ed32440-9885-49cb-add2-25cfefd00ecc}, !- Name
  {9942855c-f3b9-44e4-9ccc-c2b86e286c31}, !- Source Object
  4,                                      !- Outlet Port
  {db6e55d2-32c8-4406-92ac-8759a1b3d24b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d9e9d285-b2d1-4dde-bc75-5a6601f37218}, !- Handle
  ALWAYS_OFF 25,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {be74fe0a-dbe2-4977-9972-1df9a9b49d50}, !- Default Day Schedule Name
  {68503263-4d2a-473a-a43c-cfdc4c8e310e}, !- Summer Design Day Schedule Name
  {5782cc27-f3e7-4e18-8afa-dfb21f03a5ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be74fe0a-dbe2-4977-9972-1df9a9b49d50}, !- Handle
  ALWAYS_OFF day 75,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68503263-4d2a-473a-a43c-cfdc4c8e310e}, !- Handle
  ALWAYS_OFF day 76,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5782cc27-f3e7-4e18-8afa-dfb21f03a5ec}, !- Handle
  ALWAYS_OFF day 77,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {58488e04-63cf-4cea-914b-27f0590a357b}, !- Handle
  GuestRoom401 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c830b65c-8f53-4058-a4ab-bd6a0c4a86b3}, !- Handle
  GuestRoom401 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {469474e9-1d80-43b1-87b6-e19127ad47db}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {535fc0f1-1476-4af6-9f3c-e1d242decfe1}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5d28833-c7b9-49a6-86f5-697081f22100}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2283f88f-ec30-4b56-930f-99fb7b14f33d}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d17b56db-4d78-469f-af2f-01c41507583d}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {815a3436-0632-4285-956d-9122015f80b2}, !- Handle
  GuestRoom401 ZN PTAC 1spd DX AC Clg Coil 16kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {636d97f5-a11a-4609-a2d3-cd4e813f4ee3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {63c67b14-2365-483a-930b-212e908f7444}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {873d9aa3-193d-46d7-808c-a5f6c63a063c}, !- Energy Input Ratio Function of Temperature Curve Name
  {e02f069e-a038-4856-8ff1-e15ac69b86be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cdb4867d-11b8-4f05-a330-39dfe86ca940}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6b076604-11f7-4199-a52f-d4ad46060936}, !- Handle
  GuestRoom401 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {8dde8bf3-0f67-429f-af10-df473d9e7ea7}, !- Air Inlet Node Name
  {fcf81435-bedd-49c3-ac4a-97f6fe2b9342}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {58488e04-63cf-4cea-914b-27f0590a357b}, !- Supply Air Fan Name
  {c830b65c-8f53-4058-a4ab-bd6a0c4a86b3}, !- Heating Coil Name
  {815a3436-0632-4285-956d-9122015f80b2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {221d794b-5cb2-4382-a5c7-45df04f04516}, !- Handle
  Node 118,                               !- Name
  {170e6c9e-5c05-414f-8343-800f9d646dd3}, !- Inlet Port
  {8dde8bf3-0f67-429f-af10-df473d9e7ea7}; !- Outlet Port

OS:Connection,
  {170e6c9e-5c05-414f-8343-800f9d646dd3}, !- Handle
  {00a32581-c99e-401d-a228-5c3c85052266}, !- Name
  {9866ee01-85fc-40a8-afce-7c1d85145b69}, !- Source Object
  3,                                      !- Outlet Port
  {221d794b-5cb2-4382-a5c7-45df04f04516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dde8bf3-0f67-429f-af10-df473d9e7ea7}, !- Handle
  {0291974b-52db-4c7c-b7e3-8d7d7818f956}, !- Name
  {221d794b-5cb2-4382-a5c7-45df04f04516}, !- Source Object
  3,                                      !- Outlet Port
  {6b076604-11f7-4199-a52f-d4ad46060936}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b7e0a4b-54e9-47ec-97a6-f2156554268c}, !- Handle
  Node 119,                               !- Name
  {fcf81435-bedd-49c3-ac4a-97f6fe2b9342}, !- Inlet Port
  {bb51ad3e-c1ab-44df-aa89-c29758f19587}; !- Outlet Port

OS:Connection,
  {bb51ad3e-c1ab-44df-aa89-c29758f19587}, !- Handle
  {98d23871-b166-4436-899f-936cf80232e5}, !- Name
  {0b7e0a4b-54e9-47ec-97a6-f2156554268c}, !- Source Object
  3,                                      !- Outlet Port
  {4ec77f62-a193-4d06-9ed7-2f8753e30390}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcf81435-bedd-49c3-ac4a-97f6fe2b9342}, !- Handle
  {86393b07-e236-4d6f-b850-f8cdddffe787}, !- Name
  {6b076604-11f7-4199-a52f-d4ad46060936}, !- Source Object
  4,                                      !- Outlet Port
  {0b7e0a4b-54e9-47ec-97a6-f2156554268c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {683e91cf-9da2-4cf0-a55b-dd34e0ccad01}, !- Handle
  ALWAYS_OFF 26,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {d7eeea92-28f0-4e30-bba4-df940e7fc51a}, !- Default Day Schedule Name
  {448388e4-e5e2-4baf-8be5-54342abc9587}, !- Summer Design Day Schedule Name
  {7428f9ed-5142-4aab-a8f9-afc39611029a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d7eeea92-28f0-4e30-bba4-df940e7fc51a}, !- Handle
  ALWAYS_OFF day 78,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {448388e4-e5e2-4baf-8be5-54342abc9587}, !- Handle
  ALWAYS_OFF day 79,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7428f9ed-5142-4aab-a8f9-afc39611029a}, !- Handle
  ALWAYS_OFF day 80,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {ef59e747-d074-4f76-a121-7534c85a06d2}, !- Handle
  GuestRoom402_405 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {07ef9924-a558-43da-9cd5-4fecaf211fa7}, !- Handle
  GuestRoom402_405 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8c7b0df5-f4c5-4f1b-82c6-18cf2d3a5ab6}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a0205324-613e-4b93-b672-3920870cb24d}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {42d38fe7-e2d8-467a-9c18-25c63ad27d2a}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d1160200-f336-4b1f-a1fd-f757f16edf77}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {37f5be85-6ede-471f-8a9c-648241bbba56}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b50c25cc-aa8a-441c-8623-cd4d1e278f16}, !- Handle
  GuestRoom402_405 ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {17d67dde-e057-41c3-90e8-ed484a64ab66}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8fd703c1-259e-4f3b-a41d-11cc7c41a922}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d419d420-64eb-4c32-9f16-064ac924801e}, !- Energy Input Ratio Function of Temperature Curve Name
  {adae1fe1-3e21-4ef0-823e-425b5ad0cac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6ab975a2-d03b-4dc0-bd01-1885b9fbdb10}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {11e3922c-bb5e-41af-b4f0-2732c51a9a95}, !- Handle
  GuestRoom402_405 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {f0c8898e-9d9a-44a2-aa3b-74ce2fe90397}, !- Air Inlet Node Name
  {4ea50f92-fe37-43a3-b2fd-d05de0b50c85}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef59e747-d074-4f76-a121-7534c85a06d2}, !- Supply Air Fan Name
  {07ef9924-a558-43da-9cd5-4fecaf211fa7}, !- Heating Coil Name
  {b50c25cc-aa8a-441c-8623-cd4d1e278f16}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7d3544fc-e8f5-4a8e-b9b1-2743354dfcef}, !- Handle
  Node 120,                               !- Name
  {7f364c3a-baeb-4cd8-b23d-922dc4445d49}, !- Inlet Port
  {f0c8898e-9d9a-44a2-aa3b-74ce2fe90397}; !- Outlet Port

OS:Connection,
  {7f364c3a-baeb-4cd8-b23d-922dc4445d49}, !- Handle
  {eb6a7943-3fd0-4150-b3aa-cc8471dc0ca5}, !- Name
  {ad45d94a-2d0a-42ee-99d8-d8a9bd07cc02}, !- Source Object
  3,                                      !- Outlet Port
  {7d3544fc-e8f5-4a8e-b9b1-2743354dfcef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c8898e-9d9a-44a2-aa3b-74ce2fe90397}, !- Handle
  {b5bef169-a7e4-484f-ac95-9cf877ce855e}, !- Name
  {7d3544fc-e8f5-4a8e-b9b1-2743354dfcef}, !- Source Object
  3,                                      !- Outlet Port
  {11e3922c-bb5e-41af-b4f0-2732c51a9a95}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {530e32da-95f8-43b2-a905-43aa04d94eed}, !- Handle
  Node 121,                               !- Name
  {4ea50f92-fe37-43a3-b2fd-d05de0b50c85}, !- Inlet Port
  {4c28911b-5095-496d-bcae-8ead362d680e}; !- Outlet Port

OS:Connection,
  {4c28911b-5095-496d-bcae-8ead362d680e}, !- Handle
  {b3e707b7-e3c9-460f-9be3-d4f7a6d70a42}, !- Name
  {530e32da-95f8-43b2-a905-43aa04d94eed}, !- Source Object
  3,                                      !- Outlet Port
  {b8d52b36-534f-4175-8f57-95c3493fbdc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ea50f92-fe37-43a3-b2fd-d05de0b50c85}, !- Handle
  {c7a236c7-e440-466e-a292-1c33167c9185}, !- Name
  {11e3922c-bb5e-41af-b4f0-2732c51a9a95}, !- Source Object
  4,                                      !- Outlet Port
  {530e32da-95f8-43b2-a905-43aa04d94eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fdaaab04-1c12-4945-84f9-e1189455d83c}, !- Handle
  ALWAYS_OFF 27,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {d5ae4a3d-b0d4-413c-8291-6514521810ff}, !- Default Day Schedule Name
  {5bb6a499-5613-497a-87df-00e471f9b2ab}, !- Summer Design Day Schedule Name
  {778bfbec-63e5-4810-a092-948c9592a6d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5ae4a3d-b0d4-413c-8291-6514521810ff}, !- Handle
  ALWAYS_OFF day 81,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bb6a499-5613-497a-87df-00e471f9b2ab}, !- Handle
  ALWAYS_OFF day 82,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {778bfbec-63e5-4810-a092-948c9592a6d6}, !- Handle
  ALWAYS_OFF day 83,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {9edddc4f-8edd-4ff1-85cb-5d5fc7cf1f67}, !- Handle
  GuestRoom406_408 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {63b1a058-d818-4e75-b11b-72be6fa91f74}, !- Handle
  GuestRoom406_408 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e8d317a8-52c7-445d-ab8e-90ebb9369bd2}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {353429ec-bd00-43bd-a0cc-936b3fa9b343}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {83edb8c7-517a-4f17-9df2-536000d0bb48}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {af920837-2fab-4b59-841e-65f991808708}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6c8585cd-2c1f-40fe-a75e-d71c66b36673}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {10e351a2-7b31-46aa-bb7e-88afbc09ab3f}, !- Handle
  GuestRoom406_408 ZN PTAC 1spd DX AC Clg Coil 13kBtu/hr 10.1EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.50699594566719,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7bf53502-4041-42c2-8f2e-39cfdab28d09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {19ee9f31-cfdb-40eb-a412-5f5422488307}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc2ba675-1ab2-417b-8b45-8b4a87bc598f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c73b148a-b4b6-47c0-bf31-ae2c107e48c1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5946237c-8a8b-462e-b17c-75676e33d779}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6d819797-fe3d-4915-8f1e-8ec47b044b4a}, !- Handle
  GuestRoom406_408 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {e2a7883b-d61c-4d20-92ec-d2e943b82b9c}, !- Air Inlet Node Name
  {1e85d9f8-f6ff-4cbe-ab3c-736ec7acca8c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9edddc4f-8edd-4ff1-85cb-5d5fc7cf1f67}, !- Supply Air Fan Name
  {63b1a058-d818-4e75-b11b-72be6fa91f74}, !- Heating Coil Name
  {10e351a2-7b31-46aa-bb7e-88afbc09ab3f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d372b706-a878-4470-bd61-ac4181246fb3}, !- Handle
  Node 122,                               !- Name
  {96ad02a7-ef94-4233-b674-92c429a31bfc}, !- Inlet Port
  {e2a7883b-d61c-4d20-92ec-d2e943b82b9c}; !- Outlet Port

OS:Connection,
  {96ad02a7-ef94-4233-b674-92c429a31bfc}, !- Handle
  {bc0d50f7-5503-42f2-9fe7-ad677e0c6557}, !- Name
  {5864ce04-57c9-496f-8ab5-38b71c7ba7c9}, !- Source Object
  3,                                      !- Outlet Port
  {d372b706-a878-4470-bd61-ac4181246fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a7883b-d61c-4d20-92ec-d2e943b82b9c}, !- Handle
  {048b03d6-6da3-46e4-b078-c069ce779e0e}, !- Name
  {d372b706-a878-4470-bd61-ac4181246fb3}, !- Source Object
  3,                                      !- Outlet Port
  {6d819797-fe3d-4915-8f1e-8ec47b044b4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {403ea3e6-d0b1-4176-809a-4b85642c0c1b}, !- Handle
  Node 123,                               !- Name
  {1e85d9f8-f6ff-4cbe-ab3c-736ec7acca8c}, !- Inlet Port
  {ac80c3a2-6222-4cb0-b294-1d98c2c2e28f}; !- Outlet Port

OS:Connection,
  {ac80c3a2-6222-4cb0-b294-1d98c2c2e28f}, !- Handle
  {1fd4e206-1d41-4148-a9d9-19f5226cc25b}, !- Name
  {403ea3e6-d0b1-4176-809a-4b85642c0c1b}, !- Source Object
  3,                                      !- Outlet Port
  {5e89c941-9af1-4c90-8f58-5863b82cc69b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e85d9f8-f6ff-4cbe-ab3c-736ec7acca8c}, !- Handle
  {2d9afe7d-8a16-459d-8147-6bb668a6b35b}, !- Name
  {6d819797-fe3d-4915-8f1e-8ec47b044b4a}, !- Source Object
  4,                                      !- Outlet Port
  {403ea3e6-d0b1-4176-809a-4b85642c0c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5a8e9953-1c46-4526-b182-3555f2c5081e}, !- Handle
  ALWAYS_OFF 28,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {cd78b177-f536-4f6f-b0eb-a22be7d14167}, !- Default Day Schedule Name
  {4af399c9-8412-4e50-a856-48a4d4ef5c52}, !- Summer Design Day Schedule Name
  {8f830bf1-59c4-4bee-8f4f-51327b458c4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd78b177-f536-4f6f-b0eb-a22be7d14167}, !- Handle
  ALWAYS_OFF day 84,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4af399c9-8412-4e50-a856-48a4d4ef5c52}, !- Handle
  ALWAYS_OFF day 85,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f830bf1-59c4-4bee-8f4f-51327b458c4d}, !- Handle
  ALWAYS_OFF day 86,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {024ac422-b83e-44d4-ae1b-fe3a86574cdc}, !- Handle
  GuestRoom409_412 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {47a4a23c-a968-407f-84c6-e875659c195f}, !- Handle
  GuestRoom409_412 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0afab2b3-c4fc-4116-a927-bb36cae34b93}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {20e1d251-ce7c-4390-8998-36ee5271dbfd}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {36cf84d2-42f0-4eb8-9d89-d8d1edbc8a87}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {29bb3752-038e-4446-958b-5778a5cc2cb4}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9e6e2875-a719-4d43-80d3-f88f58de5998}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {0a789a6c-07a3-4736-8b71-a8db125646d0}, !- Handle
  GuestRoom409_412 ZN PTAC 1spd DX AC Clg Coil 45kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {48f0c901-69c7-4793-a615-813c764252e5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e3c76ad3-3519-4e1a-8f91-6b1fba3f2576}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {922a8e28-e7a2-475e-852a-65d303194155}, !- Energy Input Ratio Function of Temperature Curve Name
  {afa88c18-35dc-426f-956f-07425d3b5972}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {df075077-f3c5-40c8-afe8-9d77ebfc86f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e8153c19-f09f-474e-acf2-294d0acaca4e}, !- Handle
  GuestRoom409_412 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {b68963cc-4852-4e9e-a575-39631c015499}, !- Air Inlet Node Name
  {6ca298c7-f453-429c-bac1-b6ae8e8abc6b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {024ac422-b83e-44d4-ae1b-fe3a86574cdc}, !- Supply Air Fan Name
  {47a4a23c-a968-407f-84c6-e875659c195f}, !- Heating Coil Name
  {0a789a6c-07a3-4736-8b71-a8db125646d0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {03e7d63b-372b-40a7-b63e-3028feae3e33}, !- Handle
  Node 124,                               !- Name
  {58e13fee-68f4-414e-8bbd-ab7a30a5d0da}, !- Inlet Port
  {b68963cc-4852-4e9e-a575-39631c015499}; !- Outlet Port

OS:Connection,
  {58e13fee-68f4-414e-8bbd-ab7a30a5d0da}, !- Handle
  {9368be93-36a7-41a9-a6a9-40d7add2becc}, !- Name
  {7b4056d2-6039-43a1-bad6-69666ac2921a}, !- Source Object
  3,                                      !- Outlet Port
  {03e7d63b-372b-40a7-b63e-3028feae3e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68963cc-4852-4e9e-a575-39631c015499}, !- Handle
  {1574a504-a426-4ded-916e-5ecbc9ecb6e7}, !- Name
  {03e7d63b-372b-40a7-b63e-3028feae3e33}, !- Source Object
  3,                                      !- Outlet Port
  {e8153c19-f09f-474e-acf2-294d0acaca4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74eaad98-44a8-47c9-a850-bb42f2110837}, !- Handle
  Node 125,                               !- Name
  {6ca298c7-f453-429c-bac1-b6ae8e8abc6b}, !- Inlet Port
  {16155776-bfe4-4588-808d-e23007fd1c4b}; !- Outlet Port

OS:Connection,
  {16155776-bfe4-4588-808d-e23007fd1c4b}, !- Handle
  {a9a10f31-86d7-4601-9403-4714f2e76a18}, !- Name
  {74eaad98-44a8-47c9-a850-bb42f2110837}, !- Source Object
  3,                                      !- Outlet Port
  {d7bd2ac3-ccc1-4429-ba41-85e9230c33a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ca298c7-f453-429c-bac1-b6ae8e8abc6b}, !- Handle
  {4bd35952-1fad-44c5-a8b7-6faf5cc903d2}, !- Name
  {e8153c19-f09f-474e-acf2-294d0acaca4e}, !- Source Object
  4,                                      !- Outlet Port
  {74eaad98-44a8-47c9-a850-bb42f2110837}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a6261ac7-3e14-4c85-90fe-00ef6877650f}, !- Handle
  ALWAYS_OFF 29,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {5ca5fd0c-c442-4aa5-a901-3d1e23a6d2dc}, !- Default Day Schedule Name
  {03ed5d88-8271-46fb-ae41-3d7d77722439}, !- Summer Design Day Schedule Name
  {e3eaefe9-9e21-4689-8c29-87fbdaaafbbf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ca5fd0c-c442-4aa5-a901-3d1e23a6d2dc}, !- Handle
  ALWAYS_OFF day 87,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03ed5d88-8271-46fb-ae41-3d7d77722439}, !- Handle
  ALWAYS_OFF day 88,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3eaefe9-9e21-4689-8c29-87fbdaaafbbf}, !- Handle
  ALWAYS_OFF day 89,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {b4a91097-88d8-4096-b3cb-39100152388c}, !- Handle
  GuestRoom413 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {15ec8206-2842-4400-9262-05b263160bc0}, !- Handle
  GuestRoom413 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0d244882-9ed5-4e3c-b181-5586e4acd798}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {45af2d13-b67b-430d-9a79-adb71184e276}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {86e57307-f7e9-4a6e-8272-3021eb7cb9d3}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ee39422a-f174-4f83-a476-4e1aa3b266f5}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e4ededb4-5905-48d0-9772-ef8f0695eff6}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {ada4d3d7-2ac0-495a-82ac-fcd87c7cc86b}, !- Handle
  GuestRoom413 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {183e238f-78b8-434d-8c26-abb5b21fbeaa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd1e92b3-8db1-4af5-9ae9-d1dbfab17232}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {481ad4d5-edb8-42c5-bb88-391608dd69e7}, !- Energy Input Ratio Function of Temperature Curve Name
  {fa605016-85f7-481a-96ca-bff1c1fc3e41}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {717c116c-9c13-4326-9f9d-a990c57c4e81}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a8bc5ac8-5392-4b05-bca9-d4ec8cf738f0}, !- Handle
  GuestRoom413 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {9ed980b4-235a-4d00-bc5a-95f20dd65020}, !- Air Inlet Node Name
  {0977ef1b-07e7-460d-aadd-9234709425c8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b4a91097-88d8-4096-b3cb-39100152388c}, !- Supply Air Fan Name
  {15ec8206-2842-4400-9262-05b263160bc0}, !- Heating Coil Name
  {ada4d3d7-2ac0-495a-82ac-fcd87c7cc86b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dbce4348-4e94-48f8-9401-e5e9df185c6c}, !- Handle
  Node 126,                               !- Name
  {0dffedf1-bf1d-4301-8e18-2ae0a7619662}, !- Inlet Port
  {9ed980b4-235a-4d00-bc5a-95f20dd65020}; !- Outlet Port

OS:Connection,
  {0dffedf1-bf1d-4301-8e18-2ae0a7619662}, !- Handle
  {2339e328-93c2-49bb-bb1c-15286b24586b}, !- Name
  {35f41a67-aa78-4ea2-9f9f-e60437c4435c}, !- Source Object
  3,                                      !- Outlet Port
  {dbce4348-4e94-48f8-9401-e5e9df185c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ed980b4-235a-4d00-bc5a-95f20dd65020}, !- Handle
  {a3f7eacb-a0a4-42ac-acab-b9ad5a01e73e}, !- Name
  {dbce4348-4e94-48f8-9401-e5e9df185c6c}, !- Source Object
  3,                                      !- Outlet Port
  {a8bc5ac8-5392-4b05-bca9-d4ec8cf738f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec8b9cc7-be1e-4947-902c-5d4ac37afb26}, !- Handle
  Node 127,                               !- Name
  {0977ef1b-07e7-460d-aadd-9234709425c8}, !- Inlet Port
  {05dae301-e44d-421c-817e-ca158c4066a3}; !- Outlet Port

OS:Connection,
  {05dae301-e44d-421c-817e-ca158c4066a3}, !- Handle
  {02f7c53c-fc6a-4106-9b69-b2c5fd9d49a6}, !- Name
  {ec8b9cc7-be1e-4947-902c-5d4ac37afb26}, !- Source Object
  3,                                      !- Outlet Port
  {26492659-6265-4a7f-a536-8213f955767c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0977ef1b-07e7-460d-aadd-9234709425c8}, !- Handle
  {b4b88ae0-21db-414e-9fb4-c01a1e0da75e}, !- Name
  {a8bc5ac8-5392-4b05-bca9-d4ec8cf738f0}, !- Source Object
  4,                                      !- Outlet Port
  {ec8b9cc7-be1e-4947-902c-5d4ac37afb26}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4e81fefa-80a7-435a-9d78-98c4e7c76f31}, !- Handle
  ALWAYS_OFF 30,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {bb8d7127-8c17-48b1-9774-91606e3f897b}, !- Default Day Schedule Name
  {a36338eb-3be7-4040-a3d0-e5b6fc5edde5}, !- Summer Design Day Schedule Name
  {58d6c65a-de7a-41bc-94d7-a9928ef9d64d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb8d7127-8c17-48b1-9774-91606e3f897b}, !- Handle
  ALWAYS_OFF day 90,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a36338eb-3be7-4040-a3d0-e5b6fc5edde5}, !- Handle
  ALWAYS_OFF day 91,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58d6c65a-de7a-41bc-94d7-a9928ef9d64d}, !- Handle
  ALWAYS_OFF day 92,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {e0381ce0-bbf9-44fe-8eca-0e8d6a5a4aab}, !- Handle
  GuestRoom414 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {119526f1-914b-41bb-8461-f344332b099f}, !- Handle
  GuestRoom414 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {148c1184-cc31-45d2-8abc-a90c6755cae3}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {84214d24-8981-48dd-bd24-605f58a85b49}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9ae24301-84b0-4cbf-b63a-85763af0e0e4}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bda0fbca-f4c5-491f-80eb-f2d1a967694f}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1135edd6-c181-4f4b-877a-a48ccbbb5f12}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {ac6da141-a771-42a9-8601-46d9779aee15}, !- Handle
  GuestRoom414 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.9EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b67aba0-b191-47d9-a52b-00b6a2ba799d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ef7a8b6f-722e-4345-8ae8-3d3799f9b2b6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75704c44-2fb8-4e0d-826b-f401b534b886}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c28bc36-504e-4b5a-ae74-cf61dbb63f87}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4ffdb8e2-2413-40a4-817f-0f5e6f15a170}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {28a3336f-e82e-4824-8c51-3ce1c87a2863}, !- Handle
  GuestRoom414 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {99706780-eb91-4a29-b575-5cbe55193d74}, !- Air Inlet Node Name
  {f687fc76-b7f8-4a69-8c48-f6911484a69f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e0381ce0-bbf9-44fe-8eca-0e8d6a5a4aab}, !- Supply Air Fan Name
  {119526f1-914b-41bb-8461-f344332b099f}, !- Heating Coil Name
  {ac6da141-a771-42a9-8601-46d9779aee15}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {95f287e4-bddf-4cc5-85a6-fe30f1e053fa}, !- Handle
  Node 128,                               !- Name
  {e7aaed0b-2917-4fda-ac8f-ca38eeeae0dd}, !- Inlet Port
  {99706780-eb91-4a29-b575-5cbe55193d74}; !- Outlet Port

OS:Connection,
  {e7aaed0b-2917-4fda-ac8f-ca38eeeae0dd}, !- Handle
  {4b5a6074-c28d-49f3-9acf-b75fb420c12e}, !- Name
  {b80aaf96-32ff-4fc9-861a-5438210461ae}, !- Source Object
  3,                                      !- Outlet Port
  {95f287e4-bddf-4cc5-85a6-fe30f1e053fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99706780-eb91-4a29-b575-5cbe55193d74}, !- Handle
  {5bb6e0a6-0c3d-4492-bb12-2d97a5943c3d}, !- Name
  {95f287e4-bddf-4cc5-85a6-fe30f1e053fa}, !- Source Object
  3,                                      !- Outlet Port
  {28a3336f-e82e-4824-8c51-3ce1c87a2863}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c94e8a37-dff2-4cb6-93a6-6772053c7ff3}, !- Handle
  Node 129,                               !- Name
  {f687fc76-b7f8-4a69-8c48-f6911484a69f}, !- Inlet Port
  {12006b97-3c87-421b-8763-b79dd7f9aa66}; !- Outlet Port

OS:Connection,
  {12006b97-3c87-421b-8763-b79dd7f9aa66}, !- Handle
  {e5b69684-2834-42fc-ac44-1487621f5527}, !- Name
  {c94e8a37-dff2-4cb6-93a6-6772053c7ff3}, !- Source Object
  3,                                      !- Outlet Port
  {8e1b7cf3-1949-46fb-9b90-ba3c99fb886c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f687fc76-b7f8-4a69-8c48-f6911484a69f}, !- Handle
  {c3f8111a-fc09-441f-88f8-92624d423b3b}, !- Name
  {28a3336f-e82e-4824-8c51-3ce1c87a2863}, !- Source Object
  4,                                      !- Outlet Port
  {c94e8a37-dff2-4cb6-93a6-6772053c7ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a5cc8bb3-f1c5-482c-8ac0-018171d1eaa3}, !- Handle
  ALWAYS_OFF 31,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {0ae9ef92-f234-45da-88e5-a90a89b4f6f7}, !- Default Day Schedule Name
  {ce271ae9-b3c7-4b2e-b59d-14d42b708647}, !- Summer Design Day Schedule Name
  {ffee3ab4-3032-4107-a332-4d08db211043}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ae9ef92-f234-45da-88e5-a90a89b4f6f7}, !- Handle
  ALWAYS_OFF day 93,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce271ae9-b3c7-4b2e-b59d-14d42b708647}, !- Handle
  ALWAYS_OFF day 94,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffee3ab4-3032-4107-a332-4d08db211043}, !- Handle
  ALWAYS_OFF day 95,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {70f00973-570c-4cd3-89c6-4540869ce8f6}, !- Handle
  GuestRoom415_418 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3d0967af-4b74-4111-92dc-7dd22b68bf98}, !- Handle
  GuestRoom415_418 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0704e33b-3005-46e2-b191-3b7d73c4c16e}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b70c0bea-a6eb-4822-99db-6b50ae4deb73}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {13c54a52-f443-4e38-96b4-d0ed4836b46f}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4481b125-10f7-4204-a175-49a307082eb5}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {19275a12-f731-4d55-8e63-011c81d2d992}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {e552d398-c3dc-45c9-b001-66b0db9f5ca7}, !- Handle
  GuestRoom415_418 ZN PTAC 1spd DX AC Clg Coil 49kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03e2e3cd-052d-4581-9ff9-aba523cc887d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fc8b0cb-c0a3-443d-a28a-8bbe235d03ca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {21bd76db-356d-4703-a38f-c9248d5eb7f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {ebab1889-46e9-4980-bd7a-d0ebbac6d6d4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9df94390-3816-4d65-b4aa-f19abc883866}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {60de8a58-7593-4892-81d5-d49cd12d3006}, !- Handle
  GuestRoom415_418 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {3c1fa2be-9fa1-460c-9745-174772c70e75}, !- Air Inlet Node Name
  {8078f3cb-f192-4290-9b01-af5c4aac07f2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {70f00973-570c-4cd3-89c6-4540869ce8f6}, !- Supply Air Fan Name
  {3d0967af-4b74-4111-92dc-7dd22b68bf98}, !- Heating Coil Name
  {e552d398-c3dc-45c9-b001-66b0db9f5ca7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {03031f83-e80f-4589-9c2d-72073763a75f}, !- Handle
  Node 130,                               !- Name
  {a4bd7678-0424-435c-9cf8-a36c9dfc78bb}, !- Inlet Port
  {3c1fa2be-9fa1-460c-9745-174772c70e75}; !- Outlet Port

OS:Connection,
  {a4bd7678-0424-435c-9cf8-a36c9dfc78bb}, !- Handle
  {f76e7f9f-a6f2-4e53-a70c-5e28e6528e2c}, !- Name
  {8155ffce-e35b-4337-b86e-3c971a0c9755}, !- Source Object
  3,                                      !- Outlet Port
  {03031f83-e80f-4589-9c2d-72073763a75f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1fa2be-9fa1-460c-9745-174772c70e75}, !- Handle
  {14cad7b1-f9e8-4115-a400-c6200149a185}, !- Name
  {03031f83-e80f-4589-9c2d-72073763a75f}, !- Source Object
  3,                                      !- Outlet Port
  {60de8a58-7593-4892-81d5-d49cd12d3006}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4401327f-7821-48b1-8ae1-22803b2887e2}, !- Handle
  Node 131,                               !- Name
  {8078f3cb-f192-4290-9b01-af5c4aac07f2}, !- Inlet Port
  {73f8eabb-d7ba-4b24-961e-1ebcd75fbf17}; !- Outlet Port

OS:Connection,
  {73f8eabb-d7ba-4b24-961e-1ebcd75fbf17}, !- Handle
  {18f09e5a-7059-465c-b091-17d3f9f1bea6}, !- Name
  {4401327f-7821-48b1-8ae1-22803b2887e2}, !- Source Object
  3,                                      !- Outlet Port
  {d4679132-373b-42f9-ba04-418c54a622cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8078f3cb-f192-4290-9b01-af5c4aac07f2}, !- Handle
  {a60cb04f-f281-4dae-be62-583814d3c7d2}, !- Name
  {60de8a58-7593-4892-81d5-d49cd12d3006}, !- Source Object
  4,                                      !- Outlet Port
  {4401327f-7821-48b1-8ae1-22803b2887e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c58e01fb-449e-4a44-aa18-025649de6ea0}, !- Handle
  ALWAYS_OFF 32,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {b16a3bfa-ffda-475d-b4c6-99e3c22852c6}, !- Default Day Schedule Name
  {690d0949-5f10-448d-ad89-eb3f9109e802}, !- Summer Design Day Schedule Name
  {8c8b4a08-d79f-4f05-b8d2-712eaf0c0d27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b16a3bfa-ffda-475d-b4c6-99e3c22852c6}, !- Handle
  ALWAYS_OFF day 96,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {690d0949-5f10-448d-ad89-eb3f9109e802}, !- Handle
  ALWAYS_OFF day 97,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c8b4a08-d79f-4f05-b8d2-712eaf0c0d27}, !- Handle
  ALWAYS_OFF day 98,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {e7295a15-9565-4422-9289-260f033ef2c1}, !- Handle
  GuestRoom419 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9f13870f-c5b1-4b29-9f4e-bb3d052df657}, !- Handle
  GuestRoom419 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8f6fabe5-bc85-445a-ae5e-14b2f1f8e2e6}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1461393e-2573-4323-96de-f4a51aac2064}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9b414a3-83d4-4706-91ae-464a957f6959}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7c8ea5ab-d0ab-489d-8112-de82da6b19b3}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {353202d0-2380-4819-9f88-d20e91fc3a7c}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {99d7dec5-d938-42f1-97bc-8c298310ce64}, !- Handle
  GuestRoom419 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 9.9EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.42767271043669,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb1dc9e3-2661-4cb6-82c1-62512d17227e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7d5dcb99-4e84-4665-bf03-661c4810bb36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5a56d19-7578-4b4e-87a2-986da606d5d3}, !- Energy Input Ratio Function of Temperature Curve Name
  {c8e7580e-799a-4b0f-9a39-8383b3044817}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {33e38487-18bf-43d7-923b-cd1235558966}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dfa93312-96d4-4da3-ab2f-8044214431d3}, !- Handle
  GuestRoom419 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {23146a40-58c6-4ae4-ae3a-2d6705a08a3d}, !- Air Inlet Node Name
  {0e938661-8a38-44b3-9c69-343750f0e77e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e7295a15-9565-4422-9289-260f033ef2c1}, !- Supply Air Fan Name
  {9f13870f-c5b1-4b29-9f4e-bb3d052df657}, !- Heating Coil Name
  {99d7dec5-d938-42f1-97bc-8c298310ce64}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7e8b49cb-d334-40d1-a368-70fc9611d64c}, !- Handle
  Node 132,                               !- Name
  {77e77f76-720f-4534-b79f-7e6df372ba22}, !- Inlet Port
  {23146a40-58c6-4ae4-ae3a-2d6705a08a3d}; !- Outlet Port

OS:Connection,
  {77e77f76-720f-4534-b79f-7e6df372ba22}, !- Handle
  {14e51b68-cc06-4581-88c1-093d4350b20d}, !- Name
  {fb19ede2-2e0f-4fa6-8e8f-c6940c761ecf}, !- Source Object
  3,                                      !- Outlet Port
  {7e8b49cb-d334-40d1-a368-70fc9611d64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23146a40-58c6-4ae4-ae3a-2d6705a08a3d}, !- Handle
  {e90627c7-95f2-4e8d-8037-f54f0274e920}, !- Name
  {7e8b49cb-d334-40d1-a368-70fc9611d64c}, !- Source Object
  3,                                      !- Outlet Port
  {dfa93312-96d4-4da3-ab2f-8044214431d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6fe3a5a-5f92-4a37-966e-0dc462bcde51}, !- Handle
  Node 133,                               !- Name
  {0e938661-8a38-44b3-9c69-343750f0e77e}, !- Inlet Port
  {2503433f-76cd-4360-a915-0f754f382200}; !- Outlet Port

OS:Connection,
  {2503433f-76cd-4360-a915-0f754f382200}, !- Handle
  {45c6c525-a03a-4f61-a5a6-90f5fda6a5ee}, !- Name
  {e6fe3a5a-5f92-4a37-966e-0dc462bcde51}, !- Source Object
  3,                                      !- Outlet Port
  {626892e3-035f-47b8-932b-5a95d8170924}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e938661-8a38-44b3-9c69-343750f0e77e}, !- Handle
  {2a981a20-f6d8-461b-8ba5-837485801ee2}, !- Name
  {dfa93312-96d4-4da3-ab2f-8044214431d3}, !- Source Object
  4,                                      !- Outlet Port
  {e6fe3a5a-5f92-4a37-966e-0dc462bcde51}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {50ccce6e-24bf-4c63-af83-777ee5858378}, !- Handle
  ALWAYS_OFF 33,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {828163ab-7561-4ae0-a466-1b4d1c6e6e28}, !- Default Day Schedule Name
  {5d887904-0555-4234-9867-046ebeeec621}, !- Summer Design Day Schedule Name
  {4ab6b023-64df-4e1e-8c4c-8ac114adf3dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {828163ab-7561-4ae0-a466-1b4d1c6e6e28}, !- Handle
  ALWAYS_OFF day 99,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d887904-0555-4234-9867-046ebeeec621}, !- Handle
  ALWAYS_OFF day 100,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ab6b023-64df-4e1e-8c4c-8ac114adf3dd}, !- Handle
  ALWAYS_OFF day 101,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {e49b66de-d7de-4058-98b7-9c466af91396}, !- Handle
  GuestRoom420_423 ZN PTAC Fan,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {211f18ca-5829-4306-8fd0-b4ec9695c722}, !- Handle
  GuestRoom420_423 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {621ffda7-f8b4-43a4-9ce2-2e3a4085ec84}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a7a13c1e-a3d5-48fc-9bd4-4a116ea62ea9}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5cc624c-ba92-42fd-b66c-066a3b23d95d}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {04c1f444-deb2-4c90-acc8-d269f446b4d3}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {61ae3b6d-bae5-4f27-83fc-9dfc5676abc8}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {7fd017d6-a1a5-4d71-8b48-f7271ed34349}, !- Handle
  GuestRoom420_423 ZN PTAC 1spd DX AC Clg Coil 47kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6669dbc9-5bb0-4d52-9a0c-8029c536faf6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {122ef949-db68-45a7-a1a0-6a78524d05a8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8fa68581-95ce-401c-861b-8025f66da1f9}, !- Energy Input Ratio Function of Temperature Curve Name
  {ed764c36-301e-4b6d-a219-68f2df50f8c8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e39c1506-8ab7-4476-ac3e-75c37cdf444b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1a630eff-bd35-408f-8ab1-e43ea0355d8c}, !- Handle
  GuestRoom420_423 ZN PTAC,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {efa4c2aa-9ff1-4b7a-af77-c65b51b54a2f}, !- Air Inlet Node Name
  {ac17b378-7d4e-40db-94be-97e1bb1e207d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e49b66de-d7de-4058-98b7-9c466af91396}, !- Supply Air Fan Name
  {211f18ca-5829-4306-8fd0-b4ec9695c722}, !- Heating Coil Name
  {7fd017d6-a1a5-4d71-8b48-f7271ed34349}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {059a5476-da8a-4f67-8529-01be66167ed5}, !- Handle
  Node 134,                               !- Name
  {2c50a713-408b-44ea-9cb8-953b62023dbc}, !- Inlet Port
  {efa4c2aa-9ff1-4b7a-af77-c65b51b54a2f}; !- Outlet Port

OS:Connection,
  {2c50a713-408b-44ea-9cb8-953b62023dbc}, !- Handle
  {d94026c4-9920-4766-b95e-637642daa8c5}, !- Name
  {050cbe36-b4a5-41e7-8a0e-0d44d654d99e}, !- Source Object
  3,                                      !- Outlet Port
  {059a5476-da8a-4f67-8529-01be66167ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa4c2aa-9ff1-4b7a-af77-c65b51b54a2f}, !- Handle
  {fd3039f4-a6e5-408f-af7d-67268880dd13}, !- Name
  {059a5476-da8a-4f67-8529-01be66167ed5}, !- Source Object
  3,                                      !- Outlet Port
  {1a630eff-bd35-408f-8ab1-e43ea0355d8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {326d603e-3479-4124-8bf3-9742ed98b30d}, !- Handle
  Node 135,                               !- Name
  {ac17b378-7d4e-40db-94be-97e1bb1e207d}, !- Inlet Port
  {574480f8-526d-4386-b5f1-83e6b3e6203a}; !- Outlet Port

OS:Connection,
  {574480f8-526d-4386-b5f1-83e6b3e6203a}, !- Handle
  {2e7f3fb8-5807-42f8-b5be-faad5983de81}, !- Name
  {326d603e-3479-4124-8bf3-9742ed98b30d}, !- Source Object
  3,                                      !- Outlet Port
  {f9a64f36-e124-457c-bc60-6ec6f8c680b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac17b378-7d4e-40db-94be-97e1bb1e207d}, !- Handle
  {455c953b-1a6f-4aef-8f64-a931853a969a}, !- Name
  {1a630eff-bd35-408f-8ab1-e43ea0355d8c}, !- Source Object
  4,                                      !- Outlet Port
  {326d603e-3479-4124-8bf3-9742ed98b30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1bf07252-b2a0-45ec-91da-d155482b58b0}, !- Handle
  ALWAYS_OFF 34,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {b1944f1e-d45c-4f40-9ac8-8f41721aeaf8}, !- Default Day Schedule Name
  {886727c7-4b83-495b-bce7-506db6976da8}, !- Summer Design Day Schedule Name
  {295a9343-3931-4c7b-846e-3495e9f0df87}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1944f1e-d45c-4f40-9ac8-8f41721aeaf8}, !- Handle
  ALWAYS_OFF day 102,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {886727c7-4b83-495b-bce7-506db6976da8}, !- Handle
  ALWAYS_OFF day 103,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {295a9343-3931-4c7b-846e-3495e9f0df87}, !- Handle
  ALWAYS_OFF day 104,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {dbc87b56-472f-4096-b7fd-7593fd9caf75}, !- Handle
  GuestRoom424 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f24413ba-3487-42a4-8cea-715834f9d570}, !- Handle
  GuestRoom424 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8b8b1f22-6f9b-464c-bce0-aa26adbb468c}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f27c0830-fa6d-4b86-986d-782cd99372a9}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {56108568-bc91-4c71-947f-b913bf0d92e6}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0cad02d7-fd58-4db3-89b7-419900df9992}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a511836a-f9b4-4544-9f08-ba113200aaaf}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {379d59bd-495c-434a-9719-22dffd685c7a}, !- Handle
  GuestRoom424 ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.6EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34476417962161,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {08eb2012-b156-4393-9dcf-171603ae3726}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e82c2051-bc19-4c19-a7c1-b1ee201be2e5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a505fba-4ac0-48bf-b2f8-ba09a8e87282}, !- Energy Input Ratio Function of Temperature Curve Name
  {d38a9865-8c6a-4adc-9266-888e28ab30ad}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {85588457-fba4-441a-a12e-2af47e0164c3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e98961b0-6c30-42a1-8b96-d1c8a9caf7f7}, !- Handle
  GuestRoom424 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {32cb5934-59d8-4c47-a060-942cb6a04012}, !- Air Inlet Node Name
  {b467e7ca-faf0-4777-86ed-6ee8db61d784}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dbc87b56-472f-4096-b7fd-7593fd9caf75}, !- Supply Air Fan Name
  {f24413ba-3487-42a4-8cea-715834f9d570}, !- Heating Coil Name
  {379d59bd-495c-434a-9719-22dffd685c7a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4f5ae9ab-15a0-4ca1-8413-f75ce4148c74}, !- Handle
  Node 136,                               !- Name
  {8d1123b2-e255-4d7e-b69a-f657ab0dbd77}, !- Inlet Port
  {32cb5934-59d8-4c47-a060-942cb6a04012}; !- Outlet Port

OS:Connection,
  {8d1123b2-e255-4d7e-b69a-f657ab0dbd77}, !- Handle
  {3b54ee8c-a14a-4e36-88f1-10efad40a90c}, !- Name
  {006702ff-d7c6-4dac-8d19-35429f16f92f}, !- Source Object
  3,                                      !- Outlet Port
  {4f5ae9ab-15a0-4ca1-8413-f75ce4148c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32cb5934-59d8-4c47-a060-942cb6a04012}, !- Handle
  {6b4db079-cfa6-4789-a899-b4f55e216b95}, !- Name
  {4f5ae9ab-15a0-4ca1-8413-f75ce4148c74}, !- Source Object
  3,                                      !- Outlet Port
  {e98961b0-6c30-42a1-8b96-d1c8a9caf7f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c925d60c-0171-444d-8780-fa0e1665aed4}, !- Handle
  Node 137,                               !- Name
  {b467e7ca-faf0-4777-86ed-6ee8db61d784}, !- Inlet Port
  {17d0618f-3271-4572-9008-05e78960f0f8}; !- Outlet Port

OS:Connection,
  {17d0618f-3271-4572-9008-05e78960f0f8}, !- Handle
  {6626f816-bacb-48a8-bc13-fb8244075557}, !- Name
  {c925d60c-0171-444d-8780-fa0e1665aed4}, !- Source Object
  3,                                      !- Outlet Port
  {c3ea8448-ac3a-45d8-9d37-978ad26b5361}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b467e7ca-faf0-4777-86ed-6ee8db61d784}, !- Handle
  {d5f2fa5a-1ddb-4c4b-b3ec-c7d2592e0bb1}, !- Name
  {e98961b0-6c30-42a1-8b96-d1c8a9caf7f7}, !- Source Object
  4,                                      !- Outlet Port
  {c925d60c-0171-444d-8780-fa0e1665aed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {da5140a3-cd81-449f-94f5-cad70817864f}, !- Handle
  ALWAYS_OFF 35,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {93b6ae92-dc78-488b-a3f5-0e6252266bb1}, !- Default Day Schedule Name
  {63c8a168-aead-4f83-baf9-7c532fc8e4ed}, !- Summer Design Day Schedule Name
  {b64b3d3e-3ed7-47a7-ad1e-85e32fdf498c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93b6ae92-dc78-488b-a3f5-0e6252266bb1}, !- Handle
  ALWAYS_OFF day 105,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63c8a168-aead-4f83-baf9-7c532fc8e4ed}, !- Handle
  ALWAYS_OFF day 106,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b64b3d3e-3ed7-47a7-ad1e-85e32fdf498c}, !- Handle
  ALWAYS_OFF day 107,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {dae9d7e3-88d6-47dd-9414-8d844660a0be}, !- Handle
  CorridorFlr1 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {74b6b1dc-b8d7-460f-b18e-78c3bf16ed9b}, !- Handle
  CorridorFlr1 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4ad821c7-67c4-48b4-aaf4-d16329636650}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {dded31e9-7f58-456e-8562-91be1711a6ff}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6540aa31-499c-4994-a570-1322a3835c69}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7f55abe9-b828-4873-96ab-efbd86f3cdf6}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0b9638d7-6ec4-4e95-868e-e7683775933e}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {14a9a92a-032b-47de-acbd-9aae5ca8cfad}, !- Handle
  CorridorFlr1 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.3EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  2638,                                   !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8985933168442,                        !- Rated COP {W/W}
  0.13,                                   !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7fc642c8-2788-405a-8f1b-1128ecdd38d5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {598b6ce3-e04b-45f5-a158-4748879e5621}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cd004d98-a2a3-47d5-a94f-9db5ab44efdb}, !- Energy Input Ratio Function of Temperature Curve Name
  {da94a332-0fba-4046-81e9-b7f7b903c32c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b24acef9-a048-42c0-8bf9-cc2bc4cc0af6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b764a40a-10a4-4e74-bb4a-0a78ccc79d39}, !- Handle
  CorridorFlr1 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {87ecc10e-b139-4c8d-987e-0d3e82979fcf}, !- Air Inlet Node Name
  {d797d164-8607-44f6-85ed-b073897279fd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.13,                                   !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.13,                                   !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.13,                                   !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dae9d7e3-88d6-47dd-9414-8d844660a0be}, !- Supply Air Fan Name
  {74b6b1dc-b8d7-460f-b18e-78c3bf16ed9b}, !- Heating Coil Name
  {14a9a92a-032b-47de-acbd-9aae5ca8cfad}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {224b55a4-bc4e-4bdd-889a-26371591c16a}, !- Handle
  Node 138,                               !- Name
  {e487a95f-1fbd-4cd4-b704-39f5f10c94dd}, !- Inlet Port
  {87ecc10e-b139-4c8d-987e-0d3e82979fcf}; !- Outlet Port

OS:Connection,
  {e487a95f-1fbd-4cd4-b704-39f5f10c94dd}, !- Handle
  {b7832ab2-5030-4ac5-9cdb-7edd9bb266ba}, !- Name
  {f7d765b7-08ef-4b2b-9098-2ceab1c0cb9f}, !- Source Object
  3,                                      !- Outlet Port
  {224b55a4-bc4e-4bdd-889a-26371591c16a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ecc10e-b139-4c8d-987e-0d3e82979fcf}, !- Handle
  {5c61762e-9a2f-4bc1-b9f9-5f81eef53dab}, !- Name
  {224b55a4-bc4e-4bdd-889a-26371591c16a}, !- Source Object
  3,                                      !- Outlet Port
  {b764a40a-10a4-4e74-bb4a-0a78ccc79d39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {93fe1bf7-801d-4cbb-98ca-9b2e58bca5c9}, !- Handle
  Node 139,                               !- Name
  {d797d164-8607-44f6-85ed-b073897279fd}, !- Inlet Port
  {825707d7-eba8-4d74-9128-b2cc702544db}; !- Outlet Port

OS:Connection,
  {825707d7-eba8-4d74-9128-b2cc702544db}, !- Handle
  {52dbeaac-f203-4173-bf4c-61dc7b711573}, !- Name
  {93fe1bf7-801d-4cbb-98ca-9b2e58bca5c9}, !- Source Object
  3,                                      !- Outlet Port
  {d202eeb5-48c7-4776-a2ea-203245271822}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d797d164-8607-44f6-85ed-b073897279fd}, !- Handle
  {74b3dd71-5014-42cd-8b9a-c56608bb0e51}, !- Name
  {b764a40a-10a4-4e74-bb4a-0a78ccc79d39}, !- Source Object
  4,                                      !- Outlet Port
  {93fe1bf7-801d-4cbb-98ca-9b2e58bca5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {69064200-494b-4e44-8cdd-1393f5273200}, !- Handle
  ALWAYS_OFF 36,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {d542dcf4-57a3-49cc-955d-355317be2d51}, !- Default Day Schedule Name
  {917ebee1-068d-4639-b23a-a8495cd4c2f2}, !- Summer Design Day Schedule Name
  {1ff857a3-2ff6-403e-8bdd-d9ee9e8441ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d542dcf4-57a3-49cc-955d-355317be2d51}, !- Handle
  ALWAYS_OFF day 108,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {917ebee1-068d-4639-b23a-a8495cd4c2f2}, !- Handle
  ALWAYS_OFF day 109,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ff857a3-2ff6-403e-8bdd-d9ee9e8441ca}, !- Handle
  ALWAYS_OFF day 110,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {89ef842a-529f-4e35-b9d7-dafcfc8cd176}, !- Handle
  CorridorFlr2 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d9818b3f-9d8d-4619-95f9-cde7b6b1a1be}, !- Handle
  CorridorFlr2 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {30dc2abf-cd61-476f-8231-7d68671d4ae3}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ec5c10a5-a4f3-45ca-8ce1-762648bf0ca1}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {64a49a6e-4336-4dce-b6cb-760f24865c8b}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2232916b-a2a6-4a74-bb7a-53aa62651970}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {908882e6-23f0-4929-9b38-8647e683bfdc}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {63ae7a06-176a-483a-987f-17c548f86a63}, !- Handle
  CorridorFlr2 ZN PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {299a7ee6-a84a-455f-91e5-d2fc7a600289}, !- Total Cooling Capacity Function of Temperature Curve Name
  {36434b0c-cc41-4fa1-a85e-e99dce6e7201}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dae2fe82-6a95-4cee-9401-769a471c7be7}, !- Energy Input Ratio Function of Temperature Curve Name
  {40315728-adce-4ffc-b50f-798373c122ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b64052ee-6cb5-455e-b9ef-12d670142cca}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fe099fcd-0b73-4282-8e6e-770697db7289}, !- Handle
  CorridorFlr2 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {bc7bdff5-0672-4a66-9e16-f7e816926a1f}, !- Air Inlet Node Name
  {016b4869-49e2-4a6e-9feb-f74a325dd1eb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {89ef842a-529f-4e35-b9d7-dafcfc8cd176}, !- Supply Air Fan Name
  {d9818b3f-9d8d-4619-95f9-cde7b6b1a1be}, !- Heating Coil Name
  {63ae7a06-176a-483a-987f-17c548f86a63}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8797a89c-1c3a-465b-9b4b-2900640c9549}, !- Handle
  Node 140,                               !- Name
  {26f497b2-5356-4155-b7e3-226f440d20e6}, !- Inlet Port
  {bc7bdff5-0672-4a66-9e16-f7e816926a1f}; !- Outlet Port

OS:Connection,
  {26f497b2-5356-4155-b7e3-226f440d20e6}, !- Handle
  {24f000cf-39b8-442c-bf38-d5557539fce9}, !- Name
  {824c2510-1a73-4fca-9673-651b36098a2e}, !- Source Object
  3,                                      !- Outlet Port
  {8797a89c-1c3a-465b-9b4b-2900640c9549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7bdff5-0672-4a66-9e16-f7e816926a1f}, !- Handle
  {0f38452e-2821-4eac-9743-428d9e31d994}, !- Name
  {8797a89c-1c3a-465b-9b4b-2900640c9549}, !- Source Object
  3,                                      !- Outlet Port
  {fe099fcd-0b73-4282-8e6e-770697db7289}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9353ee7f-d9a0-4fc7-ab64-b78603578837}, !- Handle
  Node 141,                               !- Name
  {016b4869-49e2-4a6e-9feb-f74a325dd1eb}, !- Inlet Port
  {f67be8be-6b57-48e5-ac05-1bacd74f8644}; !- Outlet Port

OS:Connection,
  {f67be8be-6b57-48e5-ac05-1bacd74f8644}, !- Handle
  {58721da0-aad8-43e1-8d2c-5ce6eddb13b8}, !- Name
  {9353ee7f-d9a0-4fc7-ab64-b78603578837}, !- Source Object
  3,                                      !- Outlet Port
  {1c5eff0f-deb4-423b-8bb0-ee778b7948ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {016b4869-49e2-4a6e-9feb-f74a325dd1eb}, !- Handle
  {4814b35e-7ccd-41b2-9cf5-6c4f60fcd70a}, !- Name
  {fe099fcd-0b73-4282-8e6e-770697db7289}, !- Source Object
  4,                                      !- Outlet Port
  {9353ee7f-d9a0-4fc7-ab64-b78603578837}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {56a68775-201c-4bd5-a86a-aa1d38acca4a}, !- Handle
  ALWAYS_OFF 37,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {284e5336-a0ad-4cdc-a77e-ef651efc42b3}, !- Default Day Schedule Name
  {8be7e20e-b75d-4b05-9c4d-a3ceabca1473}, !- Summer Design Day Schedule Name
  {a271c3c5-dab2-4d26-ad6d-e4e76058704e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {284e5336-a0ad-4cdc-a77e-ef651efc42b3}, !- Handle
  ALWAYS_OFF day 111,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8be7e20e-b75d-4b05-9c4d-a3ceabca1473}, !- Handle
  ALWAYS_OFF day 112,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a271c3c5-dab2-4d26-ad6d-e4e76058704e}, !- Handle
  ALWAYS_OFF day 113,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {5fac41fc-45cd-4890-be77-b24b5b415a9e}, !- Handle
  CorridorFlr3 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {304576c8-567e-4fef-8cd2-7c57ac74fa9a}, !- Handle
  CorridorFlr3 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0e55de8c-b792-4639-8f95-27c4885a515f}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2eec7540-f92f-4f75-b84b-85ab81dd89b1}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2dbb05e-c719-45f8-88cf-b7e728423c3a}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {735c8f7d-1538-4722-88b0-719d74e7b396}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e0480f19-deb7-4f77-ad4f-84c3c97e998b}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {715ba5f9-32e6-43c1-ad5f-a3f1d0398d53}, !- Handle
  CorridorFlr3 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.4EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.61292060946371,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b2ba7333-2a98-4cf4-9e12-a4334912326b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5364bc28-b042-4dfe-9e4b-dc685ff8d3e8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d69ad06-50a8-46e3-81d9-9342c0940c14}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbfa36ac-c06a-4d37-bded-daea9794e5b6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea90669-ff08-4389-93fb-8d5e17ea8c44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1400b023-2582-4475-9394-53abd4d65d6f}, !- Handle
  CorridorFlr3 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {138b9acc-ebbc-4ad3-8095-07ca575ab234}, !- Air Inlet Node Name
  {1ede76df-10e5-4f3b-aa47-a6dc7effd256}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5fac41fc-45cd-4890-be77-b24b5b415a9e}, !- Supply Air Fan Name
  {304576c8-567e-4fef-8cd2-7c57ac74fa9a}, !- Heating Coil Name
  {715ba5f9-32e6-43c1-ad5f-a3f1d0398d53}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d822567a-46a1-4769-80c7-cbf6b9efc9a7}, !- Handle
  Node 142,                               !- Name
  {7fefe126-87b0-4e7b-98af-1b752541d015}, !- Inlet Port
  {138b9acc-ebbc-4ad3-8095-07ca575ab234}; !- Outlet Port

OS:Connection,
  {7fefe126-87b0-4e7b-98af-1b752541d015}, !- Handle
  {c04f279a-ac70-46a5-aa87-7b13cd4a7c66}, !- Name
  {c8e6bbf9-f81b-4a87-987b-7af20b9d657f}, !- Source Object
  3,                                      !- Outlet Port
  {d822567a-46a1-4769-80c7-cbf6b9efc9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138b9acc-ebbc-4ad3-8095-07ca575ab234}, !- Handle
  {b1f91a6d-1785-471a-b968-1bb1b3a0e31f}, !- Name
  {d822567a-46a1-4769-80c7-cbf6b9efc9a7}, !- Source Object
  3,                                      !- Outlet Port
  {1400b023-2582-4475-9394-53abd4d65d6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7ddbd8f-c6e5-45a4-83e8-8582490e78ca}, !- Handle
  Node 143,                               !- Name
  {1ede76df-10e5-4f3b-aa47-a6dc7effd256}, !- Inlet Port
  {57cddb8b-e59f-4122-92a0-3f0992aeeedf}; !- Outlet Port

OS:Connection,
  {57cddb8b-e59f-4122-92a0-3f0992aeeedf}, !- Handle
  {80308ed8-27f7-4932-a89e-605b86ecbeea}, !- Name
  {f7ddbd8f-c6e5-45a4-83e8-8582490e78ca}, !- Source Object
  3,                                      !- Outlet Port
  {a8a62941-d151-4723-95f8-a145be0f3816}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ede76df-10e5-4f3b-aa47-a6dc7effd256}, !- Handle
  {453292b6-b43f-47bd-b530-b43a198f1cdd}, !- Name
  {1400b023-2582-4475-9394-53abd4d65d6f}, !- Source Object
  4,                                      !- Outlet Port
  {f7ddbd8f-c6e5-45a4-83e8-8582490e78ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5d6bad0b-c462-4c8c-ac23-f43b2b7f6773}, !- Handle
  ALWAYS_OFF 38,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {057668bc-92e5-4e18-a50f-10ac423096eb}, !- Default Day Schedule Name
  {1ebace07-345b-4ee5-b696-2eda59bd441c}, !- Summer Design Day Schedule Name
  {72ff6298-6c60-40be-baae-5e590c42c6a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {057668bc-92e5-4e18-a50f-10ac423096eb}, !- Handle
  ALWAYS_OFF day 114,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ebace07-345b-4ee5-b696-2eda59bd441c}, !- Handle
  ALWAYS_OFF day 115,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72ff6298-6c60-40be-baae-5e590c42c6a8}, !- Handle
  ALWAYS_OFF day 116,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {7df6225a-37c5-4629-b829-39f9011f7710}, !- Handle
  CorridorFlr4 ZN PTAC Fan,               !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ce8727e1-de91-4c56-a11a-7a9e5c56c486}, !- Handle
  CorridorFlr4 ZN PTAC Electric Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0f5639fe-7027-48e9-a39a-66be4b1481c5}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4360e758-4a76-41e8-87a3-f4a4cdb4c293}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c758cffd-fcfb-4166-841a-e9d69cde4aea}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1faaf5a8-d8e1-48db-bdf6-1ddfcc142e00}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e31fbf43-0aa6-4da1-aca4-9066d3c9d2ea}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c940f481-2560-4b1a-904e-67fd217fc38b}, !- Handle
  CorridorFlr4 ZN PTAC 1spd DX AC Clg Coil 16kBtu/hr 9.5EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8dddc469-7bf6-40a0-9818-3783e73c61cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {342ede86-9d03-4b25-8105-64099a98b527}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1c8bcb88-d425-4ea3-8fb2-147feb9b4277}, !- Energy Input Ratio Function of Temperature Curve Name
  {913ff17b-6d54-4d4b-9898-7363e8a8eab0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {764cfc4f-8a9f-402a-b029-e9bbbf43cb4a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ef5f7a1d-1435-4956-bfc0-992b6b4cd771}, !- Handle
  CorridorFlr4 ZN PTAC,                   !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {f4f4cd28-be67-4f9d-b900-d10ae0d657d7}, !- Air Inlet Node Name
  {122ae82c-ecca-4fa2-9cba-42acb2e7f9fc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7df6225a-37c5-4629-b829-39f9011f7710}, !- Supply Air Fan Name
  {ce8727e1-de91-4c56-a11a-7a9e5c56c486}, !- Heating Coil Name
  {c940f481-2560-4b1a-904e-67fd217fc38b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3f672423-1629-4a9a-8b7d-e409368d53d8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a45b8249-8e26-4db5-90df-ad871d81b098}, !- Handle
  Node 144,                               !- Name
  {25075659-9361-47b9-9be5-3cc0869b065b}, !- Inlet Port
  {f4f4cd28-be67-4f9d-b900-d10ae0d657d7}; !- Outlet Port

OS:Connection,
  {25075659-9361-47b9-9be5-3cc0869b065b}, !- Handle
  {8197d016-7bc7-4865-a891-b1484e5a2584}, !- Name
  {b858a06d-143e-4e1c-b4bb-7bd6d1e6e64f}, !- Source Object
  3,                                      !- Outlet Port
  {a45b8249-8e26-4db5-90df-ad871d81b098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f4cd28-be67-4f9d-b900-d10ae0d657d7}, !- Handle
  {1d2f5d64-5c1d-4fea-b02c-49078b01e926}, !- Name
  {a45b8249-8e26-4db5-90df-ad871d81b098}, !- Source Object
  3,                                      !- Outlet Port
  {ef5f7a1d-1435-4956-bfc0-992b6b4cd771}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4aaa948f-6006-4c14-a214-771cbf5dc9b7}, !- Handle
  Node 145,                               !- Name
  {122ae82c-ecca-4fa2-9cba-42acb2e7f9fc}, !- Inlet Port
  {8749421c-10ce-4a8b-a4bf-44d0cbdb0ca9}; !- Outlet Port

OS:Connection,
  {8749421c-10ce-4a8b-a4bf-44d0cbdb0ca9}, !- Handle
  {49083abd-bc61-4001-a675-bbee8c1232e1}, !- Name
  {4aaa948f-6006-4c14-a214-771cbf5dc9b7}, !- Source Object
  3,                                      !- Outlet Port
  {5bcc1512-3185-4a42-be7a-194f6d5f2fb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {122ae82c-ecca-4fa2-9cba-42acb2e7f9fc}, !- Handle
  {49634286-6fe1-41de-89d6-7ad806487fbd}, !- Name
  {ef5f7a1d-1435-4956-bfc0-992b6b4cd771}, !- Source Object
  4,                                      !- Outlet Port
  {4aaa948f-6006-4c14-a214-771cbf5dc9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {997ee6a9-0eb7-4df4-94e9-0cd57ab17db6}, !- Handle
  SmallHotel Split-AC Operation,          !- Name
  ,                                       !- Schedule Type Limits Name
  {463fbc00-23c6-4998-bce8-640639241c80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {463fbc00-23c6-4998-bce8-640639241c80}, !- Handle
  SmallHotel Split-AC Operation Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {20df826a-a9fc-405a-b7f8-d5c7b2f47a30}, !- Handle
  HotelSmall Off During Unoccupied Period, !- Name
  ,                                       !- Schedule Type Limits Name
  {17d9efae-92cd-4238-ae1a-e170e23bbd82}, !- Default Day Schedule Name
  {247ff885-9a9f-456f-9e88-75eadd840d00}, !- Summer Design Day Schedule Name
  {e495853f-73cf-4bd4-91ed-720467ebb99b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17d9efae-92cd-4238-ae1a-e170e23bbd82}, !- Handle
  HotelSmall Off During Unoccupied Period Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {66926c1e-3ef3-4851-bc67-97b626ed2465}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e495853f-73cf-4bd4-91ed-720467ebb99b}, !- Handle
  HotelSmall Off During Unoccupied Period Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9202c93f-f6c9-460f-aead-90bfd17b8393}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {247ff885-9a9f-456f-9e88-75eadd840d00}, !- Handle
  HotelSmall Off During Unoccupied Period Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {756abb04-22f1-41a7-a11d-3c33e45a0652}, !- Handle
  SmallHotel Split-AC OA Damper,          !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {575da38f-fb09-4bb5-b52c-5393d37ee3fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {575da38f-fb09-4bb5-b52c-5393d37ee3fb}, !- Handle
  SmallHotel Split-AC OA Damper Default,  !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd2b19fe-67df-4a19-9226-77069b7d7aa7}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {5721d73d-ad6c-402c-8d01-273d7778c6ad}, !- Default Day Schedule Name
  {d5494bda-c07c-4091-a841-d70a7c3a0669}, !- Summer Design Day Schedule Name
  {2c9c74cc-80a0-49cc-ba7f-699e00b62abd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5721d73d-ad6c-402c-8d01-273d7778c6ad}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2fa9008d-2374-4e77-8a97-f11aa5372e44}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c9c74cc-80a0-49cc-ba7f-699e00b62abd}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b7e27d00-8f03-448f-a92b-9f6b35e0b903}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5494bda-c07c-4091-a841-d70a7c3a0669}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {da98653a-2f6a-4981-84cd-0223e124cf66}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC, !- Name
  ,                                       !- Controller List Name
  {997ee6a9-0eb7-4df4-94e9-0cd57ab17db6}, !- Availability Schedule
  {b68c8c88-d387-4074-998b-c5f85fb780f2}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6fc6319b-5ca6-41b9-a797-33cb19ab3910}, !- Supply Side Inlet Node Name
  {70c2990a-f427-49bd-83d0-e74a44071ace}, !- Demand Side Outlet Node Name
  {0f59f063-e69c-44e8-97e5-62c6656e106a}, !- Demand Side Inlet Node A
  {b77eece5-b812-4486-8f5d-934bbc21171f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {ee32e29d-b702-4d2e-ac37-35bb04832dcd}, !- Handle
  Node 146,                               !- Name
  {6fc6319b-5ca6-41b9-a797-33cb19ab3910}, !- Inlet Port
  {f6ca4dbe-a194-40bf-b169-f20564080eaf}; !- Outlet Port

OS:Node,
  {e27f882b-2db2-4cef-841f-1cc85053e56e}, !- Handle
  Node 147,                               !- Name
  {5f4620e2-526c-411b-8789-1e86dd06b1e2}, !- Inlet Port
  {b77eece5-b812-4486-8f5d-934bbc21171f}; !- Outlet Port

OS:Connection,
  {6fc6319b-5ca6-41b9-a797-33cb19ab3910}, !- Handle
  {6835931b-b2fe-48c7-9efe-393f08a26c91}, !- Name
  {da98653a-2f6a-4981-84cd-0223e124cf66}, !- Source Object
  8,                                      !- Outlet Port
  {ee32e29d-b702-4d2e-ac37-35bb04832dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b77eece5-b812-4486-8f5d-934bbc21171f}, !- Handle
  {492cb2a6-21a0-4a0e-a571-c2ac10aff3e2}, !- Name
  {e27f882b-2db2-4cef-841f-1cc85053e56e}, !- Source Object
  3,                                      !- Outlet Port
  {da98653a-2f6a-4981-84cd-0223e124cf66}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9f59c7ea-1644-48ab-9730-acf170486ae1}, !- Handle
  Node 148,                               !- Name
  {0f59f063-e69c-44e8-97e5-62c6656e106a}, !- Inlet Port
  {4e04042b-a3e5-43e9-b992-3979de164ef7}; !- Outlet Port

OS:Node,
  {64c0b565-c808-4d91-bbbf-b478f5cd1be4}, !- Handle
  Node 149,                               !- Name
  {e0588941-7f4f-4e6c-bb75-c8b5ff409cce}, !- Inlet Port
  {70c2990a-f427-49bd-83d0-e74a44071ace}; !- Outlet Port

OS:Node,
  {9480dee0-e54f-4345-a68d-0b181bae606e}, !- Handle
  Node 150,                               !- Name
  {96f2a3cb-69e6-4317-9723-b135df529b0f}, !- Inlet Port
  {786edb45-63cc-4120-a486-c6f72bbc5dd0}; !- Outlet Port

OS:Connection,
  {0f59f063-e69c-44e8-97e5-62c6656e106a}, !- Handle
  {87054b09-c05d-4de9-89f3-9f6263c2def6}, !- Name
  {da98653a-2f6a-4981-84cd-0223e124cf66}, !- Source Object
  10,                                     !- Outlet Port
  {9f59c7ea-1644-48ab-9730-acf170486ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c2990a-f427-49bd-83d0-e74a44071ace}, !- Handle
  {f0a432b1-d6fe-4720-bff8-8c3a2dfffaa0}, !- Name
  {64c0b565-c808-4d91-bbbf-b478f5cd1be4}, !- Source Object
  3,                                      !- Outlet Port
  {da98653a-2f6a-4981-84cd-0223e124cf66}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {39490c0d-1ac7-4d0a-b1c5-7c3de7252dde}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4e04042b-a3e5-43e9-b992-3979de164ef7}, !- Inlet Node Name
  {f85adf73-5401-4349-bc0d-d234559f4b0c}, !- Outlet Node Name 1
  {c01c3b07-61d4-446f-8cb4-fdb47faa8643}, !- Outlet Node Name 2
  {effb9cad-c8eb-4456-a886-ff9d52e94d7c}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {76b71844-e4d2-4e09-ba18-d82644222ddd}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {e0588941-7f4f-4e6c-bb75-c8b5ff409cce}, !- Outlet Node Name
  {7cc2cdc4-6ca9-435c-ba70-565255bd4abe}, !- Inlet Node Name 1
  {62a52af2-16a6-4690-b706-73318956c9c5}, !- Inlet Node Name 2
  {632b47ab-7a6a-43e9-bc88-7ac602f278f7}; !- Inlet Node Name 3

OS:Connection,
  {4e04042b-a3e5-43e9-b992-3979de164ef7}, !- Handle
  {36c0bf2c-aa87-478e-87b6-b9f26704c688}, !- Name
  {9f59c7ea-1644-48ab-9730-acf170486ae1}, !- Source Object
  3,                                      !- Outlet Port
  {39490c0d-1ac7-4d0a-b1c5-7c3de7252dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0588941-7f4f-4e6c-bb75-c8b5ff409cce}, !- Handle
  {9b6c2a7d-6fab-457c-9409-e1cdf867237c}, !- Name
  {76b71844-e4d2-4e09-ba18-d82644222ddd}, !- Source Object
  2,                                      !- Outlet Port
  {64c0b565-c808-4d91-bbbf-b478f5cd1be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {82d36cb8-9d6f-4b02-8b16-0316fb181129}, !- Handle
  {da98653a-2f6a-4981-84cd-0223e124cf66}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {5a02def8-1367-45b7-83be-dc5efae4309c}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {18abfb66-3dc5-413e-9d41-7d44981b8e1c}, !- Control Zone Name
  {e27f882b-2db2-4cef-841f-1cc85053e56e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6f28ef7f-545e-4bd9-81e1-10954c336b7c}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Fan, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {15140bd1-960a-4948-b4a7-2604dcd49211}, !- Air Inlet Node Name
  {5f4620e2-526c-411b-8789-1e86dd06b1e2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d048d9e0-3201-41d1-b4a8-3e4e5f4f1f5c}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fc3341d7-be67-40ee-bbae-e7c0fd529bb0}, !- Air Inlet Node Name
  {a91fda9e-d113-4108-842d-77de65047813}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3c65de33-342b-4ef8-b8a8-70d3f5ab0829}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {3c65de33-342b-4ef8-b8a8-70d3f5ab0829}, !- Handle
  Curve Cubic 1,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {18e37d20-fdb9-4f3e-b277-9125872564d1}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e3a3106b-dfa1-4187-b755-1fac7528aa49}, !- Air Inlet Node Name
  {509fc41f-af8e-4538-926d-9da809968c3e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {939a945d-2119-4eb6-88fa-45a683576540}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c38cb590-7a14-4d5f-9dd2-15dd5ab44352}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ede7666d-cb7d-40de-b96a-d4f3bb5fce53}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {dcc83af0-7237-4220-905a-d0363ed257c9}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0a163e41-1a12-4506-afbe-341721ddca42}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {43da0c23-c1bc-4f38-9d51-497e9e6004d9}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 64kBtu/hr 14.0SEER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {de093a4c-bae7-4f55-8c2e-447f844a1f27}, !- Air Inlet Node Name
  {1c320d72-e75f-42c2-bff9-c5494befed2f}, !- Air Outlet Node Name
  {a518e72d-ea21-4957-9651-08d95e7ca4b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {87cff98c-558f-468e-b469-7a4e342045c0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e0d301e5-88e6-470b-9632-7d85ffdaa58f}, !- Energy Input Ratio Function of Temperature Curve Name
  {711dcf1a-87c0-40c2-aab1-8ceb790720ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f88a4488-1819-4588-9922-20096a57f1b1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {54fa1a4e-e963-4cf7-8091-9acc1526c07f}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {756abb04-22f1-41a7-a11d-3c33e45a0652}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fd2b19fe-67df-4a19-9226-77069b7d7aa7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {307127a3-3793-4085-a7a5-6d05b8c9398c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {307127a3-3793-4085-a7a5-6d05b8c9398c}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f3892054-56fc-4a3d-8b49-b9de4ac36ed9}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys, !- Name
  {54fa1a4e-e963-4cf7-8091-9acc1526c07f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {70f1b47d-4ad8-474e-89f8-bf0ca1679fed}, !- Mixed Air Node Name
  {a607ee87-b89b-445e-b94d-f2a94d1069e8}, !- Outdoor Air Stream Node Name
  {ae21eea1-6c86-4a98-b0d1-1c39e40d011f}, !- Relief Air Stream Node Name
  {f6ca4dbe-a194-40bf-b169-f20564080eaf}; !- Return Air Stream Node Name

OS:Node,
  {694dc149-6eb5-41ad-b81a-270429f8cecc}, !- Handle
  Node 151,                               !- Name
  ,                                       !- Inlet Port
  {a607ee87-b89b-445e-b94d-f2a94d1069e8}; !- Outlet Port

OS:Connection,
  {a607ee87-b89b-445e-b94d-f2a94d1069e8}, !- Handle
  {f54da8c8-cb7d-4f5b-98f2-c990682d99f6}, !- Name
  {694dc149-6eb5-41ad-b81a-270429f8cecc}, !- Source Object
  3,                                      !- Outlet Port
  {f3892054-56fc-4a3d-8b49-b9de4ac36ed9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {542edf66-60d5-4528-8baa-a69f0bc98d47}, !- Handle
  Node 152,                               !- Name
  {ae21eea1-6c86-4a98-b0d1-1c39e40d011f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae21eea1-6c86-4a98-b0d1-1c39e40d011f}, !- Handle
  {1f28727d-0964-410d-8496-f75f25002e71}, !- Name
  {f3892054-56fc-4a3d-8b49-b9de4ac36ed9}, !- Source Object
  7,                                      !- Outlet Port
  {542edf66-60d5-4528-8baa-a69f0bc98d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f4620e2-526c-411b-8789-1e86dd06b1e2}, !- Handle
  {45bd28e8-551b-4ae8-8e88-67ea2603b3ab}, !- Name
  {6f28ef7f-545e-4bd9-81e1-10954c336b7c}, !- Source Object
  9,                                      !- Outlet Port
  {e27f882b-2db2-4cef-841f-1cc85053e56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20d5d75e-5b3c-4219-937a-9de46d00041b}, !- Handle
  Node 153,                               !- Name
  {509fc41f-af8e-4538-926d-9da809968c3e}, !- Inlet Port
  {15140bd1-960a-4948-b4a7-2604dcd49211}; !- Outlet Port

OS:Connection,
  {509fc41f-af8e-4538-926d-9da809968c3e}, !- Handle
  {276c3889-9437-4e52-8329-1bb0e6e0f845}, !- Name
  {18e37d20-fdb9-4f3e-b277-9125872564d1}, !- Source Object
  6,                                      !- Outlet Port
  {20d5d75e-5b3c-4219-937a-9de46d00041b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15140bd1-960a-4948-b4a7-2604dcd49211}, !- Handle
  {c020294c-f018-4bb1-b765-2445d7d5713a}, !- Name
  {20d5d75e-5b3c-4219-937a-9de46d00041b}, !- Source Object
  3,                                      !- Outlet Port
  {6f28ef7f-545e-4bd9-81e1-10954c336b7c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2b95440c-25c0-4d69-bc95-77b454b827e0}, !- Handle
  Node 154,                               !- Name
  {a91fda9e-d113-4108-842d-77de65047813}, !- Inlet Port
  {e3a3106b-dfa1-4187-b755-1fac7528aa49}; !- Outlet Port

OS:Connection,
  {a91fda9e-d113-4108-842d-77de65047813}, !- Handle
  {96d11d62-c6f8-4e13-9b86-f05c8fe1e363}, !- Name
  {d048d9e0-3201-41d1-b4a8-3e4e5f4f1f5c}, !- Source Object
  6,                                      !- Outlet Port
  {2b95440c-25c0-4d69-bc95-77b454b827e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a3106b-dfa1-4187-b755-1fac7528aa49}, !- Handle
  {9ff14ada-714c-421b-8955-95ac3a06010f}, !- Name
  {2b95440c-25c0-4d69-bc95-77b454b827e0}, !- Source Object
  3,                                      !- Outlet Port
  {18e37d20-fdb9-4f3e-b277-9125872564d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9b326fd3-9fe9-40a8-9496-cb61c3e9762c}, !- Handle
  Node 155,                               !- Name
  {1c320d72-e75f-42c2-bff9-c5494befed2f}, !- Inlet Port
  {fc3341d7-be67-40ee-bbae-e7c0fd529bb0}; !- Outlet Port

OS:Connection,
  {1c320d72-e75f-42c2-bff9-c5494befed2f}, !- Handle
  {867a89d2-0bdc-4331-8256-c1207c5a9828}, !- Name
  {43da0c23-c1bc-4f38-9d51-497e9e6004d9}, !- Source Object
  9,                                      !- Outlet Port
  {9b326fd3-9fe9-40a8-9496-cb61c3e9762c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3341d7-be67-40ee-bbae-e7c0fd529bb0}, !- Handle
  {7ecd76d8-5516-4db8-aeae-1f983aeada2b}, !- Name
  {9b326fd3-9fe9-40a8-9496-cb61c3e9762c}, !- Source Object
  3,                                      !- Outlet Port
  {d048d9e0-3201-41d1-b4a8-3e4e5f4f1f5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {36c08d51-e661-4d43-bd22-69f1a6f6c350}, !- Handle
  Node 156,                               !- Name
  {70f1b47d-4ad8-474e-89f8-bf0ca1679fed}, !- Inlet Port
  {de093a4c-bae7-4f55-8c2e-447f844a1f27}; !- Outlet Port

OS:Connection,
  {f6ca4dbe-a194-40bf-b169-f20564080eaf}, !- Handle
  {1568a481-b966-4ff8-bd27-8a2bf8c991c8}, !- Name
  {ee32e29d-b702-4d2e-ac37-35bb04832dcd}, !- Source Object
  3,                                      !- Outlet Port
  {f3892054-56fc-4a3d-8b49-b9de4ac36ed9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {70f1b47d-4ad8-474e-89f8-bf0ca1679fed}, !- Handle
  {73dd83dc-b804-48a9-850d-120d452fecec}, !- Name
  {f3892054-56fc-4a3d-8b49-b9de4ac36ed9}, !- Source Object
  5,                                      !- Outlet Port
  {36c08d51-e661-4d43-bd22-69f1a6f6c350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de093a4c-bae7-4f55-8c2e-447f844a1f27}, !- Handle
  {995e7201-2492-4b7e-93f8-6401d54d2c50}, !- Name
  {36c08d51-e661-4d43-bd22-69f1a6f6c350}, !- Source Object
  3,                                      !- Outlet Port
  {43da0c23-c1bc-4f38-9d51-497e9e6004d9}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c2955872-d010-4c81-b9a4-bfdcb6e468af}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser,     !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {f85adf73-5401-4349-bc0d-d234559f4b0c}, !- Inlet Air Node Name
  {96f2a3cb-69e6-4317-9723-b135df529b0f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ebcc7c5-7a7b-439a-b9e4-b35f86448e61}, !- Handle
  Node 157,                               !- Name
  {676571d7-fbfa-4a0f-b13c-d0917d2fa4e0}, !- Inlet Port
  {7cc2cdc4-6ca9-435c-ba70-565255bd4abe}; !- Outlet Port

OS:Connection,
  {786edb45-63cc-4120-a486-c6f72bbc5dd0}, !- Handle
  {e9ba8f65-af5b-4bdf-aa31-01726dbf3a29}, !- Name
  {9480dee0-e54f-4345-a68d-0b181bae606e}, !- Source Object
  3,                                      !- Outlet Port
  {7cbafe26-c389-4cc8-8a3f-701e17ae51f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {676571d7-fbfa-4a0f-b13c-d0917d2fa4e0}, !- Handle
  {60d1f4cd-6233-4b82-a2fb-6c92f3a1bb7b}, !- Name
  {18abfb66-3dc5-413e-9d41-7d44981b8e1c}, !- Source Object
  12,                                     !- Outlet Port
  {2ebcc7c5-7a7b-439a-b9e4-b35f86448e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc2cdc4-6ca9-435c-ba70-565255bd4abe}, !- Handle
  {d8ecdf12-6b0e-4554-a5d0-b9f923134343}, !- Name
  {2ebcc7c5-7a7b-439a-b9e4-b35f86448e61}, !- Source Object
  3,                                      !- Outlet Port
  {76b71844-e4d2-4e09-ba18-d82644222ddd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f85adf73-5401-4349-bc0d-d234559f4b0c}, !- Handle
  {a2812cf2-0073-4f79-a8b1-61c9d0ea45b9}, !- Name
  {39490c0d-1ac7-4d0a-b1c5-7c3de7252dde}, !- Source Object
  3,                                      !- Outlet Port
  {c2955872-d010-4c81-b9a4-bfdcb6e468af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96f2a3cb-69e6-4317-9723-b135df529b0f}, !- Handle
  {eaf5b18b-9890-488e-aeb0-3ec3851b64ee}, !- Name
  {c2955872-d010-4c81-b9a4-bfdcb6e468af}, !- Source Object
  4,                                      !- Outlet Port
  {9480dee0-e54f-4345-a68d-0b181bae606e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ad24ff5f-6604-4eb3-baf9-0e266e65e601}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser,     !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {c01c3b07-61d4-446f-8cb4-fdb47faa8643}, !- Inlet Air Node Name
  {dbce654c-308f-442c-af4d-1f85f61038f7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99576913-80af-48a5-b7ad-00089b8dc623}, !- Handle
  Node 158,                               !- Name
  {dbce654c-308f-442c-af4d-1f85f61038f7}, !- Inlet Port
  {c2ccafcf-0f1b-4391-8a55-8fdcc1a5377d}; !- Outlet Port

OS:Node,
  {ae1e84c2-d056-4900-95b0-5f4f3e5d1515}, !- Handle
  Node 159,                               !- Name
  {be9eae89-d7f8-4569-9e5b-38c94846e7a8}, !- Inlet Port
  {62a52af2-16a6-4690-b706-73318956c9c5}; !- Outlet Port

OS:Connection,
  {c2ccafcf-0f1b-4391-8a55-8fdcc1a5377d}, !- Handle
  {99628085-0d6c-4db2-af12-34f5c37ccf8d}, !- Name
  {99576913-80af-48a5-b7ad-00089b8dc623}, !- Source Object
  3,                                      !- Outlet Port
  {ceb209f1-21d4-4f21-a15a-c75dfcb32014}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be9eae89-d7f8-4569-9e5b-38c94846e7a8}, !- Handle
  {fa727bf3-992a-4c3e-999d-e0838d74f9fe}, !- Name
  {72cc8050-7b0b-4dd2-8f98-8b84dd39dfb6}, !- Source Object
  12,                                     !- Outlet Port
  {ae1e84c2-d056-4900-95b0-5f4f3e5d1515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a52af2-16a6-4690-b706-73318956c9c5}, !- Handle
  {69123c44-3422-4903-aa7b-f65fe855bea3}, !- Name
  {ae1e84c2-d056-4900-95b0-5f4f3e5d1515}, !- Source Object
  3,                                      !- Outlet Port
  {76b71844-e4d2-4e09-ba18-d82644222ddd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c01c3b07-61d4-446f-8cb4-fdb47faa8643}, !- Handle
  {6f884a5e-32d1-476b-b81c-a6ac06d2de9c}, !- Name
  {39490c0d-1ac7-4d0a-b1c5-7c3de7252dde}, !- Source Object
  4,                                      !- Outlet Port
  {ad24ff5f-6604-4eb3-baf9-0e266e65e601}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbce654c-308f-442c-af4d-1f85f61038f7}, !- Handle
  {4a303279-2a35-499b-aa21-9e31f8a9a97b}, !- Name
  {ad24ff5f-6604-4eb3-baf9-0e266e65e601}, !- Source Object
  4,                                      !- Outlet Port
  {99576913-80af-48a5-b7ad-00089b8dc623}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a8fd25d9-35b4-48a6-888e-01fdce6891c5}, !- Handle
  RestroomFlr1 ZN SAC Diffuser,           !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {effb9cad-c8eb-4456-a886-ff9d52e94d7c}, !- Inlet Air Node Name
  {444be1fa-d2f5-4f01-a51c-41e74c0bcb85}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ec13f30-df10-4b94-bfda-ecc00b2f2441}, !- Handle
  Node 160,                               !- Name
  {444be1fa-d2f5-4f01-a51c-41e74c0bcb85}, !- Inlet Port
  {7c2930f9-5e7e-4f19-bc95-e4c6516e95a3}; !- Outlet Port

OS:Node,
  {86c59d88-4158-4ac4-a210-93ba72323374}, !- Handle
  Node 161,                               !- Name
  {20334108-f58b-48b6-ba48-d351cd0cbaa3}, !- Inlet Port
  {632b47ab-7a6a-43e9-bc88-7ac602f278f7}; !- Outlet Port

OS:Connection,
  {7c2930f9-5e7e-4f19-bc95-e4c6516e95a3}, !- Handle
  {187bf2fa-d863-4d8b-8b5f-f4d04e5ff211}, !- Name
  {2ec13f30-df10-4b94-bfda-ecc00b2f2441}, !- Source Object
  3,                                      !- Outlet Port
  {f53e1c30-ed64-4dbc-aee6-b480a0ced91f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20334108-f58b-48b6-ba48-d351cd0cbaa3}, !- Handle
  {2dcf2fe4-9934-4194-a582-95460b3ab864}, !- Name
  {4387c531-ba7e-4e97-b164-de2c9e1269f0}, !- Source Object
  12,                                     !- Outlet Port
  {86c59d88-4158-4ac4-a210-93ba72323374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632b47ab-7a6a-43e9-bc88-7ac602f278f7}, !- Handle
  {c7f45209-42ba-4c0c-b02f-f279c5f38731}, !- Name
  {86c59d88-4158-4ac4-a210-93ba72323374}, !- Source Object
  3,                                      !- Outlet Port
  {76b71844-e4d2-4e09-ba18-d82644222ddd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {effb9cad-c8eb-4456-a886-ff9d52e94d7c}, !- Handle
  {a1ee14b4-15f6-48b3-ba77-9700e7a16c3c}, !- Name
  {39490c0d-1ac7-4d0a-b1c5-7c3de7252dde}, !- Source Object
  5,                                      !- Outlet Port
  {a8fd25d9-35b4-48a6-888e-01fdce6891c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {444be1fa-d2f5-4f01-a51c-41e74c0bcb85}, !- Handle
  {b18d879e-4b62-4a2e-a431-756979fb36af}, !- Name
  {a8fd25d9-35b4-48a6-888e-01fdce6891c5}, !- Source Object
  4,                                      !- Outlet Port
  {2ec13f30-df10-4b94-bfda-ecc00b2f2441}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a3e2ad17-a07b-4704-8f0d-af9e1482deed}, !- Handle
  FrontLoungeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {997ee6a9-0eb7-4df4-94e9-0cd57ab17db6}, !- Availability Schedule
  {b661a3dc-0569-44bf-993b-c01d529c9ec2}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1af92339-c8a5-454e-a998-eb1d6c4a3463}, !- Supply Side Inlet Node Name
  {03ca8040-35e7-4745-ad7f-a65f7a9bd428}, !- Demand Side Outlet Node Name
  {c94bbed4-4e71-4d34-a3c8-d9add6e30097}, !- Demand Side Inlet Node A
  {36bab9a1-85e1-49e1-be5b-6c4d6875dcf9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {01f558f8-21e4-496b-b216-17f037168ac8}, !- Handle
  Node 162,                               !- Name
  {1af92339-c8a5-454e-a998-eb1d6c4a3463}, !- Inlet Port
  {49ad4997-a244-49bf-9639-01c8383be322}; !- Outlet Port

OS:Node,
  {3a846dde-ec4a-4544-ab10-c06a87f8fa36}, !- Handle
  Node 163,                               !- Name
  {4de27956-a788-4eb4-81d1-c5cde31c953e}, !- Inlet Port
  {36bab9a1-85e1-49e1-be5b-6c4d6875dcf9}; !- Outlet Port

OS:Connection,
  {1af92339-c8a5-454e-a998-eb1d6c4a3463}, !- Handle
  {ce2f1a2c-ff50-4ac3-bad9-bb42ecec8d3a}, !- Name
  {a3e2ad17-a07b-4704-8f0d-af9e1482deed}, !- Source Object
  8,                                      !- Outlet Port
  {01f558f8-21e4-496b-b216-17f037168ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36bab9a1-85e1-49e1-be5b-6c4d6875dcf9}, !- Handle
  {9b44cd3c-0714-4db2-abb4-b975d9f3a951}, !- Name
  {3a846dde-ec4a-4544-ab10-c06a87f8fa36}, !- Source Object
  3,                                      !- Outlet Port
  {a3e2ad17-a07b-4704-8f0d-af9e1482deed}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f460de5f-e9ea-49c3-a79f-dbd1f48337bd}, !- Handle
  Node 164,                               !- Name
  {c94bbed4-4e71-4d34-a3c8-d9add6e30097}, !- Inlet Port
  {53157d63-e1fd-41b5-96ff-290026a2549d}; !- Outlet Port

OS:Node,
  {5ed35950-8945-42b5-b0a4-7013d380e01c}, !- Handle
  Node 165,                               !- Name
  {4055850a-e877-48bd-8857-56022f3e8693}, !- Inlet Port
  {03ca8040-35e7-4745-ad7f-a65f7a9bd428}; !- Outlet Port

OS:Node,
  {ccd26f12-15a5-480d-bc47-0bc6fb158b00}, !- Handle
  Node 166,                               !- Name
  {097e90da-ca70-4a2f-bd73-5f99b5f78b46}, !- Inlet Port
  {40fcbd98-4628-4bed-9547-799c5694eccf}; !- Outlet Port

OS:Connection,
  {c94bbed4-4e71-4d34-a3c8-d9add6e30097}, !- Handle
  {21777da8-1992-47b1-a501-fa3bcbaa34df}, !- Name
  {a3e2ad17-a07b-4704-8f0d-af9e1482deed}, !- Source Object
  10,                                     !- Outlet Port
  {f460de5f-e9ea-49c3-a79f-dbd1f48337bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ca8040-35e7-4745-ad7f-a65f7a9bd428}, !- Handle
  {1612795b-16d5-4715-ac2d-da287d6a64ed}, !- Name
  {5ed35950-8945-42b5-b0a4-7013d380e01c}, !- Source Object
  3,                                      !- Outlet Port
  {a3e2ad17-a07b-4704-8f0d-af9e1482deed}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {206d1554-4852-43e7-b5e6-05bfae3ffd40}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {53157d63-e1fd-41b5-96ff-290026a2549d}, !- Inlet Node Name
  {0ea0ff24-b2fd-424b-810b-a467e3405e5e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {37865b78-538d-461b-bef5-1eca181ef3f6}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4055850a-e877-48bd-8857-56022f3e8693}, !- Outlet Node Name
  {b98e1662-d88a-40f3-af6a-08f0de2a4b8a}; !- Inlet Node Name 1

OS:Connection,
  {53157d63-e1fd-41b5-96ff-290026a2549d}, !- Handle
  {3839ac11-00c8-4cf9-89da-a546552041ec}, !- Name
  {f460de5f-e9ea-49c3-a79f-dbd1f48337bd}, !- Source Object
  3,                                      !- Outlet Port
  {206d1554-4852-43e7-b5e6-05bfae3ffd40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4055850a-e877-48bd-8857-56022f3e8693}, !- Handle
  {f28bea87-3873-4b31-bb09-989090c7de17}, !- Name
  {37865b78-538d-461b-bef5-1eca181ef3f6}, !- Source Object
  2,                                      !- Outlet Port
  {5ed35950-8945-42b5-b0a4-7013d380e01c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1ecd8366-f4b9-4aea-8a75-65eb361a8c1c}, !- Handle
  {a3e2ad17-a07b-4704-8f0d-af9e1482deed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {229a5a11-279b-4963-bf60-0e648fcb52fa}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ecfee111-cd3c-4ce7-be74-c1b94238fdcb}, !- Control Zone Name
  {3a846dde-ec4a-4544-ab10-c06a87f8fa36}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6cadc4a5-45bb-4acd-9de1-ebbfbfe2203c}, !- Handle
  FrontLoungeFlr1 ZN SAC Fan,             !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {baa23d45-c7b9-4e5f-b757-532a518e07fe}, !- Air Inlet Node Name
  {4de27956-a788-4eb4-81d1-c5cde31c953e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2a599161-a217-4733-af29-58251ace581c}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Htg Coil,    !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d6b58beb-8cb5-4e63-9e0f-68d7305912d2}, !- Air Inlet Node Name
  {591de41f-ace5-415b-91a5-c9b50784ae51}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {05770d8a-6ca1-4fc2-bf27-c430a3f934a7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {05770d8a-6ca1-4fc2-bf27-c430a3f934a7}, !- Handle
  Curve Cubic 2,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e733abb8-c990-4801-8146-a611f520415b}, !- Handle
  FrontLoungeFlr1 ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7b30320e-0597-4d9a-906e-647925241302}, !- Air Inlet Node Name
  {cfeeaa26-f2af-46b3-a00f-705863295489}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {27bca458-c2ea-4afe-bced-a80de1a52a52}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0c06b691-f98d-4712-9324-981079699746}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7060df8-a8a9-4ec3-8565-6eb9cda26ba1}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {dae793ab-4724-4bd7-814a-3c206873aae6}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3a787593-8a54-4385-988a-6a9417a2768c}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {a367e2e1-6bfa-46f3-99bb-6688fb39ac7c}, !- Handle
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 75kBtu/hr 11.0EER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {69324eae-a2ec-4293-94d2-e6d49f37137a}, !- Air Inlet Node Name
  {3b899e5c-27b0-4963-9025-998b5696ef6d}, !- Air Outlet Node Name
  {cc227584-6c3a-4744-9a35-eb527988ffad}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ee3e6ad9-fdbf-4fc1-944c-ab12f74187fd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {68533e2e-4b48-4b57-8dd8-798a64ff8882}, !- Energy Input Ratio Function of Temperature Curve Name
  {b55a77e6-7772-43d0-954a-5304dffce1fe}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {960f6b58-fff9-4174-8212-6f78e2b2090d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {ef01e18a-2635-44b7-afd0-3b35edc2ff4e}, !- Handle
  FrontLoungeFlr1 ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {756abb04-22f1-41a7-a11d-3c33e45a0652}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9767b8b2-4fa0-4e84-b54d-172dad7b65d6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {77434ba0-1feb-447c-a4c5-c00e016c6792}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {77434ba0-1feb-447c-a4c5-c00e016c6792}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bc8f9d6a-e6cb-47e1-a2c1-cf5b6c3ed24f}, !- Handle
  FrontLoungeFlr1 ZN SAC OA Sys,          !- Name
  {ef01e18a-2635-44b7-afd0-3b35edc2ff4e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {78d83cc9-c2ec-4498-9d69-30d76cf0dd63}, !- Mixed Air Node Name
  {358a83f3-d2e1-44fe-b20e-4d0c9521c502}, !- Outdoor Air Stream Node Name
  {a86e8267-e751-4296-97f1-9c573f440441}, !- Relief Air Stream Node Name
  {49ad4997-a244-49bf-9639-01c8383be322}; !- Return Air Stream Node Name

OS:Node,
  {00c7821b-93a3-4fde-bbd8-4008a7f768ba}, !- Handle
  Node 167,                               !- Name
  ,                                       !- Inlet Port
  {358a83f3-d2e1-44fe-b20e-4d0c9521c502}; !- Outlet Port

OS:Connection,
  {358a83f3-d2e1-44fe-b20e-4d0c9521c502}, !- Handle
  {dec1d06b-d0a3-4ede-bbdf-0f89c83c43b6}, !- Name
  {00c7821b-93a3-4fde-bbd8-4008a7f768ba}, !- Source Object
  3,                                      !- Outlet Port
  {bc8f9d6a-e6cb-47e1-a2c1-cf5b6c3ed24f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bcc85c84-8eac-43ec-bf5c-80e95a1b64e9}, !- Handle
  Node 168,                               !- Name
  {a86e8267-e751-4296-97f1-9c573f440441}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a86e8267-e751-4296-97f1-9c573f440441}, !- Handle
  {2ea34273-43c3-4008-b8f2-ab0365fad84e}, !- Name
  {bc8f9d6a-e6cb-47e1-a2c1-cf5b6c3ed24f}, !- Source Object
  7,                                      !- Outlet Port
  {bcc85c84-8eac-43ec-bf5c-80e95a1b64e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4de27956-a788-4eb4-81d1-c5cde31c953e}, !- Handle
  {700a39d2-55e4-4581-abb2-c33119454d9b}, !- Name
  {6cadc4a5-45bb-4acd-9de1-ebbfbfe2203c}, !- Source Object
  9,                                      !- Outlet Port
  {3a846dde-ec4a-4544-ab10-c06a87f8fa36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7b06e5b-4f58-4936-8a4c-b3dc3a4098f2}, !- Handle
  Node 169,                               !- Name
  {cfeeaa26-f2af-46b3-a00f-705863295489}, !- Inlet Port
  {baa23d45-c7b9-4e5f-b757-532a518e07fe}; !- Outlet Port

OS:Connection,
  {cfeeaa26-f2af-46b3-a00f-705863295489}, !- Handle
  {3af30c69-4e5b-412f-a10d-41cc98568ccd}, !- Name
  {e733abb8-c990-4801-8146-a611f520415b}, !- Source Object
  6,                                      !- Outlet Port
  {d7b06e5b-4f58-4936-8a4c-b3dc3a4098f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa23d45-c7b9-4e5f-b757-532a518e07fe}, !- Handle
  {2222dfb2-1221-4689-843e-7725cdf5940a}, !- Name
  {d7b06e5b-4f58-4936-8a4c-b3dc3a4098f2}, !- Source Object
  3,                                      !- Outlet Port
  {6cadc4a5-45bb-4acd-9de1-ebbfbfe2203c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cacd70de-821c-4279-bc07-46667b025143}, !- Handle
  Node 170,                               !- Name
  {591de41f-ace5-415b-91a5-c9b50784ae51}, !- Inlet Port
  {7b30320e-0597-4d9a-906e-647925241302}; !- Outlet Port

OS:Connection,
  {591de41f-ace5-415b-91a5-c9b50784ae51}, !- Handle
  {4e861dd7-50a1-4b7f-a554-af7e2033710f}, !- Name
  {2a599161-a217-4733-af29-58251ace581c}, !- Source Object
  6,                                      !- Outlet Port
  {cacd70de-821c-4279-bc07-46667b025143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b30320e-0597-4d9a-906e-647925241302}, !- Handle
  {44716aa7-6286-42b7-a47c-c3efc082c49c}, !- Name
  {cacd70de-821c-4279-bc07-46667b025143}, !- Source Object
  3,                                      !- Outlet Port
  {e733abb8-c990-4801-8146-a611f520415b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a206c89d-aecd-44ec-b6f0-0b40c1ed9233}, !- Handle
  Node 171,                               !- Name
  {3b899e5c-27b0-4963-9025-998b5696ef6d}, !- Inlet Port
  {d6b58beb-8cb5-4e63-9e0f-68d7305912d2}; !- Outlet Port

OS:Connection,
  {3b899e5c-27b0-4963-9025-998b5696ef6d}, !- Handle
  {061a9759-2fc5-49ed-ba7b-b765ab2ed3d0}, !- Name
  {a367e2e1-6bfa-46f3-99bb-6688fb39ac7c}, !- Source Object
  9,                                      !- Outlet Port
  {a206c89d-aecd-44ec-b6f0-0b40c1ed9233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b58beb-8cb5-4e63-9e0f-68d7305912d2}, !- Handle
  {ad66039f-1b9c-4d88-989d-06a4d06d5afd}, !- Name
  {a206c89d-aecd-44ec-b6f0-0b40c1ed9233}, !- Source Object
  3,                                      !- Outlet Port
  {2a599161-a217-4733-af29-58251ace581c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0327d2e4-5308-4585-b571-3d238aba9283}, !- Handle
  Node 172,                               !- Name
  {78d83cc9-c2ec-4498-9d69-30d76cf0dd63}, !- Inlet Port
  {69324eae-a2ec-4293-94d2-e6d49f37137a}; !- Outlet Port

OS:Connection,
  {49ad4997-a244-49bf-9639-01c8383be322}, !- Handle
  {f377138b-21d7-4de7-9bb3-a4e3313592fb}, !- Name
  {01f558f8-21e4-496b-b216-17f037168ac8}, !- Source Object
  3,                                      !- Outlet Port
  {bc8f9d6a-e6cb-47e1-a2c1-cf5b6c3ed24f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {78d83cc9-c2ec-4498-9d69-30d76cf0dd63}, !- Handle
  {daa6070b-ed34-43b3-be6d-e645d3ff2aea}, !- Name
  {bc8f9d6a-e6cb-47e1-a2c1-cf5b6c3ed24f}, !- Source Object
  5,                                      !- Outlet Port
  {0327d2e4-5308-4585-b571-3d238aba9283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69324eae-a2ec-4293-94d2-e6d49f37137a}, !- Handle
  {8df556c6-8bcd-498d-bb01-5a933da00f75}, !- Name
  {0327d2e4-5308-4585-b571-3d238aba9283}, !- Source Object
  3,                                      !- Outlet Port
  {a367e2e1-6bfa-46f3-99bb-6688fb39ac7c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {41ac9eec-ba89-4378-8e50-075a571eee9a}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser,        !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {0ea0ff24-b2fd-424b-810b-a467e3405e5e}, !- Inlet Air Node Name
  {097e90da-ca70-4a2f-bd73-5f99b5f78b46}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ba263825-1b8a-4565-85f1-961df0af7850}, !- Handle
  Node 173,                               !- Name
  {4e972fb2-0eea-468d-9d63-d85abdb46b51}, !- Inlet Port
  {b98e1662-d88a-40f3-af6a-08f0de2a4b8a}; !- Outlet Port

OS:Connection,
  {40fcbd98-4628-4bed-9547-799c5694eccf}, !- Handle
  {fcadc190-a78f-4c76-8b86-cf5e3e197095}, !- Name
  {ccd26f12-15a5-480d-bc47-0bc6fb158b00}, !- Source Object
  3,                                      !- Outlet Port
  {0973fda8-7d71-488d-bea8-c650f9436c5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e972fb2-0eea-468d-9d63-d85abdb46b51}, !- Handle
  {3679a3dd-5389-44db-986a-6a60e2168677}, !- Name
  {ecfee111-cd3c-4ce7-be74-c1b94238fdcb}, !- Source Object
  12,                                     !- Outlet Port
  {ba263825-1b8a-4565-85f1-961df0af7850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b98e1662-d88a-40f3-af6a-08f0de2a4b8a}, !- Handle
  {3c2386fd-a720-4158-b2d6-4ff92ac68f29}, !- Name
  {ba263825-1b8a-4565-85f1-961df0af7850}, !- Source Object
  3,                                      !- Outlet Port
  {37865b78-538d-461b-bef5-1eca181ef3f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ea0ff24-b2fd-424b-810b-a467e3405e5e}, !- Handle
  {1379a09d-7cf3-471e-9f02-0e0a16a89fca}, !- Name
  {206d1554-4852-43e7-b5e6-05bfae3ffd40}, !- Source Object
  3,                                      !- Outlet Port
  {41ac9eec-ba89-4378-8e50-075a571eee9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {097e90da-ca70-4a2f-bd73-5f99b5f78b46}, !- Handle
  {88b8c5f3-1895-4229-a78a-bcc9d01857b0}, !- Name
  {41ac9eec-ba89-4378-8e50-075a571eee9a}, !- Source Object
  4,                                      !- Outlet Port
  {ccd26f12-15a5-480d-bc47-0bc6fb158b00}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9a54e1ce-cc35-464c-bfd9-fad93d3097d9}, !- Handle
  FrontOfficeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e860100-5772-43b0-a648-e670887cc716}, !- Supply Side Inlet Node Name
  {7feae5f4-7ad3-4197-8ad3-f1fe7d42adc2}, !- Demand Side Outlet Node Name
  {f5c493bd-ecc3-4a9a-8ca1-ff468151387f}, !- Demand Side Inlet Node A
  {50a69477-6b3e-4652-a0d7-f9e9c286b421}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {46cc1c09-69ca-4ef3-8c5b-fb5a27a13ce5}, !- Handle
  Node 174,                               !- Name
  {4e860100-5772-43b0-a648-e670887cc716}, !- Inlet Port
  {8dadee7e-a1b4-4201-8565-a53fcfe37ae0}; !- Outlet Port

OS:Node,
  {d0eac88f-59e3-4127-b599-edfcf4353c58}, !- Handle
  Node 175,                               !- Name
  {3f916682-b608-4988-a07b-97354e17d546}, !- Inlet Port
  {50a69477-6b3e-4652-a0d7-f9e9c286b421}; !- Outlet Port

OS:Connection,
  {4e860100-5772-43b0-a648-e670887cc716}, !- Handle
  {81c3e132-0623-47d6-8e27-fa8988a6f3da}, !- Name
  {9a54e1ce-cc35-464c-bfd9-fad93d3097d9}, !- Source Object
  8,                                      !- Outlet Port
  {46cc1c09-69ca-4ef3-8c5b-fb5a27a13ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a69477-6b3e-4652-a0d7-f9e9c286b421}, !- Handle
  {3d650118-8681-42fe-a7df-99197aa8726b}, !- Name
  {d0eac88f-59e3-4127-b599-edfcf4353c58}, !- Source Object
  3,                                      !- Outlet Port
  {9a54e1ce-cc35-464c-bfd9-fad93d3097d9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e1be7c9c-a372-4c60-ab91-708f9ecfdf19}, !- Handle
  Node 176,                               !- Name
  {f5c493bd-ecc3-4a9a-8ca1-ff468151387f}, !- Inlet Port
  {fc47d0fe-8b9b-48ac-893e-9d112165e7b1}; !- Outlet Port

OS:Node,
  {1c7fd9fe-d7b4-471e-8ea9-3696441010b4}, !- Handle
  Node 177,                               !- Name
  {28f94690-d489-40e8-86ee-ea52465544cc}, !- Inlet Port
  {7feae5f4-7ad3-4197-8ad3-f1fe7d42adc2}; !- Outlet Port

OS:Node,
  {15172566-c6ec-4752-90d5-154a2747dfce}, !- Handle
  Node 178,                               !- Name
  {53f42660-eebf-4452-a8e4-0eadda044011}, !- Inlet Port
  {96590ac4-f2a4-4192-8e95-59d872c4aae9}; !- Outlet Port

OS:Connection,
  {f5c493bd-ecc3-4a9a-8ca1-ff468151387f}, !- Handle
  {73eb8516-0934-468a-8662-ad74fc195dd6}, !- Name
  {9a54e1ce-cc35-464c-bfd9-fad93d3097d9}, !- Source Object
  10,                                     !- Outlet Port
  {e1be7c9c-a372-4c60-ab91-708f9ecfdf19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7feae5f4-7ad3-4197-8ad3-f1fe7d42adc2}, !- Handle
  {362f82a0-73be-4121-bbc7-93f243cc09bc}, !- Name
  {1c7fd9fe-d7b4-471e-8ea9-3696441010b4}, !- Source Object
  3,                                      !- Outlet Port
  {9a54e1ce-cc35-464c-bfd9-fad93d3097d9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7e776c81-e2c2-43c7-a907-fdf9be787cef}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {fc47d0fe-8b9b-48ac-893e-9d112165e7b1}, !- Inlet Node Name
  {34eb39e8-a323-4d2f-8fbe-e41ebc6d2745}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b1e74600-d433-430e-9549-dda63af36fe2}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {28f94690-d489-40e8-86ee-ea52465544cc}, !- Outlet Node Name
  {0da256e9-2d41-433e-978f-f265f94119d1}; !- Inlet Node Name 1

OS:Connection,
  {fc47d0fe-8b9b-48ac-893e-9d112165e7b1}, !- Handle
  {d62f6d70-9854-48d9-a116-923b9ef5b610}, !- Name
  {e1be7c9c-a372-4c60-ab91-708f9ecfdf19}, !- Source Object
  3,                                      !- Outlet Port
  {7e776c81-e2c2-43c7-a907-fdf9be787cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f94690-d489-40e8-86ee-ea52465544cc}, !- Handle
  {3a288b29-2a5c-4706-b83b-5e2474459613}, !- Name
  {b1e74600-d433-430e-9549-dda63af36fe2}, !- Source Object
  2,                                      !- Outlet Port
  {1c7fd9fe-d7b4-471e-8ea9-3696441010b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ff57ff52-6b7d-4c2e-8871-95e34b18bba0}, !- Handle
  {9a54e1ce-cc35-464c-bfd9-fad93d3097d9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {4b7980d3-5a37-4312-b901-333e1ee7fa30}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9ccdbab1-d792-4b17-8551-a9f561206ed3}, !- Control Zone Name
  {d0eac88f-59e3-4127-b599-edfcf4353c58}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {eb6342cf-00c8-42f6-8ff5-3eb6125ef831}, !- Handle
  FrontOfficeFlr1 ZN SAC Fan,             !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {efbf8740-cfc4-4842-9dfc-0861d41280cd}, !- Air Inlet Node Name
  {3f916682-b608-4988-a07b-97354e17d546}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4fa4c9ce-588a-4508-9ad9-f0dc13bf12cb}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Htg Coil,    !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d7d285d8-fc03-41d7-bb09-165070a567ea}, !- Air Inlet Node Name
  {fdecaf5a-c3ab-4cd4-be12-11814f434023}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {1b85215d-2fcc-4c77-9067-282fb16d7f6c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {1b85215d-2fcc-4c77-9067-282fb16d7f6c}, !- Handle
  Curve Cubic 3,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {343e8aba-98a6-4505-b179-03b51d4da866}, !- Handle
  FrontOfficeFlr1 ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5b8cbe5e-1f89-4044-8acd-fc64aeb0af52}, !- Air Inlet Node Name
  {9fa629e1-97e8-4ef1-bde8-3512d702e45a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {c9dcb091-964e-473a-9b12-2cd83d6e3904}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e4470754-1431-4ca6-b7a2-714d42f36630}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9f0d7de-2513-47ea-bdc7-37349c74d323}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {10501d6b-cd65-4ae4-99ff-f7451dc4c3aa}, !- Handle
  Curve Quadratic 125,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {878fd781-e3a1-48fc-90ac-3034f3db65c2}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {edbb7e5f-1605-4f3b-90f6-d082a968c1c2}, !- Handle
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 30kBtu/hr 14.0SEER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {56d0f722-8282-4498-a01e-a771b0605cf6}, !- Air Inlet Node Name
  {885311ad-144f-41ea-9c8d-811cb7668f54}, !- Air Outlet Node Name
  {792dd3fc-ad17-40a8-b075-3ff8532d0423}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c0e42195-c8a8-414c-a73c-60cfa635fb99}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7e3e505d-244d-4259-915c-9e04d193523b}, !- Energy Input Ratio Function of Temperature Curve Name
  {54ef89d7-9b6f-4135-86b7-82d1fa98bae5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1c8f2e-1048-44cc-a599-1ab43edf44ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {2f84e658-20b3-4125-b33c-e778b621348d}, !- Handle
  FrontOfficeFlr1 ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9c8582ce-b451-4693-ae90-5871dc218c20}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d702e549-d9ad-4c48-887a-32a21e60846c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d702e549-d9ad-4c48-887a-32a21e60846c}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2ad6fb34-ebc7-4b43-b948-7631087d03a6}, !- Handle
  FrontOfficeFlr1 ZN SAC OA Sys,          !- Name
  {2f84e658-20b3-4125-b33c-e778b621348d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {69708b80-9b01-4255-a5b8-97f2fc640862}, !- Mixed Air Node Name
  {ae9d5ad0-84f1-4abe-bf67-544dcf3c767b}, !- Outdoor Air Stream Node Name
  {0bfa8926-c75d-433b-b865-9466d08fa5d2}, !- Relief Air Stream Node Name
  {8dadee7e-a1b4-4201-8565-a53fcfe37ae0}; !- Return Air Stream Node Name

OS:Node,
  {a95cb6ed-827b-4989-b82f-7bd4a973b5d4}, !- Handle
  Node 179,                               !- Name
  ,                                       !- Inlet Port
  {ae9d5ad0-84f1-4abe-bf67-544dcf3c767b}; !- Outlet Port

OS:Connection,
  {ae9d5ad0-84f1-4abe-bf67-544dcf3c767b}, !- Handle
  {4816f6de-e972-48ae-9cbb-e04b2457462f}, !- Name
  {a95cb6ed-827b-4989-b82f-7bd4a973b5d4}, !- Source Object
  3,                                      !- Outlet Port
  {2ad6fb34-ebc7-4b43-b948-7631087d03a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c9dd0eb2-0846-4c0a-aae4-cf2d625771db}, !- Handle
  Node 180,                               !- Name
  {0bfa8926-c75d-433b-b865-9466d08fa5d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bfa8926-c75d-433b-b865-9466d08fa5d2}, !- Handle
  {565a5cd6-ea0a-41b9-8b8e-70547d7930f5}, !- Name
  {2ad6fb34-ebc7-4b43-b948-7631087d03a6}, !- Source Object
  7,                                      !- Outlet Port
  {c9dd0eb2-0846-4c0a-aae4-cf2d625771db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f916682-b608-4988-a07b-97354e17d546}, !- Handle
  {60116d7b-098f-4ece-b001-826599684805}, !- Name
  {eb6342cf-00c8-42f6-8ff5-3eb6125ef831}, !- Source Object
  9,                                      !- Outlet Port
  {d0eac88f-59e3-4127-b599-edfcf4353c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bea23823-d037-45ae-ab4a-8a47555705f3}, !- Handle
  Node 181,                               !- Name
  {9fa629e1-97e8-4ef1-bde8-3512d702e45a}, !- Inlet Port
  {efbf8740-cfc4-4842-9dfc-0861d41280cd}; !- Outlet Port

OS:Connection,
  {9fa629e1-97e8-4ef1-bde8-3512d702e45a}, !- Handle
  {98da81cf-8eea-4292-a335-2abba92303e4}, !- Name
  {343e8aba-98a6-4505-b179-03b51d4da866}, !- Source Object
  6,                                      !- Outlet Port
  {bea23823-d037-45ae-ab4a-8a47555705f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efbf8740-cfc4-4842-9dfc-0861d41280cd}, !- Handle
  {4bb8bf8c-022a-46dd-8cae-77eb581f032c}, !- Name
  {bea23823-d037-45ae-ab4a-8a47555705f3}, !- Source Object
  3,                                      !- Outlet Port
  {eb6342cf-00c8-42f6-8ff5-3eb6125ef831}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0dca95be-57ec-4fa6-946b-adb3ff3f9415}, !- Handle
  Node 182,                               !- Name
  {fdecaf5a-c3ab-4cd4-be12-11814f434023}, !- Inlet Port
  {5b8cbe5e-1f89-4044-8acd-fc64aeb0af52}; !- Outlet Port

OS:Connection,
  {fdecaf5a-c3ab-4cd4-be12-11814f434023}, !- Handle
  {7917ab5f-19f5-48a6-98fb-7b4ab6d5260b}, !- Name
  {4fa4c9ce-588a-4508-9ad9-f0dc13bf12cb}, !- Source Object
  6,                                      !- Outlet Port
  {0dca95be-57ec-4fa6-946b-adb3ff3f9415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8cbe5e-1f89-4044-8acd-fc64aeb0af52}, !- Handle
  {d374ae9b-c32f-4df2-a22e-775528c97240}, !- Name
  {0dca95be-57ec-4fa6-946b-adb3ff3f9415}, !- Source Object
  3,                                      !- Outlet Port
  {343e8aba-98a6-4505-b179-03b51d4da866}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bb0d162a-1a37-4497-a31b-42d353626080}, !- Handle
  Node 183,                               !- Name
  {885311ad-144f-41ea-9c8d-811cb7668f54}, !- Inlet Port
  {d7d285d8-fc03-41d7-bb09-165070a567ea}; !- Outlet Port

OS:Connection,
  {885311ad-144f-41ea-9c8d-811cb7668f54}, !- Handle
  {13081fc8-097e-4324-8bf8-da17737206cb}, !- Name
  {edbb7e5f-1605-4f3b-90f6-d082a968c1c2}, !- Source Object
  9,                                      !- Outlet Port
  {bb0d162a-1a37-4497-a31b-42d353626080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d285d8-fc03-41d7-bb09-165070a567ea}, !- Handle
  {1ca773a8-8bc5-4b44-ba4d-fe3e8a6556a2}, !- Name
  {bb0d162a-1a37-4497-a31b-42d353626080}, !- Source Object
  3,                                      !- Outlet Port
  {4fa4c9ce-588a-4508-9ad9-f0dc13bf12cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {282faa79-eecd-43bc-ae07-476ea2da298b}, !- Handle
  Node 184,                               !- Name
  {69708b80-9b01-4255-a5b8-97f2fc640862}, !- Inlet Port
  {56d0f722-8282-4498-a01e-a771b0605cf6}; !- Outlet Port

OS:Connection,
  {8dadee7e-a1b4-4201-8565-a53fcfe37ae0}, !- Handle
  {0f85c9f2-67e5-4fca-8937-1b28890c9d6a}, !- Name
  {46cc1c09-69ca-4ef3-8c5b-fb5a27a13ce5}, !- Source Object
  3,                                      !- Outlet Port
  {2ad6fb34-ebc7-4b43-b948-7631087d03a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {69708b80-9b01-4255-a5b8-97f2fc640862}, !- Handle
  {e6f69bfb-f3a2-4e97-914e-ae560145dec4}, !- Name
  {2ad6fb34-ebc7-4b43-b948-7631087d03a6}, !- Source Object
  5,                                      !- Outlet Port
  {282faa79-eecd-43bc-ae07-476ea2da298b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56d0f722-8282-4498-a01e-a771b0605cf6}, !- Handle
  {e3123951-bd36-4fed-9d96-9e915a0dcdc8}, !- Name
  {282faa79-eecd-43bc-ae07-476ea2da298b}, !- Source Object
  3,                                      !- Outlet Port
  {edbb7e5f-1605-4f3b-90f6-d082a968c1c2}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b4018fbc-b94e-4a19-afe7-89e13a8c02fc}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser,        !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {34eb39e8-a323-4d2f-8fbe-e41ebc6d2745}, !- Inlet Air Node Name
  {53f42660-eebf-4452-a8e4-0eadda044011}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6bed210d-bc37-4e88-9246-0383b9a1d61c}, !- Handle
  Node 185,                               !- Name
  {e1b7a3f8-fd45-450c-87e2-b4ff0739fa45}, !- Inlet Port
  {0da256e9-2d41-433e-978f-f265f94119d1}; !- Outlet Port

OS:Connection,
  {96590ac4-f2a4-4192-8e95-59d872c4aae9}, !- Handle
  {266e9eab-5e2d-4d84-ac35-3a8f62488bc5}, !- Name
  {15172566-c6ec-4752-90d5-154a2747dfce}, !- Source Object
  3,                                      !- Outlet Port
  {a56214de-483e-419f-8976-368d0b3b31ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1b7a3f8-fd45-450c-87e2-b4ff0739fa45}, !- Handle
  {e8a818fa-01e1-41f3-a9d4-c2f4a1e1c68f}, !- Name
  {9ccdbab1-d792-4b17-8551-a9f561206ed3}, !- Source Object
  12,                                     !- Outlet Port
  {6bed210d-bc37-4e88-9246-0383b9a1d61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da256e9-2d41-433e-978f-f265f94119d1}, !- Handle
  {e80584b9-0268-48cf-9566-19e3e0e7b992}, !- Name
  {6bed210d-bc37-4e88-9246-0383b9a1d61c}, !- Source Object
  3,                                      !- Outlet Port
  {b1e74600-d433-430e-9549-dda63af36fe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34eb39e8-a323-4d2f-8fbe-e41ebc6d2745}, !- Handle
  {85839d84-3ab8-4280-996d-81fb2f39a8b9}, !- Name
  {7e776c81-e2c2-43c7-a907-fdf9be787cef}, !- Source Object
  3,                                      !- Outlet Port
  {b4018fbc-b94e-4a19-afe7-89e13a8c02fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53f42660-eebf-4452-a8e4-0eadda044011}, !- Handle
  {67bece61-89ee-405a-b5fc-6d7f55bbf7dc}, !- Name
  {b4018fbc-b94e-4a19-afe7-89e13a8c02fc}, !- Source Object
  4,                                      !- Outlet Port
  {15172566-c6ec-4752-90d5-154a2747dfce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6d361f92-e98a-4a07-ae0e-1f330d431d3c}, !- Handle
  MeetingRoomFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5561b06e-cb79-43d9-a23d-6bd67117d8ad}, !- Supply Side Inlet Node Name
  {28878250-6ca8-4ba1-9dc2-718e8f49a5e2}, !- Demand Side Outlet Node Name
  {9373696c-0d07-4355-b42f-b85863163412}, !- Demand Side Inlet Node A
  {7d5faf59-1c8a-432b-b0a7-b740b158e05d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {27b99744-f355-4fe6-a144-6aa9c2808dd1}, !- Handle
  Node 186,                               !- Name
  {5561b06e-cb79-43d9-a23d-6bd67117d8ad}, !- Inlet Port
  {dafa5f0e-3ffb-4f7f-8090-fa2dabad2e00}; !- Outlet Port

OS:Node,
  {49bef3fe-27cc-4794-a918-58f23d8dad6b}, !- Handle
  Node 187,                               !- Name
  {06567bb4-fd3d-46d8-a596-e32828cd5ddf}, !- Inlet Port
  {7d5faf59-1c8a-432b-b0a7-b740b158e05d}; !- Outlet Port

OS:Connection,
  {5561b06e-cb79-43d9-a23d-6bd67117d8ad}, !- Handle
  {5089d219-9dcf-430a-a1c2-2d25babfcd09}, !- Name
  {6d361f92-e98a-4a07-ae0e-1f330d431d3c}, !- Source Object
  8,                                      !- Outlet Port
  {27b99744-f355-4fe6-a144-6aa9c2808dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5faf59-1c8a-432b-b0a7-b740b158e05d}, !- Handle
  {8abdfe1f-a384-4a77-ad4f-eb43d425e4f1}, !- Name
  {49bef3fe-27cc-4794-a918-58f23d8dad6b}, !- Source Object
  3,                                      !- Outlet Port
  {6d361f92-e98a-4a07-ae0e-1f330d431d3c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {78a633fd-8f46-4a1b-8d16-a2febdb681fa}, !- Handle
  Node 188,                               !- Name
  {9373696c-0d07-4355-b42f-b85863163412}, !- Inlet Port
  {6d820ad6-dc62-42f0-966f-55c5afbffd6d}; !- Outlet Port

OS:Node,
  {3952f334-a874-4db8-acca-b723685c763e}, !- Handle
  Node 189,                               !- Name
  {17466cd5-bde4-4211-ae2f-8b2b3ab42ce2}, !- Inlet Port
  {28878250-6ca8-4ba1-9dc2-718e8f49a5e2}; !- Outlet Port

OS:Node,
  {f08768cc-21af-42af-b18d-4d1a2750f28a}, !- Handle
  Node 190,                               !- Name
  {5eb5dd6c-6a24-43de-ab74-599433a3d09a}, !- Inlet Port
  {7ea76b26-b2da-4d01-8714-c7cd60e23d30}; !- Outlet Port

OS:Connection,
  {9373696c-0d07-4355-b42f-b85863163412}, !- Handle
  {5fdd3325-26de-44ac-9211-fdc63357eaa9}, !- Name
  {6d361f92-e98a-4a07-ae0e-1f330d431d3c}, !- Source Object
  10,                                     !- Outlet Port
  {78a633fd-8f46-4a1b-8d16-a2febdb681fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28878250-6ca8-4ba1-9dc2-718e8f49a5e2}, !- Handle
  {a1cf517a-f408-4646-890d-4d4f21bb37cf}, !- Name
  {3952f334-a874-4db8-acca-b723685c763e}, !- Source Object
  3,                                      !- Outlet Port
  {6d361f92-e98a-4a07-ae0e-1f330d431d3c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb76ec2b-4234-4c33-9792-addcdafb5bd6}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {6d820ad6-dc62-42f0-966f-55c5afbffd6d}, !- Inlet Node Name
  {f3bf26f6-8b82-4202-bc9f-f54b74e28a46}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2cee9261-ded9-4edd-a243-ff46c04cde97}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {17466cd5-bde4-4211-ae2f-8b2b3ab42ce2}, !- Outlet Node Name
  {925719b0-aa20-491d-98ee-f724c08cdffa}; !- Inlet Node Name 1

OS:Connection,
  {6d820ad6-dc62-42f0-966f-55c5afbffd6d}, !- Handle
  {162054cd-b12a-4c0b-8c24-c9dacc2899e5}, !- Name
  {78a633fd-8f46-4a1b-8d16-a2febdb681fa}, !- Source Object
  3,                                      !- Outlet Port
  {bb76ec2b-4234-4c33-9792-addcdafb5bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17466cd5-bde4-4211-ae2f-8b2b3ab42ce2}, !- Handle
  {927a0a39-0132-48d9-a18e-f2c77afeaa9c}, !- Name
  {2cee9261-ded9-4edd-a243-ff46c04cde97}, !- Source Object
  2,                                      !- Outlet Port
  {3952f334-a874-4db8-acca-b723685c763e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2bbb3e51-9bca-43f5-9a78-b78e9b7fe7da}, !- Handle
  {6d361f92-e98a-4a07-ae0e-1f330d431d3c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {19297d10-a12a-4883-a383-29036735c377}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3bf5eea1-9949-4ebe-ae20-107c5e53d15e}, !- Control Zone Name
  {49bef3fe-27cc-4794-a918-58f23d8dad6b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {fe3b424d-c092-4339-9f8a-3d5b10f712c4}, !- Handle
  MeetingRoomFlr1 ZN SAC Fan,             !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {abb10202-55b3-440e-b951-b99740960547}, !- Air Inlet Node Name
  {06567bb4-fd3d-46d8-a596-e32828cd5ddf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4b55b2ee-6c89-4931-b66e-0966cbfef708}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Htg Coil,    !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {590a90c6-179f-493e-bd85-c0bc080fd5da}, !- Air Inlet Node Name
  {23745760-25a0-4623-8ae7-3baefbd6ee69}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {906660c9-fa16-4519-be01-533a7b91bd33}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {906660c9-fa16-4519-be01-533a7b91bd33}, !- Handle
  Curve Cubic 4,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {f06dfe3a-fcad-4737-b566-7bc067471a33}, !- Handle
  MeetingRoomFlr1 ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c0a8a84f-d08f-47d2-9411-ea1253ea1b5f}, !- Air Inlet Node Name
  {eb7d6480-d151-4af2-ab15-54d3ac0a54c2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {c01cd5c5-e406-4783-a90b-04cf14977940}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f03055b9-eb54-43ab-9ef7-8f63139a1775}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e5b8f1f-f2c4-4353-a01f-824f705e5522}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {992cad0e-33a1-4fdf-a231-bcf00679a66f}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b3ebda02-9c93-4d40-8704-0e932fb5ba7e}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4ddf5c9a-4593-46d3-b705-2a18db8ac14a}, !- Handle
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 34kBtu/hr 14.0SEER, !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ca329037-0077-4abd-94db-3fffcbe60978}, !- Air Inlet Node Name
  {2beec280-e262-4759-8657-c1ef9697bb56}, !- Air Outlet Node Name
  {454ff931-84a7-4dac-8641-1c23c0b53785}, !- Total Cooling Capacity Function of Temperature Curve Name
  {639f1501-2a57-40f3-aa1c-a75b4e44e17e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {efbdabd4-5f38-4804-a93d-f59a50107b55}, !- Energy Input Ratio Function of Temperature Curve Name
  {13b9ded0-fee1-4124-9a08-8a4a92b5cea9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4835e043-57c4-46dc-8b7d-1bb8aa05e66f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6102981b-b3fa-4ef0-ace5-c548a2ec7cca}, !- Handle
  MeetingRoomFlr1 ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3862862d-5c24-48ac-a110-9f966140a127}, !- Maximum Fraction of Outdoor Air Schedule Name
  {42152ea4-6552-4ee9-80e7-87e30e9c01fd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {42152ea4-6552-4ee9-80e7-87e30e9c01fd}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f22346fa-05b4-4bd5-8758-f35f904e4750}, !- Handle
  MeetingRoomFlr1 ZN SAC OA Sys,          !- Name
  {6102981b-b3fa-4ef0-ace5-c548a2ec7cca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {236db76c-d7a6-442d-a072-790eaae2eda6}, !- Mixed Air Node Name
  {85d009b6-bda2-4223-a54f-ab83dbdfb172}, !- Outdoor Air Stream Node Name
  {1d5d6e77-9d6f-4083-a712-1a1c8eb9423c}, !- Relief Air Stream Node Name
  {dafa5f0e-3ffb-4f7f-8090-fa2dabad2e00}; !- Return Air Stream Node Name

OS:Node,
  {ab36c0c1-948d-452d-b798-d53338871da5}, !- Handle
  Node 191,                               !- Name
  ,                                       !- Inlet Port
  {85d009b6-bda2-4223-a54f-ab83dbdfb172}; !- Outlet Port

OS:Connection,
  {85d009b6-bda2-4223-a54f-ab83dbdfb172}, !- Handle
  {cefd2761-c223-4984-9354-72e44d6b6b83}, !- Name
  {ab36c0c1-948d-452d-b798-d53338871da5}, !- Source Object
  3,                                      !- Outlet Port
  {f22346fa-05b4-4bd5-8758-f35f904e4750}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de8a2cdf-7797-4c46-8ca6-798e728f8aa2}, !- Handle
  Node 192,                               !- Name
  {1d5d6e77-9d6f-4083-a712-1a1c8eb9423c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d5d6e77-9d6f-4083-a712-1a1c8eb9423c}, !- Handle
  {f1b96cb1-b9aa-49ca-a1f5-f79a49bbe5c9}, !- Name
  {f22346fa-05b4-4bd5-8758-f35f904e4750}, !- Source Object
  7,                                      !- Outlet Port
  {de8a2cdf-7797-4c46-8ca6-798e728f8aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06567bb4-fd3d-46d8-a596-e32828cd5ddf}, !- Handle
  {33ae37e8-1aa6-472a-82ee-be16bbb1e83d}, !- Name
  {fe3b424d-c092-4339-9f8a-3d5b10f712c4}, !- Source Object
  9,                                      !- Outlet Port
  {49bef3fe-27cc-4794-a918-58f23d8dad6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82050216-f408-4d59-befe-4f0b9afdf186}, !- Handle
  Node 193,                               !- Name
  {eb7d6480-d151-4af2-ab15-54d3ac0a54c2}, !- Inlet Port
  {abb10202-55b3-440e-b951-b99740960547}; !- Outlet Port

OS:Connection,
  {eb7d6480-d151-4af2-ab15-54d3ac0a54c2}, !- Handle
  {20efa293-8cda-4d90-864b-017727cb99ca}, !- Name
  {f06dfe3a-fcad-4737-b566-7bc067471a33}, !- Source Object
  6,                                      !- Outlet Port
  {82050216-f408-4d59-befe-4f0b9afdf186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb10202-55b3-440e-b951-b99740960547}, !- Handle
  {ebbab583-08e3-426b-9177-a44024a1573a}, !- Name
  {82050216-f408-4d59-befe-4f0b9afdf186}, !- Source Object
  3,                                      !- Outlet Port
