  {fe3b424d-c092-4339-9f8a-3d5b10f712c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {916fa174-2839-48e7-b7de-577315a457db}, !- Handle
  Node 194,                               !- Name
  {23745760-25a0-4623-8ae7-3baefbd6ee69}, !- Inlet Port
  {c0a8a84f-d08f-47d2-9411-ea1253ea1b5f}; !- Outlet Port

OS:Connection,
  {23745760-25a0-4623-8ae7-3baefbd6ee69}, !- Handle
  {e3d1bbcf-6e66-4fe4-a42a-f15b3b009983}, !- Name
  {4b55b2ee-6c89-4931-b66e-0966cbfef708}, !- Source Object
  6,                                      !- Outlet Port
  {916fa174-2839-48e7-b7de-577315a457db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a8a84f-d08f-47d2-9411-ea1253ea1b5f}, !- Handle
  {cd635712-d71a-44bb-a7c1-02b1072e2f85}, !- Name
  {916fa174-2839-48e7-b7de-577315a457db}, !- Source Object
  3,                                      !- Outlet Port
  {f06dfe3a-fcad-4737-b566-7bc067471a33}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4954a19a-708d-45e4-84f0-ed580b35346d}, !- Handle
  Node 195,                               !- Name
  {2beec280-e262-4759-8657-c1ef9697bb56}, !- Inlet Port
  {590a90c6-179f-493e-bd85-c0bc080fd5da}; !- Outlet Port

OS:Connection,
  {2beec280-e262-4759-8657-c1ef9697bb56}, !- Handle
  {a697bd41-9d5d-4b6b-9b70-51eaf5548e6b}, !- Name
  {4ddf5c9a-4593-46d3-b705-2a18db8ac14a}, !- Source Object
  9,                                      !- Outlet Port
  {4954a19a-708d-45e4-84f0-ed580b35346d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590a90c6-179f-493e-bd85-c0bc080fd5da}, !- Handle
  {383417e1-2135-42aa-a257-79d767998160}, !- Name
  {4954a19a-708d-45e4-84f0-ed580b35346d}, !- Source Object
  3,                                      !- Outlet Port
  {4b55b2ee-6c89-4931-b66e-0966cbfef708}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0e5d416b-77d2-4156-8ae3-6de8c9a43d41}, !- Handle
  Node 196,                               !- Name
  {236db76c-d7a6-442d-a072-790eaae2eda6}, !- Inlet Port
  {ca329037-0077-4abd-94db-3fffcbe60978}; !- Outlet Port

OS:Connection,
  {dafa5f0e-3ffb-4f7f-8090-fa2dabad2e00}, !- Handle
  {8f8ca52a-59c3-4391-94c0-fc04547ca0a2}, !- Name
  {27b99744-f355-4fe6-a144-6aa9c2808dd1}, !- Source Object
  3,                                      !- Outlet Port
  {f22346fa-05b4-4bd5-8758-f35f904e4750}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {236db76c-d7a6-442d-a072-790eaae2eda6}, !- Handle
  {e5e362b2-1250-4973-ab66-cb1c287c8ab5}, !- Name
  {f22346fa-05b4-4bd5-8758-f35f904e4750}, !- Source Object
  5,                                      !- Outlet Port
  {0e5d416b-77d2-4156-8ae3-6de8c9a43d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca329037-0077-4abd-94db-3fffcbe60978}, !- Handle
  {1f797dda-13fa-4e32-995c-d726533fc148}, !- Name
  {0e5d416b-77d2-4156-8ae3-6de8c9a43d41}, !- Source Object
  3,                                      !- Outlet Port
  {4ddf5c9a-4593-46d3-b705-2a18db8ac14a}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8c8cb47a-be74-4992-b85d-b8e156265d24}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser,        !- Name
  {3f672423-1629-4a9a-8b7d-e409368d53d8}, !- Availability Schedule Name
  {f3bf26f6-8b82-4202-bc9f-f54b74e28a46}, !- Inlet Air Node Name
  {5eb5dd6c-6a24-43de-ab74-599433a3d09a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04511dbb-99e5-40d8-9d74-f0fea1260404}, !- Handle
  Node 197,                               !- Name
  {c08078ac-d873-4044-9e07-2dc8dbdb3db5}, !- Inlet Port
  {925719b0-aa20-491d-98ee-f724c08cdffa}; !- Outlet Port

OS:Connection,
  {7ea76b26-b2da-4d01-8714-c7cd60e23d30}, !- Handle
  {ef873578-a408-47a1-ad87-a3282be3bed4}, !- Name
  {f08768cc-21af-42af-b18d-4d1a2750f28a}, !- Source Object
  3,                                      !- Outlet Port
  {114b76be-0538-48dd-9891-c840fb31a488}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c08078ac-d873-4044-9e07-2dc8dbdb3db5}, !- Handle
  {8ed9ea8c-b5b8-4759-8557-02b7e52afd78}, !- Name
  {3bf5eea1-9949-4ebe-ae20-107c5e53d15e}, !- Source Object
  12,                                     !- Outlet Port
  {04511dbb-99e5-40d8-9d74-f0fea1260404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925719b0-aa20-491d-98ee-f724c08cdffa}, !- Handle
  {ce89c3df-5846-439b-abe3-f56bf59bdb0a}, !- Name
  {04511dbb-99e5-40d8-9d74-f0fea1260404}, !- Source Object
  3,                                      !- Outlet Port
  {2cee9261-ded9-4edd-a243-ff46c04cde97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3bf26f6-8b82-4202-bc9f-f54b74e28a46}, !- Handle
  {0b67c03d-a9b2-4fb2-8d3b-701b86247d76}, !- Name
  {bb76ec2b-4234-4c33-9792-addcdafb5bd6}, !- Source Object
  3,                                      !- Outlet Port
  {8c8cb47a-be74-4992-b85d-b8e156265d24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5eb5dd6c-6a24-43de-ab74-599433a3d09a}, !- Handle
  {b662926a-83a0-4cb0-a00f-fcdc9c064dda}, !- Name
  {8c8cb47a-be74-4992-b85d-b8e156265d24}, !- Source Object
  4,                                      !- Outlet Port
  {f08768cc-21af-42af-b18d-4d1a2750f28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b4e05c65-1966-42ab-b3da-76a713c764c5}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Fan,   !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  0.455,                                  !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {462131d7-10fe-46e9-96fe-1eafc864999e}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {ea11f359-f795-4502-b64a-193d343e9fe3}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater,       !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  {cffd785d-645a-4104-baf4-fbef46bf9c0d}, !- Air Inlet Node Name
  {0b15ae5b-ad7d-439b-8ade-f8d6201a6ede}, !- Air Outlet Node Name
  {b4e05c65-1966-42ab-b3da-76a713c764c5}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {462131d7-10fe-46e9-96fe-1eafc864999e}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5405604a-750a-4073-bca8-e6960aad8f92}, !- Handle
  Node 198,                               !- Name
  {826e1dfe-7c71-4a1f-b0e7-7d953450189f}, !- Inlet Port
  {cffd785d-645a-4104-baf4-fbef46bf9c0d}; !- Outlet Port

OS:Connection,
  {826e1dfe-7c71-4a1f-b0e7-7d953450189f}, !- Handle
  {a28e2b18-a785-4bb4-893f-be3916cb231a}, !- Name
  {cb5671fb-5cd3-457b-ba1f-a55994ba20ff}, !- Source Object
  3,                                      !- Outlet Port
  {5405604a-750a-4073-bca8-e6960aad8f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cffd785d-645a-4104-baf4-fbef46bf9c0d}, !- Handle
  {2f04cc1d-0fe7-46e2-9443-acbb48aac1ed}, !- Name
  {5405604a-750a-4073-bca8-e6960aad8f92}, !- Source Object
  3,                                      !- Outlet Port
  {ea11f359-f795-4502-b64a-193d343e9fe3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b402ac39-8679-42be-a498-4e7c97415e44}, !- Handle
  Node 199,                               !- Name
  {0b15ae5b-ad7d-439b-8ade-f8d6201a6ede}, !- Inlet Port
  {7151d70d-73d4-4b0a-904c-d93ce23db444}; !- Outlet Port

OS:Connection,
  {7151d70d-73d4-4b0a-904c-d93ce23db444}, !- Handle
  {628f683b-c526-4b27-b5d2-7df4e31ea152}, !- Name
  {b402ac39-8679-42be-a498-4e7c97415e44}, !- Source Object
  3,                                      !- Outlet Port
  {ef0da3c5-23f5-4f7d-bf78-d3575444e86c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b15ae5b-ad7d-439b-8ade-f8d6201a6ede}, !- Handle
  {eb82a8c9-c130-4d48-ad41-2ea73094a058}, !- Name
  {ea11f359-f795-4502-b64a-193d343e9fe3}, !- Source Object
  4,                                      !- Outlet Port
  {b402ac39-8679-42be-a498-4e7c97415e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6b8807b6-0dd9-40c9-948f-ca903f3713b6}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Fan,      !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  0.455,                                  !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d26effa0-29a1-4879-958b-b71370ec0e66}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {df0a2da0-1cef-454f-8eec-784e6e259825}, !- Handle
  FrontStairsFlr1 ZN UnitHeater,          !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  {e3f3c3ca-41bc-41a7-a6c8-aa1a24b8cfb8}, !- Air Inlet Node Name
  {0e710f41-7baf-444e-afa6-c9db78c4ba4c}, !- Air Outlet Node Name
  {6b8807b6-0dd9-40c9-948f-ca903f3713b6}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {d26effa0-29a1-4879-958b-b71370ec0e66}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {62b2c6d0-65d1-4546-aec3-81e107f681e4}, !- Handle
  Node 200,                               !- Name
  {e3e6d523-a26d-4ae9-9ae2-695e8a715e54}, !- Inlet Port
  {e3f3c3ca-41bc-41a7-a6c8-aa1a24b8cfb8}; !- Outlet Port

OS:Connection,
  {e3e6d523-a26d-4ae9-9ae2-695e8a715e54}, !- Handle
  {cc5fc654-f0af-47c0-9014-522090b3a47c}, !- Name
  {0f27ee9c-0de4-4fd9-ab83-857ec2b9e1d5}, !- Source Object
  3,                                      !- Outlet Port
  {62b2c6d0-65d1-4546-aec3-81e107f681e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f3c3ca-41bc-41a7-a6c8-aa1a24b8cfb8}, !- Handle
  {f6a3b81c-ec79-4354-ad39-d8bfd6d17a9f}, !- Name
  {62b2c6d0-65d1-4546-aec3-81e107f681e4}, !- Source Object
  3,                                      !- Outlet Port
  {df0a2da0-1cef-454f-8eec-784e6e259825}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc7f2053-54f8-4d44-a37c-20d9e0b21c27}, !- Handle
  Node 201,                               !- Name
  {0e710f41-7baf-444e-afa6-c9db78c4ba4c}, !- Inlet Port
  {72cb8285-804c-456a-9582-e85c0484bf1a}; !- Outlet Port

OS:Connection,
  {72cb8285-804c-456a-9582-e85c0484bf1a}, !- Handle
  {d95f26a9-a64b-446e-82b1-4519e69f4d2f}, !- Name
  {dc7f2053-54f8-4d44-a37c-20d9e0b21c27}, !- Source Object
  3,                                      !- Outlet Port
  {242e00ba-4674-4e2e-95f2-cb8173008149}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e710f41-7baf-444e-afa6-c9db78c4ba4c}, !- Handle
  {5e810a65-9f5e-4c79-a04f-125d6a2b5837}, !- Name
  {df0a2da0-1cef-454f-8eec-784e6e259825}, !- Source Object
  4,                                      !- Outlet Port
  {dc7f2053-54f8-4d44-a37c-20d9e0b21c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {112b484e-c7a7-454a-a8aa-c10623d723bc}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Fan,      !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  0.455,                                  !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9f4014d7-ea47-4b02-a4f0-bbae99f48fbb}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {df40c718-0f5e-4527-9c56-5ff032eff547}, !- Handle
  FrontStairsFlr2 ZN UnitHeater,          !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  {c11a3efa-51ef-4aaf-b063-8ff6eb4028c5}, !- Air Inlet Node Name
  {02011496-1e82-4385-a3d0-8bec6f07934b}, !- Air Outlet Node Name
  {112b484e-c7a7-454a-a8aa-c10623d723bc}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {9f4014d7-ea47-4b02-a4f0-bbae99f48fbb}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {cca0e464-50d4-43e3-929a-10554a53c1db}, !- Handle
  Node 202,                               !- Name
  {6779d9a5-ab5a-4b83-a906-adb46d749fd8}, !- Inlet Port
  {c11a3efa-51ef-4aaf-b063-8ff6eb4028c5}; !- Outlet Port

OS:Connection,
  {6779d9a5-ab5a-4b83-a906-adb46d749fd8}, !- Handle
  {387e35e7-eb3c-4ee6-9492-c5027aab3730}, !- Name
  {13524cf0-e785-43fc-b985-47efbdc9c44c}, !- Source Object
  3,                                      !- Outlet Port
  {cca0e464-50d4-43e3-929a-10554a53c1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c11a3efa-51ef-4aaf-b063-8ff6eb4028c5}, !- Handle
  {c6c378da-d4f7-4a52-aade-2bbb354eab5f}, !- Name
  {cca0e464-50d4-43e3-929a-10554a53c1db}, !- Source Object
  3,                                      !- Outlet Port
  {df40c718-0f5e-4527-9c56-5ff032eff547}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a7bc817-53dc-40ee-84b6-1436d1a900ac}, !- Handle
  Node 203,                               !- Name
  {02011496-1e82-4385-a3d0-8bec6f07934b}, !- Inlet Port
  {6eec2634-5455-4def-a8af-26fa70d2f60a}; !- Outlet Port

OS:Connection,
  {6eec2634-5455-4def-a8af-26fa70d2f60a}, !- Handle
  {fdab66bf-ccf6-4213-a5ed-7b66651162e7}, !- Name
  {3a7bc817-53dc-40ee-84b6-1436d1a900ac}, !- Source Object
  3,                                      !- Outlet Port
  {6840985a-176b-45d2-b28e-2b980c98e3b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02011496-1e82-4385-a3d0-8bec6f07934b}, !- Handle
  {228b9d3e-8530-4abd-9023-f37e61d03285}, !- Name
  {df40c718-0f5e-4527-9c56-5ff032eff547}, !- Source Object
  4,                                      !- Outlet Port
  {3a7bc817-53dc-40ee-84b6-1436d1a900ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {986ba3a9-decf-42ad-a414-d0c0596eec4c}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Fan,      !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  0.455,                                  !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f4ae6e29-6ceb-4e65-b627-2941fd1881f6}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {46519894-4e45-4ca0-a66a-5bb68aab59d2}, !- Handle
  FrontStairsFlr3 ZN UnitHeater,          !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  {a009af04-1b0f-4321-b1cd-2cc2299cdc16}, !- Air Inlet Node Name
  {a5e22252-8997-4add-9a10-3ac8da82ef2e}, !- Air Outlet Node Name
  {986ba3a9-decf-42ad-a414-d0c0596eec4c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {f4ae6e29-6ceb-4e65-b627-2941fd1881f6}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {036e445a-1174-4d64-ad15-2dedfbc4fbb0}, !- Handle
  Node 204,                               !- Name
  {3d4f3767-788c-401a-a253-24783ad1f181}, !- Inlet Port
  {a009af04-1b0f-4321-b1cd-2cc2299cdc16}; !- Outlet Port

OS:Connection,
  {3d4f3767-788c-401a-a253-24783ad1f181}, !- Handle
  {a6fe076e-7b59-4621-8497-8c57423995b2}, !- Name
  {b8a42e85-8cf0-4651-a973-47c3e43210a9}, !- Source Object
  3,                                      !- Outlet Port
  {036e445a-1174-4d64-ad15-2dedfbc4fbb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a009af04-1b0f-4321-b1cd-2cc2299cdc16}, !- Handle
  {fe894c81-86ba-4ee0-8044-a1fa137de870}, !- Name
  {036e445a-1174-4d64-ad15-2dedfbc4fbb0}, !- Source Object
  3,                                      !- Outlet Port
  {46519894-4e45-4ca0-a66a-5bb68aab59d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e66d669-b3d3-4dac-8a2c-91e1ae054113}, !- Handle
  Node 205,                               !- Name
  {a5e22252-8997-4add-9a10-3ac8da82ef2e}, !- Inlet Port
  {fbf81d70-8fb1-42e7-9f57-c1ecaea89080}; !- Outlet Port

OS:Connection,
  {fbf81d70-8fb1-42e7-9f57-c1ecaea89080}, !- Handle
  {b1a0b59c-c6b7-4104-b11a-c6bb08bf1534}, !- Name
  {7e66d669-b3d3-4dac-8a2c-91e1ae054113}, !- Source Object
  3,                                      !- Outlet Port
  {20b3e19b-ac8d-4fd8-9589-62d3e7a1d9f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5e22252-8997-4add-9a10-3ac8da82ef2e}, !- Handle
  {fb592e8e-20b8-43b7-9099-85705215aef8}, !- Name
  {46519894-4e45-4ca0-a66a-5bb68aab59d2}, !- Source Object
  4,                                      !- Outlet Port
  {7e66d669-b3d3-4dac-8a2c-91e1ae054113}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {fdc59574-9e15-44ff-9d6a-019bf2c00311}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Fan,      !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  0.455,                                  !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b2f8791e-0e86-48a3-8faf-bd6b0e38ee9a}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {33f771f3-3ba6-4a93-939a-566cd9832aac}, !- Handle
  FrontStairsFlr4 ZN UnitHeater,          !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  {8073183e-4cb1-4bad-84bf-5b0834c9e1c9}, !- Air Inlet Node Name
  {c9c6f9fd-13e9-446d-a593-651e1a1d3ec3}, !- Air Outlet Node Name
  {fdc59574-9e15-44ff-9d6a-019bf2c00311}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {b2f8791e-0e86-48a3-8faf-bd6b0e38ee9a}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {bca3c076-f54b-432f-8579-eccd31af1b32}, !- Handle
  Node 206,                               !- Name
  {d0837cf1-592b-48a2-824b-0d9fd93c2ef6}, !- Inlet Port
  {8073183e-4cb1-4bad-84bf-5b0834c9e1c9}; !- Outlet Port

OS:Connection,
  {d0837cf1-592b-48a2-824b-0d9fd93c2ef6}, !- Handle
  {12b57a38-7f28-4a31-9c8b-fc70b6925aaa}, !- Name
  {d8d7b6bd-885b-45b3-8d75-5e44eb4db529}, !- Source Object
  3,                                      !- Outlet Port
  {bca3c076-f54b-432f-8579-eccd31af1b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8073183e-4cb1-4bad-84bf-5b0834c9e1c9}, !- Handle
  {b693af50-cc4d-4919-b51d-d2f50d327d85}, !- Name
  {bca3c076-f54b-432f-8579-eccd31af1b32}, !- Source Object
  3,                                      !- Outlet Port
  {33f771f3-3ba6-4a93-939a-566cd9832aac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff8b344e-dcfc-4dad-9c8c-28dc25ede3d5}, !- Handle
  Node 207,                               !- Name
  {c9c6f9fd-13e9-446d-a593-651e1a1d3ec3}, !- Inlet Port
  {a60f8d62-700b-49a7-8bb9-a286c6ddca6e}; !- Outlet Port

OS:Connection,
  {a60f8d62-700b-49a7-8bb9-a286c6ddca6e}, !- Handle
  {627322d9-df0f-411a-9109-1379a26fa6dd}, !- Name
  {ff8b344e-dcfc-4dad-9c8c-28dc25ede3d5}, !- Source Object
  3,                                      !- Outlet Port
  {1906f0b4-78ae-403d-b3f9-e764e29bf0d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9c6f9fd-13e9-446d-a593-651e1a1d3ec3}, !- Handle
  {eb1bb800-4778-4448-a5a9-9e8d958736f8}, !- Name
  {33f771f3-3ba6-4a93-939a-566cd9832aac}, !- Source Object
  4,                                      !- Outlet Port
  {ff8b344e-dcfc-4dad-9c8c-28dc25ede3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {27a826d7-c44f-40af-b759-568b7ca641e4}, !- Handle
  RearStairsFlr1 ZN UnitHeater Fan,       !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  0.455,                                  !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2fdc2e05-855f-498a-8454-f24229e69989}, !- Handle
  RearStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {daf8889f-5c08-4eda-9d06-dfb3ec6ee28c}, !- Handle
  RearStairsFlr1 ZN UnitHeater,           !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  {bf630531-cdab-45cb-848b-049c5051c5fc}, !- Air Inlet Node Name
  {6a0b247f-1e34-4a84-b766-bd682ebe84f6}, !- Air Outlet Node Name
  {27a826d7-c44f-40af-b759-568b7ca641e4}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {2fdc2e05-855f-498a-8454-f24229e69989}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {2c7c105c-b11c-4e3b-8a5c-483372c223a7}, !- Handle
  Node 208,                               !- Name
  {a27f0b8f-12b7-40ab-8fcf-11971ef53d41}, !- Inlet Port
  {bf630531-cdab-45cb-848b-049c5051c5fc}; !- Outlet Port

OS:Connection,
  {a27f0b8f-12b7-40ab-8fcf-11971ef53d41}, !- Handle
  {adcf764e-0423-4f98-aca3-d079f91390ca}, !- Name
  {5b732e2b-ae87-487b-a036-ecddd0887fda}, !- Source Object
  3,                                      !- Outlet Port
  {2c7c105c-b11c-4e3b-8a5c-483372c223a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf630531-cdab-45cb-848b-049c5051c5fc}, !- Handle
  {1513aac3-7553-4f42-9954-1c12c95b5c04}, !- Name
  {2c7c105c-b11c-4e3b-8a5c-483372c223a7}, !- Source Object
  3,                                      !- Outlet Port
  {daf8889f-5c08-4eda-9d06-dfb3ec6ee28c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b64cd46-1050-4411-a226-be9fce3b5942}, !- Handle
  Node 209,                               !- Name
  {6a0b247f-1e34-4a84-b766-bd682ebe84f6}, !- Inlet Port
  {1a6ffe5f-ea63-4268-bdf5-b0a70122fe7e}; !- Outlet Port

OS:Connection,
  {1a6ffe5f-ea63-4268-bdf5-b0a70122fe7e}, !- Handle
  {89aca6ad-271c-4aa2-b35f-56a0b1d435e3}, !- Name
  {7b64cd46-1050-4411-a226-be9fce3b5942}, !- Source Object
  3,                                      !- Outlet Port
  {9b66af03-23e4-49d4-9311-5a3760a682a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a0b247f-1e34-4a84-b766-bd682ebe84f6}, !- Handle
  {90e2a468-0a8b-41ab-8bbe-fca2421585a0}, !- Name
  {daf8889f-5c08-4eda-9d06-dfb3ec6ee28c}, !- Source Object
  4,                                      !- Outlet Port
  {7b64cd46-1050-4411-a226-be9fce3b5942}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5abdb2a1-b1eb-48c9-83d5-664253d866a6}, !- Handle
  RearStairsFlr2 ZN UnitHeater Fan,       !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  0.455,                                  !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {682e17d9-d064-4b7e-b7ca-60f03bbd2c34}, !- Handle
  RearStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {6bf0faa0-bd98-479e-87e4-5e34aa35335d}, !- Handle
  RearStairsFlr2 ZN UnitHeater,           !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  {683fabf7-9a75-436f-ae41-537c6856aedb}, !- Air Inlet Node Name
  {8ac06710-515a-4087-a99d-1c993a64759b}, !- Air Outlet Node Name
  {5abdb2a1-b1eb-48c9-83d5-664253d866a6}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {682e17d9-d064-4b7e-b7ca-60f03bbd2c34}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5b2c0087-9076-4ff6-9c14-9e1225fd9219}, !- Handle
  Node 210,                               !- Name
  {5ea6a66e-e305-422b-a525-3d287ffa657a}, !- Inlet Port
  {683fabf7-9a75-436f-ae41-537c6856aedb}; !- Outlet Port

OS:Connection,
  {5ea6a66e-e305-422b-a525-3d287ffa657a}, !- Handle
  {381d4c82-8cf1-4d36-a949-bfabd6371c60}, !- Name
  {e9da9fbe-fddd-4834-87ae-ab985861d85c}, !- Source Object
  3,                                      !- Outlet Port
  {5b2c0087-9076-4ff6-9c14-9e1225fd9219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {683fabf7-9a75-436f-ae41-537c6856aedb}, !- Handle
  {5f5a8269-00a1-4b4e-8c78-9b424e82eeaf}, !- Name
  {5b2c0087-9076-4ff6-9c14-9e1225fd9219}, !- Source Object
  3,                                      !- Outlet Port
  {6bf0faa0-bd98-479e-87e4-5e34aa35335d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {86f83d9a-367c-4d3f-9de6-524195a7754a}, !- Handle
  Node 211,                               !- Name
  {8ac06710-515a-4087-a99d-1c993a64759b}, !- Inlet Port
  {82a88ac3-cdc4-46dd-a13a-a93bc236f5c1}; !- Outlet Port

OS:Connection,
  {82a88ac3-cdc4-46dd-a13a-a93bc236f5c1}, !- Handle
  {2a51a263-7326-498e-bad1-a99f76b80ce1}, !- Name
  {86f83d9a-367c-4d3f-9de6-524195a7754a}, !- Source Object
  3,                                      !- Outlet Port
  {788e5db0-3c38-435f-83db-64c71ff51d9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ac06710-515a-4087-a99d-1c993a64759b}, !- Handle
  {3457bd23-95e5-4281-b39c-b6253cdac97f}, !- Name
  {6bf0faa0-bd98-479e-87e4-5e34aa35335d}, !- Source Object
  4,                                      !- Outlet Port
  {86f83d9a-367c-4d3f-9de6-524195a7754a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {27e6dedc-1090-43aa-8684-b00af188d001}, !- Handle
  RearStairsFlr3 ZN UnitHeater Fan,       !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  0.455,                                  !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {320be002-5bdd-4c7f-8f07-3977fe7b5453}, !- Handle
  RearStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {a56914cb-fb10-48e9-9f83-868240602baa}, !- Handle
  RearStairsFlr3 ZN UnitHeater,           !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  {fd3a739a-ad0e-407f-8f29-3e5f5d475e47}, !- Air Inlet Node Name
  {b69340fe-6c29-49b5-b3fb-65d90ad6e563}, !- Air Outlet Node Name
  {27e6dedc-1090-43aa-8684-b00af188d001}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {320be002-5bdd-4c7f-8f07-3977fe7b5453}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {049b2456-6cb8-4d20-8c14-e0d69dfa2cea}, !- Handle
  Node 212,                               !- Name
  {86d39632-edda-4526-bd59-55da06cce8a0}, !- Inlet Port
  {fd3a739a-ad0e-407f-8f29-3e5f5d475e47}; !- Outlet Port

OS:Connection,
  {86d39632-edda-4526-bd59-55da06cce8a0}, !- Handle
  {b50dc066-000e-4e74-8a99-8dab77158c7e}, !- Name
  {33b551e0-0dfd-400a-a1db-af269371749e}, !- Source Object
  3,                                      !- Outlet Port
  {049b2456-6cb8-4d20-8c14-e0d69dfa2cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3a739a-ad0e-407f-8f29-3e5f5d475e47}, !- Handle
  {9e50b2a5-d7e3-4baa-8544-4e2b1aebc3d8}, !- Name
  {049b2456-6cb8-4d20-8c14-e0d69dfa2cea}, !- Source Object
  3,                                      !- Outlet Port
  {a56914cb-fb10-48e9-9f83-868240602baa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8f52598-1c5e-4580-90c1-9f80dfad04c2}, !- Handle
  Node 213,                               !- Name
  {b69340fe-6c29-49b5-b3fb-65d90ad6e563}, !- Inlet Port
  {6e39d13d-2972-4d49-95c2-bd5fdc9f9602}; !- Outlet Port

OS:Connection,
  {6e39d13d-2972-4d49-95c2-bd5fdc9f9602}, !- Handle
  {8a665b79-c823-4305-b987-7940893a0c47}, !- Name
  {a8f52598-1c5e-4580-90c1-9f80dfad04c2}, !- Source Object
  3,                                      !- Outlet Port
  {5f0b9215-d809-4a2c-badd-ed6a7e5606a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b69340fe-6c29-49b5-b3fb-65d90ad6e563}, !- Handle
  {6cee9c81-3f58-48b6-b91c-6274c3c9d56d}, !- Name
  {a56914cb-fb10-48e9-9f83-868240602baa}, !- Source Object
  4,                                      !- Outlet Port
  {a8f52598-1c5e-4580-90c1-9f80dfad04c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {156ebe2c-a322-4549-9e40-e92e916f77f6}, !- Handle
  RearStairsFlr4 ZN UnitHeater Fan,       !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  0.455,                                  !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4abe5cda-cb64-46cf-8d9c-3cb8825afe48}, !- Handle
  RearStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {441bd4a8-8795-4692-8d4b-cb918ed46054}, !- Handle
  RearStairsFlr4 ZN UnitHeater,           !- Name
  {d6435d45-b2d7-4b4c-bc9b-e9c74057ac73}, !- Availability Schedule Name
  {6e402813-68c3-42da-939c-dee8c879befa}, !- Air Inlet Node Name
  {b30946f3-59bb-46d4-b817-7d264af23e34}, !- Air Outlet Node Name
  {156ebe2c-a322-4549-9e40-e92e916f77f6}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {4abe5cda-cb64-46cf-8d9c-3cb8825afe48}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {43c122a2-1605-47ea-a126-a6ef369fdc4b}, !- Handle
  Node 214,                               !- Name
  {84fef45b-f783-4d73-babb-1d3a25f3221d}, !- Inlet Port
  {6e402813-68c3-42da-939c-dee8c879befa}; !- Outlet Port

OS:Connection,
  {84fef45b-f783-4d73-babb-1d3a25f3221d}, !- Handle
  {7eb875ae-d2ba-4801-b11f-abaa775334f6}, !- Name
  {863bd196-b351-4935-8ab8-9911f462a36c}, !- Source Object
  3,                                      !- Outlet Port
  {43c122a2-1605-47ea-a126-a6ef369fdc4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e402813-68c3-42da-939c-dee8c879befa}, !- Handle
  {ffc01fdb-e68d-4ea6-9a30-2d844ff76efd}, !- Name
  {43c122a2-1605-47ea-a126-a6ef369fdc4b}, !- Source Object
  3,                                      !- Outlet Port
  {441bd4a8-8795-4692-8d4b-cb918ed46054}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be013878-b49e-41fc-8553-87bf5045f0ed}, !- Handle
  Node 215,                               !- Name
  {b30946f3-59bb-46d4-b817-7d264af23e34}, !- Inlet Port
  {f06c1f2d-930b-4ad5-bfcc-424e25cf1031}; !- Outlet Port

OS:Connection,
  {f06c1f2d-930b-4ad5-bfcc-424e25cf1031}, !- Handle
  {754b60f2-aab4-497e-a7d2-b5bff75cafc2}, !- Name
  {be013878-b49e-41fc-8553-87bf5045f0ed}, !- Source Object
  3,                                      !- Outlet Port
  {a82a7184-24b0-4227-b4e5-5dde911f3f5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b30946f3-59bb-46d4-b817-7d264af23e34}, !- Handle
  {96dd1ba3-1ef9-49c1-819f-b8df0ce23b11}, !- Name
  {441bd4a8-8795-4692-8d4b-cb918ed46054}, !- Source Object
  4,                                      !- Outlet Port
  {be013878-b49e-41fc-8553-87bf5045f0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {18969674-37d0-443d-b4f6-9e2d0895d975}, !- Handle
  Elevator CoreFlr1 Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  125,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ad1e0fe6-2bdd-43be-a564-471919cd4361}, !- Handle
  Elevator Coreflr1 Elevator Lights/Fans Equipment, !- Name
  {18969674-37d0-443d-b4f6-9e2d0895d975}, !- Electric Equipment Definition Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {3f7a6d32-74f8-41e1-b03f-d9aa44a8f8fa}; !- Schedule Name

OS:Schedule:Ruleset,
  {3f7a6d32-74f8-41e1-b03f-d9aa44a8f8fa}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF,   !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {2734a1d0-67fe-4328-b226-7e37884aad27}, !- Default Day Schedule Name
  {2b4f15fb-1320-4834-8ce7-1e1e99242f9b}, !- Summer Design Day Schedule Name
  {fb4c3ace-6012-4ed3-add0-7d2be020e453}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2734a1d0-67fe-4328-b226-7e37884aad27}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {038270b1-f822-4f12-aaa2-e3b3f2091275}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b4f15fb-1320-4834-8ce7-1e1e99242f9b}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {016ac63f-3a4b-416e-a22d-a1a26fa6ec53}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb4c3ace-6012-4ed3-add0-7d2be020e453}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {58aa47ec-abb3-4988-a901-5935d77b3dd2}, !- Handle
  Corridor1 door Infiltration,            !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {3b0239ef-f611-49ee-99c1-a8a6fca009d1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.91557718,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {3b0239ef-f611-49ee-99c1-a8a6fca009d1}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH,      !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {52830f20-3bb5-4a1b-bca7-22a9053f7c49}, !- Default Day Schedule Name
  {a3fb5721-e6eb-439c-b889-106f2b357992}, !- Summer Design Day Schedule Name
  {aff87f88-65d4-4f59-957f-7787c59947e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52830f20-3bb5-4a1b-bca7-22a9053f7c49}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {0b5e8c49-05fc-4cf9-bbcc-d1f3160d0896}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aff87f88-65d4-4f59-957f-7787c59947e3}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {0cede925-bebb-4913-84fe-d0f249d1b8e6}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3fb5721-e6eb-439c-b889-106f2b357992}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:PlantLoop,
  {508f271d-e10f-4ea1-bc20-47038d360113}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e09cae7b-71ea-434b-9411-6a42f98a2e30}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {46d14154-b04a-4886-ab70-f51b834f43ad}, !- Plant Side Inlet Node Name
  {9d6b539a-d13a-42ac-8529-bdd114f0d9d2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4e5f0c5b-f44f-42c4-b68f-0b172938cb2f}, !- Demand Side Inlet Node Name
  {ae381a4e-8b56-434b-bd51-374370106d22}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {e32af8e0-2985-4748-b18c-1a49766fddb3}, !- Handle
  {508f271d-e10f-4ea1-bc20-47038d360113}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {fa79d47c-86c7-452d-9a39-3d3aa38359f0}, !- Handle
  Node 216,                               !- Name
  {46d14154-b04a-4886-ab70-f51b834f43ad}, !- Inlet Port
  {b1e6a8a4-b891-440d-981e-71fc8d5eb8f7}; !- Outlet Port

OS:Node,
  {e09cae7b-71ea-434b-9411-6a42f98a2e30}, !- Handle
  Node 217,                               !- Name
  {f45a4bf9-7610-4ae5-bc5c-53ddb1d160bc}, !- Inlet Port
  {9d6b539a-d13a-42ac-8529-bdd114f0d9d2}; !- Outlet Port

OS:Node,
  {57735892-b766-4581-afd8-15f61223bb10}, !- Handle
  Node 218,                               !- Name
  {17b18fc7-aa54-4494-9cce-f7bcf76415ef}, !- Inlet Port
  {babf1274-9aec-456d-9f4c-61d1a23c1bed}; !- Outlet Port

OS:Connector:Mixer,
  {eecdbd12-4283-4726-8d7c-a602225169cf}, !- Handle
  Connector Mixer 1,                      !- Name
  {c4abfcac-48d5-4646-8f63-9716b3ca8856}, !- Outlet Branch Name
  {d45f1079-60e7-4a3b-a4ed-0e444f911e72}, !- Inlet Branch Name 1
  {3ca84802-3660-423d-9222-98c1db568800}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a4b067bb-99a3-4b1e-9dde-e2f8041e3a2b}, !- Handle
  Connector Splitter 1,                   !- Name
  {4050055e-6c90-428d-9504-d5769b1df1d3}, !- Inlet Branch Name
  {17b18fc7-aa54-4494-9cce-f7bcf76415ef}, !- Outlet Branch Name 1
  {2607d4c1-c5e7-4d1b-8fb6-dbb18afa4515}; !- Outlet Branch Name 2

OS:Connection,
  {46d14154-b04a-4886-ab70-f51b834f43ad}, !- Handle
  {432b6fa4-c57c-4b1d-bb46-2a3bb153e2d6}, !- Name
  {508f271d-e10f-4ea1-bc20-47038d360113}, !- Source Object
  13,                                     !- Outlet Port
  {fa79d47c-86c7-452d-9a39-3d3aa38359f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b18fc7-aa54-4494-9cce-f7bcf76415ef}, !- Handle
  {b1503c7d-bbb1-4bca-929a-d2c86cb6f7b0}, !- Name
  {a4b067bb-99a3-4b1e-9dde-e2f8041e3a2b}, !- Source Object
  3,                                      !- Outlet Port
  {57735892-b766-4581-afd8-15f61223bb10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6b539a-d13a-42ac-8529-bdd114f0d9d2}, !- Handle
  {0d866d59-a123-48c2-94aa-09a85bc6f67e}, !- Name
  {e09cae7b-71ea-434b-9411-6a42f98a2e30}, !- Source Object
  3,                                      !- Outlet Port
  {508f271d-e10f-4ea1-bc20-47038d360113}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {3f24e783-09df-4c24-abcc-2404add2d4e3}, !- Handle
  Node 219,                               !- Name
  {4e5f0c5b-f44f-42c4-b68f-0b172938cb2f}, !- Inlet Port
  {f58ec0be-54db-42d8-8fda-7135bbe873ca}; !- Outlet Port

OS:Node,
  {a1d617b6-3315-4c20-81d7-5a3a246ec5f7}, !- Handle
  Node 220,                               !- Name
  {c9361e59-bc1f-4ff2-abca-2d398295b543}, !- Inlet Port
  {ae381a4e-8b56-434b-bd51-374370106d22}; !- Outlet Port

OS:Node,
  {39628e37-a7e7-4ed5-94ea-d6f7d45b53d4}, !- Handle
  Node 221,                               !- Name
  {a9a3c450-27d0-4e09-8175-cc0838bd9f46}, !- Inlet Port
  {1db332e2-4669-4d8b-81e4-98c9c34ac2d0}; !- Outlet Port

OS:Connector:Mixer,
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Handle
  Connector Mixer 2,                      !- Name
  {b28b01db-fcb4-428d-9fed-2fb73c54faed}, !- Outlet Branch Name
  {d9574ea7-0deb-4829-bc05-f9abb6f9600f}, !- Inlet Branch Name 1
  {3f1c2a87-74d0-4e23-8871-80b6cb7b9b1c}, !- Inlet Branch Name 2
  {fc70c733-dd21-4f7e-8740-061b08afe27e}, !- Inlet Branch Name 3
  {92c7190b-cd16-4ca0-b769-124ed07051bf}, !- Inlet Branch Name 4
  {f0718406-54d8-436d-bd79-efa0040de36e}, !- Inlet Branch Name 5
  {7b0b07e8-81c9-435e-bdab-8e136053fd89}, !- Inlet Branch Name 6
  {c6c5e262-0d19-43fc-8ab7-185a0210817b}, !- Inlet Branch Name 7
  {d8f58247-7d7b-428a-acae-7d51ca060180}, !- Inlet Branch Name 8
  {6b1faea0-a516-41c4-bb72-9768f63e3edb}, !- Inlet Branch Name 9
  {ed79ea36-03f3-42b2-8980-2480fe52f5b9}, !- Inlet Branch Name 10
  {43b08449-6dca-4162-b825-9d9e4e8b26ee}, !- Inlet Branch Name 11
  {e4e5d72a-6ee6-4c16-ad98-a49ed4c4ad70}, !- Inlet Branch Name 12
  {af0cb13b-084d-44fb-8b9c-f553dff61aee}, !- Inlet Branch Name 13
  {bb3ee7c5-4926-4bbd-bad7-8e9ef3f5653c}, !- Inlet Branch Name 14
  {c2d52abf-72f6-48d1-8299-9c70c21c138b}, !- Inlet Branch Name 15
  {c2a60130-cd29-4167-9ff5-940de4418f28}, !- Inlet Branch Name 16
  {b1d6f443-bd1d-48de-b6f0-81df86259e95}, !- Inlet Branch Name 17
  {c61d253b-08e1-4b73-a4b7-1c388d0c155d}, !- Inlet Branch Name 18
  {49b25116-5da4-48ae-99e5-8fd13cabc6e6}, !- Inlet Branch Name 19
  {325fb84c-eedf-4f26-b7fa-3664e77d6e4a}, !- Inlet Branch Name 20
  {484bb524-5ee0-4a25-ab87-1bc6da2b6e12}, !- Inlet Branch Name 21
  {5df0a231-4105-487c-8503-a8d43b633bcd}, !- Inlet Branch Name 22
  {be25d32a-cf0c-465d-8bc0-7d23a2206db8}, !- Inlet Branch Name 23
  {46bc2f78-67b5-4b30-a584-074aec80bec9}, !- Inlet Branch Name 24
  {a9e70a31-d4a0-45a0-bce4-c66d7fbdf799}, !- Inlet Branch Name 25
  {73607026-02f5-4e44-8e02-f7cac0006c01}, !- Inlet Branch Name 26
  {7cde0d15-5eda-4ad5-b491-744793ef4958}, !- Inlet Branch Name 27
  {547b6fe0-5b30-4571-92f2-48fc14f3e3e2}, !- Inlet Branch Name 28
  {a8de4a40-5876-4793-be0b-abbca0f26d9b}, !- Inlet Branch Name 29
  {b8bf0184-9f00-4953-8800-56ea8799b74f}, !- Inlet Branch Name 30
  {7cf8640d-8856-49de-803e-391a0f11cb6c}, !- Inlet Branch Name 31
  {9ab14b7e-3f30-49cb-bda4-8fb71132596d}, !- Inlet Branch Name 32
  {06abea8a-8809-4af3-a622-fcf0ec432c89}, !- Inlet Branch Name 33
  {0d18c2c7-f46f-4978-8da7-21596927da5a}, !- Inlet Branch Name 34
  {9a67259b-52cc-4bad-8c46-2afec1d8d9fc}, !- Inlet Branch Name 35
  {2691a22d-e001-4fcc-8745-75c7695b3aee}, !- Inlet Branch Name 36
  {26cdbd01-011f-4a2e-822c-32e834d58000}; !- Inlet Branch Name 37

OS:Connector:Splitter,
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Handle
  Connector Splitter 2,                   !- Name
  {3fba9f9c-2452-484f-8c76-01dcfd30a793}, !- Inlet Branch Name
  {a9a3c450-27d0-4e09-8175-cc0838bd9f46}, !- Outlet Branch Name 1
  {19e3e4da-79a2-420f-942e-cd14fc0912aa}, !- Outlet Branch Name 2
  {b1e4aa13-a60e-4678-ba19-736147ace49a}, !- Outlet Branch Name 3
  {8b08030c-dc0e-4187-be66-96e037c2b1df}, !- Outlet Branch Name 4
  {758b6080-6940-4992-af44-12905f0be11d}, !- Outlet Branch Name 5
  {8bc8e0ae-3cc6-48ac-b270-53b5d474b593}, !- Outlet Branch Name 6
  {a93275b8-f713-41e0-8903-938eb76d3c6b}, !- Outlet Branch Name 7
  {0b26e491-ac44-452a-a3a6-0ab9a9026834}, !- Outlet Branch Name 8
  {86750676-8563-4d2e-804b-33fd47407444}, !- Outlet Branch Name 9
  {8e9c1617-3034-43c3-bd5e-e1e06a4a0d78}, !- Outlet Branch Name 10
  {a73d37d4-6710-4545-9487-700acd0d42b9}, !- Outlet Branch Name 11
  {c696915c-0dbb-4c04-a303-aff9b0267937}, !- Outlet Branch Name 12
  {97dcef7e-e04f-436f-a00c-708ce5fd6dbe}, !- Outlet Branch Name 13
  {db5a4b57-827b-47e1-aae5-60858b95ff64}, !- Outlet Branch Name 14
  {3c3adab4-0040-4ce4-8d34-62c4ea5606c6}, !- Outlet Branch Name 15
  {2588cb3d-f73b-49ee-9ec8-c821e8de1eb6}, !- Outlet Branch Name 16
  {38be3cdd-a6a5-4a2a-8a52-0895adbea99f}, !- Outlet Branch Name 17
  {e6e89bb8-7696-42fc-868f-50c9650551f1}, !- Outlet Branch Name 18
  {7be646bc-e532-4b95-9a13-ebbc14999fce}, !- Outlet Branch Name 19
  {e728bd6f-eaeb-4b71-996a-0bdcdbaa367e}, !- Outlet Branch Name 20
  {913f302e-f016-43d4-9505-5ce8df1bcd1d}, !- Outlet Branch Name 21
  {0cd0c6a6-77a8-4ef5-8505-0c6e40bf69d0}, !- Outlet Branch Name 22
  {26c2bc49-f55a-4353-a30a-2794560d8261}, !- Outlet Branch Name 23
  {8eeb99b4-8545-4040-94ab-8720d68a4d34}, !- Outlet Branch Name 24
  {168f3b8b-77df-4a73-be84-95a06fc0a221}, !- Outlet Branch Name 25
  {e63f1a64-1947-4771-99c7-5951ee06c551}, !- Outlet Branch Name 26
  {fa82e265-21b0-4a1c-a8fd-6f6cd21543d2}, !- Outlet Branch Name 27
  {d8eaf324-e40b-4d25-8146-0a1cb2899db5}, !- Outlet Branch Name 28
  {7870affb-1c04-4379-bc37-881fd69c154a}, !- Outlet Branch Name 29
  {420015f9-c779-4acf-b792-160293d8f25d}, !- Outlet Branch Name 30
  {6e186308-5e3a-419c-960e-6252faa5b071}, !- Outlet Branch Name 31
  {1151ec6b-4df6-4e9d-9e86-fbae1f7a8d0c}, !- Outlet Branch Name 32
  {0eb186be-f44f-4b3b-b9cb-98ad807b05e6}, !- Outlet Branch Name 33
  {f6a6d9bf-6386-4c93-9960-8a4c90d630c4}, !- Outlet Branch Name 34
  {c68ee148-8d30-42f6-8b48-14039f60dcf6}, !- Outlet Branch Name 35
  {b24ded51-12d3-4eea-88c4-8c7f3ac9fca4}, !- Outlet Branch Name 36
  {5b73f8a3-aeb7-4ed0-b662-793c11ec4fde}; !- Outlet Branch Name 37

OS:Connection,
  {4e5f0c5b-f44f-42c4-b68f-0b172938cb2f}, !- Handle
  {ca3accfc-2c98-4c1f-8590-8df05711af84}, !- Name
  {508f271d-e10f-4ea1-bc20-47038d360113}, !- Source Object
  16,                                     !- Outlet Port
  {3f24e783-09df-4c24-abcc-2404add2d4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a3c450-27d0-4e09-8175-cc0838bd9f46}, !- Handle
  {5c6a44bd-7ac9-4609-8b1e-e90134694ca4}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  3,                                      !- Outlet Port
  {39628e37-a7e7-4ed5-94ea-d6f7d45b53d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae381a4e-8b56-434b-bd51-374370106d22}, !- Handle
  {cf8e8dc2-3c12-4d38-a942-d86ced802ea1}, !- Name
  {a1d617b6-3315-4c20-81d7-5a3a246ec5f7}, !- Source Object
  3,                                      !- Outlet Port
  {508f271d-e10f-4ea1-bc20-47038d360113}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {65190b8a-7844-4322-aff5-3b5c3146fbf9}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c0037a92-fdab-431f-8fa1-171649da2e00}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {65190b8a-7844-4322-aff5-3b5c3146fbf9}, !- Schedule Type Limits Name
  {7b8145a1-6839-4825-ba30-62eac50d02f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b8145a1-6839-4825-ba30-62eac50d02f3}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {65190b8a-7844-4322-aff5-3b5c3146fbf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4e167b85-e33f-41fa-b5a1-abaad24b6b55}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c0037a92-fdab-431f-8fa1-171649da2e00}, !- Schedule Name
  {e09cae7b-71ea-434b-9411-6a42f98a2e30}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {56ce3991-971b-4c7e-83f7-9f6fd5d2b5f4}, !- Handle
  Service Water Loop Pump,                !- Name
  {b1e6a8a4-b891-440d-981e-71fc8d5eb8f7}, !- Inlet Node Name
  {0da5f0f1-ef20-4dab-af00-db784d4fbb9c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {6a8b37cf-64c8-4c22-860a-af7196c866db}, !- Handle
  Node 222,                               !- Name
  {0da5f0f1-ef20-4dab-af00-db784d4fbb9c}, !- Inlet Port
  {4050055e-6c90-428d-9504-d5769b1df1d3}; !- Outlet Port

OS:Connection,
  {b1e6a8a4-b891-440d-981e-71fc8d5eb8f7}, !- Handle
  {1efd5637-e45e-4b86-8d31-0d8bbee83c1f}, !- Name
  {fa79d47c-86c7-452d-9a39-3d3aa38359f0}, !- Source Object
  3,                                      !- Outlet Port
  {56ce3991-971b-4c7e-83f7-9f6fd5d2b5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da5f0f1-ef20-4dab-af00-db784d4fbb9c}, !- Handle
  {3c53fb67-9a10-4b83-ad96-578d868142d7}, !- Name
  {56ce3991-971b-4c7e-83f7-9f6fd5d2b5f4}, !- Source Object
  3,                                      !- Outlet Port
  {6a8b37cf-64c8-4c22-860a-af7196c866db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4050055e-6c90-428d-9504-d5769b1df1d3}, !- Handle
  {968ad021-b66c-4e64-bdcb-c8e4f7beddbb}, !- Name
  {6a8b37cf-64c8-4c22-860a-af7196c866db}, !- Source Object
  3,                                      !- Outlet Port
  {a4b067bb-99a3-4b1e-9dde-e2f8041e3a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {b2bb090e-f3a1-443b-94f2-47c281e43e51}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {81def372-b3af-4274-b794-65bb06547b50}, !- Handle
  300.0gal Natural Gas Water Heater - 300kBtu/hr 0.802 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {c0037a92-fdab-431f-8fa1-171649da2e00}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80176797272194,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {03b381e6-9a72-408e-9499-ceea1b843fb7}, !- Ambient Temperature Schedule Name
  {7e612249-e215-491e-9625-6f05ea92c2db}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.99709278761715,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.99709278761715,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {babf1274-9aec-456d-9f4c-61d1a23c1bed}, !- Use Side Inlet Node Name
  {916f2216-c33d-4077-8893-1efff6f9554e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {03b381e6-9a72-408e-9499-ceea1b843fb7}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  {13fe249f-8efc-44c8-9051-076e68a95f90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13fe249f-8efc-44c8-9051-076e68a95f90}, !- Handle
  Schedule Day 89,                        !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8da5cf0-bcb3-4ba8-8b10-55f24eee407d}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  {f2d18db2-5797-4a0e-a6d7-1dc6790a33dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2d18db2-5797-4a0e-a6d7-1dc6790a33dd}, !- Handle
  Schedule Day 90,                        !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {86437427-b996-4d25-a848-5d38c281c03c}, !- Handle
  Node 223,                               !- Name
  {916f2216-c33d-4077-8893-1efff6f9554e}, !- Inlet Port
  {d45f1079-60e7-4a3b-a4ed-0e444f911e72}; !- Outlet Port

OS:Connection,
  {babf1274-9aec-456d-9f4c-61d1a23c1bed}, !- Handle
  {0a95e593-f943-4605-a665-c773e5ffea81}, !- Name
  {57735892-b766-4581-afd8-15f61223bb10}, !- Source Object
  3,                                      !- Outlet Port
  {81def372-b3af-4274-b794-65bb06547b50}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {916f2216-c33d-4077-8893-1efff6f9554e}, !- Handle
  {c2b81b5b-743c-4e93-aaad-dc6edeb03977}, !- Name
  {81def372-b3af-4274-b794-65bb06547b50}, !- Source Object
  32,                                     !- Outlet Port
  {86437427-b996-4d25-a848-5d38c281c03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45f1079-60e7-4a3b-a4ed-0e444f911e72}, !- Handle
  {43d18fe2-6276-44dc-9c92-8ee76bf3465b}, !- Name
  {86437427-b996-4d25-a848-5d38c281c03c}, !- Source Object
  3,                                      !- Outlet Port
  {eecdbd12-4283-4726-8d7c-a602225169cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a3dab425-08f6-4e8f-a939-e0c7fa82e0e9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d734a8b1-7472-4ce0-9d4e-00343e369963}, !- Inlet Node Name
  {fddf5988-2f9e-4a03-afdf-2f9957db4cd3}; !- Outlet Node Name

OS:Node,
  {7cc523ef-306c-4a70-b031-4c3dad81a856}, !- Handle
  Node 224,                               !- Name
  {2607d4c1-c5e7-4d1b-8fb6-dbb18afa4515}, !- Inlet Port
  {d734a8b1-7472-4ce0-9d4e-00343e369963}; !- Outlet Port

OS:Connection,
  {2607d4c1-c5e7-4d1b-8fb6-dbb18afa4515}, !- Handle
  {12808f49-ba8b-4a5f-9f47-32834a433ef6}, !- Name
  {a4b067bb-99a3-4b1e-9dde-e2f8041e3a2b}, !- Source Object
  4,                                      !- Outlet Port
  {7cc523ef-306c-4a70-b031-4c3dad81a856}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9471670c-4e1e-4246-893a-7e91d640aa63}, !- Handle
  Node 225,                               !- Name
  {fddf5988-2f9e-4a03-afdf-2f9957db4cd3}, !- Inlet Port
  {3ca84802-3660-423d-9222-98c1db568800}; !- Outlet Port

OS:Connection,
  {d734a8b1-7472-4ce0-9d4e-00343e369963}, !- Handle
  {d8d7d971-7199-4320-989c-280fdb403ecb}, !- Name
  {7cc523ef-306c-4a70-b031-4c3dad81a856}, !- Source Object
  3,                                      !- Outlet Port
  {a3dab425-08f6-4e8f-a939-e0c7fa82e0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fddf5988-2f9e-4a03-afdf-2f9957db4cd3}, !- Handle
  {6d82e15a-3c5c-4326-8cd2-06b0633f15e2}, !- Name
  {a3dab425-08f6-4e8f-a939-e0c7fa82e0e9}, !- Source Object
  3,                                      !- Outlet Port
  {9471670c-4e1e-4246-893a-7e91d640aa63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca84802-3660-423d-9222-98c1db568800}, !- Handle
  {992fa201-d94d-4d71-bfdd-62ca957f2cb2}, !- Name
  {9471670c-4e1e-4246-893a-7e91d640aa63}, !- Source Object
  3,                                      !- Outlet Port
  {eecdbd12-4283-4726-8d7c-a602225169cf}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a92c6e5-3d96-4d74-a373-92a620d07c35}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {1db332e2-4669-4d8b-81e4-98c9c34ac2d0}, !- Inlet Node Name
  {e3bc6c55-7976-4bc2-95b8-fa9a8a24bcd6}; !- Outlet Node Name

OS:Node,
  {1a2f8915-061c-460e-b044-504ad69fa6bc}, !- Handle
  Node 226,                               !- Name
  {e3bc6c55-7976-4bc2-95b8-fa9a8a24bcd6}, !- Inlet Port
  {d9574ea7-0deb-4829-bc05-f9abb6f9600f}; !- Outlet Port

OS:Connection,
  {1db332e2-4669-4d8b-81e4-98c9c34ac2d0}, !- Handle
  {d031a717-fc3b-4d8e-876f-e65b103952e6}, !- Name
  {39628e37-a7e7-4ed5-94ea-d6f7d45b53d4}, !- Source Object
  3,                                      !- Outlet Port
  {3a92c6e5-3d96-4d74-a373-92a620d07c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3bc6c55-7976-4bc2-95b8-fa9a8a24bcd6}, !- Handle
  {0fca8d22-90ab-4ab8-aecb-20e89b137e5b}, !- Name
  {3a92c6e5-3d96-4d74-a373-92a620d07c35}, !- Source Object
  3,                                      !- Outlet Port
  {1a2f8915-061c-460e-b044-504ad69fa6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9574ea7-0deb-4829-bc05-f9abb6f9600f}, !- Handle
  {bca1dce0-97ef-46b2-87dc-d5f191b281ef}, !- Name
  {1a2f8915-061c-460e-b044-504ad69fa6bc}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b5228013-cb11-4ec2-901f-cdd8ef97eb04}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {aa6e31a7-9ae1-4d8d-8c71-6c4c378bf6fe}, !- Inlet Node Name
  {f45a4bf9-7610-4ae5-bc5c-53ddb1d160bc}; !- Outlet Node Name

OS:Node,
  {e0f0c618-b3bd-4f90-8e00-4a92831cb500}, !- Handle
  Node 227,                               !- Name
  {c4abfcac-48d5-4646-8f63-9716b3ca8856}, !- Inlet Port
  {aa6e31a7-9ae1-4d8d-8c71-6c4c378bf6fe}; !- Outlet Port

OS:Connection,
  {c4abfcac-48d5-4646-8f63-9716b3ca8856}, !- Handle
  {bccc117d-d5cd-459d-b25e-c4886cc9bbdb}, !- Name
  {eecdbd12-4283-4726-8d7c-a602225169cf}, !- Source Object
  2,                                      !- Outlet Port
  {e0f0c618-b3bd-4f90-8e00-4a92831cb500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6e31a7-9ae1-4d8d-8c71-6c4c378bf6fe}, !- Handle
  {66e1bd4d-623d-4807-8090-43614d57fadd}, !- Name
  {e0f0c618-b3bd-4f90-8e00-4a92831cb500}, !- Source Object
  3,                                      !- Outlet Port
  {b5228013-cb11-4ec2-901f-cdd8ef97eb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45a4bf9-7610-4ae5-bc5c-53ddb1d160bc}, !- Handle
  {10555446-2519-486f-934d-1fd0e01b06ca}, !- Name
  {b5228013-cb11-4ec2-901f-cdd8ef97eb04}, !- Source Object
  3,                                      !- Outlet Port
  {e09cae7b-71ea-434b-9411-6a42f98a2e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5e6a03c9-b271-4504-9c7f-21451ea64b33}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f58ec0be-54db-42d8-8fda-7135bbe873ca}, !- Inlet Node Name
  {6e67a99f-d36b-4ffe-b153-f934f78dc670}; !- Outlet Node Name

OS:Node,
  {a85f38f6-f2bb-410a-9aa7-7ab898dc9583}, !- Handle
  Node 228,                               !- Name
  {6e67a99f-d36b-4ffe-b153-f934f78dc670}, !- Inlet Port
  {3fba9f9c-2452-484f-8c76-01dcfd30a793}; !- Outlet Port

OS:Connection,
  {f58ec0be-54db-42d8-8fda-7135bbe873ca}, !- Handle
  {c59e0a1f-eebb-47fe-8fc6-ef92f4979748}, !- Name
  {3f24e783-09df-4c24-abcc-2404add2d4e3}, !- Source Object
  3,                                      !- Outlet Port
  {5e6a03c9-b271-4504-9c7f-21451ea64b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e67a99f-d36b-4ffe-b153-f934f78dc670}, !- Handle
  {a6894587-0e35-41d8-9381-c0253d9f44bd}, !- Name
  {5e6a03c9-b271-4504-9c7f-21451ea64b33}, !- Source Object
  3,                                      !- Outlet Port
  {a85f38f6-f2bb-410a-9aa7-7ab898dc9583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fba9f9c-2452-484f-8c76-01dcfd30a793}, !- Handle
  {feccfbca-7746-45e3-81dd-ae8e798fe557}, !- Name
  {a85f38f6-f2bb-410a-9aa7-7ab898dc9583}, !- Source Object
  3,                                      !- Outlet Port
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7e049cac-1453-47b0-bafa-9b4ad576130e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {90e499d0-b307-49f3-8847-5bfdf9c566ba}, !- Inlet Node Name
  {c9361e59-bc1f-4ff2-abca-2d398295b543}; !- Outlet Node Name

OS:Node,
  {90ff2a79-33c0-41f4-bc71-c20d71bbe4c1}, !- Handle
  Node 229,                               !- Name
  {b28b01db-fcb4-428d-9fed-2fb73c54faed}, !- Inlet Port
  {90e499d0-b307-49f3-8847-5bfdf9c566ba}; !- Outlet Port

OS:Connection,
  {b28b01db-fcb4-428d-9fed-2fb73c54faed}, !- Handle
  {2864403f-1c52-4cc4-97a6-43843b7bfa39}, !- Name
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Source Object
  2,                                      !- Outlet Port
  {90ff2a79-33c0-41f4-bc71-c20d71bbe4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e499d0-b307-49f3-8847-5bfdf9c566ba}, !- Handle
  {4b60444a-e998-4866-8cbb-ff4559fbbe8d}, !- Name
  {90ff2a79-33c0-41f4-bc71-c20d71bbe4c1}, !- Source Object
  3,                                      !- Outlet Port
  {7e049cac-1453-47b0-bafa-9b4ad576130e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9361e59-bc1f-4ff2-abca-2d398295b543}, !- Handle
  {d2efe54a-1552-4392-97db-d3160e06ec50}, !- Name
  {7e049cac-1453-47b0-bafa-9b4ad576130e}, !- Source Object
  3,                                      !- Outlet Port
  {a1d617b6-3315-4c20-81d7-5a3a246ec5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {00ca9822-04fd-45bb-8fff-d3e0175fa064}, !- Handle
  Water Use Connections 1,                !- Name
  {30f4331f-8bd1-449f-ad29-fabc7768da6e}, !- Inlet Node Name
  {83563fb7-64fb-40cd-9d4a-ca865586ab7b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c220b6a-e7e7-424d-a929-227c7203ca39}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0833285-9a54-475b-a952-54919a151243}, !- Handle
  Guestroom103 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-006,                  !- Peak Flow Rate {m3/s}
  {42ad03b3-77da-4112-bb54-a5002ab2c1e3}, !- Target Temperature Schedule Name
  {9e73fde6-225c-4157-b0a6-a4144c41ec36}, !- Sensible Fraction Schedule Name
  {495973f0-6df8-41ec-ab32-10797d65c559}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9e73fde6-225c-4157-b0a6-a4144c41ec36}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7b1d49e3-59a7-4012-bf70-656472f5fef2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b1d49e3-59a7-4012-bf70-656472f5fef2}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {495973f0-6df8-41ec-ab32-10797d65c559}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {64a49cf7-331a-47cc-b27e-ae2007144cd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64a49cf7-331a-47cc-b27e-ae2007144cd7}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {42ad03b3-77da-4112-bb54-a5002ab2c1e3}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b0cb2710-28e8-4d98-b2d7-baa02d538514}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0cb2710-28e8-4d98-b2d7-baa02d538514}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c220b6a-e7e7-424d-a929-227c7203ca39}, !- Handle
  Guestroom103 Service Water Use 0.04gal/min, !- Name
  {a0833285-9a54-475b-a952-54919a151243}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}, !- Handle
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {866447e3-2a34-4751-a016-c2d542726225}, !- Default Day Schedule Name
  {4402dbc9-ca55-4eb0-80eb-55e262a70dfa}, !- Summer Design Day Schedule Name
  {ce6e0962-4c47-474a-9d9c-43ae49abb2a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {866447e3-2a34-4751-a016-c2d542726225}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Default,   !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {19a8d7fc-44c5-4bb8-aacd-e21667bfdc3a}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce6e0962-4c47-474a-9d9c-43ae49abb2a5}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {60aac951-efbd-4271-af94-549998c67509}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4402dbc9-ca55-4eb0-80eb-55e262a70dfa}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {df11029f-6e54-46a6-9f86-bcd7c60e5b81}, !- Handle
  Schedule Rule 14,                       !- Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ba9adef-99a5-4078-81c2-8d8c21e1645a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ba9adef-99a5-4078-81c2-8d8c21e1645a}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
  {deddce28-c3d1-4bb3-9320-a64f36e516f2}, !- Handle
  Node 230,                               !- Name
  {19e3e4da-79a2-420f-942e-cd14fc0912aa}, !- Inlet Port
  {30f4331f-8bd1-449f-ad29-fabc7768da6e}; !- Outlet Port

OS:Connection,
  {19e3e4da-79a2-420f-942e-cd14fc0912aa}, !- Handle
  {db649a76-6fd7-479b-aaf1-9f64ac46b7cc}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  4,                                      !- Outlet Port
  {deddce28-c3d1-4bb3-9320-a64f36e516f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28c783e7-3943-4683-9846-b61f39362ca4}, !- Handle
  Node 231,                               !- Name
  {83563fb7-64fb-40cd-9d4a-ca865586ab7b}, !- Inlet Port
  {3f1c2a87-74d0-4e23-8871-80b6cb7b9b1c}; !- Outlet Port

OS:Connection,
  {30f4331f-8bd1-449f-ad29-fabc7768da6e}, !- Handle
  {7a47f2b5-bd47-4e09-ac9a-899379c3cb5c}, !- Name
  {deddce28-c3d1-4bb3-9320-a64f36e516f2}, !- Source Object
  3,                                      !- Outlet Port
  {00ca9822-04fd-45bb-8fff-d3e0175fa064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83563fb7-64fb-40cd-9d4a-ca865586ab7b}, !- Handle
  {e16c3b1e-5247-4d79-986f-64e0e28ceab5}, !- Name
  {00ca9822-04fd-45bb-8fff-d3e0175fa064}, !- Source Object
  3,                                      !- Outlet Port
  {28c783e7-3943-4683-9846-b61f39362ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1c2a87-74d0-4e23-8871-80b6cb7b9b1c}, !- Handle
  {f321b444-3c6b-4faa-a9d5-7b8020985f56}, !- Name
  {28c783e7-3943-4683-9846-b61f39362ca4}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {adeb403a-d821-409e-928d-f004ea9ea357}, !- Handle
  Water Use Connections 2,                !- Name
  {8ddbf2a8-0be7-4ed4-8dbe-aa28db9a5db2}, !- Inlet Node Name
  {b26a05e6-3ced-4bc1-b2e9-3d22d97bc1e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6d18bed3-4124-4e5e-afed-ad975ba02c67}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2bd8f463-8dec-44fa-a8d8-52a40fbff058}, !- Handle
  Guestroom104 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {64fb6221-b907-4a53-80ac-5e1db8c83f57}, !- Target Temperature Schedule Name
  {dbd7fc5a-9a9e-4b7e-a65a-0fc9187e125b}, !- Sensible Fraction Schedule Name
  {e1703a36-c6bf-45dd-bf18-c642627c7735}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbd7fc5a-9a9e-4b7e-a65a-0fc9187e125b}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {746d8366-01e0-43b3-b2de-1a6b5070133b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {746d8366-01e0-43b3-b2de-1a6b5070133b}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1703a36-c6bf-45dd-bf18-c642627c7735}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cc20abab-d988-4586-aaf8-c5ca1afc2102}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc20abab-d988-4586-aaf8-c5ca1afc2102}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {64fb6221-b907-4a53-80ac-5e1db8c83f57}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {420186f2-1005-484f-b5bf-fd5e58745dde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {420186f2-1005-484f-b5bf-fd5e58745dde}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6d18bed3-4124-4e5e-afed-ad975ba02c67}, !- Handle
  Guestroom104 Service Water Use 0.04gal/min, !- Name
  {2bd8f463-8dec-44fa-a8d8-52a40fbff058}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cb7d0a58-9c48-43ac-8aed-50096062c49b}, !- Handle
  Node 232,                               !- Name
  {b1e4aa13-a60e-4678-ba19-736147ace49a}, !- Inlet Port
  {8ddbf2a8-0be7-4ed4-8dbe-aa28db9a5db2}; !- Outlet Port

OS:Connection,
  {b1e4aa13-a60e-4678-ba19-736147ace49a}, !- Handle
  {bdf33d21-14e1-4231-ad23-0748d2e9f2af}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  5,                                      !- Outlet Port
  {cb7d0a58-9c48-43ac-8aed-50096062c49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f43355ae-2018-471a-ae72-0bc28026aa93}, !- Handle
  Node 233,                               !- Name
  {b26a05e6-3ced-4bc1-b2e9-3d22d97bc1e6}, !- Inlet Port
  {fc70c733-dd21-4f7e-8740-061b08afe27e}; !- Outlet Port

OS:Connection,
  {8ddbf2a8-0be7-4ed4-8dbe-aa28db9a5db2}, !- Handle
  {45f3eb3f-f948-4b00-98cc-79afcc32b814}, !- Name
  {cb7d0a58-9c48-43ac-8aed-50096062c49b}, !- Source Object
  3,                                      !- Outlet Port
  {adeb403a-d821-409e-928d-f004ea9ea357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26a05e6-3ced-4bc1-b2e9-3d22d97bc1e6}, !- Handle
  {3e6de3a5-a042-4497-abea-7323168ce876}, !- Name
  {adeb403a-d821-409e-928d-f004ea9ea357}, !- Source Object
  3,                                      !- Outlet Port
  {f43355ae-2018-471a-ae72-0bc28026aa93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc70c733-dd21-4f7e-8740-061b08afe27e}, !- Handle
  {7208178f-1358-4aa0-9705-b0babd742c2e}, !- Name
  {f43355ae-2018-471a-ae72-0bc28026aa93}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f5385507-db87-453f-a57c-3588548c92aa}, !- Handle
  Water Use Connections 3,                !- Name
  {84aa2c34-6d08-4093-a537-97384cfc3e8b}, !- Inlet Node Name
  {46ec3e8f-018f-45d3-8126-e81b37649b12}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3937eb9c-f174-4ce8-b017-12a82d0b663d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {812e9a45-7afd-4d11-b398-4e865de684fd}, !- Handle
  Guestroom105 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {039f097a-2974-402c-ab01-718efe1ed3d2}, !- Target Temperature Schedule Name
  {9a450e38-d323-44e1-b8d0-c3badddcffdf}, !- Sensible Fraction Schedule Name
  {da8a3b43-567e-4cf9-91e6-f4e128d67f06}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a450e38-d323-44e1-b8d0-c3badddcffdf}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {07f229f3-2b10-4ec9-a6f4-98c87426ed7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07f229f3-2b10-4ec9-a6f4-98c87426ed7d}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da8a3b43-567e-4cf9-91e6-f4e128d67f06}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {33b52c62-c477-45bd-a4f0-bc258d9d5bf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33b52c62-c477-45bd-a4f0-bc258d9d5bf5}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {039f097a-2974-402c-ab01-718efe1ed3d2}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a8147a7-ed57-4cd3-aa4a-7edf5808d7ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a8147a7-ed57-4cd3-aa4a-7edf5808d7ca}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3937eb9c-f174-4ce8-b017-12a82d0b663d}, !- Handle
  Guestroom105 Service Water Use 0.04gal/min, !- Name
  {812e9a45-7afd-4d11-b398-4e865de684fd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9ad0f2f2-8584-4ad1-a39e-3af4ff1a0634}, !- Handle
  Node 234,                               !- Name
  {8b08030c-dc0e-4187-be66-96e037c2b1df}, !- Inlet Port
  {84aa2c34-6d08-4093-a537-97384cfc3e8b}; !- Outlet Port

OS:Connection,
  {8b08030c-dc0e-4187-be66-96e037c2b1df}, !- Handle
  {66d864d1-9f01-46d7-b4a5-25c0ffec3017}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  6,                                      !- Outlet Port
  {9ad0f2f2-8584-4ad1-a39e-3af4ff1a0634}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a148130e-2487-4532-8aa9-d93a31c8ee06}, !- Handle
  Node 235,                               !- Name
  {46ec3e8f-018f-45d3-8126-e81b37649b12}, !- Inlet Port
  {92c7190b-cd16-4ca0-b769-124ed07051bf}; !- Outlet Port

OS:Connection,
  {84aa2c34-6d08-4093-a537-97384cfc3e8b}, !- Handle
  {890e1c51-f488-4d7e-b3e4-28d1f216bb79}, !- Name
  {9ad0f2f2-8584-4ad1-a39e-3af4ff1a0634}, !- Source Object
  3,                                      !- Outlet Port
  {f5385507-db87-453f-a57c-3588548c92aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ec3e8f-018f-45d3-8126-e81b37649b12}, !- Handle
  {a7cc37cb-26b4-4867-9d4a-521a5a9ae793}, !- Name
  {f5385507-db87-453f-a57c-3588548c92aa}, !- Source Object
  3,                                      !- Outlet Port
  {a148130e-2487-4532-8aa9-d93a31c8ee06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92c7190b-cd16-4ca0-b769-124ed07051bf}, !- Handle
  {6f87260a-6ae0-4dce-8386-87635bfafdae}, !- Name
  {a148130e-2487-4532-8aa9-d93a31c8ee06}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d471b109-9d78-4e36-b31b-4e193aac870d}, !- Handle
  Water Use Connections 4,                !- Name
  {751cd415-0a8a-4486-baf7-ddc60de898ef}, !- Inlet Node Name
  {f4f91cb2-f597-4006-bf99-e27ec18af855}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65ba6768-6f7d-4d64-88a8-b9d5cfa43846}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {93ac0c78-3832-416e-9377-06876cc232d4}, !- Handle
  Guestroom202_205 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-006,                  !- Peak Flow Rate {m3/s}
  {210f0216-a60a-4ac0-806a-8009b7fb4975}, !- Target Temperature Schedule Name
  {2e68fa1d-0626-4b37-9593-71e535463cb9}, !- Sensible Fraction Schedule Name
  {2a738108-8463-42f3-a3c3-3fa12c0b0dd3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2e68fa1d-0626-4b37-9593-71e535463cb9}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73aa90cd-a546-4cb1-bfae-dd3e4b67cf58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73aa90cd-a546-4cb1-bfae-dd3e4b67cf58}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a738108-8463-42f3-a3c3-3fa12c0b0dd3}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89605b07-c88e-4981-a9fe-f0a2c528ac93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89605b07-c88e-4981-a9fe-f0a2c528ac93}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {210f0216-a60a-4ac0-806a-8009b7fb4975}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f215f270-3e39-4a00-9b19-893314156194}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f215f270-3e39-4a00-9b19-893314156194}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {65ba6768-6f7d-4d64-88a8-b9d5cfa43846}, !- Handle
  Guestroom202_205 Service Water Use 0.15gal/min, !- Name
  {93ac0c78-3832-416e-9377-06876cc232d4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c451cbc-68b8-44be-8e50-71216df8c512}, !- Handle
  Node 236,                               !- Name
  {758b6080-6940-4992-af44-12905f0be11d}, !- Inlet Port
  {751cd415-0a8a-4486-baf7-ddc60de898ef}; !- Outlet Port

OS:Connection,
  {758b6080-6940-4992-af44-12905f0be11d}, !- Handle
  {6d04ba45-9a2f-4890-bc8a-c3766d543274}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  7,                                      !- Outlet Port
  {5c451cbc-68b8-44be-8e50-71216df8c512}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01a3f4cb-a219-43d7-86b1-aa8dcad6e35e}, !- Handle
  Node 237,                               !- Name
  {f4f91cb2-f597-4006-bf99-e27ec18af855}, !- Inlet Port
  {f0718406-54d8-436d-bd79-efa0040de36e}; !- Outlet Port

OS:Connection,
  {751cd415-0a8a-4486-baf7-ddc60de898ef}, !- Handle
  {bef5e381-82a3-4c88-b572-a2ec35ffd2bb}, !- Name
  {5c451cbc-68b8-44be-8e50-71216df8c512}, !- Source Object
  3,                                      !- Outlet Port
  {d471b109-9d78-4e36-b31b-4e193aac870d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f91cb2-f597-4006-bf99-e27ec18af855}, !- Handle
  {6c615903-7b69-4e24-80a4-77e4884a8e77}, !- Name
  {d471b109-9d78-4e36-b31b-4e193aac870d}, !- Source Object
  3,                                      !- Outlet Port
  {01a3f4cb-a219-43d7-86b1-aa8dcad6e35e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0718406-54d8-436d-bd79-efa0040de36e}, !- Handle
  {59914895-ad44-42dd-927e-896c3eab82a3}, !- Name
  {01a3f4cb-a219-43d7-86b1-aa8dcad6e35e}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1e27812a-c8d0-4e40-97f7-4bc613c1db41}, !- Handle
  Water Use Connections 5,                !- Name
  {230b3d40-a6ba-4bba-83bb-172df2c57871}, !- Inlet Node Name
  {8494b796-830f-4f23-8c66-11a466de4483}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ceb45a4-03c4-4519-bd3c-7a6db1924c2b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {889f9f1f-97a9-4b5a-bc1d-492aa1543bca}, !- Handle
  Guestroom206_208 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-006,                  !- Peak Flow Rate {m3/s}
  {6f66c3c7-2163-4304-9a05-39efe45debe5}, !- Target Temperature Schedule Name
  {7b301001-971a-482d-9fdd-548a8cb96842}, !- Sensible Fraction Schedule Name
  {75fb8a31-bdb8-4ad3-95f8-58af605ee8da}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7b301001-971a-482d-9fdd-548a8cb96842}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6a19cda-4dfb-4756-8153-0a0ac8e99430}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6a19cda-4dfb-4756-8153-0a0ac8e99430}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {75fb8a31-bdb8-4ad3-95f8-58af605ee8da}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a4ca36eb-4838-4f8a-a649-a5f1fcdf088c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4ca36eb-4838-4f8a-a649-a5f1fcdf088c}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f66c3c7-2163-4304-9a05-39efe45debe5}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0bba2849-185b-4637-9c5c-cf116628dac6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bba2849-185b-4637-9c5c-cf116628dac6}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0ceb45a4-03c4-4519-bd3c-7a6db1924c2b}, !- Handle
  Guestroom206_208 Service Water Use 0.12gal/min, !- Name
  {889f9f1f-97a9-4b5a-bc1d-492aa1543bca}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bf9e5e80-07e5-49c0-b9c0-8ed1a3cb8c34}, !- Handle
  Node 238,                               !- Name
  {8bc8e0ae-3cc6-48ac-b270-53b5d474b593}, !- Inlet Port
  {230b3d40-a6ba-4bba-83bb-172df2c57871}; !- Outlet Port

OS:Connection,
  {8bc8e0ae-3cc6-48ac-b270-53b5d474b593}, !- Handle
  {153aa6ba-e737-49f8-a07c-31eb37712e25}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  8,                                      !- Outlet Port
  {bf9e5e80-07e5-49c0-b9c0-8ed1a3cb8c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3024c344-c8d7-419f-96c2-89d522687ffc}, !- Handle
  Node 239,                               !- Name
  {8494b796-830f-4f23-8c66-11a466de4483}, !- Inlet Port
  {7b0b07e8-81c9-435e-bdab-8e136053fd89}; !- Outlet Port

OS:Connection,
  {230b3d40-a6ba-4bba-83bb-172df2c57871}, !- Handle
  {d52abffd-0516-49bb-8c79-37209ebf0fd8}, !- Name
  {bf9e5e80-07e5-49c0-b9c0-8ed1a3cb8c34}, !- Source Object
  3,                                      !- Outlet Port
  {1e27812a-c8d0-4e40-97f7-4bc613c1db41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8494b796-830f-4f23-8c66-11a466de4483}, !- Handle
  {4f97203a-41a0-47c0-9d14-0b683954b329}, !- Name
  {1e27812a-c8d0-4e40-97f7-4bc613c1db41}, !- Source Object
  3,                                      !- Outlet Port
  {3024c344-c8d7-419f-96c2-89d522687ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b0b07e8-81c9-435e-bdab-8e136053fd89}, !- Handle
  {a561af00-7698-42c4-83df-85022be65dd9}, !- Name
  {3024c344-c8d7-419f-96c2-89d522687ffc}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {68d9bc08-8295-4139-ab54-bb622480bdb1}, !- Handle
  Water Use Connections 6,                !- Name
  {a1890239-5250-411f-a0a0-8fbbcbb08345}, !- Inlet Node Name
  {4dfe0fb4-a2bb-42ce-bc61-a51a7b4dae0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87c0e0a8-a98b-4e80-9a4f-589e0115f010}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {864b4c9c-cf6b-45a0-9c62-be163f3ee135}, !- Handle
  Guestroom209_212 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-006,                  !- Peak Flow Rate {m3/s}
  {cae1fc36-454e-4c0f-a475-3318c34eb776}, !- Target Temperature Schedule Name
  {6c56a058-eb37-4201-bd4a-3b8061209c00}, !- Sensible Fraction Schedule Name
  {d8413634-757b-4d0b-8780-ee45daf3af79}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c56a058-eb37-4201-bd4a-3b8061209c00}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09c4ea6d-0c8a-4545-9984-ceb84d476427}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09c4ea6d-0c8a-4545-9984-ceb84d476427}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8413634-757b-4d0b-8780-ee45daf3af79}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6090202b-30be-4458-95ec-15e66a28aaf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6090202b-30be-4458-95ec-15e66a28aaf9}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cae1fc36-454e-4c0f-a475-3318c34eb776}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {adcc3d59-3df1-4f32-a1cb-7c7c601fdbb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adcc3d59-3df1-4f32-a1cb-7c7c601fdbb5}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {87c0e0a8-a98b-4e80-9a4f-589e0115f010}, !- Handle
  Guestroom209_212 Service Water Use 0.15gal/min, !- Name
  {864b4c9c-cf6b-45a0-9c62-be163f3ee135}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9e788a9d-ed03-49e0-af7c-d41f840250d5}, !- Handle
  Node 240,                               !- Name
  {a93275b8-f713-41e0-8903-938eb76d3c6b}, !- Inlet Port
  {a1890239-5250-411f-a0a0-8fbbcbb08345}; !- Outlet Port

OS:Connection,
  {a93275b8-f713-41e0-8903-938eb76d3c6b}, !- Handle
  {24930ea1-2f13-40eb-aff0-2b451ee6ba3c}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  9,                                      !- Outlet Port
  {9e788a9d-ed03-49e0-af7c-d41f840250d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cbca804-1a1f-4df4-8a05-a36e13a47199}, !- Handle
  Node 241,                               !- Name
  {4dfe0fb4-a2bb-42ce-bc61-a51a7b4dae0c}, !- Inlet Port
  {c6c5e262-0d19-43fc-8ab7-185a0210817b}; !- Outlet Port

OS:Connection,
  {a1890239-5250-411f-a0a0-8fbbcbb08345}, !- Handle
  {17481885-b1bb-433b-aa3a-9fa3742bedfb}, !- Name
  {9e788a9d-ed03-49e0-af7c-d41f840250d5}, !- Source Object
  3,                                      !- Outlet Port
  {68d9bc08-8295-4139-ab54-bb622480bdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dfe0fb4-a2bb-42ce-bc61-a51a7b4dae0c}, !- Handle
  {a389edb4-c7fe-4d09-bc3a-bd7104d89bba}, !- Name
  {68d9bc08-8295-4139-ab54-bb622480bdb1}, !- Source Object
  3,                                      !- Outlet Port
  {0cbca804-1a1f-4df4-8a05-a36e13a47199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c5e262-0d19-43fc-8ab7-185a0210817b}, !- Handle
  {ed2f42f2-d312-4ece-b135-40a0868affb4}, !- Name
  {0cbca804-1a1f-4df4-8a05-a36e13a47199}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8f0f6285-b290-44af-b957-f6c4bfd539d0}, !- Handle
  Water Use Connections 7,                !- Name
  {198f3d50-9f15-45f1-9ed9-4a92ef0eb91f}, !- Inlet Node Name
  {4402cbc6-2c6b-49d0-8733-0c23e43ebb18}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f7c19828-6e2d-4f1d-a78b-c940548b565a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {551001c3-b996-4fc3-ab7e-04e13d788e01}, !- Handle
  Guestroom213 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-006,                  !- Peak Flow Rate {m3/s}
  {f1a42f6c-e2a9-4baa-987f-85df70b1bea5}, !- Target Temperature Schedule Name
  {e6cb8822-73d7-450b-a12f-2e66d82444bc}, !- Sensible Fraction Schedule Name
  {3d3a8f58-488a-432b-869b-803e14889685}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e6cb8822-73d7-450b-a12f-2e66d82444bc}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bc75c45c-04ea-49e3-ab01-a8274cbecb56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc75c45c-04ea-49e3-ab01-a8274cbecb56}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d3a8f58-488a-432b-869b-803e14889685}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03420b6b-2d68-4d7e-94f7-cfdb1df7198b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03420b6b-2d68-4d7e-94f7-cfdb1df7198b}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1a42f6c-e2a9-4baa-987f-85df70b1bea5}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b46e92c4-a3cb-4529-bc1b-701895cb6838}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b46e92c4-a3cb-4529-bc1b-701895cb6838}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f7c19828-6e2d-4f1d-a78b-c940548b565a}, !- Handle
  Guestroom213 Service Water Use 0.04gal/min, !- Name
  {551001c3-b996-4fc3-ab7e-04e13d788e01}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9911626f-a94c-4880-aa03-6763d47c8aeb}, !- Handle
  Node 242,                               !- Name
  {0b26e491-ac44-452a-a3a6-0ab9a9026834}, !- Inlet Port
  {198f3d50-9f15-45f1-9ed9-4a92ef0eb91f}; !- Outlet Port

OS:Connection,
  {0b26e491-ac44-452a-a3a6-0ab9a9026834}, !- Handle
  {9a426221-e77d-4c43-a130-9f0a61f9654b}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  10,                                     !- Outlet Port
  {9911626f-a94c-4880-aa03-6763d47c8aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be76705f-c087-4b9b-857a-abb771405836}, !- Handle
  Node 243,                               !- Name
  {4402cbc6-2c6b-49d0-8733-0c23e43ebb18}, !- Inlet Port
  {d8f58247-7d7b-428a-acae-7d51ca060180}; !- Outlet Port

OS:Connection,
  {198f3d50-9f15-45f1-9ed9-4a92ef0eb91f}, !- Handle
  {1748a505-f859-4562-b135-b93e25fa479a}, !- Name
  {9911626f-a94c-4880-aa03-6763d47c8aeb}, !- Source Object
  3,                                      !- Outlet Port
  {8f0f6285-b290-44af-b957-f6c4bfd539d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4402cbc6-2c6b-49d0-8733-0c23e43ebb18}, !- Handle
  {cc0b6cdd-7e72-44bc-8725-110ab9f58961}, !- Name
  {8f0f6285-b290-44af-b957-f6c4bfd539d0}, !- Source Object
  3,                                      !- Outlet Port
  {be76705f-c087-4b9b-857a-abb771405836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f58247-7d7b-428a-acae-7d51ca060180}, !- Handle
  {0f450451-6486-47ad-b046-794a8e9676a7}, !- Name
  {be76705f-c087-4b9b-857a-abb771405836}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {df551f20-cb26-4bf6-8fe6-846e26167103}, !- Handle
  Water Use Connections 8,                !- Name
  {e184986f-4c10-4700-a689-9a62c58d164f}, !- Inlet Node Name
  {fde7adaa-531d-46e8-a5b3-28838eacd353}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1685966e-95fe-4075-88d6-b137bd68a8be}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6cefab39-d39f-4415-b840-d87a0ae12057}, !- Handle
  Guestroom214 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {48d99272-d4c4-4976-b0fb-65e4bfa8d84f}, !- Target Temperature Schedule Name
  {f8426610-2952-471d-a050-8b96980f6305}, !- Sensible Fraction Schedule Name
  {d9525f74-0fdf-4801-801f-6a660a59ad5a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f8426610-2952-471d-a050-8b96980f6305}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c4abb84-e5ab-49de-b78c-f74d1a03c1bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c4abb84-e5ab-49de-b78c-f74d1a03c1bd}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9525f74-0fdf-4801-801f-6a660a59ad5a}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12a5791c-ff8c-49c5-bf29-b759989ecdfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12a5791c-ff8c-49c5-bf29-b759989ecdfc}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {48d99272-d4c4-4976-b0fb-65e4bfa8d84f}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {547d1bbc-6ee0-48c9-86dc-31f4cf85cf5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {547d1bbc-6ee0-48c9-86dc-31f4cf85cf5a}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1685966e-95fe-4075-88d6-b137bd68a8be}, !- Handle
  Guestroom214 Service Water Use 0.04gal/min, !- Name
  {6cefab39-d39f-4415-b840-d87a0ae12057}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {350bf897-1ea4-4853-a6b3-8b31704093ae}, !- Handle
  Node 244,                               !- Name
  {86750676-8563-4d2e-804b-33fd47407444}, !- Inlet Port
  {e184986f-4c10-4700-a689-9a62c58d164f}; !- Outlet Port

OS:Connection,
  {86750676-8563-4d2e-804b-33fd47407444}, !- Handle
  {caf682ea-6dfa-4f89-9276-ace8acad8dea}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  11,                                     !- Outlet Port
  {350bf897-1ea4-4853-a6b3-8b31704093ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e16fe091-b9de-4c23-a764-3b040e2777e8}, !- Handle
  Node 245,                               !- Name
  {fde7adaa-531d-46e8-a5b3-28838eacd353}, !- Inlet Port
  {6b1faea0-a516-41c4-bb72-9768f63e3edb}; !- Outlet Port

OS:Connection,
  {e184986f-4c10-4700-a689-9a62c58d164f}, !- Handle
  {f4ffe853-7693-4f66-a73d-979a55675156}, !- Name
  {350bf897-1ea4-4853-a6b3-8b31704093ae}, !- Source Object
  3,                                      !- Outlet Port
  {df551f20-cb26-4bf6-8fe6-846e26167103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde7adaa-531d-46e8-a5b3-28838eacd353}, !- Handle
  {af3510ad-876f-45df-8265-97ee4ca2e775}, !- Name
  {df551f20-cb26-4bf6-8fe6-846e26167103}, !- Source Object
  3,                                      !- Outlet Port
  {e16fe091-b9de-4c23-a764-3b040e2777e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1faea0-a516-41c4-bb72-9768f63e3edb}, !- Handle
  {e5421b6b-7157-4636-b178-556a0e3fa91a}, !- Name
  {e16fe091-b9de-4c23-a764-3b040e2777e8}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {79bc49d1-0a55-490d-b939-0d05c6537a69}, !- Handle
  Water Use Connections 9,                !- Name
  {f0b49c6c-000f-4385-a76f-5bb5381affaa}, !- Inlet Node Name
  {e2dfc7ea-833b-4915-8223-3f8c2abd1799}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4522e5c4-28ab-43b6-bbac-12677ee44168}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bad17835-7d56-4a67-88b1-07bb509a9eee}, !- Handle
  Guestroom219 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {fb6485f4-e908-44b3-b1a0-2a21b332aa75}, !- Target Temperature Schedule Name
  {1973b0e9-a5dc-4d6a-b6cf-7faea4207a0c}, !- Sensible Fraction Schedule Name
  {f2fbb038-f42b-47b4-b6b9-9729a14425eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1973b0e9-a5dc-4d6a-b6cf-7faea4207a0c}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {419dc64a-716c-4f04-ad0b-e531daf3e687}; !- Default Day Schedule Name

OS:Schedule:Day,
  {419dc64a-716c-4f04-ad0b-e531daf3e687}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2fbb038-f42b-47b4-b6b9-9729a14425eb}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40f28a32-d13e-4d0c-8c4e-6d891b97c5ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40f28a32-d13e-4d0c-8c4e-6d891b97c5ec}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb6485f4-e908-44b3-b1a0-2a21b332aa75}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c4c8eca2-a9a6-49d5-b4eb-54aee76ffe33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4c8eca2-a9a6-49d5-b4eb-54aee76ffe33}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4522e5c4-28ab-43b6-bbac-12677ee44168}, !- Handle
  Guestroom219 Service Water Use 0.04gal/min, !- Name
  {bad17835-7d56-4a67-88b1-07bb509a9eee}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {143e7b92-4060-4477-9f32-8574fa8d138c}, !- Handle
  Node 246,                               !- Name
  {8e9c1617-3034-43c3-bd5e-e1e06a4a0d78}, !- Inlet Port
  {f0b49c6c-000f-4385-a76f-5bb5381affaa}; !- Outlet Port

OS:Connection,
  {8e9c1617-3034-43c3-bd5e-e1e06a4a0d78}, !- Handle
  {8f1d8da1-2148-4182-8379-8798d84cc822}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  12,                                     !- Outlet Port
  {143e7b92-4060-4477-9f32-8574fa8d138c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0df6806c-395c-4283-845e-c5327412b0fb}, !- Handle
  Node 247,                               !- Name
  {e2dfc7ea-833b-4915-8223-3f8c2abd1799}, !- Inlet Port
  {ed79ea36-03f3-42b2-8980-2480fe52f5b9}; !- Outlet Port

OS:Connection,
  {f0b49c6c-000f-4385-a76f-5bb5381affaa}, !- Handle
  {6dba83b8-ac2c-422f-a14d-9e491684d340}, !- Name
  {143e7b92-4060-4477-9f32-8574fa8d138c}, !- Source Object
  3,                                      !- Outlet Port
  {79bc49d1-0a55-490d-b939-0d05c6537a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2dfc7ea-833b-4915-8223-3f8c2abd1799}, !- Handle
  {6709b6cc-220e-4178-ae54-d60b4455f21e}, !- Name
  {79bc49d1-0a55-490d-b939-0d05c6537a69}, !- Source Object
  3,                                      !- Outlet Port
  {0df6806c-395c-4283-845e-c5327412b0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed79ea36-03f3-42b2-8980-2480fe52f5b9}, !- Handle
  {761f6c07-3724-487b-afdc-392e31c03945}, !- Name
  {0df6806c-395c-4283-845e-c5327412b0fb}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {075b5424-51a7-42b5-b1f9-2f1c679f3a93}, !- Handle
  Water Use Connections 10,               !- Name
  {a594b714-1dae-4ca3-8519-2098eb3706fb}, !- Inlet Node Name
  {049b215e-3b79-4550-a763-0ee96dcba91c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5cfbbe2a-6fce-4929-a181-5daa2876f42a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0fafdcee-425f-4c8f-894d-1226c40d56d3}, !- Handle
  Guestroom220_223 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-006,                  !- Peak Flow Rate {m3/s}
  {b9acba99-946f-4c7b-8f5e-b459a3c7e3a6}, !- Target Temperature Schedule Name
  {a583a6dd-8aec-4a27-88f2-dc8bb689aac1}, !- Sensible Fraction Schedule Name
  {50c87efc-ebb4-4f5c-a245-b0192d59f4f4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a583a6dd-8aec-4a27-88f2-dc8bb689aac1}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cb97dd2a-3fb3-48a4-b6ce-443660620d13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb97dd2a-3fb3-48a4-b6ce-443660620d13}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {50c87efc-ebb4-4f5c-a245-b0192d59f4f4}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e46d08ec-f7a5-4999-ab35-f79ea94ed9b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e46d08ec-f7a5-4999-ab35-f79ea94ed9b0}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9acba99-946f-4c7b-8f5e-b459a3c7e3a6}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {608a05af-497a-4686-8594-bbe287349701}; !- Default Day Schedule Name

OS:Schedule:Day,
  {608a05af-497a-4686-8594-bbe287349701}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5cfbbe2a-6fce-4929-a181-5daa2876f42a}, !- Handle
  Guestroom220_223 Service Water Use 0.15gal/min, !- Name
  {0fafdcee-425f-4c8f-894d-1226c40d56d3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f3887181-1f1d-4cae-80a3-4c934fb506ff}, !- Handle
  Node 248,                               !- Name
  {a73d37d4-6710-4545-9487-700acd0d42b9}, !- Inlet Port
  {a594b714-1dae-4ca3-8519-2098eb3706fb}; !- Outlet Port

OS:Connection,
  {a73d37d4-6710-4545-9487-700acd0d42b9}, !- Handle
  {cecbbe9b-4770-40d5-8a07-3b66d3f21913}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  13,                                     !- Outlet Port
  {f3887181-1f1d-4cae-80a3-4c934fb506ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87d48769-97d7-444c-88ee-372cf59aea8c}, !- Handle
  Node 249,                               !- Name
  {049b215e-3b79-4550-a763-0ee96dcba91c}, !- Inlet Port
  {43b08449-6dca-4162-b825-9d9e4e8b26ee}; !- Outlet Port

OS:Connection,
  {a594b714-1dae-4ca3-8519-2098eb3706fb}, !- Handle
  {338e6d4e-83fc-4b84-97df-7cb04ccb75d8}, !- Name
  {f3887181-1f1d-4cae-80a3-4c934fb506ff}, !- Source Object
  3,                                      !- Outlet Port
  {075b5424-51a7-42b5-b1f9-2f1c679f3a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049b215e-3b79-4550-a763-0ee96dcba91c}, !- Handle
  {7e376bfb-7f97-4d23-9514-7b96379d4641}, !- Name
  {075b5424-51a7-42b5-b1f9-2f1c679f3a93}, !- Source Object
  3,                                      !- Outlet Port
  {87d48769-97d7-444c-88ee-372cf59aea8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b08449-6dca-4162-b825-9d9e4e8b26ee}, !- Handle
  {fdab9bdb-5593-4ab9-aedb-f1622d6d52f1}, !- Name
  {87d48769-97d7-444c-88ee-372cf59aea8c}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a811fce0-d4d0-4ee9-95e8-a8eb51bf190d}, !- Handle
  Water Use Connections 11,               !- Name
  {b121e880-33e7-4f42-8458-b6c9fc4dd82d}, !- Inlet Node Name
  {f82b40bd-1de7-49de-b42a-c30cc3ab2e68}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6dbfb3b4-06bc-4627-84b0-c2c148ff1771}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13e0b28f-532f-44ba-a63e-05b8642131af}, !- Handle
  Guestroom224 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {3d4da69f-e97f-4cb5-9066-4bdf3271a6e0}, !- Target Temperature Schedule Name
  {7671303f-805a-4d1d-a249-7a63dcdfdef4}, !- Sensible Fraction Schedule Name
  {e753ef05-d67b-453c-8f2a-276e869148c2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7671303f-805a-4d1d-a249-7a63dcdfdef4}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d2f5265-7e80-4c04-83d7-7946f730cef1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d2f5265-7e80-4c04-83d7-7946f730cef1}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e753ef05-d67b-453c-8f2a-276e869148c2}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d165b5b4-a35e-4dba-83f6-785e6caf7e3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d165b5b4-a35e-4dba-83f6-785e6caf7e3e}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d4da69f-e97f-4cb5-9066-4bdf3271a6e0}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c66b4ce4-7f25-4d30-a4fa-f8ae7e05e089}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c66b4ce4-7f25-4d30-a4fa-f8ae7e05e089}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6dbfb3b4-06bc-4627-84b0-c2c148ff1771}, !- Handle
  Guestroom224 Service Water Use 0.04gal/min, !- Name
  {13e0b28f-532f-44ba-a63e-05b8642131af}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bc38bba6-fa4a-4de9-82ea-296962339a4e}, !- Handle
  Node 250,                               !- Name
  {c696915c-0dbb-4c04-a303-aff9b0267937}, !- Inlet Port
  {b121e880-33e7-4f42-8458-b6c9fc4dd82d}; !- Outlet Port

OS:Connection,
  {c696915c-0dbb-4c04-a303-aff9b0267937}, !- Handle
  {9b3c954a-7d68-48a2-96d0-71f1529f42ce}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  14,                                     !- Outlet Port
  {bc38bba6-fa4a-4de9-82ea-296962339a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cc7599f-8d90-45c1-b4ab-0c7539a1c260}, !- Handle
  Node 251,                               !- Name
  {f82b40bd-1de7-49de-b42a-c30cc3ab2e68}, !- Inlet Port
  {e4e5d72a-6ee6-4c16-ad98-a49ed4c4ad70}; !- Outlet Port

OS:Connection,
  {b121e880-33e7-4f42-8458-b6c9fc4dd82d}, !- Handle
  {bd8cca7b-ec5b-4bba-926a-442e7613bec4}, !- Name
  {bc38bba6-fa4a-4de9-82ea-296962339a4e}, !- Source Object
  3,                                      !- Outlet Port
  {a811fce0-d4d0-4ee9-95e8-a8eb51bf190d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82b40bd-1de7-49de-b42a-c30cc3ab2e68}, !- Handle
  {96a12be7-55c0-47f3-aaee-ff3c1efa187a}, !- Name
  {a811fce0-d4d0-4ee9-95e8-a8eb51bf190d}, !- Source Object
  3,                                      !- Outlet Port
  {0cc7599f-8d90-45c1-b4ab-0c7539a1c260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e5d72a-6ee6-4c16-ad98-a49ed4c4ad70}, !- Handle
  {16962be5-fb40-492a-bb28-6d910a357787}, !- Name
  {0cc7599f-8d90-45c1-b4ab-0c7539a1c260}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e335e919-5ca3-4cfd-a245-fe4a51610229}, !- Handle
  Water Use Connections 12,               !- Name
  {c9e6009f-48a2-4a79-8c64-1cce1a974ec0}, !- Inlet Node Name
  {dbff1262-0e84-4fb9-9696-844e258e5769}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50097c3e-69dc-4c47-a6fc-b93be9d454b8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0fab2064-aa92-4a86-8d82-c6c4556942a9}, !- Handle
  Guestroom309_312 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-006,                  !- Peak Flow Rate {m3/s}
  {97df7c47-f7f1-4557-8991-e15e985d696d}, !- Target Temperature Schedule Name
  {2a95b021-1314-4c95-a63c-4b3e33ccf47f}, !- Sensible Fraction Schedule Name
  {013bf626-9568-4e6d-bb31-b4f652b51de6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a95b021-1314-4c95-a63c-4b3e33ccf47f}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13fae6d9-ffce-4b17-80b9-9568edc9d6dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13fae6d9-ffce-4b17-80b9-9568edc9d6dc}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {013bf626-9568-4e6d-bb31-b4f652b51de6}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {051915b8-6e6c-436d-b353-785d7290d53b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {051915b8-6e6c-436d-b353-785d7290d53b}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97df7c47-f7f1-4557-8991-e15e985d696d}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8202ecc-e18a-4da9-8a5d-87eb76613da5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8202ecc-e18a-4da9-8a5d-87eb76613da5}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {50097c3e-69dc-4c47-a6fc-b93be9d454b8}, !- Handle
  Guestroom309_312 Service Water Use 0.15gal/min, !- Name
  {0fab2064-aa92-4a86-8d82-c6c4556942a9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7014de88-dcae-4713-97c8-b5f5dc00c4ba}, !- Handle
  Node 252,                               !- Name
  {97dcef7e-e04f-436f-a00c-708ce5fd6dbe}, !- Inlet Port
  {c9e6009f-48a2-4a79-8c64-1cce1a974ec0}; !- Outlet Port

OS:Connection,
  {97dcef7e-e04f-436f-a00c-708ce5fd6dbe}, !- Handle
  {ac32314d-c083-45ed-99b8-e173488c738d}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  15,                                     !- Outlet Port
  {7014de88-dcae-4713-97c8-b5f5dc00c4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa7d5cab-433e-4308-ae6d-638bd62aceb0}, !- Handle
  Node 253,                               !- Name
  {dbff1262-0e84-4fb9-9696-844e258e5769}, !- Inlet Port
  {af0cb13b-084d-44fb-8b9c-f553dff61aee}; !- Outlet Port

OS:Connection,
  {c9e6009f-48a2-4a79-8c64-1cce1a974ec0}, !- Handle
  {d1cb3b11-d24a-4dcc-a6b9-3860d2311297}, !- Name
  {7014de88-dcae-4713-97c8-b5f5dc00c4ba}, !- Source Object
  3,                                      !- Outlet Port
  {e335e919-5ca3-4cfd-a245-fe4a51610229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbff1262-0e84-4fb9-9696-844e258e5769}, !- Handle
  {7b4484c2-6ff8-4ec8-9430-4ad5bcf2a8bf}, !- Name
  {e335e919-5ca3-4cfd-a245-fe4a51610229}, !- Source Object
  3,                                      !- Outlet Port
  {aa7d5cab-433e-4308-ae6d-638bd62aceb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0cb13b-084d-44fb-8b9c-f553dff61aee}, !- Handle
  {4bfd51d5-959d-4d9d-8039-151537992bbd}, !- Name
  {aa7d5cab-433e-4308-ae6d-638bd62aceb0}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {69d78d92-a89c-45a1-b072-1d34fd174bdd}, !- Handle
  Water Use Connections 13,               !- Name
  {1d1edd32-21f1-49e3-98f5-05f678843cda}, !- Inlet Node Name
  {8676d3fc-a676-48aa-b64a-e8010de79c30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {66a53b8a-b14e-4a97-a3e7-4b6f29603452}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {02410576-d101-4456-b6f3-64a7c7d9c6dd}, !- Handle
  Guestroom314 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {b3145d16-f21a-417a-8190-08b8676a3427}, !- Target Temperature Schedule Name
  {2b3f5920-c30b-456a-81bf-fa2828980382}, !- Sensible Fraction Schedule Name
  {c0ef7a52-a487-429f-b4c2-61e794205dd5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b3f5920-c30b-456a-81bf-fa2828980382}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82df6d48-5a68-44ba-b967-8da29b38327b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82df6d48-5a68-44ba-b967-8da29b38327b}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0ef7a52-a487-429f-b4c2-61e794205dd5}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a30612e1-3ffe-4209-8955-7169746b3e0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a30612e1-3ffe-4209-8955-7169746b3e0b}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3145d16-f21a-417a-8190-08b8676a3427}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3038c4f0-4558-48de-b453-edfe0120cd3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3038c4f0-4558-48de-b453-edfe0120cd3f}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {66a53b8a-b14e-4a97-a3e7-4b6f29603452}, !- Handle
  Guestroom314 Service Water Use 0.04gal/min, !- Name
  {02410576-d101-4456-b6f3-64a7c7d9c6dd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c807520b-513f-4b91-87e7-f87222f662f8}, !- Handle
  Node 254,                               !- Name
  {db5a4b57-827b-47e1-aae5-60858b95ff64}, !- Inlet Port
  {1d1edd32-21f1-49e3-98f5-05f678843cda}; !- Outlet Port

OS:Connection,
  {db5a4b57-827b-47e1-aae5-60858b95ff64}, !- Handle
  {dff69325-9515-44c6-beec-53027afb2fc3}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  16,                                     !- Outlet Port
  {c807520b-513f-4b91-87e7-f87222f662f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d68ed664-eb4e-4b25-bb9a-6baebbacf9da}, !- Handle
  Node 255,                               !- Name
  {8676d3fc-a676-48aa-b64a-e8010de79c30}, !- Inlet Port
  {bb3ee7c5-4926-4bbd-bad7-8e9ef3f5653c}; !- Outlet Port

OS:Connection,
  {1d1edd32-21f1-49e3-98f5-05f678843cda}, !- Handle
  {585e7006-4343-4ca7-8e99-81799aabdd32}, !- Name
  {c807520b-513f-4b91-87e7-f87222f662f8}, !- Source Object
  3,                                      !- Outlet Port
  {69d78d92-a89c-45a1-b072-1d34fd174bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8676d3fc-a676-48aa-b64a-e8010de79c30}, !- Handle
  {eef5438c-7470-4204-a72e-7f25f5d164de}, !- Name
  {69d78d92-a89c-45a1-b072-1d34fd174bdd}, !- Source Object
  3,                                      !- Outlet Port
  {d68ed664-eb4e-4b25-bb9a-6baebbacf9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb3ee7c5-4926-4bbd-bad7-8e9ef3f5653c}, !- Handle
  {086c9f70-5e1d-40a0-aebe-3dc8384b8274}, !- Name
  {d68ed664-eb4e-4b25-bb9a-6baebbacf9da}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7127f011-e7dc-440d-92f9-aff078c8dfd7}, !- Handle
  Water Use Connections 14,               !- Name
  {861f2e42-266f-4c44-b646-007e0e2cc18f}, !- Inlet Node Name
  {7d21c231-b483-4d6f-96c5-ebfb3cc5e923}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3f6d3adb-df6f-4bdb-8960-ce0e08b8aa1d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f41a6a2-c820-45e0-b338-79e98c4d03f8}, !- Handle
  Guestroom315_318 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-006,                  !- Peak Flow Rate {m3/s}
  {3547d219-d5b1-4ab4-864d-c59b5d2a1ddc}, !- Target Temperature Schedule Name
  {67c15bef-ae97-4dab-b327-bedc3509020e}, !- Sensible Fraction Schedule Name
  {f9d963b3-791f-4b1c-84a5-9004ec533ea2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {67c15bef-ae97-4dab-b327-bedc3509020e}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff2635d9-a0b9-4b53-8479-871f863b89ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff2635d9-a0b9-4b53-8479-871f863b89ff}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9d963b3-791f-4b1c-84a5-9004ec533ea2}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b08ba8eb-d7a5-4531-9f1a-840be86c5fe0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b08ba8eb-d7a5-4531-9f1a-840be86c5fe0}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3547d219-d5b1-4ab4-864d-c59b5d2a1ddc}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce314bd4-c976-4856-840f-ccea82bce226}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce314bd4-c976-4856-840f-ccea82bce226}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3f6d3adb-df6f-4bdb-8960-ce0e08b8aa1d}, !- Handle
  Guestroom315_318 Service Water Use 0.15gal/min, !- Name
  {1f41a6a2-c820-45e0-b338-79e98c4d03f8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b15e5579-69be-4055-9120-ad10f5fd6d62}, !- Handle
  Node 256,                               !- Name
  {3c3adab4-0040-4ce4-8d34-62c4ea5606c6}, !- Inlet Port
  {861f2e42-266f-4c44-b646-007e0e2cc18f}; !- Outlet Port

OS:Connection,
  {3c3adab4-0040-4ce4-8d34-62c4ea5606c6}, !- Handle
  {6a00ed69-7183-49cc-873c-46ded751672b}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  17,                                     !- Outlet Port
  {b15e5579-69be-4055-9120-ad10f5fd6d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a4279f5-ffd1-48e6-9f7b-7ab05cfc3391}, !- Handle
  Node 257,                               !- Name
  {7d21c231-b483-4d6f-96c5-ebfb3cc5e923}, !- Inlet Port
  {c2d52abf-72f6-48d1-8299-9c70c21c138b}; !- Outlet Port

OS:Connection,
  {861f2e42-266f-4c44-b646-007e0e2cc18f}, !- Handle
  {a47c80a9-82b4-4ef9-8d4a-8df64ca8efe9}, !- Name
  {b15e5579-69be-4055-9120-ad10f5fd6d62}, !- Source Object
  3,                                      !- Outlet Port
  {7127f011-e7dc-440d-92f9-aff078c8dfd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d21c231-b483-4d6f-96c5-ebfb3cc5e923}, !- Handle
  {071fb11b-c808-4956-827c-0e45689b284a}, !- Name
  {7127f011-e7dc-440d-92f9-aff078c8dfd7}, !- Source Object
  3,                                      !- Outlet Port
  {7a4279f5-ffd1-48e6-9f7b-7ab05cfc3391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d52abf-72f6-48d1-8299-9c70c21c138b}, !- Handle
  {0a0d8ea6-a8c7-46df-993d-a108e4629a84}, !- Name
  {7a4279f5-ffd1-48e6-9f7b-7ab05cfc3391}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f758132f-e2a5-47bb-970f-b926b210df42}, !- Handle
  Water Use Connections 15,               !- Name
  {e46f4ca4-20c4-48b9-b2b8-e18b920a68b9}, !- Inlet Node Name
  {e39d90df-df5b-4ac5-98cc-5c49b3ed8cbd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89de4065-c9ef-4564-875e-b4097e99955e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e7f8a92-afbb-4f60-96b3-d96785a24282}, !- Handle
  Guestroom320_323 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744108e-006,                  !- Peak Flow Rate {m3/s}
  {ae1a309d-ceb0-4a67-8116-76b3d831be1e}, !- Target Temperature Schedule Name
  {18099ca6-77cf-4a38-8bcf-963c65bfd07d}, !- Sensible Fraction Schedule Name
  {988b7df6-1cb2-4712-a134-55b4af3fa070}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {18099ca6-77cf-4a38-8bcf-963c65bfd07d}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9206cd27-a511-4ab2-85c0-5623d064c9dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9206cd27-a511-4ab2-85c0-5623d064c9dc}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {988b7df6-1cb2-4712-a134-55b4af3fa070}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {713773fe-f156-4427-9242-af122456b8ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {713773fe-f156-4427-9242-af122456b8ca}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae1a309d-ceb0-4a67-8116-76b3d831be1e}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a24747f2-87d9-45b7-9a03-3c415d52a18b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a24747f2-87d9-45b7-9a03-3c415d52a18b}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89de4065-c9ef-4564-875e-b4097e99955e}, !- Handle
  Guestroom320_323 Service Water Use 0.15gal/min, !- Name
  {7e7f8a92-afbb-4f60-96b3-d96785a24282}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b7fb633a-ca69-4f58-9731-cd6c27f90f79}, !- Handle
  Node 258,                               !- Name
  {2588cb3d-f73b-49ee-9ec8-c821e8de1eb6}, !- Inlet Port
  {e46f4ca4-20c4-48b9-b2b8-e18b920a68b9}; !- Outlet Port

OS:Connection,
  {2588cb3d-f73b-49ee-9ec8-c821e8de1eb6}, !- Handle
  {681ea831-bd68-4bee-ba9f-251359075860}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  18,                                     !- Outlet Port
  {b7fb633a-ca69-4f58-9731-cd6c27f90f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {439cb054-e82c-4592-8e7b-be89232b309d}, !- Handle
  Node 259,                               !- Name
  {e39d90df-df5b-4ac5-98cc-5c49b3ed8cbd}, !- Inlet Port
  {c2a60130-cd29-4167-9ff5-940de4418f28}; !- Outlet Port

OS:Connection,
  {e46f4ca4-20c4-48b9-b2b8-e18b920a68b9}, !- Handle
  {ba7e2fee-cb95-4f54-8d8d-64a254d9ae8a}, !- Name
  {b7fb633a-ca69-4f58-9731-cd6c27f90f79}, !- Source Object
  3,                                      !- Outlet Port
  {f758132f-e2a5-47bb-970f-b926b210df42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e39d90df-df5b-4ac5-98cc-5c49b3ed8cbd}, !- Handle
  {52490f53-331e-4e8c-af54-d23c8fe3ec6c}, !- Name
  {f758132f-e2a5-47bb-970f-b926b210df42}, !- Source Object
  3,                                      !- Outlet Port
  {439cb054-e82c-4592-8e7b-be89232b309d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a60130-cd29-4167-9ff5-940de4418f28}, !- Handle
  {121ef8a9-e9bd-4682-a793-e9809a5a4ef8}, !- Name
  {439cb054-e82c-4592-8e7b-be89232b309d}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d46deecd-bb67-4d0d-bdda-890b8522fc68}, !- Handle
  Water Use Connections 16,               !- Name
  {66543885-665c-4e04-bde6-d31afc9209e6}, !- Inlet Node Name
  {51010da1-9e55-4c9e-8c88-efb9e5283d10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {12c48c4a-b696-4f28-985e-68b0795cf480}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fc553dd4-7a5b-40d9-8343-c154a136ef22}, !- Handle
  Guestroom101 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-006,                  !- Peak Flow Rate {m3/s}
  {8dafabc8-9524-4622-98d5-fc5477a4a3ae}, !- Target Temperature Schedule Name
  {9bf79e96-1054-4cfd-94bc-21967bafcbd1}, !- Sensible Fraction Schedule Name
  {994638dc-03ea-4e45-8b9a-42daa8a39bc1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9bf79e96-1054-4cfd-94bc-21967bafcbd1}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {be78598a-1cf2-4f3e-b856-00af06d1c5aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be78598a-1cf2-4f3e-b856-00af06d1c5aa}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {994638dc-03ea-4e45-8b9a-42daa8a39bc1}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a3afe95-8824-4f64-85cb-661a24684169}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a3afe95-8824-4f64-85cb-661a24684169}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8dafabc8-9524-4622-98d5-fc5477a4a3ae}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {50dfa259-3378-4677-b6bf-4f454945dad4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50dfa259-3378-4677-b6bf-4f454945dad4}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {12c48c4a-b696-4f28-985e-68b0795cf480}, !- Handle
  Guestroom101 Service Water Use 0.04gal/min, !- Name
  {fc553dd4-7a5b-40d9-8343-c154a136ef22}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e1c67401-a43d-4bc1-8a8f-cd691a97ea94}, !- Handle
  Node 260,                               !- Name
  {38be3cdd-a6a5-4a2a-8a52-0895adbea99f}, !- Inlet Port
  {66543885-665c-4e04-bde6-d31afc9209e6}; !- Outlet Port

OS:Connection,
  {38be3cdd-a6a5-4a2a-8a52-0895adbea99f}, !- Handle
  {ff5f7300-4ee4-4ca2-80e1-ac3e7d11e67e}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  19,                                     !- Outlet Port
  {e1c67401-a43d-4bc1-8a8f-cd691a97ea94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aff93017-4e49-41ad-806e-339115ee25f0}, !- Handle
  Node 261,                               !- Name
  {51010da1-9e55-4c9e-8c88-efb9e5283d10}, !- Inlet Port
  {b1d6f443-bd1d-48de-b6f0-81df86259e95}; !- Outlet Port

OS:Connection,
  {66543885-665c-4e04-bde6-d31afc9209e6}, !- Handle
  {18f71d9a-6e51-4db2-a675-ea4dc2e26358}, !- Name
  {e1c67401-a43d-4bc1-8a8f-cd691a97ea94}, !- Source Object
  3,                                      !- Outlet Port
  {d46deecd-bb67-4d0d-bdda-890b8522fc68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51010da1-9e55-4c9e-8c88-efb9e5283d10}, !- Handle
  {57a05a95-7d55-470d-9393-3c3aae92fbfb}, !- Name
  {d46deecd-bb67-4d0d-bdda-890b8522fc68}, !- Source Object
  3,                                      !- Outlet Port
  {aff93017-4e49-41ad-806e-339115ee25f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d6f443-bd1d-48de-b6f0-81df86259e95}, !- Handle
  {82d9444d-a57c-4516-adb1-febff8587c6e}, !- Name
  {aff93017-4e49-41ad-806e-339115ee25f0}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {53d56649-1331-44b9-8e2d-1e0e86a3c43e}, !- Handle
  Water Use Connections 17,               !- Name
  {52bd25da-308b-4216-a331-13c976a84800}, !- Inlet Node Name
  {e75a95b9-4ab1-474c-a273-654d56615c80}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bdd6dfb3-c844-4756-aec3-663fde5b96ac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {12fbc383-f6e7-4c80-a295-d5f7de8cc361}, !- Handle
  Guestroom102 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-006,                  !- Peak Flow Rate {m3/s}
  {63b643f6-6986-40d6-a82d-8274b97190e6}, !- Target Temperature Schedule Name
  {013282fa-f4a6-4d6f-bf8a-1dc6f1f92083}, !- Sensible Fraction Schedule Name
  {8996be04-e616-4c9d-a26d-6be36e5d42a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {013282fa-f4a6-4d6f-bf8a-1dc6f1f92083}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45b0052d-32b2-40fb-afe4-adaa9e50ab1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45b0052d-32b2-40fb-afe4-adaa9e50ab1a}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8996be04-e616-4c9d-a26d-6be36e5d42a0}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e942984-35e2-4bf3-9268-92143dba9c77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e942984-35e2-4bf3-9268-92143dba9c77}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {63b643f6-6986-40d6-a82d-8274b97190e6}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d03e3f4f-ae17-4f02-ad01-bfedf8b14e09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d03e3f4f-ae17-4f02-ad01-bfedf8b14e09}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bdd6dfb3-c844-4756-aec3-663fde5b96ac}, !- Handle
  Guestroom102 Service Water Use 0.04gal/min, !- Name
  {12fbc383-f6e7-4c80-a295-d5f7de8cc361}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {470ef055-0cad-46d5-81e5-010c2586ea33}, !- Handle
  Node 262,                               !- Name
  {e6e89bb8-7696-42fc-868f-50c9650551f1}, !- Inlet Port
  {52bd25da-308b-4216-a331-13c976a84800}; !- Outlet Port

OS:Connection,
  {e6e89bb8-7696-42fc-868f-50c9650551f1}, !- Handle
  {4da7975f-e354-472a-bfa9-176851362ade}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  20,                                     !- Outlet Port
  {470ef055-0cad-46d5-81e5-010c2586ea33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84d7fe1c-9b5d-474f-bc6b-bbb1df7daad1}, !- Handle
  Node 263,                               !- Name
  {e75a95b9-4ab1-474c-a273-654d56615c80}, !- Inlet Port
  {c61d253b-08e1-4b73-a4b7-1c388d0c155d}; !- Outlet Port

OS:Connection,
  {52bd25da-308b-4216-a331-13c976a84800}, !- Handle
  {2f819288-d65b-49f6-94a1-0f34adbb7578}, !- Name
  {470ef055-0cad-46d5-81e5-010c2586ea33}, !- Source Object
  3,                                      !- Outlet Port
  {53d56649-1331-44b9-8e2d-1e0e86a3c43e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e75a95b9-4ab1-474c-a273-654d56615c80}, !- Handle
  {97edd9bb-88a3-4c97-b2d1-f172c15e4865}, !- Name
  {53d56649-1331-44b9-8e2d-1e0e86a3c43e}, !- Source Object
  3,                                      !- Outlet Port
  {84d7fe1c-9b5d-474f-bc6b-bbb1df7daad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61d253b-08e1-4b73-a4b7-1c388d0c155d}, !- Handle
  {4e7443af-190b-43e5-a545-b87a2be959fe}, !- Name
  {84d7fe1c-9b5d-474f-bc6b-bbb1df7daad1}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8996e95b-3f53-4d3d-8aca-ff9fb4d62cde}, !- Handle
  Water Use Connections 18,               !- Name
  {edbaaed4-33e0-4797-b252-caeb706fb0d3}, !- Inlet Node Name
  {746320b0-7563-45ed-b6e8-8f94ed0e3da4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8443a03f-0749-4718-9bb7-8f90057d751b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {55850dfd-1f6b-463f-809f-0d98ef7f770c}, !- Handle
  Guestroom201 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-006,                  !- Peak Flow Rate {m3/s}
  {166e4757-e93c-4ee7-ac9c-838ce5122c14}, !- Target Temperature Schedule Name
  {b700dd4b-9da3-4908-b6d8-3869690cd9d6}, !- Sensible Fraction Schedule Name
  {6c081038-d5af-4deb-8d3f-27689bbd8908}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b700dd4b-9da3-4908-b6d8-3869690cd9d6}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {009cd106-726f-419b-8cb3-6d4a71925409}; !- Default Day Schedule Name

OS:Schedule:Day,
  {009cd106-726f-419b-8cb3-6d4a71925409}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c081038-d5af-4deb-8d3f-27689bbd8908}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {16569b12-7b6d-4ad6-8208-0212063dce9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16569b12-7b6d-4ad6-8208-0212063dce9e}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {166e4757-e93c-4ee7-ac9c-838ce5122c14}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {023071e4-5a81-456b-af28-f635e6850898}; !- Default Day Schedule Name

OS:Schedule:Day,
  {023071e4-5a81-456b-af28-f635e6850898}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8443a03f-0749-4718-9bb7-8f90057d751b}, !- Handle
  Guestroom201 Service Water Use 0.04gal/min, !- Name
  {55850dfd-1f6b-463f-809f-0d98ef7f770c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f86c6c38-fc63-4528-8e9b-8f298d21de6b}, !- Handle
  Node 264,                               !- Name
  {7be646bc-e532-4b95-9a13-ebbc14999fce}, !- Inlet Port
  {edbaaed4-33e0-4797-b252-caeb706fb0d3}; !- Outlet Port

OS:Connection,
  {7be646bc-e532-4b95-9a13-ebbc14999fce}, !- Handle
  {78b8d8e3-d3fd-4828-a5ac-61285246a657}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  21,                                     !- Outlet Port
  {f86c6c38-fc63-4528-8e9b-8f298d21de6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {851915a6-2ec0-4a9d-8af5-a98ef46deca9}, !- Handle
  Node 265,                               !- Name
  {746320b0-7563-45ed-b6e8-8f94ed0e3da4}, !- Inlet Port
  {49b25116-5da4-48ae-99e5-8fd13cabc6e6}; !- Outlet Port

OS:Connection,
  {edbaaed4-33e0-4797-b252-caeb706fb0d3}, !- Handle
  {3a79971f-83b8-4f48-9cdb-7cf2cff28e27}, !- Name
  {f86c6c38-fc63-4528-8e9b-8f298d21de6b}, !- Source Object
  3,                                      !- Outlet Port
  {8996e95b-3f53-4d3d-8aca-ff9fb4d62cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746320b0-7563-45ed-b6e8-8f94ed0e3da4}, !- Handle
  {06923187-cbb5-4364-bda3-1a5ad24a4aff}, !- Name
  {8996e95b-3f53-4d3d-8aca-ff9fb4d62cde}, !- Source Object
  3,                                      !- Outlet Port
  {851915a6-2ec0-4a9d-8af5-a98ef46deca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49b25116-5da4-48ae-99e5-8fd13cabc6e6}, !- Handle
  {aae09d9e-208c-45b1-ba1b-480588e98832}, !- Name
  {851915a6-2ec0-4a9d-8af5-a98ef46deca9}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ba7a6dfd-507c-4f50-8a13-49b32b07bf88}, !- Handle
  Water Use Connections 19,               !- Name
  {711bb2ab-2260-44e3-ab1e-a277c53df3d2}, !- Inlet Node Name
  {744bed84-8ab8-4fad-a376-7a0bae08b734}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ec0dc9ce-12f7-4218-8cc4-ac6a0bb015a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f30b3faf-228c-42fb-ab68-848fa911ae09}, !- Handle
  Guestroom215_218 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-006,                  !- Peak Flow Rate {m3/s}
  {12add327-4129-47b4-b501-8db087cf96ee}, !- Target Temperature Schedule Name
  {cc919387-9b2c-40fe-8982-12ffb1fc5a35}, !- Sensible Fraction Schedule Name
  {5f2e8f6b-b1ef-439a-a54f-d32ee6a354d0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc919387-9b2c-40fe-8982-12ffb1fc5a35}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e57504b-730c-4488-b7ee-aa9fbed98885}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e57504b-730c-4488-b7ee-aa9fbed98885}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f2e8f6b-b1ef-439a-a54f-d32ee6a354d0}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b61a0ea5-bd8a-4d53-9024-fadabf97c497}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b61a0ea5-bd8a-4d53-9024-fadabf97c497}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {12add327-4129-47b4-b501-8db087cf96ee}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb8f62f3-cf90-4b47-abc2-e87af78a49d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb8f62f3-cf90-4b47-abc2-e87af78a49d9}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ec0dc9ce-12f7-4218-8cc4-ac6a0bb015a5}, !- Handle
  Guestroom215_218 Service Water Use 0.15gal/min, !- Name
  {f30b3faf-228c-42fb-ab68-848fa911ae09}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {21857a45-b349-43d9-b846-93b58c859177}, !- Handle
  Node 266,                               !- Name
  {e728bd6f-eaeb-4b71-996a-0bdcdbaa367e}, !- Inlet Port
  {711bb2ab-2260-44e3-ab1e-a277c53df3d2}; !- Outlet Port

OS:Connection,
  {e728bd6f-eaeb-4b71-996a-0bdcdbaa367e}, !- Handle
  {3be22338-941b-4f52-89db-5a480d666519}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  22,                                     !- Outlet Port
  {21857a45-b349-43d9-b846-93b58c859177}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa26afe9-10ad-47c8-9802-d763b6ca3685}, !- Handle
  Node 267,                               !- Name
  {744bed84-8ab8-4fad-a376-7a0bae08b734}, !- Inlet Port
  {325fb84c-eedf-4f26-b7fa-3664e77d6e4a}; !- Outlet Port

OS:Connection,
  {711bb2ab-2260-44e3-ab1e-a277c53df3d2}, !- Handle
  {f0ac21bd-99d1-42df-9a45-4f7d98ba8111}, !- Name
  {21857a45-b349-43d9-b846-93b58c859177}, !- Source Object
  3,                                      !- Outlet Port
  {ba7a6dfd-507c-4f50-8a13-49b32b07bf88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744bed84-8ab8-4fad-a376-7a0bae08b734}, !- Handle
  {6e903528-a311-4cf4-a54f-9dcf689a6504}, !- Name
  {ba7a6dfd-507c-4f50-8a13-49b32b07bf88}, !- Source Object
  3,                                      !- Outlet Port
  {fa26afe9-10ad-47c8-9802-d763b6ca3685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325fb84c-eedf-4f26-b7fa-3664e77d6e4a}, !- Handle
  {eebeac4d-6d80-41be-b187-a68c2c68fb06}, !- Name
  {fa26afe9-10ad-47c8-9802-d763b6ca3685}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c74904eb-ebad-424a-800d-31237ffe0c63}, !- Handle
  Water Use Connections 20,               !- Name
  {6e562788-84fb-4766-bd78-c278dd5c4395}, !- Inlet Node Name
  {cc5819e8-395e-4be3-9516-1e0f76bc9ad3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cffca419-2cd7-40fb-b1a2-b1a634c6d158}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ea9e7a6-bdb5-4a83-808f-c3e05c4441a9}, !- Handle
  Guestroom301 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-006,                  !- Peak Flow Rate {m3/s}
  {751f7c69-ea5b-4a30-8f42-34e11559666e}, !- Target Temperature Schedule Name
  {0cf17503-6fe1-4cf7-8735-e281276fa62a}, !- Sensible Fraction Schedule Name
  {708bf938-7986-447e-a528-9db131f26065}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0cf17503-6fe1-4cf7-8735-e281276fa62a}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c1ff41c-40f2-48c1-b505-608a632fd606}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c1ff41c-40f2-48c1-b505-608a632fd606}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {708bf938-7986-447e-a528-9db131f26065}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7bec409e-3fdc-4a91-8478-50078860c230}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bec409e-3fdc-4a91-8478-50078860c230}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {751f7c69-ea5b-4a30-8f42-34e11559666e}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8f36777-ab73-47ef-b526-c53b4f7f91ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8f36777-ab73-47ef-b526-c53b4f7f91ca}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cffca419-2cd7-40fb-b1a2-b1a634c6d158}, !- Handle
  Guestroom301 Service Water Use 0.04gal/min, !- Name
  {1ea9e7a6-bdb5-4a83-808f-c3e05c4441a9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {613f2d92-9a35-4551-b5af-626005b855f3}, !- Handle
  Node 268,                               !- Name
  {913f302e-f016-43d4-9505-5ce8df1bcd1d}, !- Inlet Port
  {6e562788-84fb-4766-bd78-c278dd5c4395}; !- Outlet Port

OS:Connection,
  {913f302e-f016-43d4-9505-5ce8df1bcd1d}, !- Handle
  {7a49559e-e9af-4360-8531-a5c1b832dea5}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  23,                                     !- Outlet Port
  {613f2d92-9a35-4551-b5af-626005b855f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {801fd3f9-f45e-40d8-ac65-c2d72eb84223}, !- Handle
  Node 269,                               !- Name
  {cc5819e8-395e-4be3-9516-1e0f76bc9ad3}, !- Inlet Port
  {484bb524-5ee0-4a25-ab87-1bc6da2b6e12}; !- Outlet Port

OS:Connection,
  {6e562788-84fb-4766-bd78-c278dd5c4395}, !- Handle
  {4ac339e2-9f00-4e02-9e50-cd5e63917813}, !- Name
  {613f2d92-9a35-4551-b5af-626005b855f3}, !- Source Object
  3,                                      !- Outlet Port
  {c74904eb-ebad-424a-800d-31237ffe0c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5819e8-395e-4be3-9516-1e0f76bc9ad3}, !- Handle
  {1390d48f-228e-458a-9747-02384e1e18b7}, !- Name
  {c74904eb-ebad-424a-800d-31237ffe0c63}, !- Source Object
  3,                                      !- Outlet Port
  {801fd3f9-f45e-40d8-ac65-c2d72eb84223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {484bb524-5ee0-4a25-ab87-1bc6da2b6e12}, !- Handle
  {575c598f-418e-4fe7-846e-2dd6659ccc49}, !- Name
  {801fd3f9-f45e-40d8-ac65-c2d72eb84223}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e6367008-6c0d-46b0-81b8-bf754d0d7698}, !- Handle
  Water Use Connections 21,               !- Name
  {e702fb54-79b9-4347-87b5-4765759759a6}, !- Inlet Node Name
  {6493aaf7-1c96-4273-827f-0fbc27c3a180}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b94d3c53-c49e-4e7c-ad33-76ad020593cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a256a1df-88fa-4249-9028-bcb3a22033ff}, !- Handle
  Guestroom302_305 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-006,                  !- Peak Flow Rate {m3/s}
  {e6d5e14a-09ca-4ab1-8189-f86c1e348584}, !- Target Temperature Schedule Name
  {9616c52d-c232-4806-a468-e5c261cc6841}, !- Sensible Fraction Schedule Name
  {a9f37c30-c034-458e-8809-d8f4ad0a1fcf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9616c52d-c232-4806-a468-e5c261cc6841}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f17bbf7c-1ca5-4b6e-a28d-2e8df02ce4d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f17bbf7c-1ca5-4b6e-a28d-2e8df02ce4d5}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9f37c30-c034-458e-8809-d8f4ad0a1fcf}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3139f971-086c-43a8-b9d4-c13bb7e35d5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3139f971-086c-43a8-b9d4-c13bb7e35d5c}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6d5e14a-09ca-4ab1-8189-f86c1e348584}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fcf9e71a-cb03-4b4e-8453-acb586963d2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcf9e71a-cb03-4b4e-8453-acb586963d2b}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b94d3c53-c49e-4e7c-ad33-76ad020593cd}, !- Handle
  Guestroom302_305 Service Water Use 0.15gal/min, !- Name
  {a256a1df-88fa-4249-9028-bcb3a22033ff}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7999e5a0-ea7f-4eb2-87f3-102912ad4007}, !- Handle
  Node 270,                               !- Name
  {0cd0c6a6-77a8-4ef5-8505-0c6e40bf69d0}, !- Inlet Port
  {e702fb54-79b9-4347-87b5-4765759759a6}; !- Outlet Port

OS:Connection,
  {0cd0c6a6-77a8-4ef5-8505-0c6e40bf69d0}, !- Handle
  {08401cc0-e3d0-4b68-8b34-5dd33c2b3bee}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  24,                                     !- Outlet Port
  {7999e5a0-ea7f-4eb2-87f3-102912ad4007}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {161585cb-ef77-4473-b297-9f9410173166}, !- Handle
  Node 271,                               !- Name
  {6493aaf7-1c96-4273-827f-0fbc27c3a180}, !- Inlet Port
  {5df0a231-4105-487c-8503-a8d43b633bcd}; !- Outlet Port

OS:Connection,
  {e702fb54-79b9-4347-87b5-4765759759a6}, !- Handle
  {d7c14601-aa88-4301-be4d-ea5c57f5bfc2}, !- Name
  {7999e5a0-ea7f-4eb2-87f3-102912ad4007}, !- Source Object
  3,                                      !- Outlet Port
  {e6367008-6c0d-46b0-81b8-bf754d0d7698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6493aaf7-1c96-4273-827f-0fbc27c3a180}, !- Handle
  {2c863238-3839-4f4c-afa7-c0160fc99609}, !- Name
  {e6367008-6c0d-46b0-81b8-bf754d0d7698}, !- Source Object
  3,                                      !- Outlet Port
  {161585cb-ef77-4473-b297-9f9410173166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df0a231-4105-487c-8503-a8d43b633bcd}, !- Handle
  {c0fc87c1-19a9-4c05-b496-11f90ab63875}, !- Name
  {161585cb-ef77-4473-b297-9f9410173166}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {342389e7-497b-47ed-9e0e-f8309a439ed1}, !- Handle
  Water Use Connections 22,               !- Name
  {cf3e12b4-1d8e-45cd-981d-887d6a22b258}, !- Inlet Node Name
  {6046da57-2c4f-4ccc-9d6c-c5a66e6d3bae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {29c18511-708c-4202-8676-6e663b81e082}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {460159c7-e967-44ea-9545-857835cc4543}, !- Handle
  Guestroom306_308 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-006,                  !- Peak Flow Rate {m3/s}
  {ea48da5b-5820-4c87-a1a6-e63f83788278}, !- Target Temperature Schedule Name
  {1a04068c-b98b-40e6-8034-a4ecd5c7ca4e}, !- Sensible Fraction Schedule Name
  {3c2ac316-3e82-40ac-87e7-07459004005b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1a04068c-b98b-40e6-8034-a4ecd5c7ca4e}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fff39ccd-886b-4a9a-8b6d-513eca8147bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fff39ccd-886b-4a9a-8b6d-513eca8147bb}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c2ac316-3e82-40ac-87e7-07459004005b}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b785928a-626a-4926-96d8-4ac4aa5e1764}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b785928a-626a-4926-96d8-4ac4aa5e1764}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea48da5b-5820-4c87-a1a6-e63f83788278}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9fcf62a-2d53-4f3e-92c0-1b1f0f8560d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9fcf62a-2d53-4f3e-92c0-1b1f0f8560d7}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {29c18511-708c-4202-8676-6e663b81e082}, !- Handle
  Guestroom306_308 Service Water Use 0.12gal/min, !- Name
  {460159c7-e967-44ea-9545-857835cc4543}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {36a6bcd1-bcaf-4d0b-a7d5-f47475cb8640}, !- Handle
  Node 272,                               !- Name
  {26c2bc49-f55a-4353-a30a-2794560d8261}, !- Inlet Port
  {cf3e12b4-1d8e-45cd-981d-887d6a22b258}; !- Outlet Port

OS:Connection,
  {26c2bc49-f55a-4353-a30a-2794560d8261}, !- Handle
  {aea71534-e8d4-4cf7-ae84-151c48f70319}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  25,                                     !- Outlet Port
  {36a6bcd1-bcaf-4d0b-a7d5-f47475cb8640}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43b8dba1-6c1e-4e3a-8538-aa1362205201}, !- Handle
  Node 273,                               !- Name
  {6046da57-2c4f-4ccc-9d6c-c5a66e6d3bae}, !- Inlet Port
  {be25d32a-cf0c-465d-8bc0-7d23a2206db8}; !- Outlet Port

OS:Connection,
  {cf3e12b4-1d8e-45cd-981d-887d6a22b258}, !- Handle
  {8a23850b-0450-4e6b-910d-45ebf4350ba0}, !- Name
  {36a6bcd1-bcaf-4d0b-a7d5-f47475cb8640}, !- Source Object
  3,                                      !- Outlet Port
  {342389e7-497b-47ed-9e0e-f8309a439ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6046da57-2c4f-4ccc-9d6c-c5a66e6d3bae}, !- Handle
  {a2e4a9e2-d055-411f-ad64-4cb458d1c334}, !- Name
  {342389e7-497b-47ed-9e0e-f8309a439ed1}, !- Source Object
  3,                                      !- Outlet Port
  {43b8dba1-6c1e-4e3a-8538-aa1362205201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be25d32a-cf0c-465d-8bc0-7d23a2206db8}, !- Handle
  {ba99bd04-d897-453f-a654-44fe3d3745ff}, !- Name
  {43b8dba1-6c1e-4e3a-8538-aa1362205201}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {03b2e95a-e774-4016-942d-4345fece0238}, !- Handle
  Water Use Connections 23,               !- Name
  {7b1ee3b6-e985-4559-8269-bbbc356c8507}, !- Inlet Node Name
  {43b7ef56-cca9-441d-a90b-9cc3fb933806}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {feaec5cc-1579-41a9-8698-22b0597399de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {defbc384-380a-4850-b0e4-66b6708d4954}, !- Handle
  Guestroom313 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-006,                  !- Peak Flow Rate {m3/s}
  {4c3480ea-f9ca-4631-ac0e-905c2fea78a0}, !- Target Temperature Schedule Name
  {236fb95a-8170-44b6-acc2-5d81f7a6f7c6}, !- Sensible Fraction Schedule Name
  {f77fa6e5-9f08-4f85-9b2b-a19c19f0f23c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {236fb95a-8170-44b6-acc2-5d81f7a6f7c6}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5e91f299-57bd-410e-9765-63edc201ca54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e91f299-57bd-410e-9765-63edc201ca54}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f77fa6e5-9f08-4f85-9b2b-a19c19f0f23c}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42e7f708-d114-4e63-a667-13a97fba2d15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42e7f708-d114-4e63-a667-13a97fba2d15}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c3480ea-f9ca-4631-ac0e-905c2fea78a0}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3dc5ad98-4b77-40db-b3f5-0d01b372c99b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dc5ad98-4b77-40db-b3f5-0d01b372c99b}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {feaec5cc-1579-41a9-8698-22b0597399de}, !- Handle
  Guestroom313 Service Water Use 0.04gal/min, !- Name
  {defbc384-380a-4850-b0e4-66b6708d4954}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7be3a1ad-414a-455b-bb22-b0e51b7f9aa5}, !- Handle
  Node 274,                               !- Name
  {8eeb99b4-8545-4040-94ab-8720d68a4d34}, !- Inlet Port
  {7b1ee3b6-e985-4559-8269-bbbc356c8507}; !- Outlet Port

OS:Connection,
  {8eeb99b4-8545-4040-94ab-8720d68a4d34}, !- Handle
  {7a9fe59f-e452-4601-8078-ca21bbf15439}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  26,                                     !- Outlet Port
  {7be3a1ad-414a-455b-bb22-b0e51b7f9aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32e9e631-3e2e-465d-a264-43424e7bef30}, !- Handle
  Node 275,                               !- Name
  {43b7ef56-cca9-441d-a90b-9cc3fb933806}, !- Inlet Port
  {46bc2f78-67b5-4b30-a584-074aec80bec9}; !- Outlet Port

OS:Connection,
  {7b1ee3b6-e985-4559-8269-bbbc356c8507}, !- Handle
  {e76d165f-de7c-4bae-a035-834155dc2a28}, !- Name
  {7be3a1ad-414a-455b-bb22-b0e51b7f9aa5}, !- Source Object
  3,                                      !- Outlet Port
  {03b2e95a-e774-4016-942d-4345fece0238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b7ef56-cca9-441d-a90b-9cc3fb933806}, !- Handle
  {149200d6-15c2-4c3b-9934-5854dfe44689}, !- Name
  {03b2e95a-e774-4016-942d-4345fece0238}, !- Source Object
  3,                                      !- Outlet Port
  {32e9e631-3e2e-465d-a264-43424e7bef30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46bc2f78-67b5-4b30-a584-074aec80bec9}, !- Handle
  {8022ef52-9a9d-408f-948f-a420e085cbe1}, !- Name
  {32e9e631-3e2e-465d-a264-43424e7bef30}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {01a440bb-b9ba-473b-b939-9a78fdd5907b}, !- Handle
  Water Use Connections 24,               !- Name
  {438fadc7-7027-450f-b5cd-f9ff383aa115}, !- Inlet Node Name
  {a38a5ac6-d07c-4464-b9e4-0fd7e196b2bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e53df39-8c14-4f65-bf22-ba4fe96b7381}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {daaf716c-4936-4712-a04b-4882a30250d0}, !- Handle
  Guestroom319 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {47baca4a-53bd-4a9e-a71d-4d4f128a886a}, !- Target Temperature Schedule Name
  {dd92aebc-604d-404d-a889-029e6c181083}, !- Sensible Fraction Schedule Name
  {b90efd0e-6bab-4353-a524-c4dc2101b5be}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dd92aebc-604d-404d-a889-029e6c181083}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c447672-ad59-47e9-98d0-871d05d284df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c447672-ad59-47e9-98d0-871d05d284df}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b90efd0e-6bab-4353-a524-c4dc2101b5be}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7fd2c13-3b90-4ff8-aca5-81805668ee15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7fd2c13-3b90-4ff8-aca5-81805668ee15}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {47baca4a-53bd-4a9e-a71d-4d4f128a886a}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b62758d4-dd41-4537-9cc3-2327ac440807}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b62758d4-dd41-4537-9cc3-2327ac440807}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e53df39-8c14-4f65-bf22-ba4fe96b7381}, !- Handle
  Guestroom319 Service Water Use 0.04gal/min, !- Name
  {daaf716c-4936-4712-a04b-4882a30250d0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {09c5e57d-1065-410f-9bad-de8cc4052b3d}, !- Handle
  Node 276,                               !- Name
  {168f3b8b-77df-4a73-be84-95a06fc0a221}, !- Inlet Port
  {438fadc7-7027-450f-b5cd-f9ff383aa115}; !- Outlet Port

OS:Connection,
  {168f3b8b-77df-4a73-be84-95a06fc0a221}, !- Handle
  {7c38d581-eee3-4ba9-9e76-640c3182495f}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  27,                                     !- Outlet Port
  {09c5e57d-1065-410f-9bad-de8cc4052b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33ca7a32-44f0-445d-920a-f8ef1a2e771a}, !- Handle
  Node 277,                               !- Name
  {a38a5ac6-d07c-4464-b9e4-0fd7e196b2bf}, !- Inlet Port
  {a9e70a31-d4a0-45a0-bce4-c66d7fbdf799}; !- Outlet Port

OS:Connection,
  {438fadc7-7027-450f-b5cd-f9ff383aa115}, !- Handle
  {8e870d6d-5618-426d-9b14-172c9349c471}, !- Name
  {09c5e57d-1065-410f-9bad-de8cc4052b3d}, !- Source Object
  3,                                      !- Outlet Port
  {01a440bb-b9ba-473b-b939-9a78fdd5907b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a38a5ac6-d07c-4464-b9e4-0fd7e196b2bf}, !- Handle
  {78d44fab-85b9-48b7-a663-52a2fa1ac48d}, !- Name
  {01a440bb-b9ba-473b-b939-9a78fdd5907b}, !- Source Object
  3,                                      !- Outlet Port
  {33ca7a32-44f0-445d-920a-f8ef1a2e771a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9e70a31-d4a0-45a0-bce4-c66d7fbdf799}, !- Handle
  {f2c7d38a-7fbe-4b0c-a3a5-af0b9cd4d55a}, !- Name
  {33ca7a32-44f0-445d-920a-f8ef1a2e771a}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7bb9ac62-fdbf-485e-b424-32bdee6a402d}, !- Handle
  Water Use Connections 25,               !- Name
  {f63c6bb4-dc97-4e1a-8ab2-878b1e6692ab}, !- Inlet Node Name
  {6950087d-cd63-4e3d-a965-d02e5cb15056}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {572931be-6b96-4324-ba10-00c07983bda9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d2de032-47f8-4672-ac5a-cf54ea4770e3}, !- Handle
  Guestroom324 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {7722a58e-0864-4e38-b70e-0a05c1f03b4a}, !- Target Temperature Schedule Name
  {8e7060f9-d04f-4585-b79c-477756ff8c1f}, !- Sensible Fraction Schedule Name
  {6384dcf8-51f5-41f6-a130-2124f7fd56f7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8e7060f9-d04f-4585-b79c-477756ff8c1f}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c03f8ec5-3535-4593-bf39-a01316b38a92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c03f8ec5-3535-4593-bf39-a01316b38a92}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6384dcf8-51f5-41f6-a130-2124f7fd56f7}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a21bbff6-54dc-4169-9c6f-4c41480d9ac4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a21bbff6-54dc-4169-9c6f-4c41480d9ac4}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7722a58e-0864-4e38-b70e-0a05c1f03b4a}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e10d04c-915d-4497-9b9b-4a0ce7ea568d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e10d04c-915d-4497-9b9b-4a0ce7ea568d}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {572931be-6b96-4324-ba10-00c07983bda9}, !- Handle
  Guestroom324 Service Water Use 0.04gal/min, !- Name
  {5d2de032-47f8-4672-ac5a-cf54ea4770e3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {13bd9d90-b21c-4f8d-b9c2-65d6c8e0663a}, !- Handle
  Node 278,                               !- Name
  {e63f1a64-1947-4771-99c7-5951ee06c551}, !- Inlet Port
  {f63c6bb4-dc97-4e1a-8ab2-878b1e6692ab}; !- Outlet Port

OS:Connection,
  {e63f1a64-1947-4771-99c7-5951ee06c551}, !- Handle
  {0b8cc084-c283-40f1-ba82-08b932a7b61d}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  28,                                     !- Outlet Port
  {13bd9d90-b21c-4f8d-b9c2-65d6c8e0663a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c94f2f7-6d00-4612-a458-9ac60b54f172}, !- Handle
  Node 279,                               !- Name
  {6950087d-cd63-4e3d-a965-d02e5cb15056}, !- Inlet Port
  {73607026-02f5-4e44-8e02-f7cac0006c01}; !- Outlet Port

OS:Connection,
  {f63c6bb4-dc97-4e1a-8ab2-878b1e6692ab}, !- Handle
  {776b7925-ab06-40bd-a9a1-cc0b48c786c5}, !- Name
  {13bd9d90-b21c-4f8d-b9c2-65d6c8e0663a}, !- Source Object
  3,                                      !- Outlet Port
  {7bb9ac62-fdbf-485e-b424-32bdee6a402d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6950087d-cd63-4e3d-a965-d02e5cb15056}, !- Handle
  {47eca985-e947-4e3c-8e9d-f066c91bfa7f}, !- Name
  {7bb9ac62-fdbf-485e-b424-32bdee6a402d}, !- Source Object
  3,                                      !- Outlet Port
  {9c94f2f7-6d00-4612-a458-9ac60b54f172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73607026-02f5-4e44-8e02-f7cac0006c01}, !- Handle
  {db466dcb-e0ae-40ad-b6c7-33d384da37b2}, !- Name
  {9c94f2f7-6d00-4612-a458-9ac60b54f172}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a8c94f6d-21ce-4e3f-b3bf-d8e9a5f63858}, !- Handle
  Water Use Connections 26,               !- Name
  {696994d9-9f85-4f85-94a9-a73eda2e0a9e}, !- Inlet Node Name
  {b2732f35-328b-4675-91d6-994737117699}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {56fb01ec-5b22-4386-8318-6a64f18162cb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {671659c5-4cd6-4375-a34b-8852f2b97ad4}, !- Handle
  Guestroom401 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-006,                  !- Peak Flow Rate {m3/s}
  {7faaed3c-a2c2-457c-97d5-77849e3bb5d5}, !- Target Temperature Schedule Name
  {011119f5-03eb-4625-944e-051495734ceb}, !- Sensible Fraction Schedule Name
  {2c61e450-8560-4824-a862-b3fdca9a2683}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {011119f5-03eb-4625-944e-051495734ceb}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f173519-e8d8-42ce-a235-fc02801c878e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f173519-e8d8-42ce-a235-fc02801c878e}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c61e450-8560-4824-a862-b3fdca9a2683}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4221aa08-d2ec-4cec-9fd5-caacbb7da52e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4221aa08-d2ec-4cec-9fd5-caacbb7da52e}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7faaed3c-a2c2-457c-97d5-77849e3bb5d5}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d127491-4c88-4fd1-b769-4f4650c27f31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d127491-4c88-4fd1-b769-4f4650c27f31}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {56fb01ec-5b22-4386-8318-6a64f18162cb}, !- Handle
  Guestroom401 Service Water Use 0.04gal/min, !- Name
  {671659c5-4cd6-4375-a34b-8852f2b97ad4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cbaec9a0-80d4-4093-ad95-d6e71acccd53}, !- Handle
  Node 280,                               !- Name
  {fa82e265-21b0-4a1c-a8fd-6f6cd21543d2}, !- Inlet Port
  {696994d9-9f85-4f85-94a9-a73eda2e0a9e}; !- Outlet Port

OS:Connection,
  {fa82e265-21b0-4a1c-a8fd-6f6cd21543d2}, !- Handle
  {7d5958d1-7958-4036-be4a-9e6174a82697}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  29,                                     !- Outlet Port
  {cbaec9a0-80d4-4093-ad95-d6e71acccd53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60e11099-af44-4726-b8d0-7a02d9c1b44e}, !- Handle
  Node 281,                               !- Name
  {b2732f35-328b-4675-91d6-994737117699}, !- Inlet Port
  {7cde0d15-5eda-4ad5-b491-744793ef4958}; !- Outlet Port

OS:Connection,
  {696994d9-9f85-4f85-94a9-a73eda2e0a9e}, !- Handle
  {98040726-014a-44bf-a196-36d2fc84c375}, !- Name
  {cbaec9a0-80d4-4093-ad95-d6e71acccd53}, !- Source Object
  3,                                      !- Outlet Port
  {a8c94f6d-21ce-4e3f-b3bf-d8e9a5f63858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2732f35-328b-4675-91d6-994737117699}, !- Handle
  {0f355d84-870f-44e5-b315-4626c9edf205}, !- Name
  {a8c94f6d-21ce-4e3f-b3bf-d8e9a5f63858}, !- Source Object
  3,                                      !- Outlet Port
  {60e11099-af44-4726-b8d0-7a02d9c1b44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cde0d15-5eda-4ad5-b491-744793ef4958}, !- Handle
  {d3f961b4-1063-49fb-bea8-0a5cab272c0c}, !- Name
  {60e11099-af44-4726-b8d0-7a02d9c1b44e}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dd6dac2d-9a44-4f8c-ac18-1111a029deb4}, !- Handle
  Water Use Connections 27,               !- Name
  {a6389fa4-bb48-4740-bbed-4fa6e90865e9}, !- Inlet Node Name
  {8bb67034-4bf4-417f-a4d0-b612aa2413c5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee8bed6b-3698-4404-b0c2-06cd40ce1cd0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0aaef38b-7db3-4813-b90a-aed771b747f9}, !- Handle
  Guestroom409_412 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-006,                  !- Peak Flow Rate {m3/s}
  {59e94d91-41fc-440d-81c9-75a3cb037aad}, !- Target Temperature Schedule Name
  {282eda14-abe5-4bc5-b308-e5ac4e2bdeb6}, !- Sensible Fraction Schedule Name
  {d5918a15-931a-4443-ba0b-a096d6d1d809}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {282eda14-abe5-4bc5-b308-e5ac4e2bdeb6}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b8111a90-3fd4-486c-a93e-63c99466456a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8111a90-3fd4-486c-a93e-63c99466456a}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5918a15-931a-4443-ba0b-a096d6d1d809}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {597fb6b9-8874-4ebc-af3d-4265dab7ed94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {597fb6b9-8874-4ebc-af3d-4265dab7ed94}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {59e94d91-41fc-440d-81c9-75a3cb037aad}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {531af03f-6cc6-43da-823c-bb29791bd2da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {531af03f-6cc6-43da-823c-bb29791bd2da}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee8bed6b-3698-4404-b0c2-06cd40ce1cd0}, !- Handle
  Guestroom409_412 Service Water Use 0.15gal/min, !- Name
  {0aaef38b-7db3-4813-b90a-aed771b747f9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cad7f259-2e2b-4f3f-a3b6-5e1438cf8ecd}, !- Handle
  Node 282,                               !- Name
  {d8eaf324-e40b-4d25-8146-0a1cb2899db5}, !- Inlet Port
  {a6389fa4-bb48-4740-bbed-4fa6e90865e9}; !- Outlet Port

OS:Connection,
  {d8eaf324-e40b-4d25-8146-0a1cb2899db5}, !- Handle
  {f573b17c-a186-424f-9302-6836039c6093}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  30,                                     !- Outlet Port
  {cad7f259-2e2b-4f3f-a3b6-5e1438cf8ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e9e757a-f855-4644-830a-0cad005fa92c}, !- Handle
  Node 283,                               !- Name
  {8bb67034-4bf4-417f-a4d0-b612aa2413c5}, !- Inlet Port
  {547b6fe0-5b30-4571-92f2-48fc14f3e3e2}; !- Outlet Port

OS:Connection,
  {a6389fa4-bb48-4740-bbed-4fa6e90865e9}, !- Handle
  {e3d18839-a7e4-4f64-b384-221e479c2190}, !- Name
  {cad7f259-2e2b-4f3f-a3b6-5e1438cf8ecd}, !- Source Object
  3,                                      !- Outlet Port
  {dd6dac2d-9a44-4f8c-ac18-1111a029deb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bb67034-4bf4-417f-a4d0-b612aa2413c5}, !- Handle
  {674b107c-4e81-40e1-9296-a1239fbcf54b}, !- Name
  {dd6dac2d-9a44-4f8c-ac18-1111a029deb4}, !- Source Object
  3,                                      !- Outlet Port
  {0e9e757a-f855-4644-830a-0cad005fa92c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547b6fe0-5b30-4571-92f2-48fc14f3e3e2}, !- Handle
  {13779e4e-02d8-4401-a8f9-7356b2603ed7}, !- Name
  {0e9e757a-f855-4644-830a-0cad005fa92c}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {721713d4-ecfb-4ac4-b71a-cdf674368772}, !- Handle
  Water Use Connections 28,               !- Name
  {ec608281-3513-4374-a7a9-c6560f1af4a9}, !- Inlet Node Name
  {ec1acaf8-b664-4911-b844-91c88350bb02}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {26a87b80-7bfe-47de-bcb3-699fd660789c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {664c3497-5d47-4c25-9062-233215a9ccdd}, !- Handle
  Guestroom415_418 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-006,                  !- Peak Flow Rate {m3/s}
  {7c248d13-f978-4b95-93de-af7b769fdc59}, !- Target Temperature Schedule Name
  {0a05cc0d-2996-458b-b1d6-db6b705a2476}, !- Sensible Fraction Schedule Name
  {4afaaaed-64a1-423c-abad-484d60376760}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0a05cc0d-2996-458b-b1d6-db6b705a2476}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0d078128-3bb2-441b-9916-5c22badaedf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d078128-3bb2-441b-9916-5c22badaedf9}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4afaaaed-64a1-423c-abad-484d60376760}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3518c690-58e8-45e1-92fb-928b0caa8fa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3518c690-58e8-45e1-92fb-928b0caa8fa1}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c248d13-f978-4b95-93de-af7b769fdc59}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4f2088c2-17a3-404c-8f7c-51b47afc6073}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f2088c2-17a3-404c-8f7c-51b47afc6073}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {26a87b80-7bfe-47de-bcb3-699fd660789c}, !- Handle
  Guestroom415_418 Service Water Use 0.15gal/min, !- Name
  {664c3497-5d47-4c25-9062-233215a9ccdd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2cd2dfb2-31d6-4d61-86ea-da628042a839}, !- Handle
  Node 284,                               !- Name
  {7870affb-1c04-4379-bc37-881fd69c154a}, !- Inlet Port
  {ec608281-3513-4374-a7a9-c6560f1af4a9}; !- Outlet Port

OS:Connection,
  {7870affb-1c04-4379-bc37-881fd69c154a}, !- Handle
  {b88718b4-9468-4561-878f-22a2d48166c1}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  31,                                     !- Outlet Port
  {2cd2dfb2-31d6-4d61-86ea-da628042a839}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca2f7421-e5f3-4388-9145-f1b807c0d86a}, !- Handle
  Node 285,                               !- Name
  {ec1acaf8-b664-4911-b844-91c88350bb02}, !- Inlet Port
  {a8de4a40-5876-4793-be0b-abbca0f26d9b}; !- Outlet Port

OS:Connection,
  {ec608281-3513-4374-a7a9-c6560f1af4a9}, !- Handle
  {fef05fb5-37e4-498a-aebf-be3137f4255f}, !- Name
  {2cd2dfb2-31d6-4d61-86ea-da628042a839}, !- Source Object
  3,                                      !- Outlet Port
  {721713d4-ecfb-4ac4-b71a-cdf674368772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1acaf8-b664-4911-b844-91c88350bb02}, !- Handle
  {2e33582d-e1e5-4cd4-9547-dcb4c5f91b2e}, !- Name
  {721713d4-ecfb-4ac4-b71a-cdf674368772}, !- Source Object
  3,                                      !- Outlet Port
  {ca2f7421-e5f3-4388-9145-f1b807c0d86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8de4a40-5876-4793-be0b-abbca0f26d9b}, !- Handle
  {9f3f625c-b032-42ea-b25c-5c6b6f319026}, !- Name
  {ca2f7421-e5f3-4388-9145-f1b807c0d86a}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {04130c75-b5f6-4977-b85f-46a1d7d5f36d}, !- Handle
  Water Use Connections 29,               !- Name
  {32cc7cbc-493f-4a43-90b4-d8e336dcb44d}, !- Inlet Node Name
  {6add90bf-517e-4ba0-af07-8db175a7ad73}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0000dd2a-89e8-443c-a26d-de03aaa43857}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc6cb52e-9cc8-44e8-9bbf-2be6b7598185}, !- Handle
  Guestroom419 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {f7d63ef5-247a-4fab-8869-d0b0ca9d7708}, !- Target Temperature Schedule Name
  {42da1757-3843-4d46-8978-eec895b360c1}, !- Sensible Fraction Schedule Name
  {cf860c65-c849-4ba4-9d49-623af58d4e9e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {42da1757-3843-4d46-8978-eec895b360c1}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c19bb1d-6b44-4354-b5fa-77f2995b829f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c19bb1d-6b44-4354-b5fa-77f2995b829f}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf860c65-c849-4ba4-9d49-623af58d4e9e}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45f8fcc6-3ab1-460a-8d01-fdeec2c60895}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45f8fcc6-3ab1-460a-8d01-fdeec2c60895}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7d63ef5-247a-4fab-8869-d0b0ca9d7708}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42e5d796-2ca0-4921-89e5-4b895cd5361c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42e5d796-2ca0-4921-89e5-4b895cd5361c}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0000dd2a-89e8-443c-a26d-de03aaa43857}, !- Handle
  Guestroom419 Service Water Use 0.04gal/min, !- Name
  {bc6cb52e-9cc8-44e8-9bbf-2be6b7598185}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {20eae414-6e51-4392-b482-0c0d77c402c8}, !- Handle
  Node 286,                               !- Name
  {420015f9-c779-4acf-b792-160293d8f25d}, !- Inlet Port
  {32cc7cbc-493f-4a43-90b4-d8e336dcb44d}; !- Outlet Port

OS:Connection,
  {420015f9-c779-4acf-b792-160293d8f25d}, !- Handle
  {5dec4283-2334-4f8e-9132-41d7c3bbba03}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  32,                                     !- Outlet Port
  {20eae414-6e51-4392-b482-0c0d77c402c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2e70a3b-19a1-4402-a02e-91b97afc42dd}, !- Handle
  Node 287,                               !- Name
  {6add90bf-517e-4ba0-af07-8db175a7ad73}, !- Inlet Port
  {b8bf0184-9f00-4953-8800-56ea8799b74f}; !- Outlet Port

OS:Connection,
  {32cc7cbc-493f-4a43-90b4-d8e336dcb44d}, !- Handle
  {b42e576c-1f1b-45d7-ad01-7a73e3f71a23}, !- Name
  {20eae414-6e51-4392-b482-0c0d77c402c8}, !- Source Object
  3,                                      !- Outlet Port
  {04130c75-b5f6-4977-b85f-46a1d7d5f36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6add90bf-517e-4ba0-af07-8db175a7ad73}, !- Handle
  {37d909e5-444e-4764-bf9b-13c190df8bfc}, !- Name
  {04130c75-b5f6-4977-b85f-46a1d7d5f36d}, !- Source Object
  3,                                      !- Outlet Port
  {c2e70a3b-19a1-4402-a02e-91b97afc42dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8bf0184-9f00-4953-8800-56ea8799b74f}, !- Handle
  {7de0ff75-a0a5-4204-8d63-f805d78fa817}, !- Name
  {c2e70a3b-19a1-4402-a02e-91b97afc42dd}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6f8b4212-5575-4cf1-8534-751b8bb0dc81}, !- Handle
  Water Use Connections 30,               !- Name
  {6dc83ca4-d81b-4822-9180-848467081f79}, !- Inlet Node Name
  {dece148a-3612-4601-8175-268247c8687f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2c032259-95b9-450a-9222-05f204ef6c96}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8a1bc5f3-0fea-4466-afa1-b352e56bdedb}, !- Handle
  Guestroom420_423 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744108e-006,                  !- Peak Flow Rate {m3/s}
  {cfa17582-c3e6-4cf3-ab33-f06d0e76a594}, !- Target Temperature Schedule Name
  {2fa8c3bd-8384-48a5-a0e2-733150b4a4a1}, !- Sensible Fraction Schedule Name
  {cebac3e8-3148-407e-899e-fac8ea65b3f5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2fa8c3bd-8384-48a5-a0e2-733150b4a4a1}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0e928bf-d0c2-4893-bb18-1ed67ea8e245}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0e928bf-d0c2-4893-bb18-1ed67ea8e245}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cebac3e8-3148-407e-899e-fac8ea65b3f5}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a460cb4-d79f-4308-92f7-c62d6a0fba9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a460cb4-d79f-4308-92f7-c62d6a0fba9a}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfa17582-c3e6-4cf3-ab33-f06d0e76a594}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6203362e-0138-4d1d-9e1b-bd16a57846eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6203362e-0138-4d1d-9e1b-bd16a57846eb}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2c032259-95b9-450a-9222-05f204ef6c96}, !- Handle
  Guestroom420_423 Service Water Use 0.15gal/min, !- Name
  {8a1bc5f3-0fea-4466-afa1-b352e56bdedb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {75376bda-950e-458e-be1c-e8a46bb3e832}, !- Handle
  Node 288,                               !- Name
  {6e186308-5e3a-419c-960e-6252faa5b071}, !- Inlet Port
  {6dc83ca4-d81b-4822-9180-848467081f79}; !- Outlet Port

OS:Connection,
  {6e186308-5e3a-419c-960e-6252faa5b071}, !- Handle
  {f6eb9ba1-b857-475b-8c62-2438126a5130}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  33,                                     !- Outlet Port
  {75376bda-950e-458e-be1c-e8a46bb3e832}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cb2197b-aeae-4b04-8e00-d867d8f3a13d}, !- Handle
  Node 289,                               !- Name
  {dece148a-3612-4601-8175-268247c8687f}, !- Inlet Port
  {7cf8640d-8856-49de-803e-391a0f11cb6c}; !- Outlet Port

OS:Connection,
  {6dc83ca4-d81b-4822-9180-848467081f79}, !- Handle
  {f1e4f97c-ae5c-4342-8bb0-1498045b9f37}, !- Name
  {75376bda-950e-458e-be1c-e8a46bb3e832}, !- Source Object
  3,                                      !- Outlet Port
  {6f8b4212-5575-4cf1-8534-751b8bb0dc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dece148a-3612-4601-8175-268247c8687f}, !- Handle
  {49a3059e-4084-4e06-a731-871685740247}, !- Name
  {6f8b4212-5575-4cf1-8534-751b8bb0dc81}, !- Source Object
  3,                                      !- Outlet Port
  {4cb2197b-aeae-4b04-8e00-d867d8f3a13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf8640d-8856-49de-803e-391a0f11cb6c}, !- Handle
  {92a48b8f-0c4a-4545-88b3-22252d48432c}, !- Name
  {4cb2197b-aeae-4b04-8e00-d867d8f3a13d}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c84762dd-7846-413c-a29c-0c2728bf0fea}, !- Handle
  Water Use Connections 31,               !- Name
  {8a2829d9-4e83-4c33-bc0a-29caaadf0d9a}, !- Inlet Node Name
  {9c86fdd4-4339-40b4-9873-49f471db892a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {57bf6bf2-c1e5-4037-b16d-2132867645ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d7bf4c58-ebb5-45d9-8ce3-e9a5a8b67d7a}, !- Handle
  Guestroom424 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {76bb299e-aea0-4bc8-b87c-d7209e2c6bbc}, !- Target Temperature Schedule Name
  {1334bf04-c98a-4c85-a53f-7d9ba6f058a6}, !- Sensible Fraction Schedule Name
  {589d9b6b-81c3-4d9e-892e-7be1204e1ef3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1334bf04-c98a-4c85-a53f-7d9ba6f058a6}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {969f4134-a5e8-44b6-89c8-de8d758ebe7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {969f4134-a5e8-44b6-89c8-de8d758ebe7f}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {589d9b6b-81c3-4d9e-892e-7be1204e1ef3}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b6f9e11b-a483-453b-8416-156df985c382}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6f9e11b-a483-453b-8416-156df985c382}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {76bb299e-aea0-4bc8-b87c-d7209e2c6bbc}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fba9b3a7-3cb8-4e23-8820-6bffa65a5fb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fba9b3a7-3cb8-4e23-8820-6bffa65a5fb4}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {57bf6bf2-c1e5-4037-b16d-2132867645ba}, !- Handle
  Guestroom424 Service Water Use 0.04gal/min, !- Name
  {d7bf4c58-ebb5-45d9-8ce3-e9a5a8b67d7a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3fe7e79-e007-4280-9fe6-c5a725cd6380}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8084f90c-5361-4042-b5d2-31066edc1035}, !- Handle
  Node 290,                               !- Name
  {1151ec6b-4df6-4e9d-9e86-fbae1f7a8d0c}, !- Inlet Port
  {8a2829d9-4e83-4c33-bc0a-29caaadf0d9a}; !- Outlet Port

OS:Connection,
  {1151ec6b-4df6-4e9d-9e86-fbae1f7a8d0c}, !- Handle
  {50461f46-4a3a-4411-b34b-d419f75d0d54}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  34,                                     !- Outlet Port
  {8084f90c-5361-4042-b5d2-31066edc1035}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ebde485-cdc7-4b04-9f71-630f250ba759}, !- Handle
  Node 291,                               !- Name
  {9c86fdd4-4339-40b4-9873-49f471db892a}, !- Inlet Port
  {9ab14b7e-3f30-49cb-bda4-8fb71132596d}; !- Outlet Port

OS:Connection,
  {8a2829d9-4e83-4c33-bc0a-29caaadf0d9a}, !- Handle
  {acb9c8c5-15ce-4d4f-b3cf-08a415e03228}, !- Name
  {8084f90c-5361-4042-b5d2-31066edc1035}, !- Source Object
  3,                                      !- Outlet Port
  {c84762dd-7846-413c-a29c-0c2728bf0fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c86fdd4-4339-40b4-9873-49f471db892a}, !- Handle
  {4b1a1bc1-27e6-482e-829d-f7c2f4e6fa7b}, !- Name
  {c84762dd-7846-413c-a29c-0c2728bf0fea}, !- Source Object
  3,                                      !- Outlet Port
  {6ebde485-cdc7-4b04-9f71-630f250ba759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab14b7e-3f30-49cb-bda4-8fb71132596d}, !- Handle
  {b2182442-2938-418b-a389-55562f4d6651}, !- Name
  {6ebde485-cdc7-4b04-9f71-630f250ba759}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0078a6cb-26db-4385-bc2e-2b20142d8d25}, !- Handle
  Water Use Connections 32,               !- Name
  {b133d7a3-e51c-4c75-9725-69cdc8766564}, !- Inlet Node Name
  {01b64bfb-5051-4e7a-a492-b8a701e4febc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {39db9d7c-3588-4e84-8089-b32f5daf36d6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {57f081fe-90c0-4608-869b-118f3d36a112}, !- Handle
  Guestroom402_405 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-006,                  !- Peak Flow Rate {m3/s}
  {04fe1e37-1812-48b3-960b-7571135db57f}, !- Target Temperature Schedule Name
  {5fc2e2b1-eda1-41ed-830d-93a2de63c92f}, !- Sensible Fraction Schedule Name
  {bc54ae3f-4526-4c08-b09c-5d84b826ea45}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5fc2e2b1-eda1-41ed-830d-93a2de63c92f}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f87aedf-bd04-40f7-9737-a11057180133}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f87aedf-bd04-40f7-9737-a11057180133}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc54ae3f-4526-4c08-b09c-5d84b826ea45}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1edac5b8-648e-4d4e-91a6-e4c4dfc126df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1edac5b8-648e-4d4e-91a6-e4c4dfc126df}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {04fe1e37-1812-48b3-960b-7571135db57f}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2f4be285-f7a4-4a44-a22e-99837f0b584a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f4be285-f7a4-4a44-a22e-99837f0b584a}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {39db9d7c-3588-4e84-8089-b32f5daf36d6}, !- Handle
  Guestroom402_405 Service Water Use 0.15gal/min, !- Name
  {57f081fe-90c0-4608-869b-118f3d36a112}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d0ef5a8d-57c8-4013-9b5b-7e43deba1f97}, !- Handle
  Node 292,                               !- Name
  {0eb186be-f44f-4b3b-b9cb-98ad807b05e6}, !- Inlet Port
  {b133d7a3-e51c-4c75-9725-69cdc8766564}; !- Outlet Port

OS:Connection,
  {0eb186be-f44f-4b3b-b9cb-98ad807b05e6}, !- Handle
  {4fbd14cd-bea5-471e-a45f-7c93574fb299}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  35,                                     !- Outlet Port
  {d0ef5a8d-57c8-4013-9b5b-7e43deba1f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5986d59-b1d8-4b25-8a43-d0d5da9c6dd3}, !- Handle
  Node 293,                               !- Name
  {01b64bfb-5051-4e7a-a492-b8a701e4febc}, !- Inlet Port
  {06abea8a-8809-4af3-a622-fcf0ec432c89}; !- Outlet Port

OS:Connection,
  {b133d7a3-e51c-4c75-9725-69cdc8766564}, !- Handle
  {d7f6ce6f-8737-4a10-93f3-361cced3dbc2}, !- Name
  {d0ef5a8d-57c8-4013-9b5b-7e43deba1f97}, !- Source Object
  3,                                      !- Outlet Port
  {0078a6cb-26db-4385-bc2e-2b20142d8d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b64bfb-5051-4e7a-a492-b8a701e4febc}, !- Handle
  {e981dcbd-b9af-40a5-80dc-da6582a1fd3d}, !- Name
  {0078a6cb-26db-4385-bc2e-2b20142d8d25}, !- Source Object
  3,                                      !- Outlet Port
  {b5986d59-b1d8-4b25-8a43-d0d5da9c6dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06abea8a-8809-4af3-a622-fcf0ec432c89}, !- Handle
  {0ab12252-8599-4e22-92e5-0d2b2599f9a4}, !- Name
  {b5986d59-b1d8-4b25-8a43-d0d5da9c6dd3}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2711f0be-787b-465c-a1aa-eb89be336eb6}, !- Handle
  Water Use Connections 33,               !- Name
  {1d0d4a67-d808-4ba0-bb18-7343a499c294}, !- Inlet Node Name
  {85a8f2bb-937d-438b-9ae0-071f698c2835}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {301e2704-4aa5-487c-ad1d-a3cadbecd853}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c0c2d6b4-b631-4ec8-ad71-ab6043c39487}, !- Handle
  Guestroom406_408 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-006,                  !- Peak Flow Rate {m3/s}
  {6dd9ab29-0223-4da2-83a6-cd0f38fbbee0}, !- Target Temperature Schedule Name
  {ad051354-9736-4590-8405-f985dc2698fc}, !- Sensible Fraction Schedule Name
  {6d5e9503-5763-478f-8d73-a5b9a7afcf1b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ad051354-9736-4590-8405-f985dc2698fc}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c17e447-16d9-4aac-af41-8d318a51a993}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c17e447-16d9-4aac-af41-8d318a51a993}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d5e9503-5763-478f-8d73-a5b9a7afcf1b}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f34d731f-2c63-457e-a872-c9b4b32a46a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f34d731f-2c63-457e-a872-c9b4b32a46a8}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6dd9ab29-0223-4da2-83a6-cd0f38fbbee0}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {348dd745-efaf-4d48-baeb-1e05048b7c1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {348dd745-efaf-4d48-baeb-1e05048b7c1f}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {301e2704-4aa5-487c-ad1d-a3cadbecd853}, !- Handle
  Guestroom406_408 Service Water Use 0.12gal/min, !- Name
  {c0c2d6b4-b631-4ec8-ad71-ab6043c39487}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {54ccf9d4-fe0f-429f-89b2-f6464b838f4c}, !- Handle
  Node 294,                               !- Name
  {f6a6d9bf-6386-4c93-9960-8a4c90d630c4}, !- Inlet Port
  {1d0d4a67-d808-4ba0-bb18-7343a499c294}; !- Outlet Port

OS:Connection,
  {f6a6d9bf-6386-4c93-9960-8a4c90d630c4}, !- Handle
  {2258147b-129b-4bb6-bfd9-d4ce777eb6f0}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  36,                                     !- Outlet Port
  {54ccf9d4-fe0f-429f-89b2-f6464b838f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c35f85a-70cb-4f5e-aa19-91e09d34bd4d}, !- Handle
  Node 295,                               !- Name
  {85a8f2bb-937d-438b-9ae0-071f698c2835}, !- Inlet Port
  {0d18c2c7-f46f-4978-8da7-21596927da5a}; !- Outlet Port

OS:Connection,
  {1d0d4a67-d808-4ba0-bb18-7343a499c294}, !- Handle
  {f2a2002f-2b1d-43f4-a5de-4b2e35590b83}, !- Name
  {54ccf9d4-fe0f-429f-89b2-f6464b838f4c}, !- Source Object
  3,                                      !- Outlet Port
  {2711f0be-787b-465c-a1aa-eb89be336eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a8f2bb-937d-438b-9ae0-071f698c2835}, !- Handle
  {fee4d619-d1e9-4d50-8136-2bb9e9830399}, !- Name
  {2711f0be-787b-465c-a1aa-eb89be336eb6}, !- Source Object
  3,                                      !- Outlet Port
  {0c35f85a-70cb-4f5e-aa19-91e09d34bd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d18c2c7-f46f-4978-8da7-21596927da5a}, !- Handle
  {ebb15868-97b1-4e1d-a3df-4c4e5e6c4c35}, !- Name
  {0c35f85a-70cb-4f5e-aa19-91e09d34bd4d}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {201da0b9-b4be-49a1-b8b9-a13cd05a624a}, !- Handle
  Water Use Connections 34,               !- Name
  {8546e7a2-4d86-4a42-9ecf-6e6f557adc9c}, !- Inlet Node Name
  {2aeb5775-ca8e-4f19-810a-c18882914838}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c65399d-3f47-41e2-810e-15dbca418d18}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {65491575-f21b-4259-af5c-0d73a1a6afe8}, !- Handle
  Guestroom413 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-006,                  !- Peak Flow Rate {m3/s}
  {43bb93cc-ff27-4617-abc3-96c582a02d58}, !- Target Temperature Schedule Name
  {0bd4c7e2-7145-4326-b23c-3d2c022ebe9c}, !- Sensible Fraction Schedule Name
  {d98f9aa0-b61a-4a17-9921-b0e30f6cc9ec}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0bd4c7e2-7145-4326-b23c-3d2c022ebe9c}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46b58afc-55fc-412d-adf0-cf8da81330c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46b58afc-55fc-412d-adf0-cf8da81330c3}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d98f9aa0-b61a-4a17-9921-b0e30f6cc9ec}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {69078368-208c-4a19-8fd6-f5fe4f9fd5d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69078368-208c-4a19-8fd6-f5fe4f9fd5d8}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {43bb93cc-ff27-4617-abc3-96c582a02d58}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d58214e2-4235-4214-b712-f4542163129b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d58214e2-4235-4214-b712-f4542163129b}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9c65399d-3f47-41e2-810e-15dbca418d18}, !- Handle
  Guestroom413 Service Water Use 0.04gal/min, !- Name
  {65491575-f21b-4259-af5c-0d73a1a6afe8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d33a5902-3cc0-47e7-9c7f-cdf24463dafa}, !- Handle
  Node 296,                               !- Name
  {c68ee148-8d30-42f6-8b48-14039f60dcf6}, !- Inlet Port
  {8546e7a2-4d86-4a42-9ecf-6e6f557adc9c}; !- Outlet Port

OS:Connection,
  {c68ee148-8d30-42f6-8b48-14039f60dcf6}, !- Handle
  {49bac3dd-1ce1-4513-823c-6e7c78b32241}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  37,                                     !- Outlet Port
  {d33a5902-3cc0-47e7-9c7f-cdf24463dafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1df3429e-5abd-4fc7-9e2b-a1ca3f6e5867}, !- Handle
  Node 297,                               !- Name
  {2aeb5775-ca8e-4f19-810a-c18882914838}, !- Inlet Port
  {9a67259b-52cc-4bad-8c46-2afec1d8d9fc}; !- Outlet Port

OS:Connection,
  {8546e7a2-4d86-4a42-9ecf-6e6f557adc9c}, !- Handle
  {996c1f6f-e63e-49ec-914f-adad7e624ac6}, !- Name
  {d33a5902-3cc0-47e7-9c7f-cdf24463dafa}, !- Source Object
  3,                                      !- Outlet Port
  {201da0b9-b4be-49a1-b8b9-a13cd05a624a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aeb5775-ca8e-4f19-810a-c18882914838}, !- Handle
  {e2797706-334a-4148-877e-a30e853f7564}, !- Name
  {201da0b9-b4be-49a1-b8b9-a13cd05a624a}, !- Source Object
  3,                                      !- Outlet Port
  {1df3429e-5abd-4fc7-9e2b-a1ca3f6e5867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a67259b-52cc-4bad-8c46-2afec1d8d9fc}, !- Handle
  {0f11bc61-1a08-4e92-bd55-ffd828f606d2}, !- Name
  {1df3429e-5abd-4fc7-9e2b-a1ca3f6e5867}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {96b2e985-3563-4b48-a5fd-a92e6d18722c}, !- Handle
  Water Use Connections 35,               !- Name
  {0c6f1615-f082-4d5f-b595-c1b148142d52}, !- Inlet Node Name
  {222a8fdd-9126-498a-b585-c5a7944e0ee0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8564da1b-f57b-4b39-9dce-11531264a314}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84b3e5a0-4103-48aa-a796-29ccdca5d054}, !- Handle
  Guestroom414 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {7cf3fc32-97db-4904-baf0-f52af0bbbc14}, !- Target Temperature Schedule Name
  {084abff0-1317-4a28-bed8-9ede6fa9b1f4}, !- Sensible Fraction Schedule Name
  {51f87914-c7a1-422b-a229-a54258e92b4e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {084abff0-1317-4a28-bed8-9ede6fa9b1f4}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ec5108f1-88ea-4996-a0ac-782ec76ef659}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec5108f1-88ea-4996-a0ac-782ec76ef659}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {51f87914-c7a1-422b-a229-a54258e92b4e}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {534c1c6a-9dd4-4c22-9c64-29897d6ce091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {534c1c6a-9dd4-4c22-9c64-29897d6ce091}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cf3fc32-97db-4904-baf0-f52af0bbbc14}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ff2273ba-8104-47fd-a0ce-67cd45863c56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff2273ba-8104-47fd-a0ce-67cd45863c56}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8564da1b-f57b-4b39-9dce-11531264a314}, !- Handle
  Guestroom414 Service Water Use 0.04gal/min, !- Name
  {84b3e5a0-4103-48aa-a796-29ccdca5d054}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {34b63244-b62f-4e97-aeae-43841428f457}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4854eb50-3ae8-4e6c-ac0c-2e0166f26f8c}, !- Handle
  Node 298,                               !- Name
  {b24ded51-12d3-4eea-88c4-8c7f3ac9fca4}, !- Inlet Port
  {0c6f1615-f082-4d5f-b595-c1b148142d52}; !- Outlet Port

OS:Connection,
  {b24ded51-12d3-4eea-88c4-8c7f3ac9fca4}, !- Handle
  {c4566622-e34c-44ad-ab83-753562fd8a3e}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  38,                                     !- Outlet Port
  {4854eb50-3ae8-4e6c-ac0c-2e0166f26f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9325f0b-4b2e-47c4-a2cb-038fa872c690}, !- Handle
  Node 299,                               !- Name
  {222a8fdd-9126-498a-b585-c5a7944e0ee0}, !- Inlet Port
  {2691a22d-e001-4fcc-8745-75c7695b3aee}; !- Outlet Port

OS:Connection,
  {0c6f1615-f082-4d5f-b595-c1b148142d52}, !- Handle
  {1443ae3c-b5c9-4dde-8ce4-437ee24db3e3}, !- Name
  {4854eb50-3ae8-4e6c-ac0c-2e0166f26f8c}, !- Source Object
  3,                                      !- Outlet Port
  {96b2e985-3563-4b48-a5fd-a92e6d18722c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222a8fdd-9126-498a-b585-c5a7944e0ee0}, !- Handle
  {1303bb96-ebe0-475a-a3e8-2868f7872f4e}, !- Name
  {96b2e985-3563-4b48-a5fd-a92e6d18722c}, !- Source Object
  3,                                      !- Outlet Port
  {b9325f0b-4b2e-47c4-a2cb-038fa872c690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2691a22d-e001-4fcc-8745-75c7695b3aee}, !- Handle
  {8a2f340b-ef70-4ea8-9e60-0ebc9c28dc25}, !- Name
  {b9325f0b-4b2e-47c4-a2cb-038fa872c690}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aaba21ea-2ed4-4fc4-a013-8a59f13b85f8}, !- Handle
  Water Use Connections 36,               !- Name
  {39d1fb90-2725-4e59-b1ed-63879ba3bd48}, !- Inlet Node Name
  {30de2b08-2a0f-4dcf-a486-020be6024cc8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {357d8603-2a01-49ae-a063-b50df6b45a68}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0833ad34-f35a-4dfc-aeb4-979616508708}, !- Handle
  Laundryroomflr1 Service Water Use Def 1.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.09764709471928e-005,                  !- Peak Flow Rate {m3/s}
  {c17ff20d-ba20-4852-b8fa-e89471bd3d62}, !- Target Temperature Schedule Name
  {74da6123-fcc9-4644-a055-5f8277dac39a}, !- Sensible Fraction Schedule Name
  {1747c0c6-17c1-4a84-bc85-637ace466f8d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {74da6123-fcc9-4644-a055-5f8277dac39a}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af5bc1a0-84ac-4093-a3c0-9b2c836f1052}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af5bc1a0-84ac-4093-a3c0-9b2c836f1052}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1747c0c6-17c1-4a84-bc85-637ace466f8d}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2144681e-e5ea-4bb7-a615-c4088de71a67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2144681e-e5ea-4bb7-a615-c4088de71a67}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c17ff20d-ba20-4852-b8fa-e89471bd3d62}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {47481a04-a4ec-4062-988f-623f72bad057}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47481a04-a4ec-4062-988f-623f72bad057}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {357d8603-2a01-49ae-a063-b50df6b45a68}, !- Handle
  Laundryroomflr1 Service Water Use 1.12gal/min, !- Name
  {0833ad34-f35a-4dfc-aeb4-979616508708}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3a22aa47-3532-48c0-a85c-e1ac0f1a0105}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3a22aa47-3532-48c0-a85c-e1ac0f1a0105}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch,         !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {e247f48f-ca2d-42cb-bf4f-d73cceed91ef}, !- Default Day Schedule Name
  {e81984e7-41e1-44e1-ac2e-3b7f743f7d0c}, !- Summer Design Day Schedule Name
  {22cf55c5-d1a6-4591-9a49-4acc56cb586c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e247f48f-ca2d-42cb-bf4f-d73cceed91ef}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {767f670f-1d61-439e-aaf3-8e1ed7c8c9ae}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22cf55c5-d1a6-4591-9a49-4acc56cb586c}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1e05f4ef-399d-4865-9511-165e9d31a924}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e81984e7-41e1-44e1-ac2e-3b7f743f7d0c}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {1ccc1a62-0f6a-41fd-aea4-53bfe2f23e6b}, !- Handle
  Node 300,                               !- Name
  {5b73f8a3-aeb7-4ed0-b662-793c11ec4fde}, !- Inlet Port
  {39d1fb90-2725-4e59-b1ed-63879ba3bd48}; !- Outlet Port

OS:Connection,
  {5b73f8a3-aeb7-4ed0-b662-793c11ec4fde}, !- Handle
  {647d5b3d-e5a7-4f4b-9de3-6ecfa8c75f0e}, !- Name
  {bba93639-2f54-433a-ab8f-a04d52a9ab72}, !- Source Object
  39,                                     !- Outlet Port
  {1ccc1a62-0f6a-41fd-aea4-53bfe2f23e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {645e5594-73ce-4b68-b251-cb838dfff323}, !- Handle
  Node 301,                               !- Name
  {30de2b08-2a0f-4dcf-a486-020be6024cc8}, !- Inlet Port
  {26cdbd01-011f-4a2e-822c-32e834d58000}; !- Outlet Port

OS:Connection,
  {39d1fb90-2725-4e59-b1ed-63879ba3bd48}, !- Handle
  {73b5bdd7-d565-4bb8-9321-d39af106f501}, !- Name
  {1ccc1a62-0f6a-41fd-aea4-53bfe2f23e6b}, !- Source Object
  3,                                      !- Outlet Port
  {aaba21ea-2ed4-4fc4-a013-8a59f13b85f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30de2b08-2a0f-4dcf-a486-020be6024cc8}, !- Handle
  {c1f00151-fe63-4dff-8869-65aa0293a7ff}, !- Name
  {aaba21ea-2ed4-4fc4-a013-8a59f13b85f8}, !- Source Object
  3,                                      !- Outlet Port
  {645e5594-73ce-4b68-b251-cb838dfff323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26cdbd01-011f-4a2e-822c-32e834d58000}, !- Handle
  {085422cc-fbf7-4690-aedd-09769e26f67e}, !- Name
  {645e5594-73ce-4b68-b251-cb838dfff323}, !- Source Object
  3,                                      !- Outlet Port
  {30d4f41b-3994-4fa6-9093-a874e460f3f5}, !- Target Object
  39;                                     !- Inlet Port

OS:PlantLoop,
  {c71481b8-820d-4f01-932f-bdb230894cfa}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {63230197-de10-4bf7-883b-006107319163}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7340dd0b-beae-4380-969b-60785170a3c1}, !- Plant Side Inlet Node Name
  {11749499-9ed5-4f72-99d5-9b6667571153}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ccdc6ce5-f638-4947-863b-6c430e551fd7}, !- Demand Side Inlet Node Name
  {84c6c732-0483-463f-aac4-e86edf1cd192}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {cb9ae7bc-f9cd-4747-ade4-065b6839280d}, !- Handle
  {c71481b8-820d-4f01-932f-bdb230894cfa}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {cfc52737-1ee2-44ef-b710-70d2e89dbd93}, !- Handle
  Node 302,                               !- Name
  {7340dd0b-beae-4380-969b-60785170a3c1}, !- Inlet Port
  {2a3a16ea-5de5-426e-be5c-b931bb2470d9}; !- Outlet Port

OS:Node,
  {63230197-de10-4bf7-883b-006107319163}, !- Handle
  Node 303,                               !- Name
  {694810b6-52ca-49e1-a1d3-329e856ab4df}, !- Inlet Port
  {11749499-9ed5-4f72-99d5-9b6667571153}; !- Outlet Port

OS:Node,
  {cbfdf970-bdf5-408b-8865-c6941a3ef738}, !- Handle
  Node 304,                               !- Name
  {a8d3cd18-6964-4f50-82d1-82c019c0df4b}, !- Inlet Port
  {5f6cd8be-3803-42ad-ae61-0ec11693bdc8}; !- Outlet Port

OS:Connector:Mixer,
  {e9f54b5c-bb6b-4c84-a443-59412a0df992}, !- Handle
  Connector Mixer 3,                      !- Name
  {8bb2dff4-f6d4-4b37-a3af-94085e4ed4e9}, !- Outlet Branch Name
  {b795641d-489b-4c4a-8bf8-09fd4b83a50f}, !- Inlet Branch Name 1
  {98300398-c6ab-4850-a73a-236659ddec3c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c76e30ca-044b-4073-8c80-5dc1cfd6dac7}, !- Handle
  Connector Splitter 3,                   !- Name
  {6efc1e5b-097f-4171-9153-5d42e49fa393}, !- Inlet Branch Name
  {a8d3cd18-6964-4f50-82d1-82c019c0df4b}, !- Outlet Branch Name 1
  {00c90ba7-bb85-44a3-865d-a5364e6de283}; !- Outlet Branch Name 2

OS:Connection,
  {7340dd0b-beae-4380-969b-60785170a3c1}, !- Handle
  {44a0a950-19a0-4b01-ae34-a1a36354fc6e}, !- Name
  {c71481b8-820d-4f01-932f-bdb230894cfa}, !- Source Object
  13,                                     !- Outlet Port
  {cfc52737-1ee2-44ef-b710-70d2e89dbd93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8d3cd18-6964-4f50-82d1-82c019c0df4b}, !- Handle
  {466c4806-fb7a-44b6-8261-e5a6c28ac1ef}, !- Name
  {c76e30ca-044b-4073-8c80-5dc1cfd6dac7}, !- Source Object
  3,                                      !- Outlet Port
  {cbfdf970-bdf5-408b-8865-c6941a3ef738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11749499-9ed5-4f72-99d5-9b6667571153}, !- Handle
  {13ad1e0f-b6a8-4c64-ad21-10e83dc14082}, !- Name
  {63230197-de10-4bf7-883b-006107319163}, !- Source Object
  3,                                      !- Outlet Port
  {c71481b8-820d-4f01-932f-bdb230894cfa}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {6cf7fa42-992c-48f8-8339-161538f1820d}, !- Handle
  Node 305,                               !- Name
  {ccdc6ce5-f638-4947-863b-6c430e551fd7}, !- Inlet Port
  {032d679c-2ba3-4945-83b4-17220ca536de}; !- Outlet Port

OS:Node,
  {ef575a5f-02d0-42e2-9319-3382a4355da0}, !- Handle
  Node 306,                               !- Name
  {9d9e429f-712d-4182-b98d-a3db8c6fbf23}, !- Inlet Port
  {84c6c732-0483-463f-aac4-e86edf1cd192}; !- Outlet Port

OS:Node,
  {c354a569-93cb-4559-aa7d-75cff6ff1016}, !- Handle
  Node 307,                               !- Name
  {77dccce0-e179-4ed3-9e02-c09e044d1cc4}, !- Inlet Port
  {112b6be6-dad8-4d73-987d-00b7d95eacdd}; !- Outlet Port

OS:Connector:Mixer,
  {65dcdd00-a979-43c4-b131-ea189f3770aa}, !- Handle
  Connector Mixer 4,                      !- Name
  {d42f02f1-1991-44a1-b05f-a7cc9d740f9d}, !- Outlet Branch Name
  {04276958-f713-4076-8f6d-b88e9b4ec702}, !- Inlet Branch Name 1
  {29838164-019e-4acc-b2ca-3ec2f084f34a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f80d9b09-0beb-45f4-87a6-a3c9bbb8d429}, !- Handle
  Connector Splitter 4,                   !- Name
  {8933e735-8087-4802-bcaf-8bfcc50b6db0}, !- Inlet Branch Name
  {77dccce0-e179-4ed3-9e02-c09e044d1cc4}, !- Outlet Branch Name 1
  {45929590-5ae8-4567-8f7c-10ec818751eb}; !- Outlet Branch Name 2

OS:Connection,
  {ccdc6ce5-f638-4947-863b-6c430e551fd7}, !- Handle
  {94e407ae-577f-4eff-8216-582a11da380b}, !- Name
  {c71481b8-820d-4f01-932f-bdb230894cfa}, !- Source Object
  16,                                     !- Outlet Port
  {6cf7fa42-992c-48f8-8339-161538f1820d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77dccce0-e179-4ed3-9e02-c09e044d1cc4}, !- Handle
  {8671b095-080f-4656-8a40-f1733c4c3f09}, !- Name
  {f80d9b09-0beb-45f4-87a6-a3c9bbb8d429}, !- Source Object
  3,                                      !- Outlet Port
  {c354a569-93cb-4559-aa7d-75cff6ff1016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c6c732-0483-463f-aac4-e86edf1cd192}, !- Handle
  {33d3b354-0a0e-44b1-a9b8-86089d1a1a58}, !- Name
  {ef575a5f-02d0-42e2-9319-3382a4355da0}, !- Source Object
  3,                                      !- Outlet Port
  {c71481b8-820d-4f01-932f-bdb230894cfa}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {0ed8e890-9f71-4292-8397-c9349cfeb314}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e9962f64-a43e-46ec-88b4-e395b34498ea}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {0ed8e890-9f71-4292-8397-c9349cfeb314}, !- Schedule Type Limits Name
  {8085cce0-b5c1-446d-a22d-40b3810c6f2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8085cce0-b5c1-446d-a22d-40b3810c6f2b}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {0ed8e890-9f71-4292-8397-c9349cfeb314}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {18e5f00b-8d8b-4f39-8c0d-fd6e287a81b2}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {e9962f64-a43e-46ec-88b4-e395b34498ea}, !- Schedule Name
  {63230197-de10-4bf7-883b-006107319163}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {766cf4db-4d8d-4ce2-be0d-ed2779050a91}, !- Handle
  Service Water Loop Pump 1,              !- Name
  {2a3a16ea-5de5-426e-be5c-b931bb2470d9}, !- Inlet Node Name
  {4bc7c4f6-93d0-4115-bfda-305c529b619e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {0ac9ec5a-4a3b-487b-8246-0e9b82c13d5a}, !- Handle
  Node 308,                               !- Name
  {4bc7c4f6-93d0-4115-bfda-305c529b619e}, !- Inlet Port
  {6efc1e5b-097f-4171-9153-5d42e49fa393}; !- Outlet Port

OS:Connection,
  {2a3a16ea-5de5-426e-be5c-b931bb2470d9}, !- Handle
  {3495f2d7-3c35-470d-99d6-a353f6385539}, !- Name
  {cfc52737-1ee2-44ef-b710-70d2e89dbd93}, !- Source Object
  3,                                      !- Outlet Port
  {766cf4db-4d8d-4ce2-be0d-ed2779050a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc7c4f6-93d0-4115-bfda-305c529b619e}, !- Handle
  {b6120923-c405-4db0-8ffe-6c9d01d3b948}, !- Name
  {766cf4db-4d8d-4ce2-be0d-ed2779050a91}, !- Source Object
  3,                                      !- Outlet Port
  {0ac9ec5a-4a3b-487b-8246-0e9b82c13d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efc1e5b-097f-4171-9153-5d42e49fa393}, !- Handle
  {1eed3dc9-c914-4b55-9a5c-54959505d8a4}, !- Name
  {0ac9ec5a-4a3b-487b-8246-0e9b82c13d5a}, !- Source Object
  3,                                      !- Outlet Port
  {c76e30ca-044b-4073-8c80-5dc1cfd6dac7}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9eea29ff-6f0d-46a8-a851-58580026d431}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {5b575e96-49c9-4f9f-adbc-ae5f340d669f}, !- Handle
  200.0gal Natural Gas Water Heater - 200kBtu/hr 0.802 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {e9962f64-a43e-46ec-88b4-e395b34498ea}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.801940289369871,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7467fcf6-1964-4b6a-aa8e-41329ace6848}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.92444807922727,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.92444807922727,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5f6cd8be-3803-42ad-ae61-0ec11693bdc8}, !- Use Side Inlet Node Name
  {cd396dc2-0f82-44f0-bdf3-d1c4f6bd2cab}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {fe9ccb0f-1d0d-4a17-8b71-56ae58b33cb0}, !- Handle
  Schedule Ruleset 111,                   !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  {03164ed1-6fc4-475e-b264-e14dd8169032}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03164ed1-6fc4-475e-b264-e14dd8169032}, !- Handle
  Schedule Day 203,                       !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b92dd35-91a0-466b-8ee3-bf5022cfdca6}, !- Handle
  Schedule Ruleset 112,                   !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  {0370fed4-02dc-46a3-b959-404c179a3ebd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0370fed4-02dc-46a3-b959-404c179a3ebd}, !- Handle
  Schedule Day 204,                       !- Name
  {c806a501-1dd3-4fbf-9c68-50326931d9c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7467fcf6-1964-4b6a-aa8e-41329ace6848}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {9eea29ff-6f0d-46a8-a851-58580026d431}, !- Schedule Type Limits Name
  {f02afb88-fe41-4d47-b5ad-c085e2517558}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f02afb88-fe41-4d47-b5ad-c085e2517558}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {9eea29ff-6f0d-46a8-a851-58580026d431}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {33c7b081-9e46-448c-b390-b39d45ace7af}, !- Handle
  Node 309,                               !- Name
  {cd396dc2-0f82-44f0-bdf3-d1c4f6bd2cab}, !- Inlet Port
  {b795641d-489b-4c4a-8bf8-09fd4b83a50f}; !- Outlet Port

OS:Connection,
  {5f6cd8be-3803-42ad-ae61-0ec11693bdc8}, !- Handle
  {48b4fb00-4b23-470e-933d-a47c4e1edcd0}, !- Name
  {cbfdf970-bdf5-408b-8865-c6941a3ef738}, !- Source Object
  3,                                      !- Outlet Port
  {5b575e96-49c9-4f9f-adbc-ae5f340d669f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cd396dc2-0f82-44f0-bdf3-d1c4f6bd2cab}, !- Handle
  {d261c27d-e984-445d-975c-53e4239300d3}, !- Name
  {5b575e96-49c9-4f9f-adbc-ae5f340d669f}, !- Source Object
  32,                                     !- Outlet Port
  {33c7b081-9e46-448c-b390-b39d45ace7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b795641d-489b-4c4a-8bf8-09fd4b83a50f}, !- Handle
  {0850b67e-1e61-43be-938c-64c809108c0d}, !- Name
  {33c7b081-9e46-448c-b390-b39d45ace7af}, !- Source Object
  3,                                      !- Outlet Port
  {e9f54b5c-bb6b-4c84-a443-59412a0df992}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {36124faa-c91b-4578-8ca0-0600db29734f}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {d9871701-9407-462d-8c32-bffe79e8fca3}, !- Inlet Node Name
  {49297af8-47b8-4357-b6ed-8ad5584d6623}; !- Outlet Node Name

OS:Node,
  {b8f9d45f-e73f-4349-aafa-811bf96c8c3b}, !- Handle
  Node 310,                               !- Name
  {00c90ba7-bb85-44a3-865d-a5364e6de283}, !- Inlet Port
  {d9871701-9407-462d-8c32-bffe79e8fca3}; !- Outlet Port

OS:Connection,
  {00c90ba7-bb85-44a3-865d-a5364e6de283}, !- Handle
  {909cda1f-787f-4e23-8646-cc7a0f701d99}, !- Name
  {c76e30ca-044b-4073-8c80-5dc1cfd6dac7}, !- Source Object
  4,                                      !- Outlet Port
  {b8f9d45f-e73f-4349-aafa-811bf96c8c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5c9600c-8530-4fb0-9042-1fa140a9282b}, !- Handle
  Node 311,                               !- Name
  {49297af8-47b8-4357-b6ed-8ad5584d6623}, !- Inlet Port
  {98300398-c6ab-4850-a73a-236659ddec3c}; !- Outlet Port

OS:Connection,
  {d9871701-9407-462d-8c32-bffe79e8fca3}, !- Handle
  {f9d05fa5-d7e4-477d-99a7-cd44d894d3e5}, !- Name
  {b8f9d45f-e73f-4349-aafa-811bf96c8c3b}, !- Source Object
  3,                                      !- Outlet Port
  {36124faa-c91b-4578-8ca0-0600db29734f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49297af8-47b8-4357-b6ed-8ad5584d6623}, !- Handle
  {80eaeba8-c705-4403-9ae1-90703be21558}, !- Name
  {36124faa-c91b-4578-8ca0-0600db29734f}, !- Source Object
  3,                                      !- Outlet Port
  {b5c9600c-8530-4fb0-9042-1fa140a9282b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98300398-c6ab-4850-a73a-236659ddec3c}, !- Handle
  {670f162d-59d4-4579-bc3c-260e0f824e9c}, !- Name
  {b5c9600c-8530-4fb0-9042-1fa140a9282b}, !- Source Object
  3,                                      !- Outlet Port
  {e9f54b5c-bb6b-4c84-a443-59412a0df992}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {da3b9875-db74-4740-af1d-f4ba978730ec}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {112b6be6-dad8-4d73-987d-00b7d95eacdd}, !- Inlet Node Name
  {8dc7e32c-ee42-4e3f-87e6-8fc91063f7b7}; !- Outlet Node Name

OS:Node,
  {814e39ef-15d7-4902-aa86-02ac3619589d}, !- Handle
  Node 312,                               !- Name
  {8dc7e32c-ee42-4e3f-87e6-8fc91063f7b7}, !- Inlet Port
  {04276958-f713-4076-8f6d-b88e9b4ec702}; !- Outlet Port

OS:Connection,
  {112b6be6-dad8-4d73-987d-00b7d95eacdd}, !- Handle
  {c08d7b1b-675c-45e5-a773-9239fbb55cf6}, !- Name
  {c354a569-93cb-4559-aa7d-75cff6ff1016}, !- Source Object
  3,                                      !- Outlet Port
  {da3b9875-db74-4740-af1d-f4ba978730ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc7e32c-ee42-4e3f-87e6-8fc91063f7b7}, !- Handle
  {a0831341-000a-4e46-95e0-8e8dbbd364e0}, !- Name
  {da3b9875-db74-4740-af1d-f4ba978730ec}, !- Source Object
  3,                                      !- Outlet Port
  {814e39ef-15d7-4902-aa86-02ac3619589d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04276958-f713-4076-8f6d-b88e9b4ec702}, !- Handle
  {1a169022-1318-4d95-ac7c-4ac23a4166bc}, !- Name
  {814e39ef-15d7-4902-aa86-02ac3619589d}, !- Source Object
  3,                                      !- Outlet Port
  {65dcdd00-a979-43c4-b131-ea189f3770aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e602d98-d292-48da-a715-93a6ac03ccb6}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {fc79bac7-f2a9-4a87-8718-2aa659a24d78}, !- Inlet Node Name
  {694810b6-52ca-49e1-a1d3-329e856ab4df}; !- Outlet Node Name

OS:Node,
  {ee43c98f-d7a2-4024-947f-1300f4f51853}, !- Handle
  Node 313,                               !- Name
  {8bb2dff4-f6d4-4b37-a3af-94085e4ed4e9}, !- Inlet Port
  {fc79bac7-f2a9-4a87-8718-2aa659a24d78}; !- Outlet Port

OS:Connection,
  {8bb2dff4-f6d4-4b37-a3af-94085e4ed4e9}, !- Handle
  {a0293e6a-861e-4710-9d56-bc48e1253cfd}, !- Name
  {e9f54b5c-bb6b-4c84-a443-59412a0df992}, !- Source Object
  2,                                      !- Outlet Port
  {ee43c98f-d7a2-4024-947f-1300f4f51853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc79bac7-f2a9-4a87-8718-2aa659a24d78}, !- Handle
  {2dee7d57-acc4-4c25-b613-03d054591e80}, !- Name
  {ee43c98f-d7a2-4024-947f-1300f4f51853}, !- Source Object
  3,                                      !- Outlet Port
  {4e602d98-d292-48da-a715-93a6ac03ccb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {694810b6-52ca-49e1-a1d3-329e856ab4df}, !- Handle
  {cc93f9b7-64b4-4a92-bf8d-7d86ffcb036e}, !- Name
  {4e602d98-d292-48da-a715-93a6ac03ccb6}, !- Source Object
  3,                                      !- Outlet Port
  {63230197-de10-4bf7-883b-006107319163}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {81f2890f-5d33-44a8-9e0c-3a8c79233170}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {032d679c-2ba3-4945-83b4-17220ca536de}, !- Inlet Node Name
  {61b0095f-7d68-4b59-a0e3-cfd7df8f6a3a}; !- Outlet Node Name

OS:Node,
  {abe8473d-3cfb-4cb4-808f-d69d4967ce04}, !- Handle
  Node 314,                               !- Name
  {61b0095f-7d68-4b59-a0e3-cfd7df8f6a3a}, !- Inlet Port
  {8933e735-8087-4802-bcaf-8bfcc50b6db0}; !- Outlet Port

OS:Connection,
  {032d679c-2ba3-4945-83b4-17220ca536de}, !- Handle
  {bb4996e0-707c-4760-8ff0-38f9130fee59}, !- Name
  {6cf7fa42-992c-48f8-8339-161538f1820d}, !- Source Object
  3,                                      !- Outlet Port
  {81f2890f-5d33-44a8-9e0c-3a8c79233170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b0095f-7d68-4b59-a0e3-cfd7df8f6a3a}, !- Handle
  {42b79506-0654-444b-aff1-46831b86b9ea}, !- Name
  {81f2890f-5d33-44a8-9e0c-3a8c79233170}, !- Source Object
  3,                                      !- Outlet Port
  {abe8473d-3cfb-4cb4-808f-d69d4967ce04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8933e735-8087-4802-bcaf-8bfcc50b6db0}, !- Handle
  {c12f32c1-88b2-4f49-87aa-3963a9beb303}, !- Name
  {abe8473d-3cfb-4cb4-808f-d69d4967ce04}, !- Source Object
  3,                                      !- Outlet Port
  {f80d9b09-0beb-45f4-87a6-a3c9bbb8d429}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {78eb9441-01ca-4798-a942-d77c52ab36f1}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {5b632ac5-69d9-4cb6-958d-5721f4bbcc7e}, !- Inlet Node Name
  {9d9e429f-712d-4182-b98d-a3db8c6fbf23}; !- Outlet Node Name

OS:Node,
  {c6b0602a-36fd-424b-9e1a-c197e9eb03ad}, !- Handle
  Node 315,                               !- Name
  {d42f02f1-1991-44a1-b05f-a7cc9d740f9d}, !- Inlet Port
  {5b632ac5-69d9-4cb6-958d-5721f4bbcc7e}; !- Outlet Port

OS:Connection,
  {d42f02f1-1991-44a1-b05f-a7cc9d740f9d}, !- Handle
  {aa9d0cb6-5b02-4af5-92a3-e603a4f9e9ab}, !- Name
  {65dcdd00-a979-43c4-b131-ea189f3770aa}, !- Source Object
  2,                                      !- Outlet Port
  {c6b0602a-36fd-424b-9e1a-c197e9eb03ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b632ac5-69d9-4cb6-958d-5721f4bbcc7e}, !- Handle
  {8930257b-1288-4145-90ac-18f3cfe3c4f1}, !- Name
  {c6b0602a-36fd-424b-9e1a-c197e9eb03ad}, !- Source Object
  3,                                      !- Outlet Port
  {78eb9441-01ca-4798-a942-d77c52ab36f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9e429f-712d-4182-b98d-a3db8c6fbf23}, !- Handle
  {7b424fe7-3883-4a19-83e2-7a52daab8f50}, !- Name
  {78eb9441-01ca-4798-a942-d77c52ab36f1}, !- Source Object
  3,                                      !- Outlet Port
  {ef575a5f-02d0-42e2-9319-3382a4355da0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ebb04069-7245-4423-b1c5-5a828baa0f5a}, !- Handle
  Water Use Connections 37,               !- Name
  {63574ebd-a094-4320-a697-5bc1af0adbd1}, !- Inlet Node Name
  {6e433034-1a92-4000-9161-cc35af0372bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc545f6d-6963-48df-8425-9c556595347a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {034a04e1-2e0e-4422-8561-e3bf76e6ada8}, !- Handle
  Laundry Service Water Use Def 2.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00012933490261897,                    !- Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  {899429c5-f7f6-4029-aa96-07a88241d9ad}, !- Sensible Fraction Schedule Name
  {e7827f1c-b7e6-463c-ab17-a48ff551570c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {899429c5-f7f6-4029-aa96-07a88241d9ad}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {db4e2af3-da7b-49e1-8d96-e8088878aedd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db4e2af3-da7b-49e1-8d96-e8088878aedd}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7827f1c-b7e6-463c-ab17-a48ff551570c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {f4f2daef-1fe3-4c6e-98d0-0a5c7ec19c02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4f2daef-1fe3-4c6e-98d0-0a5c7ec19c02}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {00bb3545-1a89-4dfb-a04a-7a237bdee172}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {27a03897-c4d9-43ef-976b-2bc83b411b89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27a03897-c4d9-43ef-976b-2bc83b411b89}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {cc545f6d-6963-48df-8425-9c556595347a}, !- Handle
  Laundry Service Water Use 2.05gal/min,  !- Name
  {034a04e1-2e0e-4422-8561-e3bf76e6ada8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3a22aa47-3532-48c0-a85c-e1ac0f1a0105}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {22782dbb-1f53-4c2e-b317-ac098c271d83}, !- Handle
  Node 316,                               !- Name
  {45929590-5ae8-4567-8f7c-10ec818751eb}, !- Inlet Port
  {63574ebd-a094-4320-a697-5bc1af0adbd1}; !- Outlet Port

OS:Connection,
  {45929590-5ae8-4567-8f7c-10ec818751eb}, !- Handle
  {d8b593c1-fb57-466b-bf28-fb1cc36ffadd}, !- Name
  {f80d9b09-0beb-45f4-87a6-a3c9bbb8d429}, !- Source Object
  4,                                      !- Outlet Port
  {22782dbb-1f53-4c2e-b317-ac098c271d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c41641f8-a60c-4c89-95f9-5de80e396a73}, !- Handle
  Node 317,                               !- Name
  {6e433034-1a92-4000-9161-cc35af0372bb}, !- Inlet Port
  {29838164-019e-4acc-b2ca-3ec2f084f34a}; !- Outlet Port

OS:Connection,
  {63574ebd-a094-4320-a697-5bc1af0adbd1}, !- Handle
  {495925bf-66a2-4a0d-ad4e-07e5986c74d7}, !- Name
  {22782dbb-1f53-4c2e-b317-ac098c271d83}, !- Source Object
  3,                                      !- Outlet Port
  {ebb04069-7245-4423-b1c5-5a828baa0f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e433034-1a92-4000-9161-cc35af0372bb}, !- Handle
  {a134a8b7-27fd-4b60-b62e-d2aecc92bb83}, !- Name
  {ebb04069-7245-4423-b1c5-5a828baa0f5a}, !- Source Object
  3,                                      !- Outlet Port
  {c41641f8-a60c-4c89-95f9-5de80e396a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29838164-019e-4acc-b2ca-3ec2f084f34a}, !- Handle
  {04e13f7f-bd44-4b33-b32d-711448d51c5c}, !- Name
  {c41641f8-a60c-4c89-95f9-5de80e396a73}, !- Source Object
  3,                                      !- Outlet Port
  {65dcdd00-a979-43c4-b131-ea189f3770aa}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {4a497258-77bd-405b-a412-2682d8cf08b9}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  4188;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {e25751d4-579f-469b-85b3-df67ac78e1c6}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON,      !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {210ffeaf-0517-4497-ba83-6d7eeb2ed0df}, !- Default Day Schedule Name
  {74e84d03-a97b-4b21-82bf-ae0527c57787}, !- Summer Design Day Schedule Name
  {d3f6bea9-61b2-4101-9c3e-c08f1166f1c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {210ffeaf-0517-4497-ba83-6d7eeb2ed0df}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f9239bd-daae-4197-a16a-ea3317811e30}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3f6bea9-61b2-4101-9c3e-c08f1166f1c9}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67b58fdf-f657-4e79-b56b-258137f7d6b0}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74e84d03-a97b-4b21-82bf-ae0527c57787}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {796a0286-3132-458e-98e8-9963f5c19b77}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {4a497258-77bd-405b-a412-2682d8cf08b9}, !- Exterior Lights Definition Name
  {e25751d4-579f-469b-85b3-df67ac78e1c6}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {df4a5a57-731a-4496-8cc7-a7a1df6b0527}, !- Handle
  Phoenix Sky Harbor Intl Ap,             !- City
  AZ,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722780,                                 !- WMO Number
  33.45,                                  !- Latitude {deg}
  -111.98,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  337,                                    !- Elevation {m}
  file:///C:/Users/YEYU797/Desktop/YunyangYe/Project/OpenStudio-Standard/OS_Standard/openstudio-standards/openstudio-standards/data/weather/USA_AZ_Phoenix-Sky.Harbor.Intl.AP.722780_TMY3.epw, !- Url
  26FB9747;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {6c4d88b3-c045-4e0f-a36f-b111e1dc3c5d}, !- Handle
  20.64,                                  !- January Ground Temperature {C}
  20.64,                                  !- February Ground Temperature {C}
  20.78,                                  !- March Ground Temperature {C}
  20.93,                                  !- April Ground Temperature {C}
  21.07,                                  !- May Ground Temperature {C}
  21.26,                                  !- June Ground Temperature {C}
  21.37,                                  !- July Ground Temperature {C}
  21.38,                                  !- August Ground Temperature {C}
  21.33,                                  !- September Ground Temperature {C}
  21.17,                                  !- October Ground Temperature {C}
  20.98,                                  !- November Ground Temperature {C}
  20.73;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {98026ed7-a736-469c-a66c-538d173e38be}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  23.775,                                 !- Annual Average Outdoor Air Temperature {C}
  23.9;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {5accddbb-ba63-4e2d-a4a0-12c9b728fae8}, !- Handle
  Phoenix Sky Harbor Intl Ap Ann Htg 99.6% Condns DB, !- Name
  3.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97342,                                  !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  100,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ece0c83b-547f-470b-a636-58441f94b46c}, !- Handle
  Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  43.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  21.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97342,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.588,                                  !- ASHRAE Taub {dimensionless}
  1.653;                                  !- ASHRAE Taud {dimensionless}

OS:RunPeriodControl:DaylightSavingTime,
  {1fc2d4e8-a0ec-4616-97f0-a3ec92db86fb}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Sizing:Parameters,
  {e6aadb00-1069-438c-8c90-522491598b55}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {723f4c8c-0a05-43bb-81f2-90b765771218}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  2B;                                     !- Climate Zone Value 1

OS:BuildingStory,
  {22025ab6-d1e9-42c1-aef8-6a774ab5f296}, !- Handle
  BuildingStory1,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {56cb9cec-19bb-4dee-849d-2d53874da328}, !- Handle
  BuildingStory2,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {6d306589-c3b3-49f7-b124-59c223b12ada}, !- Handle
  BuildingStory3,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {58374c2c-e545-48f7-bc8d-7e963fee6090}, !- Handle
  BuildingStory4,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {21058a33-1b5c-46f6-ba09-fb4155284daa}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {52d0115d-16ea-4b77-87ed-4d0ffa5a821e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52d0115d-16ea-4b77-87ed-4d0ffa5a821e}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b68c8c88-d387-4074-998b-c5f85fb780f2}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {9767b8b2-4fa0-4e84-b54d-172dad7b65d6}, !- Handle
  FrontLoungeFlr1ZNSACmaxOASch,           !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {829f5cba-58d5-41d2-b264-72a237410a16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {829f5cba-58d5-41d2-b264-72a237410a16}, !- Handle
  FrontLoungeFlr1ZNSACmaxOASchDefault,    !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7a05ded4-4364-4b0e-81d5-b9db09120e73}, !- Handle
  OATF,                                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6fd350a5-90da-4232-86d5-9e1660efa3b3}, !- Handle
  OAWBC,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ed200897-5de1-4518-a2fc-0f6041cfab13}, !- Handle
  FrontLoungeFlr1ZNSACOASch,              !- Name
  {756abb04-22f1-41a7-a11d-3c33e45a0652}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7ea71717-43bd-44c4-baac-0b1d44e6f4da}, !- Handle
  FrontLoungeFlr1ZNSACOAFlowMass,         !- Name
  {00c7821b-93a3-4fde-bbd8-4008a7f768ba}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e66e0ffd-83df-4914-8ce4-de0a8c012d4c}, !- Handle
  FrontLoungeFlr1ZNSACDATRqd,             !- Name
  {3a846dde-ec4a-4544-ab10-c06a87f8fa36}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {0a00726d-f918-4da6-a57b-7e70acd68850}, !- Handle
  FrontLoungeFlr1ZNSACOADesignMass,       !- Name
  FrontLoungeFlr1 ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {914fe2b7-c067-4403-8836-29779cfce6b2}, !- Handle
  FrontLoungeFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {6ed8448f-7d93-4806-86a5-32aeab40b97b}, !- Handle
  FrontLoungeFlr1ZNSACSetNumberofStages,  !- Name
  SET FrontLoungeFlr1ZNSACNumberofStages = 2; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {28a3d5c4-13bd-4066-b3e6-c03dc7dc43b5}, !- Handle
  FrontLoungeFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {6ed8448f-7d93-4806-86a5-32aeab40b97b}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {73ced01a-3ecf-42a6-bbc1-35d7a2be34fe}, !- Handle
  FrontLoungeFlr1ZNSACTimestepEconEff,    !- Name
  {9767b8b2-4fa0-4e84-b54d-172dad7b65d6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {11e882c4-4595-49ba-be50-0ef23cb99db8}, !- Handle
  FrontLoungeFlr1ZNSACEconomizerCTRLProg, !- Name
  SET {73ced01a-3ecf-42a6-bbc1-35d7a2be34fe} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {e66e0ffd-83df-4914-8ce4-de0a8c012d4c} = ({e66e0ffd-83df-4914-8ce4-de0a8c012d4c}*1.8)+32, !- Program Line 3
  SET OATF = ({7a05ded4-4364-4b0e-81d5-b9db09120e73}*1.8)+32, !- Program Line 4
  SET OAwbF = ({6fd350a5-90da-4232-86d5-9e1660efa3b3}*1.8)+32, !- Program Line 5
  IF {7ea71717-43bd-44c4-baac-0b1d44e6f4da} > ({0a00726d-f918-4da6-a57b-7e70acd68850}*{ed200897-5de1-4518-a2fc-0f6041cfab13}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{e66e0ffd-83df-4914-8ce4-de0a8c012d4c}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = FrontLoungeFlr1ZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {73ced01a-3ecf-42a6-bbc1-35d7a2be34fe} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {73ced01a-3ecf-42a6-bbc1-35d7a2be34fe} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {73ced01a-3ecf-42a6-bbc1-35d7a2be34fe} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {73ced01a-3ecf-42a6-bbc1-35d7a2be34fe} > MaxE, !- Program Line 41
  SET {73ced01a-3ecf-42a6-bbc1-35d7a2be34fe} = MaxE, !- Program Line 42
  ELSEIF {73ced01a-3ecf-42a6-bbc1-35d7a2be34fe} < ({0a00726d-f918-4da6-a57b-7e70acd68850}*{ed200897-5de1-4518-a2fc-0f6041cfab13}), !- Program Line 43
  SET {73ced01a-3ecf-42a6-bbc1-35d7a2be34fe} = ({0a00726d-f918-4da6-a57b-7e70acd68850}*{ed200897-5de1-4518-a2fc-0f6041cfab13}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {3580469d-53bd-44e7-a2c3-f4d6359080a1}, !- Handle
  FrontLoungeFlr1ZNSACEcoManager,         !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {11e882c4-4595-49ba-be50-0ef23cb99db8}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {b661a3dc-0569-44bf-993b-c01d529c9ec2}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {9c8582ce-b451-4693-ae90-5871dc218c20}, !- Handle
  FrontOfficeFlr1ZNSACmaxOASch,           !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {d00dc364-a5cd-4b43-b8ab-5fc5591a15f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d00dc364-a5cd-4b43-b8ab-5fc5591a15f5}, !- Handle
  FrontOfficeFlr1ZNSACmaxOASchDefault,    !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {af5517e0-a9fb-4cba-b363-5f58174fd4c9}, !- Handle
  OATF_1,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {30e144fe-13bd-45e5-b40c-11b95ec3fd50}, !- Handle
  OAWBC_1,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {24eec22a-43d2-456f-b29d-6245267de2c6}, !- Handle
  FrontOfficeFlr1ZNSACOASch,              !- Name
  {756abb04-22f1-41a7-a11d-3c33e45a0652}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f8f07c90-8c29-459c-ae45-048ae8dbf536}, !- Handle
  FrontOfficeFlr1ZNSACOAFlowMass,         !- Name
  {a95cb6ed-827b-4989-b82f-7bd4a973b5d4}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cdf9ac10-f35d-4770-bdac-9c07cfd2cf8f}, !- Handle
  FrontOfficeFlr1ZNSACDATRqd,             !- Name
  {d0eac88f-59e3-4127-b599-edfcf4353c58}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {da151119-3a0c-46a4-9d80-d31393d37860}, !- Handle
  FrontOfficeFlr1ZNSACOADesignMass,       !- Name
  FrontOfficeFlr1 ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {4853c022-8444-4a04-a3d6-baebe096432d}, !- Handle
  FrontOfficeFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {d6148336-30f3-4c61-8131-50e05a0bc8e6}, !- Handle
  FrontOfficeFlr1ZNSACSetNumberofStages,  !- Name
  SET FrontOfficeFlr1ZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d3347c76-51d4-4ebd-a537-1a77fc832044}, !- Handle
  FrontOfficeFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {d6148336-30f3-4c61-8131-50e05a0bc8e6}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {2cc97493-c280-4136-89c4-4d95901680ea}, !- Handle
  FrontOfficeFlr1ZNSACTimestepEconEff,    !- Name
  {9c8582ce-b451-4693-ae90-5871dc218c20}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {cd00ebbe-136c-4db4-8451-46e460e5f2c3}, !- Handle
  FrontOfficeFlr1ZNSACEconomizerCTRLProg, !- Name
  SET {2cc97493-c280-4136-89c4-4d95901680ea} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {cdf9ac10-f35d-4770-bdac-9c07cfd2cf8f} = ({cdf9ac10-f35d-4770-bdac-9c07cfd2cf8f}*1.8)+32, !- Program Line 3
  SET OATF = ({af5517e0-a9fb-4cba-b363-5f58174fd4c9}*1.8)+32, !- Program Line 4
  SET OAwbF = ({30e144fe-13bd-45e5-b40c-11b95ec3fd50}*1.8)+32, !- Program Line 5
  IF {f8f07c90-8c29-459c-ae45-048ae8dbf536} > ({da151119-3a0c-46a4-9d80-d31393d37860}*{24eec22a-43d2-456f-b29d-6245267de2c6}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{cdf9ac10-f35d-4770-bdac-9c07cfd2cf8f}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = FrontOfficeFlr1ZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {2cc97493-c280-4136-89c4-4d95901680ea} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {2cc97493-c280-4136-89c4-4d95901680ea} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {2cc97493-c280-4136-89c4-4d95901680ea} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {2cc97493-c280-4136-89c4-4d95901680ea} > MaxE, !- Program Line 41
  SET {2cc97493-c280-4136-89c4-4d95901680ea} = MaxE, !- Program Line 42
  ELSEIF {2cc97493-c280-4136-89c4-4d95901680ea} < ({da151119-3a0c-46a4-9d80-d31393d37860}*{24eec22a-43d2-456f-b29d-6245267de2c6}), !- Program Line 43
  SET {2cc97493-c280-4136-89c4-4d95901680ea} = ({da151119-3a0c-46a4-9d80-d31393d37860}*{24eec22a-43d2-456f-b29d-6245267de2c6}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {905f1f69-fcba-4d07-9f6d-5a4a66e02df6}, !- Handle
  FrontOfficeFlr1ZNSACEcoManager,         !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {cd00ebbe-136c-4db4-8451-46e460e5f2c3}; !- Program Name 1

OS:Schedule:Ruleset,
  {3862862d-5c24-48ac-a110-9f966140a127}, !- Handle
  MeetingRoomFlr1ZNSACmaxOASch,           !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  {24290ba1-3198-406c-88b0-69efc950168f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24290ba1-3198-406c-88b0-69efc950168f}, !- Handle
  MeetingRoomFlr1ZNSACmaxOASchDefault,    !- Name
  {fc78ccd9-7728-42c8-8fe8-ef005cc7e685}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c7bf1b78-6922-4b79-8465-157003d84d26}, !- Handle
  OATF_2,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5dbb7245-d068-4564-bf6c-9698ee0d8830}, !- Handle
  OAWBC_2,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b2d5d547-cfe6-4f27-8e60-6b9dc8a07d2c}, !- Handle
  MeetingRoomFlr1ZNSACOASch,              !- Name
  {756abb04-22f1-41a7-a11d-3c33e45a0652}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8649a7cd-324e-47cc-8229-94495a5cb64e}, !- Handle
  MeetingRoomFlr1ZNSACOAFlowMass,         !- Name
  {ab36c0c1-948d-452d-b798-d53338871da5}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {58f228e6-40ba-4249-a2c5-78b5839c618e}, !- Handle
  MeetingRoomFlr1ZNSACDATRqd,             !- Name
  {49bef3fe-27cc-4794-a918-58f23d8dad6b}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {27d74eb2-51e4-4cb9-80ab-2179dd3565be}, !- Handle
  MeetingRoomFlr1ZNSACOADesignMass,       !- Name
  MeetingRoomFlr1 ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {ffe5a754-7570-4c05-969f-1ba1b8eddd0e}, !- Handle
  MeetingRoomFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {7481d4d0-dce1-45c8-ba4b-ee407d7b0a24}, !- Handle
  MeetingRoomFlr1ZNSACSetNumberofStages,  !- Name
  SET MeetingRoomFlr1ZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {7f2949de-e60b-4a6c-bdf6-2a0e01be938d}, !- Handle
  MeetingRoomFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {7481d4d0-dce1-45c8-ba4b-ee407d7b0a24}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {11f8e614-5086-474b-8906-35900ae631f1}, !- Handle
  MeetingRoomFlr1ZNSACTimestepEconEff,    !- Name
  {3862862d-5c24-48ac-a110-9f966140a127}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3ade3e1d-cb4c-431a-a381-da7086b77418}, !- Handle
  MeetingRoomFlr1ZNSACEconomizerCTRLProg, !- Name
  SET {11f8e614-5086-474b-8906-35900ae631f1} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {58f228e6-40ba-4249-a2c5-78b5839c618e} = ({58f228e6-40ba-4249-a2c5-78b5839c618e}*1.8)+32, !- Program Line 3
  SET OATF = ({c7bf1b78-6922-4b79-8465-157003d84d26}*1.8)+32, !- Program Line 4
  SET OAwbF = ({5dbb7245-d068-4564-bf6c-9698ee0d8830}*1.8)+32, !- Program Line 5
  IF {8649a7cd-324e-47cc-8229-94495a5cb64e} > ({27d74eb2-51e4-4cb9-80ab-2179dd3565be}*{b2d5d547-cfe6-4f27-8e60-6b9dc8a07d2c}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{58f228e6-40ba-4249-a2c5-78b5839c618e}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = MeetingRoomFlr1ZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {11f8e614-5086-474b-8906-35900ae631f1} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {11f8e614-5086-474b-8906-35900ae631f1} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {11f8e614-5086-474b-8906-35900ae631f1} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {11f8e614-5086-474b-8906-35900ae631f1} > MaxE, !- Program Line 41
  SET {11f8e614-5086-474b-8906-35900ae631f1} = MaxE, !- Program Line 42
  ELSEIF {11f8e614-5086-474b-8906-35900ae631f1} < ({27d74eb2-51e4-4cb9-80ab-2179dd3565be}*{b2d5d547-cfe6-4f27-8e60-6b9dc8a07d2c}), !- Program Line 43
  SET {11f8e614-5086-474b-8906-35900ae631f1} = ({27d74eb2-51e4-4cb9-80ab-2179dd3565be}*{b2d5d547-cfe6-4f27-8e60-6b9dc8a07d2c}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {3230b00d-f3c4-4282-9236-50e0ea8187f0}, !- Handle
  MeetingRoomFlr1ZNSACEcoManager,         !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {3ade3e1d-cb4c-431a-a381-da7086b77418}; !- Program Name 1

OS:Curve:Biquadratic,
  {7fc642c8-2788-405a-8f1b-1128ecdd38d5}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {598b6ce3-e04b-45f5-a158-4748879e5621}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd004d98-a2a3-47d5-a94f-9db5ab44efdb}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {da94a332-0fba-4046-81e9-b7f7b903c32c}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b24acef9-a048-42c0-8bf9-cc2bc4cc0af6}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {299a7ee6-a84a-455f-91e5-d2fc7a600289}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 1,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {36434b0c-cc41-4fa1-a85e-e99dce6e7201}, !- Handle
  DX Coil Cap-FF 1,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dae2fe82-6a95-4cee-9401-769a471c7be7}, !- Handle
  PSZ-AC DX Coil EIR-FT 1,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {40315728-adce-4ffc-b50f-798373c122ec}, !- Handle
  Split DX Coil EIR-FF 1,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b64052ee-6cb5-455e-b9ef-12d670142cca}, !- Handle
  HPACCOOLPLFFPLR 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b2ba7333-2a98-4cf4-9e12-a4334912326b}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 2,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5364bc28-b042-4dfe-9e4b-dc685ff8d3e8}, !- Handle
  DX Coil Cap-FF 2,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d69ad06-50a8-46e3-81d9-9342c0940c14}, !- Handle
  PSZ-AC DX Coil EIR-FT 2,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {dbfa36ac-c06a-4d37-bded-daea9794e5b6}, !- Handle
  Split DX Coil EIR-FF 2,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dea90669-ff08-4389-93fb-8d5e17ea8c44}, !- Handle
  HPACCOOLPLFFPLR 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8dddc469-7bf6-40a0-9818-3783e73c61cc}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 3,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {342ede86-9d03-4b25-8105-64099a98b527}, !- Handle
  DX Coil Cap-FF 3,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c8bcb88-d425-4ea3-8fb2-147feb9b4277}, !- Handle
  PSZ-AC DX Coil EIR-FT 3,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {913ff17b-6d54-4d4b-9898-7363e8a8eab0}, !- Handle
  Split DX Coil EIR-FF 3,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {764cfc4f-8a9f-402a-b029-e9bbbf43cb4a}, !- Handle
  HPACCOOLPLFFPLR 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a518e72d-ea21-4957-9651-08d95e7ca4b1}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {87cff98c-558f-468e-b469-7a4e342045c0}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0d301e5-88e6-470b-9632-7d85ffdaa58f}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {711dcf1a-87c0-40c2-aab1-8ceb790720ba}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f88a4488-1819-4588-9922-20096a57f1b1}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc227584-6c3a-4744-9a35-eb527988ffad}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 1,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ee3e6ad9-fdbf-4fc1-944c-ab12f74187fd}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 1,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {68533e2e-4b48-4b57-8dd8-798a64ff8882}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 1,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b55a77e6-7772-43d0-954a-5304dffce1fe}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 1,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {960f6b58-fff9-4174-8212-6f78e2b2090d}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 1,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {792dd3fc-ad17-40a8-b075-3ff8532d0423}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 2,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c0e42195-c8a8-414c-a73c-60cfa635fb99}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 2,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e3e505d-244d-4259-915c-9e04d193523b}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 2,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {54ef89d7-9b6f-4135-86b7-82d1fa98bae5}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 2,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4c1c8f2e-1048-44cc-a599-1ab43edf44ef}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 2,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9cfa0439-78c6-4914-87cf-3bf484fd79c2}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 4,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0852253e-3b5f-44a8-a22d-19e669edb236}, !- Handle
  DX Coil Cap-FF 4,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cfb7586e-5f13-4496-a9b1-4a795b06ffbf}, !- Handle
  PSZ-AC DX Coil EIR-FT 4,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {054115fc-5194-4758-a2d9-5ae2a014580d}, !- Handle
  Split DX Coil EIR-FF 4,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5c8d603d-6f03-44a5-9393-6d6ea27bff2f}, !- Handle
  HPACCOOLPLFFPLR 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14c5f1d4-2cb3-47cc-b8de-e3475acf51dc}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 5,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {63d61d98-82e8-4d2a-9bee-4a9ffb6008d7}, !- Handle
  DX Coil Cap-FF 5,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9524ac40-a6a9-4804-9c0e-ce65f58af59f}, !- Handle
  PSZ-AC DX Coil EIR-FT 5,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9e736aaf-ffaa-4603-a282-78a72ecf5d52}, !- Handle
  Split DX Coil EIR-FF 5,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d90eeaa1-4faf-405f-8026-712f0b1f5cd7}, !- Handle
  HPACCOOLPLFFPLR 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9ac45351-be0c-4462-83a0-8bb0e163a5ca}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 6,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {df32c18d-b767-4502-a99c-4228832b0d3e}, !- Handle
  DX Coil Cap-FF 6,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {85d1f2e0-bb96-40d5-941a-71ab5a565f5b}, !- Handle
  PSZ-AC DX Coil EIR-FT 6,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {51ea4eb6-9dee-4578-8c4b-8362ce830663}, !- Handle
  Split DX Coil EIR-FF 6,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0249b96b-3a09-4ec8-b223-a74b01f57005}, !- Handle
  HPACCOOLPLFFPLR 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a675fd35-8b68-4b6e-abb0-67460d65af98}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 7,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {94d23e12-0b4e-4114-9113-3ed6256e9f63}, !- Handle
  DX Coil Cap-FF 7,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1884f80-8e07-4f54-bf71-416edc77c020}, !- Handle
  PSZ-AC DX Coil EIR-FT 7,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2f2d9827-1bee-4612-b3fb-e037374424f3}, !- Handle
  Split DX Coil EIR-FF 7,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {43dbb922-10f9-4ff7-ad6e-e4c5d5fe3dee}, !- Handle
  HPACCOOLPLFFPLR 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb5bada2-49b0-47af-81a5-8d70f1ec546c}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 8,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {82aa05dd-fd00-4f80-867c-22e3ccb5bd86}, !- Handle
  DX Coil Cap-FF 8,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5fc3c62a-2b44-47f5-87c7-5ef59e016006}, !- Handle
  PSZ-AC DX Coil EIR-FT 8,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {41002c1c-e65c-46d7-9c79-6f71e0ae46e0}, !- Handle
  Split DX Coil EIR-FF 8,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b1b2d76f-40f4-470a-9431-c360c26815ce}, !- Handle
  HPACCOOLPLFFPLR 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b979ff3c-30e8-49e0-b855-1201a8dfd4d0}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 9,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d3cac139-b333-4ead-9d31-65dff7b7ac5a}, !- Handle
  DX Coil Cap-FF 9,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb215521-350f-4c78-bfa4-85b131c724b8}, !- Handle
  PSZ-AC DX Coil EIR-FT 9,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3f768fd4-3064-4de4-af2d-b151912ff426}, !- Handle
  Split DX Coil EIR-FF 9,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {caa2b945-c9b7-46f6-bd4b-437a135ad8c1}, !- Handle
  HPACCOOLPLFFPLR 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a92da5a-f785-451f-8397-2eac16649629}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 10,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fa6f51d2-302c-4720-818f-85f7545a280c}, !- Handle
  DX Coil Cap-FF 10,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {563d2a03-9bfc-488b-82e3-4fb824f8d6b3}, !- Handle
  PSZ-AC DX Coil EIR-FT 10,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c09b28f6-376b-4596-a72a-4c5e636aea5f}, !- Handle
  Split DX Coil EIR-FF 10,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {59306afb-0996-4af6-8ac4-7b9856b98374}, !- Handle
  HPACCOOLPLFFPLR 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f76518a7-096b-4ef7-a869-60a51775ac42}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 11,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {60fac7c0-f0fc-4342-b236-5aa743c40154}, !- Handle
  DX Coil Cap-FF 11,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f403918-c676-4c21-9779-249b343f68ad}, !- Handle
  PSZ-AC DX Coil EIR-FT 11,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {32197919-caba-4e2a-9678-a55221705cf6}, !- Handle
  Split DX Coil EIR-FF 11,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {db01fd3e-ff2c-45e7-968a-7f63f7d044ea}, !- Handle
  HPACCOOLPLFFPLR 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9af7f922-df27-42c2-bdd6-52e730b50695}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 12,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b7ecc105-dbeb-4b88-a754-e4c388b64332}, !- Handle
  DX Coil Cap-FF 12,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {258162e9-72ec-471f-96dd-f89aeaf12efa}, !- Handle
  PSZ-AC DX Coil EIR-FT 12,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6251e0dc-ced9-43b4-9b03-17b06e114345}, !- Handle
  Split DX Coil EIR-FF 12,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ce0d1aba-1d49-4ce7-83f6-12fa766a3425}, !- Handle
  HPACCOOLPLFFPLR 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a7e4e9fa-e62d-471d-877e-c773ce7edc4b}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 13,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ee3b0af8-36bb-412a-8c68-77c3c7a3923e}, !- Handle
  DX Coil Cap-FF 13,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c92d6d64-533d-49b5-b3d4-1e7d590b26b7}, !- Handle
  PSZ-AC DX Coil EIR-FT 13,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {26f754bb-84c2-496a-854c-6c96b58a608c}, !- Handle
  Split DX Coil EIR-FF 13,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {67a03116-869a-41f7-80e9-01d7ceab8736}, !- Handle
  HPACCOOLPLFFPLR 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8867cc4d-f89c-4795-9211-a3463f88f253}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 14,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0d8c3a47-0868-4c6a-b03c-320b7babef1c}, !- Handle
  DX Coil Cap-FF 14,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {850be39e-8687-404c-994f-7223beb95535}, !- Handle
  PSZ-AC DX Coil EIR-FT 14,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {695b0030-36ee-4fa3-885b-7880789cc768}, !- Handle
  Split DX Coil EIR-FF 14,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8b575c7c-99b5-4432-bee2-03340e0629aa}, !- Handle
  HPACCOOLPLFFPLR 14,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f917de5-6af8-4e52-9579-7cb502c6c56d}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 15,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f989ace4-2bcb-4a84-9270-14a3aa652091}, !- Handle
  DX Coil Cap-FF 15,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {af07fb5e-06a8-48fa-a207-ff03517a4e96}, !- Handle
  PSZ-AC DX Coil EIR-FT 15,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {eda06876-1afa-400d-beea-e3634025f24e}, !- Handle
  Split DX Coil EIR-FF 15,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bb82b4d6-637d-4010-b5a2-16756730c408}, !- Handle
  HPACCOOLPLFFPLR 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb38fa51-dc28-4488-8ac3-fc4e1defba12}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 16,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {78ad0627-5fc7-49f8-81fe-47b4c02e134c}, !- Handle
  DX Coil Cap-FF 16,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0299999-eb90-4329-a9a1-969fb7ad4132}, !- Handle
  PSZ-AC DX Coil EIR-FT 16,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7ea82a1a-8412-41b0-9748-179fe1fca722}, !- Handle
  Split DX Coil EIR-FF 16,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6da67140-90fd-4464-9e88-0bbeec08f8bc}, !- Handle
  HPACCOOLPLFFPLR 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e01e07de-e9ec-47f2-85a0-bc6e07d47c8b}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 17,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {639635e2-3178-4d38-96d0-963cfab2875a}, !- Handle
  DX Coil Cap-FF 17,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {264fea4d-cbd3-4237-a0e3-e8115acc51de}, !- Handle
  PSZ-AC DX Coil EIR-FT 17,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {381cdb70-14ee-465b-931e-6936ecba7ac9}, !- Handle
  Split DX Coil EIR-FF 17,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4783641b-b2c1-4ee4-a0d1-b9a8aa57e35d}, !- Handle
  HPACCOOLPLFFPLR 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9ff7f6e-eaa8-4573-82f0-dc72f5ae698f}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 18,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {36628f10-81fe-4b9b-8547-f17ea00e4910}, !- Handle
  DX Coil Cap-FF 18,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {28bbb195-ab4b-48f6-ae74-0e546d49d1aa}, !- Handle
  PSZ-AC DX Coil EIR-FT 18,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {646b7cc2-fa51-4301-91a6-db420cebedf8}, !- Handle
  Split DX Coil EIR-FF 18,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7e7c618a-61bb-4f1d-84d8-a317ff58acb2}, !- Handle
  HPACCOOLPLFFPLR 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {153671fd-3fab-4d41-818c-b0c8423c85f8}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 19,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6a3609f1-d190-40ab-bdb2-69b2206e200a}, !- Handle
  DX Coil Cap-FF 19,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd8876c2-a3db-488d-b645-2f6c012c32a7}, !- Handle
  PSZ-AC DX Coil EIR-FT 19,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {26e9eaa9-218b-4735-bfb9-2f168d5d046e}, !- Handle
  Split DX Coil EIR-FF 19,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {70a3136d-4541-46e0-86c6-51e992590799}, !- Handle
  HPACCOOLPLFFPLR 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e609925a-c6be-40cb-8ac5-a8ac948978cf}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 20,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bebacb01-4eca-4913-a9af-54a747f3f7b9}, !- Handle
  DX Coil Cap-FF 20,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {187b49cd-ae63-403e-a4b5-91a31f4b8060}, !- Handle
  PSZ-AC DX Coil EIR-FT 20,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {685ecac2-2e1b-400e-8bc7-04cfd26cb555}, !- Handle
  Split DX Coil EIR-FF 20,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2ed1f08f-c8d3-4fa0-8db9-10925cb09eec}, !- Handle
  HPACCOOLPLFFPLR 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d733b4f-ac66-4fe6-bfec-a11e18e81021}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 21,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1fc5d929-083d-4b3e-b65d-ceea796358bf}, !- Handle
  DX Coil Cap-FF 21,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5363dc8-4aa3-46d0-9902-f54694841b2c}, !- Handle
  PSZ-AC DX Coil EIR-FT 21,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {de1ea26c-62cc-44de-9039-8ce4088c9c53}, !- Handle
  Split DX Coil EIR-FF 21,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7c327248-349e-4ef9-b6f0-caffd6cb8c80}, !- Handle
  HPACCOOLPLFFPLR 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4d52837-771b-4f89-9a8d-e61926eaddb1}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 22,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b45cc068-b050-4601-acb6-86670186a2a7}, !- Handle
  DX Coil Cap-FF 22,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0790cced-8e8f-4045-92c6-3b8b834346ee}, !- Handle
  PSZ-AC DX Coil EIR-FT 22,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b55e85b2-7c02-4e5d-94d9-9b3c83ae8fb3}, !- Handle
  Split DX Coil EIR-FF 22,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6d558bf1-a0e8-4582-94f1-a1bf5c2a8708}, !- Handle
  HPACCOOLPLFFPLR 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13b4b3d7-1282-417f-b9db-0ce62b0c9c0e}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 23,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f5ef32a2-0e66-4a36-9155-0a465576f10a}, !- Handle
  DX Coil Cap-FF 23,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {78cf6336-fb3b-4078-9dab-df51f7635abf}, !- Handle
  PSZ-AC DX Coil EIR-FT 23,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5bf3303b-d559-4b75-a279-7942ba5bf5d6}, !- Handle
  Split DX Coil EIR-FF 23,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b30f5943-9312-48d0-aea4-f60491682385}, !- Handle
  HPACCOOLPLFFPLR 23,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b92454eb-db05-4be5-9949-eb97d3a74d75}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 24,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6757ec56-4869-42f8-87c5-ba187ceb771c}, !- Handle
  DX Coil Cap-FF 24,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2704e509-280c-487c-a460-1c247e510917}, !- Handle
  PSZ-AC DX Coil EIR-FT 24,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c57b0542-d03b-4a5e-9f98-f2549018f3b7}, !- Handle
  Split DX Coil EIR-FF 24,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {953dfd6c-9461-4ea6-a56c-4f109beb7a75}, !- Handle
  HPACCOOLPLFFPLR 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f49426a6-3844-4b01-a07f-d1ad6363610b}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 25,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {146c86a0-99e3-4c16-b6a7-d97812427653}, !- Handle
  DX Coil Cap-FF 25,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {56cc6559-0385-44b5-bad2-3a9ef06a9711}, !- Handle
  PSZ-AC DX Coil EIR-FT 25,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7420f3e5-1af5-4fff-b4c0-255280895884}, !- Handle
  Split DX Coil EIR-FF 25,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f5d9b85f-05f1-4007-b60a-aef426d4a998}, !- Handle
  HPACCOOLPLFFPLR 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c110aa7a-45cb-4dbd-91b1-77f38732f459}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 26,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b90f4644-f5de-477f-880a-3f8f80cdb453}, !- Handle
  DX Coil Cap-FF 26,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f6c44d9-2b2b-4305-9e7b-3d79eeb97e41}, !- Handle
  PSZ-AC DX Coil EIR-FT 26,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {67b30b74-f15c-4586-9638-4500673f2a44}, !- Handle
  Split DX Coil EIR-FF 26,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {90567ffe-a666-4ddc-920f-3a7a84b614ed}, !- Handle
  HPACCOOLPLFFPLR 26,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f46921b4-d043-44b0-b555-36c4b5b77063}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 27,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2756313f-fe73-4bf0-a1b0-52775703ef10}, !- Handle
  DX Coil Cap-FF 27,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {017e0d7b-3126-45fa-94d2-a585c8f337c3}, !- Handle
  PSZ-AC DX Coil EIR-FT 27,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {aa61235d-95e3-4dd9-acb9-b64cf2c1f276}, !- Handle
  Split DX Coil EIR-FF 27,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {632a9670-2750-4233-89e1-48890da8a806}, !- Handle
  HPACCOOLPLFFPLR 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65416cd8-fd91-477f-9a97-e1620bd03d66}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 28,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b8b76184-28b2-41c5-8888-7071233721f9}, !- Handle
  DX Coil Cap-FF 28,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1e2b4ad-595d-4aea-81bb-0acd59aab322}, !- Handle
  PSZ-AC DX Coil EIR-FT 28,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e2be415b-84bd-4b77-a48a-21084aadff4d}, !- Handle
  Split DX Coil EIR-FF 28,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0b8ba27f-a918-4291-9764-735cbcd4b518}, !- Handle
  HPACCOOLPLFFPLR 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {636d97f5-a11a-4609-a2d3-cd4e813f4ee3}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 29,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {63c67b14-2365-483a-930b-212e908f7444}, !- Handle
  DX Coil Cap-FF 29,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {873d9aa3-193d-46d7-808c-a5f6c63a063c}, !- Handle
  PSZ-AC DX Coil EIR-FT 29,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e02f069e-a038-4856-8ff1-e15ac69b86be}, !- Handle
  Split DX Coil EIR-FF 29,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cdb4867d-11b8-4f05-a330-39dfe86ca940}, !- Handle
  HPACCOOLPLFFPLR 29,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {17d67dde-e057-41c3-90e8-ed484a64ab66}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 30,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8fd703c1-259e-4f3b-a41d-11cc7c41a922}, !- Handle
  DX Coil Cap-FF 30,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d419d420-64eb-4c32-9f16-064ac924801e}, !- Handle
  PSZ-AC DX Coil EIR-FT 30,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {adae1fe1-3e21-4ef0-823e-425b5ad0cac0}, !- Handle
  Split DX Coil EIR-FF 30,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6ab975a2-d03b-4dc0-bd01-1885b9fbdb10}, !- Handle
  HPACCOOLPLFFPLR 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7bf53502-4041-42c2-8f2e-39cfdab28d09}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 31,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {19ee9f31-cfdb-40eb-a412-5f5422488307}, !- Handle
  DX Coil Cap-FF 31,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc2ba675-1ab2-417b-8b45-8b4a87bc598f}, !- Handle
  PSZ-AC DX Coil EIR-FT 31,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c73b148a-b4b6-47c0-bf31-ae2c107e48c1}, !- Handle
  Split DX Coil EIR-FF 31,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5946237c-8a8b-462e-b17c-75676e33d779}, !- Handle
  HPACCOOLPLFFPLR 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {48f0c901-69c7-4793-a615-813c764252e5}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 32,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e3c76ad3-3519-4e1a-8f91-6b1fba3f2576}, !- Handle
  DX Coil Cap-FF 32,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {922a8e28-e7a2-475e-852a-65d303194155}, !- Handle
  PSZ-AC DX Coil EIR-FT 32,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {afa88c18-35dc-426f-956f-07425d3b5972}, !- Handle
  Split DX Coil EIR-FF 32,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {df075077-f3c5-40c8-afe8-9d77ebfc86f0}, !- Handle
  HPACCOOLPLFFPLR 32,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {183e238f-78b8-434d-8c26-abb5b21fbeaa}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 33,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bd1e92b3-8db1-4af5-9ae9-d1dbfab17232}, !- Handle
  DX Coil Cap-FF 33,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {481ad4d5-edb8-42c5-bb88-391608dd69e7}, !- Handle
  PSZ-AC DX Coil EIR-FT 33,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fa605016-85f7-481a-96ca-bff1c1fc3e41}, !- Handle
  Split DX Coil EIR-FF 33,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {717c116c-9c13-4326-9f9d-a990c57c4e81}, !- Handle
  HPACCOOLPLFFPLR 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b67aba0-b191-47d9-a52b-00b6a2ba799d}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 34,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ef7a8b6f-722e-4345-8ae8-3d3799f9b2b6}, !- Handle
  DX Coil Cap-FF 34,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {75704c44-2fb8-4e0d-826b-f401b534b886}, !- Handle
  PSZ-AC DX Coil EIR-FT 34,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3c28bc36-504e-4b5a-ae74-cf61dbb63f87}, !- Handle
  Split DX Coil EIR-FF 34,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4ffdb8e2-2413-40a4-817f-0f5e6f15a170}, !- Handle
  HPACCOOLPLFFPLR 34,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {03e2e3cd-052d-4581-9ff9-aba523cc887d}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 35,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1fc8b0cb-c0a3-443d-a28a-8bbe235d03ca}, !- Handle
  DX Coil Cap-FF 35,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {21bd76db-356d-4703-a38f-c9248d5eb7f0}, !- Handle
  PSZ-AC DX Coil EIR-FT 35,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ebab1889-46e9-4980-bd7a-d0ebbac6d6d4}, !- Handle
  Split DX Coil EIR-FF 35,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9df94390-3816-4d65-b4aa-f19abc883866}, !- Handle
  HPACCOOLPLFFPLR 35,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb1dc9e3-2661-4cb6-82c1-62512d17227e}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 36,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7d5dcb99-4e84-4665-bf03-661c4810bb36}, !- Handle
  DX Coil Cap-FF 36,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5a56d19-7578-4b4e-87a2-986da606d5d3}, !- Handle
  PSZ-AC DX Coil EIR-FT 36,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c8e7580e-799a-4b0f-9a39-8383b3044817}, !- Handle
  Split DX Coil EIR-FF 36,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {33e38487-18bf-43d7-923b-cd1235558966}, !- Handle
  HPACCOOLPLFFPLR 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6669dbc9-5bb0-4d52-9a0c-8029c536faf6}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 37,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {122ef949-db68-45a7-a1a0-6a78524d05a8}, !- Handle
  DX Coil Cap-FF 37,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fa68581-95ce-401c-861b-8025f66da1f9}, !- Handle
  PSZ-AC DX Coil EIR-FT 37,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ed764c36-301e-4b6d-a219-68f2df50f8c8}, !- Handle
  Split DX Coil EIR-FF 37,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e39c1506-8ab7-4476-ac3e-75c37cdf444b}, !- Handle
  HPACCOOLPLFFPLR 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {08eb2012-b156-4393-9dcf-171603ae3726}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 38,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e82c2051-bc19-4c19-a7c1-b1ee201be2e5}, !- Handle
  DX Coil Cap-FF 38,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a505fba-4ac0-48bf-b2f8-ba09a8e87282}, !- Handle
  PSZ-AC DX Coil EIR-FT 38,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d38a9865-8c6a-4adc-9266-888e28ab30ad}, !- Handle
  Split DX Coil EIR-FF 38,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {85588457-fba4-441a-a12e-2af47e0164c3}, !- Handle
  HPACCOOLPLFFPLR 38,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {454ff931-84a7-4dac-8641-1c23c0b53785}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 3,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {639f1501-2a57-40f3-aa1c-a75b4e44e17e}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 3,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {efbdabd4-5f38-4804-a93d-f59a50107b55}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 3,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {13b9ded0-fee1-4124-9a08-8a4a92b5cea9}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 3,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4835e043-57c4-46dc-8b7d-1bb8aa05e66f}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 3,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {2b200b5a-c905-4699-9881-9c66ca84195c}, !- Handle
  FrontLoungeFlr1 Daylt Sensor 1,         !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  2.029884424,                            !- Position X-Coordinate {m}
  1.6317892197,                           !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bba59173-9e44-45d6-858e-ab7661fa61be}, !- Handle
  FrontLoungeFlr1 Daylt Sensor 2,         !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  2.029884424,                            !- Position X-Coordinate {m}
  3.2387172197,                           !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f0ed9c4b-b313-4123-a2de-36a6686cdc66}, !- Handle
  FrontOfficeFlr1 Daylt Sensor 1,         !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  17.8794844241,                          !- Position X-Coordinate {m}
  16.7544852198,                          !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bc19c032-1ab1-42ab-92ae-a47d38b63431}, !- Handle
  FrontOfficeFlr1 Daylt Sensor 2,         !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  17.8794844241,                          !- Position X-Coordinate {m}
  15.1475572198,                          !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6e61e939-77fd-4eb0-99d3-2b1cac5d9497}, !- Handle
  LaundryRoomFlr1 Daylt Sensor 1,         !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  38.6058844241,                          !- Position X-Coordinate {m}
  16.7544852198,                          !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fee308bd-4e53-49c6-a1b0-44c98aa92a41}, !- Handle
  LaundryRoomFlr1 Daylt Sensor 2,         !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  38.6058844241,                          !- Position X-Coordinate {m}
  15.1475572198,                          !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ce506bd0-2f82-4e72-b21b-809c660e503c}, !- Handle
  MeetingRoomFlr1 Daylt Sensor 1,         !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  28.8522844241,                          !- Position X-Coordinate {m}
  1.63178921936175,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e15d5298-6fc1-4895-880f-2f054f7defa0}, !- Handle
  MeetingRoomFlr1 Daylt Sensor 2,         !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  28.8522844241,                          !- Position X-Coordinate {m}
  3.23871721936175,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

