  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c186f053-427d-49f4-abb1-b0b836f03e03}, !- Handle
  GuestRoom314 ZN Zone HVAC Equipment List, !- Name
  {0e863d1b-2df2-4390-8690-381500186745}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {304a0422-8e8b-4072-8b24-a0f6b79e5f7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {27bd6dca-c0a7-4d57-8a63-45888f41becd}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 13, !- Name
  {6d8ea2f1-3e3e-400a-b75c-b53fe16d168c}, !- Heating Setpoint Temperature Schedule Name
  {008fd508-1fc8-42fe-a072-1b21b1dda849}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5b52563-1044-45cb-aef9-c84123a03d9a}, !- Handle
  GuestRoom315_318 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5a535f3-0647-41cb-8840-39c994371556}, !- Zone Air Inlet Port List
  {a4420153-7f1b-48ac-9691-ac0ff8b374db}, !- Zone Air Exhaust Port List
  {1925ef13-6885-4874-bbfb-7d74dca1b9ac}, !- Zone Air Node Name
  {124f43f4-1c06-4a30-8fc4-d7aa4e8285ab}, !- Zone Return Air Port List
  {31aa4a99-a8ff-4836-b014-4ecab2586530}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {7bf0d30d-0260-4ce4-9d5f-3d98c29dcbfb}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {611eb2d3-a54e-425b-859f-cf743389b02b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a34d693-b5dc-41aa-9448-db69e3a1f742}, !- Handle
  GuestRoom315_318 ZN Zone Air Node,      !- Name
  {1925ef13-6885-4874-bbfb-7d74dca1b9ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1925ef13-6885-4874-bbfb-7d74dca1b9ac}, !- Handle
  {cfd44d7e-e4dd-401d-8b1e-848ee32581c5}, !- Name
  {f5b52563-1044-45cb-aef9-c84123a03d9a}, !- Source Object
  11,                                     !- Outlet Port
  {3a34d693-b5dc-41aa-9448-db69e3a1f742}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5a535f3-0647-41cb-8840-39c994371556}, !- Handle
  {d5a4d32d-875a-4575-8f50-28484eaf6f06}, !- Name
  {f5b52563-1044-45cb-aef9-c84123a03d9a}, !- HVAC Component
  {1ca444b5-e5e8-4028-accf-b7f50db4d8c4}; !- Port 1

OS:PortList,
  {a4420153-7f1b-48ac-9691-ac0ff8b374db}, !- Handle
  {6abbc9f8-299f-450e-92b7-86832a1309a4}, !- Name
  {f5b52563-1044-45cb-aef9-c84123a03d9a}, !- HVAC Component
  {0f0f6fd5-23ac-4c64-aad4-ef35a66f375c}; !- Port 1

OS:PortList,
  {124f43f4-1c06-4a30-8fc4-d7aa4e8285ab}, !- Handle
  {de8370c4-fccd-4dfb-988b-bd461661bc59}, !- Name
  {f5b52563-1044-45cb-aef9-c84123a03d9a}; !- HVAC Component

OS:Sizing:Zone,
  {7622d5e6-05da-464f-908b-7be8386aa560}, !- Handle
  {f5b52563-1044-45cb-aef9-c84123a03d9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18be2f99-f989-4384-91e8-656e214a6521}, !- Handle
  GuestRoom315_318 ZN Zone HVAC Equipment List, !- Name
  {f5b52563-1044-45cb-aef9-c84123a03d9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b5bc388-58bc-4105-a893-577a4e32e561}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {611eb2d3-a54e-425b-859f-cf743389b02b}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 14, !- Name
  {6d8ea2f1-3e3e-400a-b75c-b53fe16d168c}, !- Heating Setpoint Temperature Schedule Name
  {008fd508-1fc8-42fe-a072-1b21b1dda849}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35350140-d0e8-448b-bd9f-b0dc502e68a9}, !- Handle
  GuestRoom319 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db5c0512-3e6b-42b8-99a0-5019c09913ab}, !- Zone Air Inlet Port List
  {0c8a408e-ab51-4803-b841-32aef4406f47}, !- Zone Air Exhaust Port List
  {c8fdd1c2-7789-4a0b-a422-1c3318ae5298}, !- Zone Air Node Name
  {b791df07-79e0-4325-8aad-08410fafe32d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a454ef60-54fc-4921-b01f-ee0135e0a97f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {543f6e7f-3172-4d2e-b7dc-489c3f64807b}, !- Handle
  GuestRoom319 ZN Zone Air Node,          !- Name
  {c8fdd1c2-7789-4a0b-a422-1c3318ae5298}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8fdd1c2-7789-4a0b-a422-1c3318ae5298}, !- Handle
  {c8b953ff-c8c5-4b5d-b683-ada0014c5c76}, !- Name
  {35350140-d0e8-448b-bd9f-b0dc502e68a9}, !- Source Object
  11,                                     !- Outlet Port
  {543f6e7f-3172-4d2e-b7dc-489c3f64807b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db5c0512-3e6b-42b8-99a0-5019c09913ab}, !- Handle
  {06e0f206-0ed7-4dbd-83ac-a84bd8e27ddd}, !- Name
  {35350140-d0e8-448b-bd9f-b0dc502e68a9}, !- HVAC Component
  {1cdb1627-a51a-49ed-8f1b-0784e27c188a}; !- Port 1

OS:PortList,
  {0c8a408e-ab51-4803-b841-32aef4406f47}, !- Handle
  {011d61dd-3a0f-4739-9681-0bb2d12f0d9d}, !- Name
  {35350140-d0e8-448b-bd9f-b0dc502e68a9}, !- HVAC Component
  {0d028514-4c1f-4940-b2c3-6f401e405e9e}; !- Port 1

OS:PortList,
  {b791df07-79e0-4325-8aad-08410fafe32d}, !- Handle
  {b188a669-1276-48e4-a99e-dafa62983a3a}, !- Name
  {35350140-d0e8-448b-bd9f-b0dc502e68a9}; !- HVAC Component

OS:Sizing:Zone,
  {db1359a5-75f9-407c-856e-e0c57bc66129}, !- Handle
  {35350140-d0e8-448b-bd9f-b0dc502e68a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7d397ba-61d9-4639-b90c-aff39dc4674c}, !- Handle
  GuestRoom319 ZN Zone HVAC Equipment List, !- Name
  {35350140-d0e8-448b-bd9f-b0dc502e68a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {deb12009-1e05-4d0c-9a93-eff3a9957b7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a454ef60-54fc-4921-b01f-ee0135e0a97f}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 9, !- Name
  {661475ce-4553-4479-82c6-12e81212df49}, !- Heating Setpoint Temperature Schedule Name
  {cd279118-5738-437e-a283-4967ab752925}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62b56b68-fc57-4c8a-bcbc-21ad99167367}, !- Handle
  GuestRoom320_323 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db839418-51c6-4a1d-b9ac-713d08b56991}, !- Zone Air Inlet Port List
  {3ce2c360-c44e-4bcb-b525-2703a8f105cb}, !- Zone Air Exhaust Port List
  {3af2b6ba-bbd6-4187-9a4b-f9c0dd94bfd2}, !- Zone Air Node Name
  {c5da605b-7b00-4f88-b14d-97155c61f421}, !- Zone Return Air Port List
  {2a0a8f96-78d7-47e3-8e77-468e728de142}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b3ceb1fe-895a-4b62-ae3e-de825c33744a}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e23dfe86-5d3f-4463-ab9c-f6912dfd3c78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64976dd7-36b2-4902-89a0-f9cb2e418516}, !- Handle
  GuestRoom320_323 ZN Zone Air Node,      !- Name
  {3af2b6ba-bbd6-4187-9a4b-f9c0dd94bfd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3af2b6ba-bbd6-4187-9a4b-f9c0dd94bfd2}, !- Handle
  {f090a85d-2573-4f52-88b5-7af5e451881e}, !- Name
  {62b56b68-fc57-4c8a-bcbc-21ad99167367}, !- Source Object
  11,                                     !- Outlet Port
  {64976dd7-36b2-4902-89a0-f9cb2e418516}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db839418-51c6-4a1d-b9ac-713d08b56991}, !- Handle
  {2076744b-d891-468b-be5b-777bb7db726e}, !- Name
  {62b56b68-fc57-4c8a-bcbc-21ad99167367}, !- HVAC Component
  {83ea7dad-d616-4160-8bf7-310cdb273e8b}; !- Port 1

OS:PortList,
  {3ce2c360-c44e-4bcb-b525-2703a8f105cb}, !- Handle
  {fec9c1a4-d8dd-4897-8107-418c288f1f47}, !- Name
  {62b56b68-fc57-4c8a-bcbc-21ad99167367}, !- HVAC Component
  {0ea5beaa-ded5-4d22-ad94-498f9230a748}; !- Port 1

OS:PortList,
  {c5da605b-7b00-4f88-b14d-97155c61f421}, !- Handle
  {18456d96-d2bc-456d-9e45-81aad55a39ff}, !- Name
  {62b56b68-fc57-4c8a-bcbc-21ad99167367}; !- HVAC Component

OS:Sizing:Zone,
  {ca286ba0-8ddb-4068-842e-0670c35a3600}, !- Handle
  {62b56b68-fc57-4c8a-bcbc-21ad99167367}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {398d849b-2f0b-4d63-a91f-10825b88b36b}, !- Handle
  GuestRoom320_323 ZN Zone HVAC Equipment List, !- Name
  {62b56b68-fc57-4c8a-bcbc-21ad99167367}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35acf030-fc4a-4997-9b82-60339e2eb3a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e23dfe86-5d3f-4463-ab9c-f6912dfd3c78}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 15, !- Name
  {6d8ea2f1-3e3e-400a-b75c-b53fe16d168c}, !- Heating Setpoint Temperature Schedule Name
  {008fd508-1fc8-42fe-a072-1b21b1dda849}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea2b8160-adeb-4360-85cd-79eafad1d075}, !- Handle
  GuestRoom324 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d5dc153-b57e-45ed-82f4-8ab698c135fe}, !- Zone Air Inlet Port List
  {539fac68-bf36-48ff-9894-36264100e156}, !- Zone Air Exhaust Port List
  {727e76da-4621-4e0a-865f-687d27ac4356}, !- Zone Air Node Name
  {97b4e34f-c5c2-4a9e-8e4a-bab1c5d23f8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e30d80d-1b17-44f0-a502-b0f5dd782af6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a872bd2-a4ce-4b3a-b697-e256cb14e260}, !- Handle
  GuestRoom324 ZN Zone Air Node,          !- Name
  {727e76da-4621-4e0a-865f-687d27ac4356}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {727e76da-4621-4e0a-865f-687d27ac4356}, !- Handle
  {fc45f6c6-af3b-49d1-be05-c98d73c53e8c}, !- Name
  {ea2b8160-adeb-4360-85cd-79eafad1d075}, !- Source Object
  11,                                     !- Outlet Port
  {4a872bd2-a4ce-4b3a-b697-e256cb14e260}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d5dc153-b57e-45ed-82f4-8ab698c135fe}, !- Handle
  {69dde4f6-3071-4467-9c40-0c5bb9bdacfb}, !- Name
  {ea2b8160-adeb-4360-85cd-79eafad1d075}, !- HVAC Component
  {2a53005d-65e0-4974-a4c8-3f8c8ddd3d97}; !- Port 1

OS:PortList,
  {539fac68-bf36-48ff-9894-36264100e156}, !- Handle
  {8b0fa1c8-0fd1-454f-9487-023ccccc4837}, !- Name
  {ea2b8160-adeb-4360-85cd-79eafad1d075}, !- HVAC Component
  {aa8eed9e-bc32-4af9-8a8d-7460d551480d}; !- Port 1

OS:PortList,
  {97b4e34f-c5c2-4a9e-8e4a-bab1c5d23f8d}, !- Handle
  {2acfb131-a453-4c99-889d-c951bd2820dc}, !- Name
  {ea2b8160-adeb-4360-85cd-79eafad1d075}; !- HVAC Component

OS:Sizing:Zone,
  {2ebba0a0-4ccc-43c9-b208-f0df32f865e2}, !- Handle
  {ea2b8160-adeb-4360-85cd-79eafad1d075}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a25131f3-48de-408e-8bd0-d92eca962503}, !- Handle
  GuestRoom324 ZN Zone HVAC Equipment List, !- Name
  {ea2b8160-adeb-4360-85cd-79eafad1d075}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f95fbbb-183e-462a-98a3-5326cbd31ce7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7e30d80d-1b17-44f0-a502-b0f5dd782af6}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 10, !- Name
  {661475ce-4553-4479-82c6-12e81212df49}, !- Heating Setpoint Temperature Schedule Name
  {cd279118-5738-437e-a283-4967ab752925}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {76938517-8597-4421-898f-f526d740bf87}, !- Handle
  GuestRoom401 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a951c30-7aa8-424d-9efb-c5fe4bc6fb34}, !- Zone Air Inlet Port List
  {4865fd23-bd5a-4ae7-91c0-c61461b665a9}, !- Zone Air Exhaust Port List
  {9dec9201-5cdb-43b0-947f-729f98a9f944}, !- Zone Air Node Name
  {3a3daac5-7935-4f64-be60-9a46e30fc038}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d67b281-f504-4a24-8fa4-f3c0181b35c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee36e185-ee54-48ef-9d1f-ecd08e5542d0}, !- Handle
  GuestRoom401 ZN Zone Air Node,          !- Name
  {9dec9201-5cdb-43b0-947f-729f98a9f944}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dec9201-5cdb-43b0-947f-729f98a9f944}, !- Handle
  {6b46040a-ce41-4e39-9ef4-ee753c536019}, !- Name
  {76938517-8597-4421-898f-f526d740bf87}, !- Source Object
  11,                                     !- Outlet Port
  {ee36e185-ee54-48ef-9d1f-ecd08e5542d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a951c30-7aa8-424d-9efb-c5fe4bc6fb34}, !- Handle
  {35be139b-b965-46fd-abbf-1dc19f3d7a6e}, !- Name
  {76938517-8597-4421-898f-f526d740bf87}, !- HVAC Component
  {84ffc056-a604-4d39-bdbb-764d4b9b958e}; !- Port 1

OS:PortList,
  {4865fd23-bd5a-4ae7-91c0-c61461b665a9}, !- Handle
  {1cbeebbc-19c9-4e21-bf14-a66eb38988a0}, !- Name
  {76938517-8597-4421-898f-f526d740bf87}, !- HVAC Component
  {5143ff68-b514-440a-b086-2fc1b34ff39f}; !- Port 1

OS:PortList,
  {3a3daac5-7935-4f64-be60-9a46e30fc038}, !- Handle
  {c9d726b6-2918-43ed-ac82-5e3eade9544d}, !- Name
  {76938517-8597-4421-898f-f526d740bf87}; !- HVAC Component

OS:Sizing:Zone,
  {8db92fd4-56b5-4213-85e2-78fb4a8b1612}, !- Handle
  {76938517-8597-4421-898f-f526d740bf87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce2b7e05-e554-4984-b6f4-5292d1a334f0}, !- Handle
  GuestRoom401 ZN Zone HVAC Equipment List, !- Name
  {76938517-8597-4421-898f-f526d740bf87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7cea940a-4a94-4f4e-993d-c66611319e34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3d67b281-f504-4a24-8fa4-f3c0181b35c6}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 1,  !- Name
  {6d8ea2f1-3e3e-400a-b75c-b53fe16d168c}, !- Heating Setpoint Temperature Schedule Name
  {008fd508-1fc8-42fe-a072-1b21b1dda849}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e9e7fba8-f8a1-418c-ae28-92f1e5ccd00d}, !- Handle
  GuestRoom402_405 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5bcf54a-459f-4d2f-ae33-7e71fedfcdf9}, !- Zone Air Inlet Port List
  {00a54a61-a238-41ad-b0a7-818bdce5229e}, !- Zone Air Exhaust Port List
  {951e1fae-c6f0-45c3-bd06-acc7cc4a019a}, !- Zone Air Node Name
  {3a8cef5e-253e-4177-bc16-093890328761}, !- Zone Return Air Port List
  {040a554b-1d32-45c9-a9fa-77c6b4ce9336}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {279ca614-fc12-42b7-97c1-ce8da8bd5589}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {acde1bb6-d654-42d0-a65d-f7049f14124e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e25d5e1-ea46-496d-97f3-500ee726e5a7}, !- Handle
  GuestRoom402_405 ZN Zone Air Node,      !- Name
  {951e1fae-c6f0-45c3-bd06-acc7cc4a019a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {951e1fae-c6f0-45c3-bd06-acc7cc4a019a}, !- Handle
  {8ee8abd3-607c-44c5-ac09-c89197381870}, !- Name
  {e9e7fba8-f8a1-418c-ae28-92f1e5ccd00d}, !- Source Object
  11,                                     !- Outlet Port
  {5e25d5e1-ea46-496d-97f3-500ee726e5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5bcf54a-459f-4d2f-ae33-7e71fedfcdf9}, !- Handle
  {65f84317-b00f-4a24-b309-7376f9383911}, !- Name
  {e9e7fba8-f8a1-418c-ae28-92f1e5ccd00d}, !- HVAC Component
  {13bdf02e-2966-4b17-9fa7-e7f6e51ae140}; !- Port 1

OS:PortList,
  {00a54a61-a238-41ad-b0a7-818bdce5229e}, !- Handle
  {b1643bea-b5bf-4ace-8e59-1cbf6f6db08a}, !- Name
  {e9e7fba8-f8a1-418c-ae28-92f1e5ccd00d}, !- HVAC Component
  {5d9b84fc-39e2-4d97-801f-71712446b8f6}; !- Port 1

OS:PortList,
  {3a8cef5e-253e-4177-bc16-093890328761}, !- Handle
  {5afa5fb9-dafb-406e-9659-d68d39520762}, !- Name
  {e9e7fba8-f8a1-418c-ae28-92f1e5ccd00d}; !- HVAC Component

OS:Sizing:Zone,
  {803bf30a-5564-4163-974c-3dacf42e3417}, !- Handle
  {e9e7fba8-f8a1-418c-ae28-92f1e5ccd00d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fca912b7-0c4c-4ab1-8f78-337e94cb169c}, !- Handle
  GuestRoom402_405 ZN Zone HVAC Equipment List, !- Name
  {e9e7fba8-f8a1-418c-ae28-92f1e5ccd00d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93b8e46e-c9ae-4593-88d3-5c649aa42174}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {acde1bb6-d654-42d0-a65d-f7049f14124e}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 1,  !- Name
  {661475ce-4553-4479-82c6-12e81212df49}, !- Heating Setpoint Temperature Schedule Name
  {cd279118-5738-437e-a283-4967ab752925}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {528cf2b9-bd52-4207-a2ae-54adb6b1bb74}, !- Handle
  GuestRoom406_408 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20dc3dbf-aea3-4f03-818c-e7f0d902baea}, !- Zone Air Inlet Port List
  {0009afb3-7d65-46c7-a981-6beeb6549d92}, !- Zone Air Exhaust Port List
  {d755556e-f582-4021-be48-c90a4fab3996}, !- Zone Air Node Name
  {0695646a-146c-4ebd-af04-229f6b27762f}, !- Zone Return Air Port List
  {ca8998b3-c756-4c97-abe9-ab02ccee21b5}, !- Primary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {fbfd2309-aa21-4e63-83ec-e35688389409}, !- Secondary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02e9f63a-40b9-4bcd-82d1-fedb9f4baf12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a58af8de-3c1c-484d-9c01-edb17aed9383}, !- Handle
  GuestRoom406_408 ZN Zone Air Node,      !- Name
  {d755556e-f582-4021-be48-c90a4fab3996}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d755556e-f582-4021-be48-c90a4fab3996}, !- Handle
  {6d2866cf-b47d-4c50-82cc-9e3fbaa87834}, !- Name
  {528cf2b9-bd52-4207-a2ae-54adb6b1bb74}, !- Source Object
  11,                                     !- Outlet Port
  {a58af8de-3c1c-484d-9c01-edb17aed9383}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20dc3dbf-aea3-4f03-818c-e7f0d902baea}, !- Handle
  {6ae4e8ea-8dd0-48f0-9ac9-2d3bce83fc0f}, !- Name
  {528cf2b9-bd52-4207-a2ae-54adb6b1bb74}, !- HVAC Component
  {42d12460-2024-4637-be01-8aaf7641b52d}; !- Port 1

OS:PortList,
  {0009afb3-7d65-46c7-a981-6beeb6549d92}, !- Handle
  {9b434632-37ce-4636-ac50-b3f9f262ad5a}, !- Name
  {528cf2b9-bd52-4207-a2ae-54adb6b1bb74}, !- HVAC Component
  {7cf897d3-e5b6-4d8a-9fbb-2dea0cbca471}; !- Port 1

OS:PortList,
  {0695646a-146c-4ebd-af04-229f6b27762f}, !- Handle
  {2af80b78-d878-4a37-85dc-cd9c2c7a2cf9}, !- Name
  {528cf2b9-bd52-4207-a2ae-54adb6b1bb74}; !- HVAC Component

OS:Sizing:Zone,
  {a0f782a1-a89d-4b6d-858f-b261fd5cca1d}, !- Handle
  {528cf2b9-bd52-4207-a2ae-54adb6b1bb74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8495863a-4658-4126-a541-05113b7bcadb}, !- Handle
  GuestRoom406_408 ZN Zone HVAC Equipment List, !- Name
  {528cf2b9-bd52-4207-a2ae-54adb6b1bb74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18fc50cc-7e73-4129-b427-2069e8575419}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {02e9f63a-40b9-4bcd-82d1-fedb9f4baf12}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 2,  !- Name
  {661475ce-4553-4479-82c6-12e81212df49}, !- Heating Setpoint Temperature Schedule Name
  {cd279118-5738-437e-a283-4967ab752925}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f4c5b45-cc76-413d-93b8-bdd3cf750fbb}, !- Handle
  GuestRoom409_412 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be891804-7cd1-4db5-b684-051c51c8a675}, !- Zone Air Inlet Port List
  {6db223c4-e11f-4e4d-9992-2e5aa28c514c}, !- Zone Air Exhaust Port List
  {53f233ad-40df-469c-add6-9362874f418f}, !- Zone Air Node Name
  {ecfa09ed-f276-4ea2-8a85-850dea2c5c33}, !- Zone Return Air Port List
  {1b64c84f-6eaa-427c-ac40-826bf5b22988}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ca797fc8-51b6-4e10-b9c7-c777937cfa43}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ddaa3d2c-7638-4f62-a712-c1fb9dc6aeb1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76d3f20b-9d0b-4204-9f3c-f9fa8b88aa9d}, !- Handle
  GuestRoom409_412 ZN Zone Air Node,      !- Name
  {53f233ad-40df-469c-add6-9362874f418f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53f233ad-40df-469c-add6-9362874f418f}, !- Handle
  {6e3b8574-179d-4e92-9cde-fc0e31e47576}, !- Name
  {2f4c5b45-cc76-413d-93b8-bdd3cf750fbb}, !- Source Object
  11,                                     !- Outlet Port
  {76d3f20b-9d0b-4204-9f3c-f9fa8b88aa9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be891804-7cd1-4db5-b684-051c51c8a675}, !- Handle
  {80e4d879-a78b-4f9b-aeb0-03ccca2ac74a}, !- Name
  {2f4c5b45-cc76-413d-93b8-bdd3cf750fbb}, !- HVAC Component
  {06db9f03-2c82-4053-b001-cd2f1451fa8b}; !- Port 1

OS:PortList,
  {6db223c4-e11f-4e4d-9992-2e5aa28c514c}, !- Handle
  {42539b5e-3c7c-446a-b028-7c3c0c7138aa}, !- Name
  {2f4c5b45-cc76-413d-93b8-bdd3cf750fbb}, !- HVAC Component
  {f5b22ee2-b231-4648-950f-01efb2a723a8}; !- Port 1

OS:PortList,
  {ecfa09ed-f276-4ea2-8a85-850dea2c5c33}, !- Handle
  {c0dc93d0-a8d0-4189-8f86-d022cb9a3560}, !- Name
  {2f4c5b45-cc76-413d-93b8-bdd3cf750fbb}; !- HVAC Component

OS:Sizing:Zone,
  {a9cb5138-b4ad-4b8b-b892-491448909d76}, !- Handle
  {2f4c5b45-cc76-413d-93b8-bdd3cf750fbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {315042bb-6595-401d-8baf-116c6da17bef}, !- Handle
  GuestRoom409_412 ZN Zone HVAC Equipment List, !- Name
  {2f4c5b45-cc76-413d-93b8-bdd3cf750fbb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab637953-73cd-4176-9294-7211098411ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ddaa3d2c-7638-4f62-a712-c1fb9dc6aeb1}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 2,  !- Name
  {6d8ea2f1-3e3e-400a-b75c-b53fe16d168c}, !- Heating Setpoint Temperature Schedule Name
  {008fd508-1fc8-42fe-a072-1b21b1dda849}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a2a8cb19-32e3-4cb6-ba50-618c1d2603bd}, !- Handle
  GuestRoom413 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4fcf98c-8dd8-4d0e-8d13-5652cd1a6295}, !- Zone Air Inlet Port List
  {52484b3e-ada4-4f08-a2b1-73522b6246cb}, !- Zone Air Exhaust Port List
  {e9941ba4-05c5-43dc-8aa8-a6a6ffbf6611}, !- Zone Air Node Name
  {7085448f-570d-45b5-9a72-deb905ede3b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {82430acb-4125-4adb-bca0-5e90f5db71da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02d3993d-e612-484c-ab1b-d331f1176405}, !- Handle
  GuestRoom413 ZN Zone Air Node,          !- Name
  {e9941ba4-05c5-43dc-8aa8-a6a6ffbf6611}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9941ba4-05c5-43dc-8aa8-a6a6ffbf6611}, !- Handle
  {93b7b076-7e39-4e61-b8a8-9b3f17792ae0}, !- Name
  {a2a8cb19-32e3-4cb6-ba50-618c1d2603bd}, !- Source Object
  11,                                     !- Outlet Port
  {02d3993d-e612-484c-ab1b-d331f1176405}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4fcf98c-8dd8-4d0e-8d13-5652cd1a6295}, !- Handle
  {631b68f6-56f4-4620-ad84-378892c65d7b}, !- Name
  {a2a8cb19-32e3-4cb6-ba50-618c1d2603bd}, !- HVAC Component
  {da1bc873-b944-4074-9923-b0b779d84936}; !- Port 1

OS:PortList,
  {52484b3e-ada4-4f08-a2b1-73522b6246cb}, !- Handle
  {4fc47925-d2db-4750-978d-04443d3d2f11}, !- Name
  {a2a8cb19-32e3-4cb6-ba50-618c1d2603bd}, !- HVAC Component
  {a6439e1d-a96e-4754-9cc7-bbde443aa1ee}; !- Port 1

OS:PortList,
  {7085448f-570d-45b5-9a72-deb905ede3b5}, !- Handle
  {b5f64972-15db-4570-b56d-9ff366fb9431}, !- Name
  {a2a8cb19-32e3-4cb6-ba50-618c1d2603bd}; !- HVAC Component

OS:Sizing:Zone,
  {ccb38fb1-2a69-4a4d-9058-786a72700c73}, !- Handle
  {a2a8cb19-32e3-4cb6-ba50-618c1d2603bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6c5bd92-80b3-4afc-907d-1ebf1830fd07}, !- Handle
  GuestRoom413 ZN Zone HVAC Equipment List, !- Name
  {a2a8cb19-32e3-4cb6-ba50-618c1d2603bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfebe431-62a4-4225-9cc7-3e9088513029}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {82430acb-4125-4adb-bca0-5e90f5db71da}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 3,  !- Name
  {661475ce-4553-4479-82c6-12e81212df49}, !- Heating Setpoint Temperature Schedule Name
  {cd279118-5738-437e-a283-4967ab752925}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {60500ae3-bfdd-44e3-9023-ddb5759788d2}, !- Handle
  GuestRoom414 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9c32ef3-ceef-4e2a-bb06-819f5c038cfb}, !- Zone Air Inlet Port List
  {9c33137d-9bd1-4488-bea9-ca4593defcb5}, !- Zone Air Exhaust Port List
  {689d6afd-bc0a-4d8d-8ca4-61235c983249}, !- Zone Air Node Name
  {ceabc2f3-17ef-4d49-bdca-2d65d85b99fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43465df6-8208-46d0-b4fb-3bcab9a57925}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {127c98b2-d19b-4082-8494-2fbee06757f1}, !- Handle
  GuestRoom414 ZN Zone Air Node,          !- Name
  {689d6afd-bc0a-4d8d-8ca4-61235c983249}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {689d6afd-bc0a-4d8d-8ca4-61235c983249}, !- Handle
  {9420fb1a-012c-4326-ab2c-3fab56eb8091}, !- Name
  {60500ae3-bfdd-44e3-9023-ddb5759788d2}, !- Source Object
  11,                                     !- Outlet Port
  {127c98b2-d19b-4082-8494-2fbee06757f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9c32ef3-ceef-4e2a-bb06-819f5c038cfb}, !- Handle
  {1bdcc83e-0153-4e58-884b-dd95265c3bbd}, !- Name
  {60500ae3-bfdd-44e3-9023-ddb5759788d2}, !- HVAC Component
  {85c57e65-6c2f-4f4c-9915-7bf2e11baa76}; !- Port 1

OS:PortList,
  {9c33137d-9bd1-4488-bea9-ca4593defcb5}, !- Handle
  {ec5bf932-c5cb-4059-ab11-325391f32c3b}, !- Name
  {60500ae3-bfdd-44e3-9023-ddb5759788d2}, !- HVAC Component
  {774e80f5-4db6-4c9f-94b5-48a6d078d2c4}; !- Port 1

OS:PortList,
  {ceabc2f3-17ef-4d49-bdca-2d65d85b99fb}, !- Handle
  {0d2a9b7a-885c-4665-a226-10cdf59f5200}, !- Name
  {60500ae3-bfdd-44e3-9023-ddb5759788d2}; !- HVAC Component

OS:Sizing:Zone,
  {df8469f0-35f7-49d6-bd9b-7dcc28aeea57}, !- Handle
  {60500ae3-bfdd-44e3-9023-ddb5759788d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b93a146c-5a9b-40cb-9e2f-f09e3a662abd}, !- Handle
  GuestRoom414 ZN Zone HVAC Equipment List, !- Name
  {60500ae3-bfdd-44e3-9023-ddb5759788d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {757807a2-c0ce-4bb2-8e6e-116c41ef3ecd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {43465df6-8208-46d0-b4fb-3bcab9a57925}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 4,  !- Name
  {661475ce-4553-4479-82c6-12e81212df49}, !- Heating Setpoint Temperature Schedule Name
  {cd279118-5738-437e-a283-4967ab752925}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {abc7752e-4e0d-43df-a305-835d8895adc4}, !- Handle
  GuestRoom415_418 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a680e491-12d0-47f6-b91d-fd9dd406f952}, !- Zone Air Inlet Port List
  {68f9a15f-6123-4c90-b842-cacf07c9d4c6}, !- Zone Air Exhaust Port List
  {88467518-411f-4808-88f5-f0863cec2536}, !- Zone Air Node Name
  {321c9db9-8462-4930-9c0a-696dd5633a4a}, !- Zone Return Air Port List
  {14adb5f3-63f8-4e65-ad44-f758b954912f}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {342b48e8-1d0a-4d9b-a167-fff66ffb3b0d}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {800711c0-3934-44ef-835f-15f72781bb8f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e2a6fc5-0400-4a4f-b39a-5455683334c2}, !- Handle
  GuestRoom415_418 ZN Zone Air Node,      !- Name
  {88467518-411f-4808-88f5-f0863cec2536}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88467518-411f-4808-88f5-f0863cec2536}, !- Handle
  {15b3b2f3-deef-489d-bfea-7052f9031892}, !- Name
  {abc7752e-4e0d-43df-a305-835d8895adc4}, !- Source Object
  11,                                     !- Outlet Port
  {9e2a6fc5-0400-4a4f-b39a-5455683334c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a680e491-12d0-47f6-b91d-fd9dd406f952}, !- Handle
  {e0177009-ff8e-42cf-accf-116bfb67d775}, !- Name
  {abc7752e-4e0d-43df-a305-835d8895adc4}, !- HVAC Component
  {7ea3fa23-2982-472c-a4ee-cab9830c9568}; !- Port 1

OS:PortList,
  {68f9a15f-6123-4c90-b842-cacf07c9d4c6}, !- Handle
  {2407956d-d8f4-45e3-a937-0ab1d3ffc4f8}, !- Name
  {abc7752e-4e0d-43df-a305-835d8895adc4}, !- HVAC Component
  {b01ec39e-f764-47ee-a12f-2c9c2e1378df}; !- Port 1

OS:PortList,
  {321c9db9-8462-4930-9c0a-696dd5633a4a}, !- Handle
  {cdb97b2f-70a4-473c-9ae2-076c8f3e2cfe}, !- Name
  {abc7752e-4e0d-43df-a305-835d8895adc4}; !- HVAC Component

OS:Sizing:Zone,
  {316c88db-e37f-441d-9fc3-baa69bcbfcdf}, !- Handle
  {abc7752e-4e0d-43df-a305-835d8895adc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70d58332-a57c-452c-b3a1-8a5a5d114d31}, !- Handle
  GuestRoom415_418 ZN Zone HVAC Equipment List, !- Name
  {abc7752e-4e0d-43df-a305-835d8895adc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9aba4bb2-537c-439c-ac81-307695c8456d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {800711c0-3934-44ef-835f-15f72781bb8f}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 3,  !- Name
  {6d8ea2f1-3e3e-400a-b75c-b53fe16d168c}, !- Heating Setpoint Temperature Schedule Name
  {008fd508-1fc8-42fe-a072-1b21b1dda849}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a21f4fd3-cf23-4958-9583-022e17ed34bf}, !- Handle
  GuestRoom419 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b2a4f68-2f25-42e3-93c2-c8533529bf9e}, !- Zone Air Inlet Port List
  {05cc851e-7aac-4eb6-a732-4673e0d52311}, !- Zone Air Exhaust Port List
  {7093e710-f7d6-443b-a127-fb20a5613116}, !- Zone Air Node Name
  {f769370d-0372-4fd5-8437-d1661882493e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44284c04-17c3-4c9a-98b2-f3af1ceced50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd715171-2383-46df-88c0-49183368ef40}, !- Handle
  GuestRoom419 ZN Zone Air Node,          !- Name
  {7093e710-f7d6-443b-a127-fb20a5613116}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7093e710-f7d6-443b-a127-fb20a5613116}, !- Handle
  {d68fb692-7154-43d5-ac1c-b431e976d3b1}, !- Name
  {a21f4fd3-cf23-4958-9583-022e17ed34bf}, !- Source Object
  11,                                     !- Outlet Port
  {cd715171-2383-46df-88c0-49183368ef40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b2a4f68-2f25-42e3-93c2-c8533529bf9e}, !- Handle
  {b350a642-1c3c-467d-a17e-2de115139ff2}, !- Name
  {a21f4fd3-cf23-4958-9583-022e17ed34bf}, !- HVAC Component
  {db0a7984-545e-4e13-b772-915493ee36fe}; !- Port 1

OS:PortList,
  {05cc851e-7aac-4eb6-a732-4673e0d52311}, !- Handle
  {e7e6f477-865a-4099-991d-b75f5166ae3c}, !- Name
  {a21f4fd3-cf23-4958-9583-022e17ed34bf}, !- HVAC Component
  {1795d425-5089-4b16-b0b5-20d29df2564b}; !- Port 1

OS:PortList,
  {f769370d-0372-4fd5-8437-d1661882493e}, !- Handle
  {2ced91f7-a167-4b66-8cb8-4941089ceed8}, !- Name
  {a21f4fd3-cf23-4958-9583-022e17ed34bf}; !- HVAC Component

OS:Sizing:Zone,
  {2c7e1111-64a8-434e-b869-aad74633890d}, !- Handle
  {a21f4fd3-cf23-4958-9583-022e17ed34bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ed0f640-1aa2-4820-aeda-5158f53d94d0}, !- Handle
  GuestRoom419 ZN Zone HVAC Equipment List, !- Name
  {a21f4fd3-cf23-4958-9583-022e17ed34bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29fbe729-b8f4-45e1-94ae-3b2d707d838e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {44284c04-17c3-4c9a-98b2-f3af1ceced50}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 4,  !- Name
  {6d8ea2f1-3e3e-400a-b75c-b53fe16d168c}, !- Heating Setpoint Temperature Schedule Name
  {008fd508-1fc8-42fe-a072-1b21b1dda849}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0fc0f35-ef96-461f-8738-cdd65bfcb826}, !- Handle
  GuestRoom420_423 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb6a17bb-e74e-47dd-9a2b-f6938a4b3fa1}, !- Zone Air Inlet Port List
  {9128d155-2072-4288-b626-4ee378179f30}, !- Zone Air Exhaust Port List
  {3fedfb93-9489-48c9-9c71-e1eebddf9dbd}, !- Zone Air Node Name
  {7bbe687a-e455-4a78-8401-f9b2e6431397}, !- Zone Return Air Port List
  {27ce2bfa-d14a-4071-917a-97e3d0440cc5}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {a4763b18-253e-48d2-8d70-3d3805961413}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5996ae23-a832-4b82-b4a4-86a01b6a29aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82fdee41-17c8-47fe-8ec7-90b5a5aa616e}, !- Handle
  GuestRoom420_423 ZN Zone Air Node,      !- Name
  {3fedfb93-9489-48c9-9c71-e1eebddf9dbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fedfb93-9489-48c9-9c71-e1eebddf9dbd}, !- Handle
  {dfb8bf8e-088a-4fc7-9a7d-3d2fe6ca586c}, !- Name
  {f0fc0f35-ef96-461f-8738-cdd65bfcb826}, !- Source Object
  11,                                     !- Outlet Port
  {82fdee41-17c8-47fe-8ec7-90b5a5aa616e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb6a17bb-e74e-47dd-9a2b-f6938a4b3fa1}, !- Handle
  {0581c8fa-60af-4612-91fb-5049187008ca}, !- Name
  {f0fc0f35-ef96-461f-8738-cdd65bfcb826}, !- HVAC Component
  {8500d0e7-4fdd-4811-95e8-1ceebc6ac6a4}; !- Port 1

OS:PortList,
  {9128d155-2072-4288-b626-4ee378179f30}, !- Handle
  {9c465235-0ecf-4826-bb15-c90f55d56219}, !- Name
  {f0fc0f35-ef96-461f-8738-cdd65bfcb826}, !- HVAC Component
  {13fb2f11-c724-4d51-9558-be7ff9b801cb}; !- Port 1

OS:PortList,
  {7bbe687a-e455-4a78-8401-f9b2e6431397}, !- Handle
  {fd03a74a-efbb-4154-b66e-abfaa940694f}, !- Name
  {f0fc0f35-ef96-461f-8738-cdd65bfcb826}; !- HVAC Component

OS:Sizing:Zone,
  {29044e1c-9702-4dc7-9ead-e6e4f61417b8}, !- Handle
  {f0fc0f35-ef96-461f-8738-cdd65bfcb826}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7eab5d7-a118-4a89-9cc4-460da9b1b100}, !- Handle
  GuestRoom420_423 ZN Zone HVAC Equipment List, !- Name
  {f0fc0f35-ef96-461f-8738-cdd65bfcb826}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ad5a0ee-4fe0-4128-94e5-56ac8a76d887}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5996ae23-a832-4b82-b4a4-86a01b6a29aa}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 5,  !- Name
  {6d8ea2f1-3e3e-400a-b75c-b53fe16d168c}, !- Heating Setpoint Temperature Schedule Name
  {008fd508-1fc8-42fe-a072-1b21b1dda849}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ace11b5f-3608-4fc4-8f56-8768fd862d93}, !- Handle
  GuestRoom424 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42240fdd-b617-461a-954c-8a5566362fd8}, !- Zone Air Inlet Port List
  {ccf67083-7cd7-4e94-b537-178cd0f4d3ab}, !- Zone Air Exhaust Port List
  {ef990a2b-bdbd-4af4-9b20-07bf31e54187}, !- Zone Air Node Name
  {b2ee04c3-d783-4408-9d28-dc7c7768760f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {804ce421-cf81-49b5-99ef-5367e1e60b88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b72ff25-64ac-4d5d-b2ca-5aed2c1e51d4}, !- Handle
  GuestRoom424 ZN Zone Air Node,          !- Name
  {ef990a2b-bdbd-4af4-9b20-07bf31e54187}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef990a2b-bdbd-4af4-9b20-07bf31e54187}, !- Handle
  {8020d0c0-32c4-4a57-9fea-8c66f9316ec7}, !- Name
  {ace11b5f-3608-4fc4-8f56-8768fd862d93}, !- Source Object
  11,                                     !- Outlet Port
  {2b72ff25-64ac-4d5d-b2ca-5aed2c1e51d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42240fdd-b617-461a-954c-8a5566362fd8}, !- Handle
  {668c4f80-b853-4220-b446-0fe638d5bd79}, !- Name
  {ace11b5f-3608-4fc4-8f56-8768fd862d93}, !- HVAC Component
  {13deeb08-1930-492b-9e79-39833d22e73f}; !- Port 1

OS:PortList,
  {ccf67083-7cd7-4e94-b537-178cd0f4d3ab}, !- Handle
  {1356c3e8-8928-4ee2-8d57-05ca055c1a4f}, !- Name
  {ace11b5f-3608-4fc4-8f56-8768fd862d93}, !- HVAC Component
  {28e25cd4-8e06-4be5-a6ee-6a6c4871389d}; !- Port 1

OS:PortList,
  {b2ee04c3-d783-4408-9d28-dc7c7768760f}, !- Handle
  {e99550f5-0ff0-45c0-a06e-2d757d779f1f}, !- Name
  {ace11b5f-3608-4fc4-8f56-8768fd862d93}; !- HVAC Component

OS:Sizing:Zone,
  {26fa1c42-ab80-402f-a8a0-49a23859082e}, !- Handle
  {ace11b5f-3608-4fc4-8f56-8768fd862d93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b494f593-92fd-416e-82d0-ad717b28cc8c}, !- Handle
  GuestRoom424 ZN Zone HVAC Equipment List, !- Name
  {ace11b5f-3608-4fc4-8f56-8768fd862d93}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e6b8ef4-d568-48e3-b99b-871a16c79017}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {804ce421-cf81-49b5-99ef-5367e1e60b88}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 6,  !- Name
  {6d8ea2f1-3e3e-400a-b75c-b53fe16d168c}, !- Heating Setpoint Temperature Schedule Name
  {008fd508-1fc8-42fe-a072-1b21b1dda849}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53190bfd-6a79-45cd-9087-c2cd92c2c3c6}, !- Handle
  LaundryRoomFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e39cf5c-bd66-4d6d-9416-c1ee8561f96c}, !- Zone Air Inlet Port List
  {c3ccc4ae-957c-4196-be8f-f0bb15b2ca26}, !- Zone Air Exhaust Port List
  {f41c9576-aab4-4b13-89a0-26153c172bf8}, !- Zone Air Node Name
  {89b21992-d82d-4970-b84d-a8c29a2d49d1}, !- Zone Return Air Port List
  {fd1082a3-75a2-4b93-bf5d-7d5e3cde6d23}, !- Primary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {9888fa33-dede-443d-ac3d-bd626306342c}, !- Secondary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b40b126-1439-4c47-a2e7-54662fd2d30d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15878862-913a-4098-be04-4a518a80b4f0}, !- Handle
  LaundryRoomFlr1 ZN Zone Air Node,       !- Name
  {f41c9576-aab4-4b13-89a0-26153c172bf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f41c9576-aab4-4b13-89a0-26153c172bf8}, !- Handle
  {8c11bb04-ad98-468f-b954-cd8c011663a0}, !- Name
  {53190bfd-6a79-45cd-9087-c2cd92c2c3c6}, !- Source Object
  11,                                     !- Outlet Port
  {15878862-913a-4098-be04-4a518a80b4f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e39cf5c-bd66-4d6d-9416-c1ee8561f96c}, !- Handle
  {e0ed0aa3-555f-4183-a313-6d31eb5fce61}, !- Name
  {53190bfd-6a79-45cd-9087-c2cd92c2c3c6}; !- HVAC Component

OS:PortList,
  {c3ccc4ae-957c-4196-be8f-f0bb15b2ca26}, !- Handle
  {7f6417db-412e-4a89-80ac-2f07be0ede77}, !- Name
  {53190bfd-6a79-45cd-9087-c2cd92c2c3c6}; !- HVAC Component

OS:PortList,
  {89b21992-d82d-4970-b84d-a8c29a2d49d1}, !- Handle
  {d952f6fa-d5db-4933-b7e2-6e0aab6332c4}, !- Name
  {53190bfd-6a79-45cd-9087-c2cd92c2c3c6}; !- HVAC Component

OS:Sizing:Zone,
  {4dc67367-7c74-4c17-9d12-017cd3406dec}, !- Handle
  {53190bfd-6a79-45cd-9087-c2cd92c2c3c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0af98b28-47fa-426b-8317-80e0ce795349}, !- Handle
  LaundryRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {53190bfd-6a79-45cd-9087-c2cd92c2c3c6}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {6b40b126-1439-4c47-a2e7-54662fd2d30d}, !- Handle
  SmallHotel Laundry Thermostat 1,        !- Name
  {c14af4c3-0983-4317-ab9b-ad0c3b9862f5}, !- Heating Setpoint Temperature Schedule Name
  {d241b3c0-2cc8-4a04-8667-4cffbf3e4a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c88b707b-3136-4820-800b-153d3c674d35}, !- Handle
  MechanicalRoomFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57d99598-b869-439e-8a2a-d04561cf66c0}, !- Zone Air Inlet Port List
  {f2ee7fc4-44b0-43b9-9566-8b415f20de87}, !- Zone Air Exhaust Port List
  {54480ccd-858a-4cdb-a524-ae3cc3f27ce1}, !- Zone Air Node Name
  {6ca3d145-685b-4e71-aacf-ca11ca2d1e0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57b6c192-07a7-4c89-a76c-b14065d95800}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3a3b47d-a987-4008-8e34-5047b2d70b0c}, !- Handle
  MechanicalRoomFlr1 ZN Zone Air Node,    !- Name
  {54480ccd-858a-4cdb-a524-ae3cc3f27ce1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54480ccd-858a-4cdb-a524-ae3cc3f27ce1}, !- Handle
  {86e70f2e-569a-4118-a1c8-13f64adbc809}, !- Name
  {c88b707b-3136-4820-800b-153d3c674d35}, !- Source Object
  11,                                     !- Outlet Port
  {f3a3b47d-a987-4008-8e34-5047b2d70b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57d99598-b869-439e-8a2a-d04561cf66c0}, !- Handle
  {d89918ce-9eab-452c-a13c-cdae9f7791df}, !- Name
  {c88b707b-3136-4820-800b-153d3c674d35}, !- HVAC Component
  {d93afd86-2a52-4825-b195-f247467f5f67}; !- Port 1

OS:PortList,
  {f2ee7fc4-44b0-43b9-9566-8b415f20de87}, !- Handle
  {75b5cb09-b084-4b9c-b515-098b5b7015a4}, !- Name
  {c88b707b-3136-4820-800b-153d3c674d35}, !- HVAC Component
  {e9daf82e-7ae6-44dc-a28f-f3e4e781cbd1}; !- Port 1

OS:PortList,
  {6ca3d145-685b-4e71-aacf-ca11ca2d1e0a}, !- Handle
  {99be14b3-3812-4b85-95e1-8cfa887affe6}, !- Name
  {c88b707b-3136-4820-800b-153d3c674d35}; !- HVAC Component

OS:Sizing:Zone,
  {ab476cf2-6fd4-4c7b-aa1b-ad5e180ca150}, !- Handle
  {c88b707b-3136-4820-800b-153d3c674d35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a61c97d-048a-49b1-a39f-f34260ca8af5}, !- Handle
  MechanicalRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {c88b707b-3136-4820-800b-153d3c674d35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69fe484a-b593-48c8-b4d7-ffd45ffe12d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {57b6c192-07a7-4c89-a76c-b14065d95800}, !- Handle
  SmallHotel Mechanical Thermostat 1,     !- Name
  {88526af6-2c7e-4326-8788-02aaa1cb8e0d}, !- Heating Setpoint Temperature Schedule Name
  {f0005dc1-a66c-47e2-8c88-2ec83e89eb89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fcafed20-f375-4875-8247-3692bf326146}, !- Handle
  MeetingRoomFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {700fe583-d9b3-4c29-89a4-6d50d2c09bde}, !- Zone Air Inlet Port List
  {8ec81cce-ff6f-47a0-9b2f-63cd2ae4c8ed}, !- Zone Air Exhaust Port List
  {f3597e79-9a48-4f43-b605-07f353eded80}, !- Zone Air Node Name
  {a35a66e5-9178-42f7-9301-956c7f1a020c}, !- Zone Return Air Port List
  {3fbfdeb3-5029-460e-ba24-bfee62a28ee3}, !- Primary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {2729537f-ca7e-4be8-976f-a04b38bf293e}, !- Secondary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {245b6045-6cfd-47de-a450-b2fc7ee57535}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf5a178e-11bd-406b-8c30-d75f92f41730}, !- Handle
  MeetingRoomFlr1 ZN Zone Air Node,       !- Name
  {f3597e79-9a48-4f43-b605-07f353eded80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3597e79-9a48-4f43-b605-07f353eded80}, !- Handle
  {cebcb146-338d-4861-9fa9-4a5ae3595244}, !- Name
  {fcafed20-f375-4875-8247-3692bf326146}, !- Source Object
  11,                                     !- Outlet Port
  {bf5a178e-11bd-406b-8c30-d75f92f41730}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {700fe583-d9b3-4c29-89a4-6d50d2c09bde}, !- Handle
  {57cdb11e-2fed-404b-8650-74bc846cd953}, !- Name
  {fcafed20-f375-4875-8247-3692bf326146}, !- HVAC Component
  {c9e9f368-447c-428f-abd6-7aa829b8fec6}; !- Port 1

OS:PortList,
  {8ec81cce-ff6f-47a0-9b2f-63cd2ae4c8ed}, !- Handle
  {7c7b7844-4594-41df-a802-0b88369a5b5a}, !- Name
  {fcafed20-f375-4875-8247-3692bf326146}; !- HVAC Component

OS:PortList,
  {a35a66e5-9178-42f7-9301-956c7f1a020c}, !- Handle
  {3e406a05-50fe-4aef-8b1d-24c3bbfbc3d5}, !- Name
  {fcafed20-f375-4875-8247-3692bf326146}, !- HVAC Component
  {a850b449-7a6b-457b-beec-1ed134336b24}; !- Port 1

OS:Sizing:Zone,
  {56b7398d-42e1-47b0-9ac8-c7a670de6631}, !- Handle
  {fcafed20-f375-4875-8247-3692bf326146}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72d2b5e2-9e8e-4d85-8bb3-8b3fedd1dd87}, !- Handle
  MeetingRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {fcafed20-f375-4875-8247-3692bf326146}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85a6c62c-d792-4591-a994-571a1333f5fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {245b6045-6cfd-47de-a450-b2fc7ee57535}, !- Handle
  SmallHotel Meeting Thermostat 1,        !- Name
  {c14af4c3-0983-4317-ab9b-ad0c3b9862f5}, !- Heating Setpoint Temperature Schedule Name
  {d241b3c0-2cc8-4a04-8667-4cffbf3e4a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1a835d8-8756-4014-ad1b-ea0c07783655}, !- Handle
  RearStairsFlr1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8daff1e0-44b6-485a-b5a0-9566d4fbaa75}, !- Zone Air Inlet Port List
  {7d2feb6a-a104-4d6a-a517-a3e49b111385}, !- Zone Air Exhaust Port List
  {75a3eaed-4c36-4426-8c87-851bf89d9da2}, !- Zone Air Node Name
  {db91af54-e6ce-4656-8906-6672c5c1caf2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {265e779e-2c83-4b7e-aef3-6edbb15a4861}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40c9b447-3e78-458c-9d5d-638bf5b4af61}, !- Handle
  RearStairsFlr1 ZN Zone Air Node,        !- Name
  {75a3eaed-4c36-4426-8c87-851bf89d9da2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75a3eaed-4c36-4426-8c87-851bf89d9da2}, !- Handle
  {f911f975-6d36-48fc-8c54-4efe7125f554}, !- Name
  {a1a835d8-8756-4014-ad1b-ea0c07783655}, !- Source Object
  11,                                     !- Outlet Port
  {40c9b447-3e78-458c-9d5d-638bf5b4af61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8daff1e0-44b6-485a-b5a0-9566d4fbaa75}, !- Handle
  {b6062f30-de26-400a-9d74-d60556f27142}, !- Name
  {a1a835d8-8756-4014-ad1b-ea0c07783655}, !- HVAC Component
  {155c02c9-f548-4fd4-a539-2da75f0362d6}; !- Port 1

OS:PortList,
  {7d2feb6a-a104-4d6a-a517-a3e49b111385}, !- Handle
  {65c93451-e61d-4602-bec4-5c57f72066a8}, !- Name
  {a1a835d8-8756-4014-ad1b-ea0c07783655}, !- HVAC Component
  {dee5f0b0-0820-44f8-8271-f3f6138bbf99}; !- Port 1

OS:PortList,
  {db91af54-e6ce-4656-8906-6672c5c1caf2}, !- Handle
  {fe7d590e-b74f-4e26-9043-0b26cc4409e0}, !- Name
  {a1a835d8-8756-4014-ad1b-ea0c07783655}; !- HVAC Component

OS:Sizing:Zone,
  {9ce12ff1-4280-41cf-9d98-1ab4250dea91}, !- Handle
  {a1a835d8-8756-4014-ad1b-ea0c07783655}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4949e971-0a11-44c7-a333-5d16b0e18aba}, !- Handle
  RearStairsFlr1 ZN Zone HVAC Equipment List, !- Name
  {a1a835d8-8756-4014-ad1b-ea0c07783655}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50fee13b-db15-4a55-be9c-e885e553790a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {265e779e-2c83-4b7e-aef3-6edbb15a4861}, !- Handle
  SmallHotel Stair Thermostat 4,          !- Name
  {88526af6-2c7e-4326-8788-02aaa1cb8e0d}, !- Heating Setpoint Temperature Schedule Name
  {f0005dc1-a66c-47e2-8c88-2ec83e89eb89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d8b6cbbd-a137-4ce7-9493-67754481e206}, !- Handle
  RearStairsFlr2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dd25338-07d4-459c-9462-b451844cefa5}, !- Zone Air Inlet Port List
  {a275b09e-7658-4ec4-b5c5-bf6894013fa9}, !- Zone Air Exhaust Port List
  {e7a1b9b8-7d28-4b64-9901-8707d35e0f6d}, !- Zone Air Node Name
  {7b14fc2b-27e8-407e-b52c-7c965873f3b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {533cfd02-9783-43fa-90db-96d9c71bc317}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c3c1c85-bafc-42ce-94c2-322c5e801515}, !- Handle
  RearStairsFlr2 ZN Zone Air Node,        !- Name
  {e7a1b9b8-7d28-4b64-9901-8707d35e0f6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7a1b9b8-7d28-4b64-9901-8707d35e0f6d}, !- Handle
  {653bcaa5-d3f8-4faf-815f-cfa1ff8fdcc5}, !- Name
  {d8b6cbbd-a137-4ce7-9493-67754481e206}, !- Source Object
  11,                                     !- Outlet Port
  {7c3c1c85-bafc-42ce-94c2-322c5e801515}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dd25338-07d4-459c-9462-b451844cefa5}, !- Handle
  {956586cd-61e3-4d52-a4bf-aa8b62c4dd7a}, !- Name
  {d8b6cbbd-a137-4ce7-9493-67754481e206}, !- HVAC Component
  {bfb48177-6bf2-430f-94e5-9092b8210455}; !- Port 1

OS:PortList,
  {a275b09e-7658-4ec4-b5c5-bf6894013fa9}, !- Handle
  {6539f308-b50a-465b-aa24-a323e3826e54}, !- Name
  {d8b6cbbd-a137-4ce7-9493-67754481e206}, !- HVAC Component
  {886e7f84-e346-4e97-a25d-3657225c38bf}; !- Port 1

OS:PortList,
  {7b14fc2b-27e8-407e-b52c-7c965873f3b1}, !- Handle
  {f6c1a0c6-d085-4725-90bc-5fc74e549313}, !- Name
  {d8b6cbbd-a137-4ce7-9493-67754481e206}; !- HVAC Component

OS:Sizing:Zone,
  {6f4479c0-83c3-4fe0-a365-cfde777f0597}, !- Handle
  {d8b6cbbd-a137-4ce7-9493-67754481e206}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb7190a4-180e-4a1c-a8f1-4a68cfe53848}, !- Handle
  RearStairsFlr2 ZN Zone HVAC Equipment List, !- Name
  {d8b6cbbd-a137-4ce7-9493-67754481e206}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb99ccdb-7f9d-4504-bbfc-1b2075b333f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {533cfd02-9783-43fa-90db-96d9c71bc317}, !- Handle
  SmallHotel Stair Thermostat 5,          !- Name
  {88526af6-2c7e-4326-8788-02aaa1cb8e0d}, !- Heating Setpoint Temperature Schedule Name
  {f0005dc1-a66c-47e2-8c88-2ec83e89eb89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79592925-828c-47b9-a056-bf43167e6729}, !- Handle
  RearStairsFlr3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ed6f427-1c1c-442d-9534-5b24df039f9b}, !- Zone Air Inlet Port List
  {39f6e1fb-3b5c-4d94-acd7-80bc1c456280}, !- Zone Air Exhaust Port List
  {b82af3c5-4404-4320-b357-fd7508c62548}, !- Zone Air Node Name
  {3247a266-882a-449d-8553-6e6065e0d6f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5555a7b5-f933-4e10-845f-6de3d62bfeb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3197024e-97a1-40f6-bdef-0fba835ae6a0}, !- Handle
  RearStairsFlr3 ZN Zone Air Node,        !- Name
  {b82af3c5-4404-4320-b357-fd7508c62548}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b82af3c5-4404-4320-b357-fd7508c62548}, !- Handle
  {bfb1bf90-da10-4eb1-b139-9bd4c75caff8}, !- Name
  {79592925-828c-47b9-a056-bf43167e6729}, !- Source Object
  11,                                     !- Outlet Port
  {3197024e-97a1-40f6-bdef-0fba835ae6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ed6f427-1c1c-442d-9534-5b24df039f9b}, !- Handle
  {d9319925-206d-4f48-9852-41af75ef0e92}, !- Name
  {79592925-828c-47b9-a056-bf43167e6729}, !- HVAC Component
  {158c5bf4-1f68-497b-912a-5d38d0cd253e}; !- Port 1

OS:PortList,
  {39f6e1fb-3b5c-4d94-acd7-80bc1c456280}, !- Handle
  {38c7d91d-1051-4324-bd38-8e2a7ec9e73d}, !- Name
  {79592925-828c-47b9-a056-bf43167e6729}, !- HVAC Component
  {13dff412-4605-420a-8ade-bb46af2ec716}; !- Port 1

OS:PortList,
  {3247a266-882a-449d-8553-6e6065e0d6f3}, !- Handle
  {d6be4681-9185-48a0-ae8e-10891bbd0acb}, !- Name
  {79592925-828c-47b9-a056-bf43167e6729}; !- HVAC Component

OS:Sizing:Zone,
  {13ceccc5-e134-4558-b7e8-9f68338b6d5d}, !- Handle
  {79592925-828c-47b9-a056-bf43167e6729}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb83b4c7-2453-483d-83da-e7d37f177687}, !- Handle
  RearStairsFlr3 ZN Zone HVAC Equipment List, !- Name
  {79592925-828c-47b9-a056-bf43167e6729}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3281d8e8-3bab-4392-8350-bfa76db8ae3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5555a7b5-f933-4e10-845f-6de3d62bfeb5}, !- Handle
  SmallHotel Stair Thermostat 6,          !- Name
  {88526af6-2c7e-4326-8788-02aaa1cb8e0d}, !- Heating Setpoint Temperature Schedule Name
  {f0005dc1-a66c-47e2-8c88-2ec83e89eb89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f722435-c078-4da0-8237-bef26a4d027b}, !- Handle
  RearStairsFlr4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4dd78f39-fe5b-4d45-be48-0e936b5e108c}, !- Zone Air Inlet Port List
  {4d4ff69a-1e7e-49d5-a6ec-c5aa4ecbf84c}, !- Zone Air Exhaust Port List
  {7323edb6-7fce-4add-a4ba-b3adc91d0d08}, !- Zone Air Node Name
  {537ec0a5-5b22-4bfe-80c9-9d3b0574d9dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb1d5dcc-f117-4641-bd0d-a4a1886a7af0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {371655ef-7180-4dea-b123-da74a688772e}, !- Handle
  RearStairsFlr4 ZN Zone Air Node,        !- Name
  {7323edb6-7fce-4add-a4ba-b3adc91d0d08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7323edb6-7fce-4add-a4ba-b3adc91d0d08}, !- Handle
  {3d520595-825f-4514-8caa-1eaa2ce49d0d}, !- Name
  {4f722435-c078-4da0-8237-bef26a4d027b}, !- Source Object
  11,                                     !- Outlet Port
  {371655ef-7180-4dea-b123-da74a688772e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4dd78f39-fe5b-4d45-be48-0e936b5e108c}, !- Handle
  {a35d1213-f8fc-46de-96a6-34e3d393538e}, !- Name
  {4f722435-c078-4da0-8237-bef26a4d027b}, !- HVAC Component
  {6ec86787-0f7d-47e9-9944-9423e3f274ff}; !- Port 1

OS:PortList,
  {4d4ff69a-1e7e-49d5-a6ec-c5aa4ecbf84c}, !- Handle
  {c09fc674-2f97-4a31-aff3-5ec7bd42a22a}, !- Name
  {4f722435-c078-4da0-8237-bef26a4d027b}, !- HVAC Component
  {696e870e-2f55-4ee3-963d-d51c7779cd28}; !- Port 1

OS:PortList,
  {537ec0a5-5b22-4bfe-80c9-9d3b0574d9dd}, !- Handle
  {0af6aca6-8958-4354-a418-54d105166c35}, !- Name
  {4f722435-c078-4da0-8237-bef26a4d027b}; !- HVAC Component

OS:Sizing:Zone,
  {7b09ffa4-a4f0-4e78-8198-07bc515fdae7}, !- Handle
  {4f722435-c078-4da0-8237-bef26a4d027b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {783e930b-da10-47aa-be54-d01c2a45c544}, !- Handle
  RearStairsFlr4 ZN Zone HVAC Equipment List, !- Name
  {4f722435-c078-4da0-8237-bef26a4d027b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba50be12-9a83-4e44-a7e7-f663f1db6e93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fb1d5dcc-f117-4641-bd0d-a4a1886a7af0}, !- Handle
  SmallHotel Stair4 Thermostat 2,         !- Name
  {88526af6-2c7e-4326-8788-02aaa1cb8e0d}, !- Heating Setpoint Temperature Schedule Name
  {f0005dc1-a66c-47e2-8c88-2ec83e89eb89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {033f6956-7f57-4d48-8b83-1329ca9e01df}, !- Handle
  RearStorageFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {437571fd-e981-413f-8bb9-b12e0b61f836}, !- Zone Air Inlet Port List
  {169ea622-6ddd-4a34-ba3c-1e49b4c83b5e}, !- Zone Air Exhaust Port List
  {de498e7f-8aad-48bc-802b-b9c78f9c659d}, !- Zone Air Node Name
  {056f8986-128e-420a-b817-54afa5445895}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63d28d34-ea72-43e4-8ee1-5ff9448a0b65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eaf456c9-4035-4493-81d4-128e5594a1b2}, !- Handle
  RearStorageFlr1 ZN Zone Air Node,       !- Name
  {de498e7f-8aad-48bc-802b-b9c78f9c659d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de498e7f-8aad-48bc-802b-b9c78f9c659d}, !- Handle
  {23318ed1-d871-4aea-9b91-f8e3ec06aed3}, !- Name
  {033f6956-7f57-4d48-8b83-1329ca9e01df}, !- Source Object
  11,                                     !- Outlet Port
  {eaf456c9-4035-4493-81d4-128e5594a1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {437571fd-e981-413f-8bb9-b12e0b61f836}, !- Handle
  {5a072cbe-cac3-4de3-b2b5-156ca913a000}, !- Name
  {033f6956-7f57-4d48-8b83-1329ca9e01df}; !- HVAC Component

OS:PortList,
  {169ea622-6ddd-4a34-ba3c-1e49b4c83b5e}, !- Handle
  {152e9275-29ed-458a-948e-cf4317c535cf}, !- Name
  {033f6956-7f57-4d48-8b83-1329ca9e01df}; !- HVAC Component

OS:PortList,
  {056f8986-128e-420a-b817-54afa5445895}, !- Handle
  {4e027371-8677-44f9-8bc6-34e99c7a1d7d}, !- Name
  {033f6956-7f57-4d48-8b83-1329ca9e01df}; !- HVAC Component

OS:Sizing:Zone,
  {17f74f48-248c-4855-bd78-af2fa1504e42}, !- Handle
  {033f6956-7f57-4d48-8b83-1329ca9e01df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f79f949-5360-478e-b83f-aaec06f4723a}, !- Handle
  RearStorageFlr1 ZN Zone HVAC Equipment List, !- Name
  {033f6956-7f57-4d48-8b83-1329ca9e01df}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {63d28d34-ea72-43e4-8ee1-5ff9448a0b65}, !- Handle
  SmallHotel Storage Thermostat 4,        !- Name
  {88526af6-2c7e-4326-8788-02aaa1cb8e0d}, !- Heating Setpoint Temperature Schedule Name
  {f0005dc1-a66c-47e2-8c88-2ec83e89eb89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48532069-42a7-46bd-ade3-b98fc7763e88}, !- Handle
  RearStorageFlr2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1799a2cf-12ed-41a7-8177-d364d91336b1}, !- Zone Air Inlet Port List
  {55019736-874b-4dec-aadb-a3f9b190d308}, !- Zone Air Exhaust Port List
  {9baa1569-24b4-4911-bc95-adb6b0a443b3}, !- Zone Air Node Name
  {58020c82-53e9-4a82-8caa-e711eb2a298c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa249a48-59e3-4a8e-8e0c-1ec74c672b78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3bf24a0a-e82b-425c-b4b5-b8e81bc74e09}, !- Handle
  RearStorageFlr2 ZN Zone Air Node,       !- Name
  {9baa1569-24b4-4911-bc95-adb6b0a443b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9baa1569-24b4-4911-bc95-adb6b0a443b3}, !- Handle
  {fc72e102-2968-4902-b534-4ba17a2c7171}, !- Name
  {48532069-42a7-46bd-ade3-b98fc7763e88}, !- Source Object
  11,                                     !- Outlet Port
  {3bf24a0a-e82b-425c-b4b5-b8e81bc74e09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1799a2cf-12ed-41a7-8177-d364d91336b1}, !- Handle
  {778ff33b-3517-4911-870e-a67b9b5eba74}, !- Name
  {48532069-42a7-46bd-ade3-b98fc7763e88}; !- HVAC Component

OS:PortList,
  {55019736-874b-4dec-aadb-a3f9b190d308}, !- Handle
  {4ea1c590-c332-4792-83e5-405292225fbb}, !- Name
  {48532069-42a7-46bd-ade3-b98fc7763e88}; !- HVAC Component

OS:PortList,
  {58020c82-53e9-4a82-8caa-e711eb2a298c}, !- Handle
  {a5d9f819-58ad-492d-9887-2d3c2f931c46}, !- Name
  {48532069-42a7-46bd-ade3-b98fc7763e88}; !- HVAC Component

OS:Sizing:Zone,
  {ce969925-5879-4b5d-b8ed-e5cb86b4e1ac}, !- Handle
  {48532069-42a7-46bd-ade3-b98fc7763e88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5a666758-0ddb-4839-9a14-e935ec0a584a}, !- Handle
  RearStorageFlr2 ZN Zone HVAC Equipment List, !- Name
  {48532069-42a7-46bd-ade3-b98fc7763e88}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {aa249a48-59e3-4a8e-8e0c-1ec74c672b78}, !- Handle
  SmallHotel Storage Thermostat 5,        !- Name
  {88526af6-2c7e-4326-8788-02aaa1cb8e0d}, !- Heating Setpoint Temperature Schedule Name
  {f0005dc1-a66c-47e2-8c88-2ec83e89eb89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe3c4a1c-e17f-49e9-9afe-5ecae56c7a7d}, !- Handle
  RearStorageFlr3 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae7e93c4-c72b-44a2-b873-707b8f974706}, !- Zone Air Inlet Port List
  {3425478d-5f33-46ae-81b4-c23826b413da}, !- Zone Air Exhaust Port List
  {ec755ede-3590-4fd2-a31d-c5a105c3582d}, !- Zone Air Node Name
  {c826e1c2-f4df-439f-9c88-d868266d81b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {82b50eb5-4126-49f9-90a2-5024f2fbe583}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe389e9d-6260-4d1c-b6f6-8395e1c2048e}, !- Handle
  RearStorageFlr3 ZN Zone Air Node,       !- Name
  {ec755ede-3590-4fd2-a31d-c5a105c3582d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec755ede-3590-4fd2-a31d-c5a105c3582d}, !- Handle
  {f586b6af-e260-469e-9000-955d40c15566}, !- Name
  {fe3c4a1c-e17f-49e9-9afe-5ecae56c7a7d}, !- Source Object
  11,                                     !- Outlet Port
  {fe389e9d-6260-4d1c-b6f6-8395e1c2048e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae7e93c4-c72b-44a2-b873-707b8f974706}, !- Handle
  {245640ed-ca06-4bf9-9085-c1e33851d2b0}, !- Name
  {fe3c4a1c-e17f-49e9-9afe-5ecae56c7a7d}; !- HVAC Component

OS:PortList,
  {3425478d-5f33-46ae-81b4-c23826b413da}, !- Handle
  {fe55896e-efb1-4445-a096-1dc6f6127378}, !- Name
  {fe3c4a1c-e17f-49e9-9afe-5ecae56c7a7d}; !- HVAC Component

OS:PortList,
  {c826e1c2-f4df-439f-9c88-d868266d81b7}, !- Handle
  {3e50bc3e-3b0f-44d5-8792-1ad16d890ff9}, !- Name
  {fe3c4a1c-e17f-49e9-9afe-5ecae56c7a7d}; !- HVAC Component

OS:Sizing:Zone,
  {a8ccc062-2d60-44c9-aba4-f504c6849667}, !- Handle
  {fe3c4a1c-e17f-49e9-9afe-5ecae56c7a7d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1eef4170-0545-4503-806e-da6e391a823c}, !- Handle
  RearStorageFlr3 ZN Zone HVAC Equipment List, !- Name
  {fe3c4a1c-e17f-49e9-9afe-5ecae56c7a7d}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {82b50eb5-4126-49f9-90a2-5024f2fbe583}, !- Handle
  SmallHotel Storage Thermostat 6,        !- Name
  {88526af6-2c7e-4326-8788-02aaa1cb8e0d}, !- Heating Setpoint Temperature Schedule Name
  {f0005dc1-a66c-47e2-8c88-2ec83e89eb89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35f663ce-6e2a-474c-93e7-0b2eac147c23}, !- Handle
  RearStorageFlr4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e193d942-b6e6-4148-ba6c-210a6d0dbbf1}, !- Zone Air Inlet Port List
  {2260f240-b4a3-4e6d-9f42-5135195b007b}, !- Zone Air Exhaust Port List
  {5fbdd860-bde4-4e55-86c5-a852d3ee95a9}, !- Zone Air Node Name
  {8fdc4f15-88e0-41bb-8ef1-f9ff3cc7e65e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a3e1bf97-9a75-47ca-945f-1d07d843f971}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f2c2ab3-0a38-4f81-af19-05bdd3928558}, !- Handle
  RearStorageFlr4 ZN Zone Air Node,       !- Name
  {5fbdd860-bde4-4e55-86c5-a852d3ee95a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fbdd860-bde4-4e55-86c5-a852d3ee95a9}, !- Handle
  {a23e50f2-8a35-4f95-9128-5b4ebcdc4b12}, !- Name
  {35f663ce-6e2a-474c-93e7-0b2eac147c23}, !- Source Object
  11,                                     !- Outlet Port
  {6f2c2ab3-0a38-4f81-af19-05bdd3928558}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e193d942-b6e6-4148-ba6c-210a6d0dbbf1}, !- Handle
  {4e58b3be-2d6f-4046-8945-cf83465b4f42}, !- Name
  {35f663ce-6e2a-474c-93e7-0b2eac147c23}; !- HVAC Component

OS:PortList,
  {2260f240-b4a3-4e6d-9f42-5135195b007b}, !- Handle
  {16b584ce-df52-42e9-bbcc-573d5b56e1c7}, !- Name
  {35f663ce-6e2a-474c-93e7-0b2eac147c23}; !- HVAC Component

OS:PortList,
  {8fdc4f15-88e0-41bb-8ef1-f9ff3cc7e65e}, !- Handle
  {034de5a3-3af0-4749-9d48-6679c54ea1c8}, !- Name
  {35f663ce-6e2a-474c-93e7-0b2eac147c23}; !- HVAC Component

OS:Sizing:Zone,
  {aa6c035e-5c3f-44d7-aaf8-1b62a65869f4}, !- Handle
  {35f663ce-6e2a-474c-93e7-0b2eac147c23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {094c0105-c360-4d22-92ca-5d1bc5ea4b1d}, !- Handle
  RearStorageFlr4 ZN Zone HVAC Equipment List, !- Name
  {35f663ce-6e2a-474c-93e7-0b2eac147c23}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a3e1bf97-9a75-47ca-945f-1d07d843f971}, !- Handle
  SmallHotel Storage4Rear Thermostat 1,   !- Name
  {88526af6-2c7e-4326-8788-02aaa1cb8e0d}, !- Heating Setpoint Temperature Schedule Name
  {f0005dc1-a66c-47e2-8c88-2ec83e89eb89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {68b4d7fa-da4b-4431-9ebd-a089717cae38}, !- Handle
  RestroomFlr1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17280919-747b-45f8-ba59-a23a5743e9be}, !- Zone Air Inlet Port List
  {736cd334-a42c-4a9c-a970-861822368d8d}, !- Zone Air Exhaust Port List
  {fb9c793c-c240-4fef-a770-33dc9f8c9198}, !- Zone Air Node Name
  {9a3e8184-ff76-4e61-8c81-fb079938fc2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93d2d3b8-98c4-4a71-ba35-fee7e9fff8b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edd1a376-b890-40d6-a95d-1994219c7961}, !- Handle
  RestroomFlr1 ZN Zone Air Node,          !- Name
  {fb9c793c-c240-4fef-a770-33dc9f8c9198}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb9c793c-c240-4fef-a770-33dc9f8c9198}, !- Handle
  {7813fe63-3cae-40d7-872d-c672e6e57c39}, !- Name
  {68b4d7fa-da4b-4431-9ebd-a089717cae38}, !- Source Object
  11,                                     !- Outlet Port
  {edd1a376-b890-40d6-a95d-1994219c7961}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17280919-747b-45f8-ba59-a23a5743e9be}, !- Handle
  {7a6829e0-d196-4029-801f-c105cc52e96d}, !- Name
  {68b4d7fa-da4b-4431-9ebd-a089717cae38}, !- HVAC Component
  {278ee181-f6b9-4f28-915a-5b37a5b605a0}; !- Port 1

OS:PortList,
  {736cd334-a42c-4a9c-a970-861822368d8d}, !- Handle
  {986abfbc-e453-424c-abaa-4e058012935f}, !- Name
  {68b4d7fa-da4b-4431-9ebd-a089717cae38}; !- HVAC Component

OS:PortList,
  {9a3e8184-ff76-4e61-8c81-fb079938fc2a}, !- Handle
  {64489102-2ee5-4c1e-9456-1ac351bbea29}, !- Name
  {68b4d7fa-da4b-4431-9ebd-a089717cae38}, !- HVAC Component
  {7ceb8944-5e55-4a35-acc5-43402f867181}; !- Port 1

OS:Sizing:Zone,
  {70d5e7e5-5042-4479-b3a9-940283b96ddc}, !- Handle
  {68b4d7fa-da4b-4431-9ebd-a089717cae38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6104d69a-b424-4348-8190-59150b8713dd}, !- Handle
  RestroomFlr1 ZN Zone HVAC Equipment List, !- Name
  {68b4d7fa-da4b-4431-9ebd-a089717cae38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c67c0ceb-4763-461b-8c24-e144f23943bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {93d2d3b8-98c4-4a71-ba35-fee7e9fff8b2}, !- Handle
  SmallHotel PublicRestroom Thermostat 1, !- Name
  {c14af4c3-0983-4317-ab9b-ad0c3b9862f5}, !- Heating Setpoint Temperature Schedule Name
  {d241b3c0-2cc8-4a04-8667-4cffbf3e4a6b}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {6a1ad927-983d-42ed-9c7b-76d2e3dd4441}, !- Handle
  GuestRoom101 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Handle
  Always On Discrete,                     !- Name
  {71da6e7e-26e7-4e91-a31a-db280e806874}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {71da6e7e-26e7-4e91-a31a-db280e806874}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {c587ba33-319e-4872-9caa-6e1d8def8b7d}, !- Handle
  GuestRoom101 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {381659c5-b040-4fee-8023-3de96014ed14}, !- Handle
  GuestRoom101 ZN PTAC 1spd DX AC Clg Coil 2kBtu/hr 11.9EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5c0ba2a0-b024-4e41-a68b-bdd3ba8ae5b6}, !- Handle
  GuestRoom101 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {fec2272d-87a3-4610-9caf-55c9decb8287}, !- Air Inlet Node Name
  {9f813627-f1dd-4aeb-9935-09ce57bcf526}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6a1ad927-983d-42ed-9c7b-76d2e3dd4441}, !- Supply Air Fan Name
  {c587ba33-319e-4872-9caa-6e1d8def8b7d}, !- Heating Coil Name
  {381659c5-b040-4fee-8023-3de96014ed14}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b7f1f901-3180-469d-a8e2-0d40b56bf14f}, !- Handle
  GuestRoom101 ZN PTAC Inlet Air Node,    !- Name
  {93cc1214-939c-4da4-bc14-de1ebf5be7fe}, !- Inlet Port
  {fec2272d-87a3-4610-9caf-55c9decb8287}; !- Outlet Port

OS:Connection,
  {93cc1214-939c-4da4-bc14-de1ebf5be7fe}, !- Handle
  {a2df5cd1-b27c-4f48-b525-86a309e9d904}, !- Name
  {b69d5cf2-d262-4cf0-b336-cbbc1598d59e}, !- Source Object
  3,                                      !- Outlet Port
  {b7f1f901-3180-469d-a8e2-0d40b56bf14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fec2272d-87a3-4610-9caf-55c9decb8287}, !- Handle
  {75599816-4bd9-43ed-858d-8df5bb220156}, !- Name
  {b7f1f901-3180-469d-a8e2-0d40b56bf14f}, !- Source Object
  3,                                      !- Outlet Port
  {5c0ba2a0-b024-4e41-a68b-bdd3ba8ae5b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e21d45f-f90f-4324-aaea-f0ca672ccc25}, !- Handle
  GuestRoom101 ZN PTAC Outlet Air Node,   !- Name
  {9f813627-f1dd-4aeb-9935-09ce57bcf526}, !- Inlet Port
  {36ab8dee-1322-45f2-999c-7c22181f44d7}; !- Outlet Port

OS:Connection,
  {36ab8dee-1322-45f2-999c-7c22181f44d7}, !- Handle
  {96e14be9-7d5a-4a05-a2f0-408e9d66c540}, !- Name
  {7e21d45f-f90f-4324-aaea-f0ca672ccc25}, !- Source Object
  3,                                      !- Outlet Port
  {131ec144-715b-4c96-a50e-abb21b5ada61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f813627-f1dd-4aeb-9935-09ce57bcf526}, !- Handle
  {bcc14043-e1db-4636-bc72-6326a1b804f9}, !- Name
  {5c0ba2a0-b024-4e41-a68b-bdd3ba8ae5b6}, !- Source Object
  4,                                      !- Outlet Port
  {7e21d45f-f90f-4324-aaea-f0ca672ccc25}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e9779296-0343-4598-ae65-336b299925ec}, !- Handle
  GuestRoom102 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c32ee08a-e267-4ce4-8ca1-977a511c29e8}, !- Handle
  GuestRoom102 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2e3a8c41-d332-4afd-9798-fcc54e215144}, !- Handle
  GuestRoom102 ZN PTAC 1spd DX AC Clg Coil 1kBtu/hr 11.9EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {32d6348c-e127-485a-ab8a-d0e95908bc26}, !- Handle
  GuestRoom102 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {7564860d-8145-4a04-aa40-2b48cb12a8bb}, !- Air Inlet Node Name
  {dbfaf058-9084-4971-bb7d-15b557579f1f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e9779296-0343-4598-ae65-336b299925ec}, !- Supply Air Fan Name
  {c32ee08a-e267-4ce4-8ca1-977a511c29e8}, !- Heating Coil Name
  {2e3a8c41-d332-4afd-9798-fcc54e215144}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {634497e1-72aa-478c-885a-0e4a0df41d6b}, !- Handle
  GuestRoom102 ZN PTAC Inlet Air Node,    !- Name
  {f62ba58f-abed-4079-be65-3abfd5d0dd94}, !- Inlet Port
  {7564860d-8145-4a04-aa40-2b48cb12a8bb}; !- Outlet Port

OS:Connection,
  {f62ba58f-abed-4079-be65-3abfd5d0dd94}, !- Handle
  {5dceea5b-ca09-421e-8367-7a5dca3ea887}, !- Name
  {fa803ec2-7c90-4615-9ac2-633ccb025f34}, !- Source Object
  3,                                      !- Outlet Port
  {634497e1-72aa-478c-885a-0e4a0df41d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7564860d-8145-4a04-aa40-2b48cb12a8bb}, !- Handle
  {14521a1b-5da6-4384-98c2-bdd962a8deb2}, !- Name
  {634497e1-72aa-478c-885a-0e4a0df41d6b}, !- Source Object
  3,                                      !- Outlet Port
  {32d6348c-e127-485a-ab8a-d0e95908bc26}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c108d5c-e4f7-4e0d-bf4a-0a8721899ed6}, !- Handle
  GuestRoom102 ZN PTAC Outlet Air Node,   !- Name
  {dbfaf058-9084-4971-bb7d-15b557579f1f}, !- Inlet Port
  {0a42454b-d910-4c26-817d-1c4d4c0bf479}; !- Outlet Port

OS:Connection,
  {0a42454b-d910-4c26-817d-1c4d4c0bf479}, !- Handle
  {4c6681cc-a73d-4e47-b535-34f5c152b820}, !- Name
  {4c108d5c-e4f7-4e0d-bf4a-0a8721899ed6}, !- Source Object
  3,                                      !- Outlet Port
  {9a39151b-4883-4e96-8965-6d5426c54b69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbfaf058-9084-4971-bb7d-15b557579f1f}, !- Handle
  {88bf1ff2-b243-46d5-9015-cfa6a45a2993}, !- Name
  {32d6348c-e127-485a-ab8a-d0e95908bc26}, !- Source Object
  4,                                      !- Outlet Port
  {4c108d5c-e4f7-4e0d-bf4a-0a8721899ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8a311959-fee5-4151-9bca-49a9352a4918}, !- Handle
  GuestRoom103 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c05236fe-354c-496a-bae5-8027b1e7aa03}, !- Handle
  GuestRoom103 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {aaafeac6-9412-4ded-a1bd-19535d646da4}, !- Handle
  GuestRoom103 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.4EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.92860793939267,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d90b99f9-68ef-4d9d-83f9-6879abeda662}, !- Handle
  GuestRoom103 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {0f27d632-9801-46bd-a138-6ff59c0477ac}, !- Air Inlet Node Name
  {31d6cf1a-1019-401b-a1dd-603d7477b863}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8a311959-fee5-4151-9bca-49a9352a4918}, !- Supply Air Fan Name
  {c05236fe-354c-496a-bae5-8027b1e7aa03}, !- Heating Coil Name
  {aaafeac6-9412-4ded-a1bd-19535d646da4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f930e5b9-3dd2-448c-ba02-bef110e98513}, !- Handle
  GuestRoom103 ZN PTAC Inlet Air Node,    !- Name
  {0bcd87cb-7016-48a7-b90a-3dee361d97c6}, !- Inlet Port
  {0f27d632-9801-46bd-a138-6ff59c0477ac}; !- Outlet Port

OS:Connection,
  {0bcd87cb-7016-48a7-b90a-3dee361d97c6}, !- Handle
  {08fd083f-a37c-4a04-a909-9410e333eb40}, !- Name
  {b69559e9-7c40-4312-9908-e588dda0d1c0}, !- Source Object
  3,                                      !- Outlet Port
  {f930e5b9-3dd2-448c-ba02-bef110e98513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f27d632-9801-46bd-a138-6ff59c0477ac}, !- Handle
  {cdce6878-5e0f-495a-9e95-c432591e7aec}, !- Name
  {f930e5b9-3dd2-448c-ba02-bef110e98513}, !- Source Object
  3,                                      !- Outlet Port
  {d90b99f9-68ef-4d9d-83f9-6879abeda662}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {705d0017-f666-4a2f-a6c9-a2fa3ece1014}, !- Handle
  GuestRoom103 ZN PTAC Outlet Air Node,   !- Name
  {31d6cf1a-1019-401b-a1dd-603d7477b863}, !- Inlet Port
  {b408c599-af2b-4f39-94fc-75094ff8ff3b}; !- Outlet Port

OS:Connection,
  {b408c599-af2b-4f39-94fc-75094ff8ff3b}, !- Handle
  {622b8f38-0fe8-4847-9510-f749ec09c6ae}, !- Name
  {705d0017-f666-4a2f-a6c9-a2fa3ece1014}, !- Source Object
  3,                                      !- Outlet Port
  {ac2911e1-f5ef-4975-b848-d4508af165fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31d6cf1a-1019-401b-a1dd-603d7477b863}, !- Handle
  {6996009f-74d6-473a-b9c5-bd483d735d3f}, !- Name
  {d90b99f9-68ef-4d9d-83f9-6879abeda662}, !- Source Object
  4,                                      !- Outlet Port
  {705d0017-f666-4a2f-a6c9-a2fa3ece1014}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {818e9aed-9fc3-4c2a-86d3-d9eb27ab8f96}, !- Handle
  GuestRoom104 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2448230f-44ad-4652-b99a-3b2806a424b0}, !- Handle
  GuestRoom104 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {91c52cdf-843d-47ff-bf00-6ce835a2c6db}, !- Handle
  GuestRoom104 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.2EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.86738417508616,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a49a1690-4a2c-48a4-b407-214c375d9756}, !- Handle
  GuestRoom104 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {595e7bf4-adcf-404e-9fcc-1db1b0f522a0}, !- Air Inlet Node Name
  {9d8f7813-3516-47a1-a58a-75dd9bac783e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {818e9aed-9fc3-4c2a-86d3-d9eb27ab8f96}, !- Supply Air Fan Name
  {2448230f-44ad-4652-b99a-3b2806a424b0}, !- Heating Coil Name
  {91c52cdf-843d-47ff-bf00-6ce835a2c6db}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e86522ae-b129-4b74-a6c5-0efcfc3fbce6}, !- Handle
  GuestRoom104 ZN PTAC Inlet Air Node,    !- Name
  {194c2713-0d1d-409e-bcfa-a4dd63f15fd4}, !- Inlet Port
  {595e7bf4-adcf-404e-9fcc-1db1b0f522a0}; !- Outlet Port

OS:Connection,
  {194c2713-0d1d-409e-bcfa-a4dd63f15fd4}, !- Handle
  {834ddb19-a1a0-4a4e-8762-086f90af7354}, !- Name
  {690c0a3b-df88-4f49-85a3-16c6f8016dcd}, !- Source Object
  3,                                      !- Outlet Port
  {e86522ae-b129-4b74-a6c5-0efcfc3fbce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {595e7bf4-adcf-404e-9fcc-1db1b0f522a0}, !- Handle
  {96151036-9951-4394-9f91-1bb7caa41d82}, !- Name
  {e86522ae-b129-4b74-a6c5-0efcfc3fbce6}, !- Source Object
  3,                                      !- Outlet Port
  {a49a1690-4a2c-48a4-b407-214c375d9756}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {708570fd-46ca-4ebb-9e2e-b1dcf969d4cb}, !- Handle
  GuestRoom104 ZN PTAC Outlet Air Node,   !- Name
  {9d8f7813-3516-47a1-a58a-75dd9bac783e}, !- Inlet Port
  {76ceea90-7c3f-4b43-83d7-b789d7957e9e}; !- Outlet Port

OS:Connection,
  {76ceea90-7c3f-4b43-83d7-b789d7957e9e}, !- Handle
  {b815421e-a992-4b98-a291-aa1603cf51bc}, !- Name
  {708570fd-46ca-4ebb-9e2e-b1dcf969d4cb}, !- Source Object
  3,                                      !- Outlet Port
  {0e07d401-fcea-4407-bbc0-830e36ce5fe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d8f7813-3516-47a1-a58a-75dd9bac783e}, !- Handle
  {b01035d7-8fba-484e-828d-5f7a515d5b11}, !- Name
  {a49a1690-4a2c-48a4-b407-214c375d9756}, !- Source Object
  4,                                      !- Outlet Port
  {708570fd-46ca-4ebb-9e2e-b1dcf969d4cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e3757a2a-b53f-4bcc-8b44-78d5bdf37b4e}, !- Handle
  GuestRoom105 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {252112ca-4231-412d-84ea-2543b04e5ba7}, !- Handle
  GuestRoom105 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {988224e5-e0e7-4d69-bd1c-a721d6b12caf}, !- Handle
  GuestRoom105 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.3EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.54989764295467,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f5514e12-5702-4813-9593-64dec32a1b1d}, !- Handle
  GuestRoom105 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {f1ba648c-0ffd-4549-8df9-43d227dbb2af}, !- Air Inlet Node Name
  {4cc56c2f-e9c4-4da3-b958-426c065b62b2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e3757a2a-b53f-4bcc-8b44-78d5bdf37b4e}, !- Supply Air Fan Name
  {252112ca-4231-412d-84ea-2543b04e5ba7}, !- Heating Coil Name
  {988224e5-e0e7-4d69-bd1c-a721d6b12caf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {06227071-abdd-45b0-a2bf-cdd0d4b4fb53}, !- Handle
  GuestRoom105 ZN PTAC Inlet Air Node,    !- Name
  {71683a1f-ea8b-43b3-87cc-188a30e9a3e5}, !- Inlet Port
  {f1ba648c-0ffd-4549-8df9-43d227dbb2af}; !- Outlet Port

OS:Connection,
  {71683a1f-ea8b-43b3-87cc-188a30e9a3e5}, !- Handle
  {92d6a35a-3925-4f44-bdb1-4eb814b94d1f}, !- Name
  {44d4f0de-80d8-44e5-a73b-b6735f2f72e1}, !- Source Object
  3,                                      !- Outlet Port
  {06227071-abdd-45b0-a2bf-cdd0d4b4fb53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ba648c-0ffd-4549-8df9-43d227dbb2af}, !- Handle
  {9ead14a3-0d4b-4db3-8ae7-3c9a60e07fd3}, !- Name
  {06227071-abdd-45b0-a2bf-cdd0d4b4fb53}, !- Source Object
  3,                                      !- Outlet Port
  {f5514e12-5702-4813-9593-64dec32a1b1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91db2c58-60dd-4619-a3b8-020d150dff15}, !- Handle
  GuestRoom105 ZN PTAC Outlet Air Node,   !- Name
  {4cc56c2f-e9c4-4da3-b958-426c065b62b2}, !- Inlet Port
  {bce2d117-f150-4f4c-baa7-392498716587}; !- Outlet Port

OS:Connection,
  {bce2d117-f150-4f4c-baa7-392498716587}, !- Handle
  {e0db022b-4017-4b6d-baff-a7f45b4e9172}, !- Name
  {91db2c58-60dd-4619-a3b8-020d150dff15}, !- Source Object
  3,                                      !- Outlet Port
  {9bed70bb-c781-45a8-af74-f69069721925}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cc56c2f-e9c4-4da3-b958-426c065b62b2}, !- Handle
  {2153a540-9750-43a1-bf45-fbba6d84bf2a}, !- Name
  {f5514e12-5702-4813-9593-64dec32a1b1d}, !- Source Object
  4,                                      !- Outlet Port
  {91db2c58-60dd-4619-a3b8-020d150dff15}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {24490272-a8e5-4980-86ff-d7f0242b7f70}, !- Handle
  GuestRoom201 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {52c6ff6b-8434-403c-945d-0dcc90d056b3}, !- Handle
  GuestRoom201 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e5f533a7-66ab-46f0-a595-afe56007aeb3}, !- Handle
  GuestRoom201 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f475fd8d-8d3c-45df-8e86-2c32ca87aa85}, !- Handle
  GuestRoom201 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {8c9fed0e-d6e4-452d-b6e6-c411ddf2c5af}, !- Air Inlet Node Name
  {c28fa4e8-c992-48be-a496-420fa9fd0dc8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {24490272-a8e5-4980-86ff-d7f0242b7f70}, !- Supply Air Fan Name
  {52c6ff6b-8434-403c-945d-0dcc90d056b3}, !- Heating Coil Name
  {e5f533a7-66ab-46f0-a595-afe56007aeb3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5b29c50b-cd17-48bd-848c-64f018539f64}, !- Handle
  GuestRoom201 ZN PTAC Inlet Air Node,    !- Name
  {95d2c764-bf1d-4fe9-b200-d840a19da1d8}, !- Inlet Port
  {8c9fed0e-d6e4-452d-b6e6-c411ddf2c5af}; !- Outlet Port

OS:Connection,
  {95d2c764-bf1d-4fe9-b200-d840a19da1d8}, !- Handle
  {ec5cac3e-17e1-47b2-8af7-53f6d0d2ce0d}, !- Name
  {f94d7df1-7de2-4213-ae5a-acbb70cd3406}, !- Source Object
  3,                                      !- Outlet Port
  {5b29c50b-cd17-48bd-848c-64f018539f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c9fed0e-d6e4-452d-b6e6-c411ddf2c5af}, !- Handle
  {28ba0ff8-650b-4bda-801f-66b93f29817e}, !- Name
  {5b29c50b-cd17-48bd-848c-64f018539f64}, !- Source Object
  3,                                      !- Outlet Port
  {f475fd8d-8d3c-45df-8e86-2c32ca87aa85}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54f23df7-6133-4008-b3bd-652a0cd46eac}, !- Handle
  GuestRoom201 ZN PTAC Outlet Air Node,   !- Name
  {c28fa4e8-c992-48be-a496-420fa9fd0dc8}, !- Inlet Port
  {47bb0129-72f2-4d35-8308-099972a60a6b}; !- Outlet Port

OS:Connection,
  {47bb0129-72f2-4d35-8308-099972a60a6b}, !- Handle
  {4e808ca0-6869-4c88-8b1d-dff3f844b069}, !- Name
  {54f23df7-6133-4008-b3bd-652a0cd46eac}, !- Source Object
  3,                                      !- Outlet Port
  {0802ab8c-f9af-48dd-acbb-e21d595583b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c28fa4e8-c992-48be-a496-420fa9fd0dc8}, !- Handle
  {4eda2c60-e176-4186-8f4b-88ed0628d873}, !- Name
  {f475fd8d-8d3c-45df-8e86-2c32ca87aa85}, !- Source Object
  4,                                      !- Outlet Port
  {54f23df7-6133-4008-b3bd-652a0cd46eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d28c526c-2869-4c75-81f0-d8bf8dd151ec}, !- Handle
  GuestRoom202_205 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {67eaf661-f398-45e2-8bba-554072bbeb14}, !- Handle
  GuestRoom202_205 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {01467657-7600-4ca6-82d3-dd32886f3d20}, !- Handle
  GuestRoom202_205 ZN PTAC 1spd DX AC Clg Coil 35kBtu/hr 9.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {33a906be-ee8e-46a4-8440-843f980df476}, !- Handle
  GuestRoom202_205 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {86bbbfbf-a36d-47be-81ad-20ed9c55a9db}, !- Air Inlet Node Name
  {1d6a8bba-a3b8-4c1e-b6b7-e27dda60de2f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d28c526c-2869-4c75-81f0-d8bf8dd151ec}, !- Supply Air Fan Name
  {67eaf661-f398-45e2-8bba-554072bbeb14}, !- Heating Coil Name
  {01467657-7600-4ca6-82d3-dd32886f3d20}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e851abe2-87b8-4501-a9f4-97382f5bfc82}, !- Handle
  GuestRoom202_205 ZN PTAC Inlet Air Node, !- Name
  {3f1427fc-4085-4b5a-b08a-c3812b27c50c}, !- Inlet Port
  {86bbbfbf-a36d-47be-81ad-20ed9c55a9db}; !- Outlet Port

OS:Connection,
  {3f1427fc-4085-4b5a-b08a-c3812b27c50c}, !- Handle
  {b609bc4c-f6e3-4007-8b07-95349048425e}, !- Name
  {3c22d0e7-a006-4a86-a2c5-e27e8ad84a80}, !- Source Object
  3,                                      !- Outlet Port
  {e851abe2-87b8-4501-a9f4-97382f5bfc82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86bbbfbf-a36d-47be-81ad-20ed9c55a9db}, !- Handle
  {8ddc47c8-fb2e-434b-9a39-977a685f4cb1}, !- Name
  {e851abe2-87b8-4501-a9f4-97382f5bfc82}, !- Source Object
  3,                                      !- Outlet Port
  {33a906be-ee8e-46a4-8440-843f980df476}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90e85e47-3f4f-4e1e-b729-bb184e3c3775}, !- Handle
  GuestRoom202_205 ZN PTAC Outlet Air Node, !- Name
  {1d6a8bba-a3b8-4c1e-b6b7-e27dda60de2f}, !- Inlet Port
  {f8d68832-0d9a-45d3-b3fb-a4a6e0109586}; !- Outlet Port

OS:Connection,
  {f8d68832-0d9a-45d3-b3fb-a4a6e0109586}, !- Handle
  {5e933137-98cf-4e08-b9e7-8b1bd32697a0}, !- Name
  {90e85e47-3f4f-4e1e-b729-bb184e3c3775}, !- Source Object
  3,                                      !- Outlet Port
  {5026006a-ebd3-4cbc-8fc8-47851be2e7a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d6a8bba-a3b8-4c1e-b6b7-e27dda60de2f}, !- Handle
  {a7efa07e-1a80-427b-a9ff-cb7462f4353d}, !- Name
  {33a906be-ee8e-46a4-8440-843f980df476}, !- Source Object
  4,                                      !- Outlet Port
  {90e85e47-3f4f-4e1e-b729-bb184e3c3775}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2a202717-cb53-4764-83ad-e03ae1c31926}, !- Handle
  GuestRoom206_208 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ff8332d2-bfc3-41c7-807c-9bbb1a90e84f}, !- Handle
  GuestRoom206_208 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {545fbc2e-2512-4fd4-aeb7-d81c91ba7298}, !- Handle
  GuestRoom206_208 ZN PTAC 1spd DX AC Clg Coil 28kBtu/hr 9.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2b92a6a4-b6a9-42c6-85c2-a54e3f4f98ed}, !- Handle
  GuestRoom206_208 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {9027604d-758a-4c1a-874c-92a515b473e1}, !- Air Inlet Node Name
  {7cf07b22-09bf-456f-b2fa-2d7d226154bc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2a202717-cb53-4764-83ad-e03ae1c31926}, !- Supply Air Fan Name
  {ff8332d2-bfc3-41c7-807c-9bbb1a90e84f}, !- Heating Coil Name
  {545fbc2e-2512-4fd4-aeb7-d81c91ba7298}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3eb58378-4202-4c59-a898-15c8b2c99ab6}, !- Handle
  GuestRoom206_208 ZN PTAC Inlet Air Node, !- Name
  {8ead6f8f-5dd6-4364-9d10-56f57469230b}, !- Inlet Port
  {9027604d-758a-4c1a-874c-92a515b473e1}; !- Outlet Port

OS:Connection,
  {8ead6f8f-5dd6-4364-9d10-56f57469230b}, !- Handle
  {b1515119-02c0-405c-9b9f-2ee1ad7ce5ee}, !- Name
  {9dea7ae4-2586-4fcc-bb8c-4d4ce9c20953}, !- Source Object
  3,                                      !- Outlet Port
  {3eb58378-4202-4c59-a898-15c8b2c99ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9027604d-758a-4c1a-874c-92a515b473e1}, !- Handle
  {171d8665-4d3d-4273-83e2-5a5449cd0829}, !- Name
  {3eb58378-4202-4c59-a898-15c8b2c99ab6}, !- Source Object
  3,                                      !- Outlet Port
  {2b92a6a4-b6a9-42c6-85c2-a54e3f4f98ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cac86164-67b9-4120-bf4b-fc2a363ee347}, !- Handle
  GuestRoom206_208 ZN PTAC Outlet Air Node, !- Name
  {7cf07b22-09bf-456f-b2fa-2d7d226154bc}, !- Inlet Port
  {e28e5a1f-b0eb-474a-b2e5-a12f0e393896}; !- Outlet Port

OS:Connection,
  {e28e5a1f-b0eb-474a-b2e5-a12f0e393896}, !- Handle
  {f8bf40cc-350b-4f72-9cd2-8160aba10505}, !- Name
  {cac86164-67b9-4120-bf4b-fc2a363ee347}, !- Source Object
  3,                                      !- Outlet Port
  {2edd7dba-df28-4e84-ac0f-fc7c46655b47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cf07b22-09bf-456f-b2fa-2d7d226154bc}, !- Handle
  {11d0afab-bebd-48bc-85aa-3ec55ad55f9d}, !- Name
  {2b92a6a4-b6a9-42c6-85c2-a54e3f4f98ed}, !- Source Object
  4,                                      !- Outlet Port
  {cac86164-67b9-4120-bf4b-fc2a363ee347}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {71947b9b-15a1-49f6-8ece-d03dfba25392}, !- Handle
  GuestRoom209_212 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {37781671-15ea-4211-a0e7-fd51e37d6abc}, !- Handle
  GuestRoom209_212 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {db31b0a6-f0f3-423f-87d7-fdb17cca448a}, !- Handle
  GuestRoom209_212 ZN PTAC 1spd DX AC Clg Coil 32kBtu/hr 9.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {af508140-31a9-4709-9dc5-c62ad29c3a0e}, !- Handle
  GuestRoom209_212 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {00ca0e81-9b93-4a5f-8633-e743d3897f05}, !- Air Inlet Node Name
  {752b021d-9adc-494b-a116-6270dcc14a15}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {71947b9b-15a1-49f6-8ece-d03dfba25392}, !- Supply Air Fan Name
  {37781671-15ea-4211-a0e7-fd51e37d6abc}, !- Heating Coil Name
  {db31b0a6-f0f3-423f-87d7-fdb17cca448a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b0c0522a-89b4-4df5-ae01-e0484ce4b7d9}, !- Handle
  GuestRoom209_212 ZN PTAC Inlet Air Node, !- Name
  {bb7835bc-a39e-4926-a3db-2eba28b7d0e4}, !- Inlet Port
  {00ca0e81-9b93-4a5f-8633-e743d3897f05}; !- Outlet Port

OS:Connection,
  {bb7835bc-a39e-4926-a3db-2eba28b7d0e4}, !- Handle
  {e5c3fb99-33fd-425d-91a6-7797347b02f2}, !- Name
  {205a2873-fbcb-4911-a77d-c0cc53575785}, !- Source Object
  3,                                      !- Outlet Port
  {b0c0522a-89b4-4df5-ae01-e0484ce4b7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ca0e81-9b93-4a5f-8633-e743d3897f05}, !- Handle
  {6bb6b3c3-42e6-435d-bde3-64cabd88f8b6}, !- Name
  {b0c0522a-89b4-4df5-ae01-e0484ce4b7d9}, !- Source Object
  3,                                      !- Outlet Port
  {af508140-31a9-4709-9dc5-c62ad29c3a0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73c39a05-c542-4ce5-ac71-29da6ee73583}, !- Handle
  GuestRoom209_212 ZN PTAC Outlet Air Node, !- Name
  {752b021d-9adc-494b-a116-6270dcc14a15}, !- Inlet Port
  {c2902ade-f342-48a0-a128-1842b5c48740}; !- Outlet Port

OS:Connection,
  {c2902ade-f342-48a0-a128-1842b5c48740}, !- Handle
  {01ede30d-863d-446a-8b97-9148c0a75a0e}, !- Name
  {73c39a05-c542-4ce5-ac71-29da6ee73583}, !- Source Object
  3,                                      !- Outlet Port
  {621298f2-7db6-48e3-853f-4144dd4fcc9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {752b021d-9adc-494b-a116-6270dcc14a15}, !- Handle
  {48959781-1bfd-4b84-abae-a6985f8e3381}, !- Name
  {af508140-31a9-4709-9dc5-c62ad29c3a0e}, !- Source Object
  4,                                      !- Outlet Port
  {73c39a05-c542-4ce5-ac71-29da6ee73583}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8fd6a66c-3520-4d65-86ba-3f8855c1c8ea}, !- Handle
  GuestRoom213 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a0778a20-f600-4a4c-a36c-06ba34a3266f}, !- Handle
  GuestRoom213 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {51283635-ed68-4ea6-a8db-023e251d7c89}, !- Handle
  GuestRoom213 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.2EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84946495278324,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4d718c2b-b43c-4912-9ee4-15ecb1890b61}, !- Handle
  GuestRoom213 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {21b54aa5-37bc-4de5-b545-9f95f0c8f933}, !- Air Inlet Node Name
  {fa7b1004-b1f9-41f0-8092-7748d2ef8f56}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8fd6a66c-3520-4d65-86ba-3f8855c1c8ea}, !- Supply Air Fan Name
  {a0778a20-f600-4a4c-a36c-06ba34a3266f}, !- Heating Coil Name
  {51283635-ed68-4ea6-a8db-023e251d7c89}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {15a0c947-5e52-4067-ac81-a5d7563a8891}, !- Handle
  GuestRoom213 ZN PTAC Inlet Air Node,    !- Name
  {f44a1e04-33fb-4c4f-a273-1ca2acc238e1}, !- Inlet Port
  {21b54aa5-37bc-4de5-b545-9f95f0c8f933}; !- Outlet Port

OS:Connection,
  {f44a1e04-33fb-4c4f-a273-1ca2acc238e1}, !- Handle
  {5d78dea2-e105-4190-9fbd-b7bb5329b9db}, !- Name
  {824059ba-f0e9-4eef-886a-9261c0d126dc}, !- Source Object
  3,                                      !- Outlet Port
  {15a0c947-5e52-4067-ac81-a5d7563a8891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b54aa5-37bc-4de5-b545-9f95f0c8f933}, !- Handle
  {cad7983a-8f76-45a1-a88e-3317124017bd}, !- Name
  {15a0c947-5e52-4067-ac81-a5d7563a8891}, !- Source Object
  3,                                      !- Outlet Port
  {4d718c2b-b43c-4912-9ee4-15ecb1890b61}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74c09601-c8af-4821-b117-e80ad1f24652}, !- Handle
  GuestRoom213 ZN PTAC Outlet Air Node,   !- Name
  {fa7b1004-b1f9-41f0-8092-7748d2ef8f56}, !- Inlet Port
  {6505c56a-923e-4a06-8332-9f85d47e9351}; !- Outlet Port

OS:Connection,
  {6505c56a-923e-4a06-8332-9f85d47e9351}, !- Handle
  {9aa43004-582f-4cef-aa32-ad45a4e276be}, !- Name
  {74c09601-c8af-4821-b117-e80ad1f24652}, !- Source Object
  3,                                      !- Outlet Port
  {09224315-2bef-48f3-936b-1533806e2813}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa7b1004-b1f9-41f0-8092-7748d2ef8f56}, !- Handle
  {6e009ff1-71a3-44c0-bea7-d2b51c3a5df8}, !- Name
  {4d718c2b-b43c-4912-9ee4-15ecb1890b61}, !- Source Object
  4,                                      !- Outlet Port
  {74c09601-c8af-4821-b117-e80ad1f24652}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0e1df61a-3a0f-4057-9ccb-39bf4700bb89}, !- Handle
  GuestRoom214 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {31eca65e-2039-44a4-b2c8-7d2f6f66ef0a}, !- Handle
  GuestRoom214 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8037fbe9-454c-43d3-a5d7-c7e846f6191c}, !- Handle
  GuestRoom214 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.7EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.71179050161543,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {217432f4-0958-4d55-b373-8274ba60ecc7}, !- Handle
  GuestRoom214 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {05c2b683-911a-45fe-9416-f7121c1634d9}, !- Air Inlet Node Name
  {b5a965bd-2ceb-4977-bda1-75fee7cf1554}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0e1df61a-3a0f-4057-9ccb-39bf4700bb89}, !- Supply Air Fan Name
  {31eca65e-2039-44a4-b2c8-7d2f6f66ef0a}, !- Heating Coil Name
  {8037fbe9-454c-43d3-a5d7-c7e846f6191c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {393532b4-5c1f-42f1-abb8-699d6d01ce4a}, !- Handle
  GuestRoom214 ZN PTAC Inlet Air Node,    !- Name
  {3f557ad0-bfd1-4643-ada8-2ca20287f034}, !- Inlet Port
  {05c2b683-911a-45fe-9416-f7121c1634d9}; !- Outlet Port

OS:Connection,
  {3f557ad0-bfd1-4643-ada8-2ca20287f034}, !- Handle
  {71541aa7-ed01-42e4-ad2b-146357e347e4}, !- Name
  {b3ac2be7-410a-41a0-a5f8-7f1ddd6a753e}, !- Source Object
  3,                                      !- Outlet Port
  {393532b4-5c1f-42f1-abb8-699d6d01ce4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c2b683-911a-45fe-9416-f7121c1634d9}, !- Handle
  {0e42f1a3-6109-4c0b-a184-faebc397d77c}, !- Name
  {393532b4-5c1f-42f1-abb8-699d6d01ce4a}, !- Source Object
  3,                                      !- Outlet Port
  {217432f4-0958-4d55-b373-8274ba60ecc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c987a1fa-92ba-4916-9782-12d61b16cccb}, !- Handle
  GuestRoom214 ZN PTAC Outlet Air Node,   !- Name
  {b5a965bd-2ceb-4977-bda1-75fee7cf1554}, !- Inlet Port
  {a123cd73-f0c6-4567-835b-510ad647e2e9}; !- Outlet Port

OS:Connection,
  {a123cd73-f0c6-4567-835b-510ad647e2e9}, !- Handle
  {1cedbe4d-a894-43cd-980a-4451198e0f70}, !- Name
  {c987a1fa-92ba-4916-9782-12d61b16cccb}, !- Source Object
  3,                                      !- Outlet Port
  {ccf9b320-642a-4aa2-a509-6e462dcb5e0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5a965bd-2ceb-4977-bda1-75fee7cf1554}, !- Handle
  {567568f3-9157-4c82-af43-de65419ad147}, !- Name
  {217432f4-0958-4d55-b373-8274ba60ecc7}, !- Source Object
  4,                                      !- Outlet Port
  {c987a1fa-92ba-4916-9782-12d61b16cccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b73a132f-cae5-4a4f-a661-27c5f4e11f48}, !- Handle
  GuestRoom215_218 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f0066ec9-da09-45b0-8f2d-fb50ad70295e}, !- Handle
  GuestRoom215_218 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e7c7fcca-2243-4992-879b-27bb7990706f}, !- Handle
  GuestRoom215_218 ZN PTAC 1spd DX AC Clg Coil 49kBtu/hr 9.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3133ae9b-79eb-46b2-b56e-8a44961426f3}, !- Handle
  GuestRoom215_218 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {c7be0f31-9223-4407-b9a8-338e67c9f45c}, !- Air Inlet Node Name
  {b5880cc9-c735-4e49-aa8c-ca79aac28c23}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b73a132f-cae5-4a4f-a661-27c5f4e11f48}, !- Supply Air Fan Name
  {f0066ec9-da09-45b0-8f2d-fb50ad70295e}, !- Heating Coil Name
  {e7c7fcca-2243-4992-879b-27bb7990706f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2e6654c7-4d2c-43c4-8501-b9be7d52a0a2}, !- Handle
  GuestRoom215_218 ZN PTAC Inlet Air Node, !- Name
  {ce77f0f6-4d1d-49e4-a94e-f41ba25344b9}, !- Inlet Port
  {c7be0f31-9223-4407-b9a8-338e67c9f45c}; !- Outlet Port

OS:Connection,
  {ce77f0f6-4d1d-49e4-a94e-f41ba25344b9}, !- Handle
  {9c492aea-aeab-4415-a911-ca5b004ce895}, !- Name
  {fee484c7-a5cd-49ca-a64a-e2989dff6d97}, !- Source Object
  3,                                      !- Outlet Port
  {2e6654c7-4d2c-43c4-8501-b9be7d52a0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7be0f31-9223-4407-b9a8-338e67c9f45c}, !- Handle
  {b6754ab2-361a-45c9-9118-4c3a75dbbf3b}, !- Name
  {2e6654c7-4d2c-43c4-8501-b9be7d52a0a2}, !- Source Object
  3,                                      !- Outlet Port
  {3133ae9b-79eb-46b2-b56e-8a44961426f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49f5da21-e893-4e6e-a418-55ef9092f920}, !- Handle
  GuestRoom215_218 ZN PTAC Outlet Air Node, !- Name
  {b5880cc9-c735-4e49-aa8c-ca79aac28c23}, !- Inlet Port
  {bde2b8c3-e3ed-40df-994b-6c61f670359f}; !- Outlet Port

OS:Connection,
  {bde2b8c3-e3ed-40df-994b-6c61f670359f}, !- Handle
  {395a9262-c6ed-4b22-889c-9cadbf02bbb5}, !- Name
  {49f5da21-e893-4e6e-a418-55ef9092f920}, !- Source Object
  3,                                      !- Outlet Port
  {38f2be7e-cc1f-4ccb-a35e-bc3bb97e3f78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5880cc9-c735-4e49-aa8c-ca79aac28c23}, !- Handle
  {985c0bda-9148-4ad0-8689-1547d3c2e383}, !- Name
  {3133ae9b-79eb-46b2-b56e-8a44961426f3}, !- Source Object
  4,                                      !- Outlet Port
  {49f5da21-e893-4e6e-a418-55ef9092f920}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {eb6813c5-f09a-40c4-ab7a-8ed09846680f}, !- Handle
  GuestRoom219 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {21e69458-8a55-4082-bd0b-4484247e4fef}, !- Handle
  GuestRoom219 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {725b50d7-af77-45a2-a555-d40d7a3e9396}, !- Handle
  GuestRoom219 ZN PTAC 1spd DX AC Clg Coil 43kBtu/hr 9.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ae67d691-b036-4438-9466-62d9370f49d8}, !- Handle
  GuestRoom219 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {e49889ae-a5ee-408d-934f-9f9d0cd9e473}, !- Air Inlet Node Name
  {3a07c55f-9b38-4dec-bff1-4083a5ca7c4f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eb6813c5-f09a-40c4-ab7a-8ed09846680f}, !- Supply Air Fan Name
  {21e69458-8a55-4082-bd0b-4484247e4fef}, !- Heating Coil Name
  {725b50d7-af77-45a2-a555-d40d7a3e9396}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7899cc18-515c-433a-9e7c-65491bc02f16}, !- Handle
  GuestRoom219 ZN PTAC Inlet Air Node,    !- Name
  {86b84c99-111d-40f0-a9d8-a95f26bb1fd7}, !- Inlet Port
  {e49889ae-a5ee-408d-934f-9f9d0cd9e473}; !- Outlet Port

OS:Connection,
  {86b84c99-111d-40f0-a9d8-a95f26bb1fd7}, !- Handle
  {376a0994-d064-45ce-9e94-087ada71522f}, !- Name
  {e56c259a-283e-4674-b689-77a879b11a91}, !- Source Object
  3,                                      !- Outlet Port
  {7899cc18-515c-433a-9e7c-65491bc02f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e49889ae-a5ee-408d-934f-9f9d0cd9e473}, !- Handle
  {0dbe46a2-a311-479c-b996-4248846e830c}, !- Name
  {7899cc18-515c-433a-9e7c-65491bc02f16}, !- Source Object
  3,                                      !- Outlet Port
  {ae67d691-b036-4438-9466-62d9370f49d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7fa3e8f-c697-489a-aec2-c0786d6da4ca}, !- Handle
  GuestRoom219 ZN PTAC Outlet Air Node,   !- Name
  {3a07c55f-9b38-4dec-bff1-4083a5ca7c4f}, !- Inlet Port
  {3722cb52-48fb-4a98-8d2f-819e26ea3c58}; !- Outlet Port

OS:Connection,
  {3722cb52-48fb-4a98-8d2f-819e26ea3c58}, !- Handle
  {02090edf-435b-449a-8fcd-c6f4bc54a6d7}, !- Name
  {f7fa3e8f-c697-489a-aec2-c0786d6da4ca}, !- Source Object
  3,                                      !- Outlet Port
  {5c7d1c1e-7a63-4508-9994-90dba9d3f4c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a07c55f-9b38-4dec-bff1-4083a5ca7c4f}, !- Handle
  {c69c8806-8f0c-453e-af83-a90da6a3fe5d}, !- Name
  {ae67d691-b036-4438-9466-62d9370f49d8}, !- Source Object
  4,                                      !- Outlet Port
  {f7fa3e8f-c697-489a-aec2-c0786d6da4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {302d4fdf-8f94-42d4-a13f-0bd49e8d4e6d}, !- Handle
  GuestRoom220_223 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d48ad4e2-a660-4aed-af61-1c945e403e89}, !- Handle
  GuestRoom220_223 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {eee0a2c6-896e-4d86-804c-f70ef792501d}, !- Handle
  GuestRoom220_223 ZN PTAC 1spd DX AC Clg Coil 36kBtu/hr 9.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8dae8cbe-c74e-4c1e-8d87-0c78fb728e0c}, !- Handle
  GuestRoom220_223 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {c7764bc8-2e35-45b8-8bfa-1330e73a6ee9}, !- Air Inlet Node Name
  {cd95a7d1-48f5-441b-adb4-1d90d962ce6b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {302d4fdf-8f94-42d4-a13f-0bd49e8d4e6d}, !- Supply Air Fan Name
  {d48ad4e2-a660-4aed-af61-1c945e403e89}, !- Heating Coil Name
  {eee0a2c6-896e-4d86-804c-f70ef792501d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {741959a3-548e-4202-92ee-43e9dc66f796}, !- Handle
  GuestRoom220_223 ZN PTAC Inlet Air Node, !- Name
  {0dbf7ec7-0a86-420e-8759-2bf181d63427}, !- Inlet Port
  {c7764bc8-2e35-45b8-8bfa-1330e73a6ee9}; !- Outlet Port

OS:Connection,
  {0dbf7ec7-0a86-420e-8759-2bf181d63427}, !- Handle
  {258a5ad9-40be-4692-b745-b17974faf2b5}, !- Name
  {dc0ed81e-333f-4d96-8ffc-f557c22b3cd9}, !- Source Object
  3,                                      !- Outlet Port
  {741959a3-548e-4202-92ee-43e9dc66f796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7764bc8-2e35-45b8-8bfa-1330e73a6ee9}, !- Handle
  {1ad518e3-1633-4dbe-80fa-48e09472a79a}, !- Name
  {741959a3-548e-4202-92ee-43e9dc66f796}, !- Source Object
  3,                                      !- Outlet Port
  {8dae8cbe-c74e-4c1e-8d87-0c78fb728e0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0f44118-0f59-47fd-a583-e7ea167aab72}, !- Handle
  GuestRoom220_223 ZN PTAC Outlet Air Node, !- Name
  {cd95a7d1-48f5-441b-adb4-1d90d962ce6b}, !- Inlet Port
  {f902429c-31e1-41f0-a48a-9bcbe77e1af2}; !- Outlet Port

OS:Connection,
  {f902429c-31e1-41f0-a48a-9bcbe77e1af2}, !- Handle
  {e525964f-43f3-4ab6-93ac-cf5bba86b072}, !- Name
  {a0f44118-0f59-47fd-a583-e7ea167aab72}, !- Source Object
  3,                                      !- Outlet Port
  {65f156cf-a0e3-4133-aa45-88673c0c2947}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd95a7d1-48f5-441b-adb4-1d90d962ce6b}, !- Handle
  {05d38e89-2fb1-4dcd-8f96-798fe1913cf6}, !- Name
  {8dae8cbe-c74e-4c1e-8d87-0c78fb728e0c}, !- Source Object
  4,                                      !- Outlet Port
  {a0f44118-0f59-47fd-a583-e7ea167aab72}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {648af98a-7e86-49a5-bae0-f903735a7ba7}, !- Handle
  GuestRoom224 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7c61a262-9115-4828-923c-bd5db3ca9d17}, !- Handle
  GuestRoom224 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {36b0ff8a-8cac-4f49-b44e-690655e9e582}, !- Handle
  GuestRoom224 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.8EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7331873970455,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ad26f34f-ae90-48c8-85e0-c78ea31e036f}, !- Handle
  GuestRoom224 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {0007dc7e-2651-4dd6-92ea-f8e1a8b817d5}, !- Air Inlet Node Name
  {cd9a13b4-838e-43ed-98af-4267d5c739f7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {648af98a-7e86-49a5-bae0-f903735a7ba7}, !- Supply Air Fan Name
  {7c61a262-9115-4828-923c-bd5db3ca9d17}, !- Heating Coil Name
  {36b0ff8a-8cac-4f49-b44e-690655e9e582}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f8f0c378-8180-4fec-8444-c9f5d0a09c33}, !- Handle
  GuestRoom224 ZN PTAC Inlet Air Node,    !- Name
  {400c6faf-5dc3-4f28-8dfb-55cd4503d298}, !- Inlet Port
  {0007dc7e-2651-4dd6-92ea-f8e1a8b817d5}; !- Outlet Port

OS:Connection,
  {400c6faf-5dc3-4f28-8dfb-55cd4503d298}, !- Handle
  {728bd09d-0672-4ce1-bf33-4cf4eba470ee}, !- Name
  {dd685dca-1c86-48d1-a2eb-7900412539e0}, !- Source Object
  3,                                      !- Outlet Port
  {f8f0c378-8180-4fec-8444-c9f5d0a09c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0007dc7e-2651-4dd6-92ea-f8e1a8b817d5}, !- Handle
  {f9e9eecb-dda4-4c75-8be3-4d5b0d6e6439}, !- Name
  {f8f0c378-8180-4fec-8444-c9f5d0a09c33}, !- Source Object
  3,                                      !- Outlet Port
  {ad26f34f-ae90-48c8-85e0-c78ea31e036f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6dffa386-6857-41b6-9bc7-57031019b1a3}, !- Handle
  GuestRoom224 ZN PTAC Outlet Air Node,   !- Name
  {cd9a13b4-838e-43ed-98af-4267d5c739f7}, !- Inlet Port
  {65c7da80-84fe-4d80-a97d-154f096a3acb}; !- Outlet Port

OS:Connection,
  {65c7da80-84fe-4d80-a97d-154f096a3acb}, !- Handle
  {f35e7b04-9c67-4fe7-8dfc-5f1a58cf62d1}, !- Name
  {6dffa386-6857-41b6-9bc7-57031019b1a3}, !- Source Object
  3,                                      !- Outlet Port
  {d55103ca-a1fb-4226-9162-2c391d04b34a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd9a13b4-838e-43ed-98af-4267d5c739f7}, !- Handle
  {1d4525f5-4a2b-4e74-8797-b38e10032685}, !- Name
  {ad26f34f-ae90-48c8-85e0-c78ea31e036f}, !- Source Object
  4,                                      !- Outlet Port
  {6dffa386-6857-41b6-9bc7-57031019b1a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {69894997-3dfb-43d4-9343-489bd619d7c7}, !- Handle
  GuestRoom301 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8f93cec2-355e-4eba-a99a-b195100ba5fb}, !- Handle
  GuestRoom301 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {91365c49-a6bb-405b-9bb3-f130d416b2d7}, !- Handle
  GuestRoom301 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d1e1cfff-78a8-4438-868a-1cadc32a281f}, !- Handle
  GuestRoom301 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {ac39ba35-d36f-4d27-8886-9e5271283148}, !- Air Inlet Node Name
  {e90b106d-bd15-4208-8944-3d5d915fa108}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {69894997-3dfb-43d4-9343-489bd619d7c7}, !- Supply Air Fan Name
  {8f93cec2-355e-4eba-a99a-b195100ba5fb}, !- Heating Coil Name
  {91365c49-a6bb-405b-9bb3-f130d416b2d7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d9006248-1d80-47e2-9d34-2a5b25c243f1}, !- Handle
  GuestRoom301 ZN PTAC Inlet Air Node,    !- Name
  {96bbfbba-d1c4-487a-bebe-26c2b122ac0f}, !- Inlet Port
  {ac39ba35-d36f-4d27-8886-9e5271283148}; !- Outlet Port

OS:Connection,
  {96bbfbba-d1c4-487a-bebe-26c2b122ac0f}, !- Handle
  {60a97f06-5bfe-4a02-9976-77a69dfd69d9}, !- Name
  {7a76f8df-9563-4174-814a-125a9e1b3772}, !- Source Object
  3,                                      !- Outlet Port
  {d9006248-1d80-47e2-9d34-2a5b25c243f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac39ba35-d36f-4d27-8886-9e5271283148}, !- Handle
  {47b5dd7e-7fb3-4254-a5c4-24ff42a1dc45}, !- Name
  {d9006248-1d80-47e2-9d34-2a5b25c243f1}, !- Source Object
  3,                                      !- Outlet Port
  {d1e1cfff-78a8-4438-868a-1cadc32a281f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5c8fd97-9a18-4597-aa22-eeb2d662fd47}, !- Handle
  GuestRoom301 ZN PTAC Outlet Air Node,   !- Name
  {e90b106d-bd15-4208-8944-3d5d915fa108}, !- Inlet Port
  {a9e0b6da-f82d-4cec-ab45-c14effa840f9}; !- Outlet Port

OS:Connection,
  {a9e0b6da-f82d-4cec-ab45-c14effa840f9}, !- Handle
  {aaf41abc-c5d1-4c10-af04-690a74ae9b31}, !- Name
  {d5c8fd97-9a18-4597-aa22-eeb2d662fd47}, !- Source Object
  3,                                      !- Outlet Port
  {62bc2ce2-69b5-4e4d-8297-a25050dc23af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e90b106d-bd15-4208-8944-3d5d915fa108}, !- Handle
  {f48e37ab-ba1f-426b-ad2e-972b522659fc}, !- Name
  {d1e1cfff-78a8-4438-868a-1cadc32a281f}, !- Source Object
  4,                                      !- Outlet Port
  {d5c8fd97-9a18-4597-aa22-eeb2d662fd47}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {49765f44-0724-4c24-a1bc-29ca9f73653d}, !- Handle
  GuestRoom302_305 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {55b3b74f-228d-47b0-8f15-b16dc94e45f0}, !- Handle
  GuestRoom302_305 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {deb0219a-d0e5-46e6-8eb1-406ff7d4d160}, !- Handle
  GuestRoom302_305 ZN PTAC 1spd DX AC Clg Coil 8kBtu/hr 11.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.9631274289877,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d7be9883-a50f-4174-8815-6563535a6132}, !- Handle
  GuestRoom302_305 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {b185fee7-d69b-41ec-95f5-c48d70507bfb}, !- Air Inlet Node Name
  {f9345e1b-4481-4cc0-af7f-56a68b058aca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {49765f44-0724-4c24-a1bc-29ca9f73653d}, !- Supply Air Fan Name
  {55b3b74f-228d-47b0-8f15-b16dc94e45f0}, !- Heating Coil Name
  {deb0219a-d0e5-46e6-8eb1-406ff7d4d160}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fb6a911a-71bb-4ade-9a4b-a2ef28a3b265}, !- Handle
  GuestRoom302_305 ZN PTAC Inlet Air Node, !- Name
  {cb62aaf5-e0db-4927-b8aa-37523e850dab}, !- Inlet Port
  {b185fee7-d69b-41ec-95f5-c48d70507bfb}; !- Outlet Port

OS:Connection,
  {cb62aaf5-e0db-4927-b8aa-37523e850dab}, !- Handle
  {88c51393-4e2a-4917-b268-5863cf9a8662}, !- Name
  {7c98ff37-24f5-4068-9aca-b5ef10f2f456}, !- Source Object
  3,                                      !- Outlet Port
  {fb6a911a-71bb-4ade-9a4b-a2ef28a3b265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b185fee7-d69b-41ec-95f5-c48d70507bfb}, !- Handle
  {d685a470-66f0-4b4b-8afb-47fab72ec6f3}, !- Name
  {fb6a911a-71bb-4ade-9a4b-a2ef28a3b265}, !- Source Object
  3,                                      !- Outlet Port
  {d7be9883-a50f-4174-8815-6563535a6132}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a72d106b-c324-4c94-ad60-86fdef7fa2c7}, !- Handle
  GuestRoom302_305 ZN PTAC Outlet Air Node, !- Name
  {f9345e1b-4481-4cc0-af7f-56a68b058aca}, !- Inlet Port
  {f4555ded-3032-463c-b78d-971b9e72739e}; !- Outlet Port

OS:Connection,
  {f4555ded-3032-463c-b78d-971b9e72739e}, !- Handle
  {66e8d6d5-f78f-49d8-9046-74cf4593f038}, !- Name
  {a72d106b-c324-4c94-ad60-86fdef7fa2c7}, !- Source Object
  3,                                      !- Outlet Port
  {eae0781c-17db-4aab-bfcb-233dd865c3ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9345e1b-4481-4cc0-af7f-56a68b058aca}, !- Handle
  {2136c5ff-851a-48e1-9132-80cf6650f962}, !- Name
  {d7be9883-a50f-4174-8815-6563535a6132}, !- Source Object
  4,                                      !- Outlet Port
  {a72d106b-c324-4c94-ad60-86fdef7fa2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {76a11241-a481-483a-98b9-cb89f9456672}, !- Handle
  GuestRoom306_308 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3e786dbb-384e-41b0-a74f-f78347c60444}, !- Handle
  GuestRoom306_308 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6a5ed342-7f44-413a-b3a4-21306a5f6c03}, !- Handle
  GuestRoom306_308 ZN PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09459132580763,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {737696dd-70ea-4b41-8cbe-83db36c848f1}, !- Handle
  GuestRoom306_308 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {871519c8-4611-4aec-be45-736443c52d9c}, !- Air Inlet Node Name
  {d197acd8-3356-49f6-a20e-7119ad75b3ac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76a11241-a481-483a-98b9-cb89f9456672}, !- Supply Air Fan Name
  {3e786dbb-384e-41b0-a74f-f78347c60444}, !- Heating Coil Name
  {6a5ed342-7f44-413a-b3a4-21306a5f6c03}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {91cc9cc9-8580-4529-9515-6266754513bd}, !- Handle
  GuestRoom306_308 ZN PTAC Inlet Air Node, !- Name
  {807e7f95-9ae7-4947-84ce-3e1d2cbaee75}, !- Inlet Port
  {871519c8-4611-4aec-be45-736443c52d9c}; !- Outlet Port

OS:Connection,
  {807e7f95-9ae7-4947-84ce-3e1d2cbaee75}, !- Handle
  {3212f2ef-3cff-4474-912a-88f0b59c8ec9}, !- Name
  {9e8b343c-04d5-4068-b64d-51de1ec6e42d}, !- Source Object
  3,                                      !- Outlet Port
  {91cc9cc9-8580-4529-9515-6266754513bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871519c8-4611-4aec-be45-736443c52d9c}, !- Handle
  {59363f1d-8706-4ac3-b33c-7230cedd1b28}, !- Name
  {91cc9cc9-8580-4529-9515-6266754513bd}, !- Source Object
  3,                                      !- Outlet Port
  {737696dd-70ea-4b41-8cbe-83db36c848f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {deee1fce-3b6d-46f3-8404-552837bcd3cf}, !- Handle
  GuestRoom306_308 ZN PTAC Outlet Air Node, !- Name
  {d197acd8-3356-49f6-a20e-7119ad75b3ac}, !- Inlet Port
  {f7a3b091-2077-4230-bfc0-868b7d9aeefd}; !- Outlet Port

OS:Connection,
  {f7a3b091-2077-4230-bfc0-868b7d9aeefd}, !- Handle
  {3d0eb0ce-4ea7-4cbe-8377-5f64c666c350}, !- Name
  {deee1fce-3b6d-46f3-8404-552837bcd3cf}, !- Source Object
  3,                                      !- Outlet Port
  {f878806b-a71b-4b84-8e71-9c45989e8632}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d197acd8-3356-49f6-a20e-7119ad75b3ac}, !- Handle
  {2d726a6b-c5f2-475f-91ac-ba742fb1e8e7}, !- Name
  {737696dd-70ea-4b41-8cbe-83db36c848f1}, !- Source Object
  4,                                      !- Outlet Port
  {deee1fce-3b6d-46f3-8404-552837bcd3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f29c53f3-971a-4530-b9d4-90b826c509c5}, !- Handle
  GuestRoom309_312 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {62fa6184-24d8-423e-9c92-ef9c1c738516}, !- Handle
  GuestRoom309_312 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e8ace20b-f2ae-4c54-a7f0-feae4465e1a1}, !- Handle
  GuestRoom309_312 ZN PTAC 1spd DX AC Clg Coil 32kBtu/hr 9.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {720f2882-e262-405f-b1c8-8987660a6a7e}, !- Handle
  GuestRoom309_312 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {1341dc49-7f04-4ab3-9037-37a4d0b60088}, !- Air Inlet Node Name
  {c0708e6c-e936-48ef-b586-40d963b500c7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f29c53f3-971a-4530-b9d4-90b826c509c5}, !- Supply Air Fan Name
  {62fa6184-24d8-423e-9c92-ef9c1c738516}, !- Heating Coil Name
  {e8ace20b-f2ae-4c54-a7f0-feae4465e1a1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f147a2e7-0574-4c55-9e35-79bffbe6ca5e}, !- Handle
  GuestRoom309_312 ZN PTAC Inlet Air Node, !- Name
  {8d198cde-01f9-4032-9323-64cdae226fe8}, !- Inlet Port
  {1341dc49-7f04-4ab3-9037-37a4d0b60088}; !- Outlet Port

OS:Connection,
  {8d198cde-01f9-4032-9323-64cdae226fe8}, !- Handle
  {fdda2f88-7c60-45c3-9723-5be00412e710}, !- Name
  {91a690ed-47f6-4db9-9d7f-9af724e2c5da}, !- Source Object
  3,                                      !- Outlet Port
  {f147a2e7-0574-4c55-9e35-79bffbe6ca5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1341dc49-7f04-4ab3-9037-37a4d0b60088}, !- Handle
  {dc6eadc6-04d1-4722-8191-10e1e790d815}, !- Name
  {f147a2e7-0574-4c55-9e35-79bffbe6ca5e}, !- Source Object
  3,                                      !- Outlet Port
  {720f2882-e262-405f-b1c8-8987660a6a7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a63876e-c086-44f4-8656-fe64628a51c8}, !- Handle
  GuestRoom309_312 ZN PTAC Outlet Air Node, !- Name
  {c0708e6c-e936-48ef-b586-40d963b500c7}, !- Inlet Port
  {1ecccca6-a900-4756-afa1-5d6e9d25a0f6}; !- Outlet Port

OS:Connection,
  {1ecccca6-a900-4756-afa1-5d6e9d25a0f6}, !- Handle
  {09205556-1d6b-4d20-b5e0-52649d33524c}, !- Name
  {1a63876e-c086-44f4-8656-fe64628a51c8}, !- Source Object
  3,                                      !- Outlet Port
  {1f699516-1e95-4410-b340-ddcca3fbf3a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0708e6c-e936-48ef-b586-40d963b500c7}, !- Handle
  {37aa8561-e120-4570-8fe7-10e44b2104e3}, !- Name
  {720f2882-e262-405f-b1c8-8987660a6a7e}, !- Source Object
  4,                                      !- Outlet Port
  {1a63876e-c086-44f4-8656-fe64628a51c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c90f7267-f1cf-4955-b630-4fd28dfae2a4}, !- Handle
  GuestRoom313 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {45b0f813-b351-435d-98c5-1da184616c02}, !- Handle
  GuestRoom313 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {008deede-bf3d-4746-9b77-4ea73299e52b}, !- Handle
  GuestRoom313 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5f9bf23a-c7e0-434c-a7b6-686af9a60a8e}, !- Handle
  GuestRoom313 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {52d8ebda-6ee7-4b3e-be10-5622ba7605df}, !- Air Inlet Node Name
  {07e32153-a9dd-4b8d-82e9-ee4150b314e7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c90f7267-f1cf-4955-b630-4fd28dfae2a4}, !- Supply Air Fan Name
  {45b0f813-b351-435d-98c5-1da184616c02}, !- Heating Coil Name
  {008deede-bf3d-4746-9b77-4ea73299e52b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {06a81a73-6212-4c83-8f1b-fd208ec2226f}, !- Handle
  GuestRoom313 ZN PTAC Inlet Air Node,    !- Name
  {6ea02e30-166d-40fe-8e5c-c9208491a578}, !- Inlet Port
  {52d8ebda-6ee7-4b3e-be10-5622ba7605df}; !- Outlet Port

OS:Connection,
  {6ea02e30-166d-40fe-8e5c-c9208491a578}, !- Handle
  {4d0f719c-0a49-4808-9a58-279a7cced130}, !- Name
  {b1fd56aa-9b2a-49f0-85ad-cef57f828f69}, !- Source Object
  3,                                      !- Outlet Port
  {06a81a73-6212-4c83-8f1b-fd208ec2226f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d8ebda-6ee7-4b3e-be10-5622ba7605df}, !- Handle
  {4c35a7b0-8e74-417f-a64f-deae34b4d863}, !- Name
  {06a81a73-6212-4c83-8f1b-fd208ec2226f}, !- Source Object
  3,                                      !- Outlet Port
  {5f9bf23a-c7e0-434c-a7b6-686af9a60a8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f8eb263-0d41-42d7-a82b-86c42fd28332}, !- Handle
  GuestRoom313 ZN PTAC Outlet Air Node,   !- Name
  {07e32153-a9dd-4b8d-82e9-ee4150b314e7}, !- Inlet Port
  {c5844a7e-7bc3-4420-b8f8-d39ab49f56d0}; !- Outlet Port

OS:Connection,
  {c5844a7e-7bc3-4420-b8f8-d39ab49f56d0}, !- Handle
  {081d536d-640b-4619-ae00-5cb3ff2ff01f}, !- Name
  {5f8eb263-0d41-42d7-a82b-86c42fd28332}, !- Source Object
  3,                                      !- Outlet Port
  {772e8932-77bb-4aaf-99e0-92dbc6dc87f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07e32153-a9dd-4b8d-82e9-ee4150b314e7}, !- Handle
  {11a03d5d-9afc-4c31-83b3-021d1725b17b}, !- Name
  {5f9bf23a-c7e0-434c-a7b6-686af9a60a8e}, !- Source Object
  4,                                      !- Outlet Port
  {5f8eb263-0d41-42d7-a82b-86c42fd28332}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {84d1716b-19be-4d00-bae5-570162e056ae}, !- Handle
  GuestRoom314 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {77752140-3f70-4e1b-a6c2-169a5446f1b8}, !- Handle
  GuestRoom314 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {385f1a50-e011-481c-9818-1ed041052170}, !- Handle
  GuestRoom314 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.9EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.76740001684431,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {304a0422-8e8b-4072-8b24-a0f6b79e5f7c}, !- Handle
  GuestRoom314 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {272f2250-3149-47af-9c64-039ad2246de1}, !- Air Inlet Node Name
  {e57b0fff-c757-4142-bebc-853be2b95e5a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {84d1716b-19be-4d00-bae5-570162e056ae}, !- Supply Air Fan Name
  {77752140-3f70-4e1b-a6c2-169a5446f1b8}, !- Heating Coil Name
  {385f1a50-e011-481c-9818-1ed041052170}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2cd99248-066f-4953-a018-670278e6ce85}, !- Handle
  GuestRoom314 ZN PTAC Inlet Air Node,    !- Name
  {21ee3e10-f144-46c4-955a-cd793be8787e}, !- Inlet Port
  {272f2250-3149-47af-9c64-039ad2246de1}; !- Outlet Port

OS:Connection,
  {21ee3e10-f144-46c4-955a-cd793be8787e}, !- Handle
  {42bbf475-197a-4cca-b45b-584bc7af2703}, !- Name
  {cfd0b3bf-f8c7-4197-97ef-320ffe939b9c}, !- Source Object
  3,                                      !- Outlet Port
  {2cd99248-066f-4953-a018-670278e6ce85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272f2250-3149-47af-9c64-039ad2246de1}, !- Handle
  {cf6b132e-6338-4f55-8f5b-33d1cb04fadd}, !- Name
  {2cd99248-066f-4953-a018-670278e6ce85}, !- Source Object
  3,                                      !- Outlet Port
  {304a0422-8e8b-4072-8b24-a0f6b79e5f7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d7bd84e-8b6c-4860-acd6-1cba602afd78}, !- Handle
  GuestRoom314 ZN PTAC Outlet Air Node,   !- Name
  {e57b0fff-c757-4142-bebc-853be2b95e5a}, !- Inlet Port
  {30884a44-7138-435d-b41c-22288f152988}; !- Outlet Port

OS:Connection,
  {30884a44-7138-435d-b41c-22288f152988}, !- Handle
  {57d07296-062a-4e81-a7c9-9b0faae95f1c}, !- Name
  {8d7bd84e-8b6c-4860-acd6-1cba602afd78}, !- Source Object
  3,                                      !- Outlet Port
  {236b5184-9ad5-4aac-93a4-0c42d203255a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e57b0fff-c757-4142-bebc-853be2b95e5a}, !- Handle
  {36639e46-6106-465c-9f44-22938a6f35bf}, !- Name
  {304a0422-8e8b-4072-8b24-a0f6b79e5f7c}, !- Source Object
  4,                                      !- Outlet Port
  {8d7bd84e-8b6c-4860-acd6-1cba602afd78}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {95171e32-cc29-4ac1-aeab-5df3071262e5}, !- Handle
  GuestRoom315_318 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fac38bb0-bb65-48cc-9870-6b23e2f304de}, !- Handle
  GuestRoom315_318 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3ed87cc2-02bb-402b-8341-1844aaa04077}, !- Handle
  GuestRoom315_318 ZN PTAC 1spd DX AC Clg Coil 41kBtu/hr 9.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9b5bc388-58bc-4105-a893-577a4e32e561}, !- Handle
  GuestRoom315_318 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {7f9255e0-e647-4ec4-a161-a9fc193c793e}, !- Air Inlet Node Name
  {eba50cb5-ce7e-42ef-af4d-db8f41c68d88}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {95171e32-cc29-4ac1-aeab-5df3071262e5}, !- Supply Air Fan Name
  {fac38bb0-bb65-48cc-9870-6b23e2f304de}, !- Heating Coil Name
  {3ed87cc2-02bb-402b-8341-1844aaa04077}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {88a1e285-44d3-4630-933f-f8eeb934feab}, !- Handle
  GuestRoom315_318 ZN PTAC Inlet Air Node, !- Name
  {0f0f6fd5-23ac-4c64-aad4-ef35a66f375c}, !- Inlet Port
  {7f9255e0-e647-4ec4-a161-a9fc193c793e}; !- Outlet Port

OS:Connection,
  {0f0f6fd5-23ac-4c64-aad4-ef35a66f375c}, !- Handle
  {26811cdc-35f1-48e5-b8f9-8b946add2b3c}, !- Name
  {a4420153-7f1b-48ac-9691-ac0ff8b374db}, !- Source Object
  3,                                      !- Outlet Port
  {88a1e285-44d3-4630-933f-f8eeb934feab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9255e0-e647-4ec4-a161-a9fc193c793e}, !- Handle
  {14adcf57-eae7-437b-a9bf-353a98b857e4}, !- Name
  {88a1e285-44d3-4630-933f-f8eeb934feab}, !- Source Object
  3,                                      !- Outlet Port
  {9b5bc388-58bc-4105-a893-577a4e32e561}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06b21f17-db8d-48f0-a6d3-b27846d93c7e}, !- Handle
  GuestRoom315_318 ZN PTAC Outlet Air Node, !- Name
  {eba50cb5-ce7e-42ef-af4d-db8f41c68d88}, !- Inlet Port
  {1ca444b5-e5e8-4028-accf-b7f50db4d8c4}; !- Outlet Port

OS:Connection,
  {1ca444b5-e5e8-4028-accf-b7f50db4d8c4}, !- Handle
  {aa90a675-e4c4-47d4-bff1-bc246d6b2d4f}, !- Name
  {06b21f17-db8d-48f0-a6d3-b27846d93c7e}, !- Source Object
  3,                                      !- Outlet Port
  {a5a535f3-0647-41cb-8840-39c994371556}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eba50cb5-ce7e-42ef-af4d-db8f41c68d88}, !- Handle
  {83d87978-77b9-461a-ba24-94607959652b}, !- Name
  {9b5bc388-58bc-4105-a893-577a4e32e561}, !- Source Object
  4,                                      !- Outlet Port
  {06b21f17-db8d-48f0-a6d3-b27846d93c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6b3209e0-f289-4845-bf93-7141a0d9a71c}, !- Handle
  GuestRoom319 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0c8f54b7-ad6a-4790-8518-420337c38ab0}, !- Handle
  GuestRoom319 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8a81d690-f70f-48f2-b77c-3c8a27e6a029}, !- Handle
  GuestRoom319 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {deb12009-1e05-4d0c-9a93-eff3a9957b7d}, !- Handle
  GuestRoom319 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {7cb6bbbd-39f5-467f-9950-f96eb9a88b62}, !- Air Inlet Node Name
  {fdd97b3d-d127-432d-8dee-bd664194a791}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6b3209e0-f289-4845-bf93-7141a0d9a71c}, !- Supply Air Fan Name
  {0c8f54b7-ad6a-4790-8518-420337c38ab0}, !- Heating Coil Name
  {8a81d690-f70f-48f2-b77c-3c8a27e6a029}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {58ab178d-a9c2-472e-8743-2bae60ab060c}, !- Handle
  GuestRoom319 ZN PTAC Inlet Air Node,    !- Name
  {0d028514-4c1f-4940-b2c3-6f401e405e9e}, !- Inlet Port
  {7cb6bbbd-39f5-467f-9950-f96eb9a88b62}; !- Outlet Port

OS:Connection,
  {0d028514-4c1f-4940-b2c3-6f401e405e9e}, !- Handle
  {3db19abc-17d0-4459-87cd-7c5d6e88b50b}, !- Name
  {0c8a408e-ab51-4803-b841-32aef4406f47}, !- Source Object
  3,                                      !- Outlet Port
  {58ab178d-a9c2-472e-8743-2bae60ab060c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb6bbbd-39f5-467f-9950-f96eb9a88b62}, !- Handle
  {5e1ea3ec-c6ad-4270-b54a-76840bfce113}, !- Name
  {58ab178d-a9c2-472e-8743-2bae60ab060c}, !- Source Object
  3,                                      !- Outlet Port
  {deb12009-1e05-4d0c-9a93-eff3a9957b7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cedfac90-c892-424b-ab81-3229c98cbadd}, !- Handle
  GuestRoom319 ZN PTAC Outlet Air Node,   !- Name
  {fdd97b3d-d127-432d-8dee-bd664194a791}, !- Inlet Port
  {1cdb1627-a51a-49ed-8f1b-0784e27c188a}; !- Outlet Port

OS:Connection,
  {1cdb1627-a51a-49ed-8f1b-0784e27c188a}, !- Handle
  {e6063687-192c-46cf-b61e-e75f42c2bfb0}, !- Name
  {cedfac90-c892-424b-ab81-3229c98cbadd}, !- Source Object
  3,                                      !- Outlet Port
  {db5c0512-3e6b-42b8-99a0-5019c09913ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdd97b3d-d127-432d-8dee-bd664194a791}, !- Handle
  {889ecfac-c479-47b2-8744-f76444d4bcb0}, !- Name
  {deb12009-1e05-4d0c-9a93-eff3a9957b7d}, !- Source Object
  4,                                      !- Outlet Port
  {cedfac90-c892-424b-ab81-3229c98cbadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cad9058a-1484-4aeb-9779-c9b2a1121676}, !- Handle
  GuestRoom320_323 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c09b7540-4567-490c-8579-2821886e2239}, !- Handle
  GuestRoom320_323 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4760942a-532c-4fdc-a241-c70984c9b916}, !- Handle
  GuestRoom320_323 ZN PTAC 1spd DX AC Clg Coil 35kBtu/hr 9.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {35acf030-fc4a-4997-9b82-60339e2eb3a8}, !- Handle
  GuestRoom320_323 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {f08fb7ba-d675-4ba3-9837-57fc742821ca}, !- Air Inlet Node Name
  {9d3e4377-0c35-420a-ae4f-a5ddf03ad72b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cad9058a-1484-4aeb-9779-c9b2a1121676}, !- Supply Air Fan Name
  {c09b7540-4567-490c-8579-2821886e2239}, !- Heating Coil Name
  {4760942a-532c-4fdc-a241-c70984c9b916}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4fd07305-49d0-425a-8f41-ca463e9efcae}, !- Handle
  GuestRoom320_323 ZN PTAC Inlet Air Node, !- Name
  {0ea5beaa-ded5-4d22-ad94-498f9230a748}, !- Inlet Port
  {f08fb7ba-d675-4ba3-9837-57fc742821ca}; !- Outlet Port

OS:Connection,
  {0ea5beaa-ded5-4d22-ad94-498f9230a748}, !- Handle
  {5ad94977-42f7-4f44-b116-8f7a371e2c26}, !- Name
  {3ce2c360-c44e-4bcb-b525-2703a8f105cb}, !- Source Object
  3,                                      !- Outlet Port
  {4fd07305-49d0-425a-8f41-ca463e9efcae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f08fb7ba-d675-4ba3-9837-57fc742821ca}, !- Handle
  {bab88d42-d8a4-4d05-be1d-947c51a4ea2c}, !- Name
  {4fd07305-49d0-425a-8f41-ca463e9efcae}, !- Source Object
  3,                                      !- Outlet Port
  {35acf030-fc4a-4997-9b82-60339e2eb3a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d89cad8-2cab-4d8b-9c48-da9d12bb27a3}, !- Handle
  GuestRoom320_323 ZN PTAC Outlet Air Node, !- Name
  {9d3e4377-0c35-420a-ae4f-a5ddf03ad72b}, !- Inlet Port
  {83ea7dad-d616-4160-8bf7-310cdb273e8b}; !- Outlet Port

OS:Connection,
  {83ea7dad-d616-4160-8bf7-310cdb273e8b}, !- Handle
  {6261bf45-1b21-4b89-bb0e-673a5ea2fb1d}, !- Name
  {3d89cad8-2cab-4d8b-9c48-da9d12bb27a3}, !- Source Object
  3,                                      !- Outlet Port
  {db839418-51c6-4a1d-b9ac-713d08b56991}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d3e4377-0c35-420a-ae4f-a5ddf03ad72b}, !- Handle
  {9b3fb7eb-a77b-4fc1-b24f-3bfdfab7b349}, !- Name
  {35acf030-fc4a-4997-9b82-60339e2eb3a8}, !- Source Object
  4,                                      !- Outlet Port
  {3d89cad8-2cab-4d8b-9c48-da9d12bb27a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {65dae84a-8bb8-4fb2-9351-45f6d5481268}, !- Handle
  GuestRoom324 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4953028c-02c6-44b9-a557-b0dff98d9fcb}, !- Handle
  GuestRoom324 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {833fe492-fde3-4ddb-813a-2a12c138712a}, !- Handle
  GuestRoom324 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5f95fbbb-183e-462a-98a3-5326cbd31ce7}, !- Handle
  GuestRoom324 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {0a79dc07-bfe5-4ade-8176-422a98227d5d}, !- Air Inlet Node Name
  {6d848ae9-bc50-4266-acab-27da9fd8cfb1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {65dae84a-8bb8-4fb2-9351-45f6d5481268}, !- Supply Air Fan Name
  {4953028c-02c6-44b9-a557-b0dff98d9fcb}, !- Heating Coil Name
  {833fe492-fde3-4ddb-813a-2a12c138712a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {07fd72e4-6647-4223-a4b6-ae2ae42d4ee1}, !- Handle
  GuestRoom324 ZN PTAC Inlet Air Node,    !- Name
  {aa8eed9e-bc32-4af9-8a8d-7460d551480d}, !- Inlet Port
  {0a79dc07-bfe5-4ade-8176-422a98227d5d}; !- Outlet Port

OS:Connection,
  {aa8eed9e-bc32-4af9-8a8d-7460d551480d}, !- Handle
  {49506ab4-4a6b-46d6-b048-c6b8372bf6d8}, !- Name
  {539fac68-bf36-48ff-9894-36264100e156}, !- Source Object
  3,                                      !- Outlet Port
  {07fd72e4-6647-4223-a4b6-ae2ae42d4ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a79dc07-bfe5-4ade-8176-422a98227d5d}, !- Handle
  {bafa1d81-696b-4555-b752-3556d83c362b}, !- Name
  {07fd72e4-6647-4223-a4b6-ae2ae42d4ee1}, !- Source Object
  3,                                      !- Outlet Port
  {5f95fbbb-183e-462a-98a3-5326cbd31ce7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab91dde7-440a-4276-b8a1-141ba5968bce}, !- Handle
  GuestRoom324 ZN PTAC Outlet Air Node,   !- Name
  {6d848ae9-bc50-4266-acab-27da9fd8cfb1}, !- Inlet Port
  {2a53005d-65e0-4974-a4c8-3f8c8ddd3d97}; !- Outlet Port

OS:Connection,
  {2a53005d-65e0-4974-a4c8-3f8c8ddd3d97}, !- Handle
  {72873430-50de-4dba-a7d4-c3b13fae8cf2}, !- Name
  {ab91dde7-440a-4276-b8a1-141ba5968bce}, !- Source Object
  3,                                      !- Outlet Port
  {8d5dc153-b57e-45ed-82f4-8ab698c135fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d848ae9-bc50-4266-acab-27da9fd8cfb1}, !- Handle
  {e3d3ba4a-00b4-452c-8392-674c0569c7bd}, !- Name
  {5f95fbbb-183e-462a-98a3-5326cbd31ce7}, !- Source Object
  4,                                      !- Outlet Port
  {ab91dde7-440a-4276-b8a1-141ba5968bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {400a5374-fc10-4a45-9f33-aec2726230fb}, !- Handle
  GuestRoom401 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {13ae70ee-34c4-4efb-b938-4ab7867db6cd}, !- Handle
  GuestRoom401 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {75e28c48-9f3c-4d5c-bbd3-c17c4b35f331}, !- Handle
  GuestRoom401 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.4EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59404546085251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7cea940a-4a94-4f4e-993d-c66611319e34}, !- Handle
  GuestRoom401 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {cd9704cf-0cd5-4d4c-8a64-0e09fa3f98fe}, !- Air Inlet Node Name
  {1b9cb6c0-e2e0-413c-a0c6-adb8bd7f4d09}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {400a5374-fc10-4a45-9f33-aec2726230fb}, !- Supply Air Fan Name
  {13ae70ee-34c4-4efb-b938-4ab7867db6cd}, !- Heating Coil Name
  {75e28c48-9f3c-4d5c-bbd3-c17c4b35f331}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4f26704a-cf60-48c9-874b-f283509dd1b7}, !- Handle
  GuestRoom401 ZN PTAC Inlet Air Node,    !- Name
  {5143ff68-b514-440a-b086-2fc1b34ff39f}, !- Inlet Port
  {cd9704cf-0cd5-4d4c-8a64-0e09fa3f98fe}; !- Outlet Port

OS:Connection,
  {5143ff68-b514-440a-b086-2fc1b34ff39f}, !- Handle
  {1585d990-9f57-4f22-86ac-cda41a526e1a}, !- Name
  {4865fd23-bd5a-4ae7-91c0-c61461b665a9}, !- Source Object
  3,                                      !- Outlet Port
  {4f26704a-cf60-48c9-874b-f283509dd1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd9704cf-0cd5-4d4c-8a64-0e09fa3f98fe}, !- Handle
  {5ff9e22a-bb56-4026-aeed-eab8667b647b}, !- Name
  {4f26704a-cf60-48c9-874b-f283509dd1b7}, !- Source Object
  3,                                      !- Outlet Port
  {7cea940a-4a94-4f4e-993d-c66611319e34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57d919f9-6dd0-4664-98a4-dae475ad78f5}, !- Handle
  GuestRoom401 ZN PTAC Outlet Air Node,   !- Name
  {1b9cb6c0-e2e0-413c-a0c6-adb8bd7f4d09}, !- Inlet Port
  {84ffc056-a604-4d39-bdbb-764d4b9b958e}; !- Outlet Port

OS:Connection,
  {84ffc056-a604-4d39-bdbb-764d4b9b958e}, !- Handle
  {576894d1-c579-4aee-896d-efe4f2a70250}, !- Name
  {57d919f9-6dd0-4664-98a4-dae475ad78f5}, !- Source Object
  3,                                      !- Outlet Port
  {6a951c30-7aa8-424d-9efb-c5fe4bc6fb34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b9cb6c0-e2e0-413c-a0c6-adb8bd7f4d09}, !- Handle
  {3f5a334c-2d87-4c07-b6e2-d5efcb4254d4}, !- Name
  {7cea940a-4a94-4f4e-993d-c66611319e34}, !- Source Object
  4,                                      !- Outlet Port
  {57d919f9-6dd0-4664-98a4-dae475ad78f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {76b5f523-18f3-45ab-81f6-cc34839453e4}, !- Handle
  GuestRoom402_405 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7cb59c6b-a71b-478b-b23f-814a3a461aca}, !- Handle
  GuestRoom402_405 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {95c572df-6585-4016-8cec-e86021cb6b2a}, !- Handle
  GuestRoom402_405 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.62578750977989,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {93b8e46e-c9ae-4593-88d3-5c649aa42174}, !- Handle
  GuestRoom402_405 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {f9faf3e9-4baa-44f8-9e81-5d5688d0b3aa}, !- Air Inlet Node Name
  {e57a6d10-e32d-4358-ba00-f17419efb71f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76b5f523-18f3-45ab-81f6-cc34839453e4}, !- Supply Air Fan Name
  {7cb59c6b-a71b-478b-b23f-814a3a461aca}, !- Heating Coil Name
  {95c572df-6585-4016-8cec-e86021cb6b2a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {54cadec6-b1b0-4ab3-b838-2ab4832ba9de}, !- Handle
  GuestRoom402_405 ZN PTAC Inlet Air Node, !- Name
  {5d9b84fc-39e2-4d97-801f-71712446b8f6}, !- Inlet Port
  {f9faf3e9-4baa-44f8-9e81-5d5688d0b3aa}; !- Outlet Port

OS:Connection,
  {5d9b84fc-39e2-4d97-801f-71712446b8f6}, !- Handle
  {a21aff67-bb28-4189-99d6-c31352af279f}, !- Name
  {00a54a61-a238-41ad-b0a7-818bdce5229e}, !- Source Object
  3,                                      !- Outlet Port
  {54cadec6-b1b0-4ab3-b838-2ab4832ba9de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9faf3e9-4baa-44f8-9e81-5d5688d0b3aa}, !- Handle
  {1fd4c4a2-ea35-41ce-a4cf-b8b041d1d7fd}, !- Name
  {54cadec6-b1b0-4ab3-b838-2ab4832ba9de}, !- Source Object
  3,                                      !- Outlet Port
  {93b8e46e-c9ae-4593-88d3-5c649aa42174}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c3096f1-1f8d-4e85-9c9e-8e9bddaf64b9}, !- Handle
  GuestRoom402_405 ZN PTAC Outlet Air Node, !- Name
  {e57a6d10-e32d-4358-ba00-f17419efb71f}, !- Inlet Port
  {13bdf02e-2966-4b17-9fa7-e7f6e51ae140}; !- Outlet Port

OS:Connection,
  {13bdf02e-2966-4b17-9fa7-e7f6e51ae140}, !- Handle
  {2de58f3f-005a-44f5-8f24-c17c1394bad2}, !- Name
  {3c3096f1-1f8d-4e85-9c9e-8e9bddaf64b9}, !- Source Object
  3,                                      !- Outlet Port
  {a5bcf54a-459f-4d2f-ae33-7e71fedfcdf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e57a6d10-e32d-4358-ba00-f17419efb71f}, !- Handle
  {3f7c21e8-860f-4fe2-9c5c-452befa19b2c}, !- Name
  {93b8e46e-c9ae-4593-88d3-5c649aa42174}, !- Source Object
  4,                                      !- Outlet Port
  {3c3096f1-1f8d-4e85-9c9e-8e9bddaf64b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1f073c4d-a428-4e0a-8ee1-8354814f927b}, !- Handle
  GuestRoom406_408 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {eb4f0122-97ea-4c48-82bc-a9f586616896}, !- Handle
  GuestRoom406_408 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d8f1e27d-ead0-4483-9ac6-50d007b71041}, !- Handle
  GuestRoom406_408 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 11.0EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.81513557291355,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {18fc50cc-7e73-4129-b427-2069e8575419}, !- Handle
  GuestRoom406_408 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {fa920407-9341-4d53-b00e-6c3aad550f77}, !- Air Inlet Node Name
  {5b70a171-fd40-4849-bc26-0d554bf29f7f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1f073c4d-a428-4e0a-8ee1-8354814f927b}, !- Supply Air Fan Name
  {eb4f0122-97ea-4c48-82bc-a9f586616896}, !- Heating Coil Name
  {d8f1e27d-ead0-4483-9ac6-50d007b71041}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a98078ae-1516-4cc1-8eeb-42f6c72656db}, !- Handle
  GuestRoom406_408 ZN PTAC Inlet Air Node, !- Name
  {7cf897d3-e5b6-4d8a-9fbb-2dea0cbca471}, !- Inlet Port
  {fa920407-9341-4d53-b00e-6c3aad550f77}; !- Outlet Port

OS:Connection,
  {7cf897d3-e5b6-4d8a-9fbb-2dea0cbca471}, !- Handle
  {1a43b74c-70d3-4e28-807f-b964725ba9d8}, !- Name
  {0009afb3-7d65-46c7-a981-6beeb6549d92}, !- Source Object
  3,                                      !- Outlet Port
  {a98078ae-1516-4cc1-8eeb-42f6c72656db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa920407-9341-4d53-b00e-6c3aad550f77}, !- Handle
  {73bd5cde-829e-424d-9db7-6022c88fda27}, !- Name
  {a98078ae-1516-4cc1-8eeb-42f6c72656db}, !- Source Object
  3,                                      !- Outlet Port
  {18fc50cc-7e73-4129-b427-2069e8575419}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9c9f4e2-66a5-478d-8ea2-0c52346ad26b}, !- Handle
  GuestRoom406_408 ZN PTAC Outlet Air Node, !- Name
  {5b70a171-fd40-4849-bc26-0d554bf29f7f}, !- Inlet Port
  {42d12460-2024-4637-be01-8aaf7641b52d}; !- Outlet Port

OS:Connection,
  {42d12460-2024-4637-be01-8aaf7641b52d}, !- Handle
  {feaf19d0-4b9f-4205-9ea4-ee00a55fcc15}, !- Name
  {b9c9f4e2-66a5-478d-8ea2-0c52346ad26b}, !- Source Object
  3,                                      !- Outlet Port
  {20dc3dbf-aea3-4f03-818c-e7f0d902baea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b70a171-fd40-4849-bc26-0d554bf29f7f}, !- Handle
  {43c44a1b-ad9c-4439-b004-cf2873ec568c}, !- Name
  {18fc50cc-7e73-4129-b427-2069e8575419}, !- Source Object
  4,                                      !- Outlet Port
  {b9c9f4e2-66a5-478d-8ea2-0c52346ad26b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6c47acfb-0409-43f1-86dc-44440bf73f9e}, !- Handle
  GuestRoom409_412 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8c842196-a5b4-4716-8214-fed39e4e033b}, !- Handle
  GuestRoom409_412 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8a8cd545-8af4-4a45-b4ad-78fb23c10423}, !- Handle
  GuestRoom409_412 ZN PTAC 1spd DX AC Clg Coil 37kBtu/hr 9.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ab637953-73cd-4176-9294-7211098411ac}, !- Handle
  GuestRoom409_412 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {3f9dc9a1-dc87-4144-be08-f86e5ce4a441}, !- Air Inlet Node Name
  {583211e9-0169-4798-8dad-62253d8f0c48}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6c47acfb-0409-43f1-86dc-44440bf73f9e}, !- Supply Air Fan Name
  {8c842196-a5b4-4716-8214-fed39e4e033b}, !- Heating Coil Name
  {8a8cd545-8af4-4a45-b4ad-78fb23c10423}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c6589987-8621-4228-98f7-7a5bd5bb0c86}, !- Handle
  GuestRoom409_412 ZN PTAC Inlet Air Node, !- Name
  {f5b22ee2-b231-4648-950f-01efb2a723a8}, !- Inlet Port
  {3f9dc9a1-dc87-4144-be08-f86e5ce4a441}; !- Outlet Port

OS:Connection,
  {f5b22ee2-b231-4648-950f-01efb2a723a8}, !- Handle
  {97a18dea-55a9-4cea-be99-2939c7f8a47c}, !- Name
  {6db223c4-e11f-4e4d-9992-2e5aa28c514c}, !- Source Object
  3,                                      !- Outlet Port
  {c6589987-8621-4228-98f7-7a5bd5bb0c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f9dc9a1-dc87-4144-be08-f86e5ce4a441}, !- Handle
  {d2d2d1dd-dc77-4eb6-ab9a-99d699928431}, !- Name
  {c6589987-8621-4228-98f7-7a5bd5bb0c86}, !- Source Object
  3,                                      !- Outlet Port
  {ab637953-73cd-4176-9294-7211098411ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67a38616-4683-421f-a2b6-da2894a909c1}, !- Handle
  GuestRoom409_412 ZN PTAC Outlet Air Node, !- Name
  {583211e9-0169-4798-8dad-62253d8f0c48}, !- Inlet Port
  {06db9f03-2c82-4053-b001-cd2f1451fa8b}; !- Outlet Port

OS:Connection,
  {06db9f03-2c82-4053-b001-cd2f1451fa8b}, !- Handle
  {6444dabb-f3a1-44be-95d4-0ac895d19ef1}, !- Name
  {67a38616-4683-421f-a2b6-da2894a909c1}, !- Source Object
  3,                                      !- Outlet Port
  {be891804-7cd1-4db5-b684-051c51c8a675}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {583211e9-0169-4798-8dad-62253d8f0c48}, !- Handle
  {80a5de86-2563-41ad-b605-817f0405161a}, !- Name
  {ab637953-73cd-4176-9294-7211098411ac}, !- Source Object
  4,                                      !- Outlet Port
  {67a38616-4683-421f-a2b6-da2894a909c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2f015790-dcd5-4f3f-8ced-2a9b58bb5d9d}, !- Handle
  GuestRoom413 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7dafb998-dd3a-4d56-8683-e4d1bb980263}, !- Handle
  GuestRoom413 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b7c1c023-3ea5-4afc-81b3-e2a4d32c8dad}, !- Handle
  GuestRoom413 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cfebe431-62a4-4225-9cc7-3e9088513029}, !- Handle
  GuestRoom413 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {e7c03c5c-6a76-4b9b-8fb4-b1d68f7ddfc1}, !- Air Inlet Node Name
  {758289ff-ea0f-4ffe-a621-eea970ef6ecd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2f015790-dcd5-4f3f-8ced-2a9b58bb5d9d}, !- Supply Air Fan Name
  {7dafb998-dd3a-4d56-8683-e4d1bb980263}, !- Heating Coil Name
  {b7c1c023-3ea5-4afc-81b3-e2a4d32c8dad}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a4f63a1e-e090-4ed4-97e2-cee9b029181c}, !- Handle
  GuestRoom413 ZN PTAC Inlet Air Node,    !- Name
  {a6439e1d-a96e-4754-9cc7-bbde443aa1ee}, !- Inlet Port
  {e7c03c5c-6a76-4b9b-8fb4-b1d68f7ddfc1}; !- Outlet Port

OS:Connection,
  {a6439e1d-a96e-4754-9cc7-bbde443aa1ee}, !- Handle
  {92ee03b5-82e5-4389-9689-20fe30e12ef6}, !- Name
  {52484b3e-ada4-4f08-a2b1-73522b6246cb}, !- Source Object
  3,                                      !- Outlet Port
  {a4f63a1e-e090-4ed4-97e2-cee9b029181c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c03c5c-6a76-4b9b-8fb4-b1d68f7ddfc1}, !- Handle
  {e7da025d-b30f-4c67-9763-5caa805a0a72}, !- Name
  {a4f63a1e-e090-4ed4-97e2-cee9b029181c}, !- Source Object
  3,                                      !- Outlet Port
  {cfebe431-62a4-4225-9cc7-3e9088513029}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b8fda44-2b9c-482c-9274-a528493b283f}, !- Handle
  GuestRoom413 ZN PTAC Outlet Air Node,   !- Name
  {758289ff-ea0f-4ffe-a621-eea970ef6ecd}, !- Inlet Port
  {da1bc873-b944-4074-9923-b0b779d84936}; !- Outlet Port

OS:Connection,
  {da1bc873-b944-4074-9923-b0b779d84936}, !- Handle
  {5a63dae9-ce1d-4d97-8fa6-79b78a8238f9}, !- Name
  {4b8fda44-2b9c-482c-9274-a528493b283f}, !- Source Object
  3,                                      !- Outlet Port
  {c4fcf98c-8dd8-4d0e-8d13-5652cd1a6295}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {758289ff-ea0f-4ffe-a621-eea970ef6ecd}, !- Handle
  {f9c4e1ba-5ca5-406d-9bdb-30b6e47bb2f9}, !- Name
  {cfebe431-62a4-4225-9cc7-3e9088513029}, !- Source Object
  4,                                      !- Outlet Port
  {4b8fda44-2b9c-482c-9274-a528493b283f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {bfde53b7-52b8-4078-9922-e10c1761fd41}, !- Handle
  GuestRoom414 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d96eeaca-4940-47aa-ba9f-10033c5e85c8}, !- Handle
  GuestRoom414 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ccdae94f-5351-4051-8f34-b4d06c4eb2ae}, !- Handle
  GuestRoom414 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {757807a2-c0ce-4bb2-8e6e-116c41ef3ecd}, !- Handle
  GuestRoom414 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {905aec08-4146-4f0f-84e3-5cfd8bf2e1dc}, !- Air Inlet Node Name
  {7d9042d2-12da-40f5-af16-adab78953e33}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bfde53b7-52b8-4078-9922-e10c1761fd41}, !- Supply Air Fan Name
  {d96eeaca-4940-47aa-ba9f-10033c5e85c8}, !- Heating Coil Name
  {ccdae94f-5351-4051-8f34-b4d06c4eb2ae}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4cde6ee5-9503-4ddd-8bb1-30f6a8caa9a7}, !- Handle
  GuestRoom414 ZN PTAC Inlet Air Node,    !- Name
  {774e80f5-4db6-4c9f-94b5-48a6d078d2c4}, !- Inlet Port
  {905aec08-4146-4f0f-84e3-5cfd8bf2e1dc}; !- Outlet Port

OS:Connection,
  {774e80f5-4db6-4c9f-94b5-48a6d078d2c4}, !- Handle
  {ef61462e-c685-4357-9506-8ecb4552cf2a}, !- Name
  {9c33137d-9bd1-4488-bea9-ca4593defcb5}, !- Source Object
  3,                                      !- Outlet Port
  {4cde6ee5-9503-4ddd-8bb1-30f6a8caa9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905aec08-4146-4f0f-84e3-5cfd8bf2e1dc}, !- Handle
  {04f3a6e1-4c4b-4dd5-997f-6eaa5a01bb9c}, !- Name
  {4cde6ee5-9503-4ddd-8bb1-30f6a8caa9a7}, !- Source Object
  3,                                      !- Outlet Port
  {757807a2-c0ce-4bb2-8e6e-116c41ef3ecd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a5059f8-b483-4bcb-a77a-045d632326db}, !- Handle
  GuestRoom414 ZN PTAC Outlet Air Node,   !- Name
  {7d9042d2-12da-40f5-af16-adab78953e33}, !- Inlet Port
  {85c57e65-6c2f-4f4c-9915-7bf2e11baa76}; !- Outlet Port

OS:Connection,
  {85c57e65-6c2f-4f4c-9915-7bf2e11baa76}, !- Handle
  {b53c3d31-c9d4-4481-b646-9ac9266944c1}, !- Name
  {4a5059f8-b483-4bcb-a77a-045d632326db}, !- Source Object
  3,                                      !- Outlet Port
  {d9c32ef3-ceef-4e2a-bb06-819f5c038cfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d9042d2-12da-40f5-af16-adab78953e33}, !- Handle
  {bd479c39-091e-4c0c-8c8e-43febc35a397}, !- Name
  {757807a2-c0ce-4bb2-8e6e-116c41ef3ecd}, !- Source Object
  4,                                      !- Outlet Port
  {4a5059f8-b483-4bcb-a77a-045d632326db}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2249e676-46c3-4ddc-b0ff-323a4cae8214}, !- Handle
  GuestRoom415_418 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {adf9596f-46ba-4d28-9bef-f433f57dc85b}, !- Handle
  GuestRoom415_418 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3edfda65-9d8c-4579-b7dc-7ddd196e5ccf}, !- Handle
  GuestRoom415_418 ZN PTAC 1spd DX AC Clg Coil 42kBtu/hr 9.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9aba4bb2-537c-439c-ac81-307695c8456d}, !- Handle
  GuestRoom415_418 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {09a2a656-f82c-42ac-99cc-ea8f5b99cd45}, !- Air Inlet Node Name
  {8a340d02-1962-4f1e-aad6-88810dac0d1c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2249e676-46c3-4ddc-b0ff-323a4cae8214}, !- Supply Air Fan Name
  {adf9596f-46ba-4d28-9bef-f433f57dc85b}, !- Heating Coil Name
  {3edfda65-9d8c-4579-b7dc-7ddd196e5ccf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ad1fc984-fa28-48b6-9b92-b95c3da1c691}, !- Handle
  GuestRoom415_418 ZN PTAC Inlet Air Node, !- Name
  {b01ec39e-f764-47ee-a12f-2c9c2e1378df}, !- Inlet Port
  {09a2a656-f82c-42ac-99cc-ea8f5b99cd45}; !- Outlet Port

OS:Connection,
  {b01ec39e-f764-47ee-a12f-2c9c2e1378df}, !- Handle
  {cdccdef7-e0c4-4add-a605-97904a28a142}, !- Name
  {68f9a15f-6123-4c90-b842-cacf07c9d4c6}, !- Source Object
  3,                                      !- Outlet Port
  {ad1fc984-fa28-48b6-9b92-b95c3da1c691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09a2a656-f82c-42ac-99cc-ea8f5b99cd45}, !- Handle
  {7566c7a8-48b5-4568-90f5-b18f8488ee7e}, !- Name
  {ad1fc984-fa28-48b6-9b92-b95c3da1c691}, !- Source Object
  3,                                      !- Outlet Port
  {9aba4bb2-537c-439c-ac81-307695c8456d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {315996c3-0011-448a-880f-e9c2d5426409}, !- Handle
  GuestRoom415_418 ZN PTAC Outlet Air Node, !- Name
  {8a340d02-1962-4f1e-aad6-88810dac0d1c}, !- Inlet Port
  {7ea3fa23-2982-472c-a4ee-cab9830c9568}; !- Outlet Port

OS:Connection,
  {7ea3fa23-2982-472c-a4ee-cab9830c9568}, !- Handle
  {e6a8d3eb-549b-4100-bf60-c96a9ef67fad}, !- Name
  {315996c3-0011-448a-880f-e9c2d5426409}, !- Source Object
  3,                                      !- Outlet Port
  {a680e491-12d0-47f6-b91d-fd9dd406f952}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a340d02-1962-4f1e-aad6-88810dac0d1c}, !- Handle
  {cfef965b-a057-487c-aac7-4105cb4a2ef2}, !- Name
  {9aba4bb2-537c-439c-ac81-307695c8456d}, !- Source Object
  4,                                      !- Outlet Port
  {315996c3-0011-448a-880f-e9c2d5426409}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {36275181-130a-4e55-922d-5baafcbf0184}, !- Handle
  GuestRoom419 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {66bfbbff-2835-4fc6-ac23-2096da9939bf}, !- Handle
  GuestRoom419 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ff370bad-c7b2-4172-a936-310f30fbb87e}, !- Handle
  GuestRoom419 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.6318036856617,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {29fbe729-b8f4-45e1-94ae-3b2d707d838e}, !- Handle
  GuestRoom419 ZN PTAC,                   !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {cae3343f-99c4-4b16-a7e4-7801f2df5aa0}, !- Air Inlet Node Name
  {1a2e039e-3577-458c-9eb2-c106d86f994e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {36275181-130a-4e55-922d-5baafcbf0184}, !- Supply Air Fan Name
  {66bfbbff-2835-4fc6-ac23-2096da9939bf}, !- Heating Coil Name
  {ff370bad-c7b2-4172-a936-310f30fbb87e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {46d52132-302b-4224-8b72-407faebd1eda}, !- Handle
  GuestRoom419 ZN PTAC Inlet Air Node,    !- Name
  {1795d425-5089-4b16-b0b5-20d29df2564b}, !- Inlet Port
  {cae3343f-99c4-4b16-a7e4-7801f2df5aa0}; !- Outlet Port

OS:Connection,
  {1795d425-5089-4b16-b0b5-20d29df2564b}, !- Handle
  {aebedad9-9965-460b-8004-d761416c827b}, !- Name
  {05cc851e-7aac-4eb6-a732-4673e0d52311}, !- Source Object
  3,                                      !- Outlet Port
  {46d52132-302b-4224-8b72-407faebd1eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cae3343f-99c4-4b16-a7e4-7801f2df5aa0}, !- Handle
  {129f8704-62ba-435c-8041-d071488dc4bd}, !- Name
  {46d52132-302b-4224-8b72-407faebd1eda}, !- Source Object
  3,                                      !- Outlet Port
  {29fbe729-b8f4-45e1-94ae-3b2d707d838e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d0c08ea-3b40-43fb-85bc-187907b040a2}, !- Handle
  GuestRoom419 ZN PTAC Outlet Air Node,   !- Name
  {1a2e039e-3577-458c-9eb2-c106d86f994e}, !- Inlet Port
  {db0a7984-545e-4e13-b772-915493ee36fe}; !- Outlet Port

OS:Connection,
  {db0a7984-545e-4e13-b772-915493ee36fe}, !- Handle
  {3de8cbb8-fd85-4fd0-a017-7c779e18d4dd}, !- Name
  {5d0c08ea-3b40-43fb-85bc-187907b040a2}, !- Source Object
  3,                                      !- Outlet Port
  {0b2a4f68-2f25-42e3-93c2-c8533529bf9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a2e039e-3577-458c-9eb2-c106d86f994e}, !- Handle
  {bd064bd0-4a90-4496-9420-a42b3c31093b}, !- Name
  {29fbe729-b8f4-45e1-94ae-3b2d707d838e}, !- Source Object
  4,                                      !- Outlet Port
  {5d0c08ea-3b40-43fb-85bc-187907b040a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6a893c67-cba4-4a28-af3a-8dd00ff64afd}, !- Handle
  GuestRoom420_423 ZN PTAC Fan,           !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {82602f94-ac78-408d-ab9a-50e90c10a812}, !- Handle
  GuestRoom420_423 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8c288dca-cc0b-45dd-86b5-02a515a5667f}, !- Handle
  GuestRoom420_423 ZN PTAC 1spd DX AC Clg Coil 41kBtu/hr 9.5EER, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39a8094-5f62-4830-9bd9-ef3cddc248ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c1680fe9-138b-48da-a110-aea2c6e49952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fd844ac-89c8-42de-aeaa-5b661d2744c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c4af23b-de2d-4e55-99e8-0e8d1c368f0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea9a85e6-e064-461c-9383-e9e39b0f723e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6ad5a0ee-4fe0-4128-94e5-56ac8a76d887}, !- Handle
  GuestRoom420_423 ZN PTAC,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  {57543fe2-a97e-4f20-afe2-be587b7dd385}, !- Air Inlet Node Name
  {810486cb-a18c-4b15-99f0-c0b5d8aff63e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6a893c67-cba4-4a28-af3a-8dd00ff64afd}, !- Supply Air Fan Name
  {82602f94-ac78-408d-ab9a-50e90c10a812}, !- Heating Coil Name
  {8c288dca-cc0b-45dd-86b5-02a515a5667f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {280db32e-a34c-48dc-bc9e-80655061333e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c4d26568-c081-4217-bd05-bc8259153e28}, !- Handle
  GuestRoom420_423 ZN PTAC Inlet Air Node, !- Name
  {13fb2f11-c724-4d51-9558-be7ff9b801cb}, !- Inlet Port
  {57543fe2-a97e-4f20-afe2-be587b7dd385}; !- Outlet Port

OS:Connection,
  {13fb2f11-c724-4d51-9558-be7ff9b801cb}, !- Handle
  {2d952f69-97e4-4201-9b41-65c2dff28e7d}, !- Name
  {9128d155-2072-4288-b626-4ee378179f30}, !- Source Object
  3,                                      !- Outlet Port
  {c4d26568-c081-4217-bd05-bc8259153e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57543fe2-a97e-4f20-afe2-be587b7dd385}, !- Handle
  {1cda3fd3-999e-4e41-8a2d-46c39f6ef667}, !- Name
  {c4d26568-c081-4217-bd05-bc8259153e28}, !- Source Object
  3,                                      !- Outlet Port
  {6ad5a0ee-4fe0-4128-94e5-56ac8a76d887}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1fa14f1-3ead-4ff2-8042-01421069d80c}, !- Handle
  GuestRoom420_423 ZN PTAC Outlet Air Node, !- Name
  {810486cb-a18c-4b15-99f0-c0b5d8aff63e}, !- Inlet Port
  {8500d0e7-4fdd-4811-95e8-1ceebc6ac6a4}; !- Outlet Port

OS:Connection,
  {8500d0e7-4fdd-4811-95e8-1ceebc6ac6a4}, !- Handle
  {05840fe4-d887-47e7-aeac-1a48b7b0bedd}, !- Name
  {c1fa14f1-3ead-4ff2-8042-01421069d80c}, !- Source Object
  3,                                      !- Outlet Port
  {fb6a17bb-e74e-47dd-9a2b-f6938a4b3fa1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {810486cb-a18c-4b15-99f0-c0b5d8aff63e}, !- Handle
  {8cf902a5-3c8b-42b7-bc1c-163ad9cd0c77}, !- Name
  {6ad5a0ee-4fe0-4128-94e5-56ac8a76d887}, !- Source Object
  4,                                      !- Outlet Port
  {c1fa14f1-3ead-4ff2-8042-01421069d80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b2f25dff-ea11-40c3-a62b-c40d46900dbb}, !- Handle
  GuestRoom424 ZN PTAC Fan,               !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cb18abd1-04bc-4204-a1ed-98e3c5f2c3d4}, !- Handle
  GuestRoom424 ZN PTAC Electric Htg Coil, !- Name
  {280db32e-a34c-48dc-bc9e-80655061333e}, !- Availability Schedule Name
  1,                                      !- Efficiency
