  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {25e31b96-b617-433d-98b4-b869cf64bf63}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1e1e036-b4ac-4340-a642-656b6d184767}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7d19f8cc-f073-473c-87f4-ececac4b9df2}, !- Handle
  GuestRoom320_323 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3068c07b-8f94-492e-991f-9db7f500ed69}, !- Handle
  GuestRoom320_323 ZN PTAC 1spd DX AC Clg Coil 30kBtu/hr 9.5EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {52dcb7a1-75f4-44a4-8283-399c50f383c8}, !- Handle
  GuestRoom320_323 ZN PTAC,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {5e9a7ec4-33a9-4da1-a571-ebee4197c3fc}, !- Air Inlet Node Name
  {029b1483-7cc9-4437-a988-73d9c60b89ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {97d6b5f9-037b-468f-925b-40667da486fc}, !- Supply Air Fan Name
  {7d19f8cc-f073-473c-87f4-ececac4b9df2}, !- Heating Coil Name
  {3068c07b-8f94-492e-991f-9db7f500ed69}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {dd0c4fb4-d22d-4054-91c5-817ba11670a2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {630caf83-4e98-4462-a988-a6733038681d}, !- Handle
  GuestRoom320_323 ZN PTAC Inlet Air Node, !- Name
  {364fe32f-fda2-444f-8ace-5d56fd16373e}, !- Inlet Port
  {5e9a7ec4-33a9-4da1-a571-ebee4197c3fc}; !- Outlet Port

OS:Connection,
  {364fe32f-fda2-444f-8ace-5d56fd16373e}, !- Handle
  {01890091-a0e1-4949-a65c-95755fce64d2}, !- Source Object
  2,                                      !- Outlet Port
  {630caf83-4e98-4462-a988-a6733038681d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e9a7ec4-33a9-4da1-a571-ebee4197c3fc}, !- Handle
  {630caf83-4e98-4462-a988-a6733038681d}, !- Source Object
  3,                                      !- Outlet Port
  {52dcb7a1-75f4-44a4-8283-399c50f383c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1197bb1b-85ee-4e77-95e7-1db7d8dfa682}, !- Handle
  GuestRoom320_323 ZN PTAC Outlet Air Node, !- Name
  {029b1483-7cc9-4437-a988-73d9c60b89ce}, !- Inlet Port
  {8b6e6293-e49f-4161-b8b6-5052c7bfb126}; !- Outlet Port

OS:Connection,
  {8b6e6293-e49f-4161-b8b6-5052c7bfb126}, !- Handle
  {1197bb1b-85ee-4e77-95e7-1db7d8dfa682}, !- Source Object
  3,                                      !- Outlet Port
  {113ef932-3631-48ac-81fa-c03ae07cdcd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {029b1483-7cc9-4437-a988-73d9c60b89ce}, !- Handle
  {52dcb7a1-75f4-44a4-8283-399c50f383c8}, !- Source Object
  4,                                      !- Outlet Port
  {1197bb1b-85ee-4e77-95e7-1db7d8dfa682}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {25181f30-2ea1-4adb-a819-9bec29bdc4ae}, !- Handle
  GuestRoom324 ZN PTAC Fan,               !- Name
  {3b9772bc-1612-48ba-9a5f-25092ce794cb}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6faa4e17-5be6-4566-bade-e2fccdbed28c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4f54cee2-7883-410a-8b1f-0752fb089a31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6faa4e17-5be6-4566-bade-e2fccdbed28c}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4f54cee2-7883-410a-8b1f-0752fb089a31}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {bff1fc3c-2364-4d81-bda4-993fcf56fad7}, !- Handle
  GuestRoom324 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8a72e9d0-2149-4435-8387-28c77cb72ec3}, !- Handle
  GuestRoom324 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {632cf86f-1c66-4223-a325-ae9afa7ffc61}, !- Handle
  GuestRoom324 ZN PTAC,                   !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {933c4153-d6f9-4843-8454-06e172184e51}, !- Air Inlet Node Name
  {21b0be3d-6800-44fd-b083-70ceff9cdee1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {25181f30-2ea1-4adb-a819-9bec29bdc4ae}, !- Supply Air Fan Name
  {bff1fc3c-2364-4d81-bda4-993fcf56fad7}, !- Heating Coil Name
  {8a72e9d0-2149-4435-8387-28c77cb72ec3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2bec0505-d20e-46af-80f7-6962cf1be4ac}, !- Handle
  GuestRoom324 ZN PTAC Inlet Air Node,    !- Name
  {0bb4d921-dbed-43e4-8e84-ffac8e35bf3e}, !- Inlet Port
  {933c4153-d6f9-4843-8454-06e172184e51}; !- Outlet Port

OS:Connection,
  {0bb4d921-dbed-43e4-8e84-ffac8e35bf3e}, !- Handle
  {96f02200-2e63-4d8b-b5df-2023f79d3318}, !- Source Object
  2,                                      !- Outlet Port
  {2bec0505-d20e-46af-80f7-6962cf1be4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {933c4153-d6f9-4843-8454-06e172184e51}, !- Handle
  {2bec0505-d20e-46af-80f7-6962cf1be4ac}, !- Source Object
  3,                                      !- Outlet Port
  {632cf86f-1c66-4223-a325-ae9afa7ffc61}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e26dc84-faa0-493b-bb44-0856c3d3515a}, !- Handle
  GuestRoom324 ZN PTAC Outlet Air Node,   !- Name
  {21b0be3d-6800-44fd-b083-70ceff9cdee1}, !- Inlet Port
  {08f0ce3c-a072-4ad1-a28c-bd36b3d2f0b4}; !- Outlet Port

OS:Connection,
  {08f0ce3c-a072-4ad1-a28c-bd36b3d2f0b4}, !- Handle
  {6e26dc84-faa0-493b-bb44-0856c3d3515a}, !- Source Object
  3,                                      !- Outlet Port
  {9457292d-d91e-4c6a-85fa-9498e22a762d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b0be3d-6800-44fd-b083-70ceff9cdee1}, !- Handle
  {632cf86f-1c66-4223-a325-ae9afa7ffc61}, !- Source Object
  4,                                      !- Outlet Port
  {6e26dc84-faa0-493b-bb44-0856c3d3515a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f583707c-c224-4444-a658-933746a5082c}, !- Handle
  GuestRoom401 ZN PTAC Fan,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d439220-917f-4e0f-90da-1dee4d3adb11}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a5643f83-7e47-47fa-b172-fc1e90c7143d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1d439220-917f-4e0f-90da-1dee4d3adb11}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a5643f83-7e47-47fa-b172-fc1e90c7143d}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d0ed7e66-fc74-44e2-b44b-8e039967977b}, !- Handle
  GuestRoom401 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d5c9352f-7398-4cc3-9591-3fb70ff8037a}, !- Handle
  GuestRoom401 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.7EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69429242051234,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c0b0dd11-95a8-4ad7-beb0-a2ed9404e369}, !- Handle
  GuestRoom401 ZN PTAC,                   !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {952b84f8-c503-4420-b910-fdd762b85e53}, !- Air Inlet Node Name
  {659160be-6be5-496e-8d17-ee5affa15d7c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f583707c-c224-4444-a658-933746a5082c}, !- Supply Air Fan Name
  {d0ed7e66-fc74-44e2-b44b-8e039967977b}, !- Heating Coil Name
  {d5c9352f-7398-4cc3-9591-3fb70ff8037a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {dd0c4fb4-d22d-4054-91c5-817ba11670a2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c8e0f173-98aa-445d-8fba-9b056105b6d1}, !- Handle
  GuestRoom401 ZN PTAC Inlet Air Node,    !- Name
  {e865bced-0303-4d20-9c23-42c2fac723b9}, !- Inlet Port
  {952b84f8-c503-4420-b910-fdd762b85e53}; !- Outlet Port

OS:Connection,
  {e865bced-0303-4d20-9c23-42c2fac723b9}, !- Handle
  {84e27c60-6765-47c9-b2cb-5915e5dbdaf9}, !- Source Object
  2,                                      !- Outlet Port
  {c8e0f173-98aa-445d-8fba-9b056105b6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {952b84f8-c503-4420-b910-fdd762b85e53}, !- Handle
  {c8e0f173-98aa-445d-8fba-9b056105b6d1}, !- Source Object
  3,                                      !- Outlet Port
  {c0b0dd11-95a8-4ad7-beb0-a2ed9404e369}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b7d38a80-bcbd-4fb4-bc90-006284e6b308}, !- Handle
  GuestRoom401 ZN PTAC Outlet Air Node,   !- Name
  {659160be-6be5-496e-8d17-ee5affa15d7c}, !- Inlet Port
  {eed4e775-085f-46a7-9c7c-dfebcd2887c2}; !- Outlet Port

OS:Connection,
  {eed4e775-085f-46a7-9c7c-dfebcd2887c2}, !- Handle
  {b7d38a80-bcbd-4fb4-bc90-006284e6b308}, !- Source Object
  3,                                      !- Outlet Port
  {45c9e5e4-7582-4074-989c-e5d5dd93e5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659160be-6be5-496e-8d17-ee5affa15d7c}, !- Handle
  {c0b0dd11-95a8-4ad7-beb0-a2ed9404e369}, !- Source Object
  4,                                      !- Outlet Port
  {b7d38a80-bcbd-4fb4-bc90-006284e6b308}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0affa386-670c-4b2f-a37f-d980a74fd8ba}, !- Handle
  GuestRoom402_405 ZN PTAC Fan,           !- Name
  {3b9772bc-1612-48ba-9a5f-25092ce794cb}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3647e325-0e51-422d-b5e9-65863b0a6b09}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f7dd47a3-9ffa-4411-af06-b12ad8bd6a79}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3647e325-0e51-422d-b5e9-65863b0a6b09}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f7dd47a3-9ffa-4411-af06-b12ad8bd6a79}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5f3e75ee-cb0a-4e3c-864e-9240e1a497c1}, !- Handle
  GuestRoom402_405 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b5d1f8b0-fa5b-4824-8e15-032fdb1ad2f7}, !- Handle
  GuestRoom402_405 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.5EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.61760012171824,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f629c0d2-6896-448e-8efb-5661fb7a4eaa}, !- Handle
  GuestRoom402_405 ZN PTAC,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {dcd26d25-071a-4520-bfb9-f35623c7573f}, !- Air Inlet Node Name
  {733ca927-1045-4a69-bdc2-53afde87cc90}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0affa386-670c-4b2f-a37f-d980a74fd8ba}, !- Supply Air Fan Name
  {5f3e75ee-cb0a-4e3c-864e-9240e1a497c1}, !- Heating Coil Name
  {b5d1f8b0-fa5b-4824-8e15-032fdb1ad2f7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {265a9320-b538-43b1-b620-98b1a1915a24}, !- Handle
  GuestRoom402_405 ZN PTAC Inlet Air Node, !- Name
  {af867064-0001-4e77-9f3c-81f00ddec83f}, !- Inlet Port
  {dcd26d25-071a-4520-bfb9-f35623c7573f}; !- Outlet Port

OS:Connection,
  {af867064-0001-4e77-9f3c-81f00ddec83f}, !- Handle
  {f9f457e4-543c-4bfb-ac33-350215fba840}, !- Source Object
  2,                                      !- Outlet Port
  {265a9320-b538-43b1-b620-98b1a1915a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd26d25-071a-4520-bfb9-f35623c7573f}, !- Handle
  {265a9320-b538-43b1-b620-98b1a1915a24}, !- Source Object
  3,                                      !- Outlet Port
  {f629c0d2-6896-448e-8efb-5661fb7a4eaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a8918f1-c4d4-457f-bc30-dac0eb70744c}, !- Handle
  GuestRoom402_405 ZN PTAC Outlet Air Node, !- Name
  {733ca927-1045-4a69-bdc2-53afde87cc90}, !- Inlet Port
  {6624a786-8eed-4cba-a661-24d4d8697486}; !- Outlet Port

OS:Connection,
  {6624a786-8eed-4cba-a661-24d4d8697486}, !- Handle
  {8a8918f1-c4d4-457f-bc30-dac0eb70744c}, !- Source Object
  3,                                      !- Outlet Port
  {1bd04fc5-d4cd-4545-b46b-e4cfe35e88b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {733ca927-1045-4a69-bdc2-53afde87cc90}, !- Handle
  {f629c0d2-6896-448e-8efb-5661fb7a4eaa}, !- Source Object
  4,                                      !- Outlet Port
  {8a8918f1-c4d4-457f-bc30-dac0eb70744c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d81cc484-b67a-4bfb-8b54-b16182d016c4}, !- Handle
  GuestRoom406_408 ZN PTAC Fan,           !- Name
  {3b9772bc-1612-48ba-9a5f-25092ce794cb}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {930de24f-b8bb-401f-bf08-1bf12ee91612}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55fa82aa-1fda-4d95-a7e0-7f73f31c3dc8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {930de24f-b8bb-401f-bf08-1bf12ee91612}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {55fa82aa-1fda-4d95-a7e0-7f73f31c3dc8}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {618484c0-22ec-4e40-9cb9-075b1a3f3da3}, !- Handle
  GuestRoom406_408 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {030dc8fe-9997-496c-89e4-4b4684b299d3}, !- Handle
  GuestRoom406_408 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 11.0EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.81522036354293,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5489114b-4e9b-4d87-bf71-83f00d26e38d}, !- Handle
  GuestRoom406_408 ZN PTAC,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {6951170c-9c35-4288-acf3-d75ee5d336c7}, !- Air Inlet Node Name
  {2dcdd270-580e-43ae-9684-68f078864a0c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d81cc484-b67a-4bfb-8b54-b16182d016c4}, !- Supply Air Fan Name
  {618484c0-22ec-4e40-9cb9-075b1a3f3da3}, !- Heating Coil Name
  {030dc8fe-9997-496c-89e4-4b4684b299d3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4a020314-759b-4c31-ab47-d6ef860bf347}, !- Handle
  GuestRoom406_408 ZN PTAC Inlet Air Node, !- Name
  {60569767-b7fc-4952-a9a2-bf1d150a370f}, !- Inlet Port
  {6951170c-9c35-4288-acf3-d75ee5d336c7}; !- Outlet Port

OS:Connection,
  {60569767-b7fc-4952-a9a2-bf1d150a370f}, !- Handle
  {94343dbd-60d7-4ce9-9bd6-732f94cd2dea}, !- Source Object
  2,                                      !- Outlet Port
  {4a020314-759b-4c31-ab47-d6ef860bf347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6951170c-9c35-4288-acf3-d75ee5d336c7}, !- Handle
  {4a020314-759b-4c31-ab47-d6ef860bf347}, !- Source Object
  3,                                      !- Outlet Port
  {5489114b-4e9b-4d87-bf71-83f00d26e38d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {222e1f71-de02-4de5-9907-7249db9d7836}, !- Handle
  GuestRoom406_408 ZN PTAC Outlet Air Node, !- Name
  {2dcdd270-580e-43ae-9684-68f078864a0c}, !- Inlet Port
  {fd7fe40e-a6ee-4d0d-953f-1dfe56273c08}; !- Outlet Port

OS:Connection,
  {fd7fe40e-a6ee-4d0d-953f-1dfe56273c08}, !- Handle
  {222e1f71-de02-4de5-9907-7249db9d7836}, !- Source Object
  3,                                      !- Outlet Port
  {78464434-6774-4de5-8f61-0e538a4ba3db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dcdd270-580e-43ae-9684-68f078864a0c}, !- Handle
  {5489114b-4e9b-4d87-bf71-83f00d26e38d}, !- Source Object
  4,                                      !- Outlet Port
  {222e1f71-de02-4de5-9907-7249db9d7836}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f41a8999-2ec0-43ed-a32d-07cd8f4c867c}, !- Handle
  GuestRoom409_412 ZN PTAC Fan,           !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {18d96a08-bb23-4f15-a487-88429a0e85f3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {197b67e5-973c-4eb0-a702-b6ad9a6d5c09}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {18d96a08-bb23-4f15-a487-88429a0e85f3}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {197b67e5-973c-4eb0-a702-b6ad9a6d5c09}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d8862ff4-b72b-4706-9290-1c49471603fb}, !- Handle
  GuestRoom409_412 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {44a4df68-1762-4e29-b1d3-0b45b78bc823}, !- Handle
  GuestRoom409_412 ZN PTAC 1spd DX AC Clg Coil 33kBtu/hr 9.5EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {672a4135-0c26-4ef5-842a-e4b04d9d9adc}, !- Handle
  GuestRoom409_412 ZN PTAC,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {d4417ded-df20-4b03-95f0-548f83227407}, !- Air Inlet Node Name
  {c61b1ef6-9d33-4ac7-9b81-413ef216bed7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f41a8999-2ec0-43ed-a32d-07cd8f4c867c}, !- Supply Air Fan Name
  {d8862ff4-b72b-4706-9290-1c49471603fb}, !- Heating Coil Name
  {44a4df68-1762-4e29-b1d3-0b45b78bc823}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {dd0c4fb4-d22d-4054-91c5-817ba11670a2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {60d31a90-a3fe-4456-91da-eb28ae0d8c07}, !- Handle
  GuestRoom409_412 ZN PTAC Inlet Air Node, !- Name
  {416bdfa7-8a7d-44d0-9210-d8cc7e264b83}, !- Inlet Port
  {d4417ded-df20-4b03-95f0-548f83227407}; !- Outlet Port

OS:Connection,
  {416bdfa7-8a7d-44d0-9210-d8cc7e264b83}, !- Handle
  {7153b686-ee60-462e-88d2-01852fdfd019}, !- Source Object
  2,                                      !- Outlet Port
  {60d31a90-a3fe-4456-91da-eb28ae0d8c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4417ded-df20-4b03-95f0-548f83227407}, !- Handle
  {60d31a90-a3fe-4456-91da-eb28ae0d8c07}, !- Source Object
  3,                                      !- Outlet Port
  {672a4135-0c26-4ef5-842a-e4b04d9d9adc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {892954c7-058f-4840-8ec6-c3f419532f96}, !- Handle
  GuestRoom409_412 ZN PTAC Outlet Air Node, !- Name
  {c61b1ef6-9d33-4ac7-9b81-413ef216bed7}, !- Inlet Port
  {2f93ad70-1704-4601-9bf8-13efb0d14f41}; !- Outlet Port

OS:Connection,
  {2f93ad70-1704-4601-9bf8-13efb0d14f41}, !- Handle
  {892954c7-058f-4840-8ec6-c3f419532f96}, !- Source Object
  3,                                      !- Outlet Port
  {ab9c6da2-2454-44bd-989e-48d813ffc90c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61b1ef6-9d33-4ac7-9b81-413ef216bed7}, !- Handle
  {672a4135-0c26-4ef5-842a-e4b04d9d9adc}, !- Source Object
  4,                                      !- Outlet Port
  {892954c7-058f-4840-8ec6-c3f419532f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {df040e4a-872e-43ab-a391-b2c7bc06e05e}, !- Handle
  GuestRoom413 ZN PTAC Fan,               !- Name
  {3b9772bc-1612-48ba-9a5f-25092ce794cb}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {831808f8-b418-4045-8a6f-5100a07fe6f5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a4bed5c-abd5-4438-8d47-94bce63ef2e4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {831808f8-b418-4045-8a6f-5100a07fe6f5}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0a4bed5c-abd5-4438-8d47-94bce63ef2e4}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b2e3974c-1ed3-4e2f-9b42-d6f43257cc77}, !- Handle
  GuestRoom413 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4ca0f34e-81d9-4b36-9855-ded903ade6a5}, !- Handle
  GuestRoom413 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1b7960b9-8e90-4b76-bb6f-8f6dbbeae15d}, !- Handle
  GuestRoom413 ZN PTAC,                   !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {2c664096-9e60-4b17-87d2-b70378b7c769}, !- Air Inlet Node Name
  {1779af99-9ae0-4167-bfe5-359aace9354b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {df040e4a-872e-43ab-a391-b2c7bc06e05e}, !- Supply Air Fan Name
  {b2e3974c-1ed3-4e2f-9b42-d6f43257cc77}, !- Heating Coil Name
  {4ca0f34e-81d9-4b36-9855-ded903ade6a5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a079ee5e-a7c7-4535-ac01-7df28c4d2367}, !- Handle
  GuestRoom413 ZN PTAC Inlet Air Node,    !- Name
  {14155f4e-8dfc-4530-965c-cab945fac159}, !- Inlet Port
  {2c664096-9e60-4b17-87d2-b70378b7c769}; !- Outlet Port

OS:Connection,
  {14155f4e-8dfc-4530-965c-cab945fac159}, !- Handle
  {c08352cc-be86-4200-b24f-58f61f846c65}, !- Source Object
  2,                                      !- Outlet Port
  {a079ee5e-a7c7-4535-ac01-7df28c4d2367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c664096-9e60-4b17-87d2-b70378b7c769}, !- Handle
  {a079ee5e-a7c7-4535-ac01-7df28c4d2367}, !- Source Object
  3,                                      !- Outlet Port
  {1b7960b9-8e90-4b76-bb6f-8f6dbbeae15d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99013bd1-1ae0-4237-89fd-5f5c200cefcd}, !- Handle
  GuestRoom413 ZN PTAC Outlet Air Node,   !- Name
  {1779af99-9ae0-4167-bfe5-359aace9354b}, !- Inlet Port
  {cd63a819-1442-4e6f-bc75-957ccc46a749}; !- Outlet Port

OS:Connection,
  {cd63a819-1442-4e6f-bc75-957ccc46a749}, !- Handle
  {99013bd1-1ae0-4237-89fd-5f5c200cefcd}, !- Source Object
  3,                                      !- Outlet Port
  {af92668f-a668-4fe7-b844-d66b3f15ec9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1779af99-9ae0-4167-bfe5-359aace9354b}, !- Handle
  {1b7960b9-8e90-4b76-bb6f-8f6dbbeae15d}, !- Source Object
  4,                                      !- Outlet Port
  {99013bd1-1ae0-4237-89fd-5f5c200cefcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ff594bf5-3b45-425b-aa31-be4557f0dd3d}, !- Handle
  GuestRoom414 ZN PTAC Fan,               !- Name
  {3b9772bc-1612-48ba-9a5f-25092ce794cb}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c92ada6a-f2ae-4f60-9b2a-cd6db4e7ebfc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {33ad2abc-6ece-42ca-9db2-168716223d59}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c92ada6a-f2ae-4f60-9b2a-cd6db4e7ebfc}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {33ad2abc-6ece-42ca-9db2-168716223d59}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e01aba90-d338-4a4b-8689-df16d7adcad8}, !- Handle
  GuestRoom414 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3da2321a-b48d-4ba2-8a27-59331ddba112}, !- Handle
  GuestRoom414 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {016ef663-1fc6-4e04-8b11-3801afbda557}, !- Handle
  GuestRoom414 ZN PTAC,                   !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {232b258f-5665-4c4a-93f6-e6983e1feecc}, !- Air Inlet Node Name
  {7c9c7d3f-826c-485c-a16f-941aadf2f3b5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ff594bf5-3b45-425b-aa31-be4557f0dd3d}, !- Supply Air Fan Name
  {e01aba90-d338-4a4b-8689-df16d7adcad8}, !- Heating Coil Name
  {3da2321a-b48d-4ba2-8a27-59331ddba112}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6ae238e9-8985-44cd-976f-02a5575c4eac}, !- Handle
  GuestRoom414 ZN PTAC Inlet Air Node,    !- Name
  {de0c81c4-f3e9-477a-9ba1-d9028f73a3f4}, !- Inlet Port
  {232b258f-5665-4c4a-93f6-e6983e1feecc}; !- Outlet Port

OS:Connection,
  {de0c81c4-f3e9-477a-9ba1-d9028f73a3f4}, !- Handle
  {f6263b1d-59f1-4274-8563-e79b82058652}, !- Source Object
  2,                                      !- Outlet Port
  {6ae238e9-8985-44cd-976f-02a5575c4eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {232b258f-5665-4c4a-93f6-e6983e1feecc}, !- Handle
  {6ae238e9-8985-44cd-976f-02a5575c4eac}, !- Source Object
  3,                                      !- Outlet Port
  {016ef663-1fc6-4e04-8b11-3801afbda557}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e78027f-e004-49be-9662-88e79fdc3d6d}, !- Handle
  GuestRoom414 ZN PTAC Outlet Air Node,   !- Name
  {7c9c7d3f-826c-485c-a16f-941aadf2f3b5}, !- Inlet Port
  {7e7bdede-be87-4076-823a-93e885e76845}; !- Outlet Port

OS:Connection,
  {7e7bdede-be87-4076-823a-93e885e76845}, !- Handle
  {4e78027f-e004-49be-9662-88e79fdc3d6d}, !- Source Object
  3,                                      !- Outlet Port
  {6a255a8e-cb65-4ac5-9214-a827bb4925b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c9c7d3f-826c-485c-a16f-941aadf2f3b5}, !- Handle
  {016ef663-1fc6-4e04-8b11-3801afbda557}, !- Source Object
  4,                                      !- Outlet Port
  {4e78027f-e004-49be-9662-88e79fdc3d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d7315bd1-688e-4c04-b1fb-8dc95e6bdf5d}, !- Handle
  GuestRoom415_418 ZN PTAC Fan,           !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d793c307-be0b-4ed8-beb9-36f2947112fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c1088c4-fc3e-46e9-bd16-ef668eb96ee9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d793c307-be0b-4ed8-beb9-36f2947112fd}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c1088c4-fc3e-46e9-bd16-ef668eb96ee9}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {56dab089-aca7-4239-801c-0b1e0257ce68}, !- Handle
  GuestRoom415_418 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {749ac820-9df9-443b-9330-ad7c0fc0d4df}, !- Handle
  GuestRoom415_418 ZN PTAC 1spd DX AC Clg Coil 38kBtu/hr 9.5EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e5abc8bc-edd4-4448-856e-130f5b7b1191}, !- Handle
  GuestRoom415_418 ZN PTAC,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {11b1ce43-8d3c-46f6-beb1-74db8ac5a363}, !- Air Inlet Node Name
  {39170e94-70d7-4f47-8ab1-108b9b93ea20}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d7315bd1-688e-4c04-b1fb-8dc95e6bdf5d}, !- Supply Air Fan Name
  {56dab089-aca7-4239-801c-0b1e0257ce68}, !- Heating Coil Name
  {749ac820-9df9-443b-9330-ad7c0fc0d4df}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {dd0c4fb4-d22d-4054-91c5-817ba11670a2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a773d6f5-9a12-4af2-91ce-09fe35854bf5}, !- Handle
  GuestRoom415_418 ZN PTAC Inlet Air Node, !- Name
  {742a94d5-6f20-4644-a5fb-74302ad4ad03}, !- Inlet Port
  {11b1ce43-8d3c-46f6-beb1-74db8ac5a363}; !- Outlet Port

OS:Connection,
  {742a94d5-6f20-4644-a5fb-74302ad4ad03}, !- Handle
  {b1dbf849-0abb-413f-838a-1ea46d149711}, !- Source Object
  2,                                      !- Outlet Port
  {a773d6f5-9a12-4af2-91ce-09fe35854bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b1ce43-8d3c-46f6-beb1-74db8ac5a363}, !- Handle
  {a773d6f5-9a12-4af2-91ce-09fe35854bf5}, !- Source Object
  3,                                      !- Outlet Port
  {e5abc8bc-edd4-4448-856e-130f5b7b1191}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a522e68-67e6-4fa2-88a6-758c51c62deb}, !- Handle
  GuestRoom415_418 ZN PTAC Outlet Air Node, !- Name
  {39170e94-70d7-4f47-8ab1-108b9b93ea20}, !- Inlet Port
  {5b861f80-c43f-49da-aa38-88b9580a180d}; !- Outlet Port

OS:Connection,
  {5b861f80-c43f-49da-aa38-88b9580a180d}, !- Handle
  {6a522e68-67e6-4fa2-88a6-758c51c62deb}, !- Source Object
  3,                                      !- Outlet Port
  {9aa685a3-edbc-4d65-9628-4e49e48f3ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39170e94-70d7-4f47-8ab1-108b9b93ea20}, !- Handle
  {e5abc8bc-edd4-4448-856e-130f5b7b1191}, !- Source Object
  4,                                      !- Outlet Port
  {6a522e68-67e6-4fa2-88a6-758c51c62deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c1fbdec5-b96d-4708-9b34-4ba04055d4b7}, !- Handle
  GuestRoom419 ZN PTAC Fan,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a58f5888-eca2-49f5-b731-1c54afae9d4a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c6b954c8-4aec-4e54-b4b7-f73cc757452f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a58f5888-eca2-49f5-b731-1c54afae9d4a}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c6b954c8-4aec-4e54-b4b7-f73cc757452f}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8d7b2b62-b3ce-48ba-8736-5178fa927b73}, !- Handle
  GuestRoom419 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2fb964df-e8f1-4a9b-8909-c71cfa07a7c9}, !- Handle
  GuestRoom419 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.7EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68520576105056,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fbc44bad-a32d-44d9-b293-cc5c24292c29}, !- Handle
  GuestRoom419 ZN PTAC,                   !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {92377f87-eb7d-4411-ac35-707c3534088e}, !- Air Inlet Node Name
  {d1bae490-daaf-44a2-ba1e-52b0e768728b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c1fbdec5-b96d-4708-9b34-4ba04055d4b7}, !- Supply Air Fan Name
  {8d7b2b62-b3ce-48ba-8736-5178fa927b73}, !- Heating Coil Name
  {2fb964df-e8f1-4a9b-8909-c71cfa07a7c9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {dd0c4fb4-d22d-4054-91c5-817ba11670a2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0bbbf604-2170-482f-a8ba-b8ad8ca671b5}, !- Handle
  GuestRoom419 ZN PTAC Inlet Air Node,    !- Name
  {1a87faa5-1785-4047-aa6a-42b88a5263e0}, !- Inlet Port
  {92377f87-eb7d-4411-ac35-707c3534088e}; !- Outlet Port

OS:Connection,
  {1a87faa5-1785-4047-aa6a-42b88a5263e0}, !- Handle
  {1c16d766-37d7-436d-84c6-13e9170e3c3b}, !- Source Object
  2,                                      !- Outlet Port
  {0bbbf604-2170-482f-a8ba-b8ad8ca671b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92377f87-eb7d-4411-ac35-707c3534088e}, !- Handle
  {0bbbf604-2170-482f-a8ba-b8ad8ca671b5}, !- Source Object
  3,                                      !- Outlet Port
  {fbc44bad-a32d-44d9-b293-cc5c24292c29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f85f03ba-a08f-465c-8bb0-417812bb3c1d}, !- Handle
  GuestRoom419 ZN PTAC Outlet Air Node,   !- Name
  {d1bae490-daaf-44a2-ba1e-52b0e768728b}, !- Inlet Port
  {f9ca57ee-af64-4ff3-9e59-8ecfcad6c043}; !- Outlet Port

OS:Connection,
  {f9ca57ee-af64-4ff3-9e59-8ecfcad6c043}, !- Handle
  {f85f03ba-a08f-465c-8bb0-417812bb3c1d}, !- Source Object
  3,                                      !- Outlet Port
  {0bf376b4-5975-4f66-9819-29b167422f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1bae490-daaf-44a2-ba1e-52b0e768728b}, !- Handle
  {fbc44bad-a32d-44d9-b293-cc5c24292c29}, !- Source Object
  4,                                      !- Outlet Port
  {f85f03ba-a08f-465c-8bb0-417812bb3c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {11682045-7b8a-4f60-88fe-ebf16e1a366b}, !- Handle
  GuestRoom420_423 ZN PTAC Fan,           !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {81de5782-16e7-4e21-a8a8-fe936b82da84}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4e049a47-1bec-47a3-b948-569719b36bc3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {81de5782-16e7-4e21-a8a8-fe936b82da84}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4e049a47-1bec-47a3-b948-569719b36bc3}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ef5d46d8-f9ea-402f-8ed7-d124f78878ef}, !- Handle
  GuestRoom420_423 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {113680e0-2ccf-4396-b018-2e6ee58ecc6c}, !- Handle
  GuestRoom420_423 ZN PTAC 1spd DX AC Clg Coil 36kBtu/hr 9.5EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8b5aba1f-d600-4a75-880a-a7db25b31135}, !- Handle
  GuestRoom420_423 ZN PTAC,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {c9ca72b8-9f1f-41c1-8219-a36aa08071ae}, !- Air Inlet Node Name
  {a54bb744-c447-4ac1-ac58-d8cbb9dbaa46}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {11682045-7b8a-4f60-88fe-ebf16e1a366b}, !- Supply Air Fan Name
  {ef5d46d8-f9ea-402f-8ed7-d124f78878ef}, !- Heating Coil Name
  {113680e0-2ccf-4396-b018-2e6ee58ecc6c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {dd0c4fb4-d22d-4054-91c5-817ba11670a2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {58666359-75a4-4660-af49-1b236874d44d}, !- Handle
  GuestRoom420_423 ZN PTAC Inlet Air Node, !- Name
  {7ad996c3-5f93-4698-bbaa-7adf13afce41}, !- Inlet Port
  {c9ca72b8-9f1f-41c1-8219-a36aa08071ae}; !- Outlet Port

OS:Connection,
  {7ad996c3-5f93-4698-bbaa-7adf13afce41}, !- Handle
  {4c3a6e4d-8b68-478b-9ce7-943b54a64192}, !- Source Object
  2,                                      !- Outlet Port
  {58666359-75a4-4660-af49-1b236874d44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ca72b8-9f1f-41c1-8219-a36aa08071ae}, !- Handle
  {58666359-75a4-4660-af49-1b236874d44d}, !- Source Object
  3,                                      !- Outlet Port
  {8b5aba1f-d600-4a75-880a-a7db25b31135}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9080a3eb-233b-45a3-a57b-a5f33ab9acbc}, !- Handle
  GuestRoom420_423 ZN PTAC Outlet Air Node, !- Name
  {a54bb744-c447-4ac1-ac58-d8cbb9dbaa46}, !- Inlet Port
  {d4739d76-807b-4241-8269-b6bc6e8940d6}; !- Outlet Port

OS:Connection,
  {d4739d76-807b-4241-8269-b6bc6e8940d6}, !- Handle
  {9080a3eb-233b-45a3-a57b-a5f33ab9acbc}, !- Source Object
  3,                                      !- Outlet Port
  {28684687-4d72-4a3f-aa13-606ffa241163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a54bb744-c447-4ac1-ac58-d8cbb9dbaa46}, !- Handle
  {8b5aba1f-d600-4a75-880a-a7db25b31135}, !- Source Object
  4,                                      !- Outlet Port
  {9080a3eb-233b-45a3-a57b-a5f33ab9acbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3efa4919-3c35-4f76-ba8e-5b63a42cb11d}, !- Handle
  GuestRoom424 ZN PTAC Fan,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2677e484-90ee-414a-95c2-b6edba54c360}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2907a36-019c-40ef-8def-a91202a43a32}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2677e484-90ee-414a-95c2-b6edba54c360}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2907a36-019c-40ef-8def-a91202a43a32}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {dcdcd089-a3eb-42de-b7a9-93e0ca43b17c}, !- Handle
  GuestRoom424 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {006e2e36-c10b-4b64-872e-69faa7027042}, !- Handle
  GuestRoom424 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.8EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73833184311648,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9bd32f01-dd56-4872-956b-17d56fcd904e}, !- Handle
  GuestRoom424 ZN PTAC,                   !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {80432fc7-cae2-457f-98be-8cb664f3e481}, !- Air Inlet Node Name
  {ada0f2ce-d8c5-4bd3-8c2e-826889d07322}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3efa4919-3c35-4f76-ba8e-5b63a42cb11d}, !- Supply Air Fan Name
  {dcdcd089-a3eb-42de-b7a9-93e0ca43b17c}, !- Heating Coil Name
  {006e2e36-c10b-4b64-872e-69faa7027042}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {dd0c4fb4-d22d-4054-91c5-817ba11670a2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {946af354-2b8c-438e-87bc-984124c97491}, !- Handle
  GuestRoom424 ZN PTAC Inlet Air Node,    !- Name
  {bf423c6e-cb02-45bb-9348-dd7d781c8f3f}, !- Inlet Port
  {80432fc7-cae2-457f-98be-8cb664f3e481}; !- Outlet Port

OS:Connection,
  {bf423c6e-cb02-45bb-9348-dd7d781c8f3f}, !- Handle
  {639e8c30-2aed-43d0-b7c8-53eed0108f86}, !- Source Object
  2,                                      !- Outlet Port
  {946af354-2b8c-438e-87bc-984124c97491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80432fc7-cae2-457f-98be-8cb664f3e481}, !- Handle
  {946af354-2b8c-438e-87bc-984124c97491}, !- Source Object
  3,                                      !- Outlet Port
  {9bd32f01-dd56-4872-956b-17d56fcd904e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8f823060-bcae-4e15-aec0-c958f4f906f1}, !- Handle
  GuestRoom424 ZN PTAC Outlet Air Node,   !- Name
  {ada0f2ce-d8c5-4bd3-8c2e-826889d07322}, !- Inlet Port
  {b09487c9-dd9a-4b41-953b-ba456bfd81d3}; !- Outlet Port

OS:Connection,
  {b09487c9-dd9a-4b41-953b-ba456bfd81d3}, !- Handle
  {8f823060-bcae-4e15-aec0-c958f4f906f1}, !- Source Object
  3,                                      !- Outlet Port
  {17b86188-1806-43b7-a959-5df319e2780b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada0f2ce-d8c5-4bd3-8c2e-826889d07322}, !- Handle
  {9bd32f01-dd56-4872-956b-17d56fcd904e}, !- Source Object
  4,                                      !- Outlet Port
  {8f823060-bcae-4e15-aec0-c958f4f906f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b6e797d9-5d85-41be-8c0d-cfb57e88f45a}, !- Handle
  CorridorFlr1 ZN PTAC Fan,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {17dc2957-9c3c-47d0-acc6-8ed433d45d2f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {549365d7-f68f-4fe5-833f-f18994dcfdb2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {17dc2957-9c3c-47d0-acc6-8ed433d45d2f}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {549365d7-f68f-4fe5-833f-f18994dcfdb2}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {051ef3f7-4583-4abe-af7d-da90f1ffd4dc}, !- Handle
  CorridorFlr1 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {04a7522a-c7c2-4554-be69-15979f602fe7}, !- Handle
  CorridorFlr1 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.3EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  2638,                                   !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8985933168442,                        !- Rated COP {W/W}
  0.13,                                   !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a347a676-9af1-45de-9768-11abad8c8453}, !- Handle
  CorridorFlr1 ZN PTAC,                   !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {e043c7c4-56e2-44ff-b5ff-6eb9467a6e8e}, !- Air Inlet Node Name
  {625f3d99-dc2d-473d-8bef-bc575f735ebb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.13,                                   !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.13,                                   !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.13,                                   !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b6e797d9-5d85-41be-8c0d-cfb57e88f45a}, !- Supply Air Fan Name
  {051ef3f7-4583-4abe-af7d-da90f1ffd4dc}, !- Heating Coil Name
  {04a7522a-c7c2-4554-be69-15979f602fe7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f628bb72-5472-4823-97f2-0e9158363213}, !- Handle
  CorridorFlr1 ZN PTAC Inlet Air Node,    !- Name
  {cd6dc432-3963-4502-8dd3-3ad1f1e354cd}, !- Inlet Port
  {e043c7c4-56e2-44ff-b5ff-6eb9467a6e8e}; !- Outlet Port

OS:Connection,
  {cd6dc432-3963-4502-8dd3-3ad1f1e354cd}, !- Handle
  {838d44c7-16d7-4780-a6d8-b2ede8f6498a}, !- Source Object
  2,                                      !- Outlet Port
  {f628bb72-5472-4823-97f2-0e9158363213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e043c7c4-56e2-44ff-b5ff-6eb9467a6e8e}, !- Handle
  {f628bb72-5472-4823-97f2-0e9158363213}, !- Source Object
  3,                                      !- Outlet Port
  {a347a676-9af1-45de-9768-11abad8c8453}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {904f1fa6-77d0-473c-a228-61333db5139a}, !- Handle
  CorridorFlr1 ZN PTAC Outlet Air Node,   !- Name
  {625f3d99-dc2d-473d-8bef-bc575f735ebb}, !- Inlet Port
  {bcfe02b6-2d70-4069-a070-8c491d172672}; !- Outlet Port

OS:Connection,
  {bcfe02b6-2d70-4069-a070-8c491d172672}, !- Handle
  {904f1fa6-77d0-473c-a228-61333db5139a}, !- Source Object
  3,                                      !- Outlet Port
  {3c5c9a66-abc2-4c78-8d91-052557e57f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625f3d99-dc2d-473d-8bef-bc575f735ebb}, !- Handle
  {a347a676-9af1-45de-9768-11abad8c8453}, !- Source Object
  4,                                      !- Outlet Port
  {904f1fa6-77d0-473c-a228-61333db5139a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {55ea63ff-15df-48a4-bfcd-a6a7406a0d44}, !- Handle
  CorridorFlr2 ZN PTAC Fan,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4807bf65-ca7c-4205-be58-324935a23fdb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f441cea4-5875-4ffd-a085-a02b5971d737}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4807bf65-ca7c-4205-be58-324935a23fdb}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f441cea4-5875-4ffd-a085-a02b5971d737}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c1e523dc-c34f-47b8-830c-dedf71a33268}, !- Handle
  CorridorFlr2 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7b0d8ab4-9336-4386-b7cd-53c516f795df}, !- Handle
  CorridorFlr2 ZN PTAC 1spd DX AC Clg Coil 24kBtu/hr 9.5EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d60b2f9f-9a07-4bef-86f3-687fa6185aac}, !- Handle
  CorridorFlr2 ZN PTAC,                   !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {7763e6e1-75a2-4a75-87e8-72b9300906d5}, !- Air Inlet Node Name
  {036245e1-312e-44e2-9ae7-e08e77b9ec7a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {55ea63ff-15df-48a4-bfcd-a6a7406a0d44}, !- Supply Air Fan Name
  {c1e523dc-c34f-47b8-830c-dedf71a33268}, !- Heating Coil Name
  {7b0d8ab4-9336-4386-b7cd-53c516f795df}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {33959251-b476-4a64-b681-81a8d3b83046}, !- Handle
  CorridorFlr2 ZN PTAC Inlet Air Node,    !- Name
  {2118cf6d-7c0e-4c27-8584-17c5265600a4}, !- Inlet Port
  {7763e6e1-75a2-4a75-87e8-72b9300906d5}; !- Outlet Port

OS:Connection,
  {2118cf6d-7c0e-4c27-8584-17c5265600a4}, !- Handle
  {fc8dea2f-d422-4122-8350-01cc04ab29df}, !- Source Object
  2,                                      !- Outlet Port
  {33959251-b476-4a64-b681-81a8d3b83046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7763e6e1-75a2-4a75-87e8-72b9300906d5}, !- Handle
  {33959251-b476-4a64-b681-81a8d3b83046}, !- Source Object
  3,                                      !- Outlet Port
  {d60b2f9f-9a07-4bef-86f3-687fa6185aac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba72793c-6c6a-471d-8871-f7437a91859f}, !- Handle
  CorridorFlr2 ZN PTAC Outlet Air Node,   !- Name
  {036245e1-312e-44e2-9ae7-e08e77b9ec7a}, !- Inlet Port
  {2fa6c30f-4328-4bcd-8871-9bf93163ad9e}; !- Outlet Port

OS:Connection,
  {2fa6c30f-4328-4bcd-8871-9bf93163ad9e}, !- Handle
  {ba72793c-6c6a-471d-8871-f7437a91859f}, !- Source Object
  3,                                      !- Outlet Port
  {89ff6688-7882-4878-a0b7-99a288d9cfac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036245e1-312e-44e2-9ae7-e08e77b9ec7a}, !- Handle
  {d60b2f9f-9a07-4bef-86f3-687fa6185aac}, !- Source Object
  4,                                      !- Outlet Port
  {ba72793c-6c6a-471d-8871-f7437a91859f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {75e7de97-8d75-46cc-b7f8-fc5f04dca623}, !- Handle
  CorridorFlr3 ZN PTAC Fan,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94458a87-4757-4f3d-87ef-a451a73f8907}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca54a780-fd3e-45de-902f-8aa00ecde2d2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {94458a87-4757-4f3d-87ef-a451a73f8907}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca54a780-fd3e-45de-902f-8aa00ecde2d2}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {751f0e42-bf3b-49c2-bcb1-6b89706cb14b}, !- Handle
  CorridorFlr3 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c8d8a220-4f8c-4748-987c-0801d66017c1}, !- Handle
  CorridorFlr3 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 11.0EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.81074602703317,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7a9cbf6d-c147-4160-b37c-d4acda97331c}, !- Handle
  CorridorFlr3 ZN PTAC,                   !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {248bcd48-25d4-4a92-9273-832096b24da2}, !- Air Inlet Node Name
  {3be4df43-542b-40f4-8c56-bd2c015f8465}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {75e7de97-8d75-46cc-b7f8-fc5f04dca623}, !- Supply Air Fan Name
  {751f0e42-bf3b-49c2-bcb1-6b89706cb14b}, !- Heating Coil Name
  {c8d8a220-4f8c-4748-987c-0801d66017c1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {64d1ffab-8d78-4ed3-9d1c-644c2eb89d11}, !- Handle
  CorridorFlr3 ZN PTAC Inlet Air Node,    !- Name
  {e34b7ef9-5171-4567-824e-340359d444ca}, !- Inlet Port
  {248bcd48-25d4-4a92-9273-832096b24da2}; !- Outlet Port

OS:Connection,
  {e34b7ef9-5171-4567-824e-340359d444ca}, !- Handle
  {5e059d3f-5241-4d14-9370-50f525898002}, !- Source Object
  2,                                      !- Outlet Port
  {64d1ffab-8d78-4ed3-9d1c-644c2eb89d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248bcd48-25d4-4a92-9273-832096b24da2}, !- Handle
  {64d1ffab-8d78-4ed3-9d1c-644c2eb89d11}, !- Source Object
  3,                                      !- Outlet Port
  {7a9cbf6d-c147-4160-b37c-d4acda97331c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d4e2054-e8f2-407a-a12b-ac1fc079a074}, !- Handle
  CorridorFlr3 ZN PTAC Outlet Air Node,   !- Name
  {3be4df43-542b-40f4-8c56-bd2c015f8465}, !- Inlet Port
  {3df2a5e9-e2c3-4a96-a0ed-996b135c83ca}; !- Outlet Port

OS:Connection,
  {3df2a5e9-e2c3-4a96-a0ed-996b135c83ca}, !- Handle
  {1d4e2054-e8f2-407a-a12b-ac1fc079a074}, !- Source Object
  3,                                      !- Outlet Port
  {f909e985-77ae-468f-8dab-b7eea53a1937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be4df43-542b-40f4-8c56-bd2c015f8465}, !- Handle
  {7a9cbf6d-c147-4160-b37c-d4acda97331c}, !- Source Object
  4,                                      !- Outlet Port
  {1d4e2054-e8f2-407a-a12b-ac1fc079a074}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1d29fbb4-3846-45f3-9c79-b80787e86cc7}, !- Handle
  CorridorFlr4 ZN PTAC Fan,               !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce83d8f5-7bb5-4be4-9172-e0de39aff2be}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eea01448-8b15-4a50-b24f-6a7e947fe65f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ce83d8f5-7bb5-4be4-9172-e0de39aff2be}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eea01448-8b15-4a50-b24f-6a7e947fe65f}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2cd9cb0c-71a6-4a3a-96bd-62a4e035841d}, !- Handle
  CorridorFlr4 ZN PTAC Electric Htg Coil, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4a81dc7d-4e8f-4c7a-aee5-3cb8c2b0207c}, !- Handle
  CorridorFlr4 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.7EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.70470298629387,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a747f823-5028-4708-a474-051e32c82b79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e91448-e397-488d-afba-290c125451ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c1ac1ff2-836f-4473-badb-625b90bd660a}, !- Handle
  CorridorFlr4 ZN PTAC,                   !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {915658e3-0dff-4742-8836-7869c1879624}, !- Air Inlet Node Name
  {ed16ed9a-d7dd-4592-bdc4-af0625ab59ae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d29fbb4-3846-45f3-9c79-b80787e86cc7}, !- Supply Air Fan Name
  {2cd9cb0c-71a6-4a3a-96bd-62a4e035841d}, !- Heating Coil Name
  {4a81dc7d-4e8f-4c7a-aee5-3cb8c2b0207c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {af0ff6f8-b282-4cc5-aa7e-01a80d096259}, !- Handle
  CorridorFlr4 ZN PTAC Inlet Air Node,    !- Name
  {25699b46-2e93-4516-a209-d736ce4f54d5}, !- Inlet Port
  {915658e3-0dff-4742-8836-7869c1879624}; !- Outlet Port

OS:Connection,
  {25699b46-2e93-4516-a209-d736ce4f54d5}, !- Handle
  {00369173-0b8c-4c8c-8c82-1c53464f80e6}, !- Source Object
  2,                                      !- Outlet Port
  {af0ff6f8-b282-4cc5-aa7e-01a80d096259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {915658e3-0dff-4742-8836-7869c1879624}, !- Handle
  {af0ff6f8-b282-4cc5-aa7e-01a80d096259}, !- Source Object
  3,                                      !- Outlet Port
  {c1ac1ff2-836f-4473-badb-625b90bd660a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {842ac115-afed-45d3-b3ee-828148fc5fd1}, !- Handle
  CorridorFlr4 ZN PTAC Outlet Air Node,   !- Name
  {ed16ed9a-d7dd-4592-bdc4-af0625ab59ae}, !- Inlet Port
  {3875abe8-af30-4e6c-8166-278341fbdc12}; !- Outlet Port

OS:Connection,
  {3875abe8-af30-4e6c-8166-278341fbdc12}, !- Handle
  {842ac115-afed-45d3-b3ee-828148fc5fd1}, !- Source Object
  3,                                      !- Outlet Port
  {211561e4-16d8-45ab-9431-1d22d27ade65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed16ed9a-d7dd-4592-bdc4-af0625ab59ae}, !- Handle
  {c1ac1ff2-836f-4473-badb-625b90bd660a}, !- Source Object
  4,                                      !- Outlet Port
  {842ac115-afed-45d3-b3ee-828148fc5fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eaceecdd-1356-4b95-9e16-a2d1ded54ef5}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC, !- Name
  ,                                       !- Controller List Name
  {5b608f9a-ed19-4d7b-935e-d339c21ad845}, !- Availability Schedule
  {5c33a2bb-1c50-4074-9835-11d635f08c13}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ad620666-2525-4127-9f39-5723ce632e28}, !- Supply Side Inlet Node Name
  {095fdbb1-7d2c-4746-801b-159a23d18b31}, !- Demand Side Outlet Node Name
  {291f1df3-dfff-409d-b1e3-3b0b794a8416}, !- Demand Side Inlet Node A
  {bbfd5f53-d9d9-4a8e-90c4-fa420919ebe6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe46e1be-a98e-4ea6-8d78-1ee289c0270c}, !- Demand Mixer Name
  {33dd30d6-1bbf-48f5-a4cf-b61f998e449c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ead2a19-29ce-4e13-a3fd-865187957fb4}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Inlet Node, !- Name
  {ad620666-2525-4127-9f39-5723ce632e28}, !- Inlet Port
  {412ec831-5dfe-44ea-8499-b0a1259fb5d8}; !- Outlet Port

OS:Node,
  {72ec061b-eee3-48a1-a816-26fbc67852e7}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Outlet Node, !- Name
  {66621e0a-8723-4c0c-95f5-5fe0b332999d}, !- Inlet Port
  {bbfd5f53-d9d9-4a8e-90c4-fa420919ebe6}; !- Outlet Port

OS:Connection,
  {ad620666-2525-4127-9f39-5723ce632e28}, !- Handle
  {eaceecdd-1356-4b95-9e16-a2d1ded54ef5}, !- Source Object
  9,                                      !- Outlet Port
  {9ead2a19-29ce-4e13-a3fd-865187957fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfd5f53-d9d9-4a8e-90c4-fa420919ebe6}, !- Handle
  {72ec061b-eee3-48a1-a816-26fbc67852e7}, !- Source Object
  3,                                      !- Outlet Port
  {eaceecdd-1356-4b95-9e16-a2d1ded54ef5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {028e7100-4edc-4a0c-ae16-949ee63ba5a7}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Demand Inlet Node, !- Name
  {291f1df3-dfff-409d-b1e3-3b0b794a8416}, !- Inlet Port
  {8157036b-c751-47a2-b9b2-c896683e0e77}; !- Outlet Port

OS:Node,
  {e6c7bafe-0e08-406e-9378-e62b6246012f}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Demand Outlet Node, !- Name
  {8b3f095f-f0df-416e-8348-778074e9e7be}, !- Inlet Port
  {095fdbb1-7d2c-4746-801b-159a23d18b31}; !- Outlet Port

OS:Node,
  {c08e80eb-7b5c-45f2-9b7a-111b0b52deb3}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {f6664ba2-0034-4de6-9eec-dfaf42d6a753}, !- Inlet Port
  {888809b1-821c-41f1-90b5-1aabc753ef98}; !- Outlet Port

OS:Connection,
  {291f1df3-dfff-409d-b1e3-3b0b794a8416}, !- Handle
  {eaceecdd-1356-4b95-9e16-a2d1ded54ef5}, !- Source Object
  11,                                     !- Outlet Port
  {028e7100-4edc-4a0c-ae16-949ee63ba5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {095fdbb1-7d2c-4746-801b-159a23d18b31}, !- Handle
  {e6c7bafe-0e08-406e-9378-e62b6246012f}, !- Source Object
  3,                                      !- Outlet Port
  {eaceecdd-1356-4b95-9e16-a2d1ded54ef5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {33dd30d6-1bbf-48f5-a4cf-b61f998e449c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8157036b-c751-47a2-b9b2-c896683e0e77}, !- Inlet Node Name
  {eab2b0e4-f635-4f60-951f-272be957327c}, !- Outlet Node Name 1
  {420deb3d-c1d2-42ff-9c8f-2dc2169775ef}, !- Outlet Node Name 2
  {a173712b-f0bb-40bd-8b0c-77919045d569}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {fe46e1be-a98e-4ea6-8d78-1ee289c0270c}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {8b3f095f-f0df-416e-8348-778074e9e7be}, !- Outlet Node Name
  {1a8c14d6-336a-49e5-9db6-72ca383112cc}, !- Inlet Node Name 1
  {14292e2f-2e2c-4f86-9236-618a9b344983}, !- Inlet Node Name 2
  {fd65a698-a99e-48cb-beb2-7ef99fa36051}; !- Inlet Node Name 3

OS:Connection,
  {8157036b-c751-47a2-b9b2-c896683e0e77}, !- Handle
  {028e7100-4edc-4a0c-ae16-949ee63ba5a7}, !- Source Object
  3,                                      !- Outlet Port
  {33dd30d6-1bbf-48f5-a4cf-b61f998e449c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3f095f-f0df-416e-8348-778074e9e7be}, !- Handle
  {fe46e1be-a98e-4ea6-8d78-1ee289c0270c}, !- Source Object
  2,                                      !- Outlet Port
  {e6c7bafe-0e08-406e-9378-e62b6246012f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fadcbf0f-4d7a-4a95-91d6-c4d0a47d14c2}, !- Handle
  {eaceecdd-1356-4b95-9e16-a2d1ded54ef5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5c33a2bb-1c50-4074-9835-11d635f08c13}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {691388be-647f-4bcd-9cb2-0e7d1a988b1e}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {5b608f9a-ed19-4d7b-935e-d339c21ad845}, !- Handle
  SmallHotel Split-AC Operation,          !- Name
  ,                                       !- Schedule Type Limits Name
  {b1511f40-14a8-487c-9ab3-2b409205c7cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1511f40-14a8-487c-9ab3-2b409205c7cb}, !- Handle
  SmallHotel Split-AC Operation Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {36af1d59-2747-46af-89fe-9aa0cb9806a6}, !- Handle
  SmallHotel Split-AC OA Damper,          !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  {08b7c7e3-e387-4cc6-95ab-d343d0faea79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08b7c7e3-e387-4cc6-95ab-d343d0faea79}, !- Handle
  SmallHotel Split-AC OA Damper Default,  !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:SingleZone:Reheat,
  {99ae2c9b-b9da-482e-a76d-5338d19ad94d}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2e429ff8-0c5b-4593-a296-118181c39924}, !- Control Zone Name
  {72ec061b-eee3-48a1-a816-26fbc67852e7}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8945e03a-d8aa-4856-906d-3a775c4d29d0}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Fan, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {4b5a2cf7-7511-42ec-b281-96d665347018}, !- Air Inlet Node Name
  {66621e0a-8723-4c0c-95f5-5fe0b332999d}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {66621e0a-8723-4c0c-95f5-5fe0b332999d}, !- Handle
  {8945e03a-d8aa-4856-906d-3a775c4d29d0}, !- Source Object
  9,                                      !- Outlet Port
  {72ec061b-eee3-48a1-a816-26fbc67852e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d838b3bb-8d96-44f3-a02c-87ebce811165}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Backup Htg Coil 143kBtu/hr 0.81 Thermal Eff, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {044e9758-418e-44f8-b0d1-db2f9c980ccf}, !- Air Inlet Node Name
  {9d469d0a-f727-4135-8a29-cd9594e35ed5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {67f0d150-e6f3-4097-9e6a-c85b918605e6}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Backup Htg Coil 143kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Name
  {9d469d0a-f727-4135-8a29-cd9594e35ed5}, !- Inlet Port
  {4b5a2cf7-7511-42ec-b281-96d665347018}; !- Outlet Port

OS:Connection,
  {9d469d0a-f727-4135-8a29-cd9594e35ed5}, !- Handle
  {d838b3bb-8d96-44f3-a02c-87ebce811165}, !- Source Object
  6,                                      !- Outlet Port
  {67f0d150-e6f3-4097-9e6a-c85b918605e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5a2cf7-7511-42ec-b281-96d665347018}, !- Handle
  {67f0d150-e6f3-4097-9e6a-c85b918605e6}, !- Source Object
  3,                                      !- Outlet Port
  {8945e03a-d8aa-4856-906d-3a775c4d29d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {81fcb682-fd40-4520-8c65-c80d62010d54}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil 143kBtu/hr 0.81 Thermal Eff, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d3c57f2a-143b-49fc-971a-6b2a96ae9257}, !- Air Inlet Node Name
  {d54345c1-b08a-4b34-9a59-e843b814773e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {a23f26fb-d8c1-413b-8602-a04211966a6d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {fc0dff65-b043-4d79-bae5-29d9101b4e2a}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil 143kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Name
  {d54345c1-b08a-4b34-9a59-e843b814773e}, !- Inlet Port
  {044e9758-418e-44f8-b0d1-db2f9c980ccf}; !- Outlet Port

OS:Connection,
  {d54345c1-b08a-4b34-9a59-e843b814773e}, !- Handle
  {81fcb682-fd40-4520-8c65-c80d62010d54}, !- Source Object
  6,                                      !- Outlet Port
  {fc0dff65-b043-4d79-bae5-29d9101b4e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {044e9758-418e-44f8-b0d1-db2f9c980ccf}, !- Handle
  {fc0dff65-b043-4d79-bae5-29d9101b4e2a}, !- Source Object
  3,                                      !- Outlet Port
  {d838b3bb-8d96-44f3-a02c-87ebce811165}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {a23f26fb-d8c1-413b-8602-a04211966a6d}, !- Handle
  Curve Cubic 1,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bd6cba1d-1faa-40ba-8780-d5d0253744aa}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 70kBtu/hr 11.0EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {74bcc58d-2e04-4096-824d-08c69dfefdf2}, !- Air Inlet Node Name
  {afd56c77-3f74-42d2-9f2a-8416cc00795c}, !- Air Outlet Node Name
  {ef0746b4-be2c-4e86-a37a-a5225d1e22ad}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8d7303da-8a74-4146-a52c-4aeea41065b3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8be819ba-cc0e-4152-b44f-50d4e2d39f2b}, !- Energy Input Ratio Function of Temperature Curve Name
  {0c0967a2-601d-4eeb-9de0-bd542df8c9a9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e3cb829-7dfc-43fd-8b14-d7896e20306a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {3d128b40-6ce9-4d80-aa72-bbd2fac3faa3}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 70kBtu/hr 11.0EER Outlet Air Node, !- Name
  {afd56c77-3f74-42d2-9f2a-8416cc00795c}, !- Inlet Port
  {d3c57f2a-143b-49fc-971a-6b2a96ae9257}; !- Outlet Port

OS:Connection,
  {afd56c77-3f74-42d2-9f2a-8416cc00795c}, !- Handle
  {bd6cba1d-1faa-40ba-8780-d5d0253744aa}, !- Source Object
  10,                                     !- Outlet Port
  {3d128b40-6ce9-4d80-aa72-bbd2fac3faa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c57f2a-143b-49fc-971a-6b2a96ae9257}, !- Handle
  {3d128b40-6ce9-4d80-aa72-bbd2fac3faa3}, !- Source Object
  3,                                      !- Outlet Port
  {81fcb682-fd40-4520-8c65-c80d62010d54}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {18054a42-745f-4f80-b69a-9cab320e57bd}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {36af1d59-2747-46af-89fe-9aa0cb9806a6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d6288d7d-7648-4f93-865b-29fc24a9feb5}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3c272b2a-20f2-486c-89aa-e7d5d9b04b0c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3c272b2a-20f2-486c-89aa-e7d5d9b04b0c}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {12aad857-9260-436c-a63a-72265a3d662a}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA System, !- Name
  {18054a42-745f-4f80-b69a-9cab320e57bd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {288801a6-7cc1-41ee-9c99-0ac3ad2454ee}, !- Mixed Air Node Name
  {feec09f8-cbf9-4c96-8135-687fb0f55eac}, !- Outdoor Air Stream Node Name
  {ffaf2d1d-c785-4302-b7e5-f4d524fc2821}, !- Relief Air Stream Node Name
  {412ec831-5dfe-44ea-8499-b0a1259fb5d8}; !- Return Air Stream Node Name

OS:Node,
  {949df94f-5c77-4f6e-98f6-5b79d0f45a2e}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ee69dcbc-4840-442b-afbd-1c1d70eb1701}; !- Outlet Port

OS:Node,
  {6f1ed772-d112-4b6d-9560-56a94a3272d7}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Relief Air Node, !- Name
  {da112476-7b2a-4899-8b54-115808673c63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {91ff62a1-bccd-421e-8a85-a7216ad715ed}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Mixed Air Node, !- Name
  {288801a6-7cc1-41ee-9c99-0ac3ad2454ee}, !- Inlet Port
  {74bcc58d-2e04-4096-824d-08c69dfefdf2}; !- Outlet Port

OS:Connection,
  {412ec831-5dfe-44ea-8499-b0a1259fb5d8}, !- Handle
  {9ead2a19-29ce-4e13-a3fd-865187957fb4}, !- Source Object
  3,                                      !- Outlet Port
  {12aad857-9260-436c-a63a-72265a3d662a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {288801a6-7cc1-41ee-9c99-0ac3ad2454ee}, !- Handle
  {12aad857-9260-436c-a63a-72265a3d662a}, !- Source Object
  5,                                      !- Outlet Port
  {91ff62a1-bccd-421e-8a85-a7216ad715ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74bcc58d-2e04-4096-824d-08c69dfefdf2}, !- Handle
  {91ff62a1-bccd-421e-8a85-a7216ad715ed}, !- Source Object
  3,                                      !- Outlet Port
  {bd6cba1d-1faa-40ba-8780-d5d0253744aa}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a2c8e7f-3269-455a-9cb3-1a4c5dfabc62}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser,     !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {a19cc1f8-b6ae-4919-b8b2-cdda4fdda27c}, !- Air Inlet Node Name
  {f6664ba2-0034-4de6-9eec-dfaf42d6a753}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a089815a-a63a-4a7a-b4a6-a2a46e70e74c}, !- Handle
  ExerciseCenterFlr1 ZN Return Air Node,  !- Name
  {0590ed47-c95f-4edd-8971-176f0a938e54}, !- Inlet Port
  {1a8c14d6-336a-49e5-9db6-72ca383112cc}; !- Outlet Port

OS:Connection,
  {888809b1-821c-41f1-90b5-1aabc753ef98}, !- Handle
  {c08e80eb-7b5c-45f2-9b7a-111b0b52deb3}, !- Source Object
  3,                                      !- Outlet Port
  {7bef103e-1d03-4dff-9b6a-61a360da386e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0590ed47-c95f-4edd-8971-176f0a938e54}, !- Handle
  {eaab3eb0-5a59-47ad-8adf-baf6cde61853}, !- Source Object
  2,                                      !- Outlet Port
  {a089815a-a63a-4a7a-b4a6-a2a46e70e74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8c14d6-336a-49e5-9db6-72ca383112cc}, !- Handle
  {a089815a-a63a-4a7a-b4a6-a2a46e70e74c}, !- Source Object
  3,                                      !- Outlet Port
  {fe46e1be-a98e-4ea6-8d78-1ee289c0270c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20b2d7b3-6aa7-415b-8398-679c31d2b864}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {eab2b0e4-f635-4f60-951f-272be957327c}, !- Inlet Port
  {a19cc1f8-b6ae-4919-b8b2-cdda4fdda27c}; !- Outlet Port

OS:Connection,
  {eab2b0e4-f635-4f60-951f-272be957327c}, !- Handle
  {33dd30d6-1bbf-48f5-a4cf-b61f998e449c}, !- Source Object
  3,                                      !- Outlet Port
  {20b2d7b3-6aa7-415b-8398-679c31d2b864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19cc1f8-b6ae-4919-b8b2-cdda4fdda27c}, !- Handle
  {20b2d7b3-6aa7-415b-8398-679c31d2b864}, !- Source Object
  3,                                      !- Outlet Port
  {0a2c8e7f-3269-455a-9cb3-1a4c5dfabc62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6664ba2-0034-4de6-9eec-dfaf42d6a753}, !- Handle
  {0a2c8e7f-3269-455a-9cb3-1a4c5dfabc62}, !- Source Object
  4,                                      !- Outlet Port
  {c08e80eb-7b5c-45f2-9b7a-111b0b52deb3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e07e46dc-b210-4b66-9961-0e57b2ed24e3}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser,     !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {ec57c5ac-4d6e-4318-88bf-84549b867b05}, !- Air Inlet Node Name
  {2878abc7-1bf6-422a-853d-6d23aa29774f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ec32cb1-4449-4dca-8c65-c9f0dd0940f3}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {2878abc7-1bf6-422a-853d-6d23aa29774f}, !- Inlet Port
  {a5871522-9b95-493f-91b0-dde5f87a4a5f}; !- Outlet Port

OS:Node,
  {7e2fae2c-af9e-4d00-9678-7a8b4049e77b}, !- Handle
  EmployeeLoungeFlr1 ZN Return Air Node,  !- Name
  {075c442d-a632-4598-b4c4-d96d92fbbafc}, !- Inlet Port
  {14292e2f-2e2c-4f86-9236-618a9b344983}; !- Outlet Port

OS:Connection,
  {a5871522-9b95-493f-91b0-dde5f87a4a5f}, !- Handle
  {1ec32cb1-4449-4dca-8c65-c9f0dd0940f3}, !- Source Object
  3,                                      !- Outlet Port
  {3a83eb23-2de8-4d1a-b289-73cc487ed28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075c442d-a632-4598-b4c4-d96d92fbbafc}, !- Handle
  {26b9da25-0728-4d51-876a-cb80c0b75ffd}, !- Source Object
  2,                                      !- Outlet Port
  {7e2fae2c-af9e-4d00-9678-7a8b4049e77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14292e2f-2e2c-4f86-9236-618a9b344983}, !- Handle
  {7e2fae2c-af9e-4d00-9678-7a8b4049e77b}, !- Source Object
  3,                                      !- Outlet Port
  {fe46e1be-a98e-4ea6-8d78-1ee289c0270c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ea3fa81a-8b8f-4c0b-88c2-6db890b1ec44}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {420deb3d-c1d2-42ff-9c8f-2dc2169775ef}, !- Inlet Port
  {ec57c5ac-4d6e-4318-88bf-84549b867b05}; !- Outlet Port

OS:Connection,
  {420deb3d-c1d2-42ff-9c8f-2dc2169775ef}, !- Handle
  {33dd30d6-1bbf-48f5-a4cf-b61f998e449c}, !- Source Object
  4,                                      !- Outlet Port
  {ea3fa81a-8b8f-4c0b-88c2-6db890b1ec44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec57c5ac-4d6e-4318-88bf-84549b867b05}, !- Handle
  {ea3fa81a-8b8f-4c0b-88c2-6db890b1ec44}, !- Source Object
  3,                                      !- Outlet Port
  {e07e46dc-b210-4b66-9961-0e57b2ed24e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2878abc7-1bf6-422a-853d-6d23aa29774f}, !- Handle
  {e07e46dc-b210-4b66-9961-0e57b2ed24e3}, !- Source Object
  4,                                      !- Outlet Port
  {1ec32cb1-4449-4dca-8c65-c9f0dd0940f3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {32d256e5-7e20-4e19-9af5-62578ec554f3}, !- Handle
  RestroomFlr1 ZN SAC Diffuser,           !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {b70fba04-4b30-4411-8bd6-e3fd76f97329}, !- Air Inlet Node Name
  {1bac309d-e2f2-47d2-ad43-9342e4ead692}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e9b5a0b3-2dd0-4ecb-9e79-4de7ee152d00}, !- Handle
  RestroomFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {1bac309d-e2f2-47d2-ad43-9342e4ead692}, !- Inlet Port
  {e6b539ce-4ee1-45c3-827b-ebebbaa02042}; !- Outlet Port

OS:Node,
  {73279087-9574-4c0c-a824-e6b7673691e9}, !- Handle
  RestroomFlr1 ZN Return Air Node,        !- Name
  {54bd8812-7f80-427c-b50b-bdc1df859db8}, !- Inlet Port
  {fd65a698-a99e-48cb-beb2-7ef99fa36051}; !- Outlet Port

OS:Connection,
  {e6b539ce-4ee1-45c3-827b-ebebbaa02042}, !- Handle
  {e9b5a0b3-2dd0-4ecb-9e79-4de7ee152d00}, !- Source Object
  3,                                      !- Outlet Port
  {8a54bbd4-a918-4934-b7f7-b88203416e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54bd8812-7f80-427c-b50b-bdc1df859db8}, !- Handle
  {ef2a657a-e1e5-4d7f-bdcd-fc64873bb20f}, !- Source Object
  2,                                      !- Outlet Port
  {73279087-9574-4c0c-a824-e6b7673691e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd65a698-a99e-48cb-beb2-7ef99fa36051}, !- Handle
  {73279087-9574-4c0c-a824-e6b7673691e9}, !- Source Object
  3,                                      !- Outlet Port
  {fe46e1be-a98e-4ea6-8d78-1ee289c0270c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3a994c8f-cf51-4307-ac0c-694434eb9f12}, !- Handle
  RestroomFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {a173712b-f0bb-40bd-8b0c-77919045d569}, !- Inlet Port
  {b70fba04-4b30-4411-8bd6-e3fd76f97329}; !- Outlet Port

OS:Connection,
  {a173712b-f0bb-40bd-8b0c-77919045d569}, !- Handle
  {33dd30d6-1bbf-48f5-a4cf-b61f998e449c}, !- Source Object
  5,                                      !- Outlet Port
  {3a994c8f-cf51-4307-ac0c-694434eb9f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70fba04-4b30-4411-8bd6-e3fd76f97329}, !- Handle
  {3a994c8f-cf51-4307-ac0c-694434eb9f12}, !- Source Object
  3,                                      !- Outlet Port
  {32d256e5-7e20-4e19-9af5-62578ec554f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bac309d-e2f2-47d2-ad43-9342e4ead692}, !- Handle
  {32d256e5-7e20-4e19-9af5-62578ec554f3}, !- Source Object
  4,                                      !- Outlet Port
  {e9b5a0b3-2dd0-4ecb-9e79-4de7ee152d00}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {21608625-e9b6-4d0c-afd0-ff14d3a689a5}, !- Handle
  FrontLoungeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {5b608f9a-ed19-4d7b-935e-d339c21ad845}, !- Availability Schedule
  {e3c12926-6458-4ea7-b059-749f37ccffbf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {09b8854c-fd73-497f-8b00-3970f6e95fff}, !- Supply Side Inlet Node Name
  {4a6497b2-c025-490a-9ceb-0c555917e818}, !- Demand Side Outlet Node Name
  {43187ce0-499e-4af1-97d0-6e166ff735e5}, !- Demand Side Inlet Node A
  {c2b2c664-d11a-4938-b60f-786f53594175}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1bd97d92-5e15-473d-9534-0bcd84882946}, !- Demand Mixer Name
  {9fdea56b-c504-47b7-9fe8-5bebf492557c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5485eda1-f9df-4f87-b57e-7c0448d58f10}, !- Handle
  FrontLoungeFlr1 ZN SAC Supply Inlet Node, !- Name
  {09b8854c-fd73-497f-8b00-3970f6e95fff}, !- Inlet Port
  {bef4d672-fd32-4905-b456-49baa764f9b1}; !- Outlet Port

OS:Node,
  {9c1057f3-3a21-4820-a843-c6a45e2b4abe}, !- Handle
  FrontLoungeFlr1 ZN SAC Supply Outlet Node, !- Name
  {3a1939d2-fae1-4d02-8ece-73578230e34d}, !- Inlet Port
  {c2b2c664-d11a-4938-b60f-786f53594175}; !- Outlet Port

OS:Connection,
  {09b8854c-fd73-497f-8b00-3970f6e95fff}, !- Handle
  {21608625-e9b6-4d0c-afd0-ff14d3a689a5}, !- Source Object
  9,                                      !- Outlet Port
  {5485eda1-f9df-4f87-b57e-7c0448d58f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2b2c664-d11a-4938-b60f-786f53594175}, !- Handle
  {9c1057f3-3a21-4820-a843-c6a45e2b4abe}, !- Source Object
  3,                                      !- Outlet Port
  {21608625-e9b6-4d0c-afd0-ff14d3a689a5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c15c7e40-05c2-47ba-82cf-0b3eec337f44}, !- Handle
  FrontLoungeFlr1 ZN SAC Demand Inlet Node, !- Name
  {43187ce0-499e-4af1-97d0-6e166ff735e5}, !- Inlet Port
  {e1014808-9027-4354-8e42-b75aa88bb8a6}; !- Outlet Port

OS:Node,
  {2a43a186-a2bb-49c5-a9c8-e0fb96652334}, !- Handle
  FrontLoungeFlr1 ZN SAC Demand Outlet Node, !- Name
  {8c2df42b-4cd7-4c82-968f-255a1745bf33}, !- Inlet Port
  {4a6497b2-c025-490a-9ceb-0c555917e818}; !- Outlet Port

OS:Node,
  {415fc42c-5506-4a14-b324-8f3223a556f0}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {b516ae41-160d-4734-954d-7c402d12f3e2}, !- Inlet Port
  {b8fa1cbe-2a3d-4aa0-b6f4-841403218f3b}; !- Outlet Port

OS:Connection,
  {43187ce0-499e-4af1-97d0-6e166ff735e5}, !- Handle
  {21608625-e9b6-4d0c-afd0-ff14d3a689a5}, !- Source Object
  11,                                     !- Outlet Port
  {c15c7e40-05c2-47ba-82cf-0b3eec337f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6497b2-c025-490a-9ceb-0c555917e818}, !- Handle
  {2a43a186-a2bb-49c5-a9c8-e0fb96652334}, !- Source Object
  3,                                      !- Outlet Port
  {21608625-e9b6-4d0c-afd0-ff14d3a689a5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9fdea56b-c504-47b7-9fe8-5bebf492557c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e1014808-9027-4354-8e42-b75aa88bb8a6}, !- Inlet Node Name
  {f163f400-608c-40b7-8f94-e9e6e4f8444e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1bd97d92-5e15-473d-9534-0bcd84882946}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {8c2df42b-4cd7-4c82-968f-255a1745bf33}, !- Outlet Node Name
  {1817b488-95b7-4103-9752-c675da7af9d7}; !- Inlet Node Name 1

OS:Connection,
  {e1014808-9027-4354-8e42-b75aa88bb8a6}, !- Handle
  {c15c7e40-05c2-47ba-82cf-0b3eec337f44}, !- Source Object
  3,                                      !- Outlet Port
  {9fdea56b-c504-47b7-9fe8-5bebf492557c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2df42b-4cd7-4c82-968f-255a1745bf33}, !- Handle
  {1bd97d92-5e15-473d-9534-0bcd84882946}, !- Source Object
  2,                                      !- Outlet Port
  {2a43a186-a2bb-49c5-a9c8-e0fb96652334}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3815af7f-0eb1-4f66-a3e7-bddc345a4675}, !- Handle
  {21608625-e9b6-4d0c-afd0-ff14d3a689a5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e3c12926-6458-4ea7-b059-749f37ccffbf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {51fb816f-d80b-47be-af92-0f70c0503d9c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3fd7fb46-e2ec-4ae8-8ac1-763fe09f12ac}, !- Handle
  FrontLoungeFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8bf18ac1-c5d6-4a77-9c27-cb784e8e6a8c}, !- Control Zone Name
  {9c1057f3-3a21-4820-a843-c6a45e2b4abe}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {4c53acf1-201b-41ac-9fd2-ae1e263d4528}, !- Handle
  FrontLoungeFlr1 ZN SAC Fan,             !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f4517376-fa2f-45fe-8883-bc176c6eca3d}, !- Air Inlet Node Name
  {3a1939d2-fae1-4d02-8ece-73578230e34d}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {3a1939d2-fae1-4d02-8ece-73578230e34d}, !- Handle
  {4c53acf1-201b-41ac-9fd2-ae1e263d4528}, !- Source Object
  9,                                      !- Outlet Port
  {9c1057f3-3a21-4820-a843-c6a45e2b4abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {f61d15b3-5959-4af5-a174-efc05d510874}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Backup Htg Coil 125kBtu/hr 0.81 Thermal Eff, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3865d503-5e84-459b-a527-70e969c2105d}, !- Air Inlet Node Name
  {9ce4da25-5266-40d3-80e7-1d775e6859b1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {2eed94ad-4ce5-44bd-988f-38cf96d84073}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Backup Htg Coil 125kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Name
  {9ce4da25-5266-40d3-80e7-1d775e6859b1}, !- Inlet Port
  {f4517376-fa2f-45fe-8883-bc176c6eca3d}; !- Outlet Port

OS:Connection,
  {9ce4da25-5266-40d3-80e7-1d775e6859b1}, !- Handle
  {f61d15b3-5959-4af5-a174-efc05d510874}, !- Source Object
  6,                                      !- Outlet Port
  {2eed94ad-4ce5-44bd-988f-38cf96d84073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4517376-fa2f-45fe-8883-bc176c6eca3d}, !- Handle
  {2eed94ad-4ce5-44bd-988f-38cf96d84073}, !- Source Object
  3,                                      !- Outlet Port
  {4c53acf1-201b-41ac-9fd2-ae1e263d4528}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {09b96b38-03b3-4427-beaf-ba9e16f465c5}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Htg Coil 125kBtu/hr 0.81 Thermal Eff, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3b5064ce-2792-46db-a22b-14c3d7c51bda}, !- Air Inlet Node Name
  {8c891686-11b8-4479-b367-e1e84e1b106e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {88b95b1d-3eac-424c-b07b-8a19873ef991}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {9239b161-ddf8-4a92-bffd-dc08b44a4827}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Htg Coil 125kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Name
  {8c891686-11b8-4479-b367-e1e84e1b106e}, !- Inlet Port
  {3865d503-5e84-459b-a527-70e969c2105d}; !- Outlet Port

OS:Connection,
  {8c891686-11b8-4479-b367-e1e84e1b106e}, !- Handle
  {09b96b38-03b3-4427-beaf-ba9e16f465c5}, !- Source Object
  6,                                      !- Outlet Port
  {9239b161-ddf8-4a92-bffd-dc08b44a4827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3865d503-5e84-459b-a527-70e969c2105d}, !- Handle
  {9239b161-ddf8-4a92-bffd-dc08b44a4827}, !- Source Object
  3,                                      !- Outlet Port
  {f61d15b3-5959-4af5-a174-efc05d510874}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {88b95b1d-3eac-424c-b07b-8a19873ef991}, !- Handle
  Curve Cubic 2,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8d1848e8-6beb-4564-a7c1-ea63833ab7f7}, !- Handle
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 66kBtu/hr 11.0EER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {0691c362-4a4c-4011-8897-08100d643c2c}, !- Air Inlet Node Name
  {e8c2e761-fc5c-4ce6-a83c-d4521feb2f85}, !- Air Outlet Node Name
  {ef0746b4-be2c-4e86-a37a-a5225d1e22ad}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8d7303da-8a74-4146-a52c-4aeea41065b3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8be819ba-cc0e-4152-b44f-50d4e2d39f2b}, !- Energy Input Ratio Function of Temperature Curve Name
  {0c0967a2-601d-4eeb-9de0-bd542df8c9a9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e3cb829-7dfc-43fd-8b14-d7896e20306a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {1181435c-104f-487b-a74a-1d193c0dc359}, !- Handle
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 66kBtu/hr 11.0EER Outlet Air Node, !- Name
  {e8c2e761-fc5c-4ce6-a83c-d4521feb2f85}, !- Inlet Port
  {3b5064ce-2792-46db-a22b-14c3d7c51bda}; !- Outlet Port

OS:Connection,
  {e8c2e761-fc5c-4ce6-a83c-d4521feb2f85}, !- Handle
  {8d1848e8-6beb-4564-a7c1-ea63833ab7f7}, !- Source Object
  10,                                     !- Outlet Port
  {1181435c-104f-487b-a74a-1d193c0dc359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5064ce-2792-46db-a22b-14c3d7c51bda}, !- Handle
  {1181435c-104f-487b-a74a-1d193c0dc359}, !- Source Object
  3,                                      !- Outlet Port
  {09b96b38-03b3-4427-beaf-ba9e16f465c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bc79d101-e392-4c93-9c08-4ca7cd1360d8}, !- Handle
  FrontLoungeFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {36af1d59-2747-46af-89fe-9aa0cb9806a6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2d9ab8dd-002c-449a-8361-7a61550c2814}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3a41f0cc-04c1-47ed-bf1b-f417e98b04f4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3a41f0cc-04c1-47ed-bf1b-f417e98b04f4}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bb5dd047-bd1f-4587-ac97-7de25287a75e}, !- Handle
  FrontLoungeFlr1 ZN SAC OA System,       !- Name
  {bc79d101-e392-4c93-9c08-4ca7cd1360d8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4bc04225-1bb9-47ea-8d9a-2e66aac4400b}, !- Mixed Air Node Name
  {7bbe593f-7622-43b8-8c1c-eaa72afdaed6}, !- Outdoor Air Stream Node Name
  {f180253e-fd5f-479a-b6dd-64913c6c2255}, !- Relief Air Stream Node Name
  {bef4d672-fd32-4905-b456-49baa764f9b1}; !- Return Air Stream Node Name

OS:Node,
  {b410dfdf-8097-4362-b767-9e001273077f}, !- Handle
  FrontLoungeFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5b939af3-c2ff-4560-8f45-9506afd2d64d}; !- Outlet Port

OS:Node,
  {56037876-6ad6-49ef-925a-8272572d3425}, !- Handle
  FrontLoungeFlr1 ZN SAC Relief Air Node, !- Name
  {46cc0a43-572d-4446-a9c5-8372611c04b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {884a700b-3ad9-47c5-a5ba-7a8a4ead9c09}, !- Handle
  FrontLoungeFlr1 ZN SAC Mixed Air Node,  !- Name
  {4bc04225-1bb9-47ea-8d9a-2e66aac4400b}, !- Inlet Port
  {0691c362-4a4c-4011-8897-08100d643c2c}; !- Outlet Port

OS:Connection,
  {bef4d672-fd32-4905-b456-49baa764f9b1}, !- Handle
  {5485eda1-f9df-4f87-b57e-7c0448d58f10}, !- Source Object
  3,                                      !- Outlet Port
  {bb5dd047-bd1f-4587-ac97-7de25287a75e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4bc04225-1bb9-47ea-8d9a-2e66aac4400b}, !- Handle
  {bb5dd047-bd1f-4587-ac97-7de25287a75e}, !- Source Object
  5,                                      !- Outlet Port
  {884a700b-3ad9-47c5-a5ba-7a8a4ead9c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0691c362-4a4c-4011-8897-08100d643c2c}, !- Handle
  {884a700b-3ad9-47c5-a5ba-7a8a4ead9c09}, !- Source Object
  3,                                      !- Outlet Port
  {8d1848e8-6beb-4564-a7c1-ea63833ab7f7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {17162068-a57d-4fb4-a734-b64989784ef0}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser,        !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {bd621522-169d-4488-a485-e1811da2c84c}, !- Air Inlet Node Name
  {b516ae41-160d-4734-954d-7c402d12f3e2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ae071b91-b422-4609-8d22-49ca71ba6887}, !- Handle
  FrontLoungeFlr1 ZN Return Air Node,     !- Name
  {6af49702-dbb5-4d5d-819c-e4b9889a82a7}, !- Inlet Port
  {1817b488-95b7-4103-9752-c675da7af9d7}; !- Outlet Port

OS:Connection,
  {b8fa1cbe-2a3d-4aa0-b6f4-841403218f3b}, !- Handle
  {415fc42c-5506-4a14-b324-8f3223a556f0}, !- Source Object
  3,                                      !- Outlet Port
  {91f22df2-16b5-42e5-9673-9e614055403a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af49702-dbb5-4d5d-819c-e4b9889a82a7}, !- Handle
  {3c8403bc-0a06-46cb-a93e-bdeb6ba3c95c}, !- Source Object
  2,                                      !- Outlet Port
  {ae071b91-b422-4609-8d22-49ca71ba6887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1817b488-95b7-4103-9752-c675da7af9d7}, !- Handle
  {ae071b91-b422-4609-8d22-49ca71ba6887}, !- Source Object
  3,                                      !- Outlet Port
  {1bd97d92-5e15-473d-9534-0bcd84882946}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {948f3aa2-1112-4917-b744-9b871ff06b9e}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {f163f400-608c-40b7-8f94-e9e6e4f8444e}, !- Inlet Port
  {bd621522-169d-4488-a485-e1811da2c84c}; !- Outlet Port

OS:Connection,
  {f163f400-608c-40b7-8f94-e9e6e4f8444e}, !- Handle
  {9fdea56b-c504-47b7-9fe8-5bebf492557c}, !- Source Object
  3,                                      !- Outlet Port
  {948f3aa2-1112-4917-b744-9b871ff06b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd621522-169d-4488-a485-e1811da2c84c}, !- Handle
  {948f3aa2-1112-4917-b744-9b871ff06b9e}, !- Source Object
  3,                                      !- Outlet Port
  {17162068-a57d-4fb4-a734-b64989784ef0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b516ae41-160d-4734-954d-7c402d12f3e2}, !- Handle
  {17162068-a57d-4fb4-a734-b64989784ef0}, !- Source Object
  4,                                      !- Outlet Port
  {415fc42c-5506-4a14-b324-8f3223a556f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a9c63c75-9e90-48a2-91da-995eff0e1baa}, !- Handle
  FrontOfficeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {5b608f9a-ed19-4d7b-935e-d339c21ad845}, !- Availability Schedule
  {bb1e24b8-cadc-41b4-b05a-a2b0d920d00c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {885c6ae4-7c63-45c8-99c6-c6e98a5aca0d}, !- Supply Side Inlet Node Name
  {8d4609f8-65dd-47fc-b3f2-07fb435307a7}, !- Demand Side Outlet Node Name
  {aa430c91-a771-4c3a-add9-9851f96394b7}, !- Demand Side Inlet Node A
  {ea93df53-0b62-4d72-9f06-3af833329622}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c26d9ff9-e33b-40cc-a3ac-1dec11beb1f8}, !- Demand Mixer Name
  {f996bf76-1dee-42cf-aff2-dd7bd493dc1f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {48fdfab8-35d8-4d51-a149-208bf2ffbadc}, !- Handle
  FrontOfficeFlr1 ZN SAC Supply Inlet Node, !- Name
  {885c6ae4-7c63-45c8-99c6-c6e98a5aca0d}, !- Inlet Port
  {f93cc198-4fc3-460e-aca0-b829994b28ff}; !- Outlet Port

OS:Node,
  {5bcf8101-b8db-4324-9766-1c2a1d9015ff}, !- Handle
  FrontOfficeFlr1 ZN SAC Supply Outlet Node, !- Name
  {4dccf2b1-81fa-43b2-8bc3-ac0e74bd06e2}, !- Inlet Port
  {ea93df53-0b62-4d72-9f06-3af833329622}; !- Outlet Port

OS:Connection,
  {885c6ae4-7c63-45c8-99c6-c6e98a5aca0d}, !- Handle
  {a9c63c75-9e90-48a2-91da-995eff0e1baa}, !- Source Object
  9,                                      !- Outlet Port
  {48fdfab8-35d8-4d51-a149-208bf2ffbadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea93df53-0b62-4d72-9f06-3af833329622}, !- Handle
  {5bcf8101-b8db-4324-9766-1c2a1d9015ff}, !- Source Object
  3,                                      !- Outlet Port
  {a9c63c75-9e90-48a2-91da-995eff0e1baa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a45bca5-ebf2-4eaf-9852-f92fba6af816}, !- Handle
  FrontOfficeFlr1 ZN SAC Demand Inlet Node, !- Name
  {aa430c91-a771-4c3a-add9-9851f96394b7}, !- Inlet Port
  {ed0f514b-631d-4029-b860-93d55ec79761}; !- Outlet Port

OS:Node,
  {fa6a5dc0-aa45-45ef-8af0-0dd2670b41fe}, !- Handle
  FrontOfficeFlr1 ZN SAC Demand Outlet Node, !- Name
  {c992ee25-c4d9-402c-997a-e527df52f766}, !- Inlet Port
  {8d4609f8-65dd-47fc-b3f2-07fb435307a7}; !- Outlet Port

OS:Node,
  {33dac942-4d19-411e-bf65-718431c2bfe5}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {4eaf32e7-6c17-466c-9497-95853677a806}, !- Inlet Port
  {ed60e3a3-5f59-40ee-baa8-8c5ecbcff1f6}; !- Outlet Port

OS:Connection,
  {aa430c91-a771-4c3a-add9-9851f96394b7}, !- Handle
  {a9c63c75-9e90-48a2-91da-995eff0e1baa}, !- Source Object
  11,                                     !- Outlet Port
  {3a45bca5-ebf2-4eaf-9852-f92fba6af816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d4609f8-65dd-47fc-b3f2-07fb435307a7}, !- Handle
  {fa6a5dc0-aa45-45ef-8af0-0dd2670b41fe}, !- Source Object
  3,                                      !- Outlet Port
  {a9c63c75-9e90-48a2-91da-995eff0e1baa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f996bf76-1dee-42cf-aff2-dd7bd493dc1f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {ed0f514b-631d-4029-b860-93d55ec79761}, !- Inlet Node Name
  {09336219-ad29-453e-b771-c292569b5851}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c26d9ff9-e33b-40cc-a3ac-1dec11beb1f8}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {c992ee25-c4d9-402c-997a-e527df52f766}, !- Outlet Node Name
  {65ba69f8-defb-4b1c-bdef-ffb85846478b}; !- Inlet Node Name 1

OS:Connection,
  {ed0f514b-631d-4029-b860-93d55ec79761}, !- Handle
  {3a45bca5-ebf2-4eaf-9852-f92fba6af816}, !- Source Object
  3,                                      !- Outlet Port
  {f996bf76-1dee-42cf-aff2-dd7bd493dc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c992ee25-c4d9-402c-997a-e527df52f766}, !- Handle
  {c26d9ff9-e33b-40cc-a3ac-1dec11beb1f8}, !- Source Object
  2,                                      !- Outlet Port
  {fa6a5dc0-aa45-45ef-8af0-0dd2670b41fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ae0b72d1-7428-4182-b6f2-0d99d1ca00f3}, !- Handle
  {a9c63c75-9e90-48a2-91da-995eff0e1baa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bb1e24b8-cadc-41b4-b05a-a2b0d920d00c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {24b637ac-3ae8-48ec-94e1-f079f0b5f289}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {917d0d84-92c7-42b8-973c-3886ab9aa4d3}, !- Handle
  FrontOfficeFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f3307b9c-6f82-40fe-93c5-6d438cff1098}, !- Control Zone Name
  {5bcf8101-b8db-4324-9766-1c2a1d9015ff}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {4b638d85-599e-4547-8475-8cd0180e2df1}, !- Handle
  FrontOfficeFlr1 ZN SAC Fan,             !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9158ffd1-4a29-4acb-b23e-5e7139bc75f5}, !- Air Inlet Node Name
  {4dccf2b1-81fa-43b2-8bc3-ac0e74bd06e2}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {4dccf2b1-81fa-43b2-8bc3-ac0e74bd06e2}, !- Handle
  {4b638d85-599e-4547-8475-8cd0180e2df1}, !- Source Object
  9,                                      !- Outlet Port
  {5bcf8101-b8db-4324-9766-1c2a1d9015ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {cdf45ec2-a30a-4f87-a95d-f3244dfc4ab4}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Backup Htg Coil 51kBtu/hr 0.81 Thermal Eff, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b6cde958-5e47-42ac-8095-356d18575e89}, !- Air Inlet Node Name
  {5c625a3f-00c2-49bc-ada5-8c5c7ef564b7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {bfb2006a-aa56-4899-ae31-a5188a7b341e}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Backup Htg Coil 51kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Name
  {5c625a3f-00c2-49bc-ada5-8c5c7ef564b7}, !- Inlet Port
  {9158ffd1-4a29-4acb-b23e-5e7139bc75f5}; !- Outlet Port

OS:Connection,
  {5c625a3f-00c2-49bc-ada5-8c5c7ef564b7}, !- Handle
  {cdf45ec2-a30a-4f87-a95d-f3244dfc4ab4}, !- Source Object
  6,                                      !- Outlet Port
  {bfb2006a-aa56-4899-ae31-a5188a7b341e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9158ffd1-4a29-4acb-b23e-5e7139bc75f5}, !- Handle
  {bfb2006a-aa56-4899-ae31-a5188a7b341e}, !- Source Object
  3,                                      !- Outlet Port
  {4b638d85-599e-4547-8475-8cd0180e2df1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {abd6b604-758b-4fc8-9380-0545df45b6a0}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Htg Coil 51kBtu/hr 0.81 Thermal Eff, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ecc06562-7657-40fb-9427-1988475a7c80}, !- Air Inlet Node Name
  {a1952a26-d551-40b5-93d6-e26f297e8c0b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {be5bb0e7-139a-4034-8fdf-28d5301d77bd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {25f32751-ef85-4484-bae7-6af38697cc3d}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Htg Coil 51kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Name
  {a1952a26-d551-40b5-93d6-e26f297e8c0b}, !- Inlet Port
  {b6cde958-5e47-42ac-8095-356d18575e89}; !- Outlet Port

OS:Connection,
  {a1952a26-d551-40b5-93d6-e26f297e8c0b}, !- Handle
  {abd6b604-758b-4fc8-9380-0545df45b6a0}, !- Source Object
  6,                                      !- Outlet Port
  {25f32751-ef85-4484-bae7-6af38697cc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cde958-5e47-42ac-8095-356d18575e89}, !- Handle
  {25f32751-ef85-4484-bae7-6af38697cc3d}, !- Source Object
  3,                                      !- Outlet Port
  {cdf45ec2-a30a-4f87-a95d-f3244dfc4ab4}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {be5bb0e7-139a-4034-8fdf-28d5301d77bd}, !- Handle
  Curve Cubic 3,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {62917667-aee0-4f2a-bcc0-ee0b693507ad}, !- Handle
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 26kBtu/hr 14.0SEER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {cf43ec07-4bf8-42f4-a973-fc693c106695}, !- Air Inlet Node Name
  {59b58edf-72e2-43e3-8382-ffad96e8bcbf}, !- Air Outlet Node Name
  {ef0746b4-be2c-4e86-a37a-a5225d1e22ad}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8d7303da-8a74-4146-a52c-4aeea41065b3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8be819ba-cc0e-4152-b44f-50d4e2d39f2b}, !- Energy Input Ratio Function of Temperature Curve Name
  {0c0967a2-601d-4eeb-9de0-bd542df8c9a9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e3cb829-7dfc-43fd-8b14-d7896e20306a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {4fe3dcd0-6542-4d02-85b5-a39e0ad5608d}, !- Handle
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 26kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {59b58edf-72e2-43e3-8382-ffad96e8bcbf}, !- Inlet Port
  {ecc06562-7657-40fb-9427-1988475a7c80}; !- Outlet Port

OS:Connection,
  {59b58edf-72e2-43e3-8382-ffad96e8bcbf}, !- Handle
  {62917667-aee0-4f2a-bcc0-ee0b693507ad}, !- Source Object
  10,                                     !- Outlet Port
  {4fe3dcd0-6542-4d02-85b5-a39e0ad5608d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc06562-7657-40fb-9427-1988475a7c80}, !- Handle
  {4fe3dcd0-6542-4d02-85b5-a39e0ad5608d}, !- Source Object
  3,                                      !- Outlet Port
  {abd6b604-758b-4fc8-9380-0545df45b6a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e649b3ad-34a8-496a-b5d4-6a3b972e7f27}, !- Handle
  FrontOfficeFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {36af1d59-2747-46af-89fe-9aa0cb9806a6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ed5856c2-c070-4b62-9712-47da8fb66d3b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {423dba01-fb01-449f-9c97-744ff67ac5aa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {423dba01-fb01-449f-9c97-744ff67ac5aa}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f7e4971-4898-43fb-9e40-961c19fdf2aa}, !- Handle
  FrontOfficeFlr1 ZN SAC OA System,       !- Name
  {e649b3ad-34a8-496a-b5d4-6a3b972e7f27}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ea2b890a-1614-4b23-b6ba-4c270c9a2c63}, !- Mixed Air Node Name
  {c4460903-9a81-492b-b273-ce7d12418715}, !- Outdoor Air Stream Node Name
  {e1103eb5-f96d-4342-9ad3-0fa6ed674b25}, !- Relief Air Stream Node Name
  {f93cc198-4fc3-460e-aca0-b829994b28ff}; !- Return Air Stream Node Name

OS:Node,
  {8a27d3e9-0532-4b47-80e4-994fe8441a67}, !- Handle
  FrontOfficeFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f8d93e0c-c994-4f68-bcf2-945a7b102c46}; !- Outlet Port

OS:Node,
  {8e3993f3-f547-49ad-824c-c3bbbcc34036}, !- Handle
  FrontOfficeFlr1 ZN SAC Relief Air Node, !- Name
  {cda4bbbc-c800-4622-bb1b-62ab64fce958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f07892d3-4c94-49cd-b7ec-8ebf51fc4608}, !- Handle
  FrontOfficeFlr1 ZN SAC Mixed Air Node,  !- Name
  {ea2b890a-1614-4b23-b6ba-4c270c9a2c63}, !- Inlet Port
  {cf43ec07-4bf8-42f4-a973-fc693c106695}; !- Outlet Port

OS:Connection,
  {f93cc198-4fc3-460e-aca0-b829994b28ff}, !- Handle
  {48fdfab8-35d8-4d51-a149-208bf2ffbadc}, !- Source Object
  3,                                      !- Outlet Port
  {1f7e4971-4898-43fb-9e40-961c19fdf2aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ea2b890a-1614-4b23-b6ba-4c270c9a2c63}, !- Handle
  {1f7e4971-4898-43fb-9e40-961c19fdf2aa}, !- Source Object
  5,                                      !- Outlet Port
  {f07892d3-4c94-49cd-b7ec-8ebf51fc4608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf43ec07-4bf8-42f4-a973-fc693c106695}, !- Handle
  {f07892d3-4c94-49cd-b7ec-8ebf51fc4608}, !- Source Object
  3,                                      !- Outlet Port
  {62917667-aee0-4f2a-bcc0-ee0b693507ad}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b84a5ba8-c77e-40ac-bdef-ac3547c476f3}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser,        !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {561b72c8-f558-449f-afdd-a4d2f526a0b6}, !- Air Inlet Node Name
  {4eaf32e7-6c17-466c-9497-95853677a806}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7dd6b146-2240-45a7-b8fb-f84c7b34fdb6}, !- Handle
  FrontOfficeFlr1 ZN Return Air Node,     !- Name
  {020aeab8-f8f4-42f0-90a1-abca827f3ce6}, !- Inlet Port
  {65ba69f8-defb-4b1c-bdef-ffb85846478b}; !- Outlet Port

OS:Connection,
  {ed60e3a3-5f59-40ee-baa8-8c5ecbcff1f6}, !- Handle
  {33dac942-4d19-411e-bf65-718431c2bfe5}, !- Source Object
  3,                                      !- Outlet Port
  {f57bb6d5-cc67-4ca1-b144-4f77164aee8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020aeab8-f8f4-42f0-90a1-abca827f3ce6}, !- Handle
  {fee70167-c050-4b64-96bb-77ce1a713678}, !- Source Object
  2,                                      !- Outlet Port
  {7dd6b146-2240-45a7-b8fb-f84c7b34fdb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ba69f8-defb-4b1c-bdef-ffb85846478b}, !- Handle
  {7dd6b146-2240-45a7-b8fb-f84c7b34fdb6}, !- Source Object
  3,                                      !- Outlet Port
  {c26d9ff9-e33b-40cc-a3ac-1dec11beb1f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5fc0f598-f5b8-4d37-b9a2-3e1c80986540}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {09336219-ad29-453e-b771-c292569b5851}, !- Inlet Port
  {561b72c8-f558-449f-afdd-a4d2f526a0b6}; !- Outlet Port

OS:Connection,
  {09336219-ad29-453e-b771-c292569b5851}, !- Handle
  {f996bf76-1dee-42cf-aff2-dd7bd493dc1f}, !- Source Object
  3,                                      !- Outlet Port
  {5fc0f598-f5b8-4d37-b9a2-3e1c80986540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561b72c8-f558-449f-afdd-a4d2f526a0b6}, !- Handle
  {5fc0f598-f5b8-4d37-b9a2-3e1c80986540}, !- Source Object
  3,                                      !- Outlet Port
  {b84a5ba8-c77e-40ac-bdef-ac3547c476f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4eaf32e7-6c17-466c-9497-95853677a806}, !- Handle
  {b84a5ba8-c77e-40ac-bdef-ac3547c476f3}, !- Source Object
  4,                                      !- Outlet Port
  {33dac942-4d19-411e-bf65-718431c2bfe5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {33e408b8-1dea-4913-ba89-2325a84cfab6}, !- Handle
  MeetingRoomFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {80f22f6a-ee4c-40ec-8a49-9b281772101a}, !- Availability Schedule
  {b541a821-79ff-42e8-b334-7d3700efe5ae}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5072f114-b226-4263-baf0-43c5f59b350b}, !- Supply Side Inlet Node Name
  {e6880978-06f8-4c2b-9789-6b1f89cd6fc5}, !- Demand Side Outlet Node Name
  {74376499-13d4-4c5f-a589-8d5299ea9013}, !- Demand Side Inlet Node A
  {04c584c6-44fd-4749-9e5c-bf03096fb2d0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {877809c7-b777-4949-840a-db18a1fadf9e}, !- Demand Mixer Name
  {cb7e82df-8555-4cf3-a7f1-20a73395181f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0b1197ce-a4c5-4c12-8675-6b32f2565861}, !- Handle
  MeetingRoomFlr1 ZN SAC Supply Inlet Node, !- Name
  {5072f114-b226-4263-baf0-43c5f59b350b}, !- Inlet Port
  {c445f749-0b04-474f-a621-75010d22a3fd}; !- Outlet Port

OS:Node,
  {36c6c6c1-491c-4a64-91b7-8404d61c8273}, !- Handle
  MeetingRoomFlr1 ZN SAC Supply Outlet Node, !- Name
  {2b1e6219-b05e-40af-82de-c6a11f5bbf79}, !- Inlet Port
  {04c584c6-44fd-4749-9e5c-bf03096fb2d0}; !- Outlet Port

OS:Connection,
  {5072f114-b226-4263-baf0-43c5f59b350b}, !- Handle
  {33e408b8-1dea-4913-ba89-2325a84cfab6}, !- Source Object
  9,                                      !- Outlet Port
  {0b1197ce-a4c5-4c12-8675-6b32f2565861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c584c6-44fd-4749-9e5c-bf03096fb2d0}, !- Handle
  {36c6c6c1-491c-4a64-91b7-8404d61c8273}, !- Source Object
  3,                                      !- Outlet Port
  {33e408b8-1dea-4913-ba89-2325a84cfab6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cc9e4f52-5f98-4dd5-a012-90da4319eb64}, !- Handle
  MeetingRoomFlr1 ZN SAC Demand Inlet Node, !- Name
  {74376499-13d4-4c5f-a589-8d5299ea9013}, !- Inlet Port
  {792e51dd-d044-4129-b1c0-cf6501d6a67c}; !- Outlet Port

OS:Node,
  {fd928c9b-5531-4e57-8d0d-75d290201c49}, !- Handle
  MeetingRoomFlr1 ZN SAC Demand Outlet Node, !- Name
  {b2d62514-731a-48e9-b93b-4ac6085f6470}, !- Inlet Port
  {e6880978-06f8-4c2b-9789-6b1f89cd6fc5}; !- Outlet Port

OS:Node,
  {9ef12202-5038-499f-b9e7-44554847a5a4}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {d6083506-1b07-456e-bb78-250d20cac970}, !- Inlet Port
  {a97064cf-7191-4995-9568-e110575cdd58}; !- Outlet Port

OS:Connection,
  {74376499-13d4-4c5f-a589-8d5299ea9013}, !- Handle
  {33e408b8-1dea-4913-ba89-2325a84cfab6}, !- Source Object
  11,                                     !- Outlet Port
  {cc9e4f52-5f98-4dd5-a012-90da4319eb64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6880978-06f8-4c2b-9789-6b1f89cd6fc5}, !- Handle
  {fd928c9b-5531-4e57-8d0d-75d290201c49}, !- Source Object
  3,                                      !- Outlet Port
  {33e408b8-1dea-4913-ba89-2325a84cfab6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cb7e82df-8555-4cf3-a7f1-20a73395181f}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {792e51dd-d044-4129-b1c0-cf6501d6a67c}, !- Inlet Node Name
  {5d57c6b0-e5a5-4243-8801-8e3db2fa8713}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {877809c7-b777-4949-840a-db18a1fadf9e}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {b2d62514-731a-48e9-b93b-4ac6085f6470}, !- Outlet Node Name
  {78a49516-6a91-4303-8433-52f630ce6464}; !- Inlet Node Name 1

OS:Connection,
  {792e51dd-d044-4129-b1c0-cf6501d6a67c}, !- Handle
  {cc9e4f52-5f98-4dd5-a012-90da4319eb64}, !- Source Object
  3,                                      !- Outlet Port
  {cb7e82df-8555-4cf3-a7f1-20a73395181f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2d62514-731a-48e9-b93b-4ac6085f6470}, !- Handle
  {877809c7-b777-4949-840a-db18a1fadf9e}, !- Source Object
  2,                                      !- Outlet Port
  {fd928c9b-5531-4e57-8d0d-75d290201c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {499dd24e-468c-4c29-92c5-a07bb8efe00f}, !- Handle
  {33e408b8-1dea-4913-ba89-2325a84cfab6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b541a821-79ff-42e8-b334-7d3700efe5ae}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {4f38acac-cec1-4538-9b68-f450fcc62700}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {80f22f6a-ee4c-40ec-8a49-9b281772101a}, !- Handle
  HotelSmall Off During Unoccupied Period, !- Name
  ,                                       !- Schedule Type Limits Name
  {a59ff0e4-df84-460c-9c57-eb80030c7af4}, !- Default Day Schedule Name
  {b6018936-9eb9-4bed-bc65-bd7f6fb125b1}, !- Summer Design Day Schedule Name
  {2ed75c71-d8a4-41e6-8393-70a040e67eda}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a59ff0e4-df84-460c-9c57-eb80030c7af4}, !- Handle
  HotelSmall Off During Unoccupied Period Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2ed75c71-d8a4-41e6-8393-70a040e67eda}, !- Handle
  HotelSmall Off During Unoccupied Period Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b6018936-9eb9-4bed-bc65-bd7f6fb125b1}, !- Handle
  HotelSmall Off During Unoccupied Period Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:SetpointManager:SingleZone:Reheat,
  {7ee4a3ab-dacd-414e-b008-48f3725921cf}, !- Handle
  MeetingRoomFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {60fc50bc-45dc-41bf-8466-f27a1097e99d}, !- Control Zone Name
  {36c6c6c1-491c-4a64-91b7-8404d61c8273}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {83795665-e93f-456b-9e2b-4685df9d2e35}, !- Handle
  MeetingRoomFlr1 ZN SAC Fan,             !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fdc98215-a399-42f9-928d-fce5419a9efb}, !- Air Inlet Node Name
  {2b1e6219-b05e-40af-82de-c6a11f5bbf79}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {2b1e6219-b05e-40af-82de-c6a11f5bbf79}, !- Handle
  {83795665-e93f-456b-9e2b-4685df9d2e35}, !- Source Object
  9,                                      !- Outlet Port
  {36c6c6c1-491c-4a64-91b7-8404d61c8273}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {a695500d-31ea-4a69-8ce6-d863bff22213}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Backup Htg Coil 63kBtu/hr 0.81 Thermal Eff, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5a1f227d-2c50-44b0-845e-9bea04b1a659}, !- Air Inlet Node Name
  {1fda6905-1cf6-4452-ba4c-31f7d74a5d47}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {5784c848-e340-4901-9d72-d2622ab79a75}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Backup Htg Coil 63kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Name
  {1fda6905-1cf6-4452-ba4c-31f7d74a5d47}, !- Inlet Port
  {fdc98215-a399-42f9-928d-fce5419a9efb}; !- Outlet Port

OS:Connection,
  {1fda6905-1cf6-4452-ba4c-31f7d74a5d47}, !- Handle
  {a695500d-31ea-4a69-8ce6-d863bff22213}, !- Source Object
  6,                                      !- Outlet Port
  {5784c848-e340-4901-9d72-d2622ab79a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc98215-a399-42f9-928d-fce5419a9efb}, !- Handle
  {5784c848-e340-4901-9d72-d2622ab79a75}, !- Source Object
  3,                                      !- Outlet Port
  {83795665-e93f-456b-9e2b-4685df9d2e35}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {2ab62644-ee9b-41cc-b0cd-804074006751}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Htg Coil 63kBtu/hr 0.81 Thermal Eff, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d3840656-c941-434f-99a7-2abb1c35a108}, !- Air Inlet Node Name
  {24255e30-f210-48c8-99ce-93fdee12f186}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {bce76e8e-0364-4baa-9ce8-a64614210146}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {ab76abc2-f3b1-4593-9ed2-3fcaf3d38fb7}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Htg Coil 63kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Name
  {24255e30-f210-48c8-99ce-93fdee12f186}, !- Inlet Port
  {5a1f227d-2c50-44b0-845e-9bea04b1a659}; !- Outlet Port

OS:Connection,
  {24255e30-f210-48c8-99ce-93fdee12f186}, !- Handle
  {2ab62644-ee9b-41cc-b0cd-804074006751}, !- Source Object
  6,                                      !- Outlet Port
  {ab76abc2-f3b1-4593-9ed2-3fcaf3d38fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a1f227d-2c50-44b0-845e-9bea04b1a659}, !- Handle
  {ab76abc2-f3b1-4593-9ed2-3fcaf3d38fb7}, !- Source Object
  3,                                      !- Outlet Port
  {a695500d-31ea-4a69-8ce6-d863bff22213}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {bce76e8e-0364-4baa-9ce8-a64614210146}, !- Handle
  Curve Cubic 4,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4692e93f-190e-4464-b133-1af55709a613}, !- Handle
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 33kBtu/hr 14.0SEER, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {42d95236-9bec-441d-a7bd-9aba83cfc219}, !- Air Inlet Node Name
  {7bbcfc99-e97d-4b31-9e5f-f551206f323f}, !- Air Outlet Node Name
  {ef0746b4-be2c-4e86-a37a-a5225d1e22ad}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8d7303da-8a74-4146-a52c-4aeea41065b3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8be819ba-cc0e-4152-b44f-50d4e2d39f2b}, !- Energy Input Ratio Function of Temperature Curve Name
  {0c0967a2-601d-4eeb-9de0-bd542df8c9a9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e3cb829-7dfc-43fd-8b14-d7896e20306a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {c683690e-783f-450e-90bb-a491289032d5}, !- Handle
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 33kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {7bbcfc99-e97d-4b31-9e5f-f551206f323f}, !- Inlet Port
  {d3840656-c941-434f-99a7-2abb1c35a108}; !- Outlet Port

OS:Connection,
  {7bbcfc99-e97d-4b31-9e5f-f551206f323f}, !- Handle
  {4692e93f-190e-4464-b133-1af55709a613}, !- Source Object
  10,                                     !- Outlet Port
  {c683690e-783f-450e-90bb-a491289032d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3840656-c941-434f-99a7-2abb1c35a108}, !- Handle
  {c683690e-783f-450e-90bb-a491289032d5}, !- Source Object
  3,                                      !- Outlet Port
  {2ab62644-ee9b-41cc-b0cd-804074006751}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ca01d711-cc37-4d81-9225-8bacf20d775d}, !- Handle
  MeetingRoomFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {36af1d59-2747-46af-89fe-9aa0cb9806a6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0b5ec1f8-aa13-4a05-9359-a2195d9a2926}, !- Maximum Fraction of Outdoor Air Schedule Name
  {285884e2-7c22-4160-b846-878092c2d917}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {285884e2-7c22-4160-b846-878092c2d917}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f68fe399-813d-4789-98ae-f0b3e6ad2e28}, !- Handle
  MeetingRoomFlr1 ZN SAC OA System,       !- Name
  {ca01d711-cc37-4d81-9225-8bacf20d775d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {164bd596-71a3-4127-aead-9efc72e18cd7}, !- Mixed Air Node Name
  {9bb98723-9ccb-4168-8910-a5ef967695f0}, !- Outdoor Air Stream Node Name
  {0a1bf2d6-bbf4-483c-aead-a4bec83df67b}, !- Relief Air Stream Node Name
  {c445f749-0b04-474f-a621-75010d22a3fd}; !- Return Air Stream Node Name

OS:Node,
  {9f1105ff-6331-4e75-bed5-77707c24e42f}, !- Handle
  MeetingRoomFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9bb98723-9ccb-4168-8910-a5ef967695f0}; !- Outlet Port

OS:Connection,
  {9bb98723-9ccb-4168-8910-a5ef967695f0}, !- Handle
  {9f1105ff-6331-4e75-bed5-77707c24e42f}, !- Source Object
  3,                                      !- Outlet Port
  {f68fe399-813d-4789-98ae-f0b3e6ad2e28}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9bdeb944-3943-4e64-b038-e5fcd2a11b17}, !- Handle
  MeetingRoomFlr1 ZN SAC Relief Air Node, !- Name
  {0a1bf2d6-bbf4-483c-aead-a4bec83df67b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a1bf2d6-bbf4-483c-aead-a4bec83df67b}, !- Handle
  {f68fe399-813d-4789-98ae-f0b3e6ad2e28}, !- Source Object
  7,                                      !- Outlet Port
  {9bdeb944-3943-4e64-b038-e5fcd2a11b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fdc074a-6b0a-4779-8e89-506c4ec2494c}, !- Handle
  MeetingRoomFlr1 ZN SAC Mixed Air Node,  !- Name
  {164bd596-71a3-4127-aead-9efc72e18cd7}, !- Inlet Port
  {42d95236-9bec-441d-a7bd-9aba83cfc219}; !- Outlet Port

OS:Connection,
  {c445f749-0b04-474f-a621-75010d22a3fd}, !- Handle
  {0b1197ce-a4c5-4c12-8675-6b32f2565861}, !- Source Object
  3,                                      !- Outlet Port
  {f68fe399-813d-4789-98ae-f0b3e6ad2e28}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {164bd596-71a3-4127-aead-9efc72e18cd7}, !- Handle
  {f68fe399-813d-4789-98ae-f0b3e6ad2e28}, !- Source Object
  5,                                      !- Outlet Port
  {7fdc074a-6b0a-4779-8e89-506c4ec2494c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d95236-9bec-441d-a7bd-9aba83cfc219}, !- Handle
  {7fdc074a-6b0a-4779-8e89-506c4ec2494c}, !- Source Object
  3,                                      !- Outlet Port
  {4692e93f-190e-4464-b133-1af55709a613}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e49e6056-97e6-4244-b9b8-862bb6c20c85}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser,        !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule Name
  {201479b6-f13e-4563-94e3-7281672f5b26}, !- Air Inlet Node Name
  {d6083506-1b07-456e-bb78-250d20cac970}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eaf79149-54e6-4052-ad5f-9c47c824166c}, !- Handle
  MeetingRoomFlr1 ZN Return Air Node,     !- Name
  {ddf73dc8-d235-48e8-a7c5-d5e549c951b1}, !- Inlet Port
  {78a49516-6a91-4303-8433-52f630ce6464}; !- Outlet Port

OS:Connection,
  {a97064cf-7191-4995-9568-e110575cdd58}, !- Handle
  {9ef12202-5038-499f-b9e7-44554847a5a4}, !- Source Object
  3,                                      !- Outlet Port
  {000866df-5409-4af8-8466-b8562e19f553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddf73dc8-d235-48e8-a7c5-d5e549c951b1}, !- Handle
  {09fa9281-f627-4a8d-9ada-57566d6d9ab2}, !- Source Object
  2,                                      !- Outlet Port
  {eaf79149-54e6-4052-ad5f-9c47c824166c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a49516-6a91-4303-8433-52f630ce6464}, !- Handle
  {eaf79149-54e6-4052-ad5f-9c47c824166c}, !- Source Object
  3,                                      !- Outlet Port
  {877809c7-b777-4949-840a-db18a1fadf9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {976aa71c-eff1-4f46-8c00-4fae35626e55}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {5d57c6b0-e5a5-4243-8801-8e3db2fa8713}, !- Inlet Port
  {201479b6-f13e-4563-94e3-7281672f5b26}; !- Outlet Port

OS:Connection,
  {5d57c6b0-e5a5-4243-8801-8e3db2fa8713}, !- Handle
  {cb7e82df-8555-4cf3-a7f1-20a73395181f}, !- Source Object
  3,                                      !- Outlet Port
  {976aa71c-eff1-4f46-8c00-4fae35626e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {201479b6-f13e-4563-94e3-7281672f5b26}, !- Handle
  {976aa71c-eff1-4f46-8c00-4fae35626e55}, !- Source Object
  3,                                      !- Outlet Port
  {e49e6056-97e6-4244-b9b8-862bb6c20c85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6083506-1b07-456e-bb78-250d20cac970}, !- Handle
  {e49e6056-97e6-4244-b9b8-862bb6c20c85}, !- Source Object
  4,                                      !- Outlet Port
  {9ef12202-5038-499f-b9e7-44554847a5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {94888067-a312-4417-b00b-2cbbc107c92b}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Fan,   !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e6dcd074-8872-43ac-ac53-7b93c137458b}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {ccd1afb7-0f70-414f-b0f1-95dadcab4907}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater,      !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  {6911ea85-5dfa-479b-8295-7a4f9ca232c7}, !- Air Inlet Node Name
  {8bdbf0c5-d9a2-4676-a2c3-43ef60719cbb}, !- Air Outlet Node Name
  {94888067-a312-4417-b00b-2cbbc107c92b}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {e6dcd074-8872-43ac-ac53-7b93c137458b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {40dfc213-3bc4-4124-b1e3-0bd2d7a76742}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {0f7f4f5d-8c2a-402d-ac19-16e43d4ddcb2}, !- Inlet Port
  {6911ea85-5dfa-479b-8295-7a4f9ca232c7}; !- Outlet Port

OS:Connection,
  {0f7f4f5d-8c2a-402d-ac19-16e43d4ddcb2}, !- Handle
  {3681ed30-63f5-4baa-a37d-cba5a99fdd18}, !- Source Object
  2,                                      !- Outlet Port
  {40dfc213-3bc4-4124-b1e3-0bd2d7a76742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6911ea85-5dfa-479b-8295-7a4f9ca232c7}, !- Handle
  {40dfc213-3bc4-4124-b1e3-0bd2d7a76742}, !- Source Object
  3,                                      !- Outlet Port
  {ccd1afb7-0f70-414f-b0f1-95dadcab4907}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1142994-5d32-4e46-bf89-3b69b38e0908}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {8bdbf0c5-d9a2-4676-a2c3-43ef60719cbb}, !- Inlet Port
  {0000171e-aba0-44bf-b507-a054be5126f9}; !- Outlet Port

OS:Connection,
  {0000171e-aba0-44bf-b507-a054be5126f9}, !- Handle
  {c1142994-5d32-4e46-bf89-3b69b38e0908}, !- Source Object
  3,                                      !- Outlet Port
  {42b8090f-6357-4780-901b-5dd3baf6b41c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bdbf0c5-d9a2-4676-a2c3-43ef60719cbb}, !- Handle
  {ccd1afb7-0f70-414f-b0f1-95dadcab4907}, !- Source Object
  4,                                      !- Outlet Port
  {c1142994-5d32-4e46-bf89-3b69b38e0908}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ebcf5f91-81c1-407a-a273-bf30674ba39c}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Fan,      !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fc26f27c-0844-484f-8e7c-466febdd4b6b}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {82ed92d2-af1c-4a4f-9442-6bc3422dd9c2}, !- Handle
  FrontStairsFlr1 ZN Unit Heater,         !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  {5f10fda3-73cc-4a66-b903-5836f0075e65}, !- Air Inlet Node Name
  {a20565dc-a56a-4577-be86-7c3b76dd0aa0}, !- Air Outlet Node Name
  {ebcf5f91-81c1-407a-a273-bf30674ba39c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {fc26f27c-0844-484f-8e7c-466febdd4b6b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {1b0c0bb9-8b48-4ffe-a0bf-f44a13f54fdf}, !- Handle
  FrontStairsFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {66b1b5d1-0bee-4af1-b276-9647414a1950}, !- Inlet Port
  {5f10fda3-73cc-4a66-b903-5836f0075e65}; !- Outlet Port

OS:Connection,
  {66b1b5d1-0bee-4af1-b276-9647414a1950}, !- Handle
  {38c02477-87f2-47a9-9e4e-3f88d1ef2d8e}, !- Source Object
  2,                                      !- Outlet Port
  {1b0c0bb9-8b48-4ffe-a0bf-f44a13f54fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f10fda3-73cc-4a66-b903-5836f0075e65}, !- Handle
  {1b0c0bb9-8b48-4ffe-a0bf-f44a13f54fdf}, !- Source Object
  3,                                      !- Outlet Port
  {82ed92d2-af1c-4a4f-9442-6bc3422dd9c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8069527d-6880-404f-b490-d391427f54b9}, !- Handle
  FrontStairsFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {a20565dc-a56a-4577-be86-7c3b76dd0aa0}, !- Inlet Port
  {f41fe0e3-908b-4804-8bfb-13da3a618134}; !- Outlet Port

OS:Connection,
  {f41fe0e3-908b-4804-8bfb-13da3a618134}, !- Handle
  {8069527d-6880-404f-b490-d391427f54b9}, !- Source Object
  3,                                      !- Outlet Port
  {a9d176eb-31f9-4d5d-a2a0-06ae45a2a265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20565dc-a56a-4577-be86-7c3b76dd0aa0}, !- Handle
  {82ed92d2-af1c-4a4f-9442-6bc3422dd9c2}, !- Source Object
  4,                                      !- Outlet Port
  {8069527d-6880-404f-b490-d391427f54b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2000a034-0911-4f31-af70-2abe61723d8a}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Fan,      !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b20a71ca-33e3-49e0-96c9-9ec198265456}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {7285e89d-7410-4b5e-b048-596c22e85602}, !- Handle
  FrontStairsFlr2 ZN Unit Heater,         !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  {b934865e-6530-4580-8808-230e11fec2e8}, !- Air Inlet Node Name
  {e3149dae-b8ac-4d80-a7e0-80baeb75cb17}, !- Air Outlet Node Name
  {2000a034-0911-4f31-af70-2abe61723d8a}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {b20a71ca-33e3-49e0-96c9-9ec198265456}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {418b2992-b9d6-4825-9625-a5ec9d8f7cb2}, !- Handle
  FrontStairsFlr2 ZN Unit Heater Inlet Air Node, !- Name
  {ab998157-472e-4ed0-8974-448660b25587}, !- Inlet Port
  {b934865e-6530-4580-8808-230e11fec2e8}; !- Outlet Port

OS:Connection,
  {ab998157-472e-4ed0-8974-448660b25587}, !- Handle
  {ee5220a5-2c65-4c23-b398-73b19dda7f9e}, !- Source Object
  2,                                      !- Outlet Port
  {418b2992-b9d6-4825-9625-a5ec9d8f7cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b934865e-6530-4580-8808-230e11fec2e8}, !- Handle
  {418b2992-b9d6-4825-9625-a5ec9d8f7cb2}, !- Source Object
  3,                                      !- Outlet Port
  {7285e89d-7410-4b5e-b048-596c22e85602}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95095ae0-d3f5-475a-a7ef-e543b0386a6e}, !- Handle
  FrontStairsFlr2 ZN Unit Heater Outlet Air Node, !- Name
  {e3149dae-b8ac-4d80-a7e0-80baeb75cb17}, !- Inlet Port
  {004b4912-a43a-471d-8c48-cbaf55ff0c67}; !- Outlet Port

OS:Connection,
  {004b4912-a43a-471d-8c48-cbaf55ff0c67}, !- Handle
  {95095ae0-d3f5-475a-a7ef-e543b0386a6e}, !- Source Object
  3,                                      !- Outlet Port
  {90362f18-aa44-41a2-baf7-12a0f765c08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3149dae-b8ac-4d80-a7e0-80baeb75cb17}, !- Handle
  {7285e89d-7410-4b5e-b048-596c22e85602}, !- Source Object
  4,                                      !- Outlet Port
  {95095ae0-d3f5-475a-a7ef-e543b0386a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e4518945-7871-43eb-9402-2f8f7e28b1d1}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Fan,      !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2e5d6257-e89d-4e86-9526-be923f1c665a}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {75a719be-1d19-429a-a052-5195269519c7}, !- Handle
  FrontStairsFlr3 ZN Unit Heater,         !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  {cea5ceeb-65de-4064-b87f-058586c33e65}, !- Air Inlet Node Name
  {7fbf3c5d-3834-4259-b9b3-7cfc3c175401}, !- Air Outlet Node Name
  {e4518945-7871-43eb-9402-2f8f7e28b1d1}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {2e5d6257-e89d-4e86-9526-be923f1c665a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {8f40a59e-3f29-4764-881f-6a048d254a8f}, !- Handle
  FrontStairsFlr3 ZN Unit Heater Inlet Air Node, !- Name
  {0031bfd9-5418-426b-b814-65f6ea452bc6}, !- Inlet Port
  {cea5ceeb-65de-4064-b87f-058586c33e65}; !- Outlet Port

OS:Connection,
  {0031bfd9-5418-426b-b814-65f6ea452bc6}, !- Handle
  {2c1a3032-3934-4918-84db-9b5132c8ead1}, !- Source Object
  2,                                      !- Outlet Port
  {8f40a59e-3f29-4764-881f-6a048d254a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea5ceeb-65de-4064-b87f-058586c33e65}, !- Handle
  {8f40a59e-3f29-4764-881f-6a048d254a8f}, !- Source Object
  3,                                      !- Outlet Port
  {75a719be-1d19-429a-a052-5195269519c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78a5f7ac-5906-4b03-bb05-91a22060984d}, !- Handle
  FrontStairsFlr3 ZN Unit Heater Outlet Air Node, !- Name
  {7fbf3c5d-3834-4259-b9b3-7cfc3c175401}, !- Inlet Port
  {8da4f0b4-20cb-4b1b-becf-86207d2c450d}; !- Outlet Port

OS:Connection,
  {8da4f0b4-20cb-4b1b-becf-86207d2c450d}, !- Handle
  {78a5f7ac-5906-4b03-bb05-91a22060984d}, !- Source Object
  3,                                      !- Outlet Port
  {c6c876ee-a81d-40a0-b825-212b3b756f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fbf3c5d-3834-4259-b9b3-7cfc3c175401}, !- Handle
  {75a719be-1d19-429a-a052-5195269519c7}, !- Source Object
  4,                                      !- Outlet Port
  {78a5f7ac-5906-4b03-bb05-91a22060984d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3f103cc2-8ba4-4fd3-9647-654171cab191}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Fan,      !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0fcc211f-c551-4ac3-b372-b070f5f086f1}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {1e61315d-60e0-43d4-8c4f-0324c89920ee}, !- Handle
  FrontStairsFlr4 ZN Unit Heater,         !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  {6abe6b72-debe-4678-937e-530436d7e59a}, !- Air Inlet Node Name
  {50f01e32-1af5-4dca-b8d9-03dce4d57583}, !- Air Outlet Node Name
  {3f103cc2-8ba4-4fd3-9647-654171cab191}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {0fcc211f-c551-4ac3-b372-b070f5f086f1}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {eba93f6e-b6b2-410b-abf4-27edad18073e}, !- Handle
  FrontStairsFlr4 ZN Unit Heater Inlet Air Node, !- Name
  {c3ab7605-23eb-451f-84d7-124a6e7ff0b4}, !- Inlet Port
  {6abe6b72-debe-4678-937e-530436d7e59a}; !- Outlet Port

OS:Connection,
  {c3ab7605-23eb-451f-84d7-124a6e7ff0b4}, !- Handle
  {a09cf0ad-414b-48dc-a420-6299669603d7}, !- Source Object
  2,                                      !- Outlet Port
  {eba93f6e-b6b2-410b-abf4-27edad18073e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6abe6b72-debe-4678-937e-530436d7e59a}, !- Handle
  {eba93f6e-b6b2-410b-abf4-27edad18073e}, !- Source Object
  3,                                      !- Outlet Port
  {1e61315d-60e0-43d4-8c4f-0324c89920ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1916368-7ab4-401f-b5e9-fa9a0d3381cc}, !- Handle
  FrontStairsFlr4 ZN Unit Heater Outlet Air Node, !- Name
  {50f01e32-1af5-4dca-b8d9-03dce4d57583}, !- Inlet Port
  {1b829135-ea99-4468-acc8-3fd8ffdf68d1}; !- Outlet Port

OS:Connection,
  {1b829135-ea99-4468-acc8-3fd8ffdf68d1}, !- Handle
  {c1916368-7ab4-401f-b5e9-fa9a0d3381cc}, !- Source Object
  3,                                      !- Outlet Port
  {75315e2c-25b2-475e-b2fc-ea5df7b3a70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f01e32-1af5-4dca-b8d9-03dce4d57583}, !- Handle
  {1e61315d-60e0-43d4-8c4f-0324c89920ee}, !- Source Object
  4,                                      !- Outlet Port
  {c1916368-7ab4-401f-b5e9-fa9a0d3381cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {af2e3efa-aad5-4b52-a88b-4847d656826f}, !- Handle
  RearStairsFlr1 ZN UnitHeater Fan,       !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {365e0f48-3300-4765-886e-de4ac25cd287}, !- Handle
  RearStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {fa251841-28c9-42a9-86fc-9980d729fa82}, !- Handle
  RearStairsFlr1 ZN Unit Heater,          !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  {3f6a5291-7468-4b05-8c04-892adcad6120}, !- Air Inlet Node Name
  {068cd7ec-5bb8-4cee-9b34-667a89d95b13}, !- Air Outlet Node Name
  {af2e3efa-aad5-4b52-a88b-4847d656826f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {365e0f48-3300-4765-886e-de4ac25cd287}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {87d3853e-7c3c-4aa9-ac25-5230c85d7aaa}, !- Handle
  RearStairsFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {0c3850af-6ced-46cf-821b-92942fde07a5}, !- Inlet Port
  {3f6a5291-7468-4b05-8c04-892adcad6120}; !- Outlet Port

OS:Connection,
  {0c3850af-6ced-46cf-821b-92942fde07a5}, !- Handle
  {02e64786-dbe6-4759-88d0-bec1674fb8e4}, !- Source Object
  2,                                      !- Outlet Port
  {87d3853e-7c3c-4aa9-ac25-5230c85d7aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6a5291-7468-4b05-8c04-892adcad6120}, !- Handle
  {87d3853e-7c3c-4aa9-ac25-5230c85d7aaa}, !- Source Object
  3,                                      !- Outlet Port
  {fa251841-28c9-42a9-86fc-9980d729fa82}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ec63e59-f958-4285-9b13-3b17fe7cb3c7}, !- Handle
  RearStairsFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {068cd7ec-5bb8-4cee-9b34-667a89d95b13}, !- Inlet Port
  {8d13e1f5-e2ec-47fe-9077-6ec8d2df5b90}; !- Outlet Port

OS:Connection,
  {8d13e1f5-e2ec-47fe-9077-6ec8d2df5b90}, !- Handle
  {6ec63e59-f958-4285-9b13-3b17fe7cb3c7}, !- Source Object
  3,                                      !- Outlet Port
  {f0f38fba-ea67-461e-b63e-ae9c50cf20f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {068cd7ec-5bb8-4cee-9b34-667a89d95b13}, !- Handle
  {fa251841-28c9-42a9-86fc-9980d729fa82}, !- Source Object
  4,                                      !- Outlet Port
  {6ec63e59-f958-4285-9b13-3b17fe7cb3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e36a3b86-e93c-4518-b096-52737b840158}, !- Handle
  RearStairsFlr2 ZN UnitHeater Fan,       !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {482c16c4-9a18-41a0-af2d-14c10fd2882e}, !- Handle
  RearStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {254b876f-8c01-4c47-9e60-cf7db6ebeddd}, !- Handle
  RearStairsFlr2 ZN Unit Heater,          !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  {590679cb-7524-451f-bd1b-bea73ecc6eb9}, !- Air Inlet Node Name
  {08ec36f5-2b69-44ad-938b-2e3de1b01b5d}, !- Air Outlet Node Name
  {e36a3b86-e93c-4518-b096-52737b840158}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {482c16c4-9a18-41a0-af2d-14c10fd2882e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {da856880-4e20-494a-b1a1-8519df83d983}, !- Handle
  RearStairsFlr2 ZN Unit Heater Inlet Air Node, !- Name
  {c0e98d69-6191-42bb-bb28-204214bdab34}, !- Inlet Port
  {590679cb-7524-451f-bd1b-bea73ecc6eb9}; !- Outlet Port

OS:Connection,
  {c0e98d69-6191-42bb-bb28-204214bdab34}, !- Handle
  {477f153f-d97d-4eb4-a044-afdb12de2623}, !- Source Object
  2,                                      !- Outlet Port
  {da856880-4e20-494a-b1a1-8519df83d983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590679cb-7524-451f-bd1b-bea73ecc6eb9}, !- Handle
  {da856880-4e20-494a-b1a1-8519df83d983}, !- Source Object
  3,                                      !- Outlet Port
  {254b876f-8c01-4c47-9e60-cf7db6ebeddd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3cfa3029-ca39-4098-a31f-d4fde7c46788}, !- Handle
  RearStairsFlr2 ZN Unit Heater Outlet Air Node, !- Name
  {08ec36f5-2b69-44ad-938b-2e3de1b01b5d}, !- Inlet Port
  {87e62813-2367-4bbb-a8d2-61152b21c63b}; !- Outlet Port

OS:Connection,
  {87e62813-2367-4bbb-a8d2-61152b21c63b}, !- Handle
  {3cfa3029-ca39-4098-a31f-d4fde7c46788}, !- Source Object
  3,                                      !- Outlet Port
  {caf84ffd-30ac-4a33-84d5-405332230991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ec36f5-2b69-44ad-938b-2e3de1b01b5d}, !- Handle
  {254b876f-8c01-4c47-9e60-cf7db6ebeddd}, !- Source Object
  4,                                      !- Outlet Port
  {3cfa3029-ca39-4098-a31f-d4fde7c46788}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cdb98bc9-f2e8-4256-baef-bb1d7221b821}, !- Handle
  RearStairsFlr3 ZN UnitHeater Fan,       !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4c1b105a-0414-49b4-8e3e-539c7957cb1a}, !- Handle
  RearStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {ad57996a-1d45-416f-90ab-e5c9cee13d9e}, !- Handle
  RearStairsFlr3 ZN Unit Heater,          !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  {0e51f90f-f5c5-4d33-852d-e8fa2fa12f88}, !- Air Inlet Node Name
  {da6c3850-c40a-43a9-ab0e-b22323c15c9a}, !- Air Outlet Node Name
  {cdb98bc9-f2e8-4256-baef-bb1d7221b821}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {4c1b105a-0414-49b4-8e3e-539c7957cb1a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {9b7c260e-a3a3-4023-882a-664af02b20a6}, !- Handle
  RearStairsFlr3 ZN Unit Heater Inlet Air Node, !- Name
  {5b60626f-9e48-482a-9e3f-fdf376d67f09}, !- Inlet Port
  {0e51f90f-f5c5-4d33-852d-e8fa2fa12f88}; !- Outlet Port

OS:Connection,
  {5b60626f-9e48-482a-9e3f-fdf376d67f09}, !- Handle
  {f4303efd-1606-4691-abee-32b3640a44bc}, !- Source Object
  2,                                      !- Outlet Port
  {9b7c260e-a3a3-4023-882a-664af02b20a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e51f90f-f5c5-4d33-852d-e8fa2fa12f88}, !- Handle
  {9b7c260e-a3a3-4023-882a-664af02b20a6}, !- Source Object
  3,                                      !- Outlet Port
  {ad57996a-1d45-416f-90ab-e5c9cee13d9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {211c47ee-4a01-4520-8a8c-a0962da525b9}, !- Handle
  RearStairsFlr3 ZN Unit Heater Outlet Air Node, !- Name
  {da6c3850-c40a-43a9-ab0e-b22323c15c9a}, !- Inlet Port
  {bf8f138b-712f-4ef1-9f9b-926c57355c42}; !- Outlet Port

OS:Connection,
  {bf8f138b-712f-4ef1-9f9b-926c57355c42}, !- Handle
  {211c47ee-4a01-4520-8a8c-a0962da525b9}, !- Source Object
  3,                                      !- Outlet Port
  {c33a1f6c-f957-4163-90de-ea0a58e21c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6c3850-c40a-43a9-ab0e-b22323c15c9a}, !- Handle
  {ad57996a-1d45-416f-90ab-e5c9cee13d9e}, !- Source Object
  4,                                      !- Outlet Port
  {211c47ee-4a01-4520-8a8c-a0962da525b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {54e0a8c8-b881-46b1-b645-29c931181a60}, !- Handle
  RearStairsFlr4 ZN UnitHeater Fan,       !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3857b11e-97e3-4d99-a95c-655c571bea0b}, !- Handle
  RearStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {0d038baf-68ea-46ac-bf8d-0a23f2751ba4}, !- Handle
  RearStairsFlr4 ZN Unit Heater,          !- Name
  {1f6b960e-a178-4b32-89bc-724ac8cf8228}, !- Availability Schedule Name
  {ea4f41e3-971b-4302-9e4b-e443757c55f8}, !- Air Inlet Node Name
  {b6c0edf9-4afe-4d59-b6f3-40e1c77b858c}, !- Air Outlet Node Name
  {54e0a8c8-b881-46b1-b645-29c931181a60}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {3857b11e-97e3-4d99-a95c-655c571bea0b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {957db6dd-02de-4ade-a9ff-492e134a86c1}, !- Handle
  RearStairsFlr4 ZN Unit Heater Inlet Air Node, !- Name
  {812a0833-9399-49d2-b29b-0fe9b1f67266}, !- Inlet Port
  {ea4f41e3-971b-4302-9e4b-e443757c55f8}; !- Outlet Port

OS:Connection,
  {812a0833-9399-49d2-b29b-0fe9b1f67266}, !- Handle
  {19053c83-69d0-4e94-a6d5-0b6d84177e23}, !- Source Object
  2,                                      !- Outlet Port
  {957db6dd-02de-4ade-a9ff-492e134a86c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea4f41e3-971b-4302-9e4b-e443757c55f8}, !- Handle
  {957db6dd-02de-4ade-a9ff-492e134a86c1}, !- Source Object
  3,                                      !- Outlet Port
  {0d038baf-68ea-46ac-bf8d-0a23f2751ba4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd5389be-db98-4641-b37b-58767c021862}, !- Handle
  RearStairsFlr4 ZN Unit Heater Outlet Air Node, !- Name
  {b6c0edf9-4afe-4d59-b6f3-40e1c77b858c}, !- Inlet Port
  {6508be5e-40fe-48e8-a1f3-9e97fdde629c}; !- Outlet Port

OS:Connection,
  {6508be5e-40fe-48e8-a1f3-9e97fdde629c}, !- Handle
  {cd5389be-db98-4641-b37b-58767c021862}, !- Source Object
  3,                                      !- Outlet Port
  {05dcce55-c834-4494-a704-9761df5f23c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c0edf9-4afe-4d59-b6f3-40e1c77b858c}, !- Handle
  {0d038baf-68ea-46ac-bf8d-0a23f2751ba4}, !- Source Object
  4,                                      !- Outlet Port
  {cd5389be-db98-4641-b37b-58767c021862}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {b94ba850-cd8a-4a6e-8bf0-9461f9366fe5}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {9c5f206c-8f6f-4b49-ad17-15b5ead4bc14}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {c7083f76-e550-42a1-90c2-02ecaef4761d}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a6af033f-0482-44c4-8211-6da00d8260cc}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7f7236d5-41f5-4ad4-9d20-ae91020d7aa1}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {03878c54-f8b4-428d-8009-d7b108733ed9}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {49945296-df40-43b9-9682-47693ec7cdc6}, !- Handle
  Foundation F 09 Perim 2804 Area 16306,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  163.056405410804,                       !- Area {m2}
  28.0421840002;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {75f413db-3146-435d-baaf-468466570e8e}, !- Handle
  Foundation F 09 Perim 183 Area 1505,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  15.05029248,                            !- Area {m2}
  1.8288;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8b25d6eb-1439-407d-88ed-80bc60f146ed}, !- Handle
  Foundation F 09 Perim 396 Area 3261,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  32.6112810819962,                       !- Area {m2}
  3.9624;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cea4368e-38f2-410d-b5f0-97532b3b4afd}, !- Handle
  Foundation F 09 Perim 975 Area 15051,   !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  150.505772851871,                       !- Area {m2}
  9.7536;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2eb4c3d1-0452-4d03-aaf7-9bbb2990ccfd}, !- Handle
  Foundation F 09 Perim 1067 Area 2007,   !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  20.06705664,                            !- Area {m2}
  10.668;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5adb412f-8c8b-42e8-a029-b20a4900b168}, !- Handle
  Foundation F 09 Perim 975 Area 8027,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  80.2739226633754,                       !- Area {m2}
  9.7536;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e5d36210-175b-4797-92f5-388ff5798427}, !- Handle
  Foundation F 09 Perim 1189 Area 9783,   !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  97.826901120823,                        !- Area {m2}
  11.8872000001;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f5e41e2e-8062-4a11-bce5-b42ea27ec856}, !- Handle
  Foundation F 09 Perim 1585 Area 13044,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  130.435868160823,                       !- Area {m2}
  15.8496000001;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3cc55adb-9858-4a21-aec6-01d3fffcf036}, !- Handle
  Foundation F 09 Perim 152 Area 1254,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  12.5419104,                             !- Area {m2}
  1.524;                                  !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {4cbca776-9758-4027-a84e-bf9202571e1b}, !- Handle
  90.1-2019 - SmHotel - ASHRAE 169-2013-4A, !- Name
  {63c89690-6a9a-4951-88b6-9cbb38cc6993}, !- Default Exterior Surface Constructions Name
  {89b2ad24-d740-4074-a71d-20208e1af974}, !- Default Interior Surface Constructions Name
  {658b00f5-0980-457a-903e-7321a570fe0e}, !- Default Ground Contact Surface Constructions Name
  {9707e517-7a4a-4f82-9d41-27b990a3747e}, !- Default Exterior SubSurface Constructions Name
  {e62b13c4-e1f8-4911-aa70-971f3b985165}, !- Default Interior SubSurface Constructions Name
  {b5a90f86-a8d1-4981-a7c2-cf1505e4b916}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {63c89690-6a9a-4951-88b6-9cbb38cc6993}, !- Handle
  Default Surface Constructions 1,        !- Name
  {0f2eb140-e539-4089-adff-c0722a5bfd39}, !- Floor Construction Name
  {fcbb1f39-33f4-40bb-810e-6dc90880251e}, !- Wall Construction Name
  {bda4ab88-3a8a-441c-9aec-27d1f7e205d7}; !- Roof Ceiling Construction Name

OS:Construction,
  {0f2eb140-e539-4089-adff-c0722a5bfd39}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {ddc260ac-dc9e-48bc-b71c-3e2b1486d076}, !- Layer 1
  {beac1496-f85b-46c6-b20a-154a04ff0420}, !- Layer 2
  {9d160f85-6709-446c-a7aa-3cc68b482a6f}; !- Layer 3

OS:Material:NoMass,
  {ddc260ac-dc9e-48bc-b71c-3e2b1486d076}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {beac1496-f85b-46c6-b20a-154a04ff0420}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9d160f85-6709-446c-a7aa-3cc68b482a6f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0655bba5-7338-42d8-bb50-2d599ef1080f}, !- Handle
  {0f2eb140-e539-4089-adff-c0722a5bfd39}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {fcbb1f39-33f4-40bb-810e-6dc90880251e}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {6e489766-faf2-4322-a14b-3aa6850ea570}, !- Layer 1
  {b593f862-53ed-4b18-a418-813c89e9a463}, !- Layer 2
  {115cb12f-5196-4ab9-a7d3-b3694f47b8bc}, !- Layer 3
  {b593f862-53ed-4b18-a418-813c89e9a463}; !- Layer 4

OS:Material,
  {6e489766-faf2-4322-a14b-3aa6850ea570}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b593f862-53ed-4b18-a418-813c89e9a463}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {115cb12f-5196-4ab9-a7d3-b3694f47b8bc}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {88618ec9-4080-466d-ba6b-505666d3f575}, !- Handle
  {fcbb1f39-33f4-40bb-810e-6dc90880251e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {bda4ab88-3a8a-441c-9aec-27d1f7e205d7}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {dcefbf82-a881-4e50-a7c6-27fba026b475}, !- Layer 1
  {039a82d5-cbd1-4f6f-a744-b25762ea67c9}, !- Layer 2
  {62d8dde8-99ef-4406-98f7-39dc06c80328}; !- Layer 3

OS:Material,
  {dcefbf82-a881-4e50-a7c6-27fba026b475}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {039a82d5-cbd1-4f6f-a744-b25762ea67c9}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {62d8dde8-99ef-4406-98f7-39dc06c80328}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {88a3c377-ea28-4e00-9299-c3e1e55b58a0}, !- Handle
  {bda4ab88-3a8a-441c-9aec-27d1f7e205d7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {89b2ad24-d740-4074-a71d-20208e1af974}, !- Handle
  Default Surface Constructions 2,        !- Name
  {bfb9b5ad-d06f-438d-9dcd-e4d9169dfeb7}, !- Floor Construction Name
  {da87d8a6-5901-4e86-9f24-c0c9690fbfde}, !- Wall Construction Name
  {0ddc1b06-9b29-4482-9079-3ed6599e613d}; !- Roof Ceiling Construction Name

OS:Construction,
  {bfb9b5ad-d06f-438d-9dcd-e4d9169dfeb7}, !- Handle
  int_slab_floor_smallhotel,              !- Name
  ,                                       !- Surface Rendering Name
  {beac1496-f85b-46c6-b20a-154a04ff0420}, !- Layer 1
  {b94ba850-cd8a-4a6e-8bf0-9461f9366fe5}; !- Layer 2

OS:StandardsInformation:Construction,
  {10be7363-aee4-49b7-8cc0-2a96d5bff6b5}, !- Handle
  {bfb9b5ad-d06f-438d-9dcd-e4d9169dfeb7}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {da87d8a6-5901-4e86-9f24-c0c9690fbfde}, !- Handle
  int_wall_smallhotel,                    !- Name
  ,                                       !- Surface Rendering Name
  {8a0611bb-ad64-4ad9-85a6-fc951805ac7b}, !- Layer 1
  {8a0611bb-ad64-4ad9-85a6-fc951805ac7b}; !- Layer 2

OS:Material,
  {8a0611bb-ad64-4ad9-85a6-fc951805ac7b}, !- Handle
  1/2 in. Gypsum Board,                   !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c8a74c97-b2f8-4121-80f9-c9980a078417}, !- Handle
  {da87d8a6-5901-4e86-9f24-c0c9690fbfde}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0ddc1b06-9b29-4482-9079-3ed6599e613d}, !- Handle
  int_slab_ceiling_smallhotel,            !- Name
  ,                                       !- Surface Rendering Name
  {b94ba850-cd8a-4a6e-8bf0-9461f9366fe5}, !- Layer 1
  {beac1496-f85b-46c6-b20a-154a04ff0420}; !- Layer 2

OS:StandardsInformation:Construction,
  {3e295f28-074f-4b46-8764-8e96de7fc6f9}, !- Handle
  {0ddc1b06-9b29-4482-9079-3ed6599e613d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {658b00f5-0980-457a-903e-7321a570fe0e}, !- Handle
  Default Surface Constructions 3,        !- Name
  {b14f93cd-36f2-4585-8157-15fad335d77f}, !- Floor Construction Name
  {c3990b89-b9cd-433d-af7f-ec791ce0f99c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {b14f93cd-36f2-4585-8157-15fad335d77f}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {62f31b52-b0be-46d1-b6f4-fb222d0bb209}, !- Layer 1
  {9d160f85-6709-446c-a7aa-3cc68b482a6f}; !- Layer 2

OS:Material:NoMass,
  {19b6fe9d-03ad-4698-bba0-e0a597c28489}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {62f31b52-b0be-46d1-b6f4-fb222d0bb209}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {795df568-7024-4db1-ba07-62b98e7591eb}, !- Handle
  {b14f93cd-36f2-4585-8157-15fad335d77f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c3990b89-b9cd-433d-af7f-ec791ce0f99c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {ce6770cf-a0b4-40de-9aaa-a46c61291904}; !- Layer 1

OS:Material,
  {ce6770cf-a0b4-40de-9aaa-a46c61291904}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {89233959-b49e-4ea8-925b-4bce3186dde9}, !- Handle
  {c3990b89-b9cd-433d-af7f-ec791ce0f99c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9707e517-7a4a-4f82-9d41-27b990a3747e}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Fixed Window Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Operable Window Construction Name
  {6a6304fe-88ff-4e2b-9fb4-348e4acaf9ae}, !- Door Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Glass Door Construction Name
  {08afe715-968a-4526-86dc-2fa7a6eb46ac}, !- Overhead Door Construction Name
  {542b8eae-8894-4bec-8fd8-b15863ac3ba0}, !- Skylight Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Tubular Daylight Dome Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Handle
  U 0.37 SHGC 0.36 Simple Glazing Window Weighted, !- Name
  ,                                       !- Surface Rendering Name
  {8c01c37b-e94c-41b4-964f-065f50319eb8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8c01c37b-e94c-41b4-964f-065f50319eb8}, !- Handle
  Simple Glazing U 0.37 SHGC 0.36,        !- Name
  2.10095743621199,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {cc8b198f-3c84-4989-9611-afdf6fd64bb0}, !- Handle
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {6a6304fe-88ff-4e2b-9fb4-348e4acaf9ae}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {25010d9b-a06d-4d68-a965-c6b8cbd8a358}, !- Layer 1
  {19b6fe9d-03ad-4698-bba0-e0a597c28489}; !- Layer 2

OS:Material,
  {25010d9b-a06d-4d68-a965-c6b8cbd8a358}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {57da3e0b-579a-4940-a9d2-7fd1c55e7e0c}, !- Handle
  {6a6304fe-88ff-4e2b-9fb4-348e4acaf9ae}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {08afe715-968a-4526-86dc-2fa7a6eb46ac}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {ba8e1d3b-a2d1-4655-9fa1-bdde2dbdc909}; !- Layer 1

OS:Material:NoMass,
  {ba8e1d3b-a2d1-4655-9fa1-bdde2dbdc909}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ba9fdb43-a1fe-4ae5-8f35-d20b9d26fced}, !- Handle
  {08afe715-968a-4526-86dc-2fa7a6eb46ac}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {542b8eae-8894-4bec-8fd8-b15863ac3ba0}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {cfa6a9ce-91d5-4c69-a761-235ebee6e76c}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {cfa6a9ce-91d5-4c69-a761-235ebee6e76c}, !- Handle
  Simple Glazing U 0.5 SHGC 0.4,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {cfb1fceb-f7db-40ed-9a8d-edd5ff6ec7f8}, !- Handle
  {542b8eae-8894-4bec-8fd8-b15863ac3ba0}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {a9158ede-0e60-4a5c-8913-0f692e29a9a8}; !- Layer 1

OS:WindowMaterial:Glazing,
  {a9158ede-0e60-4a5c-8913-0f692e29a9a8}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {8b6370af-260e-41fd-875f-1aa3ec8755ec}, !- Handle
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e62b13c4-e1f8-4911-aa70-971f3b985165}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Fixed Window Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Operable Window Construction Name
  {d050ad27-9188-462f-be80-48be39157964}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d050ad27-9188-462f-be80-48be39157964}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {07ddc9b5-670b-4877-8a83-dd32281c0f20}; !- Layer 1

OS:Material,
  {07ddc9b5-670b-4877-8a83-dd32281c0f20}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b96d1f8c-8571-46ff-8bc1-b8aa04375e42}, !- Handle
  {d050ad27-9188-462f-be80-48be39157964}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b5a90f86-a8d1-4981-a7c2-cf1505e4b916}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {07ddc9b5-670b-4877-8a83-dd32281c0f20}; !- Layer 1

OS:StandardsInformation:Construction,
  {0677269d-46c6-4f22-8c56-97777912bef3}, !- Handle
  {b5a90f86-a8d1-4981-a7c2-cf1505e4b916}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {178f4561-2a21-499f-95c2-0351466d6aab}, !- Handle
  90.1-2019 - SmHotel - GuestRoom123Occ - ASHRAE 169-2013-4A, !- Name
  {31ace197-8a64-43a9-9311-0b62068f3d4f}, !- Default Exterior Surface Constructions Name
  {cb6cbce8-b54c-494a-9355-d999dc18991e}, !- Default Interior Surface Constructions Name
  {fa2c429d-0934-44b4-9717-f10551ef87b0}, !- Default Ground Contact Surface Constructions Name
  {4dda0e01-28c3-47d3-96a5-9ae61a0c6240}, !- Default Exterior SubSurface Constructions Name
  {1f9ebf54-75d5-4ddc-9ad8-05ea06b409d7}, !- Default Interior SubSurface Constructions Name
  {b5a90f86-a8d1-4981-a7c2-cf1505e4b916}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {31ace197-8a64-43a9-9311-0b62068f3d4f}, !- Handle
  Default Surface Constructions 4,        !- Name
  {f44274aa-3ebf-40a7-9e75-5f7835748f0d}, !- Floor Construction Name
  {fe510308-dfe0-494e-b5fd-e8b1e6bbc366}, !- Wall Construction Name
  {9b414964-b6fb-4e19-a5e9-461cfeee0248}; !- Roof Ceiling Construction Name

OS:Construction,
  {f44274aa-3ebf-40a7-9e75-5f7835748f0d}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {fa9c32c1-5e7b-4672-9899-3965109cfa4c}, !- Layer 1
  {beac1496-f85b-46c6-b20a-154a04ff0420}, !- Layer 2
  {9d160f85-6709-446c-a7aa-3cc68b482a6f}; !- Layer 3

OS:Material:NoMass,
  {fa9c32c1-5e7b-4672-9899-3965109cfa4c}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8f9baa5e-7225-43ac-a779-f00bd1f340b2}, !- Handle
  {f44274aa-3ebf-40a7-9e75-5f7835748f0d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {fe510308-dfe0-494e-b5fd-e8b1e6bbc366}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 1, !- Name
  ,                                       !- Surface Rendering Name
  {6e489766-faf2-4322-a14b-3aa6850ea570}, !- Layer 1
  {b593f862-53ed-4b18-a418-813c89e9a463}, !- Layer 2
  {e6e17e52-8393-4675-a453-ba4b89387ed4}, !- Layer 3
  {b593f862-53ed-4b18-a418-813c89e9a463}; !- Layer 4

OS:Material:NoMass,
  {e6e17e52-8393-4675-a453-ba4b89387ed4}, !- Handle
  Typical Insulation R-13.45 1,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {deaf46ed-372b-44bc-ae76-4e86ea435c61}, !- Handle
  {fe510308-dfe0-494e-b5fd-e8b1e6bbc366}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {9b414964-b6fb-4e19-a5e9-461cfeee0248}, !- Handle
  Typical IEAD Roof R-31.25 1,            !- Name
  ,                                       !- Surface Rendering Name
  {dcefbf82-a881-4e50-a7c6-27fba026b475}, !- Layer 1
  {7e5fa927-8504-4e31-812b-958c5cefaf88}, !- Layer 2
  {62d8dde8-99ef-4406-98f7-39dc06c80328}; !- Layer 3

OS:Material:NoMass,
  {7e5fa927-8504-4e31-812b-958c5cefaf88}, !- Handle
  Typical Insulation R-30.13 1,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ac4d4482-99d0-4e60-88fa-2ad55b207126}, !- Handle
  {9b414964-b6fb-4e19-a5e9-461cfeee0248}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {cb6cbce8-b54c-494a-9355-d999dc18991e}, !- Handle
  Default Surface Constructions 5,        !- Name
  {bfb9b5ad-d06f-438d-9dcd-e4d9169dfeb7}, !- Floor Construction Name
  {da87d8a6-5901-4e86-9f24-c0c9690fbfde}, !- Wall Construction Name
  {0ddc1b06-9b29-4482-9079-3ed6599e613d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fa2c429d-0934-44b4-9717-f10551ef87b0}, !- Handle
  Default Surface Constructions 6,        !- Name
  {ae317a94-4f20-4a23-8e9f-e3282048e7b6}, !- Floor Construction Name
  {c3990b89-b9cd-433d-af7f-ec791ce0f99c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ae317a94-4f20-4a23-8e9f-e3282048e7b6}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {113f2789-9157-4185-b41e-ec606236877f}, !- Layer 1
  {9d160f85-6709-446c-a7aa-3cc68b482a6f}; !- Layer 2

OS:Material:NoMass,
  {67118e0c-2be4-484f-a624-d1b5be23c37b}, !- Handle
  Typical Insulation R-1.85 1,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {113f2789-9157-4185-b41e-ec606236877f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bbdde676-986b-428a-a0a5-53a34470e58a}, !- Handle
  {ae317a94-4f20-4a23-8e9f-e3282048e7b6}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {4dda0e01-28c3-47d3-96a5-9ae61a0c6240}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Fixed Window Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Operable Window Construction Name
  {e88ae270-d3e1-4314-82b1-cb11e52c0ae0}, !- Door Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Glass Door Construction Name
  {a884ab5c-198d-47f8-a98a-96f3c4c66274}, !- Overhead Door Construction Name
  {542b8eae-8894-4bec-8fd8-b15863ac3ba0}, !- Skylight Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Tubular Daylight Dome Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e88ae270-d3e1-4314-82b1-cb11e52c0ae0}, !- Handle
  Typical Insulated Metal Door R-2.7 1,   !- Name
  ,                                       !- Surface Rendering Name
  {25010d9b-a06d-4d68-a965-c6b8cbd8a358}, !- Layer 1
  {67118e0c-2be4-484f-a624-d1b5be23c37b}; !- Layer 2

OS:StandardsInformation:Construction,
  {65ab0cf6-41c2-488d-9199-f18e1cf8413b}, !- Handle
  {e88ae270-d3e1-4314-82b1-cb11e52c0ae0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a884ab5c-198d-47f8-a98a-96f3c4c66274}, !- Handle
  Typical Overhead Door R-3.23 1,         !- Name
  ,                                       !- Surface Rendering Name
  {58fa0409-d421-4ba6-93c9-663639d7c4e1}; !- Layer 1

OS:Material:NoMass,
  {58fa0409-d421-4ba6-93c9-663639d7c4e1}, !- Handle
  Typical Insulation R-2.38 1,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {20b4a471-0029-4c18-8c37-f0b63f6e06cb}, !- Handle
  {a884ab5c-198d-47f8-a98a-96f3c4c66274}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {1f9ebf54-75d5-4ddc-9ad8-05ea06b409d7}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Fixed Window Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Operable Window Construction Name
  {d050ad27-9188-462f-be80-48be39157964}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {74301afd-5384-48f5-a6f3-4c1d83c907de}, !- Handle
  90.1-2019 - SmHotel - GuestRoom123Vac - ASHRAE 169-2013-4A, !- Name
  {5ebb4ec8-41e3-423a-92f4-068fe74768f6}, !- Default Exterior Surface Constructions Name
  {56fb3f38-b269-4128-aeb3-42ec9513c619}, !- Default Interior Surface Constructions Name
  {eadf74f0-e392-48d4-865a-c3de44bb8630}, !- Default Ground Contact Surface Constructions Name
  {f29f9c2b-0a9d-4dae-83c0-305ed2a6278c}, !- Default Exterior SubSurface Constructions Name
  {82795c56-71d0-487a-9e92-31f1443c2f27}, !- Default Interior SubSurface Constructions Name
  {b5a90f86-a8d1-4981-a7c2-cf1505e4b916}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5ebb4ec8-41e3-423a-92f4-068fe74768f6}, !- Handle
  Default Surface Constructions 7,        !- Name
  {3faf1522-b68f-409a-9f68-deb956a02778}, !- Floor Construction Name
  {ca40256b-fe2f-44d1-a79f-aa603d9ae554}, !- Wall Construction Name
  {580b188b-460f-4f93-a0a5-645200239043}; !- Roof Ceiling Construction Name

OS:Construction,
  {3faf1522-b68f-409a-9f68-deb956a02778}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 1, !- Name
  ,                                       !- Surface Rendering Name
  {b8993dbd-71d8-4656-9965-652443230b74}, !- Layer 1
  {beac1496-f85b-46c6-b20a-154a04ff0420}, !- Layer 2
  {9d160f85-6709-446c-a7aa-3cc68b482a6f}; !- Layer 3

OS:Material:NoMass,
  {b8993dbd-71d8-4656-9965-652443230b74}, !- Handle
  Typical Insulation R-17.04 1,           !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7609baf1-037e-40be-8f6c-a0b69ab8b4b0}, !- Handle
  {3faf1522-b68f-409a-9f68-deb956a02778}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ca40256b-fe2f-44d1-a79f-aa603d9ae554}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 2, !- Name
  ,                                       !- Surface Rendering Name
  {6e489766-faf2-4322-a14b-3aa6850ea570}, !- Layer 1
  {b593f862-53ed-4b18-a418-813c89e9a463}, !- Layer 2
  {9b5aa75e-73b3-4494-a20d-743b36f023f0}, !- Layer 3
  {b593f862-53ed-4b18-a418-813c89e9a463}; !- Layer 4

OS:Material:NoMass,
  {9b5aa75e-73b3-4494-a20d-743b36f023f0}, !- Handle
  Typical Insulation R-13.45 2,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6dd2b29d-e262-4db5-9fc1-c4b687cc7cc9}, !- Handle
  {ca40256b-fe2f-44d1-a79f-aa603d9ae554}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {580b188b-460f-4f93-a0a5-645200239043}, !- Handle
  Typical IEAD Roof R-31.25 2,            !- Name
  ,                                       !- Surface Rendering Name
  {dcefbf82-a881-4e50-a7c6-27fba026b475}, !- Layer 1
  {0ceb339e-8806-45b6-9360-1d4c69d6c1da}, !- Layer 2
  {62d8dde8-99ef-4406-98f7-39dc06c80328}; !- Layer 3

OS:Material:NoMass,
  {0ceb339e-8806-45b6-9360-1d4c69d6c1da}, !- Handle
  Typical Insulation R-30.13 2,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1490cc7b-a8af-4ea5-a2fe-eaa41e6acc5a}, !- Handle
  {580b188b-460f-4f93-a0a5-645200239043}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {56fb3f38-b269-4128-aeb3-42ec9513c619}, !- Handle
  Default Surface Constructions 8,        !- Name
  {bfb9b5ad-d06f-438d-9dcd-e4d9169dfeb7}, !- Floor Construction Name
  {da87d8a6-5901-4e86-9f24-c0c9690fbfde}, !- Wall Construction Name
  {0ddc1b06-9b29-4482-9079-3ed6599e613d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eadf74f0-e392-48d4-865a-c3de44bb8630}, !- Handle
  Default Surface Constructions 9,        !- Name
  {ae317a94-4f20-4a23-8e9f-e3282048e7b6}, !- Floor Construction Name
  {c3990b89-b9cd-433d-af7f-ec791ce0f99c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f29f9c2b-0a9d-4dae-83c0-305ed2a6278c}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Fixed Window Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Operable Window Construction Name
  {8c6a2990-53a6-46ec-864c-019c18bbb44d}, !- Door Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Glass Door Construction Name
  {0bcad99b-83da-4703-ae2c-dfe50ae3a8b7}, !- Overhead Door Construction Name
  {542b8eae-8894-4bec-8fd8-b15863ac3ba0}, !- Skylight Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Tubular Daylight Dome Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8c6a2990-53a6-46ec-864c-019c18bbb44d}, !- Handle
  Typical Insulated Metal Door R-2.7 2,   !- Name
  ,                                       !- Surface Rendering Name
  {25010d9b-a06d-4d68-a965-c6b8cbd8a358}, !- Layer 1
  {fe9c89b0-ae33-4031-aaa4-25a8360ee438}; !- Layer 2

OS:Material:NoMass,
  {fe9c89b0-ae33-4031-aaa4-25a8360ee438}, !- Handle
  Typical Insulation R-1.85 2,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5535356c-2c3d-408e-9855-ff5c09b24938}, !- Handle
  {8c6a2990-53a6-46ec-864c-019c18bbb44d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0bcad99b-83da-4703-ae2c-dfe50ae3a8b7}, !- Handle
  Typical Overhead Door R-3.23 2,         !- Name
  ,                                       !- Surface Rendering Name
  {ec7d0804-2418-4ce5-ba74-a3b30c25bdf4}; !- Layer 1

OS:Material:NoMass,
  {ec7d0804-2418-4ce5-ba74-a3b30c25bdf4}, !- Handle
  Typical Insulation R-2.38 2,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {27803d67-e619-462f-ad7f-3473a79a3904}, !- Handle
  {0bcad99b-83da-4703-ae2c-dfe50ae3a8b7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {82795c56-71d0-487a-9e92-31f1443c2f27}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Fixed Window Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Operable Window Construction Name
  {d050ad27-9188-462f-be80-48be39157964}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f3bdfead-9cea-469d-8d77-b4ca31894a1b}, !- Handle
  90.1-2019 - SmHotel - GuestRoom4Occ - ASHRAE 169-2013-4A, !- Name
  {b56a4a8e-4255-43ad-885b-45b7f3ab1903}, !- Default Exterior Surface Constructions Name
  {06fcb1ec-c75b-40ad-91b2-73305516ea88}, !- Default Interior Surface Constructions Name
  {1192a93f-7b94-412d-9844-1c47b555638e}, !- Default Ground Contact Surface Constructions Name
  {8fa72564-7dd9-4539-bcb6-34fe9d74981c}, !- Default Exterior SubSurface Constructions Name
  {0bd58376-7efd-479c-bf13-91df84a30abb}, !- Default Interior SubSurface Constructions Name
  {b5a90f86-a8d1-4981-a7c2-cf1505e4b916}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b56a4a8e-4255-43ad-885b-45b7f3ab1903}, !- Handle
  Default Surface Constructions 10,       !- Name
  {df047a4f-7696-4824-96f6-d5ffd16dbbcc}, !- Floor Construction Name
  {f3921cc3-b2eb-4ca5-b4f3-98a0bfbc4f4b}, !- Wall Construction Name
  {56d71962-ce84-41f1-93de-7dc4a3fbe00e}; !- Roof Ceiling Construction Name

OS:Construction,
  {df047a4f-7696-4824-96f6-d5ffd16dbbcc}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 2, !- Name
  ,                                       !- Surface Rendering Name
  {19aa8a07-6092-4560-805c-93555002be9b}, !- Layer 1
  {beac1496-f85b-46c6-b20a-154a04ff0420}, !- Layer 2
  {9d160f85-6709-446c-a7aa-3cc68b482a6f}; !- Layer 3

OS:Material:NoMass,
  {19aa8a07-6092-4560-805c-93555002be9b}, !- Handle
  Typical Insulation R-17.04 2,           !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e8bff0fc-6b7f-4009-b956-fcf49523579b}, !- Handle
  {df047a4f-7696-4824-96f6-d5ffd16dbbcc}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f3921cc3-b2eb-4ca5-b4f3-98a0bfbc4f4b}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 3, !- Name
  ,                                       !- Surface Rendering Name
  {6e489766-faf2-4322-a14b-3aa6850ea570}, !- Layer 1
  {b593f862-53ed-4b18-a418-813c89e9a463}, !- Layer 2
  {8ffc73fd-cf07-44d4-827e-395d8946b8af}, !- Layer 3
  {b593f862-53ed-4b18-a418-813c89e9a463}; !- Layer 4

OS:Material:NoMass,
  {8ffc73fd-cf07-44d4-827e-395d8946b8af}, !- Handle
  Typical Insulation R-13.45 3,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dde05f4a-874d-4fc7-a678-80b7e588681f}, !- Handle
  {f3921cc3-b2eb-4ca5-b4f3-98a0bfbc4f4b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {56d71962-ce84-41f1-93de-7dc4a3fbe00e}, !- Handle
  Typical IEAD Roof R-31.25 3,            !- Name
  ,                                       !- Surface Rendering Name
  {dcefbf82-a881-4e50-a7c6-27fba026b475}, !- Layer 1
  {35b348b7-0b14-40db-8fa0-f8391b7edafd}, !- Layer 2
  {62d8dde8-99ef-4406-98f7-39dc06c80328}; !- Layer 3

OS:Material:NoMass,
  {35b348b7-0b14-40db-8fa0-f8391b7edafd}, !- Handle
  Typical Insulation R-30.13 3,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ba15c23b-ad52-4e41-b6d6-6e8934b30c37}, !- Handle
  {56d71962-ce84-41f1-93de-7dc4a3fbe00e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {06fcb1ec-c75b-40ad-91b2-73305516ea88}, !- Handle
  Default Surface Constructions 11,       !- Name
  {bfb9b5ad-d06f-438d-9dcd-e4d9169dfeb7}, !- Floor Construction Name
  {da87d8a6-5901-4e86-9f24-c0c9690fbfde}, !- Wall Construction Name
  {0ddc1b06-9b29-4482-9079-3ed6599e613d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1192a93f-7b94-412d-9844-1c47b555638e}, !- Handle
  Default Surface Constructions 12,       !- Name
  {ae317a94-4f20-4a23-8e9f-e3282048e7b6}, !- Floor Construction Name
  {c3990b89-b9cd-433d-af7f-ec791ce0f99c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8fa72564-7dd9-4539-bcb6-34fe9d74981c}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Fixed Window Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Operable Window Construction Name
  {5a230c99-5e2b-481a-8758-b381cd1a2523}, !- Door Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Glass Door Construction Name
  {7c546c1a-c280-4aa3-89cf-7252aad6cca0}, !- Overhead Door Construction Name
  {542b8eae-8894-4bec-8fd8-b15863ac3ba0}, !- Skylight Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Tubular Daylight Dome Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5a230c99-5e2b-481a-8758-b381cd1a2523}, !- Handle
  Typical Insulated Metal Door R-2.7 3,   !- Name
  ,                                       !- Surface Rendering Name
  {25010d9b-a06d-4d68-a965-c6b8cbd8a358}, !- Layer 1
  {efe49493-d5c7-4740-a929-9518e5b3c748}; !- Layer 2

OS:Material:NoMass,
  {efe49493-d5c7-4740-a929-9518e5b3c748}, !- Handle
  Typical Insulation R-1.85 3,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f735280f-eb1a-4323-ab2a-10bb819f90d7}, !- Handle
  {5a230c99-5e2b-481a-8758-b381cd1a2523}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7c546c1a-c280-4aa3-89cf-7252aad6cca0}, !- Handle
  Typical Overhead Door R-3.23 3,         !- Name
  ,                                       !- Surface Rendering Name
  {9ed58dae-3d98-43d5-a1cc-989e4f3bff4f}; !- Layer 1

OS:Material:NoMass,
  {9ed58dae-3d98-43d5-a1cc-989e4f3bff4f}, !- Handle
  Typical Insulation R-2.38 3,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {99470e02-8de6-4fdf-ba08-2f3fe524212e}, !- Handle
  {7c546c1a-c280-4aa3-89cf-7252aad6cca0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {0bd58376-7efd-479c-bf13-91df84a30abb}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Fixed Window Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Operable Window Construction Name
  {d050ad27-9188-462f-be80-48be39157964}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b4787c3a-4a8c-469b-8e21-2b1345ddd28e}, !- Handle
  90.1-2019 - SmHotel - GuestRoom4Vac - ASHRAE 169-2013-4A, !- Name
  {60c27f62-0d52-451e-a062-ec388424433b}, !- Default Exterior Surface Constructions Name
  {f459fbba-eccc-4852-b623-a2dd9c580492}, !- Default Interior Surface Constructions Name
  {3d7f4a55-7847-4872-b430-9b2e33570fe5}, !- Default Ground Contact Surface Constructions Name
  {c6afbbbe-906c-4322-8700-7200a2f80966}, !- Default Exterior SubSurface Constructions Name
  {4cd4f9dd-47f5-45a6-97de-05a3c20bb699}, !- Default Interior SubSurface Constructions Name
  {b5a90f86-a8d1-4981-a7c2-cf1505e4b916}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {60c27f62-0d52-451e-a062-ec388424433b}, !- Handle
  Default Surface Constructions 13,       !- Name
  {193de25d-3459-4da3-b168-7883f60a6c3c}, !- Floor Construction Name
  {64944ce1-2caa-4254-b2dc-078076fc2b36}, !- Wall Construction Name
  {516c96bd-235e-47c4-a719-5acba2caae77}; !- Roof Ceiling Construction Name

OS:Construction,
  {193de25d-3459-4da3-b168-7883f60a6c3c}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 3, !- Name
  ,                                       !- Surface Rendering Name
  {4ce5acea-7d7e-4e89-a759-28ea6d02c15f}, !- Layer 1
  {beac1496-f85b-46c6-b20a-154a04ff0420}, !- Layer 2
  {9d160f85-6709-446c-a7aa-3cc68b482a6f}; !- Layer 3

OS:Material:NoMass,
  {4ce5acea-7d7e-4e89-a759-28ea6d02c15f}, !- Handle
  Typical Insulation R-17.04 3,           !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a8edc2e5-ed58-4f57-9d14-ba363b4c3b93}, !- Handle
  {193de25d-3459-4da3-b168-7883f60a6c3c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {64944ce1-2caa-4254-b2dc-078076fc2b36}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 4, !- Name
  ,                                       !- Surface Rendering Name
  {6e489766-faf2-4322-a14b-3aa6850ea570}, !- Layer 1
  {b593f862-53ed-4b18-a418-813c89e9a463}, !- Layer 2
  {b98d359c-8b6e-4b53-a72a-dcaedf7893cd}, !- Layer 3
  {b593f862-53ed-4b18-a418-813c89e9a463}; !- Layer 4

OS:Material:NoMass,
  {b98d359c-8b6e-4b53-a72a-dcaedf7893cd}, !- Handle
  Typical Insulation R-13.45 4,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {34cf242f-3995-4f36-ae7f-76783d90beba}, !- Handle
  {64944ce1-2caa-4254-b2dc-078076fc2b36}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {516c96bd-235e-47c4-a719-5acba2caae77}, !- Handle
  Typical IEAD Roof R-31.25 4,            !- Name
  ,                                       !- Surface Rendering Name
  {dcefbf82-a881-4e50-a7c6-27fba026b475}, !- Layer 1
  {7b951e71-ef3e-4de4-b348-066e4c9c53cb}, !- Layer 2
  {62d8dde8-99ef-4406-98f7-39dc06c80328}; !- Layer 3

OS:Material:NoMass,
  {7b951e71-ef3e-4de4-b348-066e4c9c53cb}, !- Handle
  Typical Insulation R-30.13 4,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7d87d617-59c6-478d-99d6-96ae93ff6a0f}, !- Handle
  {516c96bd-235e-47c4-a719-5acba2caae77}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f459fbba-eccc-4852-b623-a2dd9c580492}, !- Handle
  Default Surface Constructions 14,       !- Name
  {bfb9b5ad-d06f-438d-9dcd-e4d9169dfeb7}, !- Floor Construction Name
  {da87d8a6-5901-4e86-9f24-c0c9690fbfde}, !- Wall Construction Name
  {0ddc1b06-9b29-4482-9079-3ed6599e613d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3d7f4a55-7847-4872-b430-9b2e33570fe5}, !- Handle
  Default Surface Constructions 15,       !- Name
  {ae317a94-4f20-4a23-8e9f-e3282048e7b6}, !- Floor Construction Name
  {c3990b89-b9cd-433d-af7f-ec791ce0f99c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c6afbbbe-906c-4322-8700-7200a2f80966}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Fixed Window Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Operable Window Construction Name
  {bd8e7551-c858-4ffc-a36f-0a985af43ef9}, !- Door Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Glass Door Construction Name
  {fc4f8d85-c126-444a-86d6-4fdc84f81136}, !- Overhead Door Construction Name
  {542b8eae-8894-4bec-8fd8-b15863ac3ba0}, !- Skylight Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Tubular Daylight Dome Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bd8e7551-c858-4ffc-a36f-0a985af43ef9}, !- Handle
  Typical Insulated Metal Door R-2.7 4,   !- Name
  ,                                       !- Surface Rendering Name
  {25010d9b-a06d-4d68-a965-c6b8cbd8a358}, !- Layer 1
  {6330740f-1878-4b7d-8f8e-f3e9e2d09af9}; !- Layer 2

OS:Material:NoMass,
  {6330740f-1878-4b7d-8f8e-f3e9e2d09af9}, !- Handle
  Typical Insulation R-1.85 4,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {38c831a7-0593-4d3a-9047-179a8dc6c95b}, !- Handle
  {bd8e7551-c858-4ffc-a36f-0a985af43ef9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fc4f8d85-c126-444a-86d6-4fdc84f81136}, !- Handle
  Typical Overhead Door R-3.23 4,         !- Name
  ,                                       !- Surface Rendering Name
  {af0af3fd-1bcd-4eba-bbf3-095956710049}; !- Layer 1

OS:Material:NoMass,
  {af0af3fd-1bcd-4eba-bbf3-095956710049}, !- Handle
  Typical Insulation R-2.38 4,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5e9e8aab-e8d4-439e-acb8-975e51e55877}, !- Handle
  {fc4f8d85-c126-444a-86d6-4fdc84f81136}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {4cd4f9dd-47f5-45a6-97de-05a3c20bb699}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Fixed Window Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Operable Window Construction Name
  {d050ad27-9188-462f-be80-48be39157964}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {00ac15d1-3855-4fb3-b4bf-d2d2bd148d84}, !- Handle
  90.1-2019 - SmHotel - ASHRAE 169-2013-4A 1, !- Name
  {5541ae21-5f83-4de0-b3b0-6a2d50766f6c}, !- Default Exterior Surface Constructions Name
  {c20dd4f1-bd1f-4f72-9b8f-2ce406ddb9d3}, !- Default Interior Surface Constructions Name
  {e28b5bef-2f7d-4e3d-82b7-8c3c13051108}, !- Default Ground Contact Surface Constructions Name
  {ce47e161-c027-437b-b020-cdf26249cb5e}, !- Default Exterior SubSurface Constructions Name
  {576c2a82-f9d7-4329-b4cf-72e6ea2cc7d0}, !- Default Interior SubSurface Constructions Name
  {b5a90f86-a8d1-4981-a7c2-cf1505e4b916}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5541ae21-5f83-4de0-b3b0-6a2d50766f6c}, !- Handle
  Default Surface Constructions 16,       !- Name
  {be388c98-8843-406e-8b97-b5066b94df66}, !- Floor Construction Name
  {5715c138-9c2e-4edb-a5e1-fb6cd2b36204}, !- Wall Construction Name
  {e510c44b-d1ea-4f0c-add8-5f9993b50286}; !- Roof Ceiling Construction Name

OS:Construction,
  {be388c98-8843-406e-8b97-b5066b94df66}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {36b9d771-89e5-4cd6-b9bb-0835ab70a208}, !- Layer 1
  {beac1496-f85b-46c6-b20a-154a04ff0420}, !- Layer 2
  {9d160f85-6709-446c-a7aa-3cc68b482a6f}; !- Layer 3

OS:Material:NoMass,
  {36b9d771-89e5-4cd6-b9bb-0835ab70a208}, !- Handle
  Typical Insulation R-14.97 1,           !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {034f5423-aa41-4c7f-b89e-592cd84276e0}, !- Handle
  {be388c98-8843-406e-8b97-b5066b94df66}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5715c138-9c2e-4edb-a5e1-fb6cd2b36204}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 5, !- Name
  ,                                       !- Surface Rendering Name
  {6e489766-faf2-4322-a14b-3aa6850ea570}, !- Layer 1
  {b593f862-53ed-4b18-a418-813c89e9a463}, !- Layer 2
  {2e4337bb-74f9-447e-b1e1-534bb057be56}, !- Layer 3
  {b593f862-53ed-4b18-a418-813c89e9a463}; !- Layer 4

OS:Material:NoMass,
  {2e4337bb-74f9-447e-b1e1-534bb057be56}, !- Handle
  Typical Insulation R-13.45 5,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0995a6f2-0eb9-471c-90c4-1c1faf70b517}, !- Handle
  {5715c138-9c2e-4edb-a5e1-fb6cd2b36204}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {e510c44b-d1ea-4f0c-add8-5f9993b50286}, !- Handle
  Typical IEAD Roof R-31.25 5,            !- Name
  ,                                       !- Surface Rendering Name
  {dcefbf82-a881-4e50-a7c6-27fba026b475}, !- Layer 1
  {5cef815c-dc81-4e07-99f3-c88b5534ab3e}, !- Layer 2
  {62d8dde8-99ef-4406-98f7-39dc06c80328}; !- Layer 3

OS:Material:NoMass,
  {5cef815c-dc81-4e07-99f3-c88b5534ab3e}, !- Handle
  Typical Insulation R-30.13 5,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5bc665a9-28c6-4afa-8cd2-e342c52dfc14}, !- Handle
  {e510c44b-d1ea-4f0c-add8-5f9993b50286}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c20dd4f1-bd1f-4f72-9b8f-2ce406ddb9d3}, !- Handle
  Default Surface Constructions 17,       !- Name
  {bfb9b5ad-d06f-438d-9dcd-e4d9169dfeb7}, !- Floor Construction Name
  {da87d8a6-5901-4e86-9f24-c0c9690fbfde}, !- Wall Construction Name
  {0ddc1b06-9b29-4482-9079-3ed6599e613d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e28b5bef-2f7d-4e3d-82b7-8c3c13051108}, !- Handle
  Default Surface Constructions 18,       !- Name
  {b14f93cd-36f2-4585-8157-15fad335d77f}, !- Floor Construction Name
  {c3990b89-b9cd-433d-af7f-ec791ce0f99c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ce47e161-c027-437b-b020-cdf26249cb5e}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Fixed Window Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Operable Window Construction Name
  {20404475-01e8-444f-9f87-16c11d3467f2}, !- Door Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Glass Door Construction Name
  {2f81c047-68c7-487c-85a0-b16efcff5e38}, !- Overhead Door Construction Name
  {542b8eae-8894-4bec-8fd8-b15863ac3ba0}, !- Skylight Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Tubular Daylight Dome Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {20404475-01e8-444f-9f87-16c11d3467f2}, !- Handle
  Typical Insulated Metal Door R-2.7 5,   !- Name
  ,                                       !- Surface Rendering Name
  {25010d9b-a06d-4d68-a965-c6b8cbd8a358}, !- Layer 1
  {3a6f362e-3b4a-4b9f-90ae-84a89de905e5}; !- Layer 2

OS:Material:NoMass,
  {3a6f362e-3b4a-4b9f-90ae-84a89de905e5}, !- Handle
  Typical Insulation R-1.85 5,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {309f2089-8e26-4012-b220-8b02f190d7a4}, !- Handle
  {20404475-01e8-444f-9f87-16c11d3467f2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2f81c047-68c7-487c-85a0-b16efcff5e38}, !- Handle
  Typical Overhead Door R-3.23 5,         !- Name
  ,                                       !- Surface Rendering Name
  {8092f3de-8ad4-46de-89b2-daae0c907ff6}; !- Layer 1

OS:Material:NoMass,
  {8092f3de-8ad4-46de-89b2-daae0c907ff6}, !- Handle
  Typical Insulation R-2.38 5,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {947b5466-fad2-41d4-8fc8-1976e12e4005}, !- Handle
  {2f81c047-68c7-487c-85a0-b16efcff5e38}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {576c2a82-f9d7-4329-b4cf-72e6ea2cc7d0}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Fixed Window Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Operable Window Construction Name
  {d050ad27-9188-462f-be80-48be39157964}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3909b1c6-2421-4fb3-9672-879624ade6eb}, !- Handle
  90.1-2019 - SmHotel - ASHRAE 169-2013-4A 2, !- Name
  {2dac9ba4-a442-4c82-9f10-986d775a49b6}, !- Default Exterior Surface Constructions Name
  {5daa186f-932f-4ab2-882b-859866e83399}, !- Default Interior Surface Constructions Name
  {1f9317fb-eeb3-4b9c-b7d0-f7207235135f}, !- Default Ground Contact Surface Constructions Name
  {a2947e19-4ea7-40e4-ad19-ab7800b4c703}, !- Default Exterior SubSurface Constructions Name
  {1b6074fa-b5d5-4cad-ab61-ffc0043f20bb}, !- Default Interior SubSurface Constructions Name
  {b5a90f86-a8d1-4981-a7c2-cf1505e4b916}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2dac9ba4-a442-4c82-9f10-986d775a49b6}, !- Handle
  Default Surface Constructions 19,       !- Name
  {c5271ed0-2eb0-4f12-9aa5-a4c529ea15e6}, !- Floor Construction Name
  {0a52d86a-d698-4309-8aca-e3602cdd1cd9}, !- Wall Construction Name
  {80944b6c-04b0-46f1-ad92-19f181bf5e25}; !- Roof Ceiling Construction Name

OS:Construction,
  {c5271ed0-2eb0-4f12-9aa5-a4c529ea15e6}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54 2, !- Name
  ,                                       !- Surface Rendering Name
  {4f842aa5-e446-4956-a19f-d516a6b3f1eb}, !- Layer 1
  {beac1496-f85b-46c6-b20a-154a04ff0420}, !- Layer 2
  {9d160f85-6709-446c-a7aa-3cc68b482a6f}; !- Layer 3

OS:Material:NoMass,
  {4f842aa5-e446-4956-a19f-d516a6b3f1eb}, !- Handle
  Typical Insulation R-14.97 2,           !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c770529a-83f5-44a0-9d3e-31c53abe3d59}, !- Handle
  {c5271ed0-2eb0-4f12-9aa5-a4c529ea15e6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0a52d86a-d698-4309-8aca-e3602cdd1cd9}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 6, !- Name
  ,                                       !- Surface Rendering Name
  {6e489766-faf2-4322-a14b-3aa6850ea570}, !- Layer 1
  {b593f862-53ed-4b18-a418-813c89e9a463}, !- Layer 2
  {86af21fb-4ab6-4887-8f7e-bc2fdf86aa4e}, !- Layer 3
  {b593f862-53ed-4b18-a418-813c89e9a463}; !- Layer 4

OS:Material:NoMass,
  {86af21fb-4ab6-4887-8f7e-bc2fdf86aa4e}, !- Handle
  Typical Insulation R-13.45 6,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ae8e2cfb-5e7f-45f8-9d95-3db76c7ce2b9}, !- Handle
  {0a52d86a-d698-4309-8aca-e3602cdd1cd9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {80944b6c-04b0-46f1-ad92-19f181bf5e25}, !- Handle
  Typical IEAD Roof R-31.25 6,            !- Name
  ,                                       !- Surface Rendering Name
  {dcefbf82-a881-4e50-a7c6-27fba026b475}, !- Layer 1
  {8c38791c-dbea-4662-8a04-9ec5d30a0288}, !- Layer 2
  {62d8dde8-99ef-4406-98f7-39dc06c80328}; !- Layer 3

OS:Material:NoMass,
  {8c38791c-dbea-4662-8a04-9ec5d30a0288}, !- Handle
  Typical Insulation R-30.13 6,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f96622dd-2894-49e4-a735-b0191102d489}, !- Handle
  {80944b6c-04b0-46f1-ad92-19f181bf5e25}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5daa186f-932f-4ab2-882b-859866e83399}, !- Handle
  Default Surface Constructions 20,       !- Name
  {bfb9b5ad-d06f-438d-9dcd-e4d9169dfeb7}, !- Floor Construction Name
  {da87d8a6-5901-4e86-9f24-c0c9690fbfde}, !- Wall Construction Name
  {0ddc1b06-9b29-4482-9079-3ed6599e613d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1f9317fb-eeb3-4b9c-b7d0-f7207235135f}, !- Handle
  Default Surface Constructions 21,       !- Name
  {b14f93cd-36f2-4585-8157-15fad335d77f}, !- Floor Construction Name
  {c3990b89-b9cd-433d-af7f-ec791ce0f99c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a2947e19-4ea7-40e4-ad19-ab7800b4c703}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Fixed Window Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Operable Window Construction Name
  {58e386a8-b65a-4f2b-b6f0-c7b712528a22}, !- Door Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Glass Door Construction Name
  {23fabe80-1b86-42fb-9e52-7cbae7fa1aaa}, !- Overhead Door Construction Name
  {542b8eae-8894-4bec-8fd8-b15863ac3ba0}, !- Skylight Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Tubular Daylight Dome Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {58e386a8-b65a-4f2b-b6f0-c7b712528a22}, !- Handle
  Typical Insulated Metal Door R-2.7 6,   !- Name
  ,                                       !- Surface Rendering Name
  {25010d9b-a06d-4d68-a965-c6b8cbd8a358}, !- Layer 1
  {c860276f-662d-4c3d-8870-c1c55afd273e}; !- Layer 2

OS:Material:NoMass,
  {c860276f-662d-4c3d-8870-c1c55afd273e}, !- Handle
  Typical Insulation R-1.85 6,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a729b66f-2f0f-438f-b262-558250248d1a}, !- Handle
  {58e386a8-b65a-4f2b-b6f0-c7b712528a22}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {23fabe80-1b86-42fb-9e52-7cbae7fa1aaa}, !- Handle
  Typical Overhead Door R-3.23 6,         !- Name
  ,                                       !- Surface Rendering Name
  {4df67774-084d-4631-b32c-869016b08168}; !- Layer 1

OS:Material:NoMass,
  {4df67774-084d-4631-b32c-869016b08168}, !- Handle
  Typical Insulation R-2.38 6,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ba9cea61-cd32-40e7-bb56-e67af6532a24}, !- Handle
  {23fabe80-1b86-42fb-9e52-7cbae7fa1aaa}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {1b6074fa-b5d5-4cad-ab61-ffc0043f20bb}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Fixed Window Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Operable Window Construction Name
  {d050ad27-9188-462f-be80-48be39157964}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f2e6d83c-8586-4572-814b-131289fbfed6}, !- Handle
  90.1-2019 - SmHotel - ASHRAE 169-2013-4A 3, !- Name
  {8676f597-b3c8-436a-964a-e5fba8784500}, !- Default Exterior Surface Constructions Name
  {381fe690-8fd3-4eb3-9e7d-11899d4e22aa}, !- Default Interior Surface Constructions Name
  {c446d117-a98a-4625-8784-26f10ee5f8d7}, !- Default Ground Contact Surface Constructions Name
  {1bfd37de-9039-4342-8720-d5442f2e4527}, !- Default Exterior SubSurface Constructions Name
  {45714f83-d95f-488d-be15-8ba335b9f621}, !- Default Interior SubSurface Constructions Name
  {b5a90f86-a8d1-4981-a7c2-cf1505e4b916}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8676f597-b3c8-436a-964a-e5fba8784500}, !- Handle
  Default Surface Constructions 22,       !- Name
  {fcfad5db-e1d9-4c55-b6d0-844f57506106}, !- Floor Construction Name
  {b336e07f-1b12-4971-86a1-8383050f0b84}, !- Wall Construction Name
  {da17171a-cdd9-4432-a007-4427a0d22026}; !- Roof Ceiling Construction Name

OS:Construction,
  {fcfad5db-e1d9-4c55-b6d0-844f57506106}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54 3, !- Name
  ,                                       !- Surface Rendering Name
  {69884312-7d44-40e9-be15-521d9e934cb3}, !- Layer 1
  {beac1496-f85b-46c6-b20a-154a04ff0420}, !- Layer 2
  {9d160f85-6709-446c-a7aa-3cc68b482a6f}; !- Layer 3

OS:Material:NoMass,
  {69884312-7d44-40e9-be15-521d9e934cb3}, !- Handle
  Typical Insulation R-14.97 3,           !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d5a0c1d3-6354-486c-807c-88655f06dcf0}, !- Handle
  {fcfad5db-e1d9-4c55-b6d0-844f57506106}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b336e07f-1b12-4971-86a1-8383050f0b84}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 7, !- Name
  ,                                       !- Surface Rendering Name
  {6e489766-faf2-4322-a14b-3aa6850ea570}, !- Layer 1
  {b593f862-53ed-4b18-a418-813c89e9a463}, !- Layer 2
  {7eb0af6d-45fb-43f1-978e-7f4e24b8911b}, !- Layer 3
  {b593f862-53ed-4b18-a418-813c89e9a463}; !- Layer 4

OS:Material:NoMass,
  {7eb0af6d-45fb-43f1-978e-7f4e24b8911b}, !- Handle
  Typical Insulation R-13.45 7,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {35503df0-f1f3-4ef2-94ed-c05206d4ce65}, !- Handle
  {b336e07f-1b12-4971-86a1-8383050f0b84}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {da17171a-cdd9-4432-a007-4427a0d22026}, !- Handle
  Typical IEAD Roof R-31.25 7,            !- Name
  ,                                       !- Surface Rendering Name
  {dcefbf82-a881-4e50-a7c6-27fba026b475}, !- Layer 1
  {d1d955b8-c26f-49c5-bff2-ce3288126397}, !- Layer 2
  {62d8dde8-99ef-4406-98f7-39dc06c80328}; !- Layer 3

OS:Material:NoMass,
  {d1d955b8-c26f-49c5-bff2-ce3288126397}, !- Handle
  Typical Insulation R-30.13 7,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ababa160-cbad-4e9e-9199-8459daf6448d}, !- Handle
  {da17171a-cdd9-4432-a007-4427a0d22026}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {381fe690-8fd3-4eb3-9e7d-11899d4e22aa}, !- Handle
  Default Surface Constructions 23,       !- Name
  {bfb9b5ad-d06f-438d-9dcd-e4d9169dfeb7}, !- Floor Construction Name
  {da87d8a6-5901-4e86-9f24-c0c9690fbfde}, !- Wall Construction Name
  {0ddc1b06-9b29-4482-9079-3ed6599e613d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c446d117-a98a-4625-8784-26f10ee5f8d7}, !- Handle
  Default Surface Constructions 24,       !- Name
  {b14f93cd-36f2-4585-8157-15fad335d77f}, !- Floor Construction Name
  {c3990b89-b9cd-433d-af7f-ec791ce0f99c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1bfd37de-9039-4342-8720-d5442f2e4527}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Fixed Window Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Operable Window Construction Name
  {6647e0d7-1a0c-4d2b-8dca-14538179db60}, !- Door Construction Name
  {206722e7-1732-418a-a959-e1c59cff98d2}, !- Glass Door Construction Name
  {e795857e-8a90-460c-90f8-b0820165eb6a}, !- Overhead Door Construction Name
  {542b8eae-8894-4bec-8fd8-b15863ac3ba0}, !- Skylight Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Tubular Daylight Dome Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6647e0d7-1a0c-4d2b-8dca-14538179db60}, !- Handle
  Typical Insulated Metal Door R-2.7 7,   !- Name
  ,                                       !- Surface Rendering Name
  {25010d9b-a06d-4d68-a965-c6b8cbd8a358}, !- Layer 1
  {d01ba0b1-5fec-4523-a7e6-fed3a2a8c465}; !- Layer 2

OS:Material:NoMass,
  {d01ba0b1-5fec-4523-a7e6-fed3a2a8c465}, !- Handle
  Typical Insulation R-1.85 7,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1a89711d-3b38-4685-a851-c957f8193f30}, !- Handle
  {6647e0d7-1a0c-4d2b-8dca-14538179db60}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e795857e-8a90-460c-90f8-b0820165eb6a}, !- Handle
  Typical Overhead Door R-3.23 7,         !- Name
  ,                                       !- Surface Rendering Name
  {cf1c15f7-d589-421e-9ed9-afaec654017d}; !- Layer 1

OS:Material:NoMass,
  {cf1c15f7-d589-421e-9ed9-afaec654017d}, !- Handle
  Typical Insulation R-2.38 7,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1370f621-5ba9-41fc-b183-f7753a1c2efb}, !- Handle
  {e795857e-8a90-460c-90f8-b0820165eb6a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {45714f83-d95f-488d-be15-8ba335b9f621}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Fixed Window Construction Name
  {9ff05d8c-c2c4-49c1-89cd-20a843a56ae3}, !- Operable Window Construction Name
  {d050ad27-9188-462f-be80-48be39157964}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
  {f540156d-3f66-43a8-9042-2c652b36c530}, !- Handle
  Elevator CoreFlr1 Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  125,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c6db1788-27ec-44e4-b631-322325d4dafa}, !- Handle
  Elevator Coreflr1 Elevator Lights/Fans Equipment, !- Name
  {f540156d-3f66-43a8-9042-2c652b36c530}, !- Electric Equipment Definition Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {a7baa4db-341b-4423-9c5a-a636877f491c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e4a8df86-1e25-4ab7-9173-2e099b643ce0}, !- Handle
  Elevator CoreFlr1 Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32110,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8add9d5d-048f-482d-93c2-5d96d2dcf6d5}, !- Handle
  Elevator Coreflr1 Elevator Equipment,   !- Name
  {e4a8df86-1e25-4ab7-9173-2e099b643ce0}, !- Electric Equipment Definition Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {236e7c89-18e0-403f-bf10-05622ccdab9c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a7baa4db-341b-4423-9c5a-a636877f491c}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF,   !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  {1abfdc2e-e755-499b-8a08-e25ee0cfe93f}, !- Default Day Schedule Name
  {444f2bce-da04-4e2f-8500-e01ae2a2e547}, !- Summer Design Day Schedule Name
  {63d8a45f-ffad-4eba-9d58-82a07a3f51ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1abfdc2e-e755-499b-8a08-e25ee0cfe93f}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {444f2bce-da04-4e2f-8500-e01ae2a2e547}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {63d8a45f-ffad-4eba-9d58-82a07a3f51ff}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0e43d93c-fc05-4051-b98d-14ae8df21f9a}, !- Handle
  Corridor1 door Infiltration,            !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {c65086a4-b502-4575-bf86-6d81d431fd26}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.91557718,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {c65086a4-b502-4575-bf86-6d81d431fd26}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH,      !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  {66e54903-be4f-48ee-b03d-2518706637bf}, !- Default Day Schedule Name
  {fda0794b-c351-437e-8aec-9e977955b70f}, !- Summer Design Day Schedule Name
  {11658512-34fe-4a07-a775-de0be3c83879}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66e54903-be4f-48ee-b03d-2518706637bf}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Default, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {11658512-34fe-4a07-a775-de0be3c83879}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {fda0794b-c351-437e-8aec-9e977955b70f}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {d6288d7d-7648-4f93-865b-29fc24a9feb5}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  {c86d7578-d6d1-4de2-bbc7-24738fc5b4d6}, !- Default Day Schedule Name
  {61f1190f-b50c-457f-8c7c-134429443061}, !- Summer Design Day Schedule Name
  {3bf678c4-570b-4e9b-a723-7744b8ff2f43}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c86d7578-d6d1-4de2-bbc7-24738fc5b4d6}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3bf678c4-570b-4e9b-a723-7744b8ff2f43}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {61f1190f-b50c-457f-8c7c-134429443061}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b9772bc-1612-48ba-9a5f-25092ce794cb}, !- Handle
  GuestroomVacantFanSchedule,             !- Name
  {c7c0fbcb-56f4-4d13-a6b8-67521b623f5b}, !- Schedule Type Limits Name
  {f1e4ec5d-2af4-455d-8f26-ff780f3facb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1e4ec5d-2af4-455d-8f26-ff780f3facb9}, !- Handle
  GuestroomVacantFanSchedule Default,     !- Name
  {c7c0fbcb-56f4-4d13-a6b8-67521b623f5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {dd0c4fb4-d22d-4054-91c5-817ba11670a2}, !- Handle
  SmallHotel_GuestRoom_Vent_Ctrl_Sch,     !- Name
  {0afb9cdf-797e-4369-bd43-cea5eaf37e25}, !- Schedule Type Limits Name
  {20c2c317-aa42-40b2-b52b-356613e15490}, !- Default Day Schedule Name
  {114e7355-24b0-4c52-8c75-5a1ef5395304}, !- Summer Design Day Schedule Name
  {fdd81fce-2460-4f32-bfb1-c929f2f0f247}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20c2c317-aa42-40b2-b52b-356613e15490}, !- Handle
  SmallHotel_GuestRoom_Vent_Ctrl_Sch Default, !- Name
  {0afb9cdf-797e-4369-bd43-cea5eaf37e25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  50,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  17,                                     !- Hour 5
  50,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  1;                                      !- Value Until Time 7

OS:Schedule:Day,
  {114e7355-24b0-4c52-8c75-5a1ef5395304}, !- Handle
  SmallHotel_GuestRoom_Vent_Ctrl_Sch Winter Design Day 1, !- Name
  {0afb9cdf-797e-4369-bd43-cea5eaf37e25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdd81fce-2460-4f32-bfb1-c929f2f0f247}, !- Handle
  SmallHotel_GuestRoom_Vent_Ctrl_Sch Summer Design Day 1, !- Name
  {0afb9cdf-797e-4369-bd43-cea5eaf37e25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0afb9cdf-797e-4369-bd43-cea5eaf37e25}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Material,
  {7a3e2272-8165-4b9f-805a-d728aa5bcc47}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:PlantLoop,
  {886c2612-84d0-4d3f-8a31-933440bb6901}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ff670440-691c-429e-a9fc-6680dcdb4961}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {11df56f8-b509-4ade-b90c-8e5b08e1d97c}, !- Plant Side Inlet Node Name
  {023bc7b6-32bc-4cce-acdd-f051940e3509}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9c63de93-458f-4946-9650-51101b2c47a9}, !- Demand Side Inlet Node Name
  {b1b679c7-7f7d-4a48-936c-8659a071e684}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3a9bca45-f513-4b1e-894c-1a7f3b7328a5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Demand Mixer Name
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Demand Splitter Name
  {4f309c08-8227-44f1-81f4-d262c9a28bc2}, !- Supply Mixer Name
  {6404f289-f80a-4f1a-ae51-87394eccab18}; !- Supply Splitter Name

OS:Node,
  {26aabb85-f96f-4f9f-b8a4-873021be14f5}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {11df56f8-b509-4ade-b90c-8e5b08e1d97c}, !- Inlet Port
  {9f6f547b-8fbe-4a9c-98b0-3bc4bdbca9e1}; !- Outlet Port

OS:Node,
  {ff670440-691c-429e-a9fc-6680dcdb4961}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {ea10a8ed-96dd-43c2-98f2-ff3d048528fd}, !- Inlet Port
  {023bc7b6-32bc-4cce-acdd-f051940e3509}; !- Outlet Port

OS:Node,
  {52683cfc-5b89-4583-a2ac-1992eefa51b5}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {4b5a14c9-7667-47eb-8235-913d754c1d50}, !- Inlet Port
  {677ee3b2-9ad6-4a63-b012-27cc32975629}; !- Outlet Port

OS:Connector:Mixer,
  {4f309c08-8227-44f1-81f4-d262c9a28bc2}, !- Handle
  Connector Mixer 1,                      !- Name
  {3be6d69f-6a15-4603-99f1-671c8f6852d7}, !- Outlet Branch Name
  {af3fdfde-23a7-4d1b-bc65-f6f391be7203}, !- Inlet Branch Name 1
  {1631ee57-b15c-427c-ac59-49645fc44d14}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6404f289-f80a-4f1a-ae51-87394eccab18}, !- Handle
  Connector Splitter 1,                   !- Name
  {ff158258-a18f-42b9-8ba1-c1a94004915f}, !- Inlet Branch Name
  {4b5a14c9-7667-47eb-8235-913d754c1d50}, !- Outlet Branch Name 1
  {2d8d8de7-8775-42de-9f45-59539d0bdefa}; !- Outlet Branch Name 2

OS:Connection,
  {11df56f8-b509-4ade-b90c-8e5b08e1d97c}, !- Handle
  {886c2612-84d0-4d3f-8a31-933440bb6901}, !- Source Object
  14,                                     !- Outlet Port
  {26aabb85-f96f-4f9f-b8a4-873021be14f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5a14c9-7667-47eb-8235-913d754c1d50}, !- Handle
  {6404f289-f80a-4f1a-ae51-87394eccab18}, !- Source Object
  3,                                      !- Outlet Port
  {52683cfc-5b89-4583-a2ac-1992eefa51b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023bc7b6-32bc-4cce-acdd-f051940e3509}, !- Handle
  {ff670440-691c-429e-a9fc-6680dcdb4961}, !- Source Object
  3,                                      !- Outlet Port
  {886c2612-84d0-4d3f-8a31-933440bb6901}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {996cc55f-af30-42e6-a40a-e0bb07e8c16d}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {9c63de93-458f-4946-9650-51101b2c47a9}, !- Inlet Port
  {f05e97a1-22bb-456a-b0f3-958dad268b84}; !- Outlet Port

OS:Node,
  {5b478c72-d799-42e0-b3dc-24de94adb292}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {22df19d1-b9e8-4ade-b167-5893d7ac310b}, !- Inlet Port
  {b1b679c7-7f7d-4a48-936c-8659a071e684}; !- Outlet Port

OS:Node,
  {4e2092d5-6dc9-4ba8-bef0-c6c6460b99cd}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {cd747905-8243-4cea-a658-5da5e620ae50}, !- Inlet Port
  {833ad900-fa8e-46ba-806f-7e0d75366632}; !- Outlet Port

OS:Connector:Mixer,
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Handle
  Connector Mixer 2,                      !- Name
  {41795afe-cc21-4ca5-9dcb-23b1efad17af}, !- Outlet Branch Name
  {d8d1ab62-28d0-455d-94a7-a33c168b9d2a}, !- Inlet Branch Name 1
  {f3eede91-41ee-45bc-934e-e26498046aaf}, !- Inlet Branch Name 2
  {ce40db3f-ff02-4e52-aace-4bd7b1706aae}, !- Inlet Branch Name 3
  {ed41eac4-fe74-4a19-9e5a-e1b67bf7381c}, !- Inlet Branch Name 4
  {5e5546e0-d6d3-4b28-87ca-f16f1d2b5b21}, !- Inlet Branch Name 5
  {83cb9364-1116-4b50-99c9-0ace03daa19f}, !- Inlet Branch Name 6
  {aead997e-0fb1-4bdd-a242-1b5d3b1da96d}, !- Inlet Branch Name 7
  {2dbd7509-0993-44c7-bbf4-48c8e8316c44}, !- Inlet Branch Name 8
  {39292607-8c99-4d48-a9d4-2b65c3fe8e0f}, !- Inlet Branch Name 9
  {04b09ccf-3457-4433-8884-8e6680d4399d}, !- Inlet Branch Name 10
  {67a80b05-7a6f-4cff-9e90-5f29ff379bf5}, !- Inlet Branch Name 11
  {d3595a33-03be-46e0-8d03-9f388e06a9fa}, !- Inlet Branch Name 12
  {3f7bab64-fca0-4eac-829c-59ef5379cf3c}, !- Inlet Branch Name 13
  {7ac8d8f0-41cd-48a0-818a-3404a0a15c2e}, !- Inlet Branch Name 14
  {fcdd3585-f6c3-4979-83fa-a6ce8e8e70db}, !- Inlet Branch Name 15
  {7f2d90f6-bd44-4396-86e5-d64d1b0577c3}, !- Inlet Branch Name 16
  {3ed6b5ee-50c7-44f4-9ed5-05bc1a7a8ba6}, !- Inlet Branch Name 17
  {cb2269b4-53b0-4492-9b09-1f8164d39c39}, !- Inlet Branch Name 18
  {1ccac637-3515-465b-ae83-a457cabdb290}, !- Inlet Branch Name 19
  {a140c212-8278-4466-b666-bc0273b21a0f}, !- Inlet Branch Name 20
  {0fd8dc04-dd93-4ed2-8975-3c38d8a12aa7}, !- Inlet Branch Name 21
  {d0d864b1-283c-4ce4-a8db-f446e4e2c53c}, !- Inlet Branch Name 22
  {f979694a-8c30-4782-9bd9-2eda6b42e278}, !- Inlet Branch Name 23
  {88d4c1a3-0b41-43d7-9719-b72918856aa9}, !- Inlet Branch Name 24
  {7041a9e6-f510-41e2-9d04-ad425fa4944e}, !- Inlet Branch Name 25
  {681f94dd-76f0-493a-8f9e-4e7d7b306aa3}, !- Inlet Branch Name 26
  {e86cf75b-0a23-4ebf-a829-dbc2adc40816}, !- Inlet Branch Name 27
  {338eacf8-f061-48e0-b30b-4a106ddc3f2a}, !- Inlet Branch Name 28
  {b58b7ad4-8c45-4d8d-95ef-c9ae91cede05}, !- Inlet Branch Name 29
  {2349f738-ee9a-40d4-b911-10d7028a7312}, !- Inlet Branch Name 30
  {14ef97a0-b18b-4631-aab4-5cec745c0153}, !- Inlet Branch Name 31
  {abcd2343-1900-4425-baf6-37a5a426afc8}, !- Inlet Branch Name 32
  {cad37ed2-2d60-41ab-a05a-d1a6397afbea}, !- Inlet Branch Name 33
  {1a5eb933-4178-420e-a6ff-cc03338b482d}, !- Inlet Branch Name 34
  {f6f2da91-c1a6-43b7-8373-ce5c7511fd3f}, !- Inlet Branch Name 35
  {4a9dfab6-3a02-4373-ba93-055b2810d5f3}, !- Inlet Branch Name 36
  {0246bced-628d-4bb8-a415-b48fc89aaa2f}; !- Inlet Branch Name 37

OS:Connector:Splitter,
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Handle
  Connector Splitter 2,                   !- Name
  {f05e97a1-22bb-456a-b0f3-958dad268b84}, !- Inlet Branch Name
  {cd747905-8243-4cea-a658-5da5e620ae50}, !- Outlet Branch Name 1
  {f13285f4-e2ce-472f-a506-f4380af4c2cf}, !- Outlet Branch Name 2
  {4136c6d6-b76a-4665-a461-037540fff958}, !- Outlet Branch Name 3
  {ce16ea58-4ad2-46dd-810b-fbf94b7549c1}, !- Outlet Branch Name 4
  {04c20403-c07e-485e-ba1a-eb0a317bce77}, !- Outlet Branch Name 5
  {134a786d-d887-4fd8-8448-be9f72b1d438}, !- Outlet Branch Name 6
  {d83b38b6-84af-4894-a992-9c21e1aad1fd}, !- Outlet Branch Name 7
  {171f1e40-8026-480b-bb29-86bc9e46efaf}, !- Outlet Branch Name 8
  {da265a76-19ce-4342-b6b4-c29d479228f4}, !- Outlet Branch Name 9
  {aff2507b-dcf0-46fc-a17c-0c90e9a7e253}, !- Outlet Branch Name 10
  {3ff52840-3e7b-4d1b-aaed-34c878f016d5}, !- Outlet Branch Name 11
  {ff84d57f-435a-45ce-b8f1-f5ccc2865396}, !- Outlet Branch Name 12
  {7acc5ee8-32f9-410e-b647-b22581e3e44e}, !- Outlet Branch Name 13
  {7fa2b7a4-8c08-48f7-abcf-84ed649d73de}, !- Outlet Branch Name 14
  {4df7f991-8c46-409b-abc3-e73871b1ad20}, !- Outlet Branch Name 15
  {ca6a08c8-4f0a-49b8-9db2-ef83530f005d}, !- Outlet Branch Name 16
  {af775997-1b40-4b6f-aee7-8f5249c0da1f}, !- Outlet Branch Name 17
  {08b14f5d-6dee-4e82-a494-f8f1963d9910}, !- Outlet Branch Name 18
  {099f9913-61b7-4e6f-94f8-3a4328b634a2}, !- Outlet Branch Name 19
  {8711d7dd-b9c9-4713-a74d-2e02205ebaa4}, !- Outlet Branch Name 20
  {5dfaa366-3409-4af9-a070-f913260dd1af}, !- Outlet Branch Name 21
  {738f4aba-dae4-44e3-8aed-4acd82aa2a60}, !- Outlet Branch Name 22
  {dcba148f-a477-4b71-a8e7-1c6d6fdac562}, !- Outlet Branch Name 23
  {2813df4e-140d-4845-af02-f32a63da9a72}, !- Outlet Branch Name 24
  {87657069-d2ab-4113-b9b0-6317910ca528}, !- Outlet Branch Name 25
  {5e8e9d4d-00f6-4e74-a2b0-1e1952aaf063}, !- Outlet Branch Name 26
  {5b488014-650d-4751-b84e-adec1b188d8c}, !- Outlet Branch Name 27
  {e6648ae3-754c-4b85-b3e8-e21acf2e9c8b}, !- Outlet Branch Name 28
  {8a6ae631-460b-421a-9f40-7afc108d0190}, !- Outlet Branch Name 29
