  {cfdf8fb9-251c-4fc2-a755-8a8d9076beb7}, !- Outlet Branch Name 30
  {9a31247f-6163-4055-a518-1bc6fb401647}, !- Outlet Branch Name 31
  {1e168675-e58c-4e0e-bead-115c4acb58b2}, !- Outlet Branch Name 32
  {15de4d53-524d-46b1-8808-c0e152152adb}, !- Outlet Branch Name 33
  {8856d169-138c-4f31-8ab2-5352053d97c1}, !- Outlet Branch Name 34
  {2de9ecbc-5b9e-4bbf-8295-6b31fd966bf4}, !- Outlet Branch Name 35
  {a09aa689-1aeb-485e-997d-78b9a5819021}, !- Outlet Branch Name 36
  {75af44c0-ddf3-48ac-a9b0-4cfdf83bcfb9}; !- Outlet Branch Name 37

OS:Connection,
  {9c63de93-458f-4946-9650-51101b2c47a9}, !- Handle
  {886c2612-84d0-4d3f-8a31-933440bb6901}, !- Source Object
  17,                                     !- Outlet Port
  {996cc55f-af30-42e6-a40a-e0bb07e8c16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05e97a1-22bb-456a-b0f3-958dad268b84}, !- Handle
  {996cc55f-af30-42e6-a40a-e0bb07e8c16d}, !- Source Object
  3,                                      !- Outlet Port
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd747905-8243-4cea-a658-5da5e620ae50}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  3,                                      !- Outlet Port
  {4e2092d5-6dc9-4ba8-bef0-c6c6460b99cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1b679c7-7f7d-4a48-936c-8659a071e684}, !- Handle
  {5b478c72-d799-42e0-b3dc-24de94adb292}, !- Source Object
  3,                                      !- Outlet Port
  {886c2612-84d0-4d3f-8a31-933440bb6901}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {04db8e52-b109-4bf9-b1c5-f8a00460191e}, !- Handle
  {886c2612-84d0-4d3f-8a31-933440bb6901}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3a9bca45-f513-4b1e-894c-1a7f3b7328a5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {6da62156-64a5-48d9-a348-c63ba7afdc55}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {961d80e8-d722-44cf-9ce6-363068f55c89}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6da62156-64a5-48d9-a348-c63ba7afdc55}, !- Schedule Type Limits Name
  {be03ea13-784d-4759-b448-844a6e46e14e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be03ea13-784d-4759-b448-844a6e46e14e}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6da62156-64a5-48d9-a348-c63ba7afdc55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {708cf9ad-90c7-4d23-8a62-3d88b71ca195}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {961d80e8-d722-44cf-9ce6-363068f55c89}, !- Schedule Name
  {ff670440-691c-429e-a9fc-6680dcdb4961}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d20b3516-7500-4910-b9b8-f627dd1976d2}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {9f6f547b-8fbe-4a9c-98b0-3bc4bdbca9e1}, !- Inlet Node Name
  {6272f4c7-7fe0-441a-8649-e63968030169}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {60073b4f-fd73-4258-803f-b584d3c2bb6e}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {6272f4c7-7fe0-441a-8649-e63968030169}, !- Inlet Port
  {ff158258-a18f-42b9-8ba1-c1a94004915f}; !- Outlet Port

OS:Connection,
  {9f6f547b-8fbe-4a9c-98b0-3bc4bdbca9e1}, !- Handle
  {26aabb85-f96f-4f9f-b8a4-873021be14f5}, !- Source Object
  3,                                      !- Outlet Port
  {d20b3516-7500-4910-b9b8-f627dd1976d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6272f4c7-7fe0-441a-8649-e63968030169}, !- Handle
  {d20b3516-7500-4910-b9b8-f627dd1976d2}, !- Source Object
  3,                                      !- Outlet Port
  {60073b4f-fd73-4258-803f-b584d3c2bb6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff158258-a18f-42b9-8ba1-c1a94004915f}, !- Handle
  {60073b4f-fd73-4258-803f-b584d3c2bb6e}, !- Source Object
  3,                                      !- Outlet Port
  {6404f289-f80a-4f1a-ae51-87394eccab18}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {93f3f7c3-dfb7-4cf4-b4b2-efc0bd2f10fc}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {961d80e8-d722-44cf-9ce6-363068f55c89}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  7231.8307776044,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  7231.8307776044,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {eadb6268-4ba1-441d-8eda-e4aeebf64fd0}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {677ee3b2-9ad6-4a63-b012-27cc32975629}, !- Use Side Inlet Node Name
  {ede398ae-a668-416a-b0d7-a68c6de628ee}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {616d8ed1-5ca1-450d-9eec-0e7bf36f1feb}, !- Handle
  Schedule Day 89,                        !- Name
  {9dbd0b26-6302-4c7d-9395-d00bd19098c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {639b6686-a22f-48d3-a3e9-534097bef9de}, !- Handle
  Schedule Day 90,                        !- Name
  {9dbd0b26-6302-4c7d-9395-d00bd19098c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {16dc15aa-be33-4067-9000-3498778a5321}, !- Handle
  {93f3f7c3-dfb7-4cf4-b4b2-efc0bd2f10fc}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {41e90652-ac26-4f25-81f2-5c9d19aa431c}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {ede398ae-a668-416a-b0d7-a68c6de628ee}, !- Inlet Port
  {af3fdfde-23a7-4d1b-bc65-f6f391be7203}; !- Outlet Port

OS:Connection,
  {677ee3b2-9ad6-4a63-b012-27cc32975629}, !- Handle
  {52683cfc-5b89-4583-a2ac-1992eefa51b5}, !- Source Object
  3,                                      !- Outlet Port
  {93f3f7c3-dfb7-4cf4-b4b2-efc0bd2f10fc}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ede398ae-a668-416a-b0d7-a68c6de628ee}, !- Handle
  {93f3f7c3-dfb7-4cf4-b4b2-efc0bd2f10fc}, !- Source Object
  32,                                     !- Outlet Port
  {41e90652-ac26-4f25-81f2-5c9d19aa431c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3fdfde-23a7-4d1b-bc65-f6f391be7203}, !- Handle
  {41e90652-ac26-4f25-81f2-5c9d19aa431c}, !- Source Object
  3,                                      !- Outlet Port
  {4f309c08-8227-44f1-81f4-d262c9a28bc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f0558d9-b3ef-4662-ab24-c015b4b9c2ac}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {36b1cadc-d2e7-47e0-a717-d4786b58b62f}, !- Inlet Node Name
  {36723489-6112-44ff-a8b8-5d69767741ce}; !- Outlet Node Name

OS:Node,
  {c4b96478-7fcf-47a1-8e54-836e4bd086e1}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {2d8d8de7-8775-42de-9f45-59539d0bdefa}, !- Inlet Port
  {36b1cadc-d2e7-47e0-a717-d4786b58b62f}; !- Outlet Port

OS:Connection,
  {2d8d8de7-8775-42de-9f45-59539d0bdefa}, !- Handle
  {6404f289-f80a-4f1a-ae51-87394eccab18}, !- Source Object
  4,                                      !- Outlet Port
  {c4b96478-7fcf-47a1-8e54-836e4bd086e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bb4021b-be0a-4bdc-bf5e-7af7c585cde8}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {36723489-6112-44ff-a8b8-5d69767741ce}, !- Inlet Port
  {1631ee57-b15c-427c-ac59-49645fc44d14}; !- Outlet Port

OS:Connection,
  {36b1cadc-d2e7-47e0-a717-d4786b58b62f}, !- Handle
  {c4b96478-7fcf-47a1-8e54-836e4bd086e1}, !- Source Object
  3,                                      !- Outlet Port
  {1f0558d9-b3ef-4662-ab24-c015b4b9c2ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36723489-6112-44ff-a8b8-5d69767741ce}, !- Handle
  {1f0558d9-b3ef-4662-ab24-c015b4b9c2ac}, !- Source Object
  3,                                      !- Outlet Port
  {4bb4021b-be0a-4bdc-bf5e-7af7c585cde8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1631ee57-b15c-427c-ac59-49645fc44d14}, !- Handle
  {4bb4021b-be0a-4bdc-bf5e-7af7c585cde8}, !- Source Object
  3,                                      !- Outlet Port
  {4f309c08-8227-44f1-81f4-d262c9a28bc2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4cc1a96a-3adb-44b0-81dc-9d479104d078}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {833ad900-fa8e-46ba-806f-7e0d75366632}, !- Inlet Node Name
  {2cd713d5-85f4-4338-bf12-cd05014a8ecd}; !- Outlet Node Name

OS:Node,
  {056f5942-11f1-42c1-9ce7-e33ef515c469}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {2cd713d5-85f4-4338-bf12-cd05014a8ecd}, !- Inlet Port
  {d8d1ab62-28d0-455d-94a7-a33c168b9d2a}; !- Outlet Port

OS:Connection,
  {833ad900-fa8e-46ba-806f-7e0d75366632}, !- Handle
  {4e2092d5-6dc9-4ba8-bef0-c6c6460b99cd}, !- Source Object
  3,                                      !- Outlet Port
  {4cc1a96a-3adb-44b0-81dc-9d479104d078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd713d5-85f4-4338-bf12-cd05014a8ecd}, !- Handle
  {4cc1a96a-3adb-44b0-81dc-9d479104d078}, !- Source Object
  3,                                      !- Outlet Port
  {056f5942-11f1-42c1-9ce7-e33ef515c469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d1ab62-28d0-455d-94a7-a33c168b9d2a}, !- Handle
  {056f5942-11f1-42c1-9ce7-e33ef515c469}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {077cf5f9-14af-4696-98da-1ef668066a58}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {e0ce1358-e3e9-469a-95aa-c3f60de8fc4e}, !- Inlet Node Name
  {ea10a8ed-96dd-43c2-98f2-ff3d048528fd}; !- Outlet Node Name

OS:Node,
  {f1f74b4b-b997-4bb3-810b-ec70cd68695b}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {3be6d69f-6a15-4603-99f1-671c8f6852d7}, !- Inlet Port
  {e0ce1358-e3e9-469a-95aa-c3f60de8fc4e}; !- Outlet Port

OS:Connection,
  {3be6d69f-6a15-4603-99f1-671c8f6852d7}, !- Handle
  {4f309c08-8227-44f1-81f4-d262c9a28bc2}, !- Source Object
  2,                                      !- Outlet Port
  {f1f74b4b-b997-4bb3-810b-ec70cd68695b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ce1358-e3e9-469a-95aa-c3f60de8fc4e}, !- Handle
  {f1f74b4b-b997-4bb3-810b-ec70cd68695b}, !- Source Object
  3,                                      !- Outlet Port
  {077cf5f9-14af-4696-98da-1ef668066a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea10a8ed-96dd-43c2-98f2-ff3d048528fd}, !- Handle
  {077cf5f9-14af-4696-98da-1ef668066a58}, !- Source Object
  3,                                      !- Outlet Port
  {ff670440-691c-429e-a9fc-6680dcdb4961}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3acdbe6f-7612-422e-9e93-684a047fbb3b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1499441e-6553-4afc-a109-27a5724d6bbf}, !- Inlet Node Name
  {22df19d1-b9e8-4ade-b167-5893d7ac310b}; !- Outlet Node Name

OS:Node,
  {61674a57-e223-45d2-aa48-29e11045c368}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {41795afe-cc21-4ca5-9dcb-23b1efad17af}, !- Inlet Port
  {1499441e-6553-4afc-a109-27a5724d6bbf}; !- Outlet Port

OS:Connection,
  {41795afe-cc21-4ca5-9dcb-23b1efad17af}, !- Handle
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Source Object
  2,                                      !- Outlet Port
  {61674a57-e223-45d2-aa48-29e11045c368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1499441e-6553-4afc-a109-27a5724d6bbf}, !- Handle
  {61674a57-e223-45d2-aa48-29e11045c368}, !- Source Object
  3,                                      !- Outlet Port
  {3acdbe6f-7612-422e-9e93-684a047fbb3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22df19d1-b9e8-4ade-b167-5893d7ac310b}, !- Handle
  {3acdbe6f-7612-422e-9e93-684a047fbb3b}, !- Source Object
  3,                                      !- Outlet Port
  {5b478c72-d799-42e0-b3dc-24de94adb292}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {26dd52c6-a16b-4ab3-b726-e777946d0de5}, !- Handle
  Water Use Connections 1,                !- Name
  {df3c5d06-4917-46a3-8e75-69b272e16baa}, !- Inlet Node Name
  {8c1b1a7c-2b00-4059-a056-0baa41a09353}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {806e70f0-a737-4e00-b019-1392a2f2268b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {15269b3e-c6ab-4f3e-8a8a-394a4a3afbc1}, !- Handle
  GuestRoom103 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  {5ec09138-8c1a-461d-bf90-6c345d5181ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ec09138-8c1a-461d-bf90-6c345d5181ba}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  {c01e4012-41b8-4cab-9bae-b1b33c7fbf00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c01e4012-41b8-4cab-9bae-b1b33c7fbf00}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {9dbd0b26-6302-4c7d-9395-d00bd19098c4}, !- Schedule Type Limits Name
  {efedf446-fe52-4efb-8047-b6bf5cc8a11c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efedf446-fe52-4efb-8047-b6bf5cc8a11c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {9dbd0b26-6302-4c7d-9395-d00bd19098c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {806e70f0-a737-4e00-b019-1392a2f2268b}, !- Handle
  GuestRoom103 Service Water Use 0.04gpm, !- Name
  {15269b3e-c6ab-4f3e-8a8a-394a4a3afbc1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {884a5f81-1635-4f00-96ab-b05323c7054c}, !- Handle
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  {3166e5d0-8291-4884-bafc-08609bf0e4e9}, !- Default Day Schedule Name
  {f4684437-6414-4a88-86db-c0384c4cb491}, !- Summer Design Day Schedule Name
  {30f98d76-965c-4e40-9999-635a497b9f53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3166e5d0-8291-4884-bafc-08609bf0e4e9}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Default,   !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {30f98d76-965c-4e40-9999-635a497b9f53}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {f4684437-6414-4a88-86db-c0384c4cb491}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {cdddeacb-d241-4c68-9805-bdf81304c617}, !- Handle
  Schedule Rule 14,                       !- Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7bf0440-9b2d-4c2d-a249-47e8ab19183c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7bf0440-9b2d-4c2d-a249-47e8ab19183c}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
  {610c3c74-4eac-42dd-adcf-c6a09fe99e41}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {f13285f4-e2ce-472f-a506-f4380af4c2cf}, !- Inlet Port
  {df3c5d06-4917-46a3-8e75-69b272e16baa}; !- Outlet Port

OS:Connection,
  {f13285f4-e2ce-472f-a506-f4380af4c2cf}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  4,                                      !- Outlet Port
  {610c3c74-4eac-42dd-adcf-c6a09fe99e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45e840c9-1570-4ee2-ad63-262fd26ee2c5}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {8c1b1a7c-2b00-4059-a056-0baa41a09353}, !- Inlet Port
  {f3eede91-41ee-45bc-934e-e26498046aaf}; !- Outlet Port

OS:Connection,
  {df3c5d06-4917-46a3-8e75-69b272e16baa}, !- Handle
  {610c3c74-4eac-42dd-adcf-c6a09fe99e41}, !- Source Object
  3,                                      !- Outlet Port
  {26dd52c6-a16b-4ab3-b726-e777946d0de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1b1a7c-2b00-4059-a056-0baa41a09353}, !- Handle
  {26dd52c6-a16b-4ab3-b726-e777946d0de5}, !- Source Object
  3,                                      !- Outlet Port
  {45e840c9-1570-4ee2-ad63-262fd26ee2c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3eede91-41ee-45bc-934e-e26498046aaf}, !- Handle
  {45e840c9-1570-4ee2-ad63-262fd26ee2c5}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2f03e252-64dd-478a-aa18-7efc47555205}, !- Handle
  Water Use Connections 2,                !- Name
  {caf57567-930d-486a-b57f-517ae55eef45}, !- Inlet Node Name
  {7d7f89c7-7494-4616-b612-309dada6cf14}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2b52a9b-e0ff-457b-9d7c-0d26cd1b4962}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {74d2d02f-3727-440b-ad6f-901e5aac32c7}, !- Handle
  GuestRoom104 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f2b52a9b-e0ff-457b-9d7c-0d26cd1b4962}, !- Handle
  GuestRoom104 Service Water Use 0.04gpm, !- Name
  {74d2d02f-3727-440b-ad6f-901e5aac32c7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a49f3e46-77b4-4c92-b1c0-ebe412efa07d}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {4136c6d6-b76a-4665-a461-037540fff958}, !- Inlet Port
  {caf57567-930d-486a-b57f-517ae55eef45}; !- Outlet Port

OS:Connection,
  {4136c6d6-b76a-4665-a461-037540fff958}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  5,                                      !- Outlet Port
  {a49f3e46-77b4-4c92-b1c0-ebe412efa07d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {364c157d-c658-4d3a-bfd6-b3056f206650}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {7d7f89c7-7494-4616-b612-309dada6cf14}, !- Inlet Port
  {ce40db3f-ff02-4e52-aace-4bd7b1706aae}; !- Outlet Port

OS:Connection,
  {caf57567-930d-486a-b57f-517ae55eef45}, !- Handle
  {a49f3e46-77b4-4c92-b1c0-ebe412efa07d}, !- Source Object
  3,                                      !- Outlet Port
  {2f03e252-64dd-478a-aa18-7efc47555205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d7f89c7-7494-4616-b612-309dada6cf14}, !- Handle
  {2f03e252-64dd-478a-aa18-7efc47555205}, !- Source Object
  3,                                      !- Outlet Port
  {364c157d-c658-4d3a-bfd6-b3056f206650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce40db3f-ff02-4e52-aace-4bd7b1706aae}, !- Handle
  {364c157d-c658-4d3a-bfd6-b3056f206650}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {760ea5f4-28d1-4d46-a41e-0aa9c80b3631}, !- Handle
  Water Use Connections 3,                !- Name
  {14ae3c04-fabf-4187-b03a-99f25473f3ce}, !- Inlet Node Name
  {3381a1e3-3b2c-4896-9d40-706bf2eec234}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {887fba4c-4dbb-493a-8450-ea27cb308612}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c6f986f5-931a-44f2-8403-4c6ee71e6a91}, !- Handle
  GuestRoom105 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {887fba4c-4dbb-493a-8450-ea27cb308612}, !- Handle
  GuestRoom105 Service Water Use 0.04gpm, !- Name
  {c6f986f5-931a-44f2-8403-4c6ee71e6a91}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {61dd5026-a2ec-4bdb-8440-c79a8e119fa5}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {ce16ea58-4ad2-46dd-810b-fbf94b7549c1}, !- Inlet Port
  {14ae3c04-fabf-4187-b03a-99f25473f3ce}; !- Outlet Port

OS:Connection,
  {ce16ea58-4ad2-46dd-810b-fbf94b7549c1}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  6,                                      !- Outlet Port
  {61dd5026-a2ec-4bdb-8440-c79a8e119fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {025b6ee1-c9c3-41aa-bd15-a76dca3658b7}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {3381a1e3-3b2c-4896-9d40-706bf2eec234}, !- Inlet Port
  {ed41eac4-fe74-4a19-9e5a-e1b67bf7381c}; !- Outlet Port

OS:Connection,
  {14ae3c04-fabf-4187-b03a-99f25473f3ce}, !- Handle
  {61dd5026-a2ec-4bdb-8440-c79a8e119fa5}, !- Source Object
  3,                                      !- Outlet Port
  {760ea5f4-28d1-4d46-a41e-0aa9c80b3631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3381a1e3-3b2c-4896-9d40-706bf2eec234}, !- Handle
  {760ea5f4-28d1-4d46-a41e-0aa9c80b3631}, !- Source Object
  3,                                      !- Outlet Port
  {025b6ee1-c9c3-41aa-bd15-a76dca3658b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed41eac4-fe74-4a19-9e5a-e1b67bf7381c}, !- Handle
  {025b6ee1-c9c3-41aa-bd15-a76dca3658b7}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b45ee914-3c68-4404-b302-3c61d1850665}, !- Handle
  Water Use Connections 4,                !- Name
  {d33c1dbe-2a5d-40d7-b210-09245b36ca2f}, !- Inlet Node Name
  {94bb2c9d-638d-4b04-8955-b3b792a6aed5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f4d99277-b7c3-471f-bf37-9965af5480bd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d2b14971-92f4-411b-bfc0-d1148dc9689a}, !- Handle
  GuestRoom202_205 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f4d99277-b7c3-471f-bf37-9965af5480bd}, !- Handle
  GuestRoom202_205 Service Water Use 0.15gpm, !- Name
  {d2b14971-92f4-411b-bfc0-d1148dc9689a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e0ca3ecf-215d-4b0a-abec-a9aa0f0db504}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {04c20403-c07e-485e-ba1a-eb0a317bce77}, !- Inlet Port
  {d33c1dbe-2a5d-40d7-b210-09245b36ca2f}; !- Outlet Port

OS:Connection,
  {04c20403-c07e-485e-ba1a-eb0a317bce77}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  7,                                      !- Outlet Port
  {e0ca3ecf-215d-4b0a-abec-a9aa0f0db504}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24e05480-3b8b-49c0-b3cd-9334da60b6e8}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {94bb2c9d-638d-4b04-8955-b3b792a6aed5}, !- Inlet Port
  {5e5546e0-d6d3-4b28-87ca-f16f1d2b5b21}; !- Outlet Port

OS:Connection,
  {d33c1dbe-2a5d-40d7-b210-09245b36ca2f}, !- Handle
  {e0ca3ecf-215d-4b0a-abec-a9aa0f0db504}, !- Source Object
  3,                                      !- Outlet Port
  {b45ee914-3c68-4404-b302-3c61d1850665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94bb2c9d-638d-4b04-8955-b3b792a6aed5}, !- Handle
  {b45ee914-3c68-4404-b302-3c61d1850665}, !- Source Object
  3,                                      !- Outlet Port
  {24e05480-3b8b-49c0-b3cd-9334da60b6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e5546e0-d6d3-4b28-87ca-f16f1d2b5b21}, !- Handle
  {24e05480-3b8b-49c0-b3cd-9334da60b6e8}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {efcfe1b4-696a-460b-82bd-14113bc84bfb}, !- Handle
  Water Use Connections 5,                !- Name
  {3dedd4f8-474d-4c2a-b2d0-e652718bd1be}, !- Inlet Node Name
  {be16b131-05b9-4314-be5d-738070ffc10f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {deebf2a1-49d4-4b3e-acf1-9ef540c07100}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d03de826-746c-4031-b8ab-46ec8cc96cfa}, !- Handle
  GuestRoom206_208 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {deebf2a1-49d4-4b3e-acf1-9ef540c07100}, !- Handle
  GuestRoom206_208 Service Water Use 0.12gpm, !- Name
  {d03de826-746c-4031-b8ab-46ec8cc96cfa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2db7e194-6953-4454-8ac7-8661ec6d9f19}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {134a786d-d887-4fd8-8448-be9f72b1d438}, !- Inlet Port
  {3dedd4f8-474d-4c2a-b2d0-e652718bd1be}; !- Outlet Port

OS:Connection,
  {134a786d-d887-4fd8-8448-be9f72b1d438}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  8,                                      !- Outlet Port
  {2db7e194-6953-4454-8ac7-8661ec6d9f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9b93b8c-fefe-42a6-8c62-b1658edfc6d8}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {be16b131-05b9-4314-be5d-738070ffc10f}, !- Inlet Port
  {83cb9364-1116-4b50-99c9-0ace03daa19f}; !- Outlet Port

OS:Connection,
  {3dedd4f8-474d-4c2a-b2d0-e652718bd1be}, !- Handle
  {2db7e194-6953-4454-8ac7-8661ec6d9f19}, !- Source Object
  3,                                      !- Outlet Port
  {efcfe1b4-696a-460b-82bd-14113bc84bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be16b131-05b9-4314-be5d-738070ffc10f}, !- Handle
  {efcfe1b4-696a-460b-82bd-14113bc84bfb}, !- Source Object
  3,                                      !- Outlet Port
  {e9b93b8c-fefe-42a6-8c62-b1658edfc6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83cb9364-1116-4b50-99c9-0ace03daa19f}, !- Handle
  {e9b93b8c-fefe-42a6-8c62-b1658edfc6d8}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5a874756-47d8-4beb-b1ad-0625a359d1b9}, !- Handle
  Water Use Connections 6,                !- Name
  {d2334f3c-8a13-4085-ac9f-ed9f407f39ed}, !- Inlet Node Name
  {3a87eca8-c361-4f61-b5c7-f3a43e9cb2e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bb1b7628-e161-4ed7-8fa7-f60101933d2d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {918bdbaa-d347-4d47-a289-c87875f6ae15}, !- Handle
  GuestRoom209_212 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bb1b7628-e161-4ed7-8fa7-f60101933d2d}, !- Handle
  GuestRoom209_212 Service Water Use 0.15gpm, !- Name
  {918bdbaa-d347-4d47-a289-c87875f6ae15}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f5f82665-d0c0-4824-9166-9adf6d658303}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {d83b38b6-84af-4894-a992-9c21e1aad1fd}, !- Inlet Port
  {d2334f3c-8a13-4085-ac9f-ed9f407f39ed}; !- Outlet Port

OS:Connection,
  {d83b38b6-84af-4894-a992-9c21e1aad1fd}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  9,                                      !- Outlet Port
  {f5f82665-d0c0-4824-9166-9adf6d658303}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e6c1d67-9b91-4b33-9225-062ac2f93014}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {3a87eca8-c361-4f61-b5c7-f3a43e9cb2e6}, !- Inlet Port
  {aead997e-0fb1-4bdd-a242-1b5d3b1da96d}; !- Outlet Port

OS:Connection,
  {d2334f3c-8a13-4085-ac9f-ed9f407f39ed}, !- Handle
  {f5f82665-d0c0-4824-9166-9adf6d658303}, !- Source Object
  3,                                      !- Outlet Port
  {5a874756-47d8-4beb-b1ad-0625a359d1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a87eca8-c361-4f61-b5c7-f3a43e9cb2e6}, !- Handle
  {5a874756-47d8-4beb-b1ad-0625a359d1b9}, !- Source Object
  3,                                      !- Outlet Port
  {3e6c1d67-9b91-4b33-9225-062ac2f93014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aead997e-0fb1-4bdd-a242-1b5d3b1da96d}, !- Handle
  {3e6c1d67-9b91-4b33-9225-062ac2f93014}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a5fb7322-e6d8-4db5-bc35-a6c18507d9e9}, !- Handle
  Water Use Connections 7,                !- Name
  {bd6a0f22-2e5c-4c9f-9547-b5c3583df079}, !- Inlet Node Name
  {a34194cd-c4ac-40c4-85e2-7a2ff978a633}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58b6bc02-bb49-4fb2-990f-0b66e3b05682}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41a825be-9133-467d-b266-9b1b91f8e485}, !- Handle
  GuestRoom213 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {58b6bc02-bb49-4fb2-990f-0b66e3b05682}, !- Handle
  GuestRoom213 Service Water Use 0.04gpm, !- Name
  {41a825be-9133-467d-b266-9b1b91f8e485}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a97fa103-d9c1-470a-9e83-ff57206fa0c2}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {171f1e40-8026-480b-bb29-86bc9e46efaf}, !- Inlet Port
  {bd6a0f22-2e5c-4c9f-9547-b5c3583df079}; !- Outlet Port

OS:Connection,
  {171f1e40-8026-480b-bb29-86bc9e46efaf}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  10,                                     !- Outlet Port
  {a97fa103-d9c1-470a-9e83-ff57206fa0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83483394-a528-478b-b1f6-751e2485729a}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {a34194cd-c4ac-40c4-85e2-7a2ff978a633}, !- Inlet Port
  {2dbd7509-0993-44c7-bbf4-48c8e8316c44}; !- Outlet Port

OS:Connection,
  {bd6a0f22-2e5c-4c9f-9547-b5c3583df079}, !- Handle
  {a97fa103-d9c1-470a-9e83-ff57206fa0c2}, !- Source Object
  3,                                      !- Outlet Port
  {a5fb7322-e6d8-4db5-bc35-a6c18507d9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a34194cd-c4ac-40c4-85e2-7a2ff978a633}, !- Handle
  {a5fb7322-e6d8-4db5-bc35-a6c18507d9e9}, !- Source Object
  3,                                      !- Outlet Port
  {83483394-a528-478b-b1f6-751e2485729a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dbd7509-0993-44c7-bbf4-48c8e8316c44}, !- Handle
  {83483394-a528-478b-b1f6-751e2485729a}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {63721937-7d18-4bc3-bd2b-737d2c9bbd10}, !- Handle
  Water Use Connections 8,                !- Name
  {49fd16b7-7dc9-4f7c-8d7d-d4a6c52f6b56}, !- Inlet Node Name
  {ea3bea66-14dc-416a-b959-02fd7afa79fd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {95cef737-bb59-49f6-91e2-ffc8ac06a707}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {77302844-7fc8-409d-bfa0-a01e4ba9dadb}, !- Handle
  GuestRoom214 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {95cef737-bb59-49f6-91e2-ffc8ac06a707}, !- Handle
  GuestRoom214 Service Water Use 0.04gpm, !- Name
  {77302844-7fc8-409d-bfa0-a01e4ba9dadb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {70f06ced-e0cf-45c3-9856-2c3363ab3eda}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {da265a76-19ce-4342-b6b4-c29d479228f4}, !- Inlet Port
  {49fd16b7-7dc9-4f7c-8d7d-d4a6c52f6b56}; !- Outlet Port

OS:Connection,
  {da265a76-19ce-4342-b6b4-c29d479228f4}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  11,                                     !- Outlet Port
  {70f06ced-e0cf-45c3-9856-2c3363ab3eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9441ea18-d8a3-4fa5-be81-19f5d7b88b32}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {ea3bea66-14dc-416a-b959-02fd7afa79fd}, !- Inlet Port
  {39292607-8c99-4d48-a9d4-2b65c3fe8e0f}; !- Outlet Port

OS:Connection,
  {49fd16b7-7dc9-4f7c-8d7d-d4a6c52f6b56}, !- Handle
  {70f06ced-e0cf-45c3-9856-2c3363ab3eda}, !- Source Object
  3,                                      !- Outlet Port
  {63721937-7d18-4bc3-bd2b-737d2c9bbd10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3bea66-14dc-416a-b959-02fd7afa79fd}, !- Handle
  {63721937-7d18-4bc3-bd2b-737d2c9bbd10}, !- Source Object
  3,                                      !- Outlet Port
  {9441ea18-d8a3-4fa5-be81-19f5d7b88b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39292607-8c99-4d48-a9d4-2b65c3fe8e0f}, !- Handle
  {9441ea18-d8a3-4fa5-be81-19f5d7b88b32}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7f067c96-7cd9-4d72-b124-d7d4fc2e475a}, !- Handle
  Water Use Connections 9,                !- Name
  {4f18a310-be56-4c6e-802d-93553ed47254}, !- Inlet Node Name
  {49ac67e6-ff5a-4c38-b213-17898ed2137f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ae8697c6-ff83-492b-8bda-5233b4c9fa3a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {72b35d9f-65c4-4205-99c4-4e19a65e32b7}, !- Handle
  GuestRoom219 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ae8697c6-ff83-492b-8bda-5233b4c9fa3a}, !- Handle
  GuestRoom219 Service Water Use 0.04gpm, !- Name
  {72b35d9f-65c4-4205-99c4-4e19a65e32b7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0ebaec37-9c61-4fff-9e94-a471c079b44b}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {aff2507b-dcf0-46fc-a17c-0c90e9a7e253}, !- Inlet Port
  {4f18a310-be56-4c6e-802d-93553ed47254}; !- Outlet Port

OS:Connection,
  {aff2507b-dcf0-46fc-a17c-0c90e9a7e253}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  12,                                     !- Outlet Port
  {0ebaec37-9c61-4fff-9e94-a471c079b44b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbe70ba9-bc97-4752-aaeb-229964898770}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {49ac67e6-ff5a-4c38-b213-17898ed2137f}, !- Inlet Port
  {04b09ccf-3457-4433-8884-8e6680d4399d}; !- Outlet Port

OS:Connection,
  {4f18a310-be56-4c6e-802d-93553ed47254}, !- Handle
  {0ebaec37-9c61-4fff-9e94-a471c079b44b}, !- Source Object
  3,                                      !- Outlet Port
  {7f067c96-7cd9-4d72-b124-d7d4fc2e475a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49ac67e6-ff5a-4c38-b213-17898ed2137f}, !- Handle
  {7f067c96-7cd9-4d72-b124-d7d4fc2e475a}, !- Source Object
  3,                                      !- Outlet Port
  {bbe70ba9-bc97-4752-aaeb-229964898770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b09ccf-3457-4433-8884-8e6680d4399d}, !- Handle
  {bbe70ba9-bc97-4752-aaeb-229964898770}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5efd1ea3-6138-4da2-9eb4-944cc301b9fd}, !- Handle
  Water Use Connections 10,               !- Name
  {ef644e55-7440-42cf-b86a-2c84d8ebd092}, !- Inlet Node Name
  {291adcd9-78a4-4e61-84a9-2bb9d715e744}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {443202e7-4ae8-40be-af5e-224b62efb776}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef01a960-6473-4729-bd52-62905e2b0a05}, !- Handle
  GuestRoom220_223 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {443202e7-4ae8-40be-af5e-224b62efb776}, !- Handle
  GuestRoom220_223 Service Water Use 0.15gpm, !- Name
  {ef01a960-6473-4729-bd52-62905e2b0a05}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d6fbf564-2ce6-4db5-bae2-7f9286b4854b}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {3ff52840-3e7b-4d1b-aaed-34c878f016d5}, !- Inlet Port
  {ef644e55-7440-42cf-b86a-2c84d8ebd092}; !- Outlet Port

OS:Connection,
  {3ff52840-3e7b-4d1b-aaed-34c878f016d5}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  13,                                     !- Outlet Port
  {d6fbf564-2ce6-4db5-bae2-7f9286b4854b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cee4c6bb-ccba-489d-b70e-e0a8c021ecf9}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {291adcd9-78a4-4e61-84a9-2bb9d715e744}, !- Inlet Port
  {67a80b05-7a6f-4cff-9e90-5f29ff379bf5}; !- Outlet Port

OS:Connection,
  {ef644e55-7440-42cf-b86a-2c84d8ebd092}, !- Handle
  {d6fbf564-2ce6-4db5-bae2-7f9286b4854b}, !- Source Object
  3,                                      !- Outlet Port
  {5efd1ea3-6138-4da2-9eb4-944cc301b9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291adcd9-78a4-4e61-84a9-2bb9d715e744}, !- Handle
  {5efd1ea3-6138-4da2-9eb4-944cc301b9fd}, !- Source Object
  3,                                      !- Outlet Port
  {cee4c6bb-ccba-489d-b70e-e0a8c021ecf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a80b05-7a6f-4cff-9e90-5f29ff379bf5}, !- Handle
  {cee4c6bb-ccba-489d-b70e-e0a8c021ecf9}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4e0d09e5-05db-4fbd-90f3-f25e5a87a9a9}, !- Handle
  Water Use Connections 11,               !- Name
  {82b4c86f-da6b-4ad7-9239-ba63004d4d51}, !- Inlet Node Name
  {c5827490-21eb-49b3-a813-4cdd61891ac5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b3db3e4e-c356-40ab-b18b-2076ecd03ce1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26aef6fe-4ecd-46f4-8007-9e4a6914f1d0}, !- Handle
  GuestRoom224 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b3db3e4e-c356-40ab-b18b-2076ecd03ce1}, !- Handle
  GuestRoom224 Service Water Use 0.04gpm, !- Name
  {26aef6fe-4ecd-46f4-8007-9e4a6914f1d0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {395c76c0-affc-4333-8465-9e9030c001f3}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {ff84d57f-435a-45ce-b8f1-f5ccc2865396}, !- Inlet Port
  {82b4c86f-da6b-4ad7-9239-ba63004d4d51}; !- Outlet Port

OS:Connection,
  {ff84d57f-435a-45ce-b8f1-f5ccc2865396}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  14,                                     !- Outlet Port
  {395c76c0-affc-4333-8465-9e9030c001f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9111011-bc41-420b-8e61-30c3c6838566}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {c5827490-21eb-49b3-a813-4cdd61891ac5}, !- Inlet Port
  {d3595a33-03be-46e0-8d03-9f388e06a9fa}; !- Outlet Port

OS:Connection,
  {82b4c86f-da6b-4ad7-9239-ba63004d4d51}, !- Handle
  {395c76c0-affc-4333-8465-9e9030c001f3}, !- Source Object
  3,                                      !- Outlet Port
  {4e0d09e5-05db-4fbd-90f3-f25e5a87a9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5827490-21eb-49b3-a813-4cdd61891ac5}, !- Handle
  {4e0d09e5-05db-4fbd-90f3-f25e5a87a9a9}, !- Source Object
  3,                                      !- Outlet Port
  {a9111011-bc41-420b-8e61-30c3c6838566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3595a33-03be-46e0-8d03-9f388e06a9fa}, !- Handle
  {a9111011-bc41-420b-8e61-30c3c6838566}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {231d6099-1d3b-47aa-a94c-ca84e6866176}, !- Handle
  Water Use Connections 12,               !- Name
  {1e8647f2-b09c-42dd-9381-6a261be481ec}, !- Inlet Node Name
  {bd43d870-ac00-47a2-aa23-31449bc1c549}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {083bc562-1319-4b96-baa7-97342992953d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {44339a1e-f3d8-4bb5-a777-60eab54f91b6}, !- Handle
  GuestRoom309_312 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {083bc562-1319-4b96-baa7-97342992953d}, !- Handle
  GuestRoom309_312 Service Water Use 0.15gpm, !- Name
  {44339a1e-f3d8-4bb5-a777-60eab54f91b6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {91ef385b-9fa2-4b83-a26d-03fe6eea57cc}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {7acc5ee8-32f9-410e-b647-b22581e3e44e}, !- Inlet Port
  {1e8647f2-b09c-42dd-9381-6a261be481ec}; !- Outlet Port

OS:Connection,
  {7acc5ee8-32f9-410e-b647-b22581e3e44e}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  15,                                     !- Outlet Port
  {91ef385b-9fa2-4b83-a26d-03fe6eea57cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2403e2ab-96d8-4e53-aff3-f3c636aabae6}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {bd43d870-ac00-47a2-aa23-31449bc1c549}, !- Inlet Port
  {3f7bab64-fca0-4eac-829c-59ef5379cf3c}; !- Outlet Port

OS:Connection,
  {1e8647f2-b09c-42dd-9381-6a261be481ec}, !- Handle
  {91ef385b-9fa2-4b83-a26d-03fe6eea57cc}, !- Source Object
  3,                                      !- Outlet Port
  {231d6099-1d3b-47aa-a94c-ca84e6866176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd43d870-ac00-47a2-aa23-31449bc1c549}, !- Handle
  {231d6099-1d3b-47aa-a94c-ca84e6866176}, !- Source Object
  3,                                      !- Outlet Port
  {2403e2ab-96d8-4e53-aff3-f3c636aabae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7bab64-fca0-4eac-829c-59ef5379cf3c}, !- Handle
  {2403e2ab-96d8-4e53-aff3-f3c636aabae6}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b690093c-0e6d-4355-8206-9de0d4ca9b30}, !- Handle
  Water Use Connections 13,               !- Name
  {c9adbfc2-209b-4b5d-a9aa-1a2334f98ef3}, !- Inlet Node Name
  {32cef89c-52f2-4c71-8921-cf394d7caf4e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {94de5e8f-fc6b-48aa-9b9f-c3d7021881e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dab65c91-bf18-434f-acf9-c6ba26d152d8}, !- Handle
  GuestRoom314 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {94de5e8f-fc6b-48aa-9b9f-c3d7021881e3}, !- Handle
  GuestRoom314 Service Water Use 0.04gpm, !- Name
  {dab65c91-bf18-434f-acf9-c6ba26d152d8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {617f7e2b-c560-4067-81ce-f637003a053d}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {7fa2b7a4-8c08-48f7-abcf-84ed649d73de}, !- Inlet Port
  {c9adbfc2-209b-4b5d-a9aa-1a2334f98ef3}; !- Outlet Port

OS:Connection,
  {7fa2b7a4-8c08-48f7-abcf-84ed649d73de}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  16,                                     !- Outlet Port
  {617f7e2b-c560-4067-81ce-f637003a053d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4768a224-c344-44ab-8cf6-3a81868d0e04}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {32cef89c-52f2-4c71-8921-cf394d7caf4e}, !- Inlet Port
  {7ac8d8f0-41cd-48a0-818a-3404a0a15c2e}; !- Outlet Port

OS:Connection,
  {c9adbfc2-209b-4b5d-a9aa-1a2334f98ef3}, !- Handle
  {617f7e2b-c560-4067-81ce-f637003a053d}, !- Source Object
  3,                                      !- Outlet Port
  {b690093c-0e6d-4355-8206-9de0d4ca9b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32cef89c-52f2-4c71-8921-cf394d7caf4e}, !- Handle
  {b690093c-0e6d-4355-8206-9de0d4ca9b30}, !- Source Object
  3,                                      !- Outlet Port
  {4768a224-c344-44ab-8cf6-3a81868d0e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac8d8f0-41cd-48a0-818a-3404a0a15c2e}, !- Handle
  {4768a224-c344-44ab-8cf6-3a81868d0e04}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f6efa767-3308-4907-a6bd-5833988711b0}, !- Handle
  Water Use Connections 14,               !- Name
  {e1ec142e-861c-4743-95d5-e9e633404bba}, !- Inlet Node Name
  {8b029ae9-f1fa-49d1-a842-578486413b06}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3820a14-70d6-4bb7-999d-31a3946115a6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad91b278-6450-4e48-b6aa-940cf082e50f}, !- Handle
  GuestRoom315_318 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a3820a14-70d6-4bb7-999d-31a3946115a6}, !- Handle
  GuestRoom315_318 Service Water Use 0.15gpm, !- Name
  {ad91b278-6450-4e48-b6aa-940cf082e50f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {11948136-8d4e-4ee5-b507-8cbd9a3fa0ab}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {4df7f991-8c46-409b-abc3-e73871b1ad20}, !- Inlet Port
  {e1ec142e-861c-4743-95d5-e9e633404bba}; !- Outlet Port

OS:Connection,
  {4df7f991-8c46-409b-abc3-e73871b1ad20}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  17,                                     !- Outlet Port
  {11948136-8d4e-4ee5-b507-8cbd9a3fa0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d44df4e9-b1b3-4087-bb1a-322d90bf9d77}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {8b029ae9-f1fa-49d1-a842-578486413b06}, !- Inlet Port
  {fcdd3585-f6c3-4979-83fa-a6ce8e8e70db}; !- Outlet Port

OS:Connection,
  {e1ec142e-861c-4743-95d5-e9e633404bba}, !- Handle
  {11948136-8d4e-4ee5-b507-8cbd9a3fa0ab}, !- Source Object
  3,                                      !- Outlet Port
  {f6efa767-3308-4907-a6bd-5833988711b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b029ae9-f1fa-49d1-a842-578486413b06}, !- Handle
  {f6efa767-3308-4907-a6bd-5833988711b0}, !- Source Object
  3,                                      !- Outlet Port
  {d44df4e9-b1b3-4087-bb1a-322d90bf9d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcdd3585-f6c3-4979-83fa-a6ce8e8e70db}, !- Handle
  {d44df4e9-b1b3-4087-bb1a-322d90bf9d77}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {02550eca-b1de-4c11-b2a0-e540bfa463d8}, !- Handle
  Water Use Connections 15,               !- Name
  {e2cc0b39-620f-4b3e-abbb-9586f857d9ab}, !- Inlet Node Name
  {80dfb491-34e9-414a-8f2d-5f0c5d6599d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {14a9b78a-2ca6-4577-b448-c25df97c5dac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ed1d14b9-937e-4cd1-96c1-c80d9273175c}, !- Handle
  GuestRoom320_323 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744108e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {14a9b78a-2ca6-4577-b448-c25df97c5dac}, !- Handle
  GuestRoom320_323 Service Water Use 0.15gpm, !- Name
  {ed1d14b9-937e-4cd1-96c1-c80d9273175c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {13fcf502-8d79-475f-8fdf-be669d4322a4}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {ca6a08c8-4f0a-49b8-9db2-ef83530f005d}, !- Inlet Port
  {e2cc0b39-620f-4b3e-abbb-9586f857d9ab}; !- Outlet Port

OS:Connection,
  {ca6a08c8-4f0a-49b8-9db2-ef83530f005d}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  18,                                     !- Outlet Port
  {13fcf502-8d79-475f-8fdf-be669d4322a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {638e37ff-d4ee-404d-8066-0bc91c698e0e}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {80dfb491-34e9-414a-8f2d-5f0c5d6599d1}, !- Inlet Port
  {7f2d90f6-bd44-4396-86e5-d64d1b0577c3}; !- Outlet Port

OS:Connection,
  {e2cc0b39-620f-4b3e-abbb-9586f857d9ab}, !- Handle
  {13fcf502-8d79-475f-8fdf-be669d4322a4}, !- Source Object
  3,                                      !- Outlet Port
  {02550eca-b1de-4c11-b2a0-e540bfa463d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80dfb491-34e9-414a-8f2d-5f0c5d6599d1}, !- Handle
  {02550eca-b1de-4c11-b2a0-e540bfa463d8}, !- Source Object
  3,                                      !- Outlet Port
  {638e37ff-d4ee-404d-8066-0bc91c698e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2d90f6-bd44-4396-86e5-d64d1b0577c3}, !- Handle
  {638e37ff-d4ee-404d-8066-0bc91c698e0e}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {42df6984-1c6a-4c7d-b65a-3662bb3a2ba3}, !- Handle
  Water Use Connections 16,               !- Name
  {06bd14dd-a123-4d80-a9ec-3753bd149813}, !- Inlet Node Name
  {1c78209c-8ec1-4820-a626-503cc3af4a6f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ceeff503-ba6e-42f1-b434-d5e4ab1114c9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f3f8d44e-1de2-407b-ad83-7f948f4f917d}, !- Handle
  GuestRoom101 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ceeff503-ba6e-42f1-b434-d5e4ab1114c9}, !- Handle
  GuestRoom101 Service Water Use 0.04gpm, !- Name
  {f3f8d44e-1de2-407b-ad83-7f948f4f917d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {025e1738-9a96-4981-8e04-1e088a7e7ee8}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {af775997-1b40-4b6f-aee7-8f5249c0da1f}, !- Inlet Port
  {06bd14dd-a123-4d80-a9ec-3753bd149813}; !- Outlet Port

OS:Connection,
  {af775997-1b40-4b6f-aee7-8f5249c0da1f}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  19,                                     !- Outlet Port
  {025e1738-9a96-4981-8e04-1e088a7e7ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddeaf0be-f7bb-42a7-a34d-0ef0973c4618}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {1c78209c-8ec1-4820-a626-503cc3af4a6f}, !- Inlet Port
  {3ed6b5ee-50c7-44f4-9ed5-05bc1a7a8ba6}; !- Outlet Port

OS:Connection,
  {06bd14dd-a123-4d80-a9ec-3753bd149813}, !- Handle
  {025e1738-9a96-4981-8e04-1e088a7e7ee8}, !- Source Object
  3,                                      !- Outlet Port
  {42df6984-1c6a-4c7d-b65a-3662bb3a2ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c78209c-8ec1-4820-a626-503cc3af4a6f}, !- Handle
  {42df6984-1c6a-4c7d-b65a-3662bb3a2ba3}, !- Source Object
  3,                                      !- Outlet Port
  {ddeaf0be-f7bb-42a7-a34d-0ef0973c4618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed6b5ee-50c7-44f4-9ed5-05bc1a7a8ba6}, !- Handle
  {ddeaf0be-f7bb-42a7-a34d-0ef0973c4618}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b7a72421-c7bf-4d53-a0ff-d64b3a6bd468}, !- Handle
  Water Use Connections 17,               !- Name
  {f82d2265-eb77-4f4d-b7b1-2b6a2f530270}, !- Inlet Node Name
  {66379bd5-d635-400e-ba26-fd1fb3b32dc9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de2638fb-e870-4fa4-b008-1ee2de268a56}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {30e48415-227f-47c6-a617-3e261e75a9e8}, !- Handle
  GuestRoom102 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {de2638fb-e870-4fa4-b008-1ee2de268a56}, !- Handle
  GuestRoom102 Service Water Use 0.04gpm, !- Name
  {30e48415-227f-47c6-a617-3e261e75a9e8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9b8a3c40-e3c1-4cd2-9365-89f5f52065ed}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {08b14f5d-6dee-4e82-a494-f8f1963d9910}, !- Inlet Port
  {f82d2265-eb77-4f4d-b7b1-2b6a2f530270}; !- Outlet Port

OS:Connection,
  {08b14f5d-6dee-4e82-a494-f8f1963d9910}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  20,                                     !- Outlet Port
  {9b8a3c40-e3c1-4cd2-9365-89f5f52065ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {040e73b9-5a96-4b40-bae9-df9a192a7b53}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {66379bd5-d635-400e-ba26-fd1fb3b32dc9}, !- Inlet Port
  {cb2269b4-53b0-4492-9b09-1f8164d39c39}; !- Outlet Port

OS:Connection,
  {f82d2265-eb77-4f4d-b7b1-2b6a2f530270}, !- Handle
  {9b8a3c40-e3c1-4cd2-9365-89f5f52065ed}, !- Source Object
  3,                                      !- Outlet Port
  {b7a72421-c7bf-4d53-a0ff-d64b3a6bd468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66379bd5-d635-400e-ba26-fd1fb3b32dc9}, !- Handle
  {b7a72421-c7bf-4d53-a0ff-d64b3a6bd468}, !- Source Object
  3,                                      !- Outlet Port
  {040e73b9-5a96-4b40-bae9-df9a192a7b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb2269b4-53b0-4492-9b09-1f8164d39c39}, !- Handle
  {040e73b9-5a96-4b40-bae9-df9a192a7b53}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {09f35274-54e9-43c1-b8db-79ff4bcaaad3}, !- Handle
  Water Use Connections 18,               !- Name
  {a566afd7-48dd-4518-9489-092912ccf43c}, !- Inlet Node Name
  {5448a57e-3634-4927-88e3-12cbe1515eb4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0ed2d55-e57d-4eb4-aeb3-918e548668ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d711eaeb-7e41-42c6-bb10-81f3078f3a47}, !- Handle
  GuestRoom201 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d0ed2d55-e57d-4eb4-aeb3-918e548668ff}, !- Handle
  GuestRoom201 Service Water Use 0.04gpm, !- Name
  {d711eaeb-7e41-42c6-bb10-81f3078f3a47}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7baf8d3d-8e73-4fe2-8ed8-111cfe3ecfae}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {099f9913-61b7-4e6f-94f8-3a4328b634a2}, !- Inlet Port
  {a566afd7-48dd-4518-9489-092912ccf43c}; !- Outlet Port

OS:Connection,
  {099f9913-61b7-4e6f-94f8-3a4328b634a2}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  21,                                     !- Outlet Port
  {7baf8d3d-8e73-4fe2-8ed8-111cfe3ecfae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42dc2b49-52fc-48da-8eca-d6ba7ac99ea0}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {5448a57e-3634-4927-88e3-12cbe1515eb4}, !- Inlet Port
  {1ccac637-3515-465b-ae83-a457cabdb290}; !- Outlet Port

OS:Connection,
  {a566afd7-48dd-4518-9489-092912ccf43c}, !- Handle
  {7baf8d3d-8e73-4fe2-8ed8-111cfe3ecfae}, !- Source Object
  3,                                      !- Outlet Port
  {09f35274-54e9-43c1-b8db-79ff4bcaaad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5448a57e-3634-4927-88e3-12cbe1515eb4}, !- Handle
  {09f35274-54e9-43c1-b8db-79ff4bcaaad3}, !- Source Object
  3,                                      !- Outlet Port
  {42dc2b49-52fc-48da-8eca-d6ba7ac99ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ccac637-3515-465b-ae83-a457cabdb290}, !- Handle
  {42dc2b49-52fc-48da-8eca-d6ba7ac99ea0}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ce089166-bfba-4fa5-a9f2-575574851356}, !- Handle
  Water Use Connections 19,               !- Name
  {840a6067-3bad-49b0-ade8-15420d977345}, !- Inlet Node Name
  {ca44047f-418e-43ca-8b59-ad2f273ef0af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {355accbd-1ddb-40fb-ae65-023300b27524}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {07d55443-5e76-4997-85a0-95143d7456f7}, !- Handle
  GuestRoom215_218 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {355accbd-1ddb-40fb-ae65-023300b27524}, !- Handle
  GuestRoom215_218 Service Water Use 0.15gpm, !- Name
  {07d55443-5e76-4997-85a0-95143d7456f7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {de8871f2-f5f4-470e-a2ef-0dfdbce279cb}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {8711d7dd-b9c9-4713-a74d-2e02205ebaa4}, !- Inlet Port
  {840a6067-3bad-49b0-ade8-15420d977345}; !- Outlet Port

OS:Connection,
  {8711d7dd-b9c9-4713-a74d-2e02205ebaa4}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  22,                                     !- Outlet Port
  {de8871f2-f5f4-470e-a2ef-0dfdbce279cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10a57ced-6e6f-4030-8233-eac6011600ea}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {ca44047f-418e-43ca-8b59-ad2f273ef0af}, !- Inlet Port
  {a140c212-8278-4466-b666-bc0273b21a0f}; !- Outlet Port

OS:Connection,
  {840a6067-3bad-49b0-ade8-15420d977345}, !- Handle
  {de8871f2-f5f4-470e-a2ef-0dfdbce279cb}, !- Source Object
  3,                                      !- Outlet Port
  {ce089166-bfba-4fa5-a9f2-575574851356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca44047f-418e-43ca-8b59-ad2f273ef0af}, !- Handle
  {ce089166-bfba-4fa5-a9f2-575574851356}, !- Source Object
  3,                                      !- Outlet Port
  {10a57ced-6e6f-4030-8233-eac6011600ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a140c212-8278-4466-b666-bc0273b21a0f}, !- Handle
  {10a57ced-6e6f-4030-8233-eac6011600ea}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5aebbb12-f914-4e99-8b24-7ea93358f4d5}, !- Handle
  Water Use Connections 20,               !- Name
  {dab823a4-8bb2-41df-b999-ee2e3a295772}, !- Inlet Node Name
  {99adf35d-e260-404c-84b4-2bb486cdef81}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f3dd1f79-0963-476b-b6f9-884734122894}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {63e91e77-33e9-46a0-bafc-a4d71a995dbd}, !- Handle
  GuestRoom301 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f3dd1f79-0963-476b-b6f9-884734122894}, !- Handle
  GuestRoom301 Service Water Use 0.04gpm, !- Name
  {63e91e77-33e9-46a0-bafc-a4d71a995dbd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e5ae95a-4ac6-42a3-addd-0c5cf5e9dde3}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {5dfaa366-3409-4af9-a070-f913260dd1af}, !- Inlet Port
  {dab823a4-8bb2-41df-b999-ee2e3a295772}; !- Outlet Port

OS:Connection,
  {5dfaa366-3409-4af9-a070-f913260dd1af}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  23,                                     !- Outlet Port
  {0e5ae95a-4ac6-42a3-addd-0c5cf5e9dde3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddb3b05e-374b-43aa-84ea-0f461a05f675}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {99adf35d-e260-404c-84b4-2bb486cdef81}, !- Inlet Port
  {0fd8dc04-dd93-4ed2-8975-3c38d8a12aa7}; !- Outlet Port

OS:Connection,
  {dab823a4-8bb2-41df-b999-ee2e3a295772}, !- Handle
  {0e5ae95a-4ac6-42a3-addd-0c5cf5e9dde3}, !- Source Object
  3,                                      !- Outlet Port
  {5aebbb12-f914-4e99-8b24-7ea93358f4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99adf35d-e260-404c-84b4-2bb486cdef81}, !- Handle
  {5aebbb12-f914-4e99-8b24-7ea93358f4d5}, !- Source Object
  3,                                      !- Outlet Port
  {ddb3b05e-374b-43aa-84ea-0f461a05f675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd8dc04-dd93-4ed2-8975-3c38d8a12aa7}, !- Handle
  {ddb3b05e-374b-43aa-84ea-0f461a05f675}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e12e4a10-8fa3-4c83-847c-619473728dbb}, !- Handle
  Water Use Connections 21,               !- Name
  {01eb30e8-9670-4df0-bb83-93e35c02aef3}, !- Inlet Node Name
  {2602fdfc-6d26-4727-baef-1a5b229373aa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2db46752-3c8a-4098-b280-1cd2af09277f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {533d38d2-f5ca-4d53-ad58-664718679b12}, !- Handle
  GuestRoom302_305 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2db46752-3c8a-4098-b280-1cd2af09277f}, !- Handle
  GuestRoom302_305 Service Water Use 0.15gpm, !- Name
  {533d38d2-f5ca-4d53-ad58-664718679b12}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {89b28d66-9466-45ca-8210-867da0f23f86}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {738f4aba-dae4-44e3-8aed-4acd82aa2a60}, !- Inlet Port
  {01eb30e8-9670-4df0-bb83-93e35c02aef3}; !- Outlet Port

OS:Connection,
  {738f4aba-dae4-44e3-8aed-4acd82aa2a60}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  24,                                     !- Outlet Port
  {89b28d66-9466-45ca-8210-867da0f23f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b19af88-22bb-44ae-adf2-343fac99bab2}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {2602fdfc-6d26-4727-baef-1a5b229373aa}, !- Inlet Port
  {d0d864b1-283c-4ce4-a8db-f446e4e2c53c}; !- Outlet Port

OS:Connection,
  {01eb30e8-9670-4df0-bb83-93e35c02aef3}, !- Handle
  {89b28d66-9466-45ca-8210-867da0f23f86}, !- Source Object
  3,                                      !- Outlet Port
  {e12e4a10-8fa3-4c83-847c-619473728dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2602fdfc-6d26-4727-baef-1a5b229373aa}, !- Handle
  {e12e4a10-8fa3-4c83-847c-619473728dbb}, !- Source Object
  3,                                      !- Outlet Port
  {4b19af88-22bb-44ae-adf2-343fac99bab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d864b1-283c-4ce4-a8db-f446e4e2c53c}, !- Handle
  {4b19af88-22bb-44ae-adf2-343fac99bab2}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {287e16a8-ea1c-4379-8a1c-89beed4309b8}, !- Handle
  Water Use Connections 22,               !- Name
  {5b4e62d7-adb7-492d-9231-7c48aeae022e}, !- Inlet Node Name
  {d7f19bb1-34bb-40b5-8b76-16733585cc61}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5459e4b9-de91-4623-9816-4b8b046f6758}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {494381b6-63ed-4cad-9035-8141eefa25c5}, !- Handle
  GuestRoom306_308 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5459e4b9-de91-4623-9816-4b8b046f6758}, !- Handle
  GuestRoom306_308 Service Water Use 0.12gpm, !- Name
  {494381b6-63ed-4cad-9035-8141eefa25c5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {65435a82-179a-4a1a-87b6-3478ebf14b92}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {dcba148f-a477-4b71-a8e7-1c6d6fdac562}, !- Inlet Port
  {5b4e62d7-adb7-492d-9231-7c48aeae022e}; !- Outlet Port

OS:Connection,
  {dcba148f-a477-4b71-a8e7-1c6d6fdac562}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  25,                                     !- Outlet Port
  {65435a82-179a-4a1a-87b6-3478ebf14b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eccf9f0-5776-4900-b684-9865155b0d4e}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {d7f19bb1-34bb-40b5-8b76-16733585cc61}, !- Inlet Port
  {f979694a-8c30-4782-9bd9-2eda6b42e278}; !- Outlet Port

OS:Connection,
  {5b4e62d7-adb7-492d-9231-7c48aeae022e}, !- Handle
  {65435a82-179a-4a1a-87b6-3478ebf14b92}, !- Source Object
  3,                                      !- Outlet Port
  {287e16a8-ea1c-4379-8a1c-89beed4309b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f19bb1-34bb-40b5-8b76-16733585cc61}, !- Handle
  {287e16a8-ea1c-4379-8a1c-89beed4309b8}, !- Source Object
  3,                                      !- Outlet Port
  {1eccf9f0-5776-4900-b684-9865155b0d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f979694a-8c30-4782-9bd9-2eda6b42e278}, !- Handle
  {1eccf9f0-5776-4900-b684-9865155b0d4e}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b4a000f7-b00b-4a00-8cbd-5c1a1e80cf1b}, !- Handle
  Water Use Connections 23,               !- Name
  {b13fec28-39c5-4af7-bacb-6193cde8516a}, !- Inlet Node Name
  {e0c0a8ea-8cd6-403b-a3de-5fcd7a33e000}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {94adb7ba-0874-491b-88a2-f0da1349eebd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f140d2b6-171d-4536-b726-7a028b36bb01}, !- Handle
  GuestRoom313 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {94adb7ba-0874-491b-88a2-f0da1349eebd}, !- Handle
  GuestRoom313 Service Water Use 0.04gpm, !- Name
  {f140d2b6-171d-4536-b726-7a028b36bb01}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a5ea612a-04a5-4ab2-aa7c-9bfe84dc33e8}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {2813df4e-140d-4845-af02-f32a63da9a72}, !- Inlet Port
  {b13fec28-39c5-4af7-bacb-6193cde8516a}; !- Outlet Port

OS:Connection,
  {2813df4e-140d-4845-af02-f32a63da9a72}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  26,                                     !- Outlet Port
  {a5ea612a-04a5-4ab2-aa7c-9bfe84dc33e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c54bcc4b-89d7-4c6d-bb8f-7942e96bb8ff}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {e0c0a8ea-8cd6-403b-a3de-5fcd7a33e000}, !- Inlet Port
  {88d4c1a3-0b41-43d7-9719-b72918856aa9}; !- Outlet Port

OS:Connection,
  {b13fec28-39c5-4af7-bacb-6193cde8516a}, !- Handle
  {a5ea612a-04a5-4ab2-aa7c-9bfe84dc33e8}, !- Source Object
  3,                                      !- Outlet Port
  {b4a000f7-b00b-4a00-8cbd-5c1a1e80cf1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c0a8ea-8cd6-403b-a3de-5fcd7a33e000}, !- Handle
  {b4a000f7-b00b-4a00-8cbd-5c1a1e80cf1b}, !- Source Object
  3,                                      !- Outlet Port
  {c54bcc4b-89d7-4c6d-bb8f-7942e96bb8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d4c1a3-0b41-43d7-9719-b72918856aa9}, !- Handle
  {c54bcc4b-89d7-4c6d-bb8f-7942e96bb8ff}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c9218f75-5304-42b5-ab12-92a8eeba4bab}, !- Handle
  Water Use Connections 24,               !- Name
  {53a8a232-ee25-4cd3-81ac-b84c90e1e273}, !- Inlet Node Name
  {8ab84c8e-1afa-4e94-9f1d-de7d54880e98}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a676c7ac-468e-4865-8eb8-3378590a3424}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dd6e2d49-b728-4843-9ba8-ac8e6625e670}, !- Handle
  GuestRoom319 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a676c7ac-468e-4865-8eb8-3378590a3424}, !- Handle
  GuestRoom319 Service Water Use 0.04gpm, !- Name
  {dd6e2d49-b728-4843-9ba8-ac8e6625e670}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5dc20165-998c-41fb-8dbd-8ec8d8654da2}, !- Handle
  Water Use Connections 24 Inlet Water Node, !- Name
  {87657069-d2ab-4113-b9b0-6317910ca528}, !- Inlet Port
  {53a8a232-ee25-4cd3-81ac-b84c90e1e273}; !- Outlet Port

OS:Connection,
  {87657069-d2ab-4113-b9b0-6317910ca528}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  27,                                     !- Outlet Port
  {5dc20165-998c-41fb-8dbd-8ec8d8654da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e6d7d6b-e22b-4283-a9b3-77e7f261c519}, !- Handle
  Water Use Connections 24 Outlet Water Node, !- Name
  {8ab84c8e-1afa-4e94-9f1d-de7d54880e98}, !- Inlet Port
  {7041a9e6-f510-41e2-9d04-ad425fa4944e}; !- Outlet Port

OS:Connection,
  {53a8a232-ee25-4cd3-81ac-b84c90e1e273}, !- Handle
  {5dc20165-998c-41fb-8dbd-8ec8d8654da2}, !- Source Object
  3,                                      !- Outlet Port
  {c9218f75-5304-42b5-ab12-92a8eeba4bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab84c8e-1afa-4e94-9f1d-de7d54880e98}, !- Handle
  {c9218f75-5304-42b5-ab12-92a8eeba4bab}, !- Source Object
  3,                                      !- Outlet Port
  {0e6d7d6b-e22b-4283-a9b3-77e7f261c519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7041a9e6-f510-41e2-9d04-ad425fa4944e}, !- Handle
  {0e6d7d6b-e22b-4283-a9b3-77e7f261c519}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12c98ea3-ce4b-43cd-b441-50ca7ff279bc}, !- Handle
  Water Use Connections 25,               !- Name
  {d48b44ae-bdf8-4e11-be9e-5997be52dd8f}, !- Inlet Node Name
  {987983a6-d9df-42b4-9a05-3ba6a74c01c3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7114090-cc31-4489-9cf1-7cabba50f651}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a4308a59-1c15-46c2-bde3-31dfef99eea3}, !- Handle
  GuestRoom324 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e7114090-cc31-4489-9cf1-7cabba50f651}, !- Handle
  GuestRoom324 Service Water Use 0.04gpm, !- Name
  {a4308a59-1c15-46c2-bde3-31dfef99eea3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {170ba831-5212-49bd-9c1d-210ca620099c}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {5e8e9d4d-00f6-4e74-a2b0-1e1952aaf063}, !- Inlet Port
  {d48b44ae-bdf8-4e11-be9e-5997be52dd8f}; !- Outlet Port

OS:Connection,
  {5e8e9d4d-00f6-4e74-a2b0-1e1952aaf063}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  28,                                     !- Outlet Port
  {170ba831-5212-49bd-9c1d-210ca620099c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51f5e8aa-1d97-4f09-887f-3ae3d42d01c9}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {987983a6-d9df-42b4-9a05-3ba6a74c01c3}, !- Inlet Port
  {681f94dd-76f0-493a-8f9e-4e7d7b306aa3}; !- Outlet Port

OS:Connection,
  {d48b44ae-bdf8-4e11-be9e-5997be52dd8f}, !- Handle
  {170ba831-5212-49bd-9c1d-210ca620099c}, !- Source Object
  3,                                      !- Outlet Port
  {12c98ea3-ce4b-43cd-b441-50ca7ff279bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {987983a6-d9df-42b4-9a05-3ba6a74c01c3}, !- Handle
  {12c98ea3-ce4b-43cd-b441-50ca7ff279bc}, !- Source Object
  3,                                      !- Outlet Port
  {51f5e8aa-1d97-4f09-887f-3ae3d42d01c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681f94dd-76f0-493a-8f9e-4e7d7b306aa3}, !- Handle
  {51f5e8aa-1d97-4f09-887f-3ae3d42d01c9}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e557ba53-7848-4a91-9538-7d612ee36503}, !- Handle
  Water Use Connections 26,               !- Name
  {2ba10d03-530f-4457-8324-1fd128e02ed2}, !- Inlet Node Name
  {eef1e1ba-594e-456e-83e4-814ae75d6caf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9ee0a0f-2839-40b3-a98a-dc63a3d37a36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db344feb-68f4-4763-b182-f1343526f1ec}, !- Handle
  GuestRoom401 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c9ee0a0f-2839-40b3-a98a-dc63a3d37a36}, !- Handle
  GuestRoom401 Service Water Use 0.04gpm, !- Name
  {db344feb-68f4-4763-b182-f1343526f1ec}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8dd0ee29-75c0-4e5c-a566-b15cc5251cbe}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {5b488014-650d-4751-b84e-adec1b188d8c}, !- Inlet Port
  {2ba10d03-530f-4457-8324-1fd128e02ed2}; !- Outlet Port

OS:Connection,
  {5b488014-650d-4751-b84e-adec1b188d8c}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  29,                                     !- Outlet Port
  {8dd0ee29-75c0-4e5c-a566-b15cc5251cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcf4a3ff-7b48-48bc-b0b6-3faa84e60c90}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {eef1e1ba-594e-456e-83e4-814ae75d6caf}, !- Inlet Port
  {e86cf75b-0a23-4ebf-a829-dbc2adc40816}; !- Outlet Port

OS:Connection,
  {2ba10d03-530f-4457-8324-1fd128e02ed2}, !- Handle
  {8dd0ee29-75c0-4e5c-a566-b15cc5251cbe}, !- Source Object
  3,                                      !- Outlet Port
  {e557ba53-7848-4a91-9538-7d612ee36503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef1e1ba-594e-456e-83e4-814ae75d6caf}, !- Handle
  {e557ba53-7848-4a91-9538-7d612ee36503}, !- Source Object
  3,                                      !- Outlet Port
  {fcf4a3ff-7b48-48bc-b0b6-3faa84e60c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e86cf75b-0a23-4ebf-a829-dbc2adc40816}, !- Handle
  {fcf4a3ff-7b48-48bc-b0b6-3faa84e60c90}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f839c2ba-cc97-40e8-a10b-cc3593f4b840}, !- Handle
  Water Use Connections 27,               !- Name
  {be232aec-2910-4e06-9a4a-1fb3ae8331ed}, !- Inlet Node Name
  {a37eaab9-148e-456f-8529-a6f664a1b8b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e909ae92-cb5f-4c7e-9284-3f599e8901ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f5e581aa-7372-4465-87db-d19597ab544e}, !- Handle
  GuestRoom409_412 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e909ae92-cb5f-4c7e-9284-3f599e8901ff}, !- Handle
  GuestRoom409_412 Service Water Use 0.15gpm, !- Name
  {f5e581aa-7372-4465-87db-d19597ab544e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9650aad4-b2e6-4d72-bd15-c737d1b650cc}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {e6648ae3-754c-4b85-b3e8-e21acf2e9c8b}, !- Inlet Port
  {be232aec-2910-4e06-9a4a-1fb3ae8331ed}; !- Outlet Port

OS:Connection,
  {e6648ae3-754c-4b85-b3e8-e21acf2e9c8b}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  30,                                     !- Outlet Port
  {9650aad4-b2e6-4d72-bd15-c737d1b650cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {424a0229-c663-4ae0-bcfd-148cb1111f2e}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {a37eaab9-148e-456f-8529-a6f664a1b8b2}, !- Inlet Port
  {338eacf8-f061-48e0-b30b-4a106ddc3f2a}; !- Outlet Port

OS:Connection,
  {be232aec-2910-4e06-9a4a-1fb3ae8331ed}, !- Handle
  {9650aad4-b2e6-4d72-bd15-c737d1b650cc}, !- Source Object
  3,                                      !- Outlet Port
  {f839c2ba-cc97-40e8-a10b-cc3593f4b840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37eaab9-148e-456f-8529-a6f664a1b8b2}, !- Handle
  {f839c2ba-cc97-40e8-a10b-cc3593f4b840}, !- Source Object
  3,                                      !- Outlet Port
  {424a0229-c663-4ae0-bcfd-148cb1111f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338eacf8-f061-48e0-b30b-4a106ddc3f2a}, !- Handle
  {424a0229-c663-4ae0-bcfd-148cb1111f2e}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {508fb785-c764-46bf-858a-dfa2f43d533a}, !- Handle
  Water Use Connections 28,               !- Name
  {284d2ba6-3d30-4a95-a3c8-ccd08f8dbc95}, !- Inlet Node Name
  {8de84bd1-961c-4d30-a839-3617526e18ba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1257857b-077f-4dc1-839a-89bc2975cffd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {367bde03-5c19-4a5f-b40b-a0a21e627fff}, !- Handle
  GuestRoom415_418 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1257857b-077f-4dc1-839a-89bc2975cffd}, !- Handle
  GuestRoom415_418 Service Water Use 0.15gpm, !- Name
  {367bde03-5c19-4a5f-b40b-a0a21e627fff}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {620411c2-63e7-471d-950f-5a36b09fe981}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {8a6ae631-460b-421a-9f40-7afc108d0190}, !- Inlet Port
  {284d2ba6-3d30-4a95-a3c8-ccd08f8dbc95}; !- Outlet Port

OS:Connection,
  {8a6ae631-460b-421a-9f40-7afc108d0190}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  31,                                     !- Outlet Port
  {620411c2-63e7-471d-950f-5a36b09fe981}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fa52035-e6a3-4e16-9a2b-36db2dc02b56}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {8de84bd1-961c-4d30-a839-3617526e18ba}, !- Inlet Port
  {b58b7ad4-8c45-4d8d-95ef-c9ae91cede05}; !- Outlet Port

OS:Connection,
  {284d2ba6-3d30-4a95-a3c8-ccd08f8dbc95}, !- Handle
  {620411c2-63e7-471d-950f-5a36b09fe981}, !- Source Object
  3,                                      !- Outlet Port
  {508fb785-c764-46bf-858a-dfa2f43d533a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de84bd1-961c-4d30-a839-3617526e18ba}, !- Handle
  {508fb785-c764-46bf-858a-dfa2f43d533a}, !- Source Object
  3,                                      !- Outlet Port
  {0fa52035-e6a3-4e16-9a2b-36db2dc02b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b58b7ad4-8c45-4d8d-95ef-c9ae91cede05}, !- Handle
  {0fa52035-e6a3-4e16-9a2b-36db2dc02b56}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4b098eca-c34c-4a58-bdf8-d189245d9f6b}, !- Handle
  Water Use Connections 29,               !- Name
  {d0f5b9be-1158-4228-af1e-531ab78102b0}, !- Inlet Node Name
  {1e22d3bf-2f25-4408-86bb-9e9bc004f11e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0cf6f52b-76e0-4258-b40e-22c2e761dccf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4a993c7-353a-4eb5-8d7b-b433504b7a86}, !- Handle
  GuestRoom419 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0cf6f52b-76e0-4258-b40e-22c2e761dccf}, !- Handle
  GuestRoom419 Service Water Use 0.04gpm, !- Name
  {f4a993c7-353a-4eb5-8d7b-b433504b7a86}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f8666d26-0c64-4eaf-b1e2-54a44fff9102}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {cfdf8fb9-251c-4fc2-a755-8a8d9076beb7}, !- Inlet Port
  {d0f5b9be-1158-4228-af1e-531ab78102b0}; !- Outlet Port

OS:Connection,
  {cfdf8fb9-251c-4fc2-a755-8a8d9076beb7}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  32,                                     !- Outlet Port
  {f8666d26-0c64-4eaf-b1e2-54a44fff9102}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14500311-106d-4963-bdb3-3b31344a4f06}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {1e22d3bf-2f25-4408-86bb-9e9bc004f11e}, !- Inlet Port
  {2349f738-ee9a-40d4-b911-10d7028a7312}; !- Outlet Port

OS:Connection,
  {d0f5b9be-1158-4228-af1e-531ab78102b0}, !- Handle
  {f8666d26-0c64-4eaf-b1e2-54a44fff9102}, !- Source Object
  3,                                      !- Outlet Port
  {4b098eca-c34c-4a58-bdf8-d189245d9f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e22d3bf-2f25-4408-86bb-9e9bc004f11e}, !- Handle
  {4b098eca-c34c-4a58-bdf8-d189245d9f6b}, !- Source Object
  3,                                      !- Outlet Port
  {14500311-106d-4963-bdb3-3b31344a4f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2349f738-ee9a-40d4-b911-10d7028a7312}, !- Handle
  {14500311-106d-4963-bdb3-3b31344a4f06}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5908220e-ca9d-47fe-b275-a0c3c6b69f01}, !- Handle
  Water Use Connections 30,               !- Name
  {7ba921af-1fa2-4a3a-b912-282e8dc1e2ac}, !- Inlet Node Name
  {5606ac3b-3352-4e0a-b352-c6242324915a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {94d3b3a9-292e-44bc-adc2-4b3f5f359233}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a66e0046-3d68-48be-8657-89759a9611be}, !- Handle
  GuestRoom420_423 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744108e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {94d3b3a9-292e-44bc-adc2-4b3f5f359233}, !- Handle
  GuestRoom420_423 Service Water Use 0.15gpm, !- Name
  {a66e0046-3d68-48be-8657-89759a9611be}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8007d071-483e-4394-bc70-f29f3a1b625b}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {9a31247f-6163-4055-a518-1bc6fb401647}, !- Inlet Port
  {7ba921af-1fa2-4a3a-b912-282e8dc1e2ac}; !- Outlet Port

OS:Connection,
  {9a31247f-6163-4055-a518-1bc6fb401647}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  33,                                     !- Outlet Port
  {8007d071-483e-4394-bc70-f29f3a1b625b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cd202a5-8657-41a2-84be-82b5b2397704}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {5606ac3b-3352-4e0a-b352-c6242324915a}, !- Inlet Port
  {14ef97a0-b18b-4631-aab4-5cec745c0153}; !- Outlet Port

OS:Connection,
  {7ba921af-1fa2-4a3a-b912-282e8dc1e2ac}, !- Handle
  {8007d071-483e-4394-bc70-f29f3a1b625b}, !- Source Object
  3,                                      !- Outlet Port
  {5908220e-ca9d-47fe-b275-a0c3c6b69f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5606ac3b-3352-4e0a-b352-c6242324915a}, !- Handle
  {5908220e-ca9d-47fe-b275-a0c3c6b69f01}, !- Source Object
  3,                                      !- Outlet Port
  {8cd202a5-8657-41a2-84be-82b5b2397704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ef97a0-b18b-4631-aab4-5cec745c0153}, !- Handle
  {8cd202a5-8657-41a2-84be-82b5b2397704}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0392b6fb-659a-492f-84ce-9c58c1843d42}, !- Handle
  Water Use Connections 31,               !- Name
  {90250fef-240a-42cb-92d8-4dee255ef550}, !- Inlet Node Name
  {06ac08d7-29ca-40be-80d1-e8131b25c9e7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6920ddb8-98f4-4071-b887-985e50129af7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {10e8279b-be56-4cec-b6c6-1262276e9aa1}, !- Handle
  GuestRoom424 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6920ddb8-98f4-4071-b887-985e50129af7}, !- Handle
  GuestRoom424 Service Water Use 0.04gpm, !- Name
  {10e8279b-be56-4cec-b6c6-1262276e9aa1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {884a5f81-1635-4f00-96ab-b05323c7054c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a286f4e4-f683-4545-9813-07c35801c84f}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {1e168675-e58c-4e0e-bead-115c4acb58b2}, !- Inlet Port
  {90250fef-240a-42cb-92d8-4dee255ef550}; !- Outlet Port

OS:Connection,
  {1e168675-e58c-4e0e-bead-115c4acb58b2}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  34,                                     !- Outlet Port
  {a286f4e4-f683-4545-9813-07c35801c84f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86dcd8f0-d043-47eb-bfd7-e54909c846d6}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {06ac08d7-29ca-40be-80d1-e8131b25c9e7}, !- Inlet Port
  {abcd2343-1900-4425-baf6-37a5a426afc8}; !- Outlet Port

OS:Connection,
  {90250fef-240a-42cb-92d8-4dee255ef550}, !- Handle
  {a286f4e4-f683-4545-9813-07c35801c84f}, !- Source Object
  3,                                      !- Outlet Port
  {0392b6fb-659a-492f-84ce-9c58c1843d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ac08d7-29ca-40be-80d1-e8131b25c9e7}, !- Handle
  {0392b6fb-659a-492f-84ce-9c58c1843d42}, !- Source Object
  3,                                      !- Outlet Port
  {86dcd8f0-d043-47eb-bfd7-e54909c846d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abcd2343-1900-4425-baf6-37a5a426afc8}, !- Handle
  {86dcd8f0-d043-47eb-bfd7-e54909c846d6}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cc9038c6-23c4-4d5c-b2a7-d51ce097e915}, !- Handle
  Water Use Connections 32,               !- Name
  {9034572a-2bef-444a-83bf-f3e59fd60926}, !- Inlet Node Name
  {d88f81e5-62d3-406e-9faa-9f8b3ca20b87}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eae736da-adc0-4180-a786-7c32f08e980f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {42e02dd3-53f0-4c62-a5f0-5a12ebf206b3}, !- Handle
  GuestRoom402_405 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eae736da-adc0-4180-a786-7c32f08e980f}, !- Handle
  GuestRoom402_405 Service Water Use 0.15gpm, !- Name
  {42e02dd3-53f0-4c62-a5f0-5a12ebf206b3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {92c4bc07-a25f-4e25-84d8-dd16914fc6fc}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {15de4d53-524d-46b1-8808-c0e152152adb}, !- Inlet Port
  {9034572a-2bef-444a-83bf-f3e59fd60926}; !- Outlet Port

OS:Connection,
  {15de4d53-524d-46b1-8808-c0e152152adb}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  35,                                     !- Outlet Port
  {92c4bc07-a25f-4e25-84d8-dd16914fc6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8ea2bc5-5448-4be1-981b-5baa80f86c09}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {d88f81e5-62d3-406e-9faa-9f8b3ca20b87}, !- Inlet Port
  {cad37ed2-2d60-41ab-a05a-d1a6397afbea}; !- Outlet Port

OS:Connection,
  {9034572a-2bef-444a-83bf-f3e59fd60926}, !- Handle
  {92c4bc07-a25f-4e25-84d8-dd16914fc6fc}, !- Source Object
  3,                                      !- Outlet Port
  {cc9038c6-23c4-4d5c-b2a7-d51ce097e915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88f81e5-62d3-406e-9faa-9f8b3ca20b87}, !- Handle
  {cc9038c6-23c4-4d5c-b2a7-d51ce097e915}, !- Source Object
  3,                                      !- Outlet Port
  {a8ea2bc5-5448-4be1-981b-5baa80f86c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad37ed2-2d60-41ab-a05a-d1a6397afbea}, !- Handle
  {a8ea2bc5-5448-4be1-981b-5baa80f86c09}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1c4aae96-855b-4be0-97df-397bd95c49c9}, !- Handle
  Water Use Connections 33,               !- Name
  {6808f822-3eaf-43ed-98db-8892be68ff1c}, !- Inlet Node Name
  {c45011b7-d35e-4b2f-b0bf-ef01c51cf24e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0e62c332-395a-4f52-b8dc-42c11ec7bd1e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {acd6cafb-7092-4e3c-aba4-d7b664abbe67}, !- Handle
  GuestRoom406_408 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0e62c332-395a-4f52-b8dc-42c11ec7bd1e}, !- Handle
  GuestRoom406_408 Service Water Use 0.12gpm, !- Name
  {acd6cafb-7092-4e3c-aba4-d7b664abbe67}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {40dc3d29-60fe-40e0-9f26-bcb5d07d3f39}, !- Handle
  Water Use Connections 33 Inlet Water Node, !- Name
  {8856d169-138c-4f31-8ab2-5352053d97c1}, !- Inlet Port
  {6808f822-3eaf-43ed-98db-8892be68ff1c}; !- Outlet Port

OS:Connection,
  {8856d169-138c-4f31-8ab2-5352053d97c1}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  36,                                     !- Outlet Port
  {40dc3d29-60fe-40e0-9f26-bcb5d07d3f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25f68665-4673-4208-b495-2b6a5aae3f28}, !- Handle
  Water Use Connections 33 Outlet Water Node, !- Name
  {c45011b7-d35e-4b2f-b0bf-ef01c51cf24e}, !- Inlet Port
  {1a5eb933-4178-420e-a6ff-cc03338b482d}; !- Outlet Port

OS:Connection,
  {6808f822-3eaf-43ed-98db-8892be68ff1c}, !- Handle
  {40dc3d29-60fe-40e0-9f26-bcb5d07d3f39}, !- Source Object
  3,                                      !- Outlet Port
  {1c4aae96-855b-4be0-97df-397bd95c49c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45011b7-d35e-4b2f-b0bf-ef01c51cf24e}, !- Handle
  {1c4aae96-855b-4be0-97df-397bd95c49c9}, !- Source Object
  3,                                      !- Outlet Port
  {25f68665-4673-4208-b495-2b6a5aae3f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5eb933-4178-420e-a6ff-cc03338b482d}, !- Handle
  {25f68665-4673-4208-b495-2b6a5aae3f28}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7a9c0287-f155-4956-b10c-cd0ebbbd1678}, !- Handle
  Water Use Connections 34,               !- Name
  {f6588aaf-1360-4e67-b134-71ca8d34cebe}, !- Inlet Node Name
  {72a5cfe9-67a2-4fd7-855f-4fad82424a7c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df5cfba2-e9a9-468c-986c-9683e562f2f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {278ec1ed-3a6e-4f28-85c5-26ef08dd1464}, !- Handle
  GuestRoom413 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {df5cfba2-e9a9-468c-986c-9683e562f2f7}, !- Handle
  GuestRoom413 Service Water Use 0.04gpm, !- Name
  {278ec1ed-3a6e-4f28-85c5-26ef08dd1464}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e4567d52-31d7-401c-ab34-1556901fa36b}, !- Handle
  Water Use Connections 34 Inlet Water Node, !- Name
  {2de9ecbc-5b9e-4bbf-8295-6b31fd966bf4}, !- Inlet Port
  {f6588aaf-1360-4e67-b134-71ca8d34cebe}; !- Outlet Port

OS:Connection,
  {2de9ecbc-5b9e-4bbf-8295-6b31fd966bf4}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  37,                                     !- Outlet Port
  {e4567d52-31d7-401c-ab34-1556901fa36b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73b4df5b-073e-4da8-9035-764746ec638a}, !- Handle
  Water Use Connections 34 Outlet Water Node, !- Name
  {72a5cfe9-67a2-4fd7-855f-4fad82424a7c}, !- Inlet Port
  {f6f2da91-c1a6-43b7-8373-ce5c7511fd3f}; !- Outlet Port

OS:Connection,
  {f6588aaf-1360-4e67-b134-71ca8d34cebe}, !- Handle
  {e4567d52-31d7-401c-ab34-1556901fa36b}, !- Source Object
  3,                                      !- Outlet Port
  {7a9c0287-f155-4956-b10c-cd0ebbbd1678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a5cfe9-67a2-4fd7-855f-4fad82424a7c}, !- Handle
  {7a9c0287-f155-4956-b10c-cd0ebbbd1678}, !- Source Object
  3,                                      !- Outlet Port
  {73b4df5b-073e-4da8-9035-764746ec638a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f2da91-c1a6-43b7-8373-ce5c7511fd3f}, !- Handle
  {73b4df5b-073e-4da8-9035-764746ec638a}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ecc38ad8-ab77-4e67-a629-0eaaebfd8ee2}, !- Handle
  Water Use Connections 35,               !- Name
  {c4bd9234-55c3-4b82-b60e-b920e5465428}, !- Inlet Node Name
  {f717bf1d-87ed-4792-8b60-9f2b95d5002c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f07a28eb-1c1e-42c1-8ac4-5fe528a4417d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b26d27d1-1818-4f74-89d8-741fce2d2ef2}, !- Handle
  GuestRoom414 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {25867607-0edb-4cee-bcc6-6c30e9d884ab}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f07a28eb-1c1e-42c1-8ac4-5fe528a4417d}, !- Handle
  GuestRoom414 Service Water Use 0.04gpm, !- Name
  {b26d27d1-1818-4f74-89d8-741fce2d2ef2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {db652ef3-c6dd-4afc-b979-1020c32f61d2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {69e7e9f5-4149-4258-b9d7-1acc1e4e791e}, !- Handle
  Water Use Connections 35 Inlet Water Node, !- Name
  {a09aa689-1aeb-485e-997d-78b9a5819021}, !- Inlet Port
  {c4bd9234-55c3-4b82-b60e-b920e5465428}; !- Outlet Port

OS:Connection,
  {a09aa689-1aeb-485e-997d-78b9a5819021}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  38,                                     !- Outlet Port
  {69e7e9f5-4149-4258-b9d7-1acc1e4e791e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa141df6-9826-4adb-b225-efbeb04174a4}, !- Handle
  Water Use Connections 35 Outlet Water Node, !- Name
  {f717bf1d-87ed-4792-8b60-9f2b95d5002c}, !- Inlet Port
  {4a9dfab6-3a02-4373-ba93-055b2810d5f3}; !- Outlet Port

OS:Connection,
  {c4bd9234-55c3-4b82-b60e-b920e5465428}, !- Handle
  {69e7e9f5-4149-4258-b9d7-1acc1e4e791e}, !- Source Object
  3,                                      !- Outlet Port
  {ecc38ad8-ab77-4e67-a629-0eaaebfd8ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f717bf1d-87ed-4792-8b60-9f2b95d5002c}, !- Handle
  {ecc38ad8-ab77-4e67-a629-0eaaebfd8ee2}, !- Source Object
  3,                                      !- Outlet Port
  {aa141df6-9826-4adb-b225-efbeb04174a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9dfab6-3a02-4373-ba93-055b2810d5f3}, !- Handle
  {aa141df6-9826-4adb-b225-efbeb04174a4}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {da399490-a73b-416b-9614-e192f0bdaa48}, !- Handle
  Water Use Connections 36,               !- Name
  {7afb2f9d-2a32-4075-8e6b-8b5e6370f061}, !- Inlet Node Name
  {032eb425-77e4-43e4-a187-966d6ee1e1d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d682a03-6b28-4395-ba18-2fcf7becf1ac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7cdcd9be-c2c1-4c80-9d42-6359426f5f8b}, !- Handle
  LaundryRoomFlr1 Service Water Use Def 1.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.09764709471928e-05,                   !- Peak Flow Rate {m3/s}
  {9d83e4cc-9068-4657-835e-f08b8fa47c81}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9d83e4cc-9068-4657-835e-f08b8fa47c81}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {9dbd0b26-6302-4c7d-9395-d00bd19098c4}, !- Schedule Type Limits Name
  {d6416d13-544f-4765-83f4-6b0b2f54b463}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6416d13-544f-4765-83f4-6b0b2f54b463}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {9dbd0b26-6302-4c7d-9395-d00bd19098c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0d682a03-6b28-4395-ba18-2fcf7becf1ac}, !- Handle
  LaundryRoomFlr1 Service Water Use 1.12gpm, !- Name
  {7cdcd9be-c2c1-4c80-9d42-6359426f5f8b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {06705ce9-a74f-4aa3-8029-88cdb721dcc0}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {06705ce9-a74f-4aa3-8029-88cdb721dcc0}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch,         !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  {58d442f1-ce1e-4ab2-beaf-729a7516c671}, !- Default Day Schedule Name
  {a6dc1051-5f53-4966-a002-d9b68c5ba98f}, !- Summer Design Day Schedule Name
  {7408a8db-443e-4a82-88b4-7370e62ebc0e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58d442f1-ce1e-4ab2-beaf-729a7516c671}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Default, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7408a8db-443e-4a82-88b4-7370e62ebc0e}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Winter Design Day, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a6dc1051-5f53-4966-a002-d9b68c5ba98f}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Summer Design Day, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {c62be7b9-014d-4a8b-b3de-168dd3936c42}, !- Handle
  Water Use Connections 36 Inlet Water Node, !- Name
  {75af44c0-ddf3-48ac-a9b0-4cfdf83bcfb9}, !- Inlet Port
  {7afb2f9d-2a32-4075-8e6b-8b5e6370f061}; !- Outlet Port

OS:Connection,
  {75af44c0-ddf3-48ac-a9b0-4cfdf83bcfb9}, !- Handle
  {9895d986-5099-4994-a9be-5d88f8286304}, !- Source Object
  39,                                     !- Outlet Port
  {c62be7b9-014d-4a8b-b3de-168dd3936c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b26ab38c-c2bd-4d56-91ca-0a93ce43c4a5}, !- Handle
  Water Use Connections 36 Outlet Water Node, !- Name
  {032eb425-77e4-43e4-a187-966d6ee1e1d6}, !- Inlet Port
  {0246bced-628d-4bb8-a415-b48fc89aaa2f}; !- Outlet Port

OS:Connection,
  {7afb2f9d-2a32-4075-8e6b-8b5e6370f061}, !- Handle
  {c62be7b9-014d-4a8b-b3de-168dd3936c42}, !- Source Object
  3,                                      !- Outlet Port
  {da399490-a73b-416b-9614-e192f0bdaa48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032eb425-77e4-43e4-a187-966d6ee1e1d6}, !- Handle
  {da399490-a73b-416b-9614-e192f0bdaa48}, !- Source Object
  3,                                      !- Outlet Port
  {b26ab38c-c2bd-4d56-91ca-0a93ce43c4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0246bced-628d-4bb8-a415-b48fc89aaa2f}, !- Handle
  {b26ab38c-c2bd-4d56-91ca-0a93ce43c4a5}, !- Source Object
  3,                                      !- Outlet Port
  {30ce7f81-6f95-4a0e-8780-5dbbbd1c34bc}, !- Target Object
  39;                                     !- Inlet Port

OS:PlantLoop,
  {5c2aed40-a756-4cf9-bf44-f4b31de9ff88}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4b3cf333-dc2b-4ac1-9a8b-87fdd447904e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {05f8cc6d-07f6-4781-a264-cd386f254cac}, !- Plant Side Inlet Node Name
  {e3b7e03d-9b5f-4397-a2b4-7b2eed110c45}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b03e7f74-cca0-463b-a77a-ee91705361a1}, !- Demand Side Inlet Node Name
  {4da8a69c-ce27-48de-9a19-52792316e102}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c33c8c45-36bd-4682-80b5-2754c6d9c928}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {81cb8d5c-9660-42c5-9f90-c8b6bd40d94a}, !- Demand Mixer Name
  {4f4f6dcc-48f5-4a8f-8c3c-edbba3f9d572}, !- Demand Splitter Name
  {fb51db14-7308-4b0e-bff1-aeabaa130758}, !- Supply Mixer Name
  {6121006a-780a-4c61-afee-4f2791b30e27}; !- Supply Splitter Name

OS:Node,
  {ae40e9dc-6bca-4620-b3f5-88e8a9360b1f}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {05f8cc6d-07f6-4781-a264-cd386f254cac}, !- Inlet Port
  {9fac6967-e2ce-49c4-b975-1405cf12978b}; !- Outlet Port

OS:Node,
  {4b3cf333-dc2b-4ac1-9a8b-87fdd447904e}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {73e34d7c-bcd9-41d7-97b5-57177f53cb82}, !- Inlet Port
  {e3b7e03d-9b5f-4397-a2b4-7b2eed110c45}; !- Outlet Port

OS:Node,
  {b35a9f39-e05c-470e-940c-a526fc17dd99}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {6c312a8d-0a8e-46d6-9bb1-a3c3268a04eb}, !- Inlet Port
  {0bd4cec9-6c12-4421-9537-edaf89b056f8}; !- Outlet Port

OS:Connector:Mixer,
  {fb51db14-7308-4b0e-bff1-aeabaa130758}, !- Handle
  Connector Mixer 3,                      !- Name
  {81f0d071-f00d-4893-9c4c-bec27ffd0706}, !- Outlet Branch Name
  {50cdef62-abb6-4e1c-b936-0f3bbf6ce8aa}, !- Inlet Branch Name 1
  {68553abb-153a-473c-8297-805e3d201eb7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6121006a-780a-4c61-afee-4f2791b30e27}, !- Handle
  Connector Splitter 3,                   !- Name
  {619a8f81-918d-485e-bf7e-85ce567592a3}, !- Inlet Branch Name
  {6c312a8d-0a8e-46d6-9bb1-a3c3268a04eb}, !- Outlet Branch Name 1
  {1df22ae4-99ce-4ff0-9c0c-b2522456a88f}; !- Outlet Branch Name 2

OS:Connection,
  {05f8cc6d-07f6-4781-a264-cd386f254cac}, !- Handle
  {5c2aed40-a756-4cf9-bf44-f4b31de9ff88}, !- Source Object
  14,                                     !- Outlet Port
  {ae40e9dc-6bca-4620-b3f5-88e8a9360b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c312a8d-0a8e-46d6-9bb1-a3c3268a04eb}, !- Handle
  {6121006a-780a-4c61-afee-4f2791b30e27}, !- Source Object
  3,                                      !- Outlet Port
  {b35a9f39-e05c-470e-940c-a526fc17dd99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b7e03d-9b5f-4397-a2b4-7b2eed110c45}, !- Handle
  {4b3cf333-dc2b-4ac1-9a8b-87fdd447904e}, !- Source Object
  3,                                      !- Outlet Port
  {5c2aed40-a756-4cf9-bf44-f4b31de9ff88}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3e4f2505-389a-4cb0-8918-fcdc365ffb21}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {b03e7f74-cca0-463b-a77a-ee91705361a1}, !- Inlet Port
  {6faffae9-804d-4bea-b7a6-b57c2b13e83f}; !- Outlet Port

OS:Node,
  {f3edbb97-a9e3-4913-b2ab-3a705804e3de}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {1599839e-e05b-4fa8-b6f8-f03005c83236}, !- Inlet Port
  {4da8a69c-ce27-48de-9a19-52792316e102}; !- Outlet Port

OS:Node,
  {192e6ee8-f0f8-460c-b1b3-106bd2afbc67}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {6f9aa15e-844c-425c-92f7-d86a3bb9110f}, !- Inlet Port
  {456af1ce-94bb-444e-ab95-86dd292a8ee9}; !- Outlet Port

OS:Connector:Mixer,
  {81cb8d5c-9660-42c5-9f90-c8b6bd40d94a}, !- Handle
  Connector Mixer 4,                      !- Name
  {8ba01671-886b-483f-8e81-3202f8ca332c}, !- Outlet Branch Name
  {c400b483-1b6f-40d4-b637-d9e7c4e3f51c}, !- Inlet Branch Name 1
  {b45b4f99-c0e8-4ea3-9ecb-03a025eb0d85}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4f4f6dcc-48f5-4a8f-8c3c-edbba3f9d572}, !- Handle
  Connector Splitter 4,                   !- Name
  {6faffae9-804d-4bea-b7a6-b57c2b13e83f}, !- Inlet Branch Name
  {6f9aa15e-844c-425c-92f7-d86a3bb9110f}, !- Outlet Branch Name 1
  {9f13e4ef-fde3-4180-8aa6-167c9ece2d71}; !- Outlet Branch Name 2

OS:Connection,
  {b03e7f74-cca0-463b-a77a-ee91705361a1}, !- Handle
  {5c2aed40-a756-4cf9-bf44-f4b31de9ff88}, !- Source Object
  17,                                     !- Outlet Port
  {3e4f2505-389a-4cb0-8918-fcdc365ffb21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6faffae9-804d-4bea-b7a6-b57c2b13e83f}, !- Handle
  {3e4f2505-389a-4cb0-8918-fcdc365ffb21}, !- Source Object
  3,                                      !- Outlet Port
  {4f4f6dcc-48f5-4a8f-8c3c-edbba3f9d572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9aa15e-844c-425c-92f7-d86a3bb9110f}, !- Handle
  {4f4f6dcc-48f5-4a8f-8c3c-edbba3f9d572}, !- Source Object
  3,                                      !- Outlet Port
  {192e6ee8-f0f8-460c-b1b3-106bd2afbc67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da8a69c-ce27-48de-9a19-52792316e102}, !- Handle
  {f3edbb97-a9e3-4913-b2ab-3a705804e3de}, !- Source Object
  3,                                      !- Outlet Port
  {5c2aed40-a756-4cf9-bf44-f4b31de9ff88}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {160a481f-c1d1-4d90-b47a-9115839fff14}, !- Handle
  {5c2aed40-a756-4cf9-bf44-f4b31de9ff88}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c33c8c45-36bd-4682-80b5-2754c6d9c928}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {c47d2736-4531-4684-a052-d796af55561f}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {44131a41-2389-4fc2-a1a2-3e094da844b6}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {c47d2736-4531-4684-a052-d796af55561f}, !- Schedule Type Limits Name
  {f23d79de-f4f2-4b45-adc2-753e183efcda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f23d79de-f4f2-4b45-adc2-753e183efcda}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {c47d2736-4531-4684-a052-d796af55561f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {31b8228e-b19e-4c29-8ed6-8ab1fe2ce276}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {44131a41-2389-4fc2-a1a2-3e094da844b6}, !- Schedule Name
  {4b3cf333-dc2b-4ac1-9a8b-87fdd447904e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d4fef2a9-0043-464c-b19e-86a86406d8d7}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {9fac6967-e2ce-49c4-b975-1405cf12978b}, !- Inlet Node Name
  {78b3444e-e9a1-4f7b-9f28-ad306120f64a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {cd53affa-4ad5-4555-b8c6-81aec7485e7f}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {78b3444e-e9a1-4f7b-9f28-ad306120f64a}, !- Inlet Port
  {619a8f81-918d-485e-bf7e-85ce567592a3}; !- Outlet Port

OS:Connection,
  {9fac6967-e2ce-49c4-b975-1405cf12978b}, !- Handle
  {ae40e9dc-6bca-4620-b3f5-88e8a9360b1f}, !- Source Object
  3,                                      !- Outlet Port
  {d4fef2a9-0043-464c-b19e-86a86406d8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b3444e-e9a1-4f7b-9f28-ad306120f64a}, !- Handle
  {d4fef2a9-0043-464c-b19e-86a86406d8d7}, !- Source Object
  3,                                      !- Outlet Port
  {cd53affa-4ad5-4555-b8c6-81aec7485e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {619a8f81-918d-485e-bf7e-85ce567592a3}, !- Handle
  {cd53affa-4ad5-4555-b8c6-81aec7485e7f}, !- Source Object
  3,                                      !- Outlet Port
  {6121006a-780a-4c61-afee-4f2791b30e27}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {40347dab-7c5c-42fd-be27-668bac36f9f6}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d3c38035-3600-42cf-8f6d-3f01f3791bd4}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {44131a41-2389-4fc2-a1a2-3e094da844b6}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {55c8d004-8355-4668-b5c8-d5b8140c850c}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0bd4cec9-6c12-4421-9537-edaf89b056f8}, !- Use Side Inlet Node Name
  {f05b1035-846f-4901-9dbe-37a388ca138a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {07fc62c9-3371-43cd-9d58-b7130cc2a21f}, !- Handle
  Schedule Day 95,                        !- Name
  {9dbd0b26-6302-4c7d-9395-d00bd19098c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2cda0907-6c26-4f67-b288-dd73a17bb0b0}, !- Handle
  Schedule Day 96,                        !- Name
  {9dbd0b26-6302-4c7d-9395-d00bd19098c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {f0dab233-7766-462e-8d55-af1ee4131b28}, !- Handle
  {d3c38035-3600-42cf-8f6d-3f01f3791bd4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {8278acc7-3c6b-422b-a8a3-a851230cfc3d}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {40347dab-7c5c-42fd-be27-668bac36f9f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {588b22b3-0103-47b9-aaa4-ec24ed7c2ce9}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {f05b1035-846f-4901-9dbe-37a388ca138a}, !- Inlet Port
  {50cdef62-abb6-4e1c-b936-0f3bbf6ce8aa}; !- Outlet Port

OS:Connection,
  {0bd4cec9-6c12-4421-9537-edaf89b056f8}, !- Handle
  {b35a9f39-e05c-470e-940c-a526fc17dd99}, !- Source Object
  3,                                      !- Outlet Port
  {d3c38035-3600-42cf-8f6d-3f01f3791bd4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f05b1035-846f-4901-9dbe-37a388ca138a}, !- Handle
  {d3c38035-3600-42cf-8f6d-3f01f3791bd4}, !- Source Object
  32,                                     !- Outlet Port
  {588b22b3-0103-47b9-aaa4-ec24ed7c2ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50cdef62-abb6-4e1c-b936-0f3bbf6ce8aa}, !- Handle
  {588b22b3-0103-47b9-aaa4-ec24ed7c2ce9}, !- Source Object
  3,                                      !- Outlet Port
  {fb51db14-7308-4b0e-bff1-aeabaa130758}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f8e7379-4a86-4023-9b5e-3794312047a1}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {1e83b5ec-ecc8-452f-b7b7-d019eb24507b}, !- Inlet Node Name
  {a514850a-34b1-4b32-924a-1e34b336844e}; !- Outlet Node Name

OS:Node,
  {2a95240c-df4e-4ff9-a2eb-50d644b7f573}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {1df22ae4-99ce-4ff0-9c0c-b2522456a88f}, !- Inlet Port
  {1e83b5ec-ecc8-452f-b7b7-d019eb24507b}; !- Outlet Port

OS:Connection,
  {1df22ae4-99ce-4ff0-9c0c-b2522456a88f}, !- Handle
  {6121006a-780a-4c61-afee-4f2791b30e27}, !- Source Object
  4,                                      !- Outlet Port
  {2a95240c-df4e-4ff9-a2eb-50d644b7f573}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59223a87-7a39-410c-ac1e-5434624d3c8a}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {a514850a-34b1-4b32-924a-1e34b336844e}, !- Inlet Port
  {68553abb-153a-473c-8297-805e3d201eb7}; !- Outlet Port

OS:Connection,
  {1e83b5ec-ecc8-452f-b7b7-d019eb24507b}, !- Handle
  {2a95240c-df4e-4ff9-a2eb-50d644b7f573}, !- Source Object
  3,                                      !- Outlet Port
  {0f8e7379-4a86-4023-9b5e-3794312047a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a514850a-34b1-4b32-924a-1e34b336844e}, !- Handle
  {0f8e7379-4a86-4023-9b5e-3794312047a1}, !- Source Object
  3,                                      !- Outlet Port
  {59223a87-7a39-410c-ac1e-5434624d3c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68553abb-153a-473c-8297-805e3d201eb7}, !- Handle
  {59223a87-7a39-410c-ac1e-5434624d3c8a}, !- Source Object
  3,                                      !- Outlet Port
  {fb51db14-7308-4b0e-bff1-aeabaa130758}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9b8303e5-4342-49e5-a6bc-0f88eee64c17}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {456af1ce-94bb-444e-ab95-86dd292a8ee9}, !- Inlet Node Name
  {46a376b8-56f9-4e32-9e4c-c3f941135eed}; !- Outlet Node Name

OS:Node,
  {df8c3f20-03ca-42b5-adb5-e031cdda69e6}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {46a376b8-56f9-4e32-9e4c-c3f941135eed}, !- Inlet Port
  {c400b483-1b6f-40d4-b637-d9e7c4e3f51c}; !- Outlet Port

OS:Connection,
  {456af1ce-94bb-444e-ab95-86dd292a8ee9}, !- Handle
  {192e6ee8-f0f8-460c-b1b3-106bd2afbc67}, !- Source Object
  3,                                      !- Outlet Port
  {9b8303e5-4342-49e5-a6bc-0f88eee64c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a376b8-56f9-4e32-9e4c-c3f941135eed}, !- Handle
  {9b8303e5-4342-49e5-a6bc-0f88eee64c17}, !- Source Object
  3,                                      !- Outlet Port
  {df8c3f20-03ca-42b5-adb5-e031cdda69e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c400b483-1b6f-40d4-b637-d9e7c4e3f51c}, !- Handle
  {df8c3f20-03ca-42b5-adb5-e031cdda69e6}, !- Source Object
  3,                                      !- Outlet Port
  {81cb8d5c-9660-42c5-9f90-c8b6bd40d94a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {34e9502d-85df-4935-988e-771595c41ab2}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {5faf5fdc-19f7-437e-89b3-59e9f44d2d57}, !- Inlet Node Name
  {73e34d7c-bcd9-41d7-97b5-57177f53cb82}; !- Outlet Node Name

OS:Node,
  {d8c43d7c-6339-4901-ab66-ebfe7a1858ae}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {81f0d071-f00d-4893-9c4c-bec27ffd0706}, !- Inlet Port
  {5faf5fdc-19f7-437e-89b3-59e9f44d2d57}; !- Outlet Port

OS:Connection,
  {81f0d071-f00d-4893-9c4c-bec27ffd0706}, !- Handle
  {fb51db14-7308-4b0e-bff1-aeabaa130758}, !- Source Object
  2,                                      !- Outlet Port
  {d8c43d7c-6339-4901-ab66-ebfe7a1858ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5faf5fdc-19f7-437e-89b3-59e9f44d2d57}, !- Handle
  {d8c43d7c-6339-4901-ab66-ebfe7a1858ae}, !- Source Object
  3,                                      !- Outlet Port
  {34e9502d-85df-4935-988e-771595c41ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e34d7c-bcd9-41d7-97b5-57177f53cb82}, !- Handle
  {34e9502d-85df-4935-988e-771595c41ab2}, !- Source Object
  3,                                      !- Outlet Port
  {4b3cf333-dc2b-4ac1-9a8b-87fdd447904e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45cf6d67-6ee0-4472-a0a4-2f1c40e9c4ee}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {7f7d93d8-23bb-473a-8c78-bceb8855fcf6}, !- Inlet Node Name
  {1599839e-e05b-4fa8-b6f8-f03005c83236}; !- Outlet Node Name

OS:Node,
  {10a1ff33-9805-4e13-b8e1-a73f279ffcd0}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {8ba01671-886b-483f-8e81-3202f8ca332c}, !- Inlet Port
  {7f7d93d8-23bb-473a-8c78-bceb8855fcf6}; !- Outlet Port

OS:Connection,
  {8ba01671-886b-483f-8e81-3202f8ca332c}, !- Handle
  {81cb8d5c-9660-42c5-9f90-c8b6bd40d94a}, !- Source Object
  2,                                      !- Outlet Port
  {10a1ff33-9805-4e13-b8e1-a73f279ffcd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7d93d8-23bb-473a-8c78-bceb8855fcf6}, !- Handle
  {10a1ff33-9805-4e13-b8e1-a73f279ffcd0}, !- Source Object
  3,                                      !- Outlet Port
  {45cf6d67-6ee0-4472-a0a4-2f1c40e9c4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1599839e-e05b-4fa8-b6f8-f03005c83236}, !- Handle
  {45cf6d67-6ee0-4472-a0a4-2f1c40e9c4ee}, !- Source Object
  3,                                      !- Outlet Port
  {f3edbb97-a9e3-4913-b2ab-3a705804e3de}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bf436a1c-9def-4294-bab4-85da06541c2a}, !- Handle
  Laundry WUC 2.05gpm at 180F,            !- Name
  {31386931-2385-436a-8c3a-2708d791a94c}, !- Inlet Node Name
  {15f4a096-d71e-4b89-961f-23d759e0e39a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {761dde1b-53bc-4e19-895a-0ed848f033d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {81a8210e-1c4d-4ece-80ae-9303434c374f}, !- Handle
  Laundry Service Water Use Def 2.05gpm,  !- Name
  ,                                       !- End-Use Subcategory
  0.00012933490261897,                    !- Peak Flow Rate {m3/s}
  {9d83e4cc-9068-4657-835e-f08b8fa47c81}, !- Target Temperature Schedule Name
  {894d92d1-28d5-40fc-9081-18ef5b4dcb9f}, !- Sensible Fraction Schedule Name
  {3e65bd11-53e9-4a22-a971-9be36bf648fc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {761dde1b-53bc-4e19-895a-0ed848f033d5}, !- Handle
  Laundry Service Water Use 2.05gpm at 180F, !- Name
  {81a8210e-1c4d-4ece-80ae-9303434c374f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {06705ce9-a74f-4aa3-8029-88cdb721dcc0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f023aa79-7a58-4c98-b855-60670a8613ee}, !- Handle
  Laundry WUC 2.05gpm at 180F Inlet Water Node, !- Name
  {9f13e4ef-fde3-4180-8aa6-167c9ece2d71}, !- Inlet Port
  {31386931-2385-436a-8c3a-2708d791a94c}; !- Outlet Port

OS:Connection,
  {9f13e4ef-fde3-4180-8aa6-167c9ece2d71}, !- Handle
  {4f4f6dcc-48f5-4a8f-8c3c-edbba3f9d572}, !- Source Object
  4,                                      !- Outlet Port
  {f023aa79-7a58-4c98-b855-60670a8613ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76e8223f-9160-4d73-8ebc-d08a6ed678e6}, !- Handle
  Laundry WUC 2.05gpm at 180F Outlet Water Node, !- Name
  {15f4a096-d71e-4b89-961f-23d759e0e39a}, !- Inlet Port
  {b45b4f99-c0e8-4ea3-9ecb-03a025eb0d85}; !- Outlet Port

OS:Connection,
  {31386931-2385-436a-8c3a-2708d791a94c}, !- Handle
  {f023aa79-7a58-4c98-b855-60670a8613ee}, !- Source Object
  3,                                      !- Outlet Port
  {bf436a1c-9def-4294-bab4-85da06541c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f4a096-d71e-4b89-961f-23d759e0e39a}, !- Handle
  {bf436a1c-9def-4294-bab4-85da06541c2a}, !- Source Object
  3,                                      !- Outlet Port
  {76e8223f-9160-4d73-8ebc-d08a6ed678e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45b4f99-c0e8-4ea3-9ecb-03a025eb0d85}, !- Handle
  {76e8223f-9160-4d73-8ebc-d08a6ed678e6}, !- Source Object
  3,                                      !- Outlet Port
  {81cb8d5c-9660-42c5-9f90-c8b6bd40d94a}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {e9dfe63b-6fde-4b0b-b55b-433b5deb4826}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  2818.65;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {eb7f71f8-616e-48aa-a839-8471edf98953}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON,      !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  {507cc813-dfb7-4774-87c8-6ecd28166a0c}, !- Default Day Schedule Name
  {6ac931e1-434f-4b53-b684-b7b26d47ea45}, !- Summer Design Day Schedule Name
  {34734ac3-e2bf-42bb-af26-13d098381e85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {507cc813-dfb7-4774-87c8-6ecd28166a0c}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34734ac3-e2bf-42bb-af26-13d098381e85}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ac931e1-434f-4b53-b684-b7b26d47ea45}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {7a9b371a-30a4-49f9-b1a5-8c9b2193caa9}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {e9dfe63b-6fde-4b0b-b55b-433b5deb4826}, !- Exterior Lights Definition Name
  {eb7f71f8-616e-48aa-a839-8471edf98953}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {c1c158a5-35ed-4d61-8c6d-487ef7b65c71}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {8fd3370e-0a40-4bc1-8255-868d4af218c4}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {d340fcd7-6ec4-4c15-a595-0bc7bdb9c470}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {691388be-647f-4bcd-9cb2-0e7d1a988b1e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7e2f7509-0fd9-42a9-82e7-6684d1ee84c3}, !- Control Zone or Zone List Name
  {1ccca119-2a46-473c-89e6-08dd72e0dd90}, !- Cooling Control Zone or Zone List Name
  {52081aac-a0e0-4514-9e22-2d25fe58b05b}, !- Heating Control Zone or Zone List Name
  {526ecf28-bf8d-4ccd-81de-f6f212a51cad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7e2f7509-0fd9-42a9-82e7-6684d1ee84c3}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {1ccca119-2a46-473c-89e6-08dd72e0dd90}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {52081aac-a0e0-4514-9e22-2d25fe58b05b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {526ecf28-bf8d-4ccd-81de-f6f212a51cad}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7732b296-c56a-4e97-a45a-f5485a3527b9}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV, !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ee69dcbc-4840-442b-afbd-1c1d70eb1701}, !- Supply Air Inlet Node
  {2f9e18ce-c1e5-46c9-b658-da3cfbb7559a}, !- Supply Air Outlet Node
  {dac962ce-b99a-445b-89eb-598a9bef0bfe}, !- Exhaust Air Inlet Node
  {da112476-7b2a-4899-8b54-115808673c63}, !- Exhaust Air Outlet Node
  164.50678491411,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a9a5f696-0370-49e9-996b-3020524736cb}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV Primary Outlet Air Node, !- Name
  {2f9e18ce-c1e5-46c9-b658-da3cfbb7559a}, !- Inlet Port
  {feec09f8-cbf9-4c96-8135-687fb0f55eac}; !- Outlet Port

OS:Connection,
  {ee69dcbc-4840-442b-afbd-1c1d70eb1701}, !- Handle
  {949df94f-5c77-4f6e-98f6-5b79d0f45a2e}, !- Source Object
  3,                                      !- Outlet Port
  {7732b296-c56a-4e97-a45a-f5485a3527b9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2f9e18ce-c1e5-46c9-b658-da3cfbb7559a}, !- Handle
  {7732b296-c56a-4e97-a45a-f5485a3527b9}, !- Source Object
  13,                                     !- Outlet Port
  {a9a5f696-0370-49e9-996b-3020524736cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feec09f8-cbf9-4c96-8135-687fb0f55eac}, !- Handle
  {a9a5f696-0370-49e9-996b-3020524736cb}, !- Source Object
  3,                                      !- Outlet Port
  {12aad857-9260-436c-a63a-72265a3d662a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd36ebf2-7e08-4262-a888-dc74bd01ae7e}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV Secondary Inlet Air Node, !- Name
  {ffaf2d1d-c785-4302-b7e5-f4d524fc2821}, !- Inlet Port
  {dac962ce-b99a-445b-89eb-598a9bef0bfe}; !- Outlet Port

OS:Connection,
  {ffaf2d1d-c785-4302-b7e5-f4d524fc2821}, !- Handle
  {12aad857-9260-436c-a63a-72265a3d662a}, !- Source Object
  7,                                      !- Outlet Port
  {dd36ebf2-7e08-4262-a888-dc74bd01ae7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dac962ce-b99a-445b-89eb-598a9bef0bfe}, !- Handle
  {dd36ebf2-7e08-4262-a888-dc74bd01ae7e}, !- Source Object
  3,                                      !- Outlet Port
  {7732b296-c56a-4e97-a45a-f5485a3527b9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {da112476-7b2a-4899-8b54-115808673c63}, !- Handle
  {7732b296-c56a-4e97-a45a-f5485a3527b9}, !- Source Object
  15,                                     !- Outlet Port
  {6f1ed772-d112-4b6d-9560-56a94a3272d7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {52d3e8b1-2b66-4860-9e84-299dda4020d6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {91ff62a1-bccd-421e-8a85-a7216ad715ed}, !- Reference Setpoint Node Name
  {91ff62a1-bccd-421e-8a85-a7216ad715ed}, !- Mixed Air Stream Node Name
  {949df94f-5c77-4f6e-98f6-5b79d0f45a2e}, !- Outdoor Air Stream Node Name
  {9ead2a19-29ce-4e13-a3fd-865187957fb4}, !- Return Air Stream Node Name
  {a9a5f696-0370-49e9-996b-3020524736cb}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {51fb816f-d80b-47be-af92-0f70c0503d9c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {84c5e5a0-ea58-41f0-9029-d99964445b2d}, !- Control Zone or Zone List Name
  {5457436b-ad8f-45aa-a1c2-80212afe9b5e}, !- Cooling Control Zone or Zone List Name
  {ea490af1-ec68-4484-bb32-bc6bcd201fe3}, !- Heating Control Zone or Zone List Name
  {f6d9bbb8-f027-4f38-b423-799459788fdc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {84c5e5a0-ea58-41f0-9029-d99964445b2d}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {5457436b-ad8f-45aa-a1c2-80212afe9b5e}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ea490af1-ec68-4484-bb32-bc6bcd201fe3}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f6d9bbb8-f027-4f38-b423-799459788fdc}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4d2aa604-bec2-4199-87f5-04c405fff666}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV,             !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5b939af3-c2ff-4560-8f45-9506afd2d64d}, !- Supply Air Inlet Node
  {c223873b-a584-4696-9042-5771ab887a40}, !- Supply Air Outlet Node
  {3a4178f3-4b2d-4098-9172-9cd22fbd9361}, !- Exhaust Air Inlet Node
  {46cc0a43-572d-4446-a9c5-8372611c04b7}, !- Exhaust Air Outlet Node
  219.382423243325,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {482514ca-3cf7-40c8-a791-ed609e1b02fd}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV Primary Outlet Air Node, !- Name
  {c223873b-a584-4696-9042-5771ab887a40}, !- Inlet Port
  {7bbe593f-7622-43b8-8c1c-eaa72afdaed6}; !- Outlet Port

OS:Connection,
  {5b939af3-c2ff-4560-8f45-9506afd2d64d}, !- Handle
  {b410dfdf-8097-4362-b767-9e001273077f}, !- Source Object
  3,                                      !- Outlet Port
  {4d2aa604-bec2-4199-87f5-04c405fff666}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c223873b-a584-4696-9042-5771ab887a40}, !- Handle
  {4d2aa604-bec2-4199-87f5-04c405fff666}, !- Source Object
  13,                                     !- Outlet Port
  {482514ca-3cf7-40c8-a791-ed609e1b02fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bbe593f-7622-43b8-8c1c-eaa72afdaed6}, !- Handle
  {482514ca-3cf7-40c8-a791-ed609e1b02fd}, !- Source Object
  3,                                      !- Outlet Port
  {bb5dd047-bd1f-4587-ac97-7de25287a75e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3abb6b5-83a8-48e5-9092-0f196c1bb212}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV Secondary Inlet Air Node, !- Name
  {f180253e-fd5f-479a-b6dd-64913c6c2255}, !- Inlet Port
  {3a4178f3-4b2d-4098-9172-9cd22fbd9361}; !- Outlet Port

OS:Connection,
  {f180253e-fd5f-479a-b6dd-64913c6c2255}, !- Handle
  {bb5dd047-bd1f-4587-ac97-7de25287a75e}, !- Source Object
  7,                                      !- Outlet Port
  {e3abb6b5-83a8-48e5-9092-0f196c1bb212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a4178f3-4b2d-4098-9172-9cd22fbd9361}, !- Handle
  {e3abb6b5-83a8-48e5-9092-0f196c1bb212}, !- Source Object
  3,                                      !- Outlet Port
  {4d2aa604-bec2-4199-87f5-04c405fff666}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {46cc0a43-572d-4446-a9c5-8372611c04b7}, !- Handle
  {4d2aa604-bec2-4199-87f5-04c405fff666}, !- Source Object
  15,                                     !- Outlet Port
  {56037876-6ad6-49ef-925a-8272572d3425}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a6e9f3de-0f09-4e1f-9ea1-1384637213fb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {884a700b-3ad9-47c5-a5ba-7a8a4ead9c09}, !- Reference Setpoint Node Name
  {884a700b-3ad9-47c5-a5ba-7a8a4ead9c09}, !- Mixed Air Stream Node Name
  {b410dfdf-8097-4362-b767-9e001273077f}, !- Outdoor Air Stream Node Name
  {5485eda1-f9df-4f87-b57e-7c0448d58f10}, !- Return Air Stream Node Name
  {482514ca-3cf7-40c8-a791-ed609e1b02fd}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {2d9ab8dd-002c-449a-8361-7a61550c2814}, !- Handle
  FrontLoungeFlr1ZNSACmaxOASch,           !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  {ee84c50a-8599-497d-8990-03b64225e641}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee84c50a-8599-497d-8990-03b64225e641}, !- Handle
  FrontLoungeFlr1ZNSACmaxOASchDefault,    !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {fe0c766b-1fbe-4442-b9f0-1e951c3af92e}, !- Handle
  OATF,                                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {56720d6e-dddf-43ee-b3eb-0c4aeb8d52ad}, !- Handle
  OAWBC,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {abb32b05-806c-4091-a048-6557d6c9c490}, !- Handle
  FrontLoungeFlr1ZNSACOASch,              !- Name
  {36af1d59-2747-46af-89fe-9aa0cb9806a6}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b71d493b-fe8c-48c9-927d-87d70e51ce3e}, !- Handle
  FrontLoungeFlr1ZNSACOAFlowMass,         !- Name
  {b410dfdf-8097-4362-b767-9e001273077f}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f83d2c85-a423-4fde-9a4d-5fdcf839b4f0}, !- Handle
  FrontLoungeFlr1ZNSACDATRqd,             !- Name
  {9c1057f3-3a21-4820-a843-c6a45e2b4abe}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {2fc01035-83d2-474f-995b-969c200781c0}, !- Handle
  FrontLoungeFlr1ZNSACOADesignMass,       !- Name
  FrontLoungeFlr1 ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {8a6dd531-b8b7-40b4-949d-72e0951fc92d}, !- Handle
  FrontLoungeFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {462ff132-74a5-4b33-a263-d3432ba34425}, !- Handle
  FrontLoungeFlr1ZNSACSetNumberofStages,  !- Name
  SET FrontLoungeFlr1ZNSACNumberofStages = 2; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {c2857cfe-840f-48bf-a004-4cca66163992}, !- Handle
  FrontLoungeFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {462ff132-74a5-4b33-a263-d3432ba34425}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {24b637ac-3ae8-48ec-94e1-f079f0b5f289}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7f1ce649-634c-4d22-9f91-bd71ded2ab3c}, !- Control Zone or Zone List Name
  {6dbaad5f-60e2-42b0-87b5-324959ef39c9}, !- Cooling Control Zone or Zone List Name
  {f3a2b714-312b-41e6-8d39-ab3843e2f06f}, !- Heating Control Zone or Zone List Name
  {a0a06025-dbf5-451d-a603-5becf335f8c9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7f1ce649-634c-4d22-9f91-bd71ded2ab3c}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {6dbaad5f-60e2-42b0-87b5-324959ef39c9}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f3a2b714-312b-41e6-8d39-ab3843e2f06f}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a0a06025-dbf5-451d-a603-5becf335f8c9}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ca13c318-dfc7-4089-b188-12f6d098377e}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV,             !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f8d93e0c-c994-4f68-bcf2-945a7b102c46}, !- Supply Air Inlet Node
  {557a445c-b2c2-4042-9dd5-4db75bb3a97c}, !- Supply Air Outlet Node
  {68161d80-8319-4b5e-9e5b-c697f0e9c90d}, !- Exhaust Air Inlet Node
  {cda4bbbc-c800-4622-bb1b-62ab64fce958}, !- Exhaust Air Outlet Node
  95.498239093743,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0ac77108-8dd6-41aa-a83d-905e4913683f}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV Primary Outlet Air Node, !- Name
  {557a445c-b2c2-4042-9dd5-4db75bb3a97c}, !- Inlet Port
  {c4460903-9a81-492b-b273-ce7d12418715}; !- Outlet Port

OS:Connection,
  {f8d93e0c-c994-4f68-bcf2-945a7b102c46}, !- Handle
  {8a27d3e9-0532-4b47-80e4-994fe8441a67}, !- Source Object
  3,                                      !- Outlet Port
  {ca13c318-dfc7-4089-b188-12f6d098377e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {557a445c-b2c2-4042-9dd5-4db75bb3a97c}, !- Handle
  {ca13c318-dfc7-4089-b188-12f6d098377e}, !- Source Object
  13,                                     !- Outlet Port
  {0ac77108-8dd6-41aa-a83d-905e4913683f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4460903-9a81-492b-b273-ce7d12418715}, !- Handle
  {0ac77108-8dd6-41aa-a83d-905e4913683f}, !- Source Object
  3,                                      !- Outlet Port
  {1f7e4971-4898-43fb-9e40-961c19fdf2aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9dcc3cb8-2a54-4c11-9dcc-4aaf4a2baa33}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV Secondary Inlet Air Node, !- Name
  {e1103eb5-f96d-4342-9ad3-0fa6ed674b25}, !- Inlet Port
  {68161d80-8319-4b5e-9e5b-c697f0e9c90d}; !- Outlet Port

OS:Connection,
  {e1103eb5-f96d-4342-9ad3-0fa6ed674b25}, !- Handle
  {1f7e4971-4898-43fb-9e40-961c19fdf2aa}, !- Source Object
  7,                                      !- Outlet Port
  {9dcc3cb8-2a54-4c11-9dcc-4aaf4a2baa33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68161d80-8319-4b5e-9e5b-c697f0e9c90d}, !- Handle
  {9dcc3cb8-2a54-4c11-9dcc-4aaf4a2baa33}, !- Source Object
  3,                                      !- Outlet Port
  {ca13c318-dfc7-4089-b188-12f6d098377e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cda4bbbc-c800-4622-bb1b-62ab64fce958}, !- Handle
  {ca13c318-dfc7-4089-b188-12f6d098377e}, !- Source Object
  15,                                     !- Outlet Port
  {8e3993f3-f547-49ad-824c-c3bbbcc34036}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fce0417f-c4f7-4306-a12b-adf699b89469}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f07892d3-4c94-49cd-b7ec-8ebf51fc4608}, !- Reference Setpoint Node Name
  {f07892d3-4c94-49cd-b7ec-8ebf51fc4608}, !- Mixed Air Stream Node Name
  {8a27d3e9-0532-4b47-80e4-994fe8441a67}, !- Outdoor Air Stream Node Name
  {48fdfab8-35d8-4d51-a149-208bf2ffbadc}, !- Return Air Stream Node Name
  {0ac77108-8dd6-41aa-a83d-905e4913683f}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {ed5856c2-c070-4b62-9712-47da8fb66d3b}, !- Handle
  FrontOfficeFlr1ZNSACmaxOASch,           !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  {cd083ae4-fc20-43f8-9496-9b8fc321a6cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd083ae4-fc20-43f8-9496-9b8fc321a6cd}, !- Handle
  FrontOfficeFlr1ZNSACmaxOASchDefault,    !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b2f81753-dc06-48d2-bca3-ea279b83ff87}, !- Handle
  OATF_1,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d140d1e6-7056-42a0-8937-b9b1a6e66cc4}, !- Handle
  OAWBC_1,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {95cd027e-0e1a-4729-827f-eafbe6376e6a}, !- Handle
  FrontOfficeFlr1ZNSACOASch,              !- Name
  {36af1d59-2747-46af-89fe-9aa0cb9806a6}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c40964bb-ee20-4e28-8f31-e73f4c13b8e9}, !- Handle
  FrontOfficeFlr1ZNSACOAFlowMass,         !- Name
  {8a27d3e9-0532-4b47-80e4-994fe8441a67}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e1498d5b-c8ca-48d9-b92d-7379c6682bbd}, !- Handle
  FrontOfficeFlr1ZNSACDATRqd,             !- Name
  {5bcf8101-b8db-4324-9766-1c2a1d9015ff}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {c2645e70-8eb7-4df4-b87d-85ed6d72a8a7}, !- Handle
  FrontOfficeFlr1ZNSACOADesignMass,       !- Name
  FrontOfficeFlr1 ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {e0eeb535-ca5a-40f1-a25f-001403887305}, !- Handle
  FrontOfficeFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {196b6685-04b6-4360-9839-52250d962248}, !- Handle
  FrontOfficeFlr1ZNSACSetNumberofStages,  !- Name
  SET FrontOfficeFlr1ZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {87c4817a-6382-4300-8a6b-bb78d31729c5}, !- Handle
  FrontOfficeFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {196b6685-04b6-4360-9839-52250d962248}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {4f38acac-cec1-4538-9b68-f450fcc62700}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {0d4d1cde-3c0a-4451-8c92-cb0f4eaa4d43}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8616ea6a-c301-47be-bf4f-1bd3af8f6a6d}, !- Control Zone or Zone List Name
  {d028f835-ddcf-4453-8499-eb7b2d737251}, !- Cooling Control Zone or Zone List Name
  {69faae2d-cd3c-449f-84b3-1d6c8f12871b}, !- Heating Control Zone or Zone List Name
  {b78d8fde-2cac-462b-8d8e-e3dddfc54ec4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8616ea6a-c301-47be-bf4f-1bd3af8f6a6d}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {d028f835-ddcf-4453-8499-eb7b2d737251}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {69faae2d-cd3c-449f-84b3-1d6c8f12871b}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b78d8fde-2cac-462b-8d8e-e3dddfc54ec4}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0b5ec1f8-aa13-4a05-9359-a2195d9a2926}, !- Handle
  MeetingRoomFlr1ZNSACmaxOASch,           !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  {9cfa0ef1-4bb8-4ce9-9c00-f0ae1444ee65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cfa0ef1-4bb8-4ce9-9c00-f0ae1444ee65}, !- Handle
  MeetingRoomFlr1ZNSACmaxOASchDefault,    !- Name
  {3f69734b-219f-45d3-afdf-55dc3863f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {f6996863-8a4e-418a-bc95-418b7dbb104c}, !- Handle
  OATF_2,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f5ae347b-680f-43f2-9938-26ec5603ebb1}, !- Handle
  OAWBC_2,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bde48bfc-c0cb-46ee-a361-b5364450b969}, !- Handle
  MeetingRoomFlr1ZNSACOASch,              !- Name
  {36af1d59-2747-46af-89fe-9aa0cb9806a6}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {193f6c7e-e530-4a76-b2f3-c8d6b7fa13e5}, !- Handle
  MeetingRoomFlr1ZNSACOAFlowMass,         !- Name
  {9f1105ff-6331-4e75-bed5-77707c24e42f}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {51e29c31-be5d-47e2-84c6-f3c466834417}, !- Handle
  MeetingRoomFlr1ZNSACDATRqd,             !- Name
  {36c6c6c1-491c-4a64-91b7-8404d61c8273}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {591fc491-6671-468d-b69e-02e3f6ca8a8f}, !- Handle
  MeetingRoomFlr1ZNSACOADesignMass,       !- Name
  MeetingRoomFlr1 ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {31bb35ff-e6cd-4205-b9b0-508216066a5a}, !- Handle
  MeetingRoomFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {fbd294fb-5bba-48ff-bb27-3972cedd2751}, !- Handle
  MeetingRoomFlr1ZNSACSetNumberofStages,  !- Name
  SET MeetingRoomFlr1ZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {08d4ef2e-46df-433a-8c59-4451d1e2bd41}, !- Handle
  MeetingRoomFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {fbd294fb-5bba-48ff-bb27-3972cedd2751}; !- Program Name 1

OS:Curve:Biquadratic,
  {a747f823-5028-4708-a474-051e32c82b79}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8a87318e-ba90-4a7c-80b5-0ba6323b59b0}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4f1077a-84cb-426d-a24e-b9b2881f79d9}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d6e91448-e397-488d-afba-290c125451ec}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {91f6f65f-0337-4249-a742-f593178c3e06}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef0746b4-be2c-4e86-a37a-a5225d1e22ad}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8d7303da-8a74-4146-a52c-4aeea41065b3}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8be819ba-cc0e-4152-b44f-50d4e2d39f2b}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0c0967a2-601d-4eeb-9de0-bd542df8c9a9}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1e3cb829-7dfc-43fd-8b14-d7896e20306a}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {ba44ed46-baf5-4767-9d02-175b6ae64234}, !- Handle
  {d3c38035-3600-42cf-8f6d-3f01f3791bd4}; !- Object Name

OS:AdditionalProperties,
  {9bfc7f30-1353-421f-b4ca-d99f67aefc73}, !- Handle
  {93f3f7c3-dfb7-4cf4-b4b2-efc0bd2f10fc}; !- Object Name

OS:Daylighting:Control,
  {b0ea041e-514c-48ea-947f-23e6c6c9e56a}, !- Handle
  FrontLoungeFlr1 Daylt Sensor 1,         !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  2.029884424,                            !- Position X-Coordinate {m}
  1.6317892197,                           !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  161,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f48b4cf0-03c5-4d98-a43d-936cbcbd106f}, !- Handle
  FrontLoungeFlr1 Daylt Sensor 2,         !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  2.029884424,                            !- Position X-Coordinate {m}
  3.2387172197,                           !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  161,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {affb670c-d814-4138-8e02-4a9bc4cfbf11}, !- Handle
  FrontOfficeFlr1 Daylt Sensor 1,         !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  17.8794844241,                          !- Position X-Coordinate {m}
  16.7544852198,                          !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {aa96e0cb-6982-4b6d-87fd-3cea9b0b10d8}, !- Handle
  FrontOfficeFlr1 Daylt Sensor 2,         !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  17.8794844241,                          !- Position X-Coordinate {m}
  15.1475572198,                          !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f3bd9453-41d2-4e41-9f37-dbd44887f3ab}, !- Handle
  MeetingRoomFlr1 Daylt Sensor 1,         !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  28.8522844241,                          !- Position X-Coordinate {m}
  1.63178921936175,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {82aa08c7-9d3f-405b-8bd6-4a1b92d2aa90}, !- Handle
  MeetingRoomFlr1 Daylt Sensor 2,         !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  28.8522844241,                          !- Position X-Coordinate {m}
  3.23871721936175,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

