  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {048a77fb-9ca4-4d10-8cac-52842f6a6e46}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 1spd DX HP Clg Coil 18kBtu/hr 14.0SEER, !- Name
  {4a4f704d-1a34-4eae-9f36-2db0c46a63de}, !- Availability Schedule Name
=======
  {d9247b64-6acb-4304-8fc1-9d6214e0d849}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 1spd DX HP Clg Coil 24kBtu/hr 14.0SEER, !- Name
  {c25464ff-f4b0-4527-9db8-08e082b59bf0}, !- Availability Schedule Name
>>>>>>> master
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {0dc49830-975f-49ca-aca2-27ee7a4384dd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {87b42fd3-e6a3-4611-98d5-462e65312381}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5db0ddc1-413b-4a19-877a-766f66deb97c}, !- Energy Input Ratio Function of Temperature Curve Name
  {16099308-38cb-4e8c-adb5-09503114db00}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a845cd76-dd28-47c5-998a-ca121828fcaf}, !- Part Load Fraction Correlation Curve Name
=======
  {c8d5f774-5f5a-49d0-8ca9-f9c897d49897}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc8f3e93-55a6-4a80-a397-ec7cf96363bd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6be7974a-dd00-45cc-ba17-d9f7a6cd81de}, !- Energy Input Ratio Function of Temperature Curve Name
  {1db96aca-469c-400c-9bba-e45ce1a99e81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3d397d93-c59e-420c-9d8e-5feb7910cc2d}, !- Part Load Fraction Correlation Curve Name
>>>>>>> master
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

<<<<<<< HEAD
OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {7d3cc84b-8d00-4d8f-b60f-521a134d376f}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP,  !- Name
  {4a4f704d-1a34-4eae-9f36-2db0c46a63de}, !- Availability Schedule Name
  {ff1041d7-001a-46de-b8de-38f33e0e8604}, !- Air Inlet Node Name
  {11c0653c-e323-4cec-8e66-5e5bc8f066e7}, !- Air Outlet Node Name
=======
OS:AirLoopHVAC:UnitarySystem,
  {4c68f6ed-7dae-4a4c-a27a-2e3e6c28c23c}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP,  !- Name
  Load,                                   !- Control Type
  {a3d17aac-75f3-47bb-9b6a-ea4de5e27fb7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c25464ff-f4b0-4527-9db8-08e082b59bf0}, !- Availability Schedule Name
  {372db45b-56c2-4ca4-8b3a-43c4a088e908}, !- Air Inlet Node Name
  {c6d5582e-5764-4236-9e45-81ee9c18e089}, !- Air Outlet Node Name
  {883b7986-c147-4391-9a01-1c41f325a361}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a9ed2ec3-8748-4e4f-8617-ee0c76af0710}, !- Supply Air Fan Operating Mode Schedule Name
  {2e843429-bb9e-42dd-82f3-6babfba588c5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d9247b64-6acb-4304-8fc1-9d6214e0d849}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {191f5c2a-20dc-41e4-ad66-c5577924fb8f}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
>>>>>>> master
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
<<<<<<< HEAD
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cf892382-6dd8-4aa9-9620-394f0243b97c}, !- Controlling Zone or Thermostat Location
  {e07b1210-5429-4ea9-b5c0-aed527caf89f}, !- Supply Air Fan Name
  {dda52a5d-7e40-473d-8dab-4b8bc057e599}, !- Heating Coil Name
  {048a77fb-9ca4-4d10-8cac-52842f6a6e46}, !- Cooling Coil Name
  {0a70a793-7fba-40d8-9f10-9409611b8008}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {04dedf75-7b24-478e-b061-459a5d8aaf20}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {11c0653c-e323-4cec-8e66-5e5bc8f066e7}, !- Handle
  {89c979d4-c38e-4d6b-aae1-ff5511a7b2ae}, !- Name
  {7d3cc84b-8d00-4d8f-b60f-521a134d376f}, !- Source Object
  4,                                      !- Outlet Port
  {9e68b030-5a0b-4101-9f2d-a31cf8ba7e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e694c86f-cbd5-41cf-ad7f-649607d73284}, !- Handle
=======
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c6d5582e-5764-4236-9e45-81ee9c18e089}, !- Handle
  {a482e26b-d40b-4c65-92fc-9f934d748826}, !- Name
  {4c68f6ed-7dae-4a4c-a27a-2e3e6c28c23c}, !- Source Object
  7,                                      !- Outlet Port
  {2da892ae-c05e-420f-b09e-438546764dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b5e3245e-8fd0-40cf-9b39-d912590a636a}, !- Handle
>>>>>>> master
  Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {6552321e-a625-4c0e-8c03-7655330ea93f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fb66b746-6369-425f-96be-cae61a72fd02}, !- Controller Mechanical Ventilation
=======
  {6334b9d1-2ac0-4bd3-9efa-20891acd6b1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f410bd49-22b6-458d-9dd3-3d36408f7d15}, !- Controller Mechanical Ventilation
>>>>>>> master
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {fb66b746-6369-425f-96be-cae61a72fd02}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {4a4f704d-1a34-4eae-9f36-2db0c46a63de}, !- Availability Schedule
=======
  {f410bd49-22b6-458d-9dd3-3d36408f7d15}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {c25464ff-f4b0-4527-9db8-08e082b59bf0}, !- Availability Schedule
>>>>>>> master
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {d690e88e-0671-4349-9c2c-198454b0663d}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 OA System,   !- Name
  {e694c86f-cbd5-41cf-ad7f-649607d73284}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1313d702-114f-44cb-81b3-8d17a65b4416}, !- Mixed Air Node Name
  {6091dd42-bc57-4883-8051-a42d7c293097}, !- Outdoor Air Stream Node Name
  {b48891a2-78e0-4f61-a0d1-2c563ea64c82}, !- Relief Air Stream Node Name
  {db6dbdfd-d2d1-4229-8747-284bf88a3d69}; !- Return Air Stream Node Name

OS:Node,
  {9ffc4754-9a70-4111-9677-5c15c018881e}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6091dd42-bc57-4883-8051-a42d7c293097}; !- Outlet Port

OS:Connection,
  {6091dd42-bc57-4883-8051-a42d7c293097}, !- Handle
  {b74abf10-a07f-4844-bd40-00d98bfa7a45}, !- Name
  {9ffc4754-9a70-4111-9677-5c15c018881e}, !- Source Object
  3,                                      !- Outlet Port
  {d690e88e-0671-4349-9c2c-198454b0663d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {20e6f9ef-8e4d-4d19-bcdd-88ab470ced61}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Relief Air Node, !- Name
  {b48891a2-78e0-4f61-a0d1-2c563ea64c82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b48891a2-78e0-4f61-a0d1-2c563ea64c82}, !- Handle
  {f44771cc-b06f-49d9-80d4-ba55bcce6309}, !- Name
  {d690e88e-0671-4349-9c2c-198454b0663d}, !- Source Object
  7,                                      !- Outlet Port
  {20e6f9ef-8e4d-4d19-bcdd-88ab470ced61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bed1c5e-8600-4af7-9450-e1601ed3f931}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node, !- Name
  {1313d702-114f-44cb-81b3-8d17a65b4416}, !- Inlet Port
  {ff1041d7-001a-46de-b8de-38f33e0e8604}; !- Outlet Port

OS:Connection,
  {db6dbdfd-d2d1-4229-8747-284bf88a3d69}, !- Handle
  {93594779-dd49-43a3-8e92-b6e60b4b3ee8}, !- Name
  {db2aaac2-b6ae-4b55-b5ad-c71482ec490a}, !- Source Object
  3,                                      !- Outlet Port
  {d690e88e-0671-4349-9c2c-198454b0663d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1313d702-114f-44cb-81b3-8d17a65b4416}, !- Handle
  {1e587264-adad-40fc-bc94-f5ed98c3fd52}, !- Name
  {d690e88e-0671-4349-9c2c-198454b0663d}, !- Source Object
  5,                                      !- Outlet Port
  {3bed1c5e-8600-4af7-9450-e1601ed3f931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff1041d7-001a-46de-b8de-38f33e0e8604}, !- Handle
  {f33a9a21-dc1a-45ec-bd8a-0fa193db8ba3}, !- Name
  {3bed1c5e-8600-4af7-9450-e1601ed3f931}, !- Source Object
  3,                                      !- Outlet Port
  {7d3cc84b-8d00-4d8f-b60f-521a134d376f}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {943b2193-80bd-40b6-9cbc-5e3165401aa2}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {4a4f704d-1a34-4eae-9f36-2db0c46a63de}, !- Applicability Schedule
=======
  {fd0d5ad1-f8fa-4ee6-927e-8ece56288dd7}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 OA System,   !- Name
  {b5e3245e-8fd0-40cf-9b39-d912590a636a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a15c7bcc-3f7a-452e-a280-e8d2738bc15a}, !- Mixed Air Node Name
  {b10e1c2f-ac42-40b2-b6bf-6a74ee0b5bf9}, !- Outdoor Air Stream Node Name
  {68f4cc5f-1c75-4526-a4d9-2cd7ec6537e7}, !- Relief Air Stream Node Name
  {ba15939b-a3c7-4e2f-a914-f384a05781ca}; !- Return Air Stream Node Name

OS:Node,
  {b88cee57-4446-420e-9660-721b25b78750}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b10e1c2f-ac42-40b2-b6bf-6a74ee0b5bf9}; !- Outlet Port

OS:Connection,
  {b10e1c2f-ac42-40b2-b6bf-6a74ee0b5bf9}, !- Handle
  {d05ce661-7bb7-4ca1-88de-05e493660b50}, !- Name
  {b88cee57-4446-420e-9660-721b25b78750}, !- Source Object
  3,                                      !- Outlet Port
  {fd0d5ad1-f8fa-4ee6-927e-8ece56288dd7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d6a3896-c4d8-484a-bf57-4043d21e61bc}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Relief Air Node, !- Name
  {68f4cc5f-1c75-4526-a4d9-2cd7ec6537e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68f4cc5f-1c75-4526-a4d9-2cd7ec6537e7}, !- Handle
  {83adfb84-ddc5-42e1-a27a-52dfaf1c072d}, !- Name
  {fd0d5ad1-f8fa-4ee6-927e-8ece56288dd7}, !- Source Object
  7,                                      !- Outlet Port
  {8d6a3896-c4d8-484a-bf57-4043d21e61bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e28292fb-a5dd-41a5-9fbb-f2c98d9cb051}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node, !- Name
  {a15c7bcc-3f7a-452e-a280-e8d2738bc15a}, !- Inlet Port
  {372db45b-56c2-4ca4-8b3a-43c4a088e908}; !- Outlet Port

OS:Connection,
  {ba15939b-a3c7-4e2f-a914-f384a05781ca}, !- Handle
  {f6bb0a2d-0234-4ba8-89c3-24628e4d1152}, !- Name
  {503638e3-d4f2-47aa-9265-33d9737b79d1}, !- Source Object
  3,                                      !- Outlet Port
  {fd0d5ad1-f8fa-4ee6-927e-8ece56288dd7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a15c7bcc-3f7a-452e-a280-e8d2738bc15a}, !- Handle
  {0ee462ce-7672-4773-9ae7-1ac4583a947b}, !- Name
  {fd0d5ad1-f8fa-4ee6-927e-8ece56288dd7}, !- Source Object
  5,                                      !- Outlet Port
  {e28292fb-a5dd-41a5-9fbb-f2c98d9cb051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {372db45b-56c2-4ca4-8b3a-43c4a088e908}, !- Handle
  {583edefa-cc58-4bf6-8db2-72dc4fefd5d8}, !- Name
  {e28292fb-a5dd-41a5-9fbb-f2c98d9cb051}, !- Source Object
  3,                                      !- Outlet Port
  {4c68f6ed-7dae-4a4c-a27a-2e3e6c28c23c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6b27d6fa-38f4-48d1-9128-7323a88669b1}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {c25464ff-f4b0-4527-9db8-08e082b59bf0}, !- Applicability Schedule
>>>>>>> master
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {74193a83-e66c-452f-a5ec-815ed5c080c0}, !- Control Zone or Zone List Name
  {11da14ee-c58b-40cd-add1-9daccb9dbec0}, !- Cooling Control Zone or Zone List Name
  {eec4d8c2-e7ca-42e7-a998-3107ff03254a}, !- Heating Control Zone or Zone List Name
  {8f27c4af-db4d-4cc6-adc5-b81cfafafaf8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {74193a83-e66c-452f-a5ec-815ed5c080c0}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {11da14ee-c58b-40cd-add1-9daccb9dbec0}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eec4d8c2-e7ca-42e7-a998-3107ff03254a}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8f27c4af-db4d-4cc6-adc5-b81cfafafaf8}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb64a92f-f3d5-4ca7-aa2e-e39466963a39}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,    !- Name
  {4a4f704d-1a34-4eae-9f36-2db0c46a63de}, !- Availability Schedule Name
  {5205468b-1a9f-4d7e-9548-8d5157fbd727}, !- Air Inlet Node Name
  {a61d3560-1dac-44d8-84b5-85a54073c83a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b17f528-93a3-4c1a-ad6d-8ffb12301778}, !- Handle
  Perimeter_ZN_4 ZN Return Air Node,      !- Name
  {92ccd424-c120-4cb0-93a5-f5b947fc0473}, !- Inlet Port
  {3af18ec0-5d63-43e8-bebb-3fe1c3c6d9c1}; !- Outlet Port

OS:Connection,
  {75234ea4-acb2-4391-8a17-199ff931a14b}, !- Handle
  {35156c1d-763f-4ea2-9f9a-57671ede3923}, !- Name
  {1a9dfee5-65da-4e2f-9cd8-7570c3bf94be}, !- Source Object
  3,                                      !- Outlet Port
  {1d04ddc7-9993-466f-8542-5f2a632d3f54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92ccd424-c120-4cb0-93a5-f5b947fc0473}, !- Handle
  {a5b8fe74-70e9-4e28-8f0a-b65402da630a}, !- Name
  {2af7f53f-bf47-4769-b368-553ea770fd6d}, !- Source Object
  3,                                      !- Outlet Port
  {0b17f528-93a3-4c1a-ad6d-8ffb12301778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3af18ec0-5d63-43e8-bebb-3fe1c3c6d9c1}, !- Handle
  {01059d0b-d01c-49bf-ba43-1840b2447e62}, !- Name
  {0b17f528-93a3-4c1a-ad6d-8ffb12301778}, !- Source Object
  3,                                      !- Outlet Port
  {33b294f0-0f93-434e-8104-5ce3278e729a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3d90733-cb49-41e9-84e2-acfd37e8f46c}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Inlet Air Node, !- Name
  {461e4a98-c9ae-48fc-b204-5d3769a2900c}, !- Inlet Port
  {5205468b-1a9f-4d7e-9548-8d5157fbd727}; !- Outlet Port

OS:Connection,
  {461e4a98-c9ae-48fc-b204-5d3769a2900c}, !- Handle
  {152ed40e-6fc9-44ab-92da-da7a011d7e29}, !- Name
  {1461b9c4-918c-419a-897f-a61591fd66d0}, !- Source Object
  3,                                      !- Outlet Port
  {c3d90733-cb49-41e9-84e2-acfd37e8f46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5205468b-1a9f-4d7e-9548-8d5157fbd727}, !- Handle
  {ca44997b-5107-4c96-8b4e-429e4e85b619}, !- Name
  {c3d90733-cb49-41e9-84e2-acfd37e8f46c}, !- Source Object
  3,                                      !- Outlet Port
  {eb64a92f-f3d5-4ca7-aa2e-e39466963a39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a61d3560-1dac-44d8-84b5-85a54073c83a}, !- Handle
  {e93c2b1a-3c06-448d-8edb-054e3b41efad}, !- Name
  {eb64a92f-f3d5-4ca7-aa2e-e39466963a39}, !- Source Object
  4,                                      !- Outlet Port
  {1a9dfee5-65da-4e2f-9cd8-7570c3bf94be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5e085170-a711-4381-9390-ea2ef0647e25}, !- Handle
  Core_ZN ZN PSZ-AC-1,                    !- Name
  ,                                       !- Controller List Name
  {04dedf75-7b24-478e-b061-459a5d8aaf20}, !- Availability Schedule
  {258026da-a080-4243-8971-ef0c44c19ba8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e932cf7d-0a8e-4ba7-8642-fec58addbc1a}, !- Supply Side Inlet Node Name
  {45815abf-23c7-4784-895c-0f3b9bb57156}, !- Demand Side Outlet Node Name
  {008afffb-d6ac-4712-ac35-a6bc08c613e0}, !- Demand Side Inlet Node A
  {6d911566-1937-47a3-80c6-5fcf577c3ce5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f9c4f2c0-873b-42c9-9fc2-2239d5e4deb9}, !- Demand Mixer Name
  {44da4d0d-8ad6-43ac-93fd-95121891dc3e}, !- Demand Splitter A Name
=======
  {40c08655-627e-4f39-842b-39f4ac2fd7b4}, !- Control Zone or Zone List Name
  {9559ec15-34fa-48a7-9210-095973f0f334}, !- Cooling Control Zone or Zone List Name
  {1b517a78-26f9-4c15-8636-391ef74f5991}, !- Heating Control Zone or Zone List Name
  {3ff1bae0-77c9-4329-99ed-2b2c75bcfc50}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {40c08655-627e-4f39-842b-39f4ac2fd7b4}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {9559ec15-34fa-48a7-9210-095973f0f334}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b517a78-26f9-4c15-8636-391ef74f5991}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3ff1bae0-77c9-4329-99ed-2b2c75bcfc50}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7809e763-57a3-499c-9652-d64dbfc7ef3a}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,    !- Name
  {c25464ff-f4b0-4527-9db8-08e082b59bf0}, !- Availability Schedule Name
  {75f713f9-d793-453b-8c88-5c99a739eeef}, !- Air Inlet Node Name
  {8144ff1a-f7dd-4d3a-b3d6-4c50b180778a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ca8bde07-e65b-48d1-a4bc-c68a5d9d7d5d}, !- Handle
  Perimeter_ZN_4 ZN Return Air Node,      !- Name
  {b434bf38-a3ff-44b9-9497-6ad98512d1f3}, !- Inlet Port
  {c75f33a9-e540-46f1-90cf-cf60df32d6f1}; !- Outlet Port

OS:Connection,
  {70a41c1a-3866-4421-a4bc-b4cbb3055911}, !- Handle
  {433df072-eb69-4d30-a195-9b3f7402b787}, !- Name
  {cfb222d9-80a4-414c-981d-70886e7c8f35}, !- Source Object
  3,                                      !- Outlet Port
  {116033a4-3718-4a32-9eb7-4694ed7ed4aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b434bf38-a3ff-44b9-9497-6ad98512d1f3}, !- Handle
  {5a209e24-bf85-49ff-a5f8-25a54dc5a146}, !- Name
  {f2c0c9d6-6859-49a4-8fb1-2fe6c4e6226e}, !- Source Object
  3,                                      !- Outlet Port
  {ca8bde07-e65b-48d1-a4bc-c68a5d9d7d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c75f33a9-e540-46f1-90cf-cf60df32d6f1}, !- Handle
  {5e380649-7c27-47ec-a147-8dbc8582dd83}, !- Name
  {ca8bde07-e65b-48d1-a4bc-c68a5d9d7d5d}, !- Source Object
  3,                                      !- Outlet Port
  {ce1cef5b-978b-4000-bc81-e9c2075c491e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {62edf17a-e046-4501-b211-c5ce71101a93}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Inlet Air Node, !- Name
  {ea533493-d95b-4bd5-9f3c-f20999f246d1}, !- Inlet Port
  {75f713f9-d793-453b-8c88-5c99a739eeef}; !- Outlet Port

OS:Connection,
  {ea533493-d95b-4bd5-9f3c-f20999f246d1}, !- Handle
  {f563a2cc-7abf-4286-b92d-5829f30bf187}, !- Name
  {69be3acf-7edd-464a-bdcf-55f97b6fdea2}, !- Source Object
  3,                                      !- Outlet Port
  {62edf17a-e046-4501-b211-c5ce71101a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f713f9-d793-453b-8c88-5c99a739eeef}, !- Handle
  {ffff053e-a693-46ed-939f-36cf0d0f4409}, !- Name
  {62edf17a-e046-4501-b211-c5ce71101a93}, !- Source Object
  3,                                      !- Outlet Port
  {7809e763-57a3-499c-9652-d64dbfc7ef3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8144ff1a-f7dd-4d3a-b3d6-4c50b180778a}, !- Handle
  {9c06896a-8cea-4b0f-862c-bbd61a339dca}, !- Name
  {7809e763-57a3-499c-9652-d64dbfc7ef3a}, !- Source Object
  4,                                      !- Outlet Port
  {cfb222d9-80a4-414c-981d-70886e7c8f35}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {61639759-3b84-4714-a21b-0b4b46004384}, !- Handle
  Core_ZN ZN PSZ-AC-1,                    !- Name
  ,                                       !- Controller List Name
  {a9ed2ec3-8748-4e4f-8617-ee0c76af0710}, !- Availability Schedule
  {effe7437-910b-4fc3-8813-77b693528545}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {365864c5-5fb9-49fe-8257-4e68ce59c66e}, !- Supply Side Inlet Node Name
  {58dc312c-a0bb-47f1-baf9-15ec608f934f}, !- Demand Side Outlet Node Name
  {d1166772-6405-4f9d-a092-bcdf907c8182}, !- Demand Side Inlet Node A
  {0dbdc731-8300-480d-8b6c-76af3de75c6b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {085d7e9c-36bd-4c2f-b8b0-e648bd8d5263}, !- Demand Mixer Name
  {b2c83bbb-258c-4dfa-8610-51df5098b99b}, !- Demand Splitter A Name
>>>>>>> master
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {af7933d1-3763-4d56-a57e-97e9bd29916b}, !- Handle
  Core_ZN ZN PSZ-AC-1 Supply Inlet Node,  !- Name
  {e932cf7d-0a8e-4ba7-8642-fec58addbc1a}, !- Inlet Port
  {8360b92d-f866-4c64-937d-a0c0b2e90808}; !- Outlet Port

OS:Node,
  {6d986bd2-b90e-46d1-b5f7-f771db55befb}, !- Handle
  Core_ZN ZN PSZ-AC-1 Supply Outlet Node, !- Name
  {18fc6efe-841e-474c-a475-39ffadbcaa7d}, !- Inlet Port
  {6d911566-1937-47a3-80c6-5fcf577c3ce5}; !- Outlet Port

OS:Connection,
  {e932cf7d-0a8e-4ba7-8642-fec58addbc1a}, !- Handle
  {577d14a2-3bea-430d-a998-c8442d7a205b}, !- Name
  {5e085170-a711-4381-9390-ea2ef0647e25}, !- Source Object
  8,                                      !- Outlet Port
  {af7933d1-3763-4d56-a57e-97e9bd29916b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d911566-1937-47a3-80c6-5fcf577c3ce5}, !- Handle
  {124a9354-7846-4ca7-9eda-860deed6ca59}, !- Name
  {6d986bd2-b90e-46d1-b5f7-f771db55befb}, !- Source Object
  3,                                      !- Outlet Port
  {5e085170-a711-4381-9390-ea2ef0647e25}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {15c6b5f2-91ff-4a1e-8681-137c2470f8e1}, !- Handle
  Core_ZN ZN PSZ-AC-1 Demand Inlet Node,  !- Name
  {008afffb-d6ac-4712-ac35-a6bc08c613e0}, !- Inlet Port
  {cda2ea9e-9097-4eeb-92fe-bd74ff6801cd}; !- Outlet Port

OS:Node,
  {06ef6777-9b1c-422a-8932-e6a9d9039d0c}, !- Handle
  Core_ZN ZN PSZ-AC-1 Demand Outlet Node, !- Name
  {1d9b859c-3269-495b-aff8-e8935b6cee19}, !- Inlet Port
  {45815abf-23c7-4784-895c-0f3b9bb57156}; !- Outlet Port

OS:Node,
  {b4aca4b0-bc1a-4c8a-bf4c-3f4ab26cbf84}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node, !- Name
  {937a4365-5325-4b2b-8bd4-544756a662a7}, !- Inlet Port
  {e8922bf4-a323-40df-a076-3a478d8c2c2f}; !- Outlet Port

OS:Connection,
  {008afffb-d6ac-4712-ac35-a6bc08c613e0}, !- Handle
  {fb30af56-5fde-407c-8e77-74c096f69439}, !- Name
  {5e085170-a711-4381-9390-ea2ef0647e25}, !- Source Object
  10,                                     !- Outlet Port
  {15c6b5f2-91ff-4a1e-8681-137c2470f8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45815abf-23c7-4784-895c-0f3b9bb57156}, !- Handle
  {76e38f20-3f19-47f2-acb2-5f225ed814ef}, !- Name
  {06ef6777-9b1c-422a-8932-e6a9d9039d0c}, !- Source Object
  3,                                      !- Outlet Port
  {5e085170-a711-4381-9390-ea2ef0647e25}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {44da4d0d-8ad6-43ac-93fd-95121891dc3e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {cda2ea9e-9097-4eeb-92fe-bd74ff6801cd}, !- Inlet Node Name
  {de045525-d871-4cbd-8a43-616b95ad2534}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f9c4f2c0-873b-42c9-9fc2-2239d5e4deb9}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {1d9b859c-3269-495b-aff8-e8935b6cee19}, !- Outlet Node Name
  {e8bca254-c074-4c07-9130-d787f9b80739}; !- Inlet Node Name 1

OS:Connection,
  {cda2ea9e-9097-4eeb-92fe-bd74ff6801cd}, !- Handle
  {5199fcd4-ba6f-493a-9fc3-2f4a960c29d2}, !- Name
  {15c6b5f2-91ff-4a1e-8681-137c2470f8e1}, !- Source Object
  3,                                      !- Outlet Port
  {44da4d0d-8ad6-43ac-93fd-95121891dc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d9b859c-3269-495b-aff8-e8935b6cee19}, !- Handle
  {a3fd1779-dae3-4def-baf4-7b26d3b60a75}, !- Name
  {f9c4f2c0-873b-42c9-9fc2-2239d5e4deb9}, !- Source Object
  2,                                      !- Outlet Port
  {06ef6777-9b1c-422a-8932-e6a9d9039d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {80d62e49-62cc-4c67-ac06-00d6899d1811}, !- Handle
  {5e085170-a711-4381-9390-ea2ef0647e25}, !- AirLoop Name
=======
  {c647f3b6-8a27-4fe5-9737-06b14d94c633}, !- Handle
  Core_ZN ZN PSZ-AC-1 Supply Inlet Node,  !- Name
  {365864c5-5fb9-49fe-8257-4e68ce59c66e}, !- Inlet Port
  {f0d7bbbc-cf5b-4864-aa5c-756c5f5e9eab}; !- Outlet Port

OS:Node,
  {04d4921a-20b5-4bd1-97d2-b75afe83e2df}, !- Handle
  Core_ZN ZN PSZ-AC-1 Supply Outlet Node, !- Name
  {090dc584-60d2-4766-9563-0e2ede154d64}, !- Inlet Port
  {0dbdc731-8300-480d-8b6c-76af3de75c6b}; !- Outlet Port

OS:Connection,
  {365864c5-5fb9-49fe-8257-4e68ce59c66e}, !- Handle
  {0922b667-9857-463b-b039-0b5d87c68474}, !- Name
  {61639759-3b84-4714-a21b-0b4b46004384}, !- Source Object
  8,                                      !- Outlet Port
  {c647f3b6-8a27-4fe5-9737-06b14d94c633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dbdc731-8300-480d-8b6c-76af3de75c6b}, !- Handle
  {188d1839-584c-4217-90af-5053d4f52533}, !- Name
  {04d4921a-20b5-4bd1-97d2-b75afe83e2df}, !- Source Object
  3,                                      !- Outlet Port
  {61639759-3b84-4714-a21b-0b4b46004384}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3d79f60e-d45a-4d62-951b-c14aab3560f4}, !- Handle
  Core_ZN ZN PSZ-AC-1 Demand Inlet Node,  !- Name
  {d1166772-6405-4f9d-a092-bcdf907c8182}, !- Inlet Port
  {f86affdf-8bc2-4152-9edb-63dac7b47886}; !- Outlet Port

OS:Node,
  {7d3f56c2-55c9-4fea-badc-b0bb4a36dc80}, !- Handle
  Core_ZN ZN PSZ-AC-1 Demand Outlet Node, !- Name
  {3a1b0f83-e4f6-4e07-b4a4-7c76b9142cc4}, !- Inlet Port
  {58dc312c-a0bb-47f1-baf9-15ec608f934f}; !- Outlet Port

OS:Node,
  {76a6e97b-8a41-46de-abe1-c06cad79291c}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node, !- Name
  {3950345c-694c-4a82-b16f-4669cf02da7f}, !- Inlet Port
  {dc20d582-3bd0-45ed-b5f2-0afec3238c66}; !- Outlet Port

OS:Connection,
  {d1166772-6405-4f9d-a092-bcdf907c8182}, !- Handle
  {23dde410-6225-4f71-8cab-8185fc3faf35}, !- Name
  {61639759-3b84-4714-a21b-0b4b46004384}, !- Source Object
  10,                                     !- Outlet Port
  {3d79f60e-d45a-4d62-951b-c14aab3560f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58dc312c-a0bb-47f1-baf9-15ec608f934f}, !- Handle
  {87199a66-5d1c-47fb-b70e-76d054bf7c88}, !- Name
  {7d3f56c2-55c9-4fea-badc-b0bb4a36dc80}, !- Source Object
  3,                                      !- Outlet Port
  {61639759-3b84-4714-a21b-0b4b46004384}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b2c83bbb-258c-4dfa-8610-51df5098b99b}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {f86affdf-8bc2-4152-9edb-63dac7b47886}, !- Inlet Node Name
  {c5e625ba-ccd8-48cd-bcdd-834ba5fbecc2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {085d7e9c-36bd-4c2f-b8b0-e648bd8d5263}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {3a1b0f83-e4f6-4e07-b4a4-7c76b9142cc4}, !- Outlet Node Name
  {eaf290be-a44c-43eb-bf56-af5270cb86d3}; !- Inlet Node Name 1

OS:Connection,
  {f86affdf-8bc2-4152-9edb-63dac7b47886}, !- Handle
  {a298d41a-e6d1-4cab-8417-9c6e459014ed}, !- Name
  {3d79f60e-d45a-4d62-951b-c14aab3560f4}, !- Source Object
  3,                                      !- Outlet Port
  {b2c83bbb-258c-4dfa-8610-51df5098b99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1b0f83-e4f6-4e07-b4a4-7c76b9142cc4}, !- Handle
  {ee883444-c355-441c-97d7-29800b2f92b0}, !- Name
  {085d7e9c-36bd-4c2f-b8b0-e648bd8d5263}, !- Source Object
  2,                                      !- Outlet Port
  {7d3f56c2-55c9-4fea-badc-b0bb4a36dc80}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0f3fdcf6-7f1d-49d0-ba8f-f0f94700b292}, !- Handle
  {61639759-3b84-4714-a21b-0b4b46004384}, !- AirLoop Name
>>>>>>> master
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {258026da-a080-4243-8971-ef0c44c19ba8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {9b5c3e04-6acc-44f4-8d89-4d65a567e746}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {acc2e966-b354-45a3-9aae-951885ca61e8}, !- Handle
  Core_ZN ZN Setpoint Manager SZ Reheat,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b6dbbafa-8345-4645-9e8d-7582ddc2f339}, !- Control Zone Name
  {6d986bd2-b90e-46d1-b5f7-f771db55befb}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {89e67b59-8ef6-4c65-90d7-4f09e0b08f0e}, !- Handle
  Core_ZN ZN PSZ-AC-1 Fan,                !- Name
  {04dedf75-7b24-478e-b061-459a5d8aaf20}, !- Availability Schedule Name
=======
  {effe7437-910b-4fc3-8813-77b693528545}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {2f6d703e-c382-4dfa-aec5-667224320573}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f9f6abd8-b2b6-4712-87cc-a31ab92ec09e}, !- Handle
  Core_ZN ZN Setpoint Manager SZ Reheat,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {798d0685-7097-4530-9bcc-195e58259268}, !- Control Zone Name
  {04d4921a-20b5-4bd1-97d2-b75afe83e2df}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {d9c9f452-363e-460e-9345-f83ac8466d70}, !- Handle
  Core_ZN ZN PSZ-AC-1 Fan,                !- Name
  {a9ed2ec3-8748-4e4f-8617-ee0c76af0710}, !- Availability Schedule Name
>>>>>>> master
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {9564c9d3-b572-440a-8468-a3934e36b101}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a526200e-f775-4ded-b652-53c393648d5f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9564c9d3-b572-440a-8468-a3934e36b101}, !- Handle
=======
  {d681a55a-e46d-40d7-b23c-3b94cfaf7abb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba2ab652-7ca5-454a-bfc4-a0abb506c95f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d681a55a-e46d-40d7-b23c-3b94cfaf7abb}, !- Handle
>>>>>>> master
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
<<<<<<< HEAD
  {a526200e-f775-4ded-b652-53c393648d5f}, !- Handle
=======
  {ba2ab652-7ca5-454a-bfc4-a0abb506c95f}, !- Handle
>>>>>>> master
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
<<<<<<< HEAD
  {ebe55035-65af-4c90-944d-25b1d34f2d2d}, !- Handle
  Core_ZN ZN HP Htg Coil 22 Clg kBtu/hr 8.0HSPF, !- Name
  {4a4f704d-1a34-4eae-9f36-2db0c46a63de}, !- Availability Schedule Name
=======
  {1a2209f6-4bbb-4fdc-85a8-a91b25df3c09}, !- Handle
  Core_ZN ZN HP Htg Coil 26 Clg kBtu/hr 8.0HSPF, !- Name
  {c25464ff-f4b0-4527-9db8-08e082b59bf0}, !- Availability Schedule Name
>>>>>>> master
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3592,                                 !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {b391be91-f97b-4444-8323-aa4fc6359455}, !- Total Heating Capacity Function of Temperature Curve Name
  {acaed450-29bc-4c53-bc70-68ba23517f65}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {20d4dc20-2fef-417f-a679-1d6ec1d279dc}, !- Energy Input Ratio Function of Temperature Curve Name
  {0b9328d8-ce12-4c21-a9ab-d04c2cc31c66}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a845cd76-dd28-47c5-998a-ca121828fcaf}, !- Part Load Fraction Correlation Curve Name
  {a29f3832-06b2-4732-b9b6-4073c3537fe9}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
=======
  {063cc9c4-6dfc-4846-b6eb-4f8faec9d699}, !- Total Heating Capacity Function of Temperature Curve Name
  {1e9ace82-33eb-46e3-8bcb-6ca9239ba76a}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {5f92e1e5-f525-4c80-ab55-c2eaf793de93}, !- Energy Input Ratio Function of Temperature Curve Name
  {e8f1f556-1018-4afa-bc70-1cfb1fdecd49}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aa61bafb-d473-4c70-88ff-7c3db0a53f0b}, !- Part Load Fraction Correlation Curve Name
  {345ff647-6bb2-4514-9c07-316075887b02}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
>>>>>>> master
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
<<<<<<< HEAD
  {a29f3832-06b2-4732-b9b6-4073c3537fe9}, !- Handle
=======
  {345ff647-6bb2-4514-9c07-316075887b02}, !- Handle
>>>>>>> master
  Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
<<<<<<< HEAD
  {b6c3e3d2-8cc3-4f55-9a6c-a4aaba51a578}, !- Handle
  Core_ZN ZN PSZ-AC-1 Gas Backup Htg Coil, !- Name
  {4a4f704d-1a34-4eae-9f36-2db0c46a63de}, !- Availability Schedule Name
=======
  {65b90ba8-88e3-4e1d-abb8-922cb97fdbdd}, !- Handle
  Core_ZN ZN PSZ-AC-1 Gas Backup Htg Coil, !- Name
  {c25464ff-f4b0-4527-9db8-08e082b59bf0}, !- Availability Schedule Name
>>>>>>> master
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {463d551b-9fdd-4e5a-b5fb-c55634a0ae60}, !- Handle
  Core_ZN ZN PSZ-AC-1 1spd DX HP Clg Coil 22kBtu/hr 14.0SEER, !- Name
  {4a4f704d-1a34-4eae-9f36-2db0c46a63de}, !- Availability Schedule Name
=======
  {4b909dd9-42cc-4dd7-b4cc-04434331effc}, !- Handle
  Core_ZN ZN PSZ-AC-1 1spd DX HP Clg Coil 26kBtu/hr 14.0SEER, !- Name
  {c25464ff-f4b0-4527-9db8-08e082b59bf0}, !- Availability Schedule Name
>>>>>>> master
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {0dc49830-975f-49ca-aca2-27ee7a4384dd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {87b42fd3-e6a3-4611-98d5-462e65312381}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5db0ddc1-413b-4a19-877a-766f66deb97c}, !- Energy Input Ratio Function of Temperature Curve Name
  {16099308-38cb-4e8c-adb5-09503114db00}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a845cd76-dd28-47c5-998a-ca121828fcaf}, !- Part Load Fraction Correlation Curve Name
=======
  {c8d5f774-5f5a-49d0-8ca9-f9c897d49897}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc8f3e93-55a6-4a80-a397-ec7cf96363bd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6be7974a-dd00-45cc-ba17-d9f7a6cd81de}, !- Energy Input Ratio Function of Temperature Curve Name
  {1db96aca-469c-400c-9bba-e45ce1a99e81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3d397d93-c59e-420c-9d8e-5feb7910cc2d}, !- Part Load Fraction Correlation Curve Name
>>>>>>> master
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

<<<<<<< HEAD
OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {08567d0a-069e-4fe3-8f6c-fcdf504995d3}, !- Handle
  Core_ZN ZN PSZ-AC-1 Unitary HP,         !- Name
  {4a4f704d-1a34-4eae-9f36-2db0c46a63de}, !- Availability Schedule Name
  {7cccd092-7948-4271-9dd1-0769748a6948}, !- Air Inlet Node Name
  {18fc6efe-841e-474c-a475-39ffadbcaa7d}, !- Air Outlet Node Name
=======
OS:AirLoopHVAC:UnitarySystem,
  {be95be4e-06d5-4537-8054-eccbb02523da}, !- Handle
  Core_ZN ZN PSZ-AC-1 Unitary HP,         !- Name
  Load,                                   !- Control Type
  {798d0685-7097-4530-9bcc-195e58259268}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c25464ff-f4b0-4527-9db8-08e082b59bf0}, !- Availability Schedule Name
  {3b07d6a7-908d-475f-a5f2-739653ded11f}, !- Air Inlet Node Name
  {090dc584-60d2-4766-9563-0e2ede154d64}, !- Air Outlet Node Name
  {d9c9f452-363e-460e-9345-f83ac8466d70}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a9ed2ec3-8748-4e4f-8617-ee0c76af0710}, !- Supply Air Fan Operating Mode Schedule Name
  {1a2209f6-4bbb-4fdc-85a8-a91b25df3c09}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4b909dd9-42cc-4dd7-b4cc-04434331effc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {65b90ba8-88e3-4e1d-abb8-922cb97fdbdd}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
>>>>>>> master
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
<<<<<<< HEAD
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b6dbbafa-8345-4645-9e8d-7582ddc2f339}, !- Controlling Zone or Thermostat Location
  {89e67b59-8ef6-4c65-90d7-4f09e0b08f0e}, !- Supply Air Fan Name
  {ebe55035-65af-4c90-944d-25b1d34f2d2d}, !- Heating Coil Name
  {463d551b-9fdd-4e5a-b5fb-c55634a0ae60}, !- Cooling Coil Name
  {b6c3e3d2-8cc3-4f55-9a6c-a4aaba51a578}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {04dedf75-7b24-478e-b061-459a5d8aaf20}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {18fc6efe-841e-474c-a475-39ffadbcaa7d}, !- Handle
  {40777493-1541-49db-b867-377d71769562}, !- Name
  {08567d0a-069e-4fe3-8f6c-fcdf504995d3}, !- Source Object
  4,                                      !- Outlet Port
  {6d986bd2-b90e-46d1-b5f7-f771db55befb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5904d27a-019e-4f8b-a3a8-7033b2e43ab5}, !- Handle
=======
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {090dc584-60d2-4766-9563-0e2ede154d64}, !- Handle
  {eeac165b-61b1-4ec7-874a-50f20d198285}, !- Name
  {be95be4e-06d5-4537-8054-eccbb02523da}, !- Source Object
  7,                                      !- Outlet Port
  {04d4921a-20b5-4bd1-97d2-b75afe83e2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6c520bb1-1e32-41c4-bb1d-d5a5ce8f19a9}, !- Handle
>>>>>>> master
  Core_ZN ZN PSZ-AC-1 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {6552321e-a625-4c0e-8c03-7655330ea93f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {04c7bfe3-3a90-4ddf-9d7b-eaa2fc41cca9}, !- Controller Mechanical Ventilation
=======
  {6334b9d1-2ac0-4bd3-9efa-20891acd6b1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d13ce7e4-0904-4106-93f7-413752c03487}, !- Controller Mechanical Ventilation
>>>>>>> master
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {04c7bfe3-3a90-4ddf-9d7b-eaa2fc41cca9}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {4a4f704d-1a34-4eae-9f36-2db0c46a63de}, !- Availability Schedule
=======
  {d13ce7e4-0904-4106-93f7-413752c03487}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {c25464ff-f4b0-4527-9db8-08e082b59bf0}, !- Availability Schedule
>>>>>>> master
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {a16a61bb-b2e4-4ac9-8889-be65363cb51d}, !- Handle
  Core_ZN ZN PSZ-AC-1 OA System,          !- Name
  {5904d27a-019e-4f8b-a3a8-7033b2e43ab5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {66133e9b-4949-4993-8fa5-ada533c56d84}, !- Mixed Air Node Name
  {4733905c-ccaa-4caa-8e03-b651c09f7efd}, !- Outdoor Air Stream Node Name
  {c0e30794-3f7c-4bf3-8237-8506e5262065}, !- Relief Air Stream Node Name
  {8360b92d-f866-4c64-937d-a0c0b2e90808}; !- Return Air Stream Node Name

OS:Node,
  {cd97c759-788b-4772-921f-ec5309a407fa}, !- Handle
  Core_ZN ZN PSZ-AC-1 Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {4733905c-ccaa-4caa-8e03-b651c09f7efd}; !- Outlet Port

OS:Connection,
  {4733905c-ccaa-4caa-8e03-b651c09f7efd}, !- Handle
  {74fabb9b-f95d-4c57-8b00-fc6b697e35b9}, !- Name
  {cd97c759-788b-4772-921f-ec5309a407fa}, !- Source Object
  3,                                      !- Outlet Port
  {a16a61bb-b2e4-4ac9-8889-be65363cb51d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ad7f91c0-089d-4ed7-91c2-105c1bf13001}, !- Handle
  Core_ZN ZN PSZ-AC-1 Relief Air Node,    !- Name
  {c0e30794-3f7c-4bf3-8237-8506e5262065}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0e30794-3f7c-4bf3-8237-8506e5262065}, !- Handle
  {fac5f029-8809-4919-8d99-735664e29cdd}, !- Name
  {a16a61bb-b2e4-4ac9-8889-be65363cb51d}, !- Source Object
  7,                                      !- Outlet Port
  {ad7f91c0-089d-4ed7-91c2-105c1bf13001}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f770ea45-e88b-4e3f-bbc4-cf7ad57bfab6}, !- Handle
  Core_ZN ZN PSZ-AC-1 Mixed Air Node,     !- Name
  {66133e9b-4949-4993-8fa5-ada533c56d84}, !- Inlet Port
  {7cccd092-7948-4271-9dd1-0769748a6948}; !- Outlet Port

OS:Connection,
  {8360b92d-f866-4c64-937d-a0c0b2e90808}, !- Handle
  {5020b8df-5c52-4027-b016-219af19d71e9}, !- Name
  {af7933d1-3763-4d56-a57e-97e9bd29916b}, !- Source Object
  3,                                      !- Outlet Port
  {a16a61bb-b2e4-4ac9-8889-be65363cb51d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {66133e9b-4949-4993-8fa5-ada533c56d84}, !- Handle
  {3bd38c98-adde-46c7-8976-83ab475c7d93}, !- Name
  {a16a61bb-b2e4-4ac9-8889-be65363cb51d}, !- Source Object
  5,                                      !- Outlet Port
  {f770ea45-e88b-4e3f-bbc4-cf7ad57bfab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cccd092-7948-4271-9dd1-0769748a6948}, !- Handle
  {a9094d94-2f87-4531-b917-b0de7c0275fa}, !- Name
  {f770ea45-e88b-4e3f-bbc4-cf7ad57bfab6}, !- Source Object
  3,                                      !- Outlet Port
  {08567d0a-069e-4fe3-8f6c-fcdf504995d3}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9b5c3e04-6acc-44f4-8d89-4d65a567e746}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {4a4f704d-1a34-4eae-9f36-2db0c46a63de}, !- Applicability Schedule
=======
  {3261aabe-6ef7-464b-84a8-f813ed0fe2ff}, !- Handle
  Core_ZN ZN PSZ-AC-1 OA System,          !- Name
  {6c520bb1-1e32-41c4-bb1d-d5a5ce8f19a9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {35ff25fc-42da-41a8-937f-20069c847cae}, !- Mixed Air Node Name
  {31120860-4e9e-48f9-b839-b74c52949cbc}, !- Outdoor Air Stream Node Name
  {183a97e0-6cec-4bab-9ed9-900869ee65c4}, !- Relief Air Stream Node Name
  {f0d7bbbc-cf5b-4864-aa5c-756c5f5e9eab}; !- Return Air Stream Node Name

OS:Node,
  {488fb642-5588-4d21-9326-b80b2810d28e}, !- Handle
  Core_ZN ZN PSZ-AC-1 Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {31120860-4e9e-48f9-b839-b74c52949cbc}; !- Outlet Port

OS:Connection,
  {31120860-4e9e-48f9-b839-b74c52949cbc}, !- Handle
  {d1706ef7-78f5-4b61-b780-16556c3e5d0f}, !- Name
  {488fb642-5588-4d21-9326-b80b2810d28e}, !- Source Object
  3,                                      !- Outlet Port
  {3261aabe-6ef7-464b-84a8-f813ed0fe2ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {33bebb5a-aa92-4251-8bf4-a8b6c3df0216}, !- Handle
  Core_ZN ZN PSZ-AC-1 Relief Air Node,    !- Name
  {183a97e0-6cec-4bab-9ed9-900869ee65c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {183a97e0-6cec-4bab-9ed9-900869ee65c4}, !- Handle
  {bea98977-3c7f-4d0b-a335-df80da1d3e22}, !- Name
  {3261aabe-6ef7-464b-84a8-f813ed0fe2ff}, !- Source Object
  7,                                      !- Outlet Port
  {33bebb5a-aa92-4251-8bf4-a8b6c3df0216}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddab8be9-0ee4-4211-86c6-3d9aedae9ad0}, !- Handle
  Core_ZN ZN PSZ-AC-1 Mixed Air Node,     !- Name
  {35ff25fc-42da-41a8-937f-20069c847cae}, !- Inlet Port
  {3b07d6a7-908d-475f-a5f2-739653ded11f}; !- Outlet Port

OS:Connection,
  {f0d7bbbc-cf5b-4864-aa5c-756c5f5e9eab}, !- Handle
  {3910e58c-4fe1-42c6-b9d9-c09d57fc6e6d}, !- Name
  {c647f3b6-8a27-4fe5-9737-06b14d94c633}, !- Source Object
  3,                                      !- Outlet Port
  {3261aabe-6ef7-464b-84a8-f813ed0fe2ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {35ff25fc-42da-41a8-937f-20069c847cae}, !- Handle
  {5dc46ef7-4342-45c9-bc0a-819c1af3d74c}, !- Name
  {3261aabe-6ef7-464b-84a8-f813ed0fe2ff}, !- Source Object
  5,                                      !- Outlet Port
  {ddab8be9-0ee4-4211-86c6-3d9aedae9ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b07d6a7-908d-475f-a5f2-739653ded11f}, !- Handle
  {950edae3-30d1-493a-a198-3792be0e0af8}, !- Name
  {ddab8be9-0ee4-4211-86c6-3d9aedae9ad0}, !- Source Object
  3,                                      !- Outlet Port
  {be95be4e-06d5-4537-8054-eccbb02523da}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2f6d703e-c382-4dfa-aec5-667224320573}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {c25464ff-f4b0-4527-9db8-08e082b59bf0}, !- Applicability Schedule
>>>>>>> master
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {f5787451-a470-4805-927c-1728ccf52a1a}, !- Control Zone or Zone List Name
  {69ef0950-8c68-428f-8c4c-6d8bc957fbec}, !- Cooling Control Zone or Zone List Name
  {7eb6fe93-7e08-4ee2-9c58-225832a3a2be}, !- Heating Control Zone or Zone List Name
  {2e8d0b13-3b14-4f29-b312-593a6b77c958}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f5787451-a470-4805-927c-1728ccf52a1a}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {69ef0950-8c68-428f-8c4c-6d8bc957fbec}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7eb6fe93-7e08-4ee2-9c58-225832a3a2be}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2e8d0b13-3b14-4f29-b312-593a6b77c958}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3776f9e-dd7a-40d3-acaa-0f5285133b3f}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser,           !- Name
  {4a4f704d-1a34-4eae-9f36-2db0c46a63de}, !- Availability Schedule Name
  {97eb8bee-2e83-4e2a-aec6-b45ed8fa3628}, !- Air Inlet Node Name
  {937a4365-5325-4b2b-8bd4-544756a662a7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2898b240-38e1-4405-87b3-aa2b1b77f0aa}, !- Handle
  Core_ZN ZN Return Air Node,             !- Name
  {8a2ea3ce-8a3f-4441-9e7e-7827e0ca43ff}, !- Inlet Port
  {e8bca254-c074-4c07-9130-d787f9b80739}; !- Outlet Port

OS:Connection,
  {e8922bf4-a323-40df-a076-3a478d8c2c2f}, !- Handle
  {c8e77e0b-d279-468e-bde2-e1e78b550082}, !- Name
  {b4aca4b0-bc1a-4c8a-bf4c-3f4ab26cbf84}, !- Source Object
  3,                                      !- Outlet Port
  {0d4dae7b-aca0-4875-84e3-0d140835a724}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a2ea3ce-8a3f-4441-9e7e-7827e0ca43ff}, !- Handle
  {deec4b53-dd5d-48e9-8cda-2befe286dca5}, !- Name
  {19e18fb4-25dd-4323-aa0f-ae37659c478b}, !- Source Object
  3,                                      !- Outlet Port
  {2898b240-38e1-4405-87b3-aa2b1b77f0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8bca254-c074-4c07-9130-d787f9b80739}, !- Handle
  {b6729128-c994-47d5-b0b0-e55bf88dc3f2}, !- Name
  {2898b240-38e1-4405-87b3-aa2b1b77f0aa}, !- Source Object
  3,                                      !- Outlet Port
  {f9c4f2c0-873b-42c9-9fc2-2239d5e4deb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1520db1c-67d6-434e-a9ce-4553d7ca7861}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser Inlet Air Node, !- Name
  {de045525-d871-4cbd-8a43-616b95ad2534}, !- Inlet Port
  {97eb8bee-2e83-4e2a-aec6-b45ed8fa3628}; !- Outlet Port

OS:Connection,
  {de045525-d871-4cbd-8a43-616b95ad2534}, !- Handle
  {cd580883-cbc9-468a-8c2b-238405131697}, !- Name
  {44da4d0d-8ad6-43ac-93fd-95121891dc3e}, !- Source Object
  3,                                      !- Outlet Port
  {1520db1c-67d6-434e-a9ce-4553d7ca7861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97eb8bee-2e83-4e2a-aec6-b45ed8fa3628}, !- Handle
  {03993b65-ec23-47e9-8e42-bc56878a787a}, !- Name
  {1520db1c-67d6-434e-a9ce-4553d7ca7861}, !- Source Object
  3,                                      !- Outlet Port
  {a3776f9e-dd7a-40d3-acaa-0f5285133b3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {937a4365-5325-4b2b-8bd4-544756a662a7}, !- Handle
  {689c24c0-d5ec-4b01-98a4-d76b289e0c57}, !- Name
  {a3776f9e-dd7a-40d3-acaa-0f5285133b3f}, !- Source Object
  4,                                      !- Outlet Port
  {b4aca4b0-bc1a-4c8a-bf4c-3f4ab26cbf84}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {1e027b1f-2931-455f-991b-91b478121206}, !- Handle
=======
  {c66e2dde-bdb8-40d0-824a-4883e317e315}, !- Control Zone or Zone List Name
  {7a054b69-a954-438c-831a-b7d3ef3d0175}, !- Cooling Control Zone or Zone List Name
  {b10afb5d-da1a-42b4-ab13-7a7e9fefcf44}, !- Heating Control Zone or Zone List Name
  {47debfbc-6c5f-437a-aecf-f5a8be670868}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c66e2dde-bdb8-40d0-824a-4883e317e315}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {7a054b69-a954-438c-831a-b7d3ef3d0175}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b10afb5d-da1a-42b4-ab13-7a7e9fefcf44}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {47debfbc-6c5f-437a-aecf-f5a8be670868}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {43a88a99-77b3-4b5b-af03-dd870944dc55}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser,           !- Name
  {c25464ff-f4b0-4527-9db8-08e082b59bf0}, !- Availability Schedule Name
  {2be4e846-4cfb-42b2-8133-754fbd99f22f}, !- Air Inlet Node Name
  {3950345c-694c-4a82-b16f-4669cf02da7f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1107d75-8c54-4f9c-9386-a6d300410baf}, !- Handle
  Core_ZN ZN Return Air Node,             !- Name
  {dbcfc6d5-915c-4b8a-9899-1a0863e9bb54}, !- Inlet Port
  {eaf290be-a44c-43eb-bf56-af5270cb86d3}; !- Outlet Port

OS:Connection,
  {dc20d582-3bd0-45ed-b5f2-0afec3238c66}, !- Handle
  {5f0df722-3d60-4455-b7f0-8f0d86dc61bb}, !- Name
  {76a6e97b-8a41-46de-abe1-c06cad79291c}, !- Source Object
  3,                                      !- Outlet Port
  {2bf23c56-cd20-44bb-bce9-3a0d011ece07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbcfc6d5-915c-4b8a-9899-1a0863e9bb54}, !- Handle
  {aaf03ec6-c474-4201-bd73-709daa9acfac}, !- Name
  {20170bb6-8802-43fa-851f-256b87a1a43d}, !- Source Object
  3,                                      !- Outlet Port
  {a1107d75-8c54-4f9c-9386-a6d300410baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf290be-a44c-43eb-bf56-af5270cb86d3}, !- Handle
  {c82d3ae3-2c20-4efc-9859-0200038d805e}, !- Name
  {a1107d75-8c54-4f9c-9386-a6d300410baf}, !- Source Object
  3,                                      !- Outlet Port
  {085d7e9c-36bd-4c2f-b8b0-e648bd8d5263}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a75e971c-44de-4767-867e-dcf4a60d181a}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser Inlet Air Node, !- Name
  {c5e625ba-ccd8-48cd-bcdd-834ba5fbecc2}, !- Inlet Port
  {2be4e846-4cfb-42b2-8133-754fbd99f22f}; !- Outlet Port

OS:Connection,
  {c5e625ba-ccd8-48cd-bcdd-834ba5fbecc2}, !- Handle
  {88dfc7f5-68b6-4fb7-9ce4-cd3f1e81410d}, !- Name
  {b2c83bbb-258c-4dfa-8610-51df5098b99b}, !- Source Object
  3,                                      !- Outlet Port
  {a75e971c-44de-4767-867e-dcf4a60d181a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be4e846-4cfb-42b2-8133-754fbd99f22f}, !- Handle
  {eed52057-4f06-4632-be94-39ac561b658d}, !- Name
  {a75e971c-44de-4767-867e-dcf4a60d181a}, !- Source Object
  3,                                      !- Outlet Port
  {43a88a99-77b3-4b5b-af03-dd870944dc55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3950345c-694c-4a82-b16f-4669cf02da7f}, !- Handle
  {aa805580-ab82-424d-8017-aa942cb5eae0}, !- Name
  {43a88a99-77b3-4b5b-af03-dd870944dc55}, !- Source Object
  4,                                      !- Outlet Port
  {76a6e97b-8a41-46de-abe1-c06cad79291c}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {0867b63a-031f-4932-ad63-b25cbaeb1e59}, !- Handle
>>>>>>> master
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {dc62635b-6f02-4c5c-970b-8f185f5b0ddc}, !- Handle
=======
  {349b9193-6f0d-46a6-aa6b-0e4aa92bb86c}, !- Handle
>>>>>>> master
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
<<<<<<< HEAD
  {67ba2575-e7c1-4601-aefe-e028958258c3}, !- Handle
=======
  {07d87ae6-650c-4baa-b790-57ef5a436ad2}, !- Handle
>>>>>>> master
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {aeb82e3e-4b4b-4471-a224-5fc2f7e39dfb}, !- Handle
=======
  {c8ec8d18-a456-4dd4-9e9a-2ab883c8fa4c}, !- Handle
>>>>>>> master
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {4a1a42dd-2015-4a49-88be-4f89d5569c23}, !- Handle
=======
  {f2371b54-ca5e-411f-8272-6dca551cfbaf}, !- Handle
>>>>>>> master
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {5504895b-9304-4daa-b1e7-6af841ff1814}, !- Handle
=======
  {4b91d026-f738-4f13-9ddb-a3f327ec6363}, !- Handle
>>>>>>> master
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
<<<<<<< HEAD
  {f0c162bb-76e3-4f64-a832-c355ab758c55}, !- Handle
=======
  {27bfecc9-a49f-485b-8eec-3e5ae593f170}, !- Handle
>>>>>>> master
  Foundation F 09 Perim 2769 Area 11345,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  113.45,                                 !- Area {m2}
  27.69;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
<<<<<<< HEAD
  {de31a293-0c9e-48e9-8124-bbf0d0b4852f}, !- Handle
=======
  {edbdef8b-1dbd-4768-ac3d-45ef4840510a}, !- Handle
>>>>>>> master
  Foundation F 09 Perim 0 Area 14966,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  149.6574,                               !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
<<<<<<< HEAD
  {ada86be9-1b7e-4179-b577-f6a425586004}, !- Handle
=======
  {79d71414-1ac1-43b7-a89a-e5a4f6ec4285}, !- Handle
>>>>>>> master
  Foundation F 09 Perim 1846 Area 673,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  67.3,                                   !- Area {m2}
  18.46;                                  !- PerimeterExposed {m}

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {af4145b0-9b63-47be-82fa-44b20de26934}, !- Handle
  90.1-2013 - SmOffice - ASHRAE 169-2013-4A, !- Name
  {14f16e86-4df1-4410-8322-fa4377f631b4}, !- Default Exterior Surface Constructions Name
  {e8ffb4bc-66de-4090-85d2-1c9dbc580f9e}, !- Default Interior Surface Constructions Name
  {a341f655-4bff-4f8c-a451-f3d0e3c27815}, !- Default Ground Contact Surface Constructions Name
  {5a252eae-bd37-4034-a97e-0bebbd6df7f5}, !- Default Exterior SubSurface Constructions Name
  {c643648b-8a60-4311-9229-5e6795ee1a02}, !- Default Interior SubSurface Constructions Name
  {9959342a-5675-4a5a-9978-8d36d50e790b}, !- Interior Partition Construction Name
=======
  {19c8110a-0a2e-4c50-a59c-8f63e3c0c639}, !- Handle
  90.1-2013 - SmOffice - ASHRAE 169-2013-4A, !- Name
  {704c06db-e699-40c0-b901-e899825441af}, !- Default Exterior Surface Constructions Name
  {776c787b-abba-4648-b5f9-1415ea8823a9}, !- Default Interior Surface Constructions Name
  {e5af2f94-2ee1-454f-aefa-4aad9e811f8c}, !- Default Ground Contact Surface Constructions Name
  {dc00a9ca-cfc2-4d34-88d8-7e6b7fba8d80}, !- Default Exterior SubSurface Constructions Name
  {a1592e04-3731-420a-b1d1-02f63384edb4}, !- Default Interior SubSurface Constructions Name
  {728fa37b-281e-460c-9454-4629d7086d75}, !- Interior Partition Construction Name
>>>>>>> master
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {14f16e86-4df1-4410-8322-fa4377f631b4}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7151c5b9-4ce6-44b1-8ec6-39e42691f105}, !- Floor Construction Name
  {5baf306a-d7aa-4f8d-9edc-4d0b24e5f118}, !- Wall Construction Name
  {d74154a0-9a9a-4a50-bbe9-e8d604562120}; !- Roof Ceiling Construction Name

OS:Construction,
  {7151c5b9-4ce6-44b1-8ec6-39e42691f105}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {57081d34-00ad-4f5a-8aa9-fe0546af4b30}, !- Layer 1
  {6c9d5571-d2f3-4287-a6ff-f9c0a73ac033}, !- Layer 2
  {a9317702-a000-4edc-aa9b-c12bd015df36}; !- Layer 3

OS:StandardsInformation:Construction,
  {1d177674-05da-4cb0-8a9a-a989754c45cd}, !- Handle
  {7151c5b9-4ce6-44b1-8ec6-39e42691f105}, !- Construction Name
=======
  {704c06db-e699-40c0-b901-e899825441af}, !- Handle
  Default Surface Constructions 1,        !- Name
  {24af573e-db57-477a-b94c-7dc1c911c077}, !- Floor Construction Name
  {d59e71e0-5327-461b-97fd-856584ce152a}, !- Wall Construction Name
  {52026c80-eb2c-421f-8277-c9dd5deb0166}; !- Roof Ceiling Construction Name

OS:Construction,
  {24af573e-db57-477a-b94c-7dc1c911c077}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {48c9a4d8-b6d5-48c6-b5cf-1fbfb03ee1b7}, !- Layer 1
  {195610cb-59cf-4f66-8ada-463d77632d5c}, !- Layer 2
  {6843083d-08e5-446c-9ad4-64b1039908fc}; !- Layer 3

OS:StandardsInformation:Construction,
  {60f1a7c1-e4fc-4def-a804-d76c9ab0dfdb}, !- Handle
  {24af573e-db57-477a-b94c-7dc1c911c077}, !- Construction Name
>>>>>>> master
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {57081d34-00ad-4f5a-8aa9-fe0546af4b30}, !- Handle
=======
  {48c9a4d8-b6d5-48c6-b5cf-1fbfb03ee1b7}, !- Handle
>>>>>>> master
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {6c9d5571-d2f3-4287-a6ff-f9c0a73ac033}, !- Handle
=======
  {195610cb-59cf-4f66-8ada-463d77632d5c}, !- Handle
>>>>>>> master
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {a9317702-a000-4edc-aa9b-c12bd015df36}, !- Handle
=======
  {6843083d-08e5-446c-9ad4-64b1039908fc}, !- Handle
>>>>>>> master
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {5baf306a-d7aa-4f8d-9edc-4d0b24e5f118}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {5b933f64-235e-45ab-8a52-946d6898c20d}, !- Layer 1
  {e34bc073-1e8e-425a-9b42-be787acc681f}, !- Layer 2
  {d15ccc37-e73f-4cd4-b4fb-a3299febca4d}, !- Layer 3
  {e34bc073-1e8e-425a-9b42-be787acc681f}; !- Layer 4

OS:StandardsInformation:Construction,
  {b75fb201-6fe7-458d-970d-baf5096bb9fe}, !- Handle
  {5baf306a-d7aa-4f8d-9edc-4d0b24e5f118}, !- Construction Name
=======
  {d59e71e0-5327-461b-97fd-856584ce152a}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {0056318b-64b3-4434-8606-16ac09555e97}, !- Layer 1
  {d13242b8-ddae-4c5b-b91a-5c26289380bb}, !- Layer 2
  {2040975a-1a3d-4962-98d7-8668c0add8c8}, !- Layer 3
  {d13242b8-ddae-4c5b-b91a-5c26289380bb}; !- Layer 4

OS:StandardsInformation:Construction,
  {5149ee49-6aa5-4591-b1fc-d57886af5b52}, !- Handle
  {d59e71e0-5327-461b-97fd-856584ce152a}, !- Construction Name
>>>>>>> master
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {5b933f64-235e-45ab-8a52-946d6898c20d}, !- Handle
=======
  {0056318b-64b3-4434-8606-16ac09555e97}, !- Handle
>>>>>>> master
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {e34bc073-1e8e-425a-9b42-be787acc681f}, !- Handle
=======
  {d13242b8-ddae-4c5b-b91a-5c26289380bb}, !- Handle
>>>>>>> master
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {d15ccc37-e73f-4cd4-b4fb-a3299febca4d}, !- Handle
=======
  {2040975a-1a3d-4962-98d7-8668c0add8c8}, !- Handle
>>>>>>> master
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {d74154a0-9a9a-4a50-bbe9-e8d604562120}, !- Handle
  Typical Wood Joist Attic Floor R-47.62, !- Name
  ,                                       !- Surface Rendering Name
  {e34bc073-1e8e-425a-9b42-be787acc681f}, !- Layer 1
  {916e150a-7ba3-4ae8-b9ff-f11f2c52e719}; !- Layer 2

OS:StandardsInformation:Construction,
  {6f236ed2-9aa9-43cf-9adc-dc5b7110977b}, !- Handle
  {d74154a0-9a9a-4a50-bbe9-e8d604562120}, !- Construction Name
=======
  {52026c80-eb2c-421f-8277-c9dd5deb0166}, !- Handle
  Typical Wood Joist Attic Floor R-47.62, !- Name
  ,                                       !- Surface Rendering Name
  {d13242b8-ddae-4c5b-b91a-5c26289380bb}, !- Layer 1
  {ea067a54-31c1-4296-bde8-ad241755bb86}; !- Layer 2

OS:StandardsInformation:Construction,
  {f5d444fc-df61-4960-9801-911b4d4e1f73}, !- Handle
  {52026c80-eb2c-421f-8277-c9dd5deb0166}, !- Construction Name
>>>>>>> master
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {916e150a-7ba3-4ae8-b9ff-f11f2c52e719}, !- Handle
=======
  {ea067a54-31c1-4296-bde8-ad241755bb86}, !- Handle
>>>>>>> master
  Typical Insulation R-45.98,             !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {e8ffb4bc-66de-4090-85d2-1c9dbc580f9e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {2414b6fe-4a68-4833-8e73-db6574d92488}, !- Floor Construction Name
  {2f7adb8e-7749-40ff-91fd-4c05aa725fc6}, !- Wall Construction Name
  {6693010f-f4d0-41d7-af36-159021b36042}; !- Roof Ceiling Construction Name

OS:Construction,
  {2414b6fe-4a68-4833-8e73-db6574d92488}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {dc62635b-6f02-4c5c-970b-8f185f5b0ddc}, !- Layer 1
  {1e027b1f-2931-455f-991b-91b478121206}; !- Layer 2

OS:StandardsInformation:Construction,
  {81091f20-e447-4150-abb5-0867b9cbd77c}, !- Handle
  {2414b6fe-4a68-4833-8e73-db6574d92488}, !- Construction Name
=======
  {776c787b-abba-4648-b5f9-1415ea8823a9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c3745dd0-1d92-4771-bb6f-8a89f8ac4d4f}, !- Floor Construction Name
  {d56f3d38-e02c-44cc-9c20-9f592102e0c1}, !- Wall Construction Name
  {030bf1c6-bc67-4da8-95ab-a2af5db9cd0f}; !- Roof Ceiling Construction Name

OS:Construction,
  {c3745dd0-1d92-4771-bb6f-8a89f8ac4d4f}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {349b9193-6f0d-46a6-aa6b-0e4aa92bb86c}, !- Layer 1
  {0867b63a-031f-4932-ad63-b25cbaeb1e59}; !- Layer 2

OS:StandardsInformation:Construction,
  {66b470cc-a3ca-40de-8ccb-f3a8e78d0df7}, !- Handle
  {c3745dd0-1d92-4771-bb6f-8a89f8ac4d4f}, !- Construction Name
>>>>>>> master
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {2f7adb8e-7749-40ff-91fd-4c05aa725fc6}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {aeb82e3e-4b4b-4471-a224-5fc2f7e39dfb}, !- Layer 1
  {aeb82e3e-4b4b-4471-a224-5fc2f7e39dfb}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c8ceecb-1927-45a8-802f-5ab41fadd78f}, !- Handle
  {2f7adb8e-7749-40ff-91fd-4c05aa725fc6}, !- Construction Name
=======
  {d56f3d38-e02c-44cc-9c20-9f592102e0c1}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {c8ec8d18-a456-4dd4-9e9a-2ab883c8fa4c}, !- Layer 1
  {c8ec8d18-a456-4dd4-9e9a-2ab883c8fa4c}; !- Layer 2

OS:StandardsInformation:Construction,
  {bd55de0a-6b00-44e4-909f-cbce1e17f6c4}, !- Handle
  {d56f3d38-e02c-44cc-9c20-9f592102e0c1}, !- Construction Name
>>>>>>> master
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {6693010f-f4d0-41d7-af36-159021b36042}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {1e027b1f-2931-455f-991b-91b478121206}, !- Layer 1
  {dc62635b-6f02-4c5c-970b-8f185f5b0ddc}; !- Layer 2

OS:StandardsInformation:Construction,
  {729a55d5-5834-40b5-9d44-5929a9bc0f68}, !- Handle
  {6693010f-f4d0-41d7-af36-159021b36042}, !- Construction Name
=======
  {030bf1c6-bc67-4da8-95ab-a2af5db9cd0f}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {0867b63a-031f-4932-ad63-b25cbaeb1e59}, !- Layer 1
  {349b9193-6f0d-46a6-aa6b-0e4aa92bb86c}; !- Layer 2

OS:StandardsInformation:Construction,
  {83b89f55-6951-4969-94b0-1355a7127143}, !- Handle
  {030bf1c6-bc67-4da8-95ab-a2af5db9cd0f}, !- Construction Name
>>>>>>> master
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {a341f655-4bff-4f8c-a451-f3d0e3c27815}, !- Handle
  Default Surface Constructions 3,        !- Name
  {3eb20aea-21c4-4877-b2eb-80c0f164cb6d}, !- Floor Construction Name
  {49796132-fb54-4081-84f8-9e765b4a3927}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {3eb20aea-21c4-4877-b2eb-80c0f164cb6d}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {22552481-8fd6-43ed-8ac7-5f07db91d62c}, !- Layer 1
  {a9317702-a000-4edc-aa9b-c12bd015df36}; !- Layer 2

OS:StandardsInformation:Construction,
  {825f722d-987b-4ce9-8641-8a8488ce845e}, !- Handle
  {3eb20aea-21c4-4877-b2eb-80c0f164cb6d}, !- Construction Name
=======
  {e5af2f94-2ee1-454f-aefa-4aad9e811f8c}, !- Handle
  Default Surface Constructions 3,        !- Name
  {4654a9c9-6efb-438c-b4c0-fdd23e933d3b}, !- Floor Construction Name
  {527b561a-76db-4153-8c8a-18123dc7c9ce}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {4654a9c9-6efb-438c-b4c0-fdd23e933d3b}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {c1d1885c-33e7-4153-a4f1-89a9a10f2191}, !- Layer 1
  {6843083d-08e5-446c-9ad4-64b1039908fc}; !- Layer 2

OS:StandardsInformation:Construction,
  {7805a720-64de-4db3-bb05-1b6aa665dafa}, !- Handle
  {4654a9c9-6efb-438c-b4c0-fdd23e933d3b}, !- Construction Name
>>>>>>> master
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {cce563ec-d3f9-4534-967c-e7ee66fefb7b}, !- Handle
=======
  {55ddf7ff-32b1-4c6e-b938-47ba0fb692ab}, !- Handle
>>>>>>> master
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {22552481-8fd6-43ed-8ac7-5f07db91d62c}, !- Handle
=======
  {c1d1885c-33e7-4153-a4f1-89a9a10f2191}, !- Handle
>>>>>>> master
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {49796132-fb54-4081-84f8-9e765b4a3927}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {752aee4d-36ed-45ee-94e1-d88e85a0e6a2}; !- Layer 1

OS:StandardsInformation:Construction,
  {89a6c989-7bb0-4ff3-9c60-c2f82a7c170b}, !- Handle
  {49796132-fb54-4081-84f8-9e765b4a3927}, !- Construction Name
=======
  {527b561a-76db-4153-8c8a-18123dc7c9ce}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {634c8b7a-9388-4ec6-aaec-0fbbb9ab33d4}; !- Layer 1

OS:StandardsInformation:Construction,
  {2786e8bc-5091-49d5-9025-1f24705720ed}, !- Handle
  {527b561a-76db-4153-8c8a-18123dc7c9ce}, !- Construction Name
>>>>>>> master
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {752aee4d-36ed-45ee-94e1-d88e85a0e6a2}, !- Handle
=======
  {634c8b7a-9388-4ec6-aaec-0fbbb9ab33d4}, !- Handle
>>>>>>> master
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {5a252eae-bd37-4034-a97e-0bebbd6df7f5}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {bdf84dac-1340-4f35-8daf-b933ddb33dce}, !- Fixed Window Construction Name
  {bdf84dac-1340-4f35-8daf-b933ddb33dce}, !- Operable Window Construction Name
  {5d9bc7df-842c-429e-a01a-14565de0303b}, !- Door Construction Name
  {ca2aadf1-eb17-4205-8847-f76a7c9f9c86}, !- Glass Door Construction Name
  {867d4bab-aa0e-421a-87fd-5d2ef1623282}, !- Overhead Door Construction Name
  {f829f309-b94a-43d6-ba3a-4e0b72cb8b81}, !- Skylight Construction Name
  {14b3e859-3620-4ff6-83e4-9a3c9be99d51}, !- Tubular Daylight Dome Construction Name
  {14b3e859-3620-4ff6-83e4-9a3c9be99d51}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bdf84dac-1340-4f35-8daf-b933ddb33dce}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {273078e7-0d7c-4b3c-8330-08ee3ecf4b47}, !- Layer 1
  {727c18a5-3cb2-4c37-b777-2f724a4df2a7}, !- Layer 2
  {72e9906e-bc27-4358-9bf8-c779a23a107f}; !- Layer 3

OS:StandardsInformation:Construction,
  {96406786-bc34-4222-9527-96691ba2e867}, !- Handle
  {bdf84dac-1340-4f35-8daf-b933ddb33dce}, !- Construction Name
=======
  {dc00a9ca-cfc2-4d34-88d8-7e6b7fba8d80}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {730d0dc4-7453-406e-85a2-e91442fe6c1c}, !- Fixed Window Construction Name
  {730d0dc4-7453-406e-85a2-e91442fe6c1c}, !- Operable Window Construction Name
  {02f2dd35-44dc-48d3-b861-426241ac029f}, !- Door Construction Name
  {d2162e61-19e8-4bd4-a7ad-c126e9a38cd2}, !- Glass Door Construction Name
  {c265f820-898a-44df-a8a8-0d5565163518}, !- Overhead Door Construction Name
  {41802c4c-4295-4579-a01d-d1f09dab9d5f}, !- Skylight Construction Name
  {0d4bcd42-c756-489a-aa8d-e42f4bb885db}, !- Tubular Daylight Dome Construction Name
  {0d4bcd42-c756-489a-aa8d-e42f4bb885db}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {730d0dc4-7453-406e-85a2-e91442fe6c1c}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {86ab6a77-bf2b-42bb-af92-95f0f7f07d13}, !- Layer 1
  {8f60546f-8384-425f-bdb1-3d0366ed0fca}, !- Layer 2
  {bdfed259-9c2d-4891-bf29-065fdc3fcc98}; !- Layer 3

OS:StandardsInformation:Construction,
  {97b2cc68-2674-407b-abac-f5b7073cdc3b}, !- Handle
  {730d0dc4-7453-406e-85a2-e91442fe6c1c}, !- Construction Name
>>>>>>> master
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {273078e7-0d7c-4b3c-8330-08ee3ecf4b47}, !- Handle
=======
  {86ab6a77-bf2b-42bb-af92-95f0f7f07d13}, !- Handle
>>>>>>> master
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {727c18a5-3cb2-4c37-b777-2f724a4df2a7}, !- Handle
=======
  {8f60546f-8384-425f-bdb1-3d0366ed0fca}, !- Handle
>>>>>>> master
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {72e9906e-bc27-4358-9bf8-c779a23a107f}, !- Handle
=======
  {bdfed259-9c2d-4891-bf29-065fdc3fcc98}, !- Handle
>>>>>>> master
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {5d9bc7df-842c-429e-a01a-14565de0303b}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {647f2848-9861-433b-bff2-7daf5c6d293f}, !- Layer 1
  {cce563ec-d3f9-4534-967c-e7ee66fefb7b}; !- Layer 2

OS:StandardsInformation:Construction,
  {0a9ead23-4ec2-41fe-ad1a-83d6dab4a658}, !- Handle
  {5d9bc7df-842c-429e-a01a-14565de0303b}, !- Construction Name
=======
  {02f2dd35-44dc-48d3-b861-426241ac029f}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {14c75ff1-6568-4c1b-9ee6-6d9c77599172}, !- Layer 1
  {55ddf7ff-32b1-4c6e-b938-47ba0fb692ab}; !- Layer 2

OS:StandardsInformation:Construction,
  {20c4a652-8d6b-4eb5-9207-098a27f5d848}, !- Handle
  {02f2dd35-44dc-48d3-b861-426241ac029f}, !- Construction Name
>>>>>>> master
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {647f2848-9861-433b-bff2-7daf5c6d293f}, !- Handle
=======
  {14c75ff1-6568-4c1b-9ee6-6d9c77599172}, !- Handle
>>>>>>> master
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {ca2aadf1-eb17-4205-8847-f76a7c9f9c86}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {0d600f28-7c60-4053-8158-dde1a4181abe}, !- Layer 1
  {727c18a5-3cb2-4c37-b777-2f724a4df2a7}, !- Layer 2
  {72e9906e-bc27-4358-9bf8-c779a23a107f}; !- Layer 3

OS:StandardsInformation:Construction,
  {69d1a8e3-b436-463f-a3b8-c2450a43f184}, !- Handle
  {ca2aadf1-eb17-4205-8847-f76a7c9f9c86}, !- Construction Name
=======
  {d2162e61-19e8-4bd4-a7ad-c126e9a38cd2}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {9653fa5b-2f44-417d-a4db-fd0b854b22ab}, !- Layer 1
  {8f60546f-8384-425f-bdb1-3d0366ed0fca}, !- Layer 2
  {bdfed259-9c2d-4891-bf29-065fdc3fcc98}; !- Layer 3

OS:StandardsInformation:Construction,
  {e0258ff6-9a6a-4056-80ca-8de0f6994bd5}, !- Handle
  {d2162e61-19e8-4bd4-a7ad-c126e9a38cd2}, !- Construction Name
>>>>>>> master
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {0d600f28-7c60-4053-8158-dde1a4181abe}, !- Handle
=======
  {9653fa5b-2f44-417d-a4db-fd0b854b22ab}, !- Handle
>>>>>>> master
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {867d4bab-aa0e-421a-87fd-5d2ef1623282}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {9c07bb23-d881-47ed-9271-f905a07ffc24}; !- Layer 1

OS:StandardsInformation:Construction,
  {620ee368-b5df-4c3d-8b3c-79cfb85d9c5e}, !- Handle
  {867d4bab-aa0e-421a-87fd-5d2ef1623282}, !- Construction Name
=======
  {c265f820-898a-44df-a8a8-0d5565163518}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {df9598e0-9f2e-4fb2-83d1-3b03abc6cb58}; !- Layer 1

OS:StandardsInformation:Construction,
  {29fe0ca9-e4de-4a6f-861c-e46496fe95ba}, !- Handle
  {c265f820-898a-44df-a8a8-0d5565163518}, !- Construction Name
>>>>>>> master
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {9c07bb23-d881-47ed-9271-f905a07ffc24}, !- Handle
=======
  {df9598e0-9f2e-4fb2-83d1-3b03abc6cb58}, !- Handle
>>>>>>> master
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {f829f309-b94a-43d6-ba3a-4e0b72cb8b81}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {7d5d866e-c9fe-47d9-b6a9-03576c5e90f0}, !- Layer 1
  {c591339b-6470-43e9-bfad-af881a296444}, !- Layer 2
  {18c93f50-2a52-4e38-b41c-558f9f70bab7}; !- Layer 3

OS:StandardsInformation:Construction,
  {a47caa28-0a9f-4093-aeec-da0b0b125796}, !- Handle
  {f829f309-b94a-43d6-ba3a-4e0b72cb8b81}, !- Construction Name
=======
  {41802c4c-4295-4579-a01d-d1f09dab9d5f}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {838980a6-ed1e-4d65-8026-3db7753b3f51}, !- Layer 1
  {7852b308-59d8-4322-b1a4-25ad1cfe781a}, !- Layer 2
  {c276127c-aeeb-4353-abae-01ef59ae1cbe}; !- Layer 3

OS:StandardsInformation:Construction,
  {902ed985-087f-4186-9d69-0ae2ed44ff82}, !- Handle
  {41802c4c-4295-4579-a01d-d1f09dab9d5f}, !- Construction Name
>>>>>>> master
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {7d5d866e-c9fe-47d9-b6a9-03576c5e90f0}, !- Handle
=======
  {838980a6-ed1e-4d65-8026-3db7753b3f51}, !- Handle
>>>>>>> master
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {c591339b-6470-43e9-bfad-af881a296444}, !- Handle
=======
  {7852b308-59d8-4322-b1a4-25ad1cfe781a}, !- Handle
>>>>>>> master
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {18c93f50-2a52-4e38-b41c-558f9f70bab7}, !- Handle
=======
  {c276127c-aeeb-4353-abae-01ef59ae1cbe}, !- Handle
>>>>>>> master
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {14b3e859-3620-4ff6-83e4-9a3c9be99d51}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {49004689-90af-4d01-8b1a-ae6231e7c346}; !- Layer 1

OS:StandardsInformation:Construction,
  {1a88e186-421b-46dc-b09d-29e8680c7f89}, !- Handle
  {14b3e859-3620-4ff6-83e4-9a3c9be99d51}, !- Construction Name
=======
  {0d4bcd42-c756-489a-aa8d-e42f4bb885db}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3ddba7a9-c653-4ccd-963c-f5eb91c30276}; !- Layer 1

OS:StandardsInformation:Construction,
  {73a93b02-6495-42da-94f9-2db081d33fce}, !- Handle
  {0d4bcd42-c756-489a-aa8d-e42f4bb885db}, !- Construction Name
>>>>>>> master
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {49004689-90af-4d01-8b1a-ae6231e7c346}, !- Handle
=======
  {3ddba7a9-c653-4ccd-963c-f5eb91c30276}, !- Handle
>>>>>>> master
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {c643648b-8a60-4311-9229-5e6795ee1a02}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {14b3e859-3620-4ff6-83e4-9a3c9be99d51}, !- Fixed Window Construction Name
  {14b3e859-3620-4ff6-83e4-9a3c9be99d51}, !- Operable Window Construction Name
  {980ab625-ae02-4c9a-a990-fd13b125007f}, !- Door Construction Name
=======
  {a1592e04-3731-420a-b1d1-02f63384edb4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {0d4bcd42-c756-489a-aa8d-e42f4bb885db}, !- Fixed Window Construction Name
  {0d4bcd42-c756-489a-aa8d-e42f4bb885db}, !- Operable Window Construction Name
  {bf709581-157e-4299-8d0e-bfc13fdfff23}, !- Door Construction Name
>>>>>>> master
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
<<<<<<< HEAD
  {980ab625-ae02-4c9a-a990-fd13b125007f}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {356ed6f1-ab80-4958-9499-c8ddf9a65bfe}; !- Layer 1

OS:StandardsInformation:Construction,
  {c615bc70-c2d6-49b7-997b-8cdac7946ddd}, !- Handle
  {980ab625-ae02-4c9a-a990-fd13b125007f}, !- Construction Name
=======
  {bf709581-157e-4299-8d0e-bfc13fdfff23}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6faac7cd-dc81-417f-8312-7c9612686209}; !- Layer 1

OS:StandardsInformation:Construction,
  {960f595c-6c0a-47e1-bf15-660fab969e96}, !- Handle
  {bf709581-157e-4299-8d0e-bfc13fdfff23}, !- Construction Name
>>>>>>> master
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {356ed6f1-ab80-4958-9499-c8ddf9a65bfe}, !- Handle
=======
  {6faac7cd-dc81-417f-8312-7c9612686209}, !- Handle
>>>>>>> master
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {9959342a-5675-4a5a-9978-8d36d50e790b}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {356ed6f1-ab80-4958-9499-c8ddf9a65bfe}; !- Layer 1

OS:StandardsInformation:Construction,
  {f6c11b4c-93be-44bf-9015-ce5f358e95f7}, !- Handle
  {9959342a-5675-4a5a-9978-8d36d50e790b}, !- Construction Name
=======
  {728fa37b-281e-460c-9454-4629d7086d75}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {6faac7cd-dc81-417f-8312-7c9612686209}; !- Layer 1

OS:StandardsInformation:Construction,
  {60e5c59f-8dfa-4ac1-a27b-4b690b210b3a}, !- Handle
  {728fa37b-281e-460c-9454-4629d7086d75}, !- Construction Name
>>>>>>> master
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {d684b57a-6986-489b-9662-817a1510f1f8}, !- Handle
  90.1-2013 -  - Attic - ASHRAE 169-2013-4A, !- Name
  {0ea6990a-4e7f-47cc-83a0-d1811427c97c}, !- Default Exterior Surface Constructions Name
  {43f1c7b0-9083-4440-9aaf-85404053836d}, !- Default Interior Surface Constructions Name
  {6f51cd1d-8eb0-47b1-a6b4-6313b01fd394}, !- Default Ground Contact Surface Constructions Name
  {e5135647-1725-4fb7-9566-f5f51865b5bb}, !- Default Exterior SubSurface Constructions Name
  {afcfcbc9-7c8d-48f9-9932-e2851782b939}, !- Default Interior SubSurface Constructions Name
=======
  {c6ced021-2041-47bb-b5ac-d4caaa1b88b8}, !- Handle
  90.1-2013 -  - Attic - ASHRAE 169-2013-4A, !- Name
  {31067379-126e-4426-a881-fa133e53776a}, !- Default Exterior Surface Constructions Name
  {437a685f-78c4-491d-aa76-2f3bcdf53ea4}, !- Default Interior Surface Constructions Name
  {f5fe336f-469c-466f-b12a-3e0c8efacee6}, !- Default Ground Contact Surface Constructions Name
  {bcc5a8a9-c737-4d02-945b-d5ba142e4e53}, !- Default Exterior SubSurface Constructions Name
  {9f9705c8-3d26-4a50-97da-807c5d7f4310}, !- Default Interior SubSurface Constructions Name
>>>>>>> master
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {0ea6990a-4e7f-47cc-83a0-d1811427c97c}, !- Handle
  Default Surface Constructions 4,        !- Name
  {c8c27e0f-9592-49e2-8524-323e924650c7}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {b18bd92d-5d2b-4b8d-a0ee-00410603a0cf}; !- Roof Ceiling Construction Name

OS:Construction,
  {c8c27e0f-9592-49e2-8524-323e924650c7}, !- Handle
  Typical Attic Soffit,                   !- Name
  ,                                       !- Surface Rendering Name
  {fb6f13cb-6974-457d-a968-1cf5064ba490}; !- Layer 1

OS:StandardsInformation:Construction,
  {bfa13796-a08e-4355-a13f-ff12da537212}, !- Handle
  {c8c27e0f-9592-49e2-8524-323e924650c7}, !- Construction Name
=======
  {31067379-126e-4426-a881-fa133e53776a}, !- Handle
  Default Surface Constructions 4,        !- Name
  {d8974202-5233-4809-bffd-4ebe797ad539}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {b2f9677f-0e24-4a0a-a0a9-16d5d17aa333}; !- Roof Ceiling Construction Name

OS:Construction,
  {d8974202-5233-4809-bffd-4ebe797ad539}, !- Handle
  Typical Attic Soffit,                   !- Name
  ,                                       !- Surface Rendering Name
  {b15cbea5-42c3-4385-8278-881e7b3b2d36}; !- Layer 1

OS:StandardsInformation:Construction,
  {7d5b8f4f-eb45-4f21-abe8-bacb2199e2bb}, !- Handle
  {d8974202-5233-4809-bffd-4ebe797ad539}, !- Construction Name
>>>>>>> master
  AtticWall,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {fb6f13cb-6974-457d-a968-1cf5064ba490}, !- Handle
=======
  {b15cbea5-42c3-4385-8278-881e7b3b2d36}, !- Handle
>>>>>>> master
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {b18bd92d-5d2b-4b8d-a0ee-00410603a0cf}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  ,                                       !- Surface Rendering Name
  {3c447858-ab5c-4560-b822-d151397d3b48}, !- Layer 1
  {fb6f13cb-6974-457d-a968-1cf5064ba490}; !- Layer 2

OS:StandardsInformation:Construction,
  {7cf7861f-abf8-406e-8435-e22d6b570be6}, !- Handle
  {b18bd92d-5d2b-4b8d-a0ee-00410603a0cf}, !- Construction Name
=======
  {b2f9677f-0e24-4a0a-a0a9-16d5d17aa333}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  ,                                       !- Surface Rendering Name
  {6171aa1c-4421-4692-8e04-dda3da34a35b}, !- Layer 1
  {b15cbea5-42c3-4385-8278-881e7b3b2d36}; !- Layer 2

OS:StandardsInformation:Construction,
  {fa5df67a-0bdf-4295-97eb-24e5f92fa5f0}, !- Handle
  {b2f9677f-0e24-4a0a-a0a9-16d5d17aa333}, !- Construction Name
>>>>>>> master
  AtticRoof,                              !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {3c447858-ab5c-4560-b822-d151397d3b48}, !- Handle
=======
  {6171aa1c-4421-4692-8e04-dda3da34a35b}, !- Handle
>>>>>>> master
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {43f1c7b0-9083-4440-9aaf-85404053836d}, !- Handle
  Default Surface Constructions 5,        !- Name
  {c7f2f038-1bb1-4eb8-a69e-fefea1ca5e9f}, !- Floor Construction Name
=======
  {437a685f-78c4-491d-aa76-2f3bcdf53ea4}, !- Handle
  Default Surface Constructions 5,        !- Name
  {8278cf46-64c4-4353-8e36-133d62d023ff}, !- Floor Construction Name
>>>>>>> master
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
<<<<<<< HEAD
  {c7f2f038-1bb1-4eb8-a69e-fefea1ca5e9f}, !- Handle
  Typical Wood Joist Attic Floor R-47.62 1, !- Name
  ,                                       !- Surface Rendering Name
  {e34bc073-1e8e-425a-9b42-be787acc681f}, !- Layer 1
  {56b8036c-3985-4d80-b41b-6fa24c54a201}; !- Layer 2

OS:StandardsInformation:Construction,
  {7be92083-89b2-4b9f-8849-cd3ddafa53ed}, !- Handle
  {c7f2f038-1bb1-4eb8-a69e-fefea1ca5e9f}, !- Construction Name
=======
  {8278cf46-64c4-4353-8e36-133d62d023ff}, !- Handle
  Typical Wood Joist Attic Floor R-47.62 1, !- Name
  ,                                       !- Surface Rendering Name
  {d13242b8-ddae-4c5b-b91a-5c26289380bb}, !- Layer 1
  {c78aabc4-799c-40bd-bb57-d98ee5a302ce}; !- Layer 2

OS:StandardsInformation:Construction,
  {49e57c39-fcf6-4e27-9cf5-31d7cd3fa761}, !- Handle
  {8278cf46-64c4-4353-8e36-133d62d023ff}, !- Construction Name
>>>>>>> master
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {56b8036c-3985-4d80-b41b-6fa24c54a201}, !- Handle
=======
  {c78aabc4-799c-40bd-bb57-d98ee5a302ce}, !- Handle
>>>>>>> master
  Typical Insulation R-45.98 1,           !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {6f51cd1d-8eb0-47b1-a6b4-6313b01fd394}, !- Handle
=======
  {f5fe336f-469c-466f-b12a-3e0c8efacee6}, !- Handle
>>>>>>> master
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {e5135647-1725-4fb7-9566-f5f51865b5bb}, !- Handle
=======
  {bcc5a8a9-c737-4d02-945b-d5ba142e4e53}, !- Handle
>>>>>>> master
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {afcfcbc9-7c8d-48f9-9932-e2851782b939}, !- Handle
=======
  {9f9705c8-3d26-4a50-97da-807c5d7f4310}, !- Handle
>>>>>>> master
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {993dd489-f4e8-4696-9397-e1fec84ef57d}, !- Handle
  entry door Infiltration,                !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {87421276-0893-4609-ac0b-d635415fa683}, !- Schedule Name
=======
  {92c8995b-b68c-4e94-af21-eafd520fb786}, !- Handle
  entry door Infiltration,                !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {dba76be0-6cd7-4cbd-89d5-a4d4cddeb503}, !- Schedule Name
>>>>>>> master
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.076455414,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {87421276-0893-4609-ac0b-d635415fa683}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
  {adef313e-c13a-4efb-945a-28d5be54b989}, !- Default Day Schedule Name
  {5658bebf-733a-4fc2-82be-fcfd76bb0637}, !- Summer Design Day Schedule Name
  {f2300c13-c04b-4f9a-bf8e-33e214187d0e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {adef313e-c13a-4efb-945a-28d5be54b989}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Default, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {dba76be0-6cd7-4cbd-89d5-a4d4cddeb503}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
  {f776185e-37bc-46d0-8a71-58607704193a}, !- Default Day Schedule Name
  {09fa6429-b0fb-43a3-87d8-7c7abc7ca16a}, !- Summer Design Day Schedule Name
  {8ebcda7f-5ec5-4378-a858-7516ec930559}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f776185e-37bc-46d0-8a71-58607704193a}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Default, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {f2300c13-c04b-4f9a-bf8e-33e214187d0e}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {8ebcda7f-5ec5-4378-a858-7516ec930559}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {5658bebf-733a-4fc2-82be-fcfd76bb0637}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {09fa6429-b0fb-43a3-87d8-7c7abc7ca16a}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {2cf02566-4cf1-4fee-a7d5-5823bd6ce2cc}, !- Handle
  Schedule Rule 15,                       !- Name
  {87421276-0893-4609-ac0b-d635415fa683}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {653af13a-608c-4ce2-b70f-a9d6d75d750d}, !- Day Schedule Name
=======
  {e975c58f-b90c-4ce9-922d-3d92ee7c302d}, !- Handle
  Schedule Rule 15,                       !- Name
  {dba76be0-6cd7-4cbd-89d5-a4d4cddeb503}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1969cbd-0ea0-461a-b1f5-81a8e046ee77}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {653af13a-608c-4ce2-b70f-a9d6d75d750d}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Wkdy Day, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {a1969cbd-0ea0-461a-b1f5-81a8e046ee77}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Wkdy Day, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.131,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {823852a4-2578-43f4-9756-ae622517a9c5}, !- Handle
  attic Infiltration,                     !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {71064167-d64d-4d69-8a11-f5617e802efd}, !- Schedule Name
=======
  {1df38565-d325-47a8-b3f7-0be430fad6cd}, !- Handle
  attic Infiltration,                     !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {23832f8d-0950-4dd0-9c05-f2ab334f83b4}, !- Schedule Name
>>>>>>> master
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2001,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {71064167-d64d-4d69-8a11-f5617e802efd}, !- Handle
  Always On,                              !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
  {121093c6-61cf-4468-b831-08b63e818228}; !- Default Day Schedule Name

OS:Schedule:Day,
  {121093c6-61cf-4468-b831-08b63e818228}, !- Handle
  Always On Default,                      !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {23832f8d-0950-4dd0-9c05-f2ab334f83b4}, !- Handle
  Always On,                              !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
  {61e09732-7565-494f-b8d5-50d2e1a10040}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61e09732-7565-494f-b8d5-50d2e1a10040}, !- Handle
  Always On Default,                      !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
<<<<<<< HEAD
  {8fff11f3-162c-41e2-8d99-bf036c6f8f8d}, !- Handle
=======
  {096ae785-74af-43aa-9c25-a636ce21bd39}, !- Handle
>>>>>>> master
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {804ac1f2-0998-4447-9b90-3a024fb09136}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {8fff11f3-162c-41e2-8d99-bf036c6f8f8d}; !- Layer 1

OS:InternalMass:Definition,
  {2cc5f133-8670-4f07-b111-9f37c50b40e4}, !- Handle
  Internal Mass Definition 1,             !- Name
  {804ac1f2-0998-4447-9b90-3a024fb09136}, !- Construction Name
=======
  {7d6367ca-b0e5-4abf-9c00-9b4def68af9b}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {096ae785-74af-43aa-9c25-a636ce21bd39}; !- Layer 1

OS:InternalMass:Definition,
  {9c02a4f9-db0b-42e1-be53-92c598e63f05}, !- Handle
  Internal Mass Definition 1,             !- Name
  {7d6367ca-b0e5-4abf-9c00-9b4def68af9b}, !- Construction Name
>>>>>>> master
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
<<<<<<< HEAD
  {c5afb8fd-092d-495d-820b-3ac72c15ba2b}, !- Handle
  Perimeter_ZN_3 Mass,                    !- Name
  {2cc5f133-8670-4f07-b111-9f37c50b40e4}, !- Internal Mass Definition Name
=======
  {bcaa7b99-78d5-4c85-b397-c21d31abe35c}, !- Handle
  Perimeter_ZN_3 Mass,                    !- Name
  {9c02a4f9-db0b-42e1-be53-92c598e63f05}, !- Internal Mass Definition Name
>>>>>>> master
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {941d996d-35b5-4541-9e05-f6a1c472bf08}, !- Handle
  Core_ZN Mass,                           !- Name
  {2cc5f133-8670-4f07-b111-9f37c50b40e4}, !- Internal Mass Definition Name
=======
  {2a5bd7a0-4d23-443c-8ad8-a8f46942d66d}, !- Handle
  Core_ZN Mass,                           !- Name
  {9c02a4f9-db0b-42e1-be53-92c598e63f05}, !- Internal Mass Definition Name
>>>>>>> master
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {5e70fd6b-67d4-4e04-924d-9a56154e2165}, !- Handle
  Perimeter_ZN_2 Mass,                    !- Name
  {2cc5f133-8670-4f07-b111-9f37c50b40e4}, !- Internal Mass Definition Name
=======
  {51b127c6-2a01-4c33-80e0-21d60818d392}, !- Handle
  Perimeter_ZN_2 Mass,                    !- Name
  {9c02a4f9-db0b-42e1-be53-92c598e63f05}, !- Internal Mass Definition Name
>>>>>>> master
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {c823f270-6174-4747-b2d5-c023738fe0e2}, !- Handle
  Perimeter_ZN_4 Mass,                    !- Name
  {2cc5f133-8670-4f07-b111-9f37c50b40e4}, !- Internal Mass Definition Name
=======
  {53eabc7c-bd64-432e-94bf-e62b1727df63}, !- Handle
  Perimeter_ZN_4 Mass,                    !- Name
  {9c02a4f9-db0b-42e1-be53-92c598e63f05}, !- Internal Mass Definition Name
>>>>>>> master
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {b7d62032-896c-4a3f-ac9a-a48dfbfe21b5}, !- Handle
  Perimeter_ZN_1 Mass,                    !- Name
  {2cc5f133-8670-4f07-b111-9f37c50b40e4}, !- Internal Mass Definition Name
=======
  {82c2577b-566e-49d2-a7b2-337217d0f627}, !- Handle
  Perimeter_ZN_1 Mass,                    !- Name
  {9c02a4f9-db0b-42e1-be53-92c598e63f05}, !- Internal Mass Definition Name
>>>>>>> master
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {c3a5df4c-a3f5-4c6f-9481-16cec4a215c1}, !- Handle
  Attic Mass,                             !- Name
  {2cc5f133-8670-4f07-b111-9f37c50b40e4}, !- Internal Mass Definition Name
=======
  {27c7d0df-2886-4398-a0ad-efa0efb95dc2}, !- Handle
  Attic Mass,                             !- Name
  {9c02a4f9-db0b-42e1-be53-92c598e63f05}, !- Internal Mass Definition Name
>>>>>>> master
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
<<<<<<< HEAD
  {95a35b58-e3f1-46b2-b1b8-3b9f46d5a3eb}, !- Handle
=======
  {fc02517f-36e0-443d-8335-af663f7e6065}, !- Handle
>>>>>>> master
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {fea1bb2d-905a-4be7-b3e0-a2094438b36b}, !- Loop Temperature Setpoint Node Name
=======
  {50a717fd-b21c-4444-af6e-efb3917e8d56}, !- Loop Temperature Setpoint Node Name
>>>>>>> master
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {81ced1f5-d81d-44b7-a503-ba60385bd283}, !- Plant Side Inlet Node Name
  {929d9347-9c29-4adb-a092-a41ae249a489}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fed6a966-4fa1-4a3e-81de-dab898e0211b}, !- Demand Side Inlet Node Name
  {7016346c-de99-4fa3-9a76-c9cf1560dcd2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7d5cc113-f76c-4ab2-be86-7f679e4467dd}, !- Availability Manager List Name
=======
  {3dbeb1f5-1e98-4b23-afba-5aba5acd287c}, !- Plant Side Inlet Node Name
  {6fdafa36-24c5-4a81-bf8e-0a1e556bc2ac}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {45e8ba04-ed3e-4c8e-bdc3-4bf8bfccee78}, !- Demand Side Inlet Node Name
  {19c87739-ae99-4cdc-a540-8e51b46f7e98}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {40c4c14b-449e-4554-a386-24851e82f20a}, !- Availability Manager List Name
>>>>>>> master
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {b40126c9-c626-476c-83d2-eceef5ff71d3}, !- Demand Mixer Name
  {c44d457f-3e0f-415d-a95c-21c214549253}, !- Demand Splitter Name
  {a2b6ced4-d4d1-41ad-9b89-a332a0ad6d4f}, !- Supply Mixer Name
  {bcde7003-1b3f-4787-9c8c-fd55fa38e4b2}; !- Supply Splitter Name

OS:Node,
  {483f2650-e136-478f-ae83-5ef1bc144eb9}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {81ced1f5-d81d-44b7-a503-ba60385bd283}, !- Inlet Port
  {da19a0fd-09ff-4246-aa60-bff027997ac9}; !- Outlet Port

OS:Node,
  {fea1bb2d-905a-4be7-b3e0-a2094438b36b}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {ae85fb4a-2d6b-4f5a-80bc-77418518f003}, !- Inlet Port
  {929d9347-9c29-4adb-a092-a41ae249a489}; !- Outlet Port

OS:Node,
  {0b238863-5643-4207-ae8a-b7abc80342d5}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {c4348f06-4398-40fd-a482-898d938401a9}, !- Inlet Port
  {75fd110b-2493-4aa2-ab65-4a094f6ab8ad}; !- Outlet Port

OS:Connector:Mixer,
  {a2b6ced4-d4d1-41ad-9b89-a332a0ad6d4f}, !- Handle
  Connector Mixer 1,                      !- Name
  {a7dbcf75-ce52-4c05-a208-3b98de11f64b}, !- Outlet Branch Name
  {a7cecbb1-4eca-470a-a85d-5cf23f805f32}, !- Inlet Branch Name 1
  {ef506683-0c34-4a31-8996-60663976b98c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bcde7003-1b3f-4787-9c8c-fd55fa38e4b2}, !- Handle
  Connector Splitter 1,                   !- Name
  {2d3d4c2b-18a7-4f98-b1e1-e9eeeedbb71e}, !- Inlet Branch Name
  {c4348f06-4398-40fd-a482-898d938401a9}, !- Outlet Branch Name 1
  {bd783eb3-f6ec-45ed-8267-c6a201b047ff}; !- Outlet Branch Name 2

OS:Connection,
  {81ced1f5-d81d-44b7-a503-ba60385bd283}, !- Handle
  {6f95e3ba-bca1-4532-80d1-af56084f1a75}, !- Name
  {95a35b58-e3f1-46b2-b1b8-3b9f46d5a3eb}, !- Source Object
  14,                                     !- Outlet Port
  {483f2650-e136-478f-ae83-5ef1bc144eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4348f06-4398-40fd-a482-898d938401a9}, !- Handle
  {1e2201cb-c64a-4ff1-a810-84558727ff0d}, !- Name
  {bcde7003-1b3f-4787-9c8c-fd55fa38e4b2}, !- Source Object
  3,                                      !- Outlet Port
  {0b238863-5643-4207-ae8a-b7abc80342d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929d9347-9c29-4adb-a092-a41ae249a489}, !- Handle
  {c5e6df69-7668-43f4-9010-967d9cf3e099}, !- Name
  {fea1bb2d-905a-4be7-b3e0-a2094438b36b}, !- Source Object
  3,                                      !- Outlet Port
  {95a35b58-e3f1-46b2-b1b8-3b9f46d5a3eb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {291a1f73-9fe3-4612-ae92-fc9a1d7082a1}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {fed6a966-4fa1-4a3e-81de-dab898e0211b}, !- Inlet Port
  {9504f9fd-882a-4b49-83c0-d3bdb2a90114}; !- Outlet Port

OS:Node,
  {31dad6e7-e26f-41b4-b0bd-ea41a19e6290}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {e3c5979e-a8a8-4db7-a3d9-3fddba7e9f28}, !- Inlet Port
  {7016346c-de99-4fa3-9a76-c9cf1560dcd2}; !- Outlet Port

OS:Node,
  {78c62859-514e-4e26-9bd3-62428ad91852}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {5e0d0b7b-9810-469e-8d0f-e8aad0b6f7aa}, !- Inlet Port
  {5d95b625-144a-45fc-bdc6-33a663441025}; !- Outlet Port

OS:Connector:Mixer,
  {b40126c9-c626-476c-83d2-eceef5ff71d3}, !- Handle
  Connector Mixer 2,                      !- Name
  {268a823a-5591-43d3-b3d5-034af86c3e7f}, !- Outlet Branch Name
  {989b256a-82d0-4358-a468-36189ce34f56}, !- Inlet Branch Name 1
  {a21c0f2c-144e-49fd-a8fc-0cc5a4c109d6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c44d457f-3e0f-415d-a95c-21c214549253}, !- Handle
  Connector Splitter 2,                   !- Name
  {9504f9fd-882a-4b49-83c0-d3bdb2a90114}, !- Inlet Branch Name
  {5e0d0b7b-9810-469e-8d0f-e8aad0b6f7aa}, !- Outlet Branch Name 1
  {af79a798-707d-4395-b90f-342956e4dc09}; !- Outlet Branch Name 2

OS:Connection,
  {fed6a966-4fa1-4a3e-81de-dab898e0211b}, !- Handle
  {0af86162-9254-44fb-9572-13a7e1df5f84}, !- Name
  {95a35b58-e3f1-46b2-b1b8-3b9f46d5a3eb}, !- Source Object
  17,                                     !- Outlet Port
  {291a1f73-9fe3-4612-ae92-fc9a1d7082a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9504f9fd-882a-4b49-83c0-d3bdb2a90114}, !- Handle
  {cde34301-a21b-40b0-95fd-46c4d75ecf01}, !- Name
  {291a1f73-9fe3-4612-ae92-fc9a1d7082a1}, !- Source Object
  3,                                      !- Outlet Port
  {c44d457f-3e0f-415d-a95c-21c214549253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0d0b7b-9810-469e-8d0f-e8aad0b6f7aa}, !- Handle
  {205d614c-0274-4e76-86c1-f2c489ab71ef}, !- Name
  {c44d457f-3e0f-415d-a95c-21c214549253}, !- Source Object
  3,                                      !- Outlet Port
  {78c62859-514e-4e26-9bd3-62428ad91852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7016346c-de99-4fa3-9a76-c9cf1560dcd2}, !- Handle
  {26770686-7d1a-40e3-b349-1e447b3bd9d0}, !- Name
  {31dad6e7-e26f-41b4-b0bd-ea41a19e6290}, !- Source Object
  3,                                      !- Outlet Port
  {95a35b58-e3f1-46b2-b1b8-3b9f46d5a3eb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c09f158a-bd9c-4ae6-8298-6b317c2dc12c}, !- Handle
  {95a35b58-e3f1-46b2-b1b8-3b9f46d5a3eb}, !- Plant or Condenser Loop Name
=======
  {8ee8dbf2-b4cb-4acb-ac3a-ff3d9278ff50}, !- Demand Mixer Name
  {723dd87b-58e9-4b1a-bb19-430c1054b0df}, !- Demand Splitter Name
  {ab1dba85-37b7-46f7-a936-658ab346606f}, !- Supply Mixer Name
  {0fc5952e-a804-4fa2-8c35-127ba0d3a176}; !- Supply Splitter Name

OS:Node,
  {74a26249-eb7e-4a42-a4e1-ceb41cb43c5c}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {3dbeb1f5-1e98-4b23-afba-5aba5acd287c}, !- Inlet Port
  {1acee8b8-591e-4a97-8721-d399a6f5113e}; !- Outlet Port

OS:Node,
  {50a717fd-b21c-4444-af6e-efb3917e8d56}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {2d556757-9861-4f49-8f28-c21032fa855e}, !- Inlet Port
  {6fdafa36-24c5-4a81-bf8e-0a1e556bc2ac}; !- Outlet Port

OS:Node,
  {f7ef177a-a5ba-4eb9-a4f7-c5ff32893900}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {ffb5d099-a5aa-465a-ac5d-a08c99878572}, !- Inlet Port
  {728ebeda-3891-4fe4-8ddd-f4de6702ed4e}; !- Outlet Port

OS:Connector:Mixer,
  {ab1dba85-37b7-46f7-a936-658ab346606f}, !- Handle
  Connector Mixer 1,                      !- Name
  {22859ce2-40e8-47e2-ad6d-99d34464177a}, !- Outlet Branch Name
  {6c0fa033-f9ee-4240-9c1f-bcddacfcf737}, !- Inlet Branch Name 1
  {89ec0c14-6e83-4d06-a9fd-2447c921c354}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0fc5952e-a804-4fa2-8c35-127ba0d3a176}, !- Handle
  Connector Splitter 1,                   !- Name
  {73f5a018-7125-45bb-8ec3-7546eb257399}, !- Inlet Branch Name
  {ffb5d099-a5aa-465a-ac5d-a08c99878572}, !- Outlet Branch Name 1
  {2a62c61b-28df-42f9-a7da-02ed13440707}; !- Outlet Branch Name 2

OS:Connection,
  {3dbeb1f5-1e98-4b23-afba-5aba5acd287c}, !- Handle
  {4866d7b1-807f-419f-8883-65b2f14fdca0}, !- Name
  {fc02517f-36e0-443d-8335-af663f7e6065}, !- Source Object
  14,                                     !- Outlet Port
  {74a26249-eb7e-4a42-a4e1-ceb41cb43c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb5d099-a5aa-465a-ac5d-a08c99878572}, !- Handle
  {a3a9ac0f-1128-48da-832a-e6c660f95801}, !- Name
  {0fc5952e-a804-4fa2-8c35-127ba0d3a176}, !- Source Object
  3,                                      !- Outlet Port
  {f7ef177a-a5ba-4eb9-a4f7-c5ff32893900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fdafa36-24c5-4a81-bf8e-0a1e556bc2ac}, !- Handle
  {d2b29e94-9ff7-48d2-a77e-6a599bd27ce6}, !- Name
  {50a717fd-b21c-4444-af6e-efb3917e8d56}, !- Source Object
  3,                                      !- Outlet Port
  {fc02517f-36e0-443d-8335-af663f7e6065}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1d7763b7-c273-4ddb-9811-d5d5be14fbdc}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {45e8ba04-ed3e-4c8e-bdc3-4bf8bfccee78}, !- Inlet Port
  {ba094e09-48f5-480c-84e8-8191e64adfb8}; !- Outlet Port

OS:Node,
  {72d07df1-1ebd-4289-8c8e-fba777d87cb7}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {f56aa8b3-575b-4adb-8a8c-49fa4c6626ae}, !- Inlet Port
  {19c87739-ae99-4cdc-a540-8e51b46f7e98}; !- Outlet Port

OS:Node,
  {03971e73-4589-4bec-aa12-044d6509029a}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {d9c09c0f-fefb-4c9c-b8bb-e5d3d2751610}, !- Inlet Port
  {64a350a7-09d5-4f88-99b6-f17663818c41}; !- Outlet Port

OS:Connector:Mixer,
  {8ee8dbf2-b4cb-4acb-ac3a-ff3d9278ff50}, !- Handle
  Connector Mixer 2,                      !- Name
  {6bfcd007-040b-45d4-844a-f32b0b3cd259}, !- Outlet Branch Name
  {70346505-aa83-438b-9dca-e35d5561dc10}, !- Inlet Branch Name 1
  {cfcb22eb-6d32-482a-aefd-e30113c4c14c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {723dd87b-58e9-4b1a-bb19-430c1054b0df}, !- Handle
  Connector Splitter 2,                   !- Name
  {ba094e09-48f5-480c-84e8-8191e64adfb8}, !- Inlet Branch Name
  {d9c09c0f-fefb-4c9c-b8bb-e5d3d2751610}, !- Outlet Branch Name 1
  {c0d9dc14-2c48-438d-bd7a-192421813ecb}; !- Outlet Branch Name 2

OS:Connection,
  {45e8ba04-ed3e-4c8e-bdc3-4bf8bfccee78}, !- Handle
  {30c5beed-fc6e-44e6-839b-b936edf88e3f}, !- Name
  {fc02517f-36e0-443d-8335-af663f7e6065}, !- Source Object
  17,                                     !- Outlet Port
  {1d7763b7-c273-4ddb-9811-d5d5be14fbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba094e09-48f5-480c-84e8-8191e64adfb8}, !- Handle
  {38669027-bfe1-4a36-850a-858a403660b7}, !- Name
  {1d7763b7-c273-4ddb-9811-d5d5be14fbdc}, !- Source Object
  3,                                      !- Outlet Port
  {723dd87b-58e9-4b1a-bb19-430c1054b0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c09c0f-fefb-4c9c-b8bb-e5d3d2751610}, !- Handle
  {a0852090-6789-48bf-9bc5-b8a788cb0994}, !- Name
  {723dd87b-58e9-4b1a-bb19-430c1054b0df}, !- Source Object
  3,                                      !- Outlet Port
  {03971e73-4589-4bec-aa12-044d6509029a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19c87739-ae99-4cdc-a540-8e51b46f7e98}, !- Handle
  {2c374a3d-8cb2-4727-be55-91c64db6c3d7}, !- Name
  {72d07df1-1ebd-4289-8c8e-fba777d87cb7}, !- Source Object
  3,                                      !- Outlet Port
  {fc02517f-36e0-443d-8335-af663f7e6065}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5e6d6bf9-c205-4d5c-a8e2-a2e86bf4953a}, !- Handle
  {fc02517f-36e0-443d-8335-af663f7e6065}, !- Plant or Condenser Loop Name
>>>>>>> master
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {7d5cc113-f76c-4ab2-be86-7f679e4467dd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {4b622366-d286-4950-b339-deccb7bd9fb3}, !- Handle
=======
  {40c4c14b-449e-4554-a386-24851e82f20a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {9f83ead8-470b-48c4-9ddc-b48f4e32fdb5}, !- Handle
>>>>>>> master
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {6825bd1f-0718-4f1f-a481-6dd5897409fc}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {4b622366-d286-4950-b339-deccb7bd9fb3}, !- Schedule Type Limits Name
  {740fc689-24b7-414e-916e-05ef91b87d63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {740fc689-24b7-414e-916e-05ef91b87d63}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {4b622366-d286-4950-b339-deccb7bd9fb3}, !- Schedule Type Limits Name
=======
  {e39df8b4-091b-4e97-8bc3-31fa877d33d3}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9f83ead8-470b-48c4-9ddc-b48f4e32fdb5}, !- Schedule Type Limits Name
  {de361b19-6f2c-49f7-9f20-2ade21cd99f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de361b19-6f2c-49f7-9f20-2ade21cd99f9}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9f83ead8-470b-48c4-9ddc-b48f4e32fdb5}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {93cfde40-3470-4f4d-9e23-47afa339ced8}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6825bd1f-0718-4f1f-a481-6dd5897409fc}, !- Schedule Name
  {fea1bb2d-905a-4be7-b3e0-a2094438b36b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {490b7a49-0086-436b-861c-9922206b2a1c}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {da19a0fd-09ff-4246-aa60-bff027997ac9}, !- Inlet Node Name
  {d59eb024-a6d7-4e63-8f70-d485d2ac8924}, !- Outlet Node Name
=======
  {352be749-08bf-4bad-b3dc-0ee3f42d4542}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e39df8b4-091b-4e97-8bc3-31fa877d33d3}, !- Schedule Name
  {50a717fd-b21c-4444-af6e-efb3917e8d56}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {fbea8c3b-f07b-42bf-a92b-7d86d0016f0a}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {1acee8b8-591e-4a97-8721-d399a6f5113e}, !- Inlet Node Name
  {6e7d4296-396e-4275-aca3-877d7d4e5358}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
<<<<<<< HEAD
  {0f56feb8-caac-4568-964d-5aed31bd390c}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {d59eb024-a6d7-4e63-8f70-d485d2ac8924}, !- Inlet Port
  {2d3d4c2b-18a7-4f98-b1e1-e9eeeedbb71e}; !- Outlet Port

OS:Connection,
  {da19a0fd-09ff-4246-aa60-bff027997ac9}, !- Handle
  {3fc7e4df-eb9b-4396-870b-f6fa04087815}, !- Name
  {483f2650-e136-478f-ae83-5ef1bc144eb9}, !- Source Object
  3,                                      !- Outlet Port
  {490b7a49-0086-436b-861c-9922206b2a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59eb024-a6d7-4e63-8f70-d485d2ac8924}, !- Handle
  {bd445ae7-9422-4828-a196-261953fd91f7}, !- Name
  {490b7a49-0086-436b-861c-9922206b2a1c}, !- Source Object
  3,                                      !- Outlet Port
  {0f56feb8-caac-4568-964d-5aed31bd390c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d3d4c2b-18a7-4f98-b1e1-e9eeeedbb71e}, !- Handle
  {f005aaf9-ca0e-4dc1-8a17-a699aab7e9e2}, !- Name
  {0f56feb8-caac-4568-964d-5aed31bd390c}, !- Source Object
  3,                                      !- Outlet Port
  {bcde7003-1b3f-4787-9c8c-fd55fa38e4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {049fba86-0ce6-411e-8739-b425e9e1d231}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {6825bd1f-0718-4f1f-a481-6dd5897409fc}, !- Setpoint Temperature Schedule Name
=======
  {25b4732d-0ee8-44d1-9401-1403ca058ee0}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {6e7d4296-396e-4275-aca3-877d7d4e5358}, !- Inlet Port
  {73f5a018-7125-45bb-8ec3-7546eb257399}; !- Outlet Port

OS:Connection,
  {1acee8b8-591e-4a97-8721-d399a6f5113e}, !- Handle
  {9b581d28-0c1b-4b4b-a0d8-7761760d94d0}, !- Name
  {74a26249-eb7e-4a42-a4e1-ceb41cb43c5c}, !- Source Object
  3,                                      !- Outlet Port
  {fbea8c3b-f07b-42bf-a92b-7d86d0016f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7d4296-396e-4275-aca3-877d7d4e5358}, !- Handle
  {70cb8874-2008-4bea-b638-3aa0eea39aba}, !- Name
  {fbea8c3b-f07b-42bf-a92b-7d86d0016f0a}, !- Source Object
  3,                                      !- Outlet Port
  {25b4732d-0ee8-44d1-9401-1403ca058ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f5a018-7125-45bb-8ec3-7546eb257399}, !- Handle
  {494239e4-b515-41b4-b531-82d368981e7b}, !- Name
  {25b4732d-0ee8-44d1-9401-1403ca058ee0}, !- Source Object
  3,                                      !- Outlet Port
  {0fc5952e-a804-4fa2-8c35-127ba0d3a176}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {ee930d6c-c857-4585-adf0-27a97625be14}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e39df8b4-091b-4e97-8bc3-31fa877d33d3}, !- Setpoint Temperature Schedule Name
>>>>>>> master
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571.000061393684,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  571.000061393684,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {b6dbbafa-8345-4645-9e8d-7582ddc2f339}, !- Ambient Temperature Thermal Zone Name
=======
  {798d0685-7097-4530-9bcc-195e58259268}, !- Ambient Temperature Thermal Zone Name
>>>>>>> master
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {75fd110b-2493-4aa2-ab65-4a094f6ab8ad}, !- Use Side Inlet Node Name
  {19991cc7-2f74-4df2-b817-1b8b6f9ff4d1}, !- Use Side Outlet Node Name
=======
  {728ebeda-3891-4fe4-8ddd-f4de6702ed4e}, !- Use Side Inlet Node Name
  {f5d0c6c6-a493-4bbb-bb71-236113dc636b}, !- Use Side Outlet Node Name
>>>>>>> master
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {5f11171a-02f5-4791-8a1a-f27afbaa97cf}, !- Handle
  Schedule Day 23,                        !- Name
  {1f10b709-0a78-4e4f-9c61-6f8d4b2115f7}, !- Schedule Type Limits Name
=======
  {06a5f436-e498-4a2f-8cc2-a593cb3525f4}, !- Handle
  Schedule Day 23,                        !- Name
  {c83fba67-abc4-4bd2-8691-b23778864d7f}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {1eedb2e7-0475-488d-8205-1febfb674ef5}, !- Handle
  Schedule Day 24,                        !- Name
  {1f10b709-0a78-4e4f-9c61-6f8d4b2115f7}, !- Schedule Type Limits Name
=======
  {c315de9b-0e87-416c-af45-2ef38a221409}, !- Handle
  Schedule Day 24,                        !- Name
  {c83fba67-abc4-4bd2-8691-b23778864d7f}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {904e572a-1582-4b29-a6c7-a2ad61caa15b}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {19991cc7-2f74-4df2-b817-1b8b6f9ff4d1}, !- Inlet Port
  {a7cecbb1-4eca-470a-a85d-5cf23f805f32}; !- Outlet Port

OS:Connection,
  {75fd110b-2493-4aa2-ab65-4a094f6ab8ad}, !- Handle
  {290b9ba9-b698-4c24-91bf-b2976fdfe92b}, !- Name
  {0b238863-5643-4207-ae8a-b7abc80342d5}, !- Source Object
  3,                                      !- Outlet Port
  {049fba86-0ce6-411e-8739-b425e9e1d231}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {19991cc7-2f74-4df2-b817-1b8b6f9ff4d1}, !- Handle
  {7ce5653a-9993-4cc3-af2e-4be70252c82c}, !- Name
  {049fba86-0ce6-411e-8739-b425e9e1d231}, !- Source Object
  32,                                     !- Outlet Port
  {904e572a-1582-4b29-a6c7-a2ad61caa15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cecbb1-4eca-470a-a85d-5cf23f805f32}, !- Handle
  {e6b5995e-6c10-4463-999a-823639603ad9}, !- Name
  {904e572a-1582-4b29-a6c7-a2ad61caa15b}, !- Source Object
  3,                                      !- Outlet Port
  {a2b6ced4-d4d1-41ad-9b89-a332a0ad6d4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f5e9b36d-23a8-45c4-9772-5d3e97274807}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1b2707fa-75d6-4921-8e54-2f31bd9b16cf}, !- Inlet Node Name
  {a9aa4c73-7d37-43af-8bbb-14b4ae2daa8f}; !- Outlet Node Name

OS:Node,
  {13d7f0d6-89a2-4e69-bcf7-d8eb05bf9b01}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {bd783eb3-f6ec-45ed-8267-c6a201b047ff}, !- Inlet Port
  {1b2707fa-75d6-4921-8e54-2f31bd9b16cf}; !- Outlet Port

OS:Connection,
  {bd783eb3-f6ec-45ed-8267-c6a201b047ff}, !- Handle
  {c389f92b-f2ee-4a4f-95e3-4798d9d6ce3f}, !- Name
  {bcde7003-1b3f-4787-9c8c-fd55fa38e4b2}, !- Source Object
  4,                                      !- Outlet Port
  {13d7f0d6-89a2-4e69-bcf7-d8eb05bf9b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3072c6b9-282f-4e81-b61c-c04ce33347ad}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {a9aa4c73-7d37-43af-8bbb-14b4ae2daa8f}, !- Inlet Port
  {ef506683-0c34-4a31-8996-60663976b98c}; !- Outlet Port

OS:Connection,
  {1b2707fa-75d6-4921-8e54-2f31bd9b16cf}, !- Handle
  {056e6476-13e6-43cf-b0e7-03819847a8b6}, !- Name
  {13d7f0d6-89a2-4e69-bcf7-d8eb05bf9b01}, !- Source Object
  3,                                      !- Outlet Port
  {f5e9b36d-23a8-45c4-9772-5d3e97274807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9aa4c73-7d37-43af-8bbb-14b4ae2daa8f}, !- Handle
  {733c0944-d7e3-4a43-871f-1bab73f11b9a}, !- Name
  {f5e9b36d-23a8-45c4-9772-5d3e97274807}, !- Source Object
  3,                                      !- Outlet Port
  {3072c6b9-282f-4e81-b61c-c04ce33347ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef506683-0c34-4a31-8996-60663976b98c}, !- Handle
  {a2108d8a-accb-47b3-b99c-d101d9283d90}, !- Name
  {3072c6b9-282f-4e81-b61c-c04ce33347ad}, !- Source Object
  3,                                      !- Outlet Port
  {a2b6ced4-d4d1-41ad-9b89-a332a0ad6d4f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7f327d7c-07f5-43c0-a204-452d970460e8}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5d95b625-144a-45fc-bdc6-33a663441025}, !- Inlet Node Name
  {c0017f59-d771-45ca-95d1-3a3949e8a569}; !- Outlet Node Name

OS:Node,
  {66a47fb5-f923-408b-b156-00b80c2cac75}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {c0017f59-d771-45ca-95d1-3a3949e8a569}, !- Inlet Port
  {989b256a-82d0-4358-a468-36189ce34f56}; !- Outlet Port

OS:Connection,
  {5d95b625-144a-45fc-bdc6-33a663441025}, !- Handle
  {0dd1e732-39ec-4ac2-b701-09cbdc5fdc39}, !- Name
  {78c62859-514e-4e26-9bd3-62428ad91852}, !- Source Object
  3,                                      !- Outlet Port
  {7f327d7c-07f5-43c0-a204-452d970460e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0017f59-d771-45ca-95d1-3a3949e8a569}, !- Handle
  {9acc79df-a8e8-43ff-9fb6-b37403810539}, !- Name
  {7f327d7c-07f5-43c0-a204-452d970460e8}, !- Source Object
  3,                                      !- Outlet Port
  {66a47fb5-f923-408b-b156-00b80c2cac75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989b256a-82d0-4358-a468-36189ce34f56}, !- Handle
  {7ef8fba5-2675-43a0-8c7f-00d61787ed20}, !- Name
  {66a47fb5-f923-408b-b156-00b80c2cac75}, !- Source Object
  3,                                      !- Outlet Port
  {b40126c9-c626-476c-83d2-eceef5ff71d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4d42dc04-d5bf-4696-a9ee-8a3de078764a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {80a67a9c-a5a3-4c5c-b35b-7b2a2df690b0}, !- Inlet Node Name
  {ae85fb4a-2d6b-4f5a-80bc-77418518f003}; !- Outlet Node Name

OS:Node,
  {c5916d6d-0028-45da-96e0-848914a52df1}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a7dbcf75-ce52-4c05-a208-3b98de11f64b}, !- Inlet Port
  {80a67a9c-a5a3-4c5c-b35b-7b2a2df690b0}; !- Outlet Port

OS:Connection,
  {a7dbcf75-ce52-4c05-a208-3b98de11f64b}, !- Handle
  {f991bb90-3d04-4be7-b9af-1b8e4562f217}, !- Name
  {a2b6ced4-d4d1-41ad-9b89-a332a0ad6d4f}, !- Source Object
  2,                                      !- Outlet Port
  {c5916d6d-0028-45da-96e0-848914a52df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a67a9c-a5a3-4c5c-b35b-7b2a2df690b0}, !- Handle
  {fb9a25de-9b72-4067-bf71-d8d23b8d4e4f}, !- Name
  {c5916d6d-0028-45da-96e0-848914a52df1}, !- Source Object
  3,                                      !- Outlet Port
  {4d42dc04-d5bf-4696-a9ee-8a3de078764a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae85fb4a-2d6b-4f5a-80bc-77418518f003}, !- Handle
  {3620cf6f-b11c-4e62-a4c7-315b9085d2e1}, !- Name
  {4d42dc04-d5bf-4696-a9ee-8a3de078764a}, !- Source Object
  3,                                      !- Outlet Port
  {fea1bb2d-905a-4be7-b3e0-a2094438b36b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cbe37572-bed7-4bd3-95a2-f68627f33d82}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {60539326-7f74-439c-a8ab-6a30176bb362}, !- Inlet Node Name
  {e3c5979e-a8a8-4db7-a3d9-3fddba7e9f28}; !- Outlet Node Name

OS:Node,
  {84e585bd-f477-4b47-ab60-655fe0c2a168}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {268a823a-5591-43d3-b3d5-034af86c3e7f}, !- Inlet Port
  {60539326-7f74-439c-a8ab-6a30176bb362}; !- Outlet Port

OS:Connection,
  {268a823a-5591-43d3-b3d5-034af86c3e7f}, !- Handle
  {8729ab0e-d0ae-49d4-83b2-da2459b3ed35}, !- Name
  {b40126c9-c626-476c-83d2-eceef5ff71d3}, !- Source Object
  2,                                      !- Outlet Port
  {84e585bd-f477-4b47-ab60-655fe0c2a168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60539326-7f74-439c-a8ab-6a30176bb362}, !- Handle
  {ac80f4dc-defc-474b-97f2-d4dc47ba8348}, !- Name
  {84e585bd-f477-4b47-ab60-655fe0c2a168}, !- Source Object
  3,                                      !- Outlet Port
  {cbe37572-bed7-4bd3-95a2-f68627f33d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c5979e-a8a8-4db7-a3d9-3fddba7e9f28}, !- Handle
  {4ad55f44-4a50-4b88-ac2e-663a353e2629}, !- Name
  {cbe37572-bed7-4bd3-95a2-f68627f33d82}, !- Source Object
  3,                                      !- Outlet Port
  {31dad6e7-e26f-41b4-b0bd-ea41a19e6290}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b06aeb19-ec1e-4779-ba20-d8cdb46d9aa9}, !- Handle
  Main WUC 0.06gpm at 140F,               !- Name
  {031c03aa-5c66-464d-b113-346724517e46}, !- Inlet Node Name
  {0dc22090-9343-4eb8-b60f-bafe455810e1}, !- Outlet Node Name
=======
  {5584f687-b654-480d-83e1-3dc8658c4d0e}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {f5d0c6c6-a493-4bbb-bb71-236113dc636b}, !- Inlet Port
  {6c0fa033-f9ee-4240-9c1f-bcddacfcf737}; !- Outlet Port

OS:Connection,
  {728ebeda-3891-4fe4-8ddd-f4de6702ed4e}, !- Handle
  {228b33bc-112f-4aed-92aa-f0bdf953f102}, !- Name
  {f7ef177a-a5ba-4eb9-a4f7-c5ff32893900}, !- Source Object
  3,                                      !- Outlet Port
  {ee930d6c-c857-4585-adf0-27a97625be14}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f5d0c6c6-a493-4bbb-bb71-236113dc636b}, !- Handle
  {7b81220d-0c5f-43e3-8738-c0b2c43825f4}, !- Name
  {ee930d6c-c857-4585-adf0-27a97625be14}, !- Source Object
  32,                                     !- Outlet Port
  {5584f687-b654-480d-83e1-3dc8658c4d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0fa033-f9ee-4240-9c1f-bcddacfcf737}, !- Handle
  {3180cd13-a13d-4166-a1b2-2dd43a4ca284}, !- Name
  {5584f687-b654-480d-83e1-3dc8658c4d0e}, !- Source Object
  3,                                      !- Outlet Port
  {ab1dba85-37b7-46f7-a936-658ab346606f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {53174c73-b5e6-4806-80d8-9547e59e7d24}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5e50d63d-081f-463c-9f7e-e937ff8397a5}, !- Inlet Node Name
  {3af7cb79-7c9f-4de9-bc84-a2b8dc21fd4a}; !- Outlet Node Name

OS:Node,
  {725ce095-d49e-4f96-804c-0c197ea07a80}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {2a62c61b-28df-42f9-a7da-02ed13440707}, !- Inlet Port
  {5e50d63d-081f-463c-9f7e-e937ff8397a5}; !- Outlet Port

OS:Connection,
  {2a62c61b-28df-42f9-a7da-02ed13440707}, !- Handle
  {f16b60ae-d006-4d36-8d16-81e34f6bf09c}, !- Name
  {0fc5952e-a804-4fa2-8c35-127ba0d3a176}, !- Source Object
  4,                                      !- Outlet Port
  {725ce095-d49e-4f96-804c-0c197ea07a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7685b940-0c78-440f-b44a-e9d86de85bab}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {3af7cb79-7c9f-4de9-bc84-a2b8dc21fd4a}, !- Inlet Port
  {89ec0c14-6e83-4d06-a9fd-2447c921c354}; !- Outlet Port

OS:Connection,
  {5e50d63d-081f-463c-9f7e-e937ff8397a5}, !- Handle
  {5e716136-1e11-4d27-b443-b4415460e999}, !- Name
  {725ce095-d49e-4f96-804c-0c197ea07a80}, !- Source Object
  3,                                      !- Outlet Port
  {53174c73-b5e6-4806-80d8-9547e59e7d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3af7cb79-7c9f-4de9-bc84-a2b8dc21fd4a}, !- Handle
  {898a34d8-04ba-46a2-ade0-fe266db407f8}, !- Name
  {53174c73-b5e6-4806-80d8-9547e59e7d24}, !- Source Object
  3,                                      !- Outlet Port
  {7685b940-0c78-440f-b44a-e9d86de85bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ec0c14-6e83-4d06-a9fd-2447c921c354}, !- Handle
  {3d85f731-3736-4a1f-b257-2f88ca5b0b48}, !- Name
  {7685b940-0c78-440f-b44a-e9d86de85bab}, !- Source Object
  3,                                      !- Outlet Port
  {ab1dba85-37b7-46f7-a936-658ab346606f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {545a0abc-6336-4c89-909c-bfc260bf6d32}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {64a350a7-09d5-4f88-99b6-f17663818c41}, !- Inlet Node Name
  {723e5e95-ad3c-4003-89ae-24613c780c10}; !- Outlet Node Name

OS:Node,
  {aa39b2d2-b0f1-471d-a581-11b0992f77af}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {723e5e95-ad3c-4003-89ae-24613c780c10}, !- Inlet Port
  {70346505-aa83-438b-9dca-e35d5561dc10}; !- Outlet Port

OS:Connection,
  {64a350a7-09d5-4f88-99b6-f17663818c41}, !- Handle
  {607339cc-9b22-4051-a82b-c0407b4d0dca}, !- Name
  {03971e73-4589-4bec-aa12-044d6509029a}, !- Source Object
  3,                                      !- Outlet Port
  {545a0abc-6336-4c89-909c-bfc260bf6d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723e5e95-ad3c-4003-89ae-24613c780c10}, !- Handle
  {1029f807-67a8-4c67-ad67-a59344e0e24e}, !- Name
  {545a0abc-6336-4c89-909c-bfc260bf6d32}, !- Source Object
  3,                                      !- Outlet Port
  {aa39b2d2-b0f1-471d-a581-11b0992f77af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70346505-aa83-438b-9dca-e35d5561dc10}, !- Handle
  {eb249d1b-18f1-480c-b376-333269119493}, !- Name
  {aa39b2d2-b0f1-471d-a581-11b0992f77af}, !- Source Object
  3,                                      !- Outlet Port
  {8ee8dbf2-b4cb-4acb-ac3a-ff3d9278ff50}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {65651815-b9a5-4c80-a6ab-cc0bd06ac0ed}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {45deda42-3a95-40f5-8124-ee1180ffc362}, !- Inlet Node Name
  {2d556757-9861-4f49-8f28-c21032fa855e}; !- Outlet Node Name

OS:Node,
  {2212a68c-dfaf-438d-9256-73ddfbba599e}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {22859ce2-40e8-47e2-ad6d-99d34464177a}, !- Inlet Port
  {45deda42-3a95-40f5-8124-ee1180ffc362}; !- Outlet Port

OS:Connection,
  {22859ce2-40e8-47e2-ad6d-99d34464177a}, !- Handle
  {3c1aa184-c68c-4cdf-84f2-9e57f7d41ca4}, !- Name
  {ab1dba85-37b7-46f7-a936-658ab346606f}, !- Source Object
  2,                                      !- Outlet Port
  {2212a68c-dfaf-438d-9256-73ddfbba599e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45deda42-3a95-40f5-8124-ee1180ffc362}, !- Handle
  {dc43d321-46f9-42a7-a331-b0121edd4bf3}, !- Name
  {2212a68c-dfaf-438d-9256-73ddfbba599e}, !- Source Object
  3,                                      !- Outlet Port
  {65651815-b9a5-4c80-a6ab-cc0bd06ac0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d556757-9861-4f49-8f28-c21032fa855e}, !- Handle
  {914ff124-6512-47cb-b683-ed38dddda25e}, !- Name
  {65651815-b9a5-4c80-a6ab-cc0bd06ac0ed}, !- Source Object
  3,                                      !- Outlet Port
  {50a717fd-b21c-4444-af6e-efb3917e8d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f7c06a3-30e1-4a71-8657-29c2a967356e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c97b3dc3-5eaa-46ef-ac3b-94ef976be451}, !- Inlet Node Name
  {f56aa8b3-575b-4adb-8a8c-49fa4c6626ae}; !- Outlet Node Name

OS:Node,
  {f71dc014-8be4-41b3-93ae-0f46f1b4a6cc}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {6bfcd007-040b-45d4-844a-f32b0b3cd259}, !- Inlet Port
  {c97b3dc3-5eaa-46ef-ac3b-94ef976be451}; !- Outlet Port

OS:Connection,
  {6bfcd007-040b-45d4-844a-f32b0b3cd259}, !- Handle
  {fe69f2ea-f30d-42db-93e8-73904aee19b4}, !- Name
  {8ee8dbf2-b4cb-4acb-ac3a-ff3d9278ff50}, !- Source Object
  2,                                      !- Outlet Port
  {f71dc014-8be4-41b3-93ae-0f46f1b4a6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c97b3dc3-5eaa-46ef-ac3b-94ef976be451}, !- Handle
  {c44d4a98-bd51-4586-a68b-e8034daae2e9}, !- Name
  {f71dc014-8be4-41b3-93ae-0f46f1b4a6cc}, !- Source Object
  3,                                      !- Outlet Port
  {5f7c06a3-30e1-4a71-8657-29c2a967356e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56aa8b3-575b-4adb-8a8c-49fa4c6626ae}, !- Handle
  {1b01bab6-1eba-4b32-b874-d0a15cf9d977}, !- Name
  {5f7c06a3-30e1-4a71-8657-29c2a967356e}, !- Source Object
  3,                                      !- Outlet Port
  {72d07df1-1ebd-4289-8c8e-fba777d87cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2ecbda5f-c99d-4ad1-a071-aa06530b6840}, !- Handle
  Main WUC 0.06gpm at 140F,               !- Name
  {dedddf4a-93b7-45ca-93d6-de716ec5d9ab}, !- Inlet Node Name
  {eeebf034-6831-4d5a-aa95-dd892128a1aa}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {5c6828f8-32a9-4a88-a734-c5af7c95cded}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6ce94788-eac9-4b26-8914-4f5604fd2cb4}, !- Handle
  Main Service Water Use Def 0.06gpm,     !- Name
  ,                                       !- End-Use Subcategory
  4.03777256956784e-06,                   !- Peak Flow Rate {m3/s}
  {d5dc83cb-bf5d-4675-a7d1-3b226e986be9}, !- Target Temperature Schedule Name
  {86c6220d-7b95-449c-91cc-d05ceaeb2434}, !- Sensible Fraction Schedule Name
  {c0ceb900-1ab8-4849-8d3f-c8bc79ac8468}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {86c6220d-7b95-449c-91cc-d05ceaeb2434}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
  {49506e09-e7c4-4c6b-badc-c89cb7ebcd23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49506e09-e7c4-4c6b-badc-c89cb7ebcd23}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {f6c74610-a38d-418f-b3a2-a2e47c7c27d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aa39b790-69bf-4579-bbc6-0a70fd72b354}, !- Handle
  Main Service Water Use Def 0.06gpm,     !- Name
  ,                                       !- End-Use Subcategory
  4.03777256956784e-06,                   !- Peak Flow Rate {m3/s}
  {5f8846b0-6762-453b-8d6a-44ac18a43644}, !- Target Temperature Schedule Name
  {94fff85b-3886-4fc7-b67b-7f62251e3a60}, !- Sensible Fraction Schedule Name
  {2599a3c5-d752-4d24-a2f7-4f23deb6bd4d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {94fff85b-3886-4fc7-b67b-7f62251e3a60}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
  {632a8630-e0f4-41ea-82a8-c5b94e12849a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {632a8630-e0f4-41ea-82a8-c5b94e12849a}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {c0ceb900-1ab8-4849-8d3f-c8bc79ac8468}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
  {3ae7a101-5d5e-4029-b1b6-6e302b054a3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ae7a101-5d5e-4029-b1b6-6e302b054a3b}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {2599a3c5-d752-4d24-a2f7-4f23deb6bd4d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
  {33178c9e-f5d7-4d7c-a17a-8e552df65ca2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33178c9e-f5d7-4d7c-a17a-8e552df65ca2}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {d5dc83cb-bf5d-4675-a7d1-3b226e986be9}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {1f10b709-0a78-4e4f-9c61-6f8d4b2115f7}, !- Schedule Type Limits Name
  {0fafff51-beee-4399-aec9-300d7e96213c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fafff51-beee-4399-aec9-300d7e96213c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {1f10b709-0a78-4e4f-9c61-6f8d4b2115f7}, !- Schedule Type Limits Name
=======
  {5f8846b0-6762-453b-8d6a-44ac18a43644}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {c83fba67-abc4-4bd2-8691-b23778864d7f}, !- Schedule Type Limits Name
  {87d5b2bc-9ddf-4225-a659-e188764f8f66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87d5b2bc-9ddf-4225-a659-e188764f8f66}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {c83fba67-abc4-4bd2-8691-b23778864d7f}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {5c6828f8-32a9-4a88-a734-c5af7c95cded}, !- Handle
  Main Service Water Use 0.06gpm at 140F, !- Name
  {6ce94788-eac9-4b26-8914-4f5604fd2cb4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {828cbeff-4e7f-40e5-ae70-8f2931c3a2b5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {828cbeff-4e7f-40e5-ae70-8f2931c3a2b5}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
  {1823aaac-f6b4-4eae-9779-fd5ca9422c05}, !- Default Day Schedule Name
  {0011ec38-c669-4a97-925e-7fe5bad157e3}, !- Summer Design Day Schedule Name
  {29e81db1-dbc2-4ba6-91a3-1f669e504f8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1823aaac-f6b4-4eae-9779-fd5ca9422c05}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {f6c74610-a38d-418f-b3a2-a2e47c7c27d9}, !- Handle
  Main Service Water Use 0.06gpm at 140F, !- Name
  {aa39b790-69bf-4579-bbc6-0a70fd72b354}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {01ba2db2-245a-4861-8b71-8cb961150c22}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {01ba2db2-245a-4861-8b71-8cb961150c22}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
  {660844b8-5927-4d62-bc8f-455419f1f3b3}, !- Default Day Schedule Name
  {1c4d839f-23a3-4621-9c90-b5404a396c43}, !- Summer Design Day Schedule Name
  {4ee25fc7-fd86-49dc-80af-1999631b0128}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {660844b8-5927-4d62-bc8f-455419f1f3b3}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {29e81db1-dbc2-4ba6-91a3-1f669e504f8a}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {4ee25fc7-fd86-49dc-80af-1999631b0128}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
<<<<<<< HEAD
  {0011ec38-c669-4a97-925e-7fe5bad157e3}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {1c4d839f-23a3-4621-9c90-b5404a396c43}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
<<<<<<< HEAD
  {b9b502dd-a8bb-42cf-82fe-b295f0bb5a7b}, !- Handle
  Schedule Rule 16,                       !- Name
  {828cbeff-4e7f-40e5-ae70-8f2931c3a2b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17697b33-c7fa-4dca-bfb8-faeb2b6c5a53}, !- Day Schedule Name
=======
  {0efaf19d-0c65-41a5-a4cf-9f8d0d497dce}, !- Handle
  Schedule Rule 16,                       !- Name
  {01ba2db2-245a-4861-8b71-8cb961150c22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3ed6f6c-ab17-4ce9-a47a-60ba834566c7}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {17697b33-c7fa-4dca-bfb8-faeb2b6c5a53}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {b3ed6f6c-ab17-4ce9-a47a-60ba834566c7}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
<<<<<<< HEAD
  {36039a4b-ac58-4611-92fd-81dac5678d48}, !- Handle
  Main WUC 0.06gpm at 140F Inlet Water Node, !- Name
  {af79a798-707d-4395-b90f-342956e4dc09}, !- Inlet Port
  {031c03aa-5c66-464d-b113-346724517e46}; !- Outlet Port

OS:Connection,
  {af79a798-707d-4395-b90f-342956e4dc09}, !- Handle
  {b9d34e07-8707-4dc7-9528-71323e7422cb}, !- Name
  {c44d457f-3e0f-415d-a95c-21c214549253}, !- Source Object
  4,                                      !- Outlet Port
  {36039a4b-ac58-4611-92fd-81dac5678d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f27f535-b078-43a7-a239-1cb411cef480}, !- Handle
  Main WUC 0.06gpm at 140F Outlet Water Node, !- Name
  {0dc22090-9343-4eb8-b60f-bafe455810e1}, !- Inlet Port
  {a21c0f2c-144e-49fd-a8fc-0cc5a4c109d6}; !- Outlet Port

OS:Connection,
  {031c03aa-5c66-464d-b113-346724517e46}, !- Handle
  {bfc6d4e8-e83b-4a0c-bf21-bf647cb0df2c}, !- Name
  {36039a4b-ac58-4611-92fd-81dac5678d48}, !- Source Object
  3,                                      !- Outlet Port
  {b06aeb19-ec1e-4779-ba20-d8cdb46d9aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc22090-9343-4eb8-b60f-bafe455810e1}, !- Handle
  {950f78a7-51e1-4004-8757-851194c73c07}, !- Name
  {b06aeb19-ec1e-4779-ba20-d8cdb46d9aa9}, !- Source Object
  3,                                      !- Outlet Port
  {0f27f535-b078-43a7-a239-1cb411cef480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a21c0f2c-144e-49fd-a8fc-0cc5a4c109d6}, !- Handle
  {3ec70ea2-08a6-4b9f-9c38-979b02fc0c35}, !- Name
  {0f27f535-b078-43a7-a239-1cb411cef480}, !- Source Object
  3,                                      !- Outlet Port
  {b40126c9-c626-476c-83d2-eceef5ff71d3}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {cd0a9b06-e681-4178-820d-01af6768a2f4}, !- Handle
=======
  {6a084be0-03d7-4a46-a904-e575bba1c69c}, !- Handle
  Main WUC 0.06gpm at 140F Inlet Water Node, !- Name
  {c0d9dc14-2c48-438d-bd7a-192421813ecb}, !- Inlet Port
  {dedddf4a-93b7-45ca-93d6-de716ec5d9ab}; !- Outlet Port

OS:Connection,
  {c0d9dc14-2c48-438d-bd7a-192421813ecb}, !- Handle
  {cc9d76f0-bab5-46d5-831a-25d00c1cf29a}, !- Name
  {723dd87b-58e9-4b1a-bb19-430c1054b0df}, !- Source Object
  4,                                      !- Outlet Port
  {6a084be0-03d7-4a46-a904-e575bba1c69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75bb6281-9371-4519-86f5-6631ac6a3ad5}, !- Handle
  Main WUC 0.06gpm at 140F Outlet Water Node, !- Name
  {eeebf034-6831-4d5a-aa95-dd892128a1aa}, !- Inlet Port
  {cfcb22eb-6d32-482a-aefd-e30113c4c14c}; !- Outlet Port

OS:Connection,
  {dedddf4a-93b7-45ca-93d6-de716ec5d9ab}, !- Handle
  {b3ade07a-95fd-40ac-9f72-8fa5d9c984b5}, !- Name
  {6a084be0-03d7-4a46-a904-e575bba1c69c}, !- Source Object
  3,                                      !- Outlet Port
  {2ecbda5f-c99d-4ad1-a071-aa06530b6840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeebf034-6831-4d5a-aa95-dd892128a1aa}, !- Handle
  {026e21ff-9e47-44f4-8f2c-ff81fb333089}, !- Name
  {2ecbda5f-c99d-4ad1-a071-aa06530b6840}, !- Source Object
  3,                                      !- Outlet Port
  {75bb6281-9371-4519-86f5-6631ac6a3ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfcb22eb-6d32-482a-aefd-e30113c4c14c}, !- Handle
  {55cc20cc-4ec1-4fb0-93b2-791b44c8f334}, !- Name
  {75bb6281-9371-4519-86f5-6631ac6a3ad5}, !- Source Object
  3,                                      !- Outlet Port
  {8ee8dbf2-b4cb-4acb-ac3a-ff3d9278ff50}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {422d87ee-a446-4e5d-8b07-9fa0bc57d56e}, !- Handle
>>>>>>> master
  Occ Sensing Exterior Lights Def,        !- Name
  861.3;                                  !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {f128f271-e2fe-4c06-8211-b6722eead834}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
  {991b5b25-965c-45ac-9d95-ed68353e0e96}, !- Default Day Schedule Name
  {80aef3d3-56d2-4346-9426-7c4c41798086}, !- Summer Design Day Schedule Name
  {c5ed7274-9c90-42df-90bf-6470891b6d09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {991b5b25-965c-45ac-9d95-ed68353e0e96}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {eaaee323-3c16-4669-9b47-31ccb44aa889}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
  {7c8bbe83-030d-4090-94c4-5366a8cd05d0}, !- Default Day Schedule Name
  {22966dae-1436-40ed-9f5d-4d7fe93c82ec}, !- Summer Design Day Schedule Name
  {59615bf6-962c-453c-b682-be72bfc6fc61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c8bbe83-030d-4090-94c4-5366a8cd05d0}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {c5ed7274-9c90-42df-90bf-6470891b6d09}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {59615bf6-962c-453c-b682-be72bfc6fc61}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {80aef3d3-56d2-4346-9426-7c4c41798086}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {22966dae-1436-40ed-9f5d-4d7fe93c82ec}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
<<<<<<< HEAD
  {277972b9-70ce-4e43-9a68-a65c05053236}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {cd0a9b06-e681-4178-820d-01af6768a2f4}, !- Exterior Lights Definition Name
  {f128f271-e2fe-4c06-8211-b6722eead834}, !- Schedule Name
=======
  {7afdd51f-cc58-4136-ae15-d70bb90fcd32}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {422d87ee-a446-4e5d-8b07-9fa0bc57d56e}, !- Exterior Lights Definition Name
  {eaaee323-3c16-4669-9b47-31ccb44aa889}, !- Schedule Name
>>>>>>> master
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
<<<<<<< HEAD
  {e866d218-f351-408a-bb90-0d005ceba06f}, !- Handle
=======
  {1bca163a-9aa7-4782-9a58-5d844b6429f1}, !- Handle
>>>>>>> master
  NonDimming Exterior Lights Def,         !- Name
  50.7;                                   !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {45025c26-9f38-4da7-9d21-84ea12b8bdfe}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
  {28a23ef9-eee0-489f-92c0-bc961afbb00d}, !- Default Day Schedule Name
  {e9bc6f64-a0f1-447d-ae77-b76ff24c6311}, !- Summer Design Day Schedule Name
  {6a8dd6f4-effc-49e3-b7b9-7e3cbb229ab4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28a23ef9-eee0-489f-92c0-bc961afbb00d}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {d8e052d8-440a-4ec2-b7b0-2994c4db8973}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
  {29c6d5db-bd6d-451f-bdbc-9322ba6d5cf9}, !- Default Day Schedule Name
  {c7c96da6-2bbd-4f1f-ae53-74d45ff827c9}, !- Summer Design Day Schedule Name
  {99805499-d18b-4ff7-aaa5-00e18090c135}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29c6d5db-bd6d-451f-bdbc-9322ba6d5cf9}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {6a8dd6f4-effc-49e3-b7b9-7e3cbb229ab4}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {99805499-d18b-4ff7-aaa5-00e18090c135}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {e9bc6f64-a0f1-447d-ae77-b76ff24c6311}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {987de565-10de-4c05-807f-0a1ba627a67e}, !- Schedule Type Limits Name
=======
  {c7c96da6-2bbd-4f1f-ae53-74d45ff827c9}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {c9dc9f85-4391-44dc-b3c8-a1c66c338aed}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
<<<<<<< HEAD
  {5cfd0664-2209-4ed2-9390-12f4e4992882}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {e866d218-f351-408a-bb90-0d005ceba06f}, !- Exterior Lights Definition Name
  {45025c26-9f38-4da7-9d21-84ea12b8bdfe}, !- Schedule Name
=======
  {9e26b407-cba5-47e6-bb83-d68c023ba495}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {1bca163a-9aa7-4782-9a58-5d844b6429f1}, !- Exterior Lights Definition Name
  {d8e052d8-440a-4ec2-b7b0-2994c4db8973}, !- Schedule Name
>>>>>>> master
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
<<<<<<< HEAD
  {5e1d2f6b-85ea-48a9-8285-0b92aa724425}, !- Handle
=======
  {4b209c07-45fc-4cb4-bae3-793d03f0dae1}, !- Handle
>>>>>>> master
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
<<<<<<< HEAD
  {20ab718c-34d9-442f-9032-954886adf63b}, !- Handle
=======
  {9489ab36-073d-4eb7-952c-40ce99d07244}, !- Handle
>>>>>>> master
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
<<<<<<< HEAD
  {24e3a86d-8440-495d-bd5b-8bd4f2044083}, !- Handle
=======
  {a4c84482-777a-4a27-9ae3-da0cd23f820d}, !- Handle
>>>>>>> master
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Cubic,
<<<<<<< HEAD
  {b391be91-f97b-4444-8323-aa4fc6359455}, !- Handle
=======
  {063cc9c4-6dfc-4846-b6eb-4f8faec9d699}, !- Handle
>>>>>>> master
  HPACHeatCapFT,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
<<<<<<< HEAD
  {acaed450-29bc-4c53-bc70-68ba23517f65}, !- Handle
=======
  {1e9ace82-33eb-46e3-8bcb-6ca9239ba76a}, !- Handle
>>>>>>> master
  HPACHeatCapFFF,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
<<<<<<< HEAD
  {20d4dc20-2fef-417f-a679-1d6ec1d279dc}, !- Handle
=======
  {5f92e1e5-f525-4c80-ab55-c2eaf793de93}, !- Handle
>>>>>>> master
  HPACHeatEIRFT,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
<<<<<<< HEAD
  {0b9328d8-ce12-4c21-a9ab-d04c2cc31c66}, !- Handle
=======
  {e8f1f556-1018-4afa-bc70-1cfb1fdecd49}, !- Handle
>>>>>>> master
  HPACHeatEIRFFF,                         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
<<<<<<< HEAD
  {a845cd76-dd28-47c5-998a-ca121828fcaf}, !- Handle
=======
  {aa61bafb-d473-4c70-88ff-7c3db0a53f0b}, !- Handle
>>>>>>> master
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
<<<<<<< HEAD
  {0dc49830-975f-49ca-aca2-27ee7a4384dd}, !- Handle
  HPACCoolCapFT,                          !- Name
=======
  {c8d5f774-5f5a-49d0-8ca9-f9c897d49897}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
>>>>>>> master
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
<<<<<<< HEAD
  {87b42fd3-e6a3-4611-98d5-462e65312381}, !- Handle
  HPACCoolCapFFF,                         !- Name
=======
  {cc8f3e93-55a6-4a80-a397-ec7cf96363bd}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
>>>>>>> master
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
<<<<<<< HEAD
  {5db0ddc1-413b-4a19-877a-766f66deb97c}, !- Handle
  HPACCOOLEIRFT,                          !- Name
=======
  {6be7974a-dd00-45cc-ba17-d9f7a6cd81de}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
>>>>>>> master
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
<<<<<<< HEAD
  {16099308-38cb-4e8c-adb5-09503114db00}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
=======
  {1db96aca-469c-400c-9bba-e45ce1a99e81}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
>>>>>>> master
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3d397d93-c59e-420c-9d8e-5feb7910cc2d}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
<<<<<<< HEAD
  {4b2f792c-1f9a-471b-ba53-28f582b02d21}, !- Handle
  {049fba86-0ce6-411e-8739-b425e9e1d231}; !- Object Name

OS:Daylighting:Control,
  {3a38474e-03a0-472a-8a5c-d3f0f1a46a83}, !- Handle
=======
  {73141d8b-f9d8-49de-a0c9-6ec138e84ca5}, !- Handle
  {ee930d6c-c857-4585-adf0-27a97625be14}; !- Object Name

OS:Daylighting:Control,
  {b6764ce7-00b2-4ac0-ba25-c0632cdcb3f4}, !- Handle
>>>>>>> master
  Perimeter_ZN_1 Daylt Sensor 1,          !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  9.144,                                  !- Position X-Coordinate {m}
  1.6337,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {23dfa756-81f1-4dd4-8973-5478a341382c}, !- Handle
=======
  {d71a1e06-811a-4fbb-a236-4f4b540ecfc4}, !- Handle
>>>>>>> master
  Perimeter_ZN_1 Daylt Sensor 2,          !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  9.144,                                  !- Position X-Coordinate {m}
  3.2675,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {f32cd40a-af29-4c7a-911b-156b093c4fd6}, !- Handle
=======
  {79e799cc-52e7-4c32-8b1f-bddae718dcd2}, !- Handle
>>>>>>> master
  Perimeter_ZN_2 Daylt Sensor 1,          !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  26.0898,                                !- Position X-Coordinate {m}
  9.144,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {4068cae2-f5ff-4696-9377-cdc12d0a347a}, !- Handle
=======
  {f757915d-ace8-48c6-aeca-178baf794d7a}, !- Handle
>>>>>>> master
  Perimeter_ZN_2 Daylt Sensor 2,          !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  24.4561,                                !- Position X-Coordinate {m}
  9.144,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {0f7717c0-e024-4888-be6c-6755206242d4}, !- Handle
=======
  {9bfec02c-77f4-4ac8-a544-7ea5522197a9}, !- Handle
>>>>>>> master
  Perimeter_ZN_3 Daylt Sensor 1,          !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  18.288,                                 !- Position X-Coordinate {m}
  16.825,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {8962894e-af17-4822-9b93-fe15ea2588bf}, !- Handle
=======
  {a9c61d9f-05fe-433e-aaf6-6c9e6f77eec1}, !- Handle
>>>>>>> master
  Perimeter_ZN_3 Daylt Sensor 2,          !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  18.288,                                 !- Position X-Coordinate {m}
  15.1925,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {9544c0ee-bfe1-4b75-9225-eadedd837584}, !- Handle
=======
  {29f2fdd7-e6b1-4413-8de9-27120d1f019c}, !- Handle
>>>>>>> master
  Perimeter_ZN_4 Daylt Sensor 1,          !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  1.6337,                                 !- Position X-Coordinate {m}
  9.144,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {777318ac-e8ae-4a56-b2cf-441622d79f28}, !- Handle
=======
  {d15c9423-c7cc-45f1-b54d-89ba7a0b53b6}, !- Handle
>>>>>>> master
  Perimeter_ZN_4 Daylt Sensor 2,          !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  3.2675,                                 !- Position X-Coordinate {m}
  9.144,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

