
OS:Version,
  {84368ce0-2d40-4ca2-a04f-28e8b902c120}, !- Handle
  2.7.0;                                  !- Version Identifier

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Connection,
  {b742b2ef-79b6-4b4e-bc85-5c20c1c8300f}, !- Handle
  {15de7a4c-1724-4ba3-a1e6-a66b0ba90514}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Handle
  Zone3 Bulk Storage,                     !- Name
  {aabbd8d8-a688-47dd-8dd9-7290bdad9599}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {cb09035b-68f6-4e05-9945-202dcf41c47f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {6dac61d8-7411-4423-985c-36b2c5e8b7cf}, !- Handle
  Skylight_r2c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.39673, 51.712914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  37.39673, 52.932114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  36.17753, 52.932114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  36.17753, 51.712914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Handle
  Bulk Storage Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 100.579094839222, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  0, 100.579094839222, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5985fe05-ad32-4b65-b0c2-46302891e062}, !- Handle
  Fine Storage Left Door,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.2682115357827, 2.13349595113502,  !- X,Y,Z Vertex 1 {m}
  0, 20.2682115357827, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 19.3538561281534, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 19.3538561281534, 2.13349595113502;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Handle
  Fine Storage Left Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {dc04fefb-3f18-45be-8f68-9d2cd3eb4a21}, !- Handle
  {e66b1d83-cc39-44fb-8764-30d98d02c75a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Handle
  Zone2 Fine Storage,                     !- Name
  {fa494797-3b47-43b7-8d83-65371f4bbb13}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {1ceeeb29-e9ae-4907-bea9-b9be78ea84fb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b8444fba-ff4e-4e81-b369-e9f3efc4a2d6}, !- Handle
  Office Roof,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a273ffc4-632f-4b89-9d6d-f94185f45049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26699190227003;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3386e9fe-e830-491d-a1bc-dbb0ba0af916}, !- Handle
  {20ab44d7-01dc-49cd-b623-cd8f0a86b916}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Handle
  Zone1 Office,                           !- Name
  {626ccb3f-df17-4651-ba00-0696cb5a3ca7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {f9bd6e2b-f4cd-4858-8016-9991406bb126}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a273ffc4-632f-4b89-9d6d-f94185f45049}, !- Handle
  Office Roof Reversed,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8444fba-ff4e-4e81-b369-e9f3efc4a2d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc340669-2635-4608-ad68-8448960033df}, !- Handle
  Skylight_r7c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50753, 51.712914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  9.50753, 52.932114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  8.28833, 52.932114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  8.28833, 51.712914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca7079b5-217f-4c8e-9b5f-7ce447ae706c}, !- Handle
  Skylight_r1c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.97457, 60.348914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  42.97457, 61.568114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  41.75537, 61.568114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  41.75537, 60.348914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Handle
  Bulk Storage Rear Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 100.579094839222, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 2 {m}
  0, 100.579094839222, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 100.579094839222, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b189551d-e42f-4762-b7d3-22cefb330f22}, !- Handle
  Skylight_r5c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.66321, 34.440914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  20.66321, 35.660114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  19.44401, 35.660114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  19.44401, 34.440914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86312f3-df9c-4a72-8bf5-276fd9968053}, !- Handle
  Bulk Storage Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 100.579094839222, 0;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f541237-384a-4267-84c0-29c65974973b}, !- Handle
  Skylight_r1c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.97457, 43.076914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  42.97457, 44.296114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  41.75537, 44.296114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  41.75537, 43.076914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d7ae645-bbe8-4865-b17c-c19f599fae46}, !- Handle
  Skylight_r4c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.24105, 51.712914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  26.24105, 52.932114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  25.02185, 52.932114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  25.02185, 51.712914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7dee294-b5d7-44b5-95a1-700bae533d52}, !- Handle
  Skylight_r5c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.66321, 43.076914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  20.66321, 44.296114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  19.44401, 44.296114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  19.44401, 43.076914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21b9512b-88b8-4df7-8ddf-b5b9f2c9f530}, !- Handle
  Overhead Door 3,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 75.8153025492622, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 75.8153025492622, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 73.3770214622508, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 73.3770214622508, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Handle
  Bulk Storage Left Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100.579094839222, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 100.579094839222, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eafc8f7a-abc5-4cd4-9dbf-f615e529ab78}, !- Handle
  Skylight_r3c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.81889, 34.440914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  31.81889, 35.660114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  30.59969, 35.660114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  30.59969, 34.440914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc6efd96-2946-4c9e-b61a-a97517f30481}, !- Handle
  Overhead Door 7,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5458713799669, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 39.5458713799669, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 37.1075902929555, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 37.1075902929555, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb38baf8-4819-4f38-99d7-de17082804a6}, !- Handle
  Fine Storage Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 4 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 30.4785135876431, 0;                 !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {deca29f3-9920-47db-8341-dfaef5245578}, !- Handle
  Fine Storage Right Door,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 14.7820790900069, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 14.7820790900069, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 15.6964344976362, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 15.6964344976362, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Handle
  Fine Storage Right Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71b64072-759e-42a0-8204-04b81749a0fb}, !- Handle
  Skylight_r3c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.81889, 60.348914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  31.81889, 61.568114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  30.59969, 61.568114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  30.59969, 60.348914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65a4927d-efbe-4ffa-bee2-c79215c46ccd}, !- Handle
  Skylight_r4c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.24105, 34.440914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  26.24105, 35.660114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  25.02185, 35.660114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  25.02185, 34.440914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {000ddd2c-3ea4-4776-9e8e-e4d848761cac}, !- Handle
  Skylight_r6c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08537, 34.440914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  15.08537, 35.660114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  13.86617, 35.660114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  13.86617, 34.440914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74e5cc19-6b77-40e3-bb48-dd2003bc1d25}, !- Handle
  FineStorage_skylight_5,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.6146, 26.058914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  40.6146, 27.278114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  39.3954, 27.278114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  39.3954, 26.058914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Handle
  Fine Storage Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53398380454007;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bb15698-f168-4579-82ad-82ac03a40e93}, !- Handle
  Skylight_r7c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50753, 34.440914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  9.50753, 35.660114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  8.28833, 35.660114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  8.28833, 34.440914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {723b4775-b4d1-44f3-962a-910d9d76a9e6}, !- Handle
  FineStorage_skylight_14,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7546, 26.058914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  17.7546, 27.278114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  16.5354, 27.278114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  16.5354, 26.058914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cad599ac-bdde-493c-83a4-f9617becb319}, !- Handle
  FineStorage_skylight_6,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7546, 18.438914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  17.7546, 19.658114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  16.5354, 19.658114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  16.5354, 18.438914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9068a0fd-e4ed-49cc-abe3-df5dbff873c7}, !- Handle
  Skylight_r2c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.39673, 34.440914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  37.39673, 35.660114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  36.17753, 35.660114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  36.17753, 34.440914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acb38544-5d65-4bc8-9c65-f5b58d540d1a}, !- Handle
  Skylight_r6c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08537, 51.712914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  15.08537, 52.932114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  13.86617, 52.932114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  13.86617, 51.712914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4163e0f8-32c9-4f3c-a01f-27d86e349545}, !- Handle
  Skylight_r3c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.81889, 43.076914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  31.81889, 44.296114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  30.59969, 44.296114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  30.59969, 43.076914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b2bce67-d0d6-4a6e-9c3c-4796cf73b0e2}, !- Handle
  Office Left Wall Window1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.51904930207155, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  0, 7.51904930207155, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  0, 5.38555335093654, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  0, 5.38555335093654, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Handle
  Office Left Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26699190227003;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a966bae9-9301-4492-ae85-a3416cb9da09}, !- Handle
  Office Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 0;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbc62a85-f0b5-40f2-be1b-0a363ae6f388}, !- Handle
  FineStorage_skylight_10,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.6146, 18.438914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  40.6146, 19.658114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  39.3954, 19.658114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  39.3954, 18.438914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3206222-0b02-4aa5-bcc4-af8f70e1eec4}, !- Handle
  FineStorage_skylight_12,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3246, 26.058914, 8.533984,            !- X,Y,Z Vertex 1 {m}
  6.3246, 27.278114, 8.533984,            !- X,Y,Z Vertex 2 {m}
  5.1054, 27.278114, 8.533984,            !- X,Y,Z Vertex 3 {m}
  5.1054, 26.058914, 8.533984;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4aebb1-9044-44cb-91ee-e1a559b436a0}, !- Handle
  Office Right Wall,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12dbc2fb-3517-42f9-9f00-f6147aaade5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12dbc2fb-3517-42f9-9f00-f6147aaade5b}, !- Handle
  Office Right Wall Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4aebb1-9044-44cb-91ee-e1a559b436a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae336c51-d6bc-43de-b204-2d60f16d3d8e}, !- Handle
  Office Front Door,                      !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.039012867119, 0, 2.13349595113502,   !- X,Y,Z Vertex 1 {m}
  12.039012867119, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  13.8677236823776, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.8677236823776, 0, 2.13349595113502;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Handle
  Office Front Wall,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddb38950-c035-4666-b655-f318ba7f0342}, !- Handle
  Overhead Door 2,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 84.882660341586, 3.04785135876431,   !- X,Y,Z Vertex 1 {m}
  0, 84.882660341586, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 82.4443792545746, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 82.4443792545746, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26cfb3f0-e78e-41d5-8957-e61cf58a1db9}, !- Handle
  Skylight_r2c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.39673, 60.348914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  37.39673, 61.568114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  36.17753, 61.568114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  36.17753, 60.348914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b269fc4f-b539-46ab-a05e-93c4dd91399b}, !- Handle
  FineStorage_skylight_13,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0396, 26.058914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  12.0396, 27.278114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  10.8204, 27.278114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  10.8204, 26.058914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce21271-4aa0-4b4e-af87-47994c8beac1}, !- Handle
  Bulk Storage Front Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139e955e-746e-43dc-9033-026507021b5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139e955e-746e-43dc-9033-026507021b5a}, !- Handle
  Bulk Storage Front Wall Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce21271-4aa0-4b4e-af87-47994c8beac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfd58ce8-1370-448e-89bc-dc1d1aa79552}, !- Handle
  Office Front Wall Window2,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.5918932884623, 0, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  18.5918932884623, 0, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  22.2493149189795, 0, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  22.2493149189795, 0, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff679961-81cf-4795-9c24-deb699dd97b4}, !- Handle
  FineStorage_skylight_7,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.4696, 18.438914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  23.4696, 19.658114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  22.2504, 19.658114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  22.2504, 18.438914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145bfd04-ce48-4581-a2a9-e8970362044f}, !- Handle
  Fine Storage Office Left Wall,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 2 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53398380454007;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de362f6f-5304-403a-9858-e02e47775660}, !- Handle
  Bulk Storage Door-1,                    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 47.5464811967232, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 47.5464811967232, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 48.4608366043525, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 48.4608366043525, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Handle
  Bulk Storage Right Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 100.579094839222, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63248e82-ac72-47a3-bc8f-4fca4c4cc602}, !- Handle
  FineStorage_skylight_11,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3246, 18.438914, 8.533984,            !- X,Y,Z Vertex 1 {m}
  6.3246, 19.658114, 8.533984,            !- X,Y,Z Vertex 2 {m}
  5.1054, 19.658114, 8.533984,            !- X,Y,Z Vertex 3 {m}
  5.1054, 18.438914, 8.533984;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06c61cc1-a825-4c84-afd9-2f77dd05133f}, !- Handle
  Skylight_r1c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.97457, 51.712914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  42.97457, 52.932114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  41.75537, 52.932114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  41.75537, 51.712914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe5ff198-983e-4083-9bbd-55550c42673c}, !- Handle
  Office Front Wall Window 1,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.65742163051717, 0, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  3.65742163051717, 0, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  7.31484326103434, 0, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  7.31484326103434, 0, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77c7155f-c910-4a10-b06a-073c4dc43d10}, !- Handle
  Overhead Door 4,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.7479447569384, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 66.7479447569384, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 64.3096636699269, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 64.3096636699269, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {203ed4e9-1069-4391-b393-bf5122d95e51}, !- Handle
  Office Left Wall Door,                  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.02895474196111, 2.13349595113502,  !- X,Y,Z Vertex 1 {m}
  0, 5.02895474196111, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.11459933433182, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.11459933433182, 2.13349595113502;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a0502e2-60ef-4c6a-b711-c7eef0da342c}, !- Handle
  Skylight_r1c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.97457, 34.440914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  42.97457, 35.660114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  41.75537, 35.660114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  41.75537, 34.440914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16519e3d-8e15-4801-a2f2-c20194bff92d}, !- Handle
  Skylight_r5c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.66321, 60.348914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  20.66321, 61.568114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  19.44401, 61.568114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  19.44401, 60.348914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14bef6c2-f2cb-44cc-a950-c64694551653}, !- Handle
  Skylight_r4c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.24105, 43.076914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  26.24105, 44.296114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  25.02185, 44.296114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  25.02185, 43.076914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e0e2784-6483-4b29-9e66-6e25721edc69}, !- Handle
  Overhead Door 6,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.6132291722907, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 48.6132291722907, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 46.1749480852793, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 46.1749480852793, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c82475ee-c086-4192-b350-9a8ca99d1640}, !- Handle
  Overhead Door 1,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 93.9500181339099, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 93.9500181339099, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 91.5117370468984, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 91.5117370468984, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f77edabe-bbe0-41d3-b18f-375612f55f46}, !- Handle
  FineStorage_skylight_3,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.1846, 26.058914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  29.1846, 27.278114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  27.9654, 27.278114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  27.9654, 26.058914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81ba3a04-e516-409e-a5a3-f95b0f1c45a2}, !- Handle
  Skylight_r8c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92969, 51.712914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  3.92969, 52.932114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  2.71049, 52.932114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  2.71049, 51.712914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddfb59e9-8491-4429-8cc9-ede8a5389d06}, !- Handle
  FineStorage_skylight_2,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.4696, 26.058914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  23.4696, 27.278114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  22.2504, 27.278114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  22.2504, 26.058914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {893f81b8-5a3d-4ade-bae7-a4ae16f2e54f}, !- Handle
  Skylight_r7c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50753, 43.076914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  9.50753, 44.296114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  8.28833, 44.296114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  8.28833, 43.076914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06082934-0979-49fc-be68-3926952b5b43}, !- Handle
  Overhead Door 5,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 57.6805869646146, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 57.6805869646146, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 55.2423058776031, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 55.2423058776031, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55af93ba-f5f7-4ea3-b37f-75d24979c576}, !- Handle
  Skylight_r7c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50753, 60.348914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  9.50753, 61.568114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  8.28833, 61.568114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  8.28833, 60.348914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857f9ef3-3061-45eb-b04c-b4a4b76ff6cd}, !- Handle
  Office Rear Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4047aa22-d7b0-4e4a-a8a7-99a21122cc53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4047aa22-d7b0-4e4a-a8a7-99a21122cc53}, !- Handle
  Office Rear Wall Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857f9ef3-3061-45eb-b04c-b4a4b76ff6cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4961241f-39bd-4641-a266-965f00075f05}, !- Handle
  Office Left Wall Window2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.75800072535639, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  0, 3.75800072535639, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  0, 1.62450477422138, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  0, 1.62450477422138, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08c17da5-fd99-4f4f-baf6-5047f75e5f9b}, !- Handle
  Skylight_r8c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92969, 43.076914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  3.92969, 44.296114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  2.71049, 44.296114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  2.71049, 43.076914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a7f9d39-e106-4c1b-b394-2e172c184462}, !- Handle
  FineStorage_skylight_8,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.1846, 18.438914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  29.1846, 19.658114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  27.9654, 19.658114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  27.9654, 18.438914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd037e5f-9b53-49b8-bdb3-18ca014ef11e}, !- Handle
  Bulk Storage Door-2,                    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 65.071626509618, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 65.071626509618, 0,   !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 65.9859819172473, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 65.9859819172473, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ceb88b4-39b3-42d2-85d2-298472205cfe}, !- Handle
  Skylight_r8c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92969, 34.440914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  3.92969, 35.660114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  2.71049, 35.660114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  2.71049, 34.440914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e59e81bf-fe4e-491f-a56e-ae1fab10310f}, !- Handle
  Skylight_r5c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.66321, 51.712914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  20.66321, 52.932114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  19.44401, 52.932114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  19.44401, 51.712914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50eff28-8688-422b-9443-0a4fe183df9f}, !- Handle
  Fine Storage Front Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 0, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {110a020c-6a19-4d4a-8aec-67e0503fa40e}, !- Handle
  Skylight_r6c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08537, 43.076914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  15.08537, 44.296114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  13.86617, 44.296114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  13.86617, 43.076914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d237d869-aeeb-49fc-9e36-79d55341f2c9}, !- Handle
  Bulk Storage Door-3,                    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 82.5967718225128, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 82.5967718225128, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 83.5111272301421, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 83.5111272301421, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d251698-d80f-4ca6-9fb9-a26a36c0f281}, !- Handle
  FineStorage_skylight_4,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.8996, 26.058914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  34.8996, 27.278114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  33.6804, 27.278114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  33.6804, 26.058914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ff5fa4f-c6c0-4cf3-b75e-3745e253f927}, !- Handle
  FineStorage_skylight_1,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0396, 18.438914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  12.0396, 19.658114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  10.8204, 19.658114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  10.8204, 18.438914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1ce779-a299-4910-83a2-6fb6d1cee24f}, !- Handle
  Fine Storage Office Front Wall,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.53398380454007,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af4a4bae-04c9-4642-b347-76863b4b56bf}, !- Handle
  Skylight_r2c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.39673, 43.076914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  37.39673, 44.296114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  36.17753, 44.296114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  36.17753, 43.076914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {891a1ea7-f396-4874-ac74-83aab7bdef53}, !- Handle
  Skylight_r3c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.81889, 51.712914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  31.81889, 52.932114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  30.59969, 52.932114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  30.59969, 51.712914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85aa7a62-9fef-4759-9a95-6835bafd426b}, !- Handle
  Skylight_r8c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92969, 60.348914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  3.92969, 61.568114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  2.71049, 61.568114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  2.71049, 60.348914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {854ce644-01ce-4842-bb1c-ba3491ad5197}, !- Handle
  FineStorage_skylight_9,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.8996, 18.438914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  34.8996, 19.658114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  33.6804, 19.658114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  33.6804, 18.438914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49483e8c-e8d5-4cf0-a3a3-01c73866ba6b}, !- Handle
  Skylight_r6c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08537, 60.348914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  15.08537, 61.568114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  13.86617, 61.568114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  13.86617, 60.348914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b376154b-e1fb-47a6-a929-969dc028bada}, !- Handle
  Skylight_r4c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.24105, 60.348914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  26.24105, 61.568114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  25.02185, 61.568114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  25.02185, 60.348914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {376b058c-4e5c-42e7-91c5-a7e3e46c14bb}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  1A;                                     !- Climate Zone Value 1

OS:LifeCycleCost:Parameters,
  {9b956084-335f-4719-be60-6c3e1f278aa5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {429de7de-6704-419c-b62c-ed3f08bd405f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {c23ded4b-6f18-4e30-b6db-cc00e1198751}, !- Handle
  -Warehouse-ASHRAE 169-2006-1A created: 2019-02-21 12:36:36 -0800, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {412e033e-3cc8-458c-a17f-281d3eff68db}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:Facility,
  {df4e9cbf-49a4-4de4-b2f6-6cba678a29a8}; !- Handle

OS:BuildingStory,
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {aabbd8d8-a688-47dd-8dd9-7290bdad9599}, !- Handle
  Warehouse Bulk,                         !- Name
  {caf66e04-7f64-497d-933c-11cadfdf788f}, !- Default Construction Set Name
  {7bf47046-a2c7-4576-91a7-8b6840a18843}, !- Default Schedule Set Name
  {cb279f24-0fae-40ee-a5ed-6b69c739993f}, !- Group Rendering Name
  {ccf6870e-da7e-4d40-a98b-e0693007e714}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:SpaceType,
  {fa494797-3b47-43b7-8d83-65371f4bbb13}, !- Handle
  Warehouse Fine,                         !- Name
  {7664a3b2-a992-40d0-b745-a5bb40a4f060}, !- Default Construction Set Name
  {45ef165a-fc01-45fb-86e6-45fe3a0f2bb2}, !- Default Schedule Set Name
  {cf92fef9-2ec4-4b1b-8de8-def9254922bb}, !- Group Rendering Name
  {58b08d16-0c7e-431d-b264-13744df59b3b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:SpaceType,
  {626ccb3f-df17-4651-ba00-0696cb5a3ca7}, !- Handle
  Warehouse Office,                       !- Name
  {3c04233b-3355-42ac-bc99-232c7c68fdae}, !- Default Construction Set Name
  {b5f05667-0b97-49e7-98de-de4e7a05344f}, !- Default Schedule Set Name
  {1f25117d-c768-42ec-b015-2e20573285e0}, !- Group Rendering Name
  {6fdb88c7-2f50-41a3-b9e6-e7f1bab03d91}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {cb279f24-0fae-40ee-a5ed-6b69c739993f}, !- Handle
  Warehouse Bulk 1,                       !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {ef0e9c68-fbaf-4b1f-9fbf-afd10a4c66b2}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.24306804169164,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18;                                   !- Fraction Visible

OS:Lights,
  {7785e933-a313-454e-8777-9b266eb4fc26}, !- Handle
  Warehouse Bulk Lights,                  !- Name
  {ef0e9c68-fbaf-4b1f-9fbf-afd10a4c66b2}, !- Lights Definition Name
  {aabbd8d8-a688-47dd-8dd9-7290bdad9599}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {388d8bcb-649b-45b6-ba60-eb082ac75b4f}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.55841615086008,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {50944d36-097c-45ef-8017-c3c02737529b}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {388d8bcb-649b-45b6-ba60-eb082ac75b4f}, !- Electric Equipment Definition Name
  {aabbd8d8-a688-47dd-8dd9-7290bdad9599}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ccf6870e-da7e-4d40-a98b-e0693007e714}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7bf47046-a2c7-4576-91a7-8b6840a18843}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c99f782d-9c0b-4c67-99c6-f9b0ff965abd}, !- Number of People Schedule Name
  {e4aafc67-2aa0-43eb-9f30-6f18ded90a43}, !- People Activity Level Schedule Name
  {86c7d372-e306-4a46-bf5f-36a466c2f674}, !- Lighting Schedule Name
  {20b2d28a-2e21-41f1-9101-9ec1cf3bea08}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4c8184d4-4d21-4bd3-b999-671c89bf3330}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c99f782d-9c0b-4c67-99c6-f9b0ff965abd}, !- Handle
  Warehouse BLDG_OCC_SCH,                 !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {abede25b-71fc-4a4d-8420-a0f8d6af864a}, !- Default Day Schedule Name
  {ca04195d-f360-4437-8c02-18c6ec660617}, !- Summer Design Day Schedule Name
  {3b43904a-bfaf-4619-9406-828f2ffaf7f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {abede25b-71fc-4a4d-8420-a0f8d6af864a}, !- Handle
  Warehouse BLDG_OCC_SCH Default,         !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b43904a-bfaf-4619-9406-828f2ffaf7f2}, !- Handle
  Warehouse BLDG_OCC_SCH Winter Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {ca04195d-f360-4437-8c02-18c6ec660617}, !- Handle
  Warehouse BLDG_OCC_SCH Summer Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {eaf9b09e-d6b5-4595-991d-bf295f477a3b}, !- Handle
  Schedule Rule 1,                        !- Name
  {c99f782d-9c0b-4c67-99c6-f9b0ff965abd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3c5a8f0-e164-4c3c-b4bb-f1f591823d43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3c5a8f0-e164-4c3c-b4bb-f1f591823d43}, !- Handle
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:ScheduleTypeLimits,
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {e4aafc67-2aa0-43eb-9f30-6f18ded90a43}, !- Handle
  Warehouse Office Activity Schedule,     !- Name
  {1ffb4085-a3ac-440c-a605-98fc7610ba1b}, !- Schedule Type Limits Name
  {111e1225-a07c-48bc-bd72-c0440dcd0d09}, !- Default Day Schedule Name
  {f1c6341b-b9f9-4b0a-8a7a-4a828295bca7}, !- Summer Design Day Schedule Name
  {787bd795-9a03-4c5b-b044-1bc6a776f6dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {111e1225-a07c-48bc-bd72-c0440dcd0d09}, !- Handle
  Warehouse Office Activity Schedule Default, !- Name
  {1ffb4085-a3ac-440c-a605-98fc7610ba1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Day,
  {787bd795-9a03-4c5b-b044-1bc6a776f6dd}, !- Handle
  Warehouse Office Activity Schedule Winter Design Day, !- Name
  {1ffb4085-a3ac-440c-a605-98fc7610ba1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f1c6341b-b9f9-4b0a-8a7a-4a828295bca7}, !- Handle
  Warehouse Office Activity Schedule Summer Design Day, !- Name
  {1ffb4085-a3ac-440c-a605-98fc7610ba1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1ffb4085-a3ac-440c-a605-98fc7610ba1b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {86c7d372-e306-4a46-bf5f-36a466c2f674}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {61399279-0f96-49d4-b71d-17b585ec884f}, !- Default Day Schedule Name
  {1711e0bd-6a6e-4bb6-a62d-1137f9a0f57d}, !- Summer Design Day Schedule Name
  {1c497a48-7819-49fa-af99-4eb34fa4a028}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61399279-0f96-49d4-b71d-17b585ec884f}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9baeeadb-4ec2-4cf0-9fc4-2b3e6df95fa5}, !- Handle
  Schedule Rule 2,                        !- Name
  {86c7d372-e306-4a46-bf5f-36a466c2f674}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8705d974-c7eb-4711-ae01-708cbe3fd83b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8705d974-c7eb-4711-ae01-708cbe3fd83b}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.85,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {1711e0bd-6a6e-4bb6-a62d-1137f9a0f57d}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c497a48-7819-49fa-af99-4eb34fa4a028}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {20b2d28a-2e21-41f1-9101-9ec1cf3bea08}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {f5433be1-3df9-404d-99e0-9f0611944a1c}, !- Default Day Schedule Name
  {326aad19-619c-48d8-8922-4dc7f2d09af0}, !- Summer Design Day Schedule Name
  {439f1c47-4cb7-43f6-a92c-fffc7175630d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5433be1-3df9-404d-99e0-9f0611944a1c}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55149ace-b59e-40f1-8cce-d1ea86049de0}, !- Handle
  Schedule Rule 3,                        !- Name
  {20b2d28a-2e21-41f1-9101-9ec1cf3bea08}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8368806-f026-4888-ba0d-ae10492528a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8368806-f026-4888-ba0d-ae10492528a2}, !- Handle
  Warehouse Bldg Equip Mon|Tue|Wed|Thu|Fri|Sat Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Day,
  {326aad19-619c-48d8-8922-4dc7f2d09af0}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {683232f4-6b53-47bd-a05c-5846dc064831}, !- Handle
  Schedule Rule 4,                        !- Name
  {20b2d28a-2e21-41f1-9101-9ec1cf3bea08}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e63d4347-9229-4b7c-b639-0fb7d9d99eb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e63d4347-9229-4b7c-b639-0fb7d9d99eb1}, !- Handle
  Warehouse Bldg Equip Sun|Hol Day,       !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {439f1c47-4cb7-43f6-a92c-fffc7175630d}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {4c8184d4-4d21-4bd3-b999-671c89bf3330}, !- Handle
  Warehouse ALWAYS_ON,                    !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {21758498-6a03-4fe4-a85e-b905297c61e6}, !- Default Day Schedule Name
  {7440e473-13ab-4de4-863c-d18825f7f4ab}, !- Summer Design Day Schedule Name
  {c64b4735-3aac-43cf-aa12-1723104727f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21758498-6a03-4fe4-a85e-b905297c61e6}, !- Handle
  Warehouse ALWAYS_ON Default,            !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c64b4735-3aac-43cf-aa12-1723104727f7}, !- Handle
  Warehouse ALWAYS_ON Winter Design Day,  !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7440e473-13ab-4de4-863c-d18825f7f4ab}, !- Handle
  Warehouse ALWAYS_ON Summer Design Day,  !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {465d2cb2-3cd2-4edf-8c7a-8628ff9ca0ac}, !- Handle
  Warehouse Bulk Thermostat,              !- Name
  {387c55b8-9298-488d-a8ba-578b15377eea}, !- Heating Setpoint Temperature Schedule Name
  {b403dd44-fe78-431e-b422-d76535748cdb}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {387c55b8-9298-488d-a8ba-578b15377eea}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  {0d1c26e3-04fa-4f49-afeb-9b2070a6c836}, !- Default Day Schedule Name
  {312f3d55-3936-4ceb-80bc-68980f8bb43a}, !- Summer Design Day Schedule Name
  {ff168d25-3c57-4c02-b331-9ca137b3ae44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d1c26e3-04fa-4f49-afeb-9b2070a6c836}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ff168d25-3c57-4c02-b331-9ca137b3ae44}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Winter Design Day, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {312f3d55-3936-4ceb-80bc-68980f8bb43a}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Summer Design Day, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b403dd44-fe78-431e-b422-d76535748cdb}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  {a5a1678c-2a64-42fd-b98e-db60b3c982dd}, !- Default Day Schedule Name
  {1c537dbe-8ba8-4d82-9156-8742ad464072}, !- Summer Design Day Schedule Name
  {4a924ae0-20ab-402c-af3d-56edffc9dba6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5a1678c-2a64-42fd-b98e-db60b3c982dd}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4a924ae0-20ab-402c-af3d-56edffc9dba6}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1c537dbe-8ba8-4d82-9156-8742ad464072}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Rendering:Color,
  {cf92fef9-2ec4-4b1b-8de8-def9254922bb}, !- Handle
  Warehouse Fine 1,                       !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {9a433d65-8f90-45c7-b885-7be55ad1320d}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18;                                   !- Fraction Visible

OS:Lights,
  {3d22e73f-d9ed-44ae-a798-53bf7358368a}, !- Handle
  Warehouse Fine Lights,                  !- Name
  {9a433d65-8f90-45c7-b885-7be55ad1320d}, !- Lights Definition Name
  {fa494797-3b47-43b7-8d83-65371f4bbb13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {58b08d16-0c7e-431d-b264-13744df59b3b}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {45ef165a-fc01-45fb-86e6-45fe3a0f2bb2}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c99f782d-9c0b-4c67-99c6-f9b0ff965abd}, !- Number of People Schedule Name
  {e4aafc67-2aa0-43eb-9f30-6f18ded90a43}, !- People Activity Level Schedule Name
  {86c7d372-e306-4a46-bf5f-36a466c2f674}, !- Lighting Schedule Name
  {20b2d28a-2e21-41f1-9101-9ec1cf3bea08}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4c8184d4-4d21-4bd3-b999-671c89bf3330}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9765d28e-f886-4043-8d23-676fcc65c0fe}, !- Handle
  Warehouse Fine Thermostat,              !- Name
  {5fa2e312-dee3-4a76-818c-b730728fc0da}, !- Heating Setpoint Temperature Schedule Name
  {85a70d44-3987-4e49-a55e-77d49818e9f1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5fa2e312-dee3-4a76-818c-b730728fc0da}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  {691c3471-17b4-4f75-b8e1-e598a872a60b}, !- Default Day Schedule Name
  {54d41495-992e-4de9-88ad-dc2999d06d54}, !- Summer Design Day Schedule Name
  {7bd49fae-c187-4ffc-9f33-c6b04c8452f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {691c3471-17b4-4f75-b8e1-e598a872a60b}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {7bd49fae-c187-4ffc-9f33-c6b04c8452f4}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {54d41495-992e-4de9-88ad-dc2999d06d54}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {85a70d44-3987-4e49-a55e-77d49818e9f1}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  {22a81d43-fe8d-49a0-8a39-9597e580992e}, !- Default Day Schedule Name
  {6719ae65-29c1-4e4a-9e62-6eaef3ffff3d}, !- Summer Design Day Schedule Name
  {b257704d-7b73-4775-8a21-0ae84b3f510c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22a81d43-fe8d-49a0-8a39-9597e580992e}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b257704d-7b73-4775-8a21-0ae84b3f510c}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Winter Design Day, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6719ae65-29c1-4e4a-9e62-6eaef3ffff3d}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Summer Design Day, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Rendering:Color,
  {1f25117d-c768-42ec-b015-2e20573285e0}, !- Handle
  Warehouse Office 1,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {313a95f3-c650-4219-848a-3bd0519fd2c5}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4d09cb8f-0567-44e2-8153-874195b4498b}, !- Handle
  Warehouse Office People,                !- Name
  {313a95f3-c650-4219-848a-3bd0519fd2c5}, !- People Definition Name
  {626ccb3f-df17-4651-ba00-0696cb5a3ca7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5d256bb9-d3cf-4c63-aad3-2762ae9ebe73}, !- Work Efficiency Schedule Name
  {52de576c-d186-4bf2-898b-d1c5fd3318af}, !- Clothing Insulation Schedule Name
  {b4229371-b753-45b7-b78e-48e39ee0ecb3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {52de576c-d186-4bf2-898b-d1c5fd3318af}, !- Handle
  Clothing Schedule,                      !- Name
  {86d84dcf-be97-4cf2-8430-e9deaff4dfe5}, !- Schedule Type Limits Name
  {62f0271d-6858-44a1-8b11-0e39554b296c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62f0271d-6858-44a1-8b11-0e39554b296c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {86d84dcf-be97-4cf2-8430-e9deaff4dfe5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac0f0b30-01ff-4f8c-9055-3454608f650c}, !- Handle
  Schedule Rule 5,                        !- Name
  {52de576c-d186-4bf2-898b-d1c5fd3318af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d2155d1-1e1f-415b-9b1b-3d53a950ea97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d2155d1-1e1f-415b-9b1b-3d53a950ea97}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {86d84dcf-be97-4cf2-8430-e9deaff4dfe5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {86d84dcf-be97-4cf2-8430-e9deaff4dfe5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {b4229371-b753-45b7-b78e-48e39ee0ecb3}, !- Handle
  Air Velocity Schedule,                  !- Name
  {92cbd75d-4b9c-41fc-b1fb-02437dba5557}, !- Schedule Type Limits Name
  {8e50e2dc-a142-4b51-860c-d7a6b534ecfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e50e2dc-a142-4b51-860c-d7a6b534ecfe}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {92cbd75d-4b9c-41fc-b1fb-02437dba5557}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {92cbd75d-4b9c-41fc-b1fb-02437dba5557}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {5d256bb9-d3cf-4c63-aad3-2762ae9ebe73}, !- Handle
  Work Efficiency Schedule,               !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {41aebe9c-59e3-4864-9601-fb7bb7565d81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41aebe9c-59e3-4864-9601-fb7bb7565d81}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {c0656fed-e15a-436b-ae6b-f54773844f7f}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18;                                   !- Fraction Visible

OS:Lights,
  {03b0ea25-9685-4c6c-a511-36372c61f220}, !- Handle
  Warehouse Office Lights,                !- Name
  {c0656fed-e15a-436b-ae6b-f54773844f7f}, !- Lights Definition Name
  {626ccb3f-df17-4651-ba00-0696cb5a3ca7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7d94ef14-4015-48bc-a539-442ec9fca4a4}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c2eba12a-d404-439b-a08f-7b1166ef12e2}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {7d94ef14-4015-48bc-a539-442ec9fca4a4}, !- Electric Equipment Definition Name
  {626ccb3f-df17-4651-ba00-0696cb5a3ca7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6fdb88c7-2f50-41a3-b9e6-e7f1bab03d91}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000354584,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b5f05667-0b97-49e7-98de-de4e7a05344f}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c99f782d-9c0b-4c67-99c6-f9b0ff965abd}, !- Number of People Schedule Name
  {e4aafc67-2aa0-43eb-9f30-6f18ded90a43}, !- People Activity Level Schedule Name
  {b622d9e6-cfa4-41ca-b614-3f7321fc29c7}, !- Lighting Schedule Name
  {24930541-2f86-4724-a90c-25dd63d6465d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4c8184d4-4d21-4bd3-b999-671c89bf3330}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b622d9e6-cfa4-41ca-b614-3f7321fc29c7}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {1004866b-949e-417a-a232-b349e7e6c0b2}, !- Default Day Schedule Name
  {342b2b15-6ecd-438b-9192-0efa42b463c6}, !- Summer Design Day Schedule Name
  {adfbeb38-3c20-4dde-b8c8-0b0e36c2093b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1004866b-949e-417a-a232-b349e7e6c0b2}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {8fff4361-4436-4c52-8eec-979f88a1c62f}, !- Handle
  Schedule Rule 6,                        !- Name
  {b622d9e6-cfa4-41ca-b614-3f7321fc29c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41938678-2767-4cf6-9093-1930b282257f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41938678-2767-4cf6-9093-1930b282257f}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Sat|Wkdy Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.196742,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.359268,                               !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.658658,                               !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.581672,                               !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.658658,                               !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.521794,                               !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18;                                   !- Value Until Time 8

OS:Schedule:Day,
  {342b2b15-6ecd-438b-9192-0efa42b463c6}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adfbeb38-3c20-4dde-b8c8-0b0e36c2093b}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {24930541-2f86-4724-a90c-25dd63d6465d}, !- Handle
  Warehouse Office_Plug_SCH_2013,         !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {8f56bf26-49d6-4077-b40f-313df4bce7e3}, !- Default Day Schedule Name
  {f605162f-a95e-4211-8f5f-817b05502c68}, !- Summer Design Day Schedule Name
  {32e8e027-542a-46a7-8bdf-012ba9956c4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f56bf26-49d6-4077-b40f-313df4bce7e3}, !- Handle
  Warehouse Office_Plug_SCH_2013 Default, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25545;                                !- Value Until Time 1

OS:Schedule:Rule,
  {fc9affb3-4e13-4400-9ae0-629cc4ef221c}, !- Handle
  Schedule Rule 7,                        !- Name
  {24930541-2f86-4724-a90c-25dd63d6465d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07f517f8-2008-453d-ab81-382a1dfba94b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07f517f8-2008-453d-ab81-382a1dfba94b}, !- Handle
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2456865339,                           !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2878515801,                           !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4797526335,                           !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.959505267,                            !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.90193495098,                          !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.959505267,                            !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4797526335,                           !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2456865339;                           !- Value Until Time 8

OS:Schedule:Day,
  {f605162f-a95e-4211-8f5f-817b05502c68}, !- Handle
  Warehouse Office_Plug_SCH_2013 Summer Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32e8e027-542a-46a7-8bdf-012ba9956c4d}, !- Handle
  Warehouse Office_Plug_SCH_2013 Winter Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e7895f6b-8a48-434e-aaa7-469e415c452d}, !- Handle
  Warehouse Office Thermostat,            !- Name
  {2a6fa530-d5c9-4683-b3a5-ade8c2543365}, !- Heating Setpoint Temperature Schedule Name
  {6f040ae8-11ce-4f88-9d40-c9b2b4fd1c1d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2a6fa530-d5c9-4683-b3a5-ade8c2543365}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  {3f87d1c4-c94b-47e8-9a96-af5b55b9350d}, !- Default Day Schedule Name
  {cd60b536-a30a-44e8-9925-951326f586c8}, !- Summer Design Day Schedule Name
  {d629e4a9-24a0-4289-bc41-0ab276d48df0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f87d1c4-c94b-47e8-9a96-af5b55b9350d}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {45470712-55d1-4569-8c66-15dbed20aeb9}, !- Handle
  Schedule Rule 8,                        !- Name
  {2a6fa530-d5c9-4683-b3a5-ade8c2543365}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05dae84e-5a41-4869-8b85-aa575c0949e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05dae84e-5a41-4869-8b85-aa575c0949e9}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5a4e0b8e-7df5-471b-a5a9-ba6a7b9ec756}, !- Handle
  Schedule Rule 9,                        !- Name
  {2a6fa530-d5c9-4683-b3a5-ade8c2543365}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9ddbf53-54d0-46f5-8310-59a8cefbaf8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9ddbf53-54d0-46f5-8310-59a8cefbaf8b}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d629e4a9-24a0-4289-bc41-0ab276d48df0}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {cd60b536-a30a-44e8-9925-951326f586c8}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {6f040ae8-11ce-4f88-9d40-c9b2b4fd1c1d}, !- Handle
  Warehouse ClgSetp,                      !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  {5586b2a0-4f0e-406a-96c5-583629b01353}, !- Default Day Schedule Name
  {64b55a6f-e666-4e99-bd97-de91628f80fa}, !- Summer Design Day Schedule Name
  {259a5a19-6cf4-4ead-9b27-a8dc9992c2fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5586b2a0-4f0e-406a-96c5-583629b01353}, !- Handle
  Warehouse ClgSetp Default,              !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {10237e66-cbee-4d3b-8069-a7395787cf6f}, !- Handle
  Schedule Rule 10,                       !- Name
  {6f040ae8-11ce-4f88-9d40-c9b2b4fd1c1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1607d655-9720-4d29-8e9d-42c054cd658b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1607d655-9720-4d29-8e9d-42c054cd658b}, !- Handle
  Warehouse ClgSetp Sun Day,              !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {259a5a19-6cf4-4ead-9b27-a8dc9992c2fd}, !- Handle
  Warehouse ClgSetp Winter Design Day,    !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  23.9,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.4;                                   !- Value Until Time 5

OS:Schedule:Day,
  {64b55a6f-e666-4e99-bd97-de91628f80fa}, !- Handle
  Warehouse ClgSetp Summer Design Day,    !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  23.9,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.4;                                   !- Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {2de77ce3-ad6b-4d72-a993-450845e1848c}, !- Handle
  Zone1 Office Infiltration,              !- Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space or SpaceType Name
  {4c8184d4-4d21-4bd3-b999-671c89bf3330}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eac278ca-439c-4565-ae96-8c7c24a5ea35}, !- Handle
  Zone2 Fine Storage Infiltration,        !- Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space or SpaceType Name
  {4c8184d4-4d21-4bd3-b999-671c89bf3330}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000201155931905018,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d445c94-3f5c-4615-8890-2b86b1ecb4e7}, !- Handle
  Zone3 Bulk Storage Infiltration,        !- Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space or SpaceType Name
  {4c8184d4-4d21-4bd3-b999-671c89bf3330}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000188606310478466,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site,
  {8de141e6-6d00-4d30-8a2d-5f2838173ced}, !- Handle
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  Urban;                                  !- Terrain

OS:SurfaceConvectionAlgorithm:Inside,
  {d5a47375-4724-4760-88b8-b11c5911c3c5}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {b76a4685-fb66-4597-94ed-ecd8fbf8d563}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {f9bd6e2b-f4cd-4858-8016-9991406bb126}, !- Handle
  Zone1 Office ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d14fc7f-5565-431f-95e3-8810a3872904}, !- Zone Air Inlet Port List
  {ae844e85-4415-4723-a051-dbdda68f568f}, !- Zone Air Exhaust Port List
  {8acd05de-0969-413a-b47b-9fc4ec53bf05}, !- Zone Air Node Name
  {a0526e88-ee8b-4430-a973-2a6cbcdd355b}, !- Zone Return Air Port List
  {6b05097d-cecc-46f1-96d8-8a4c7f657658}, !- Primary Daylighting Control Name
  0.211,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {2b71b7c4-e19c-44f8-9758-e79a1654db11}, !- Secondary Daylighting Control Name
  0.268,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74986790-fe3f-48bd-9b5b-6e0625885d32}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {054a7f0e-7962-4af0-be14-6fd2d1800323}, !- Handle
  Zone1 Office ZN Zone Air Node,          !- Name
  {8acd05de-0969-413a-b47b-9fc4ec53bf05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8acd05de-0969-413a-b47b-9fc4ec53bf05}, !- Handle
  {52310d92-96c9-4445-836f-59b1f36c5a7c}, !- Name
  {f9bd6e2b-f4cd-4858-8016-9991406bb126}, !- Source Object
  11,                                     !- Outlet Port
  {054a7f0e-7962-4af0-be14-6fd2d1800323}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d14fc7f-5565-431f-95e3-8810a3872904}, !- Handle
  {d8b446db-a5d7-4cf6-b99b-4f04f006894e}, !- Name
  {f9bd6e2b-f4cd-4858-8016-9991406bb126}, !- HVAC Component
  {8bc47070-411d-4ecc-a7c1-53108b8b9c56}; !- Port 1

OS:PortList,
  {ae844e85-4415-4723-a051-dbdda68f568f}, !- Handle
  {679bc772-a1aa-4e30-8d0e-2422c56839f0}, !- Name
  {f9bd6e2b-f4cd-4858-8016-9991406bb126}; !- HVAC Component

OS:PortList,
  {a0526e88-ee8b-4430-a973-2a6cbcdd355b}, !- Handle
  {a73c20b5-5700-4fdf-a4a6-44f07fc2d4ab}, !- Name
  {f9bd6e2b-f4cd-4858-8016-9991406bb126}, !- HVAC Component
  {68ffde89-adc7-4144-b639-fad7330444a2}; !- Port 1

OS:Sizing:Zone,
  {093a8eaa-1b22-4b02-a0f2-603b8846ee94}, !- Handle
  {f9bd6e2b-f4cd-4858-8016-9991406bb126}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1add9301-b3ff-4840-8f09-8c56186a6364}, !- Handle
  Zone1 Office ZN Zone HVAC Equipment List, !- Name
  {f9bd6e2b-f4cd-4858-8016-9991406bb126}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c687d15c-5b75-49ed-978e-1898e58dabb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {74986790-fe3f-48bd-9b5b-6e0625885d32}, !- Handle
  Warehouse Office Thermostat 1,          !- Name
  {2a6fa530-d5c9-4683-b3a5-ade8c2543365}, !- Heating Setpoint Temperature Schedule Name
  {6f040ae8-11ce-4f88-9d40-c9b2b4fd1c1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ceeeb29-e9ae-4907-bea9-b9be78ea84fb}, !- Handle
  Zone2 Fine Storage ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6462bbf0-f029-4619-a899-1e063c47c185}, !- Zone Air Inlet Port List
  {b1294bc7-ac91-41a6-adf9-2365fafeacc9}, !- Zone Air Exhaust Port List
  {244491ea-c929-46c4-8741-51eca63c0d08}, !- Zone Air Node Name
  {70743f4a-37e6-49b6-8492-9da4a5f9a130}, !- Zone Return Air Port List
  {7e29e5c8-6c17-4b92-8a3a-64d073b46951}, !- Primary Daylighting Control Name
  0.52,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a74da341-69ca-4a6e-896a-cc5fd2afc6be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5499016b-2b01-43e1-9a8b-470631f08c6f}, !- Handle
  Zone2 Fine Storage ZN Zone Air Node,    !- Name
  {244491ea-c929-46c4-8741-51eca63c0d08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {244491ea-c929-46c4-8741-51eca63c0d08}, !- Handle
  {ded49ba8-f4c1-4984-89a7-5a5cb80e12ce}, !- Name
  {1ceeeb29-e9ae-4907-bea9-b9be78ea84fb}, !- Source Object
  11,                                     !- Outlet Port
  {5499016b-2b01-43e1-9a8b-470631f08c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6462bbf0-f029-4619-a899-1e063c47c185}, !- Handle
  {76eebe64-9033-4a38-a0e0-29297ed10aa5}, !- Name
  {1ceeeb29-e9ae-4907-bea9-b9be78ea84fb}, !- HVAC Component
  {42b60c3c-0319-4cc5-8c65-acad17e6d7f0}; !- Port 1

OS:PortList,
  {b1294bc7-ac91-41a6-adf9-2365fafeacc9}, !- Handle
  {f6ca6296-d6ba-4156-8bf1-0e40bc0bf3c9}, !- Name
  {1ceeeb29-e9ae-4907-bea9-b9be78ea84fb}; !- HVAC Component

OS:PortList,
  {70743f4a-37e6-49b6-8492-9da4a5f9a130}, !- Handle
  {6121961f-3091-4c5f-8c35-210fc6ad4260}, !- Name
  {1ceeeb29-e9ae-4907-bea9-b9be78ea84fb}, !- HVAC Component
  {050aab80-1e60-49cb-bc17-78cd41a6ea70}; !- Port 1

OS:Sizing:Zone,
  {b95827a8-7b3f-456b-88c4-1419b78dcd8c}, !- Handle
  {1ceeeb29-e9ae-4907-bea9-b9be78ea84fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d050639-157c-4698-a062-eb7be4d90db3}, !- Handle
  Zone2 Fine Storage ZN Zone HVAC Equipment List, !- Name
  {1ceeeb29-e9ae-4907-bea9-b9be78ea84fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc9302d2-282c-44be-b367-1933b3ffa111}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a74da341-69ca-4a6e-896a-cc5fd2afc6be}, !- Handle
  Warehouse Fine Thermostat 1,            !- Name
  {5fa2e312-dee3-4a76-818c-b730728fc0da}, !- Heating Setpoint Temperature Schedule Name
  {85a70d44-3987-4e49-a55e-77d49818e9f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb09035b-68f6-4e05-9945-202dcf41c47f}, !- Handle
  Zone3 Bulk Storage ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {572bc29c-9fd7-4139-94ba-50d54405cf1a}, !- Zone Air Inlet Port List
  {2b3c358e-5382-4268-9a67-db5889f05c9d}, !- Zone Air Exhaust Port List
  {9f9dadff-e708-4262-ad9e-482391b7a604}, !- Zone Air Node Name
  {b940893c-7748-4a1f-8b34-64290f517a96}, !- Zone Return Air Port List
  {27ed55af-b78a-4973-864a-4b3fe4d106e0}, !- Primary Daylighting Control Name
  0.529,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {656145dc-031a-447b-9c9d-ba77de5d350a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10707f11-d778-4fae-9e31-6ace774f4368}, !- Handle
  Zone3 Bulk Storage ZN Zone Air Node,    !- Name
  {9f9dadff-e708-4262-ad9e-482391b7a604}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f9dadff-e708-4262-ad9e-482391b7a604}, !- Handle
  {cf700d77-e9b8-4afa-88cb-05dd513d1f28}, !- Name
  {cb09035b-68f6-4e05-9945-202dcf41c47f}, !- Source Object
  11,                                     !- Outlet Port
  {10707f11-d778-4fae-9e31-6ace774f4368}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {572bc29c-9fd7-4139-94ba-50d54405cf1a}, !- Handle
  {115cd66a-5c26-401c-a5e9-b7b0b67ca26b}, !- Name
  {cb09035b-68f6-4e05-9945-202dcf41c47f}, !- HVAC Component
  {d9208402-8dc7-4c5e-b365-aba3c45290d1}; !- Port 1

OS:PortList,
  {2b3c358e-5382-4268-9a67-db5889f05c9d}, !- Handle
  {82829106-88f6-48dd-83e8-5d536336675a}, !- Name
  {cb09035b-68f6-4e05-9945-202dcf41c47f}, !- HVAC Component
  {721e9418-063a-4464-8fa2-486b7586c18d}; !- Port 1

OS:PortList,
  {b940893c-7748-4a1f-8b34-64290f517a96}, !- Handle
  {22586538-249f-4a60-9d48-27fb17602a9f}, !- Name
  {cb09035b-68f6-4e05-9945-202dcf41c47f}; !- HVAC Component

OS:Sizing:Zone,
  {b9b30b38-1e9b-4b44-9f26-14de2309d6b4}, !- Handle
  {cb09035b-68f6-4e05-9945-202dcf41c47f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e39221a-a9ae-464d-9b50-ad1e87126dd2}, !- Handle
  Zone3 Bulk Storage ZN Zone HVAC Equipment List, !- Name
  {cb09035b-68f6-4e05-9945-202dcf41c47f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {724d86cf-a30f-4ccb-91b9-c49ef679bb6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b00a7db2-dfae-4135-bf1d-9c5996d631d8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7e9fc52c-581b-45b9-b424-3708188c68e1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {656145dc-031a-447b-9c9d-ba77de5d350a}, !- Handle
  Warehouse Bulk Thermostat 1,            !- Name
  {387c55b8-9298-488d-a8ba-578b15377eea}, !- Heating Setpoint Temperature Schedule Name
  {b403dd44-fe78-431e-b422-d76535748cdb}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f3e4d418-ad0b-4a29-8fd8-c00788c1d72e}, !- Handle
  Warehouse FanSched,                     !- Name
  {8af13e53-7257-4c54-8135-39c4999dc7ba}, !- Schedule Type Limits Name
  {30e53cc5-cceb-40e2-98b6-2c69c4e81f6e}, !- Default Day Schedule Name
  {1affef56-057b-4897-97db-1100f3b027b7}, !- Summer Design Day Schedule Name
  {02d0895a-a22c-46b7-b77e-e888760833a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {30e53cc5-cceb-40e2-98b6-2c69c4e81f6e}, !- Handle
  Warehouse FanSched Default,             !- Name
  {8af13e53-7257-4c54-8135-39c4999dc7ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44f41dae-aa6c-4c3f-8075-4f409fa1b989}, !- Handle
  Schedule Rule 11,                       !- Name
  {f3e4d418-ad0b-4a29-8fd8-c00788c1d72e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43fa654b-6f2c-47a9-a72a-1fa34f1570f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43fa654b-6f2c-47a9-a72a-1fa34f1570f2}, !- Handle
  Warehouse FanSched Sat|Wkdy Day,        !- Name
  {8af13e53-7257-4c54-8135-39c4999dc7ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {02d0895a-a22c-46b7-b77e-e888760833a7}, !- Handle
  Warehouse FanSched Winter Design Day,   !- Name
  {8af13e53-7257-4c54-8135-39c4999dc7ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1affef56-057b-4897-97db-1100f3b027b7}, !- Handle
  Warehouse FanSched Summer Design Day,   !- Name
  {8af13e53-7257-4c54-8135-39c4999dc7ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a7d41ac-9677-4f76-8561-7f399d4b1af2}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched,  !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {b8e90fed-5b13-4e42-8c21-158b6a382568}, !- Default Day Schedule Name
  {19e40dad-bafa-4f50-ad44-fe3193927a2c}, !- Summer Design Day Schedule Name
  {873e6e5d-73a3-49c1-a211-730394870717}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8e90fed-5b13-4e42-8c21-158b6a382568}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched Default, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73b6a46a-1fbb-4ea7-9e71-e756d260497b}, !- Handle
  Schedule Rule 12,                       !- Name
  {2a7d41ac-9677-4f76-8561-7f399d4b1af2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1a9e325-b029-40a1-b5f5-49b2c4a7b6f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1a9e325-b029-40a1-b5f5-49b2c4a7b6f1}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched Sat|Wkdy Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {873e6e5d-73a3-49c1-a211-730394870717}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19e40dad-bafa-4f50-ad44-fe3193927a2c}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {667b542d-3859-425b-9c9e-04a493bbf510}, !- Handle
  Zone1 Office ZN HVAC_1,                 !- Name
  ,                                       !- Controller List Name
  {f3e4d418-ad0b-4a29-8fd8-c00788c1d72e}, !- Availability Schedule
  {821f1ef0-fdde-469f-a1c3-1f9cdff2d307}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {228c5e8d-5162-432b-b471-c91092dbb244}, !- Supply Side Inlet Node Name
  {ca0b65f7-febe-435f-b1f5-4dbf25e3fc62}, !- Demand Side Outlet Node Name
  {50d9b9e8-0408-4e9f-ba04-a281db0f5376}, !- Demand Side Inlet Node A
  {f475513a-d851-423d-8514-832aa3854a7e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {05534044-75f9-4e5e-8b7e-8c1bc071778c}, !- Demand Mixer Name
  {fb70a696-1e3b-4232-a646-6ab8abf08ee9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {552f12e7-ae63-4276-8114-3ff0e1884d60}, !- Handle
  Zone1 Office ZN HVAC_1 Supply Inlet Node, !- Name
  {228c5e8d-5162-432b-b471-c91092dbb244}, !- Inlet Port
  {e5b13947-b8bd-4a4b-99be-9a6d3dd4f69f}; !- Outlet Port

OS:Node,
  {20f235b3-f389-4f9b-93b7-5c506e42d2da}, !- Handle
  Zone1 Office ZN HVAC_1 Supply Outlet Node, !- Name
  {6f43f2e9-f0fe-479d-b63c-8bd63f3835f5}, !- Inlet Port
  {f475513a-d851-423d-8514-832aa3854a7e}; !- Outlet Port

OS:Connection,
  {228c5e8d-5162-432b-b471-c91092dbb244}, !- Handle
  {2caf906d-9ca2-469c-8145-7fb5107ab1c2}, !- Name
  {667b542d-3859-425b-9c9e-04a493bbf510}, !- Source Object
  8,                                      !- Outlet Port
  {552f12e7-ae63-4276-8114-3ff0e1884d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f475513a-d851-423d-8514-832aa3854a7e}, !- Handle
  {23c64433-3ddc-4492-9d9b-f77d1c851b77}, !- Name
  {20f235b3-f389-4f9b-93b7-5c506e42d2da}, !- Source Object
  3,                                      !- Outlet Port
  {667b542d-3859-425b-9c9e-04a493bbf510}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7a93eca9-7429-4dbc-8226-292553da20aa}, !- Handle
  Zone1 Office ZN HVAC_1 Demand Inlet Node, !- Name
  {50d9b9e8-0408-4e9f-ba04-a281db0f5376}, !- Inlet Port
  {565fc445-7fc1-4526-a5df-f215ad8e6a4f}; !- Outlet Port

OS:Node,
  {87797bb4-4b76-4f90-9a90-b046db155e39}, !- Handle
  Zone1 Office ZN HVAC_1 Demand Outlet Node, !- Name
  {39ebc689-b7b4-433b-adcd-1a3eeeec27c6}, !- Inlet Port
  {ca0b65f7-febe-435f-b1f5-4dbf25e3fc62}; !- Outlet Port

OS:Node,
  {9e292a31-948c-4dd7-97bd-b27ff8a89440}, !- Handle
  Zone1 Office ZN HVAC_1 Diffuser Outlet Air Node, !- Name
  {6a319f89-8dee-463a-b9ca-0da0ae8551ac}, !- Inlet Port
  {8bc47070-411d-4ecc-a7c1-53108b8b9c56}; !- Outlet Port

OS:Connection,
  {50d9b9e8-0408-4e9f-ba04-a281db0f5376}, !- Handle
  {fffc8400-3053-457e-8791-596c3491b95d}, !- Name
  {667b542d-3859-425b-9c9e-04a493bbf510}, !- Source Object
  10,                                     !- Outlet Port
  {7a93eca9-7429-4dbc-8226-292553da20aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca0b65f7-febe-435f-b1f5-4dbf25e3fc62}, !- Handle
  {66eba50a-910e-4539-bde1-15aa1bf82bc3}, !- Name
  {87797bb4-4b76-4f90-9a90-b046db155e39}, !- Source Object
  3,                                      !- Outlet Port
  {667b542d-3859-425b-9c9e-04a493bbf510}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fb70a696-1e3b-4232-a646-6ab8abf08ee9}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {565fc445-7fc1-4526-a5df-f215ad8e6a4f}, !- Inlet Node Name
  {c6ca4117-e4da-4a60-95fd-794f647f783f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {05534044-75f9-4e5e-8b7e-8c1bc071778c}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {39ebc689-b7b4-433b-adcd-1a3eeeec27c6}, !- Outlet Node Name
  {4741710a-6b67-47ea-8db0-0dd8af6c08ec}; !- Inlet Node Name 1

OS:Connection,
  {565fc445-7fc1-4526-a5df-f215ad8e6a4f}, !- Handle
  {e968f02c-8009-49a4-8710-c8853649c0fd}, !- Name
  {7a93eca9-7429-4dbc-8226-292553da20aa}, !- Source Object
  3,                                      !- Outlet Port
  {fb70a696-1e3b-4232-a646-6ab8abf08ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ebc689-b7b4-433b-adcd-1a3eeeec27c6}, !- Handle
  {54ff4d57-6604-430a-be1f-4f20afde4165}, !- Name
  {05534044-75f9-4e5e-8b7e-8c1bc071778c}, !- Source Object
  2,                                      !- Outlet Port
  {87797bb4-4b76-4f90-9a90-b046db155e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f2b3d71-1e55-4900-a9f8-4acd7ea30624}, !- Handle
  {667b542d-3859-425b-9c9e-04a493bbf510}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {b430b25b-81ac-4884-b21e-7a9c176fa34b}, !- Handle
  Always On Discrete,                     !- Name
  {8af13e53-7257-4c54-8135-39c4999dc7ba}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8af13e53-7257-4c54-8135-39c4999dc7ba}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {821f1ef0-fdde-469f-a1c3-1f9cdff2d307}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8741a5de-039f-4012-bf01-8ea5cee73689}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1e94d6ee-c3aa-44c1-a0d8-98af2732572b}, !- Handle
  Zone1 Office ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f9bd6e2b-f4cd-4858-8016-9991406bb126}, !- Control Zone Name
  {20f235b3-f389-4f9b-93b7-5c506e42d2da}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {bc3d535f-f203-47b3-ab92-2763683d2611}, !- Handle
  Zone1 Office ZN HVAC_1 Fan,             !- Name
  {f3e4d418-ad0b-4a29-8fd8-c00788c1d72e}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0a5075e3-2e2f-4cc8-a7ff-d9e70c4f121f}, !- Air Inlet Node Name
  {6f43f2e9-f0fe-479d-b63c-8bd63f3835f5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {dc583f89-7021-482e-8438-662705170046}, !- Handle
  Zone1 Office ZN HVAC_1 Gas Htg Coil,    !- Name
  {b430b25b-81ac-4884-b21e-7a9c176fa34b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b2d042ab-92da-4aeb-b170-0160f62af4e0}, !- Air Inlet Node Name
  {df0cab79-873b-4f4d-afa7-834438169b1f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {8a8a66aa-9597-491c-958e-cb76bb202dd4}, !- Handle
  Always Off Discrete,                    !- Name
  {1d7c03e9-d036-4e24-aa8a-18cf87c774e3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {1d7c03e9-d036-4e24-aa8a-18cf87c774e3}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {2b1d20a3-f2ae-4059-8391-a3f791dc96a2}, !- Handle
  Zone1 Office ZN HVAC_1 No Heat,         !- Name
  {8a8a66aa-9597-491c-958e-cb76bb202dd4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {588c7678-f33e-449b-a05c-10a5f3bae6ab}, !- Air Inlet Node Name
  {5b886347-58fd-48de-8d3a-2c6ec2ae682a}, !- Air Outlet Node Name
  {d97b7741-3275-4935-a7b6-3e758f39f713}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {58ddc536-7ed1-44f9-8e8d-8d2ad8a749ea}, !- Handle
  Zone1 Office ZN HVAC_1 2spd DX AC Clg Coil 65kBtu/hr 14.0SEER, !- Name
  {b430b25b-81ac-4884-b21e-7a9c176fa34b}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {ec2241b1-b276-4ba6-b43c-fc66838b2972}, !- Air Inlet Node Name
  {b9cbaef0-0f0f-435f-83ee-1075471afe7f}, !- Air Outlet Node Name
  {3f1d7599-2534-478e-84b3-27a1b87bea90}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f65c529-87ec-4964-be7e-a599fa211c7f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7d36e05-04bb-421d-be10-7764cd32668b}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac645b05-8bd9-42d4-81d5-acbfeb801689}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e0b3dee9-e171-4981-9860-0f539e9270a8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {3f1d7599-2534-478e-84b3-27a1b87bea90}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b7d36e05-04bb-421d-be10-7764cd32668b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {6f43f2e9-f0fe-479d-b63c-8bd63f3835f5}, !- Handle
  {defcd012-0119-4f92-a873-58f91bd34f6d}, !- Name
  {bc3d535f-f203-47b3-ab92-2763683d2611}, !- Source Object
  9,                                      !- Outlet Port
  {20f235b3-f389-4f9b-93b7-5c506e42d2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d97b7741-3275-4935-a7b6-3e758f39f713}, !- Handle
  Zone1 Office ZN HVAC_1 No Heat Outlet Air Node, !- Name
  {5b886347-58fd-48de-8d3a-2c6ec2ae682a}, !- Inlet Port
  {0a5075e3-2e2f-4cc8-a7ff-d9e70c4f121f}; !- Outlet Port

OS:Connection,
  {5b886347-58fd-48de-8d3a-2c6ec2ae682a}, !- Handle
  {09e25007-c6f2-4ddf-8e9f-24ca4287f2c6}, !- Name
  {2b1d20a3-f2ae-4059-8391-a3f791dc96a2}, !- Source Object
  6,                                      !- Outlet Port
  {d97b7741-3275-4935-a7b6-3e758f39f713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5075e3-2e2f-4cc8-a7ff-d9e70c4f121f}, !- Handle
  {93ec71c5-e01a-41f2-bc49-770f952efbb0}, !- Name
  {d97b7741-3275-4935-a7b6-3e758f39f713}, !- Source Object
  3,                                      !- Outlet Port
  {bc3d535f-f203-47b3-ab92-2763683d2611}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {386c1528-ba4a-4587-884c-9130f22a6541}, !- Handle
  Zone1 Office ZN HVAC_1 Gas Htg Coil Outlet Air Node, !- Name
  {df0cab79-873b-4f4d-afa7-834438169b1f}, !- Inlet Port
  {588c7678-f33e-449b-a05c-10a5f3bae6ab}; !- Outlet Port

OS:Connection,
  {df0cab79-873b-4f4d-afa7-834438169b1f}, !- Handle
  {86b1eaed-0328-4415-9346-27263b395c85}, !- Name
  {dc583f89-7021-482e-8438-662705170046}, !- Source Object
  6,                                      !- Outlet Port
  {386c1528-ba4a-4587-884c-9130f22a6541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588c7678-f33e-449b-a05c-10a5f3bae6ab}, !- Handle
  {ac94ee6b-16c3-428e-af18-cadf2b6de9c5}, !- Name
  {386c1528-ba4a-4587-884c-9130f22a6541}, !- Source Object
  3,                                      !- Outlet Port
  {2b1d20a3-f2ae-4059-8391-a3f791dc96a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f75fbacf-df4f-4234-ad1a-6bcabc50a3b4}, !- Handle
  Zone1 Office ZN HVAC_1 2spd DX AC Clg Coil 65kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {b9cbaef0-0f0f-435f-83ee-1075471afe7f}, !- Inlet Port
  {b2d042ab-92da-4aeb-b170-0160f62af4e0}; !- Outlet Port

OS:Connection,
  {b9cbaef0-0f0f-435f-83ee-1075471afe7f}, !- Handle
  {5dea3dc2-3d1c-4fb6-84d4-c4b0c8141157}, !- Name
  {58ddc536-7ed1-44f9-8e8d-8d2ad8a749ea}, !- Source Object
  8,                                      !- Outlet Port
  {f75fbacf-df4f-4234-ad1a-6bcabc50a3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2d042ab-92da-4aeb-b170-0160f62af4e0}, !- Handle
  {4f34da65-6eed-4250-b1fb-cafd0cd1803b}, !- Name
  {f75fbacf-df4f-4234-ad1a-6bcabc50a3b4}, !- Source Object
  3,                                      !- Outlet Port
  {dc583f89-7021-482e-8438-662705170046}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b9243e92-fdb4-4802-92fd-2e288dd9fa33}, !- Handle
  Zone1 Office ZN HVAC_1 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b430b25b-81ac-4884-b21e-7a9c176fa34b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b821fe4b-976c-4011-8964-4e6983fcd178}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b821fe4b-976c-4011-8964-4e6983fcd178}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {b430b25b-81ac-4884-b21e-7a9c176fa34b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cebead5d-9f80-49d3-8a3a-ccefaed75704}, !- Handle
  Zone1 Office ZN HVAC_1 OA System,       !- Name
  {b9243e92-fdb4-4802-92fd-2e288dd9fa33}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {64fea106-77f7-4dec-9638-8bc30497e6dc}, !- Mixed Air Node Name
  {ba442b48-52bf-448a-b0a1-2c92fd808d75}, !- Outdoor Air Stream Node Name
  {fde5dfb5-0f27-4f5e-afda-7a948d070b15}, !- Relief Air Stream Node Name
  {e5b13947-b8bd-4a4b-99be-9a6d3dd4f69f}; !- Return Air Stream Node Name

OS:Node,
  {d9cc138f-f1a8-43bb-80c7-1beef4134a43}, !- Handle
  Zone1 Office ZN HVAC_1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ba442b48-52bf-448a-b0a1-2c92fd808d75}; !- Outlet Port

OS:Connection,
  {ba442b48-52bf-448a-b0a1-2c92fd808d75}, !- Handle
  {43539701-515a-4cb1-a580-e090e0f53964}, !- Name
  {d9cc138f-f1a8-43bb-80c7-1beef4134a43}, !- Source Object
  3,                                      !- Outlet Port
  {cebead5d-9f80-49d3-8a3a-ccefaed75704}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1dbbddbb-f749-4188-a5de-657b70fa076d}, !- Handle
  Zone1 Office ZN HVAC_1 Relief Air Node, !- Name
  {fde5dfb5-0f27-4f5e-afda-7a948d070b15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fde5dfb5-0f27-4f5e-afda-7a948d070b15}, !- Handle
  {21765445-e76a-42ab-896b-d87590af87bb}, !- Name
  {cebead5d-9f80-49d3-8a3a-ccefaed75704}, !- Source Object
  7,                                      !- Outlet Port
  {1dbbddbb-f749-4188-a5de-657b70fa076d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {648819a1-2bc0-4bd6-bd44-90aea533ae27}, !- Handle
  Zone1 Office ZN HVAC_1 Mixed Air Node,  !- Name
  {64fea106-77f7-4dec-9638-8bc30497e6dc}, !- Inlet Port
  {ec2241b1-b276-4ba6-b43c-fc66838b2972}; !- Outlet Port

OS:Connection,
  {e5b13947-b8bd-4a4b-99be-9a6d3dd4f69f}, !- Handle
  {71cb480b-1d1a-4b53-8b8a-960f721996cb}, !- Name
  {552f12e7-ae63-4276-8114-3ff0e1884d60}, !- Source Object
  3,                                      !- Outlet Port
  {cebead5d-9f80-49d3-8a3a-ccefaed75704}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {64fea106-77f7-4dec-9638-8bc30497e6dc}, !- Handle
  {30a18484-8a9b-4451-9bc8-78f250309dbc}, !- Name
  {cebead5d-9f80-49d3-8a3a-ccefaed75704}, !- Source Object
  5,                                      !- Outlet Port
  {648819a1-2bc0-4bd6-bd44-90aea533ae27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2241b1-b276-4ba6-b43c-fc66838b2972}, !- Handle
  {2afdfd1f-8aa0-4117-bc6c-41c87e42061c}, !- Name
  {648819a1-2bc0-4bd6-bd44-90aea533ae27}, !- Source Object
  3,                                      !- Outlet Port
  {58ddc536-7ed1-44f9-8e8d-8d2ad8a749ea}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8741a5de-039f-4012-bf01-8ea5cee73689}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f7c5ae22-5a53-4b9b-812e-1f0bc73d04c1}, !- Control Zone or Zone List Name
  {498e2256-8b33-4d93-a729-66b56b773109}, !- Cooling Control Zone or Zone List Name
  {d3d6ffa7-4989-422a-a0c8-d7b15827ffa2}, !- Heating Control Zone or Zone List Name
  {5c1665e1-c5e6-4e98-808a-1d2ca61a41d3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f7c5ae22-5a53-4b9b-812e-1f0bc73d04c1}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {498e2256-8b33-4d93-a729-66b56b773109}, !- Handle
  {236aec8f-d0ac-4763-a95a-ebc5ab362da0}; !- Name

OS:ModelObjectList,
  {d3d6ffa7-4989-422a-a0c8-d7b15827ffa2}, !- Handle
  {bea3e6d9-453b-467a-aa67-c8a08658b882}; !- Name

OS:ModelObjectList,
  {5c1665e1-c5e6-4e98-808a-1d2ca61a41d3}, !- Handle
  {fdc5a628-6c67-4838-989d-db88de5a1edf}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c687d15c-5b75-49ed-978e-1898e58dabb2}, !- Handle
  Zone1 Office ZN HVAC_1 Diffuser,        !- Name
  {b430b25b-81ac-4884-b21e-7a9c176fa34b}, !- Availability Schedule Name
  {246cd7ba-2ee3-4d3a-b3e6-a85ccdb36df8}, !- Air Inlet Node Name
  {6a319f89-8dee-463a-b9ca-0da0ae8551ac}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {81602385-3590-401f-b8f2-3bcab419acd8}, !- Handle
  Zone1 Office ZN Return Air Node,        !- Name
  {68ffde89-adc7-4144-b639-fad7330444a2}, !- Inlet Port
  {4741710a-6b67-47ea-8db0-0dd8af6c08ec}; !- Outlet Port

OS:Connection,
  {8bc47070-411d-4ecc-a7c1-53108b8b9c56}, !- Handle
  {850237fc-bba3-4f5f-9ca2-6bfc02d29348}, !- Name
  {9e292a31-948c-4dd7-97bd-b27ff8a89440}, !- Source Object
  3,                                      !- Outlet Port
  {4d14fc7f-5565-431f-95e3-8810a3872904}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68ffde89-adc7-4144-b639-fad7330444a2}, !- Handle
  {2b5153ea-d236-4841-8096-62cf5caff46d}, !- Name
  {a0526e88-ee8b-4430-a973-2a6cbcdd355b}, !- Source Object
  3,                                      !- Outlet Port
  {81602385-3590-401f-b8f2-3bcab419acd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4741710a-6b67-47ea-8db0-0dd8af6c08ec}, !- Handle
  {8e6b7f81-90eb-4eea-bf7f-5cac91653136}, !- Name
  {81602385-3590-401f-b8f2-3bcab419acd8}, !- Source Object
  3,                                      !- Outlet Port
  {05534044-75f9-4e5e-8b7e-8c1bc071778c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31b64f23-2a29-4dfc-be56-3e0de76698b5}, !- Handle
  Zone1 Office ZN HVAC_1 Diffuser Inlet Air Node, !- Name
  {c6ca4117-e4da-4a60-95fd-794f647f783f}, !- Inlet Port
  {246cd7ba-2ee3-4d3a-b3e6-a85ccdb36df8}; !- Outlet Port

OS:Connection,
  {c6ca4117-e4da-4a60-95fd-794f647f783f}, !- Handle
  {16817b48-a2ed-4a26-9795-f81626a2b793}, !- Name
  {fb70a696-1e3b-4232-a646-6ab8abf08ee9}, !- Source Object
  3,                                      !- Outlet Port
  {31b64f23-2a29-4dfc-be56-3e0de76698b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246cd7ba-2ee3-4d3a-b3e6-a85ccdb36df8}, !- Handle
  {6e1fce1c-2477-47f1-8011-4cd71ed145f2}, !- Name
  {31b64f23-2a29-4dfc-be56-3e0de76698b5}, !- Source Object
  3,                                      !- Outlet Port
  {c687d15c-5b75-49ed-978e-1898e58dabb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a319f89-8dee-463a-b9ca-0da0ae8551ac}, !- Handle
  {ceff12ac-e9e9-4b7d-aa93-6993705aaa51}, !- Name
  {c687d15c-5b75-49ed-978e-1898e58dabb2}, !- Source Object
  4,                                      !- Outlet Port
  {9e292a31-948c-4dd7-97bd-b27ff8a89440}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f7b5f3a8-a721-4a64-af75-c93be3fa52a9}, !- Handle
  Zone2 Fine Storage ZN HVAC_2,           !- Name
  ,                                       !- Controller List Name
  {f3e4d418-ad0b-4a29-8fd8-c00788c1d72e}, !- Availability Schedule
  {607cc5de-8730-4fb7-80e7-8100d67808a4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d32c8e16-5bb9-40a9-9833-b5940dc9b7e6}, !- Supply Side Inlet Node Name
  {3c3dc235-d754-46a8-88a5-ef78fa8207f1}, !- Demand Side Outlet Node Name
  {11b2bd32-248f-40e6-b1a1-4ac8a1161317}, !- Demand Side Inlet Node A
  {f4c255a1-8098-40c1-aaa3-f840998e5776}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {165a149f-8f6a-4c34-afd7-005fa688bac0}, !- Demand Mixer Name
  {7e39673f-5e99-4239-b033-0659a325562d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b1a19614-2a41-44dc-80be-fd756602d088}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Supply Inlet Node, !- Name
  {d32c8e16-5bb9-40a9-9833-b5940dc9b7e6}, !- Inlet Port
  {583e3dd4-b4d4-4995-a654-c2774cb9ee62}; !- Outlet Port

OS:Node,
  {313b1c3f-b773-40a8-a831-d11bc6e67c24}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Supply Outlet Node, !- Name
  {514fcd06-db4f-45f1-b8e8-3d19c518be03}, !- Inlet Port
  {f4c255a1-8098-40c1-aaa3-f840998e5776}; !- Outlet Port

OS:Connection,
  {d32c8e16-5bb9-40a9-9833-b5940dc9b7e6}, !- Handle
  {b40758bd-1556-4fe9-8575-5fce6244d43d}, !- Name
  {f7b5f3a8-a721-4a64-af75-c93be3fa52a9}, !- Source Object
  8,                                      !- Outlet Port
  {b1a19614-2a41-44dc-80be-fd756602d088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c255a1-8098-40c1-aaa3-f840998e5776}, !- Handle
  {a5ac44e8-f9c6-4d7c-a67c-6270862fedd7}, !- Name
  {313b1c3f-b773-40a8-a831-d11bc6e67c24}, !- Source Object
  3,                                      !- Outlet Port
  {f7b5f3a8-a721-4a64-af75-c93be3fa52a9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {747d6d32-2dcb-4cdd-a2c1-7613508a3211}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Demand Inlet Node, !- Name
  {11b2bd32-248f-40e6-b1a1-4ac8a1161317}, !- Inlet Port
  {8449d3f4-7523-4c26-a012-8c327504b899}; !- Outlet Port

OS:Node,
  {8e2835ed-09c3-48cb-9d0a-6ac4d7baf40d}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Demand Outlet Node, !- Name
  {98f329ba-3688-4ce5-aae9-3d6399878ad1}, !- Inlet Port
  {3c3dc235-d754-46a8-88a5-ef78fa8207f1}; !- Outlet Port

OS:Node,
  {5ef9a37f-883a-4cab-ae6d-d8f0892e717d}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Diffuser Outlet Air Node, !- Name
  {c5e54343-7739-4a5a-8f2d-8d46a5bef3f8}, !- Inlet Port
  {42b60c3c-0319-4cc5-8c65-acad17e6d7f0}; !- Outlet Port

OS:Connection,
  {11b2bd32-248f-40e6-b1a1-4ac8a1161317}, !- Handle
  {5fd32c49-6f8f-46f1-be19-79cbf1ef431f}, !- Name
  {f7b5f3a8-a721-4a64-af75-c93be3fa52a9}, !- Source Object
  10,                                     !- Outlet Port
  {747d6d32-2dcb-4cdd-a2c1-7613508a3211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3dc235-d754-46a8-88a5-ef78fa8207f1}, !- Handle
  {3dfd7c29-8814-4687-9adb-c2405afa0867}, !- Name
  {8e2835ed-09c3-48cb-9d0a-6ac4d7baf40d}, !- Source Object
  3,                                      !- Outlet Port
  {f7b5f3a8-a721-4a64-af75-c93be3fa52a9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7e39673f-5e99-4239-b033-0659a325562d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8449d3f4-7523-4c26-a012-8c327504b899}, !- Inlet Node Name
  {bcda94f4-c975-4ff8-9562-07b7404bd450}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {165a149f-8f6a-4c34-afd7-005fa688bac0}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {98f329ba-3688-4ce5-aae9-3d6399878ad1}, !- Outlet Node Name
  {e6029acb-d26b-4e62-abe9-d6ddbe0cc79a}; !- Inlet Node Name 1

OS:Connection,
  {8449d3f4-7523-4c26-a012-8c327504b899}, !- Handle
  {ffd18b68-7fd9-45eb-9ede-c3c2d5d7e1b8}, !- Name
  {747d6d32-2dcb-4cdd-a2c1-7613508a3211}, !- Source Object
  3,                                      !- Outlet Port
  {7e39673f-5e99-4239-b033-0659a325562d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f329ba-3688-4ce5-aae9-3d6399878ad1}, !- Handle
  {dbf0b070-5d6a-448f-affe-1993e882d06d}, !- Name
  {165a149f-8f6a-4c34-afd7-005fa688bac0}, !- Source Object
  2,                                      !- Outlet Port
  {8e2835ed-09c3-48cb-9d0a-6ac4d7baf40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7d9029ba-f2e2-4a44-a58b-729197d4d750}, !- Handle
  {f7b5f3a8-a721-4a64-af75-c93be3fa52a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {607cc5de-8730-4fb7-80e7-8100d67808a4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7eec0c6b-2e8b-43c2-a861-8ec290414943}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ed9da7f8-fcd3-4225-ab5b-3aebfd6524fd}, !- Handle
  Zone2 Fine Storage ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1ceeeb29-e9ae-4907-bea9-b9be78ea84fb}, !- Control Zone Name
  {313b1c3f-b773-40a8-a831-d11bc6e67c24}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {089259a8-0eed-4b49-840f-dac64edd93e5}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Fan,       !- Name
  {f3e4d418-ad0b-4a29-8fd8-c00788c1d72e}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c9cedba8-8e45-4f44-bc7d-4659e4370b59}, !- Air Inlet Node Name
  {514fcd06-db4f-45f1-b8e8-3d19c518be03}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b80bc52f-a8a7-491e-ae33-ec6d436b7a02}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Gas Htg Coil, !- Name
  {b430b25b-81ac-4884-b21e-7a9c176fa34b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {193ccf29-e835-4981-a306-d105a7990c08}, !- Air Inlet Node Name
  {ae2b0b20-e2fe-46f9-80b7-23ab448ea88e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b4f47276-83ca-439e-9b36-633112db88d9}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 No Heat,   !- Name
  {8a8a66aa-9597-491c-958e-cb76bb202dd4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {18457d37-7dfb-45ca-9d20-ee076568d85d}, !- Air Inlet Node Name
  {e4789f29-fdf0-4803-8e05-230633f5f5a5}, !- Air Outlet Node Name
  {4b792eff-f84f-4446-ad28-f5d29b6c58ca}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {9ee731a6-9a7a-4958-8f5e-4411530e5057}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 2spd DX AC Clg Coil 221kBtu/hr 11.0EER, !- Name
  {b430b25b-81ac-4884-b21e-7a9c176fa34b}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {a48f6650-1879-4762-a167-24795cea9940}, !- Air Inlet Node Name
  {d1517e91-fc7e-48ae-8cdb-8ec856c6efb9}, !- Air Outlet Node Name
  {3f1d7599-2534-478e-84b3-27a1b87bea90}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f65c529-87ec-4964-be7e-a599fa211c7f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7d36e05-04bb-421d-be10-7764cd32668b}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac645b05-8bd9-42d4-81d5-acbfeb801689}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e0b3dee9-e171-4981-9860-0f539e9270a8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {3f1d7599-2534-478e-84b3-27a1b87bea90}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b7d36e05-04bb-421d-be10-7764cd32668b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
  {514fcd06-db4f-45f1-b8e8-3d19c518be03}, !- Handle
  {9831b98d-1e5f-4158-93fd-2249213980a0}, !- Name
  {089259a8-0eed-4b49-840f-dac64edd93e5}, !- Source Object
  9,                                      !- Outlet Port
  {313b1c3f-b773-40a8-a831-d11bc6e67c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b792eff-f84f-4446-ad28-f5d29b6c58ca}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 No Heat Outlet Air Node, !- Name
  {e4789f29-fdf0-4803-8e05-230633f5f5a5}, !- Inlet Port
  {c9cedba8-8e45-4f44-bc7d-4659e4370b59}; !- Outlet Port

OS:Connection,
  {e4789f29-fdf0-4803-8e05-230633f5f5a5}, !- Handle
  {ae8f21e5-65fc-4b3c-94e5-07095c7d960d}, !- Name
  {b4f47276-83ca-439e-9b36-633112db88d9}, !- Source Object
  6,                                      !- Outlet Port
  {4b792eff-f84f-4446-ad28-f5d29b6c58ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9cedba8-8e45-4f44-bc7d-4659e4370b59}, !- Handle
  {81590e2a-97f7-4551-85d9-ac96e7e40720}, !- Name
  {4b792eff-f84f-4446-ad28-f5d29b6c58ca}, !- Source Object
  3,                                      !- Outlet Port
  {089259a8-0eed-4b49-840f-dac64edd93e5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a2d84d83-d3ee-41c7-a92c-b0d14932f190}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Gas Htg Coil Outlet Air Node, !- Name
  {ae2b0b20-e2fe-46f9-80b7-23ab448ea88e}, !- Inlet Port
  {18457d37-7dfb-45ca-9d20-ee076568d85d}; !- Outlet Port

OS:Connection,
  {ae2b0b20-e2fe-46f9-80b7-23ab448ea88e}, !- Handle
  {0fbc1f95-1620-4dcb-bde5-ccbbb61bf3b7}, !- Name
  {b80bc52f-a8a7-491e-ae33-ec6d436b7a02}, !- Source Object
  6,                                      !- Outlet Port
  {a2d84d83-d3ee-41c7-a92c-b0d14932f190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18457d37-7dfb-45ca-9d20-ee076568d85d}, !- Handle
  {a7e0340a-64d5-4416-accc-f3a14fc41ec8}, !- Name
  {a2d84d83-d3ee-41c7-a92c-b0d14932f190}, !- Source Object
  3,                                      !- Outlet Port
  {b4f47276-83ca-439e-9b36-633112db88d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1bee4772-9b31-4ac5-98d6-de0a36046266}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 2spd DX AC Clg Coil 221kBtu/hr 11.0EER Outlet Air Node, !- Name
  {d1517e91-fc7e-48ae-8cdb-8ec856c6efb9}, !- Inlet Port
  {193ccf29-e835-4981-a306-d105a7990c08}; !- Outlet Port

OS:Connection,
  {d1517e91-fc7e-48ae-8cdb-8ec856c6efb9}, !- Handle
  {211de271-82a0-4659-a9a2-e2ce590e0714}, !- Name
  {9ee731a6-9a7a-4958-8f5e-4411530e5057}, !- Source Object
  8,                                      !- Outlet Port
  {1bee4772-9b31-4ac5-98d6-de0a36046266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {193ccf29-e835-4981-a306-d105a7990c08}, !- Handle
  {898abf7f-771b-43e9-aab7-7546d98ac381}, !- Name
  {1bee4772-9b31-4ac5-98d6-de0a36046266}, !- Source Object
  3,                                      !- Outlet Port
  {b80bc52f-a8a7-491e-ae33-ec6d436b7a02}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {80624e30-430e-43c9-9cc3-9e24f752dd6e}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b430b25b-81ac-4884-b21e-7a9c176fa34b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {646f0e00-f7ef-4f0e-8ae4-e9c7f84e9d6c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {646f0e00-f7ef-4f0e-8ae4-e9c7f84e9d6c}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b430b25b-81ac-4884-b21e-7a9c176fa34b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2903d9cf-2b3b-41f8-b412-43de77c73abb}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 OA System, !- Name
  {80624e30-430e-43c9-9cc3-9e24f752dd6e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0bde943a-b42b-493b-877e-aaf2e02afe21}, !- Mixed Air Node Name
  {1e35620b-a979-418c-bc9e-c600eaa6c2b3}, !- Outdoor Air Stream Node Name
  {abeb403f-78ff-4884-ae2a-54ee7c0a29d2}, !- Relief Air Stream Node Name
  {583e3dd4-b4d4-4995-a654-c2774cb9ee62}; !- Return Air Stream Node Name

OS:Node,
  {eabcfe56-e847-418e-8401-2fd7a3a2e6ee}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1e35620b-a979-418c-bc9e-c600eaa6c2b3}; !- Outlet Port

OS:Connection,
  {1e35620b-a979-418c-bc9e-c600eaa6c2b3}, !- Handle
  {564c5a97-4713-4365-8401-d2d0e33384a9}, !- Name
  {eabcfe56-e847-418e-8401-2fd7a3a2e6ee}, !- Source Object
  3,                                      !- Outlet Port
  {2903d9cf-2b3b-41f8-b412-43de77c73abb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b3c5a41f-3264-4f4e-b586-d745888947d3}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Relief Air Node, !- Name
  {abeb403f-78ff-4884-ae2a-54ee7c0a29d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abeb403f-78ff-4884-ae2a-54ee7c0a29d2}, !- Handle
  {6dcadfa9-69a9-4e48-b928-59d912fbf35e}, !- Name
  {2903d9cf-2b3b-41f8-b412-43de77c73abb}, !- Source Object
  7,                                      !- Outlet Port
  {b3c5a41f-3264-4f4e-b586-d745888947d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dc901d3-2765-40cd-92a8-0391ec8ac547}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Mixed Air Node, !- Name
  {0bde943a-b42b-493b-877e-aaf2e02afe21}, !- Inlet Port
  {a48f6650-1879-4762-a167-24795cea9940}; !- Outlet Port

OS:Connection,
  {583e3dd4-b4d4-4995-a654-c2774cb9ee62}, !- Handle
  {d4398bd8-b88d-4cb6-9c2b-0737ce31cbff}, !- Name
  {b1a19614-2a41-44dc-80be-fd756602d088}, !- Source Object
  3,                                      !- Outlet Port
  {2903d9cf-2b3b-41f8-b412-43de77c73abb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0bde943a-b42b-493b-877e-aaf2e02afe21}, !- Handle
  {6300b9d9-814f-4e8c-b0b9-e16316255774}, !- Name
  {2903d9cf-2b3b-41f8-b412-43de77c73abb}, !- Source Object
  5,                                      !- Outlet Port
  {2dc901d3-2765-40cd-92a8-0391ec8ac547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48f6650-1879-4762-a167-24795cea9940}, !- Handle
  {79107c6b-71c2-43e7-b248-8808d6ccd7b3}, !- Name
  {2dc901d3-2765-40cd-92a8-0391ec8ac547}, !- Source Object
  3,                                      !- Outlet Port
  {9ee731a6-9a7a-4958-8f5e-4411530e5057}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7eec0c6b-2e8b-43c2-a861-8ec290414943}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b84a616b-ef24-46a2-9fc2-14c1e35af792}, !- Control Zone or Zone List Name
  {736330d6-902b-4ad6-a0fb-26e2f89a20f7}, !- Cooling Control Zone or Zone List Name
  {3da56bab-a9e5-4ce4-b002-afe6218dc39b}, !- Heating Control Zone or Zone List Name
  {362d9638-e44d-499a-84e9-3341c87b4fad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b84a616b-ef24-46a2-9fc2-14c1e35af792}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {736330d6-902b-4ad6-a0fb-26e2f89a20f7}, !- Handle
  {802a9d00-7f29-4fb5-8f6b-ecdc5f595f74}; !- Name

OS:ModelObjectList,
  {3da56bab-a9e5-4ce4-b002-afe6218dc39b}, !- Handle
  {54204841-c7e8-4b9f-bdbf-986bba6ff5c6}; !- Name

OS:ModelObjectList,
  {362d9638-e44d-499a-84e9-3341c87b4fad}, !- Handle
  {8480593f-5cc8-440f-95c6-acdc7b6e94b6}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc9302d2-282c-44be-b367-1933b3ffa111}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Diffuser,  !- Name
  {b430b25b-81ac-4884-b21e-7a9c176fa34b}, !- Availability Schedule Name
  {53680bd9-c527-4f94-bccb-e3941399b25a}, !- Air Inlet Node Name
  {c5e54343-7739-4a5a-8f2d-8d46a5bef3f8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6bacb348-13de-47b0-a496-45418d2e4200}, !- Handle
  Zone2 Fine Storage ZN Return Air Node,  !- Name
  {050aab80-1e60-49cb-bc17-78cd41a6ea70}, !- Inlet Port
  {e6029acb-d26b-4e62-abe9-d6ddbe0cc79a}; !- Outlet Port

OS:Connection,
  {42b60c3c-0319-4cc5-8c65-acad17e6d7f0}, !- Handle
  {c17d87d0-fcfe-48af-8370-e1c25a34d5b2}, !- Name
  {5ef9a37f-883a-4cab-ae6d-d8f0892e717d}, !- Source Object
  3,                                      !- Outlet Port
  {6462bbf0-f029-4619-a899-1e063c47c185}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {050aab80-1e60-49cb-bc17-78cd41a6ea70}, !- Handle
  {12715aba-a077-4499-b9ed-a27b0230dd1e}, !- Name
  {70743f4a-37e6-49b6-8492-9da4a5f9a130}, !- Source Object
  3,                                      !- Outlet Port
  {6bacb348-13de-47b0-a496-45418d2e4200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6029acb-d26b-4e62-abe9-d6ddbe0cc79a}, !- Handle
  {7e6dcefc-f7fc-4a85-ba0e-0574d16de27f}, !- Name
  {6bacb348-13de-47b0-a496-45418d2e4200}, !- Source Object
  3,                                      !- Outlet Port
  {165a149f-8f6a-4c34-afd7-005fa688bac0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6072df90-ac7d-4f3e-81b9-4cd86052b0d8}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Diffuser Inlet Air Node, !- Name
  {bcda94f4-c975-4ff8-9562-07b7404bd450}, !- Inlet Port
  {53680bd9-c527-4f94-bccb-e3941399b25a}; !- Outlet Port

OS:Connection,
  {bcda94f4-c975-4ff8-9562-07b7404bd450}, !- Handle
  {18ec7832-b78a-4368-91e1-206a1282b9c3}, !- Name
  {7e39673f-5e99-4239-b033-0659a325562d}, !- Source Object
  3,                                      !- Outlet Port
  {6072df90-ac7d-4f3e-81b9-4cd86052b0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53680bd9-c527-4f94-bccb-e3941399b25a}, !- Handle
  {e3df33f6-3970-4138-baaa-5e00bc8321d9}, !- Name
  {6072df90-ac7d-4f3e-81b9-4cd86052b0d8}, !- Source Object
  3,                                      !- Outlet Port
  {cc9302d2-282c-44be-b367-1933b3ffa111}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5e54343-7739-4a5a-8f2d-8d46a5bef3f8}, !- Handle
  {9ebb397e-39d1-4d15-8c63-bfca9cf1bbf4}, !- Name
  {cc9302d2-282c-44be-b367-1933b3ffa111}, !- Source Object
  4,                                      !- Outlet Port
  {5ef9a37f-883a-4cab-ae6d-d8f0892e717d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8f29c45d-c255-4de8-94c7-cefc925721df}, !- Handle
  Always On,                              !- Name
  {1d7c03e9-d036-4e24-aa8a-18cf87c774e3}, !- Schedule Type Limits Name
  {09bafb1a-3097-447d-b5ea-dbb7dccd56ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09bafb1a-3097-447d-b5ea-dbb7dccd56ee}, !- Handle
  Always On Default,                      !- Name
  {1d7c03e9-d036-4e24-aa8a-18cf87c774e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {40a6b036-7e8d-4b3c-9c3d-9d35499a28a4}, !- Handle
  Zone3 Bulk Storage ZN UnitHeater Fan,   !- Name
  {8f29c45d-c255-4de8-94c7-cefc925721df}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {24157ab3-03eb-4d2e-9a46-fe4b31680e4d}, !- Handle
  Zone3 Bulk Storage ZN UnitHeater Gas Htg Coil, !- Name
  {8f29c45d-c255-4de8-94c7-cefc925721df}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {724d86cf-a30f-4ccb-91b9-c49ef679bb6e}, !- Handle
  Zone3 Bulk Storage ZN Unit Heater,      !- Name
  {8f29c45d-c255-4de8-94c7-cefc925721df}, !- Availability Schedule Name
  {74a3aa8c-e376-4bfe-8d3c-ee9a340c2716}, !- Air Inlet Node Name
  {0c6cfa35-3a0d-4076-a717-74cf48b35fd5}, !- Air Outlet Node Name
  {40a6b036-7e8d-4b3c-9c3d-9d35499a28a4}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {24157ab3-03eb-4d2e-9a46-fe4b31680e4d}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a3a02125-cd39-4013-b5c6-6000b374c2e9}, !- Handle
  Zone3 Bulk Storage ZN Unit Heater Inlet Air Node, !- Name
  {721e9418-063a-4464-8fa2-486b7586c18d}, !- Inlet Port
  {74a3aa8c-e376-4bfe-8d3c-ee9a340c2716}; !- Outlet Port

OS:Connection,
  {721e9418-063a-4464-8fa2-486b7586c18d}, !- Handle
  {57474a3e-c288-45cd-9681-eda6829613a7}, !- Name
  {2b3c358e-5382-4268-9a67-db5889f05c9d}, !- Source Object
  3,                                      !- Outlet Port
  {a3a02125-cd39-4013-b5c6-6000b374c2e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a3aa8c-e376-4bfe-8d3c-ee9a340c2716}, !- Handle
  {8d3f79ac-49b1-470c-95bd-8dc764fb37a1}, !- Name
  {a3a02125-cd39-4013-b5c6-6000b374c2e9}, !- Source Object
  3,                                      !- Outlet Port
  {724d86cf-a30f-4ccb-91b9-c49ef679bb6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee26c601-554d-4d1f-930f-32d4d52e7940}, !- Handle
  Zone3 Bulk Storage ZN Unit Heater Outlet Air Node, !- Name
  {0c6cfa35-3a0d-4076-a717-74cf48b35fd5}, !- Inlet Port
  {d9208402-8dc7-4c5e-b365-aba3c45290d1}; !- Outlet Port

OS:Connection,
  {d9208402-8dc7-4c5e-b365-aba3c45290d1}, !- Handle
  {01f574f3-b027-42b6-bdcf-1a27fb57cb7b}, !- Name
  {ee26c601-554d-4d1f-930f-32d4d52e7940}, !- Source Object
  3,                                      !- Outlet Port
  {572bc29c-9fd7-4139-94ba-50d54405cf1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c6cfa35-3a0d-4076-a717-74cf48b35fd5}, !- Handle
  {de208a24-38a7-4155-9f39-24a32f9be8d5}, !- Name
  {724d86cf-a30f-4ccb-91b9-c49ef679bb6e}, !- Source Object
  4,                                      !- Outlet Port
  {ee26c601-554d-4d1f-930f-32d4d52e7940}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneVentilation:DesignFlowRate,
  {b00a7db2-dfae-4135-bf1d-9c5996d631d8}, !- Handle
  Zone3 Bulk Storage ZN Ventilation,      !- Name
  {8f29c45d-c255-4de8-94c7-cefc925721df}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  37.7600048024407,                       !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Exhaust,                                !- Ventilation Type
  31.1361206455786,                       !- Fan Pressure Rise {Pa}
  0.51,                                   !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  29.4444452244559,                       !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:DesignFlowRate,
  {7e9fc52c-581b-45b9-b424-3708188c68e1}, !- Handle
  Zone3 Bulk Storage ZN Ventilation 1,    !- Name
  {8f29c45d-c255-4de8-94c7-cefc925721df}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.9438948864,                           !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -73.3333352760033,                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  29.4444452244559,                       !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

OS:Material:NoMass,
  {4e738885-ef69-418c-92c7-d2aa556eef42}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d782d69f-b80d-4fe2-b052-1a490ec22e7d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {43bdd247-435d-452b-bcba-2fbafe1ebcd6}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2a6d5a89-ed08-4183-a1cd-0f6bd36806c7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {3a1673ef-a439-4758-b9cd-744bfb048597}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:DefaultConstructionSet,
  {412e033e-3cc8-458c-a17f-281d3eff68db}, !- Handle
  90.1-2013 - Warehouse - ASHRAE 169-2006-1A, !- Name
  {9a8593c7-66fd-4a15-89b5-62ac2873ebca}, !- Default Exterior Surface Constructions Name
  {f1671343-89a5-450a-a413-bd3c8355590e}, !- Default Interior Surface Constructions Name
  {dd9029fb-2955-4d38-a0d8-223c4b024457}, !- Default Ground Contact Surface Constructions Name
  {93f5e468-9874-40e9-9725-4e02d42f2678}, !- Default Exterior SubSurface Constructions Name
  {6b457cb3-4de1-465d-83da-92cd2d7b5510}, !- Default Interior SubSurface Constructions Name
  {907599a2-d572-4c62-a7ed-05fc2677a76f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9a8593c7-66fd-4a15-89b5-62ac2873ebca}, !- Handle
  Default Surface Constructions 1,        !- Name
  {41ab4ecf-33ff-4eef-aa8c-f231069aab5e}, !- Floor Construction Name
  {2aa7fc82-bbc2-4e09-810b-adac8b052c2f}, !- Wall Construction Name
  {839f0ef4-7478-4520-acd3-edbe4c3b33a2}; !- Roof Ceiling Construction Name

OS:Construction,
  {41ab4ecf-33ff-4eef-aa8c-f231069aab5e}, !- Handle
  Typical Insulated Exterior Mass Floor R-3.11, !- Name
  ,                                       !- Surface Rendering Name
  {a7a6622b-4d51-484b-909d-d4b56d0ae87c}, !- Layer 1
  {47683023-9cce-4d9a-9f75-87d0b532e99a}, !- Layer 2
  {93052005-cafe-488f-9468-f11ba476e585}; !- Layer 3

OS:StandardsInformation:Construction,
  {c63316d1-3ff1-4710-be92-87a5789d7d27}, !- Handle
  {41ab4ecf-33ff-4eef-aa8c-f231069aab5e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a7a6622b-4d51-484b-909d-d4b56d0ae87c}, !- Handle
  Typical Insulation R-0.54,              !- Name
  Smooth,                                 !- Roughness
  0.0945032650887796,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {47683023-9cce-4d9a-9f75-87d0b532e99a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {93052005-cafe-488f-9468-f11ba476e585}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {2aa7fc82-bbc2-4e09-810b-adac8b052c2f}, !- Handle
  Typical Insulated Metal Building Wall R-2.84, !- Name
  ,                                       !- Surface Rendering Name
  {150878d8-d0fd-4c1e-96d8-873c1e840e5c}, !- Layer 1
  {659a5139-377c-46e9-a48d-ab2ba14c5545}, !- Layer 2
  {6a9f89d0-cd97-43d1-a92f-ddaf7f295e4a}; !- Layer 3

OS:StandardsInformation:Construction,
  {13bccd51-f7cc-477c-976a-755e31e4a33d}, !- Handle
  {2aa7fc82-bbc2-4e09-810b-adac8b052c2f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {150878d8-d0fd-4c1e-96d8-873c1e840e5c}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {659a5139-377c-46e9-a48d-ab2ba14c5545}, !- Handle
  Typical Insulation R-1.54,              !- Name
  Smooth,                                 !- Roughness
  0.271211002705449,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6a9f89d0-cd97-43d1-a92f-ddaf7f295e4a}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {839f0ef4-7478-4520-acd3-edbe4c3b33a2}, !- Handle
  Typical Insulated Metal Building Roof R-8.65, !- Name
  ,                                       !- Surface Rendering Name
  {d704dddb-bdcc-483f-8377-2b514eab1e6c}, !- Layer 1
  {9fbf2abc-23fb-42ab-8bd3-adeef3a9d011}; !- Layer 2

OS:StandardsInformation:Construction,
  {45252e11-0868-471c-8583-09deb93ee5d6}, !- Handle
  {839f0ef4-7478-4520-acd3-edbe4c3b33a2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {d704dddb-bdcc-483f-8377-2b514eab1e6c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9fbf2abc-23fb-42ab-8bd3-adeef3a9d011}, !- Handle
  Typical Insulation R-7.87,              !- Name
  Smooth,                                 !- Roughness
  1.38606088440496,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {f1671343-89a5-450a-a413-bd3c8355590e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {071bd638-b26f-4700-a1f2-16af3dd06191}, !- Floor Construction Name
  {8b56bc86-67e6-404f-a468-b0f829041d42}, !- Wall Construction Name
  {844ac78e-16e1-4775-b926-6dd8fc8e0b47}; !- Roof Ceiling Construction Name

OS:Construction,
  {071bd638-b26f-4700-a1f2-16af3dd06191}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {d782d69f-b80d-4fe2-b052-1a490ec22e7d}, !- Layer 1
  {4e738885-ef69-418c-92c7-d2aa556eef42}; !- Layer 2

OS:StandardsInformation:Construction,
  {81c1be87-c94e-47a8-a441-234849daa8eb}, !- Handle
  {071bd638-b26f-4700-a1f2-16af3dd06191}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8b56bc86-67e6-404f-a468-b0f829041d42}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {2a6d5a89-ed08-4183-a1cd-0f6bd36806c7}, !- Layer 1
  {2a6d5a89-ed08-4183-a1cd-0f6bd36806c7}; !- Layer 2

OS:StandardsInformation:Construction,
  {61493284-a693-4301-9d25-0ef507ea6667}, !- Handle
  {8b56bc86-67e6-404f-a468-b0f829041d42}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {844ac78e-16e1-4775-b926-6dd8fc8e0b47}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {4e738885-ef69-418c-92c7-d2aa556eef42}, !- Layer 1
  {d782d69f-b80d-4fe2-b052-1a490ec22e7d}; !- Layer 2

OS:StandardsInformation:Construction,
  {8378d1a9-fc6d-4cb4-a062-ef6377dde58d}, !- Handle
  {844ac78e-16e1-4775-b926-6dd8fc8e0b47}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {dd9029fb-2955-4d38-a0d8-223c4b024457}, !- Handle
  Default Surface Constructions 3,        !- Name
  {e9a06527-0dd7-4895-8ccf-12511a637c60}, !- Floor Construction Name
  {6e4b6f67-18df-4bd4-aec6-26e90f76cf64}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {e9a06527-0dd7-4895-8ccf-12511a637c60}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {f8d926f2-7db6-408c-b7b5-08b5aa7f498e}, !- Layer 1
  {93052005-cafe-488f-9468-f11ba476e585}; !- Layer 2

OS:StandardsInformation:Construction,
  {9a536ffe-bf33-4713-97a7-28fc15a5eb25}, !- Handle
  {e9a06527-0dd7-4895-8ccf-12511a637c60}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {3562ff00-959e-41b8-bd3e-9828ceacc486}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f8d926f2-7db6-408c-b7b5-08b5aa7f498e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6e4b6f67-18df-4bd4-aec6-26e90f76cf64}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {47943e5b-f2e2-47a1-a80e-9054d464f418}; !- Layer 1

OS:StandardsInformation:Construction,
  {462eb77b-db81-4e9b-96e9-17aaa6fb9ff4}, !- Handle
  {6e4b6f67-18df-4bd4-aec6-26e90f76cf64}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {47943e5b-f2e2-47a1-a80e-9054d464f418}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {93f5e468-9874-40e9-9725-4e02d42f2678}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {e7354f13-c3b4-4ca4-9825-3d2fdc0af6c8}, !- Fixed Window Construction Name
  {e7354f13-c3b4-4ca4-9825-3d2fdc0af6c8}, !- Operable Window Construction Name
  {46530b10-6a51-4ffe-8c01-79c06148c2fe}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {bd957fa0-5fc8-4f35-974e-447e1a14cc96}, !- Overhead Door Construction Name
  {5ef7996c-edc0-4b72-a6a4-cf8de66aa63a}, !- Skylight Construction Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Tubular Daylight Dome Construction Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e7354f13-c3b4-4ca4-9825-3d2fdc0af6c8}, !- Handle
  U 0.60 SHGC 0.25 Dbl 2.5mm air,         !- Name
  ,                                       !- Surface Rendering Name
  {eae7a7e5-eebc-45da-b04e-0f0e037f5a89}, !- Layer 1
  {d7b9f9b2-9d7d-4880-89c0-a5bd3cecba22}, !- Layer 2
  {7ab2a970-ace1-4617-91b7-78a3a5c9f212}; !- Layer 3

OS:StandardsInformation:Construction,
  {086906ba-84f5-41d5-aad5-6d7409a362e8}, !- Handle
  {e7354f13-c3b4-4ca4-9825-3d2fdc0af6c8}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {eae7a7e5-eebc-45da-b04e-0f0e037f5a89}, !- Handle
  Glass_2175_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00859999999999999,                    !- Thickness {m}
  0.167758,                               !- Solar Transmittance at Normal Incidence
  0.2176064,                              !- Front Side Solar Reflectance at Normal Incidence
  0.4379779,                              !- Back Side Solar Reflectance at Normal Incidence
  0.416044,                               !- Visible Transmittance at Normal Incidence
  0.078729,                               !- Front Side Visible Reflectance at Normal Incidence
  0.10654,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {d7b9f9b2-9d7d-4880-89c0-a5bd3cecba22}, !- Handle
  Gap_1_W_0_0025,                         !- Name
  Air,                                    !- Gas Type
  0.0025;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {7ab2a970-ace1-4617-91b7-78a3a5c9f212}, !- Handle
  Glass_2022F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0039,                                 !- Thickness {m}
  0.355897,                               !- Solar Transmittance at Normal Incidence
  0.3940945,                              !- Front Side Solar Reflectance at Normal Incidence
  0.2656452,                              !- Back Side Solar Reflectance at Normal Incidence
  0.677694,                               !- Visible Transmittance at Normal Incidence
  0.042734,                               !- Front Side Visible Reflectance at Normal Incidence
  0.05547,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.046,                                  !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {46530b10-6a51-4ffe-8c01-79c06148c2fe}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {60f7b3d5-6e22-4eb5-b55a-ee5d441fffa8}, !- Layer 1
  {3562ff00-959e-41b8-bd3e-9828ceacc486}; !- Layer 2

OS:StandardsInformation:Construction,
  {104f75ca-655e-4254-8661-5da867f821c4}, !- Handle
  {46530b10-6a51-4ffe-8c01-79c06148c2fe}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {60f7b3d5-6e22-4eb5-b55a-ee5d441fffa8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bd957fa0-5fc8-4f35-974e-447e1a14cc96}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {44ff161d-19fd-4dd1-887b-18aad7326127}; !- Layer 1

OS:StandardsInformation:Construction,
  {f9172e7e-7647-4da0-9c86-a0ef2a70c30a}, !- Handle
  {bd957fa0-5fc8-4f35-974e-447e1a14cc96}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {44ff161d-19fd-4dd1-887b-18aad7326127}, !- Handle
  Typical Insulation R-0.54 1,            !- Name
  Smooth,                                 !- Roughness
  0.0945032650887796,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5ef7996c-edc0-4b72-a6a4-cf8de66aa63a}, !- Handle
  Window_U_0.75_SHGC_0.35_Skylight_Frame_Width_2.339_in, !- Name
  ,                                       !- Surface Rendering Name
  {7aac9bbe-4dfe-415d-8fb4-7a050ab4cfea}, !- Layer 1
  {4f8b4a51-1067-43c8-acb4-00b65e8a03b5}, !- Layer 2
  {1de72f0d-3f58-44b6-9299-da7eda55f9eb}; !- Layer 3

OS:StandardsInformation:Construction,
  {0b40e927-bcad-45d5-9670-60579c552739}, !- Handle
  {5ef7996c-edc0-4b72-a6a4-cf8de66aa63a}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {7aac9bbe-4dfe-415d-8fb4-7a050ab4cfea}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {4f8b4a51-1067-43c8-acb4-00b65e8a03b5}, !- Handle
  Gap_1_W_0_0018,                         !- Name
  Air,                                    !- Gas Type
  0.0018;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {1de72f0d-3f58-44b6-9299-da7eda55f9eb}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {3a9567f5-0e31-43bc-a2f3-e0eb62e69043}, !- Handle
  Skylight frame R-0.02 28.1 in. wide,    !- Name
  0.712978,                               !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {5c6f70ac-2b95-4f6c-b8c2-157557052280}; !- Layer 1

OS:StandardsInformation:Construction,
  {15ffdc4b-8000-4c76-8912-73e3d0fa0855}, !- Handle
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {5c6f70ac-2b95-4f6c-b8c2-157557052280}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {6b457cb3-4de1-465d-83da-92cd2d7b5510}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Fixed Window Construction Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Operable Window Construction Name
  {0e405c83-6302-4a8a-bd08-16994bd2c351}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0e405c83-6302-4a8a-bd08-16994bd2c351}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c45c4876-a3e8-43ef-935a-97997448634f}; !- Layer 1

OS:StandardsInformation:Construction,
  {da6aa9c0-2ad0-4e37-b929-c378f3390d69}, !- Handle
  {0e405c83-6302-4a8a-bd08-16994bd2c351}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c45c4876-a3e8-43ef-935a-97997448634f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {907599a2-d572-4c62-a7ed-05fc2677a76f}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {c45c4876-a3e8-43ef-935a-97997448634f}; !- Layer 1

OS:StandardsInformation:Construction,
  {2100dbb4-90b4-42e7-9b3e-851486bd2675}, !- Handle
  {907599a2-d572-4c62-a7ed-05fc2677a76f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {caf66e04-7f64-497d-933c-11cadfdf788f}, !- Handle
  90.1-2013 - Warehouse - Bulk - ASHRAE 169-2006-1A, !- Name
  {cf7c5e52-529d-4fd6-9ff7-d0cfcef19548}, !- Default Exterior Surface Constructions Name
  {ccec507e-fde6-419a-8886-7d498f7f5ae6}, !- Default Interior Surface Constructions Name
  {9e8c7bd5-31a9-4113-bde9-ab3c1e14fedb}, !- Default Ground Contact Surface Constructions Name
  {bdd9eb84-26e9-4249-9cf6-d044e25c1822}, !- Default Exterior SubSurface Constructions Name
  {a0ed7047-b7d5-4f5a-bb36-255bbed19333}, !- Default Interior SubSurface Constructions Name
  {907599a2-d572-4c62-a7ed-05fc2677a76f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {cf7c5e52-529d-4fd6-9ff7-d0cfcef19548}, !- Handle
  Default Surface Constructions 4,        !- Name
  {836c36ef-6137-4be8-a2df-d686092c5a93}, !- Floor Construction Name
  {3cba7ada-b317-4dbb-aea0-44c63fcf4b08}, !- Wall Construction Name
  {239f8ce0-f780-4be0-8e47-18e08422f970}; !- Roof Ceiling Construction Name

OS:Construction,
  {836c36ef-6137-4be8-a2df-d686092c5a93}, !- Handle
  Typical Insulated Exterior Mass Floor R-3.11 1, !- Name
  ,                                       !- Surface Rendering Name
  {44ff161d-19fd-4dd1-887b-18aad7326127}, !- Layer 1
  {47683023-9cce-4d9a-9f75-87d0b532e99a}, !- Layer 2
  {93052005-cafe-488f-9468-f11ba476e585}; !- Layer 3

OS:StandardsInformation:Construction,
  {a28e4ca6-459a-4e6e-8624-2fa47929c1d4}, !- Handle
  {836c36ef-6137-4be8-a2df-d686092c5a93}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3cba7ada-b317-4dbb-aea0-44c63fcf4b08}, !- Handle
  Typical Insulated Metal Building Wall R-2.84 1, !- Name
  ,                                       !- Surface Rendering Name
  {150878d8-d0fd-4c1e-96d8-873c1e840e5c}, !- Layer 1
  {d9ae8e00-9b96-4ced-abf0-5890178eefb1}, !- Layer 2
  {6a9f89d0-cd97-43d1-a92f-ddaf7f295e4a}; !- Layer 3

OS:StandardsInformation:Construction,
  {233b2a1c-5691-4628-82c4-fff532a5f726}, !- Handle
  {3cba7ada-b317-4dbb-aea0-44c63fcf4b08}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material:NoMass,
  {d9ae8e00-9b96-4ced-abf0-5890178eefb1}, !- Handle
  Typical Insulation R-1.54 1,            !- Name
  Smooth,                                 !- Roughness
  0.271211002705449,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {239f8ce0-f780-4be0-8e47-18e08422f970}, !- Handle
  Typical Insulated Metal Building Roof R-8.65 1, !- Name
  ,                                       !- Surface Rendering Name
  {d704dddb-bdcc-483f-8377-2b514eab1e6c}, !- Layer 1
  {c108897b-c656-47f0-92d5-3386f73fb22e}; !- Layer 2

OS:StandardsInformation:Construction,
  {ba3d54c7-f7f7-48b5-9b64-f1a9b897f93f}, !- Handle
  {239f8ce0-f780-4be0-8e47-18e08422f970}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material:NoMass,
  {c108897b-c656-47f0-92d5-3386f73fb22e}, !- Handle
  Typical Insulation R-7.87 1,            !- Name
  Smooth,                                 !- Roughness
  1.38606088440496,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ccec507e-fde6-419a-8886-7d498f7f5ae6}, !- Handle
  Default Surface Constructions 5,        !- Name
  {071bd638-b26f-4700-a1f2-16af3dd06191}, !- Floor Construction Name
  {8b56bc86-67e6-404f-a468-b0f829041d42}, !- Wall Construction Name
  {844ac78e-16e1-4775-b926-6dd8fc8e0b47}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9e8c7bd5-31a9-4113-bde9-ab3c1e14fedb}, !- Handle
  Default Surface Constructions 6,        !- Name
  {e9a06527-0dd7-4895-8ccf-12511a637c60}, !- Floor Construction Name
  {6e4b6f67-18df-4bd4-aec6-26e90f76cf64}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bdd9eb84-26e9-4249-9cf6-d044e25c1822}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {e7354f13-c3b4-4ca4-9825-3d2fdc0af6c8}, !- Fixed Window Construction Name
  {e7354f13-c3b4-4ca4-9825-3d2fdc0af6c8}, !- Operable Window Construction Name
  {1e082397-bc83-4503-9830-0076bb0c4882}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {bd957fa0-5fc8-4f35-974e-447e1a14cc96}, !- Overhead Door Construction Name
  {5ef7996c-edc0-4b72-a6a4-cf8de66aa63a}, !- Skylight Construction Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Tubular Daylight Dome Construction Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1e082397-bc83-4503-9830-0076bb0c4882}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {60f7b3d5-6e22-4eb5-b55a-ee5d441fffa8}, !- Layer 1
  {a0a2bb35-b81c-4730-9c97-704fda0c82b0}; !- Layer 2

OS:StandardsInformation:Construction,
  {b6d0b06b-7e54-49d7-afbc-8a410f854939}, !- Handle
  {1e082397-bc83-4503-9830-0076bb0c4882}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {a0a2bb35-b81c-4730-9c97-704fda0c82b0}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {a0ed7047-b7d5-4f5a-bb36-255bbed19333}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Fixed Window Construction Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Operable Window Construction Name
  {0e405c83-6302-4a8a-bd08-16994bd2c351}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {7664a3b2-a992-40d0-b745-a5bb40a4f060}, !- Handle
  90.1-2013 - Warehouse - Fine - ASHRAE 169-2006-1A, !- Name
  {4ebc6a84-48dc-4cf9-baef-3fffceb54b84}, !- Default Exterior Surface Constructions Name
  {ddeaeb3d-e05a-420c-9024-61c62ce6d9c7}, !- Default Interior Surface Constructions Name
  {7f50e735-31a9-44f1-abc7-efc6b7324534}, !- Default Ground Contact Surface Constructions Name
  {b82279a1-a126-4469-a9f6-80c395dda99f}, !- Default Exterior SubSurface Constructions Name
  {4cadddd5-26e3-49f1-b404-1e56a8c3fb5a}, !- Default Interior SubSurface Constructions Name
  {907599a2-d572-4c62-a7ed-05fc2677a76f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4ebc6a84-48dc-4cf9-baef-3fffceb54b84}, !- Handle
  Default Surface Constructions 7,        !- Name
  {c92e95e6-b260-45e7-a7ea-006e9ae62a2a}, !- Floor Construction Name
  {e47bd297-9d96-49ee-9bd3-136a40e836b5}, !- Wall Construction Name
  {dd690863-e5a6-479f-b584-eb40bce146ef}; !- Roof Ceiling Construction Name

OS:Construction,
  {c92e95e6-b260-45e7-a7ea-006e9ae62a2a}, !- Handle
  Typical Insulated Exterior Mass Floor R-3.11 2, !- Name
  ,                                       !- Surface Rendering Name
  {98346d08-1f16-4ca8-a5be-c0b72ea271b0}, !- Layer 1
  {47683023-9cce-4d9a-9f75-87d0b532e99a}, !- Layer 2
  {93052005-cafe-488f-9468-f11ba476e585}; !- Layer 3

OS:StandardsInformation:Construction,
  {e26a84cc-bc8d-43dd-93da-c250446c1f75}, !- Handle
  {c92e95e6-b260-45e7-a7ea-006e9ae62a2a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {98346d08-1f16-4ca8-a5be-c0b72ea271b0}, !- Handle
  Typical Insulation R-0.54 2,            !- Name
  Smooth,                                 !- Roughness
  0.0945032650887796,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e47bd297-9d96-49ee-9bd3-136a40e836b5}, !- Handle
  Typical Insulated Metal Building Wall R-10.64, !- Name
  ,                                       !- Surface Rendering Name
  {150878d8-d0fd-4c1e-96d8-873c1e840e5c}, !- Layer 1
  {f7316a7e-e747-4c8c-a415-777e70836573}, !- Layer 2
  {6a9f89d0-cd97-43d1-a92f-ddaf7f295e4a}; !- Layer 3

OS:StandardsInformation:Construction,
  {b4b65ba8-a7cd-4484-b6ed-99dd265f3dcd}, !- Handle
  {e47bd297-9d96-49ee-9bd3-136a40e836b5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material:NoMass,
  {f7316a7e-e747-4c8c-a415-777e70836573}, !- Handle
  Typical Insulation R-9.34,              !- Name
  Smooth,                                 !- Roughness
  1.64441057324567,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dd690863-e5a6-479f-b584-eb40bce146ef}, !- Handle
  Typical Insulated Metal Building Roof - Highly Reflective R-24.39, !- Name
  ,                                       !- Surface Rendering Name
  {a122d3fa-7439-41ea-b4cb-0da709648b8e}, !- Layer 1
  {55684cc2-bdae-4b2d-bda1-5a80c745606e}; !- Layer 2

OS:StandardsInformation:Construction,
  {9510cc35-9d7f-4cf8-bb2e-b56f04afe21a}, !- Handle
  {dd690863-e5a6-479f-b584-eb40bce146ef}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {a122d3fa-7439-41ea-b4cb-0da709648b8e}, !- Handle
  Metal Roof Surface - Highly Reflective, !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {55684cc2-bdae-4b2d-bda1-5a80c745606e}, !- Handle
  Typical Insulation R-23.61,             !- Name
  Smooth,                                 !- Roughness
  4.15798672259806,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ddeaeb3d-e05a-420c-9024-61c62ce6d9c7}, !- Handle
  Default Surface Constructions 8,        !- Name
  {071bd638-b26f-4700-a1f2-16af3dd06191}, !- Floor Construction Name
  {8b56bc86-67e6-404f-a468-b0f829041d42}, !- Wall Construction Name
  {844ac78e-16e1-4775-b926-6dd8fc8e0b47}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7f50e735-31a9-44f1-abc7-efc6b7324534}, !- Handle
  Default Surface Constructions 9,        !- Name
  {e9a06527-0dd7-4895-8ccf-12511a637c60}, !- Floor Construction Name
  {6e4b6f67-18df-4bd4-aec6-26e90f76cf64}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b82279a1-a126-4469-a9f6-80c395dda99f}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {e7354f13-c3b4-4ca4-9825-3d2fdc0af6c8}, !- Fixed Window Construction Name
  {e7354f13-c3b4-4ca4-9825-3d2fdc0af6c8}, !- Operable Window Construction Name
  {e2662532-5ce4-489d-8aec-c262d4062db7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {bd957fa0-5fc8-4f35-974e-447e1a14cc96}, !- Overhead Door Construction Name
  {5ef7996c-edc0-4b72-a6a4-cf8de66aa63a}, !- Skylight Construction Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Tubular Daylight Dome Construction Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e2662532-5ce4-489d-8aec-c262d4062db7}, !- Handle
  Typical Insulated Metal Door R-1.43 2,  !- Name
  ,                                       !- Surface Rendering Name
  {60f7b3d5-6e22-4eb5-b55a-ee5d441fffa8}, !- Layer 1
  {98cf26e5-f3f8-43d6-9dc6-fc30d1dd0b5b}; !- Layer 2

OS:StandardsInformation:Construction,
  {5f60ef11-c87c-4edf-945c-9bb79347337e}, !- Handle
  {e2662532-5ce4-489d-8aec-c262d4062db7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {98cf26e5-f3f8-43d6-9dc6-fc30d1dd0b5b}, !- Handle
  Typical Insulation R-0.58 2,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {4cadddd5-26e3-49f1-b404-1e56a8c3fb5a}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Fixed Window Construction Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Operable Window Construction Name
  {0e405c83-6302-4a8a-bd08-16994bd2c351}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3c04233b-3355-42ac-bc99-232c7c68fdae}, !- Handle
  90.1-2013 - Warehouse - Office - ASHRAE 169-2006-1A, !- Name
  {d200e02e-92a9-4251-a41a-92f1cad34190}, !- Default Exterior Surface Constructions Name
  {b78c50d6-2174-4185-a4f1-8d3064102f7e}, !- Default Interior Surface Constructions Name
  {73b84032-6eb7-4fbd-9602-5b22ba68b14c}, !- Default Ground Contact Surface Constructions Name
  {1022feaa-2a83-45cd-8891-d3e5d20eee2e}, !- Default Exterior SubSurface Constructions Name
  {dd2657ac-113c-48a0-9f61-e2d502bcaa8e}, !- Default Interior SubSurface Constructions Name
  {907599a2-d572-4c62-a7ed-05fc2677a76f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d200e02e-92a9-4251-a41a-92f1cad34190}, !- Handle
  Default Surface Constructions 10,       !- Name
  {c4539ac9-9d41-40e5-986a-0116c39da0d5}, !- Floor Construction Name
  {994ef792-2650-4a9b-84f4-14d1004a70e9}, !- Wall Construction Name
  {4fc5509f-f188-4162-a0f6-ca5ef516268d}; !- Roof Ceiling Construction Name

OS:Construction,
  {c4539ac9-9d41-40e5-986a-0116c39da0d5}, !- Handle
  Typical Insulated Exterior Mass Floor R-3.11 3, !- Name
  ,                                       !- Surface Rendering Name
  {1e5e5d21-80c2-416e-8705-f1504698e712}, !- Layer 1
  {47683023-9cce-4d9a-9f75-87d0b532e99a}, !- Layer 2
  {93052005-cafe-488f-9468-f11ba476e585}; !- Layer 3

OS:StandardsInformation:Construction,
  {4d3cc158-f767-418b-b6cb-a262859c7774}, !- Handle
  {c4539ac9-9d41-40e5-986a-0116c39da0d5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1e5e5d21-80c2-416e-8705-f1504698e712}, !- Handle
  Typical Insulation R-0.54 3,            !- Name
  Smooth,                                 !- Roughness
  0.0945032650887796,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {994ef792-2650-4a9b-84f4-14d1004a70e9}, !- Handle
  Typical Insulated Metal Building Wall R-10.64 1, !- Name
  ,                                       !- Surface Rendering Name
  {150878d8-d0fd-4c1e-96d8-873c1e840e5c}, !- Layer 1
  {3b649f9f-8cd0-4c8f-838d-01df56a88db3}, !- Layer 2
  {6a9f89d0-cd97-43d1-a92f-ddaf7f295e4a}; !- Layer 3

OS:StandardsInformation:Construction,
  {c3b2dc87-5a09-46d1-b0f5-99b4f8f84dbd}, !- Handle
  {994ef792-2650-4a9b-84f4-14d1004a70e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material:NoMass,
  {3b649f9f-8cd0-4c8f-838d-01df56a88db3}, !- Handle
  Typical Insulation R-9.34 1,            !- Name
  Smooth,                                 !- Roughness
  1.64441057324567,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4fc5509f-f188-4162-a0f6-ca5ef516268d}, !- Handle
  Typical Insulated Metal Building Roof - Highly Reflective R-24.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {a122d3fa-7439-41ea-b4cb-0da709648b8e}, !- Layer 1
  {becc118d-1394-476a-b918-3bc25cea0616}; !- Layer 2

OS:StandardsInformation:Construction,
  {7755cf69-ca47-4925-9504-01ef4afcbfe7}, !- Handle
  {4fc5509f-f188-4162-a0f6-ca5ef516268d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material:NoMass,
  {becc118d-1394-476a-b918-3bc25cea0616}, !- Handle
  Typical Insulation R-23.61 1,           !- Name
  Smooth,                                 !- Roughness
  4.15798672259806,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {b78c50d6-2174-4185-a4f1-8d3064102f7e}, !- Handle
  Default Surface Constructions 11,       !- Name
  {071bd638-b26f-4700-a1f2-16af3dd06191}, !- Floor Construction Name
  {8b56bc86-67e6-404f-a468-b0f829041d42}, !- Wall Construction Name
  {844ac78e-16e1-4775-b926-6dd8fc8e0b47}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {73b84032-6eb7-4fbd-9602-5b22ba68b14c}, !- Handle
  Default Surface Constructions 12,       !- Name
  {e9a06527-0dd7-4895-8ccf-12511a637c60}, !- Floor Construction Name
  {6e4b6f67-18df-4bd4-aec6-26e90f76cf64}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1022feaa-2a83-45cd-8891-d3e5d20eee2e}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {e7354f13-c3b4-4ca4-9825-3d2fdc0af6c8}, !- Fixed Window Construction Name
  {e7354f13-c3b4-4ca4-9825-3d2fdc0af6c8}, !- Operable Window Construction Name
  {db47c95e-9096-45b5-aa74-26288c283156}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {bd957fa0-5fc8-4f35-974e-447e1a14cc96}, !- Overhead Door Construction Name
  {5ef7996c-edc0-4b72-a6a4-cf8de66aa63a}, !- Skylight Construction Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Tubular Daylight Dome Construction Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {db47c95e-9096-45b5-aa74-26288c283156}, !- Handle
  Typical Insulated Metal Door R-1.43 3,  !- Name
  ,                                       !- Surface Rendering Name
  {60f7b3d5-6e22-4eb5-b55a-ee5d441fffa8}, !- Layer 1
  {d44a7b35-c760-459d-96ba-a0376185df27}; !- Layer 2

OS:StandardsInformation:Construction,
  {8c54dee3-6372-4ea2-b9d5-ed3e723bc2d4}, !- Handle
  {db47c95e-9096-45b5-aa74-26288c283156}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {d44a7b35-c760-459d-96ba-a0376185df27}, !- Handle
  Typical Insulation R-0.58 3,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {dd2657ac-113c-48a0-9f61-e2d502bcaa8e}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Fixed Window Construction Name
  {e34a7e13-2a36-4002-a9cb-158f981aba89}, !- Operable Window Construction Name
  {0e405c83-6302-4a8a-bd08-16994bd2c351}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {7aaffd65-7a38-4747-bbe4-bf1cc87150ab}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {373d39d7-dc92-4cc2-8301-dfadcc203434}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {7aaffd65-7a38-4747-bbe4-bf1cc87150ab}; !- Layer 1

OS:InternalMass:Definition,
  {8ee63c9b-7755-4ac8-bcb3-33aa1aa6fbfb}, !- Handle
  Internal Mass Definition 1,             !- Name
  {373d39d7-dc92-4cc2-8301-dfadcc203434}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8bf2eae8-8bae-4bd3-9284-af3437ce5ce2}, !- Handle
  Zone2 Fine Storage Mass,                !- Name
  {8ee63c9b-7755-4ac8-bcb3-33aa1aa6fbfb}, !- Internal Mass Definition Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {892ba27b-389c-4d50-896f-c93a6e25ea7b}, !- Handle
  Zone1 Office Mass,                      !- Name
  {8ee63c9b-7755-4ac8-bcb3-33aa1aa6fbfb}, !- Internal Mass Definition Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {cf0f1c39-c263-4399-9348-a87aecbfd23f}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4d1b74ea-eade-4b00-ade3-b7510823fe8b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {91bcea71-fff6-44de-92d0-e4d910361863}, !- Plant Side Inlet Node Name
  {f25fe317-2300-40c8-82e1-349551ffead3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b381f54c-3c19-4d0c-acb3-83269ad7eb25}, !- Demand Side Inlet Node Name
  {31e78bc7-e1a8-4dc0-82f5-bc73692ca9b6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {24a35db2-1c39-460c-ada2-9e1a40510a70}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6e29eb22-47e0-4b82-aaa1-68d4d3554071}, !- Demand Mixer Name
  {eed53bdb-5a30-4f9b-844d-498a6c7c76e1}, !- Demand Splitter Name
  {5afc9617-0eb2-4c2e-8583-aa3ef096731e}, !- Supply Mixer Name
  {2e839b64-f398-4ab1-9597-13042f5c8393}; !- Supply Splitter Name

OS:Sizing:Plant,
  {24266b68-bb60-4b86-85c6-f0fde02124e6}, !- Handle
  {cf0f1c39-c263-4399-9348-a87aecbfd23f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {6951d2fc-e06a-49fd-86d9-0675354078e4}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {91bcea71-fff6-44de-92d0-e4d910361863}, !- Inlet Port
  {a933b23b-b53d-4dea-8ec5-e0aafda7e505}; !- Outlet Port

OS:Node,
  {4d1b74ea-eade-4b00-ade3-b7510823fe8b}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {d8ed8852-2b4a-4496-bc68-e7728d85d626}, !- Inlet Port
  {f25fe317-2300-40c8-82e1-349551ffead3}; !- Outlet Port

OS:Node,
  {76ebfe27-f0a7-4d34-9ae0-ceb90b63aa32}, !- Handle
  20gal Electricity Water Heater - 21kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {18891c8b-09de-47f2-bf43-bd51da00ef45}, !- Inlet Port
  {0e48199e-131c-4377-a54f-8ed647d6c0e3}; !- Outlet Port

OS:Connector:Mixer,
  {5afc9617-0eb2-4c2e-8583-aa3ef096731e}, !- Handle
  Connector Mixer 1,                      !- Name
  {8eb035fd-8342-4ee0-9291-eb22d415a51b}, !- Outlet Branch Name
  {067b4fd7-667c-4896-9199-9c61a9d58314}, !- Inlet Branch Name 1
  {b5a839ff-059e-4c13-94c2-43c0d0c8f40b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2e839b64-f398-4ab1-9597-13042f5c8393}, !- Handle
  Connector Splitter 1,                   !- Name
  {c79bfe1f-0144-4bf6-8d89-61861a18100a}, !- Inlet Branch Name
  {18891c8b-09de-47f2-bf43-bd51da00ef45}, !- Outlet Branch Name 1
  {f47710b4-55a5-4397-8e26-1e3b2ec0291e}; !- Outlet Branch Name 2

OS:Connection,
  {91bcea71-fff6-44de-92d0-e4d910361863}, !- Handle
  {3ea21740-459f-4624-aa4b-cc0fcca61a33}, !- Name
  {cf0f1c39-c263-4399-9348-a87aecbfd23f}, !- Source Object
  14,                                     !- Outlet Port
  {6951d2fc-e06a-49fd-86d9-0675354078e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18891c8b-09de-47f2-bf43-bd51da00ef45}, !- Handle
  {238b18fa-90fc-4120-9f55-627df78f9455}, !- Name
  {2e839b64-f398-4ab1-9597-13042f5c8393}, !- Source Object
  3,                                      !- Outlet Port
  {76ebfe27-f0a7-4d34-9ae0-ceb90b63aa32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f25fe317-2300-40c8-82e1-349551ffead3}, !- Handle
  {579badca-4f90-4a3b-9098-704f725ac2c5}, !- Name
  {4d1b74ea-eade-4b00-ade3-b7510823fe8b}, !- Source Object
  3,                                      !- Outlet Port
  {cf0f1c39-c263-4399-9348-a87aecbfd23f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8aa11a56-c4b2-4e3f-b581-1213d31152d3}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {b381f54c-3c19-4d0c-acb3-83269ad7eb25}, !- Inlet Port
  {03ccb255-7f43-4df0-a12e-4d7eb1084ee5}; !- Outlet Port

OS:Node,
  {cca9d45c-bd0b-4546-8ba5-9631bc1511c6}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {6f2cd70f-79b1-4393-ac0f-0a31731a791c}, !- Inlet Port
  {31e78bc7-e1a8-4dc0-82f5-bc73692ca9b6}; !- Outlet Port

OS:Node,
  {ac25ca91-62d0-43c8-8947-c405871b0fd8}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {5d42fcaa-08c7-48ce-816e-1f645751af23}, !- Inlet Port
  {a6e968c5-c642-4dca-9b83-86b94e7f296f}; !- Outlet Port

OS:Connector:Mixer,
  {6e29eb22-47e0-4b82-aaa1-68d4d3554071}, !- Handle
  Connector Mixer 2,                      !- Name
  {96789b47-6abb-4ff7-900a-7dcb73d2cb6d}, !- Outlet Branch Name
  {49cfcbcd-0a8e-4886-b03d-9db04cc61be8}, !- Inlet Branch Name 1
  {33cbd6b8-df43-4e80-840b-c810b83847a6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {eed53bdb-5a30-4f9b-844d-498a6c7c76e1}, !- Handle
  Connector Splitter 2,                   !- Name
  {5ae0fe0a-0bf5-4f70-8541-06e008fc99a4}, !- Inlet Branch Name
  {5d42fcaa-08c7-48ce-816e-1f645751af23}, !- Outlet Branch Name 1
  {e171e44b-0223-499a-9684-5add4df84272}; !- Outlet Branch Name 2

OS:Connection,
  {b381f54c-3c19-4d0c-acb3-83269ad7eb25}, !- Handle
  {bc64dc54-9a99-4903-a56d-724e15d209e3}, !- Name
  {cf0f1c39-c263-4399-9348-a87aecbfd23f}, !- Source Object
  17,                                     !- Outlet Port
  {8aa11a56-c4b2-4e3f-b581-1213d31152d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d42fcaa-08c7-48ce-816e-1f645751af23}, !- Handle
  {7c1635b9-3c84-4a8c-b073-2ab0d5b938f3}, !- Name
  {eed53bdb-5a30-4f9b-844d-498a6c7c76e1}, !- Source Object
  3,                                      !- Outlet Port
  {ac25ca91-62d0-43c8-8947-c405871b0fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31e78bc7-e1a8-4dc0-82f5-bc73692ca9b6}, !- Handle
  {28de5532-05ea-4842-916d-3458c6bfaf39}, !- Name
  {cca9d45c-bd0b-4546-8ba5-9631bc1511c6}, !- Source Object
  3,                                      !- Outlet Port
  {cf0f1c39-c263-4399-9348-a87aecbfd23f}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {24a35db2-1c39-460c-ada2-9e1a40510a70}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {5f59b5d5-3a26-4325-a564-d2048319b79d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {555dbaaa-85a8-4bad-a234-083109ad1470}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {5f59b5d5-3a26-4325-a564-d2048319b79d}, !- Schedule Type Limits Name
  {f9562b9e-f038-482a-b517-3bf4c15d256c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9562b9e-f038-482a-b517-3bf4c15d256c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {5f59b5d5-3a26-4325-a564-d2048319b79d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {553aa476-8d66-4aaf-b83b-75897b22c1a8}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {555dbaaa-85a8-4bad-a234-083109ad1470}, !- Schedule Name
  {4d1b74ea-eade-4b00-ade3-b7510823fe8b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c2ef3899-282b-40bd-ac50-416194d6322e}, !- Handle
  Service Water Loop Pump,                !- Name
  {a933b23b-b53d-4dea-8ec5-e0aafda7e505}, !- Inlet Node Name
  {f23841c8-a2ed-4980-a403-377c2e057f9f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {c6434e07-720d-49ef-bb6c-4f05388b0674}, !- Handle
  Service Water Loop Pump Outlet Water Node, !- Name
  {f23841c8-a2ed-4980-a403-377c2e057f9f}, !- Inlet Port
  {c79bfe1f-0144-4bf6-8d89-61861a18100a}; !- Outlet Port

OS:Connection,
  {a933b23b-b53d-4dea-8ec5-e0aafda7e505}, !- Handle
  {bbcbf8fb-cdeb-4d1c-b999-d458cdc2e68a}, !- Name
  {6951d2fc-e06a-49fd-86d9-0675354078e4}, !- Source Object
  3,                                      !- Outlet Port
  {c2ef3899-282b-40bd-ac50-416194d6322e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23841c8-a2ed-4980-a403-377c2e057f9f}, !- Handle
  {87298390-7ed3-4318-9158-b0bfd90cbb39}, !- Name
  {c2ef3899-282b-40bd-ac50-416194d6322e}, !- Source Object
  3,                                      !- Outlet Port
  {c6434e07-720d-49ef-bb6c-4f05388b0674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79bfe1f-0144-4bf6-8d89-61861a18100a}, !- Handle
  {daec4710-8af4-4290-a7eb-9e47c04c84b3}, !- Name
  {c6434e07-720d-49ef-bb6c-4f05388b0674}, !- Source Object
  3,                                      !- Outlet Port
  {2e839b64-f398-4ab1-9597-13042f5c8393}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {dbf4dae7-eb05-4b9b-ac69-eb052645945f}, !- Handle
  20gal Electricity Water Heater - 21kBtu/hr 1.0 Therm Eff, !- Name
  0.075708235679397,                      !- Tank Volume {m3}
  {555dbaaa-85a8-4bad-a234-083109ad1470}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6154.74805474247,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  480.999963209458,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  480.999963209458,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {f9bd6e2b-f4cd-4858-8016-9991406bb126}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.798542707,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.798542707,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0e48199e-131c-4377-a54f-8ed647d6c0e3}, !- Use Side Inlet Node Name
  {d4bfba79-53e7-449e-98be-7452973445c4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {67f56270-2cba-48fd-b97f-1444db4f28bf}, !- Handle
  Schedule Day 31,                        !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {172dcf94-a45a-43b7-9e77-a6560299ef44}, !- Handle
  Schedule Day 32,                        !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {6dc53585-0fa3-4e58-af67-25d9172f2fa1}, !- Handle
  20gal Electricity Water Heater - 21kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {d4bfba79-53e7-449e-98be-7452973445c4}, !- Inlet Port
  {067b4fd7-667c-4896-9199-9c61a9d58314}; !- Outlet Port

OS:Connection,
  {0e48199e-131c-4377-a54f-8ed647d6c0e3}, !- Handle
  {8791418d-1181-404f-bd36-a8f63f22269f}, !- Name
  {76ebfe27-f0a7-4d34-9ae0-ceb90b63aa32}, !- Source Object
  3,                                      !- Outlet Port
  {dbf4dae7-eb05-4b9b-ac69-eb052645945f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d4bfba79-53e7-449e-98be-7452973445c4}, !- Handle
  {a02ea46f-1ed9-4b02-8b11-503e2f61ff4c}, !- Name
  {dbf4dae7-eb05-4b9b-ac69-eb052645945f}, !- Source Object
  32,                                     !- Outlet Port
  {6dc53585-0fa3-4e58-af67-25d9172f2fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {067b4fd7-667c-4896-9199-9c61a9d58314}, !- Handle
  {03565c31-9b7e-4e28-81db-1f9114ac8528}, !- Name
  {6dc53585-0fa3-4e58-af67-25d9172f2fa1}, !- Source Object
  3,                                      !- Outlet Port
  {5afc9617-0eb2-4c2e-8583-aa3ef096731e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0a60d71b-1314-4338-84d6-c43bfc60061a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f875a84b-0801-4001-929b-2fe1542c713e}, !- Inlet Node Name
  {35d73a79-807d-4ee7-8147-5228afbb9076}; !- Outlet Node Name

OS:Node,
  {b3ccafbd-37bb-4d77-8d36-2ad36ec73750}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {f47710b4-55a5-4397-8e26-1e3b2ec0291e}, !- Inlet Port
  {f875a84b-0801-4001-929b-2fe1542c713e}; !- Outlet Port

OS:Connection,
  {f47710b4-55a5-4397-8e26-1e3b2ec0291e}, !- Handle
  {2e07b177-43c1-4dd4-a91f-40f9bcffe321}, !- Name
  {2e839b64-f398-4ab1-9597-13042f5c8393}, !- Source Object
  4,                                      !- Outlet Port
  {b3ccafbd-37bb-4d77-8d36-2ad36ec73750}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbc23782-c928-4db9-9f13-82a7a43ecd51}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {35d73a79-807d-4ee7-8147-5228afbb9076}, !- Inlet Port
  {b5a839ff-059e-4c13-94c2-43c0d0c8f40b}; !- Outlet Port

OS:Connection,
  {f875a84b-0801-4001-929b-2fe1542c713e}, !- Handle
  {51f3b1f6-3783-4b42-9602-266f58850740}, !- Name
  {b3ccafbd-37bb-4d77-8d36-2ad36ec73750}, !- Source Object
  3,                                      !- Outlet Port
  {0a60d71b-1314-4338-84d6-c43bfc60061a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d73a79-807d-4ee7-8147-5228afbb9076}, !- Handle
  {ea77d358-5719-48bb-997a-8005e830f712}, !- Name
  {0a60d71b-1314-4338-84d6-c43bfc60061a}, !- Source Object
  3,                                      !- Outlet Port
  {fbc23782-c928-4db9-9f13-82a7a43ecd51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a839ff-059e-4c13-94c2-43c0d0c8f40b}, !- Handle
  {d98ed48f-e233-44c4-97d1-e0f8c6390be2}, !- Name
  {fbc23782-c928-4db9-9f13-82a7a43ecd51}, !- Source Object
  3,                                      !- Outlet Port
  {5afc9617-0eb2-4c2e-8583-aa3ef096731e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19254320-3863-4974-910d-9dacf9a03cd7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a6e968c5-c642-4dca-9b83-86b94e7f296f}, !- Inlet Node Name
  {ca00f538-e8f9-4914-aa4a-51b8b12710bd}; !- Outlet Node Name

OS:Node,
  {15962382-749c-480c-a557-4d4880e4f440}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {ca00f538-e8f9-4914-aa4a-51b8b12710bd}, !- Inlet Port
  {49cfcbcd-0a8e-4886-b03d-9db04cc61be8}; !- Outlet Port

OS:Connection,
  {a6e968c5-c642-4dca-9b83-86b94e7f296f}, !- Handle
  {3a16495c-8bd2-42e3-92d0-e31b80d87713}, !- Name
  {ac25ca91-62d0-43c8-8947-c405871b0fd8}, !- Source Object
  3,                                      !- Outlet Port
  {19254320-3863-4974-910d-9dacf9a03cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca00f538-e8f9-4914-aa4a-51b8b12710bd}, !- Handle
  {08ebbd2d-f810-401f-9ff7-8cb6513f1fbc}, !- Name
  {19254320-3863-4974-910d-9dacf9a03cd7}, !- Source Object
  3,                                      !- Outlet Port
  {15962382-749c-480c-a557-4d4880e4f440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49cfcbcd-0a8e-4886-b03d-9db04cc61be8}, !- Handle
  {a2642c57-8454-4e33-bab1-9e09a83292fb}, !- Name
  {15962382-749c-480c-a557-4d4880e4f440}, !- Source Object
  3,                                      !- Outlet Port
  {6e29eb22-47e0-4b82-aaa1-68d4d3554071}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ba333c3c-41fc-4dca-b48d-05d43d9e2203}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {560b130f-15ce-417a-aaba-0853af635424}, !- Inlet Node Name
  {d8ed8852-2b4a-4496-bc68-e7728d85d626}; !- Outlet Node Name

OS:Node,
  {53d4f4e4-fc50-46f9-8d49-33b6db059896}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {8eb035fd-8342-4ee0-9291-eb22d415a51b}, !- Inlet Port
  {560b130f-15ce-417a-aaba-0853af635424}; !- Outlet Port

OS:Connection,
  {8eb035fd-8342-4ee0-9291-eb22d415a51b}, !- Handle
  {ab698523-9a27-431f-9795-ba746651ebfc}, !- Name
  {5afc9617-0eb2-4c2e-8583-aa3ef096731e}, !- Source Object
  2,                                      !- Outlet Port
  {53d4f4e4-fc50-46f9-8d49-33b6db059896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {560b130f-15ce-417a-aaba-0853af635424}, !- Handle
  {8c94716c-aa8e-4bc4-bbd9-e30e8b93b41c}, !- Name
  {53d4f4e4-fc50-46f9-8d49-33b6db059896}, !- Source Object
  3,                                      !- Outlet Port
  {ba333c3c-41fc-4dca-b48d-05d43d9e2203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ed8852-2b4a-4496-bc68-e7728d85d626}, !- Handle
  {fd397f31-47dc-4138-87aa-160847d8497d}, !- Name
  {ba333c3c-41fc-4dca-b48d-05d43d9e2203}, !- Source Object
  3,                                      !- Outlet Port
  {4d1b74ea-eade-4b00-ade3-b7510823fe8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {380d2876-6979-42c0-bf72-703fcb2e97ae}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {03ccb255-7f43-4df0-a12e-4d7eb1084ee5}, !- Inlet Node Name
  {837aeef7-ce96-46ef-b36f-acf2eb057242}; !- Outlet Node Name

OS:Node,
  {e35e45bf-2e1f-45dd-a3eb-8af9892171da}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {837aeef7-ce96-46ef-b36f-acf2eb057242}, !- Inlet Port
  {5ae0fe0a-0bf5-4f70-8541-06e008fc99a4}; !- Outlet Port

OS:Connection,
  {03ccb255-7f43-4df0-a12e-4d7eb1084ee5}, !- Handle
  {a929459d-056e-4baf-9789-5f9277174895}, !- Name
  {8aa11a56-c4b2-4e3f-b581-1213d31152d3}, !- Source Object
  3,                                      !- Outlet Port
  {380d2876-6979-42c0-bf72-703fcb2e97ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {837aeef7-ce96-46ef-b36f-acf2eb057242}, !- Handle
  {9f488488-d44b-42c8-b005-648a0be59a77}, !- Name
  {380d2876-6979-42c0-bf72-703fcb2e97ae}, !- Source Object
  3,                                      !- Outlet Port
  {e35e45bf-2e1f-45dd-a3eb-8af9892171da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae0fe0a-0bf5-4f70-8541-06e008fc99a4}, !- Handle
  {79012944-74fc-41b8-b01a-e8f65a61bd57}, !- Name
  {e35e45bf-2e1f-45dd-a3eb-8af9892171da}, !- Source Object
  3,                                      !- Outlet Port
  {eed53bdb-5a30-4f9b-844d-498a6c7c76e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c93abc4c-94a9-4afb-9932-3347bbcbc35b}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {870a3f14-d260-472b-8876-34a8e8f83202}, !- Inlet Node Name
  {6f2cd70f-79b1-4393-ac0f-0a31731a791c}; !- Outlet Node Name

OS:Node,
  {8febead4-2531-44cf-aba5-846bde7c3dcb}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {96789b47-6abb-4ff7-900a-7dcb73d2cb6d}, !- Inlet Port
  {870a3f14-d260-472b-8876-34a8e8f83202}; !- Outlet Port

OS:Connection,
  {96789b47-6abb-4ff7-900a-7dcb73d2cb6d}, !- Handle
  {8240dc83-f877-4c3c-acf5-17a913431021}, !- Name
  {6e29eb22-47e0-4b82-aaa1-68d4d3554071}, !- Source Object
  2,                                      !- Outlet Port
  {8febead4-2531-44cf-aba5-846bde7c3dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {870a3f14-d260-472b-8876-34a8e8f83202}, !- Handle
  {505ce2fb-f40b-4842-a020-1b28b4d863aa}, !- Name
  {8febead4-2531-44cf-aba5-846bde7c3dcb}, !- Source Object
  3,                                      !- Outlet Port
  {c93abc4c-94a9-4afb-9932-3347bbcbc35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f2cd70f-79b1-4393-ac0f-0a31731a791c}, !- Handle
  {af2272a7-e17a-4a20-ba4b-ed0450af5d73}, !- Name
  {c93abc4c-94a9-4afb-9932-3347bbcbc35b}, !- Source Object
  3,                                      !- Outlet Port
  {cca9d45c-bd0b-4546-8ba5-9631bc1511c6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a33f1d26-74a7-4e16-9d36-4f649d863f00}, !- Handle
  Water Use Connections 1,                !- Name
  {01ac9e5f-f4f0-48bc-ac07-21c47a23555f}, !- Inlet Node Name
  {67cef5b0-02b9-418a-a294-044ec7603726}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {81061d05-807c-441b-be43-3a0bc6480941}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6e34e15-5184-4899-a185-76d690346e72}, !- Handle
  Main Service Water Use Def 0.13gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.074690890675e-006,                    !- Peak Flow Rate {m3/s}
  {9d23458c-47e2-4cc4-858a-9b4fe17de519}, !- Target Temperature Schedule Name
  {a1665585-a78b-4864-b59d-0801cbd3291d}, !- Sensible Fraction Schedule Name
  {e838d6eb-d609-4af2-a248-7c809754e53a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a1665585-a78b-4864-b59d-0801cbd3291d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {f491a841-706b-4641-9197-c450d82900cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f491a841-706b-4641-9197-c450d82900cb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e838d6eb-d609-4af2-a248-7c809754e53a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {f5d606f8-2b24-4c77-92dd-334afbfda1b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5d606f8-2b24-4c77-92dd-334afbfda1b8}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d23458c-47e2-4cc4-858a-9b4fe17de519}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  {f1a20316-4773-4aa6-a75b-540f3aade4e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1a20316-4773-4aa6-a75b-540f3aade4e6}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {6ef3894f-a3cc-41b5-b9e2-10d405f8b163}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {81061d05-807c-441b-be43-3a0bc6480941}, !- Handle
  Main Service Water Use 0.13gal/min,     !- Name
  {e6e34e15-5184-4899-a185-76d690346e72}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {26fd9558-03f3-4f80-9f2a-b6a20dbc1fb3}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {26fd9558-03f3-4f80-9f2a-b6a20dbc1fb3}, !- Handle
  Warehouse Office DHW Schedule,          !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {9a3ab496-ff96-413b-9a2b-7825c68ea3bd}, !- Default Day Schedule Name
  {a0537ba8-67da-400f-9a69-ede058d747d6}, !- Summer Design Day Schedule Name
  {a04148c5-5894-4836-9248-c3be0ccc9874}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a3ab496-ff96-413b-9a2b-7825c68ea3bd}, !- Handle
  Warehouse Office DHW Schedule Default,  !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.101,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.399,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.501,                                  !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.696,                                  !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.798,                                  !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.696,                                  !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.798,                                  !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.297,                                  !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {a04148c5-5894-4836-9248-c3be0ccc9874}, !- Handle
  Warehouse Office DHW Schedule Winter Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.101,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.399,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.501,                                  !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.696,                                  !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.798,                                  !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.696,                                  !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.798,                                  !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.297,                                  !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {a0537ba8-67da-400f-9a69-ede058d747d6}, !- Handle
  Warehouse Office DHW Schedule Summer Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.101,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.399,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.501,                                  !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.696,                                  !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.798,                                  !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.696,                                  !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.798,                                  !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.297,                                  !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {ba190d8c-0d18-4bcf-a62e-af2f8001bc00}, !- Handle
  Schedule Rule 13,                       !- Name
  {26fd9558-03f3-4f80-9f2a-b6a20dbc1fb3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c05bba0f-2f2f-4216-8b3d-e5e046ed5c70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c05bba0f-2f2f-4216-8b3d-e5e046ed5c70}, !- Handle
  Warehouse Office DHW Schedule Sun Day,  !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.015;                                  !- Value Until Time 1

OS:Node,
  {fcee57e0-b159-4880-91ed-aafefd9fe1b7}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {e171e44b-0223-499a-9684-5add4df84272}, !- Inlet Port
  {01ac9e5f-f4f0-48bc-ac07-21c47a23555f}; !- Outlet Port

OS:Connection,
  {e171e44b-0223-499a-9684-5add4df84272}, !- Handle
  {3516abd3-f275-4c0f-a986-d18c5707fdbf}, !- Name
  {eed53bdb-5a30-4f9b-844d-498a6c7c76e1}, !- Source Object
  4,                                      !- Outlet Port
  {fcee57e0-b159-4880-91ed-aafefd9fe1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b48f4585-ad41-4248-8eab-d83a81ca20e3}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {67cef5b0-02b9-418a-a294-044ec7603726}, !- Inlet Port
  {33cbd6b8-df43-4e80-840b-c810b83847a6}; !- Outlet Port

OS:Connection,
  {01ac9e5f-f4f0-48bc-ac07-21c47a23555f}, !- Handle
  {31dd6f2d-dc84-4f57-bb05-bcef55f0dc14}, !- Name
  {fcee57e0-b159-4880-91ed-aafefd9fe1b7}, !- Source Object
  3,                                      !- Outlet Port
  {a33f1d26-74a7-4e16-9d36-4f649d863f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67cef5b0-02b9-418a-a294-044ec7603726}, !- Handle
  {5f36020a-8b23-4702-ac41-e3eb1f88af3c}, !- Name
  {a33f1d26-74a7-4e16-9d36-4f649d863f00}, !- Source Object
  3,                                      !- Outlet Port
  {b48f4585-ad41-4248-8eab-d83a81ca20e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33cbd6b8-df43-4e80-840b-c810b83847a6}, !- Handle
  {d9a25d3f-9072-4b50-9209-d10d7bdd496a}, !- Name
  {b48f4585-ad41-4248-8eab-d83a81ca20e3}, !- Source Object
  3,                                      !- Outlet Port
  {6e29eb22-47e0-4b82-aaa1-68d4d3554071}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {2a1e7d35-7a79-44a4-a16e-f5ae9e0669b1}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  6123.42;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {ef0759e6-ecbf-4de1-9144-6a3c48101259}, !- Handle
  Warehouse Exterior_lighting_schedule_b, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {63dfee05-c3c0-40ac-af8c-093872fbe49b}, !- Default Day Schedule Name
  {ed013386-47b5-4ed7-ae66-f40d234dff10}, !- Summer Design Day Schedule Name
  {94950cbd-bbc5-4953-9008-e3d36b1d0e2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63dfee05-c3c0-40ac-af8c-093872fbe49b}, !- Handle
  Warehouse Exterior_lighting_schedule_b Default, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {94950cbd-bbc5-4953-9008-e3d36b1d0e2e}, !- Handle
  Warehouse Exterior_lighting_schedule_b Winter Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {ed013386-47b5-4ed7-ae66-f40d234dff10}, !- Handle
  Warehouse Exterior_lighting_schedule_b Summer Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {11216f81-a027-4a47-a92a-8536fb432862}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {2a1e7d35-7a79-44a4-a16e-f5ae9e0669b1}, !- Exterior Lights Definition Name
  {ef0759e6-ecbf-4de1-9144-6a3c48101259}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {43489a75-23f0-4cea-8766-a504bf057f67}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  91;                                     !- Design Level {W}

OS:Schedule:Ruleset,
  {3327ca80-f50f-4245-b9ed-a01f7545334f}, !- Handle
  Warehouse Exterior_lighting_schedule_a, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  {befdd1f0-e6c8-4054-98e3-dfaa45dbf427}, !- Default Day Schedule Name
  {c83f2735-cb16-49ad-a664-37301065fc00}, !- Summer Design Day Schedule Name
  {f8279c4a-f543-43ec-aa3e-957194cd68e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {befdd1f0-e6c8-4054-98e3-dfaa45dbf427}, !- Handle
  Warehouse Exterior_lighting_schedule_a Default, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f8279c4a-f543-43ec-aa3e-957194cd68e0}, !- Handle
  Warehouse Exterior_lighting_schedule_a Winter Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c83f2735-cb16-49ad-a664-37301065fc00}, !- Handle
  Warehouse Exterior_lighting_schedule_a Summer Design Day, !- Name
  {a7fdab73-97af-4835-b16c-30f5abd09a77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {6dbd4427-269a-48ef-a2fc-68de0d886cea}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {43489a75-23f0-4cea-8766-a504bf057f67}, !- Exterior Lights Definition Name
  {3327ca80-f50f-4245-b9ed-a01f7545334f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {f7e09242-e002-4a9e-8b24-87513cd6f50e}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  file:///C:/Users/lero023/OneDrive - PNNL/Documents/Projects/OpenStudio Prototypes/nrel_master/openstudio-standards/data/weather/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {e51b4077-8936-43c5-b634-601bf2086efe}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {ceb0055f-09d8-4df0-9dfb-61efd010a492}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5d161aad-628c-494c-8b44-b5f734049c40}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:RunPeriodControl:DaylightSavingTime,
  {92695730-3fce-4d4c-ba04-f4046d590d30}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {4e6d68fa-36ac-434b-9607-bccde5279af1}, !- Handle
  20.19,                                  !- January Ground Temperature {C}
  20.72,                                  !- February Ground Temperature {C}
  21.39,                                  !- March Ground Temperature {C}
  23.77,                                  !- April Ground Temperature {C}
  25.14,                                  !- May Ground Temperature {C}
  26.54,                                  !- June Ground Temperature {C}
  27.33,                                  !- July Ground Temperature {C}
  27.4,                                   !- August Ground Temperature {C}
  26.65,                                  !- September Ground Temperature {C}
  25.11,                                  !- October Ground Temperature {C}
  23.37,                                  !- November Ground Temperature {C}
  20.99;                                  !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {353df114-d79c-40a7-b361-f3e40d055b4a}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:SimulationControl,
  {f8b1e925-428f-4b73-aa7e-7b6fc4a7d6af}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Day,
  {c9f94b8e-7293-44e7-bd04-19f7b7334371}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {3f1d7599-2534-478e-84b3-27a1b87bea90}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0f65c529-87ec-4964-be7e-a599fa211c7f}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b7d36e05-04bb-421d-be10-7764cd32668b}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ac645b05-8bd9-42d4-81d5-acbfeb801689}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e0b3dee9-e171-4981-9860-0f539e9270a8}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {6b05097d-cecc-46f1-96d8-8a4c7f657658}, !- Handle
  Zone1 Office Daylt Sensor 1,            !- Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  5.48613244577575,                       !- Position X-Coordinate {m}
  1.60993537419919,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2b71b7c4-e19c-44f8-9758-e79a1654db11}, !- Handle
  Zone1 Office Daylt Sensor 2,            !- Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  5.48613244577575,                       !- Position X-Coordinate {m}
  3.24426370861351,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7e29e5c8-6c17-4b92-8a3a-64d073b46951}, !- Handle
  Zone2 Fine Storage Daylt Sensor 1,      !- Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  11.43,                                  !- Position X-Coordinate {m}
  19.048514,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {27ed55af-b78a-4973-864a-4b3fe4d106e0}, !- Handle
  Zone3 Bulk Storage Daylt Sensor 1,      !- Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  42.36497,                               !- Position X-Coordinate {m}
  35.050514,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  200,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

