  {cb96ab1a-48d5-4d97-9ea5-a4b5be1716a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b826a25-e455-499e-91a3-d1c408c49f38}, !- Handle
  Node 135,                               !- Name
  {b7f9e400-400f-4977-86f4-6c5c3698b68a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7f9e400-400f-4977-86f4-6c5c3698b68a}, !- Handle
  {cb96ab1a-48d5-4d97-9ea5-a4b5be1716a2}, !- Source Object
  7,                                      !- Outlet Port
  {9b826a25-e455-499e-91a3-d1c408c49f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb69a5f9-eb8b-446b-808e-c5328ca87952}, !- Handle
  {68236620-7f88-4d4f-8868-39a5321fd8f9}, !- Source Object
  9,                                      !- Outlet Port
  {2fbb0106-c9ca-4ff8-865c-086087fc3d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb1fef13-8bf6-4c95-add8-2ac784e9917a}, !- Handle
  Node 136,                               !- Name
  {d1da64c4-9e9f-4cef-8fdc-b98d763ebced}, !- Inlet Port
  {11dbfa2d-46e7-4770-8509-bd02959b03fd}; !- Outlet Port

OS:Connection,
  {d1da64c4-9e9f-4cef-8fdc-b98d763ebced}, !- Handle
  {e74e00b7-5b7e-48ac-a55f-c6aa096f402a}, !- Source Object
  6,                                      !- Outlet Port
  {cb1fef13-8bf6-4c95-add8-2ac784e9917a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11dbfa2d-46e7-4770-8509-bd02959b03fd}, !- Handle
  {cb1fef13-8bf6-4c95-add8-2ac784e9917a}, !- Source Object
  3,                                      !- Outlet Port
  {68236620-7f88-4d4f-8868-39a5321fd8f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fa917f3e-460b-47f1-8dbe-de0675e06135}, !- Handle
  Node 137,                               !- Name
  {1c4f6dd2-c17e-473e-8dc6-45eb922be745}, !- Inlet Port
  {b21c627c-c3da-4276-9534-b080affe12e1}; !- Outlet Port

OS:Connection,
  {1c4f6dd2-c17e-473e-8dc6-45eb922be745}, !- Handle
  {bef3dc81-7aa7-4ac6-a9e1-f83521e75be7}, !- Source Object
  9,                                      !- Outlet Port
  {fa917f3e-460b-47f1-8dbe-de0675e06135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21c627c-c3da-4276-9534-b080affe12e1}, !- Handle
  {fa917f3e-460b-47f1-8dbe-de0675e06135}, !- Source Object
  3,                                      !- Outlet Port
  {e74e00b7-5b7e-48ac-a55f-c6aa096f402a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9f982c90-d099-438c-96c6-2fb5a7b32752}, !- Handle
  Node 138,                               !- Name
  {2b1cbb55-0c89-42a1-a4a6-a2ec9135d4b7}, !- Inlet Port
  {813fb963-2d4f-41de-99b4-0e5467069472}; !- Outlet Port

OS:Connection,
  {bdf997be-4717-46ce-9b87-c53eee61bf06}, !- Handle
  {d440d2af-37f2-477d-98f9-c9b4a22c1020}, !- Source Object
  3,                                      !- Outlet Port
  {cb96ab1a-48d5-4d97-9ea5-a4b5be1716a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2b1cbb55-0c89-42a1-a4a6-a2ec9135d4b7}, !- Handle
  {cb96ab1a-48d5-4d97-9ea5-a4b5be1716a2}, !- Source Object
  5,                                      !- Outlet Port
  {9f982c90-d099-438c-96c6-2fb5a7b32752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813fb963-2d4f-41de-99b4-0e5467069472}, !- Handle
  {9f982c90-d099-438c-96c6-2fb5a7b32752}, !- Source Object
  3,                                      !- Outlet Port
  {bef3dc81-7aa7-4ac6-a9e1-f83521e75be7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e4fec420-322e-43b5-8569-6ce10dcf2b5c}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d5745d89-1024-4059-8fe8-17068f98567f}, !- Control Zone Name
  {2fbb0106-c9ca-4ff8-865c-086087fc3d35}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {641f162f-dcf3-4654-90ec-a5c3a0716d85}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2dac9c70-6c9c-4eb0-88bd-8977685963e0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  {9fd9d3ff-f168-4f3c-8ef4-db070611fa2d}, !- Air Inlet Node Name
  {71a7ffcd-b21a-445d-8ac9-c8735a9d3202}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d081754-4542-4677-aac9-48d8ec05baa2}, !- Handle
  Node 139,                               !- Name
  {28f2d72c-6969-42c8-89ce-745186252d57}, !- Inlet Port
  {542cd249-528f-49a9-bdd3-d17c05c75ac5}; !- Outlet Port

OS:Connection,
  {5c0c9adf-d4e5-4cff-bbc5-4745e1d6a730}, !- Handle
  {b4e85ecf-8052-47b4-9349-1fbae03bb028}, !- Source Object
  3,                                      !- Outlet Port
  {4a7c85f9-f71e-42d2-8e2b-dd703465c662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f2d72c-6969-42c8-89ce-745186252d57}, !- Handle
  {c7eefd79-2431-4b26-8834-bc16adb93543}, !- Source Object
  2,                                      !- Outlet Port
  {1d081754-4542-4677-aac9-48d8ec05baa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542cd249-528f-49a9-bdd3-d17c05c75ac5}, !- Handle
  {1d081754-4542-4677-aac9-48d8ec05baa2}, !- Source Object
  3,                                      !- Outlet Port
  {d1fb2821-ed70-4ca7-8f5e-1ce307700324}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e2a94ba-a698-4446-b0e5-98dedd94ff42}, !- Handle
  Node 140,                               !- Name
  {cca9f46f-8ea5-42c2-b1d5-b6eed30e62a5}, !- Inlet Port
  {9fd9d3ff-f168-4f3c-8ef4-db070611fa2d}; !- Outlet Port

OS:Connection,
  {cca9f46f-8ea5-42c2-b1d5-b6eed30e62a5}, !- Handle
  {c37fa9e6-83b2-4eda-afb5-83dd9ae48a70}, !- Source Object
  3,                                      !- Outlet Port
  {4e2a94ba-a698-4446-b0e5-98dedd94ff42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd9d3ff-f168-4f3c-8ef4-db070611fa2d}, !- Handle
  {4e2a94ba-a698-4446-b0e5-98dedd94ff42}, !- Source Object
  3,                                      !- Outlet Port
  {2dac9c70-6c9c-4eb0-88bd-8977685963e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71a7ffcd-b21a-445d-8ac9-c8735a9d3202}, !- Handle
  {2dac9c70-6c9c-4eb0-88bd-8977685963e0}, !- Source Object
  4,                                      !- Outlet Port
  {b4e85ecf-8052-47b4-9349-1fbae03bb028}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {292b70ab-143d-47ae-af56-76c33b94d2e2}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {441d5bfb-6965-401f-96ea-f1d42b36a3c2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2ec63b3f-c383-4bcf-a260-7e1e077b008f}, !- Plant Side Inlet Node Name
  {99ab9bfe-881a-48ba-ba01-4e0954ebc532}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {be6d4a89-9948-4907-89e6-7540585f11a8}, !- Demand Side Inlet Node Name
  {9f554551-e4c5-47f4-8425-aecd378184f7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {dd9a28bd-dd84-4039-8b1c-db9d14d5979e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2187098e-d659-4511-ba66-5f0d889fa19d}, !- Demand Mixer Name
  {0c9fa0a1-00e5-4613-8cea-f81d9132d127}, !- Demand Splitter Name
  {bb54bbf9-d50c-4856-8e1b-4a28e769abd6}, !- Supply Mixer Name
  {a1cf672e-113c-4bfe-a3c0-382e3d294a36}; !- Supply Splitter Name

OS:Node,
  {9e485cb6-9d1a-48b0-8052-e1f08177e898}, !- Handle
  Node 141,                               !- Name
  {2ec63b3f-c383-4bcf-a260-7e1e077b008f}, !- Inlet Port
  {ebb13c5a-63f8-4876-9fdc-13777f19418e}; !- Outlet Port

OS:Node,
  {441d5bfb-6965-401f-96ea-f1d42b36a3c2}, !- Handle
  Node 142,                               !- Name
  {4d7871ad-cfae-41db-9e01-73087e40d051}, !- Inlet Port
  {99ab9bfe-881a-48ba-ba01-4e0954ebc532}; !- Outlet Port

OS:Node,
  {7c595f0a-2c8b-48c1-9cc0-378ca5ac47ee}, !- Handle
  Node 143,                               !- Name
  {ab2e26a8-645c-4870-828b-775c2d8aa914}, !- Inlet Port
  {e05d0dec-da8d-45c8-a57b-bb66c67edab8}; !- Outlet Port

OS:Connector:Mixer,
  {bb54bbf9-d50c-4856-8e1b-4a28e769abd6}, !- Handle
  Connector Mixer 1,                      !- Name
  {a749ee81-2dc1-48d1-bf34-3bfa327169d4}, !- Outlet Branch Name
  {333f0ca7-50ce-4fcd-b297-c6097ced92c0}, !- Inlet Branch Name 1
  {6189c887-33ac-4f16-8283-ee8fc6c7be91}, !- Inlet Branch Name 2
  {98e72f97-1132-4176-add4-58be1697e349}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {a1cf672e-113c-4bfe-a3c0-382e3d294a36}, !- Handle
  Connector Splitter 1,                   !- Name
  {b349317d-ff32-42b4-a731-e3f373d03d0c}, !- Inlet Branch Name
  {ab2e26a8-645c-4870-828b-775c2d8aa914}, !- Outlet Branch Name 1
  {e4256780-74c0-4d7a-a2b4-793079bbd1ab}, !- Outlet Branch Name 2
  {543a763a-81b5-4a32-b85d-6191ebe99a67}; !- Outlet Branch Name 3

OS:Connection,
  {2ec63b3f-c383-4bcf-a260-7e1e077b008f}, !- Handle
  {292b70ab-143d-47ae-af56-76c33b94d2e2}, !- Source Object
  14,                                     !- Outlet Port
  {9e485cb6-9d1a-48b0-8052-e1f08177e898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab2e26a8-645c-4870-828b-775c2d8aa914}, !- Handle
  {a1cf672e-113c-4bfe-a3c0-382e3d294a36}, !- Source Object
  3,                                      !- Outlet Port
  {7c595f0a-2c8b-48c1-9cc0-378ca5ac47ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ab9bfe-881a-48ba-ba01-4e0954ebc532}, !- Handle
  {441d5bfb-6965-401f-96ea-f1d42b36a3c2}, !- Source Object
  3,                                      !- Outlet Port
  {292b70ab-143d-47ae-af56-76c33b94d2e2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b7e8cac2-4fe3-4845-84ae-8d883096bb4b}, !- Handle
  Node 144,                               !- Name
  {be6d4a89-9948-4907-89e6-7540585f11a8}, !- Inlet Port
  {8a439223-2396-43d8-a9e9-7072dbee5ec0}; !- Outlet Port

OS:Node,
  {14e8049e-45b6-4ea6-abbb-4ec8f8676232}, !- Handle
  Node 145,                               !- Name
  {e0f3d49d-74b2-4be8-8821-9e763a18575f}, !- Inlet Port
  {9f554551-e4c5-47f4-8425-aecd378184f7}; !- Outlet Port

OS:Node,
  {36ca07e9-d4ab-46ef-8f9a-5bae07867bd9}, !- Handle
  Node 146,                               !- Name
  {c7cf3528-13b1-4ebc-b2e5-4fefd4567850}, !- Inlet Port
  {46a2c735-16cb-4f87-814b-3f6514d29d25}; !- Outlet Port

OS:Connector:Mixer,
  {2187098e-d659-4511-ba66-5f0d889fa19d}, !- Handle
  Connector Mixer 2,                      !- Name
  {e0f3d49d-74b2-4be8-8821-9e763a18575f}, !- Outlet Branch Name
  {ada3180a-9443-42f9-9164-8066eb44f9e3}, !- Inlet Branch Name 1
  {3e5f93a0-ff4a-41d1-902c-06bf34e7abf8}, !- Inlet Branch Name 2
  {789825fa-a8ab-469e-afde-90e669d593fc}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {0c9fa0a1-00e5-4613-8cea-f81d9132d127}, !- Handle
  Connector Splitter 2,                   !- Name
  {8a439223-2396-43d8-a9e9-7072dbee5ec0}, !- Inlet Branch Name
  {c7cf3528-13b1-4ebc-b2e5-4fefd4567850}, !- Outlet Branch Name 1
  {09b30591-6573-458c-8a7a-7c1ad471fc55}, !- Outlet Branch Name 2
  {1192b7cd-68b1-4910-9d58-acb8a7487e92}; !- Outlet Branch Name 3

OS:Connection,
  {be6d4a89-9948-4907-89e6-7540585f11a8}, !- Handle
  {292b70ab-143d-47ae-af56-76c33b94d2e2}, !- Source Object
  17,                                     !- Outlet Port
  {b7e8cac2-4fe3-4845-84ae-8d883096bb4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a439223-2396-43d8-a9e9-7072dbee5ec0}, !- Handle
  {b7e8cac2-4fe3-4845-84ae-8d883096bb4b}, !- Source Object
  3,                                      !- Outlet Port
  {0c9fa0a1-00e5-4613-8cea-f81d9132d127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7cf3528-13b1-4ebc-b2e5-4fefd4567850}, !- Handle
  {0c9fa0a1-00e5-4613-8cea-f81d9132d127}, !- Source Object
  3,                                      !- Outlet Port
  {36ca07e9-d4ab-46ef-8f9a-5bae07867bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f3d49d-74b2-4be8-8821-9e763a18575f}, !- Handle
  {2187098e-d659-4511-ba66-5f0d889fa19d}, !- Source Object
  2,                                      !- Outlet Port
  {14e8049e-45b6-4ea6-abbb-4ec8f8676232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f554551-e4c5-47f4-8425-aecd378184f7}, !- Handle
  {14e8049e-45b6-4ea6-abbb-4ec8f8676232}, !- Source Object
  3,                                      !- Outlet Port
  {292b70ab-143d-47ae-af56-76c33b94d2e2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4479e08e-2ac0-4316-b079-8adf3561aea7}, !- Handle
  {292b70ab-143d-47ae-af56-76c33b94d2e2}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {dd9a28bd-dd84-4039-8b1c-db9d14d5979e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {e5239927-f44b-4d20-9a21-7e922ae17c95}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {ebb13c5a-63f8-4876-9fdc-13777f19418e}, !- Inlet Node Name
  {4b23ee74-71f2-4cf7-8e04-49a73c7b2866}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {5fd816af-d70c-4ce8-9549-b26d62ace793}, !- Handle
  Primary Chiller WaterCooled Scroll 79tons 0.8kW/ton, !- Name
  277351.003460622,                       !- Reference Capacity {W}
  4.54392764857881,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {67354880-6139-4f9c-a7f6-fd2ff8d1581c}, !- Cooling Capacity Function of Temperature Curve Name
  {387c07a7-ab19-4624-9312-3e2afae6d5c3}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {3925624a-6183-453e-baf8-6832c1401dc0}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {e05d0dec-da8d-45c8-a57b-bb66c67edab8}, !- Chilled Water Inlet Node Name
  {fb729ec5-105e-4028-899a-6ca39bcb4307}, !- Chilled Water Outlet Node Name
  {3f55eb65-886d-4fa5-a112-98e6f7328b39}, !- Condenser Inlet Node Name
  {595ecb24-5823-4d34-adad-a0a6cb4ff78a}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {d21b4d8f-d4c4-4623-b0bb-c9257236b8a6}, !- Handle
  Curve Biquadratic 19,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2a852e45-fd56-4c0c-8f1e-84c7bf231043}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce726059-110f-4181-84d1-95aa8d268739}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {8aa1494d-4c6b-40c3-81c2-6170edcab3b9}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {67354880-6139-4f9c-a7f6-fd2ff8d1581c}, !- Cooling Capacity Function of Temperature Curve Name
  {387c07a7-ab19-4624-9312-3e2afae6d5c3}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {3925624a-6183-453e-baf8-6832c1401dc0}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {647d5fc0-3ee0-4da8-9821-0c4287e3ba07}, !- Chilled Water Inlet Node Name
  {956ab019-491a-43ab-b910-d0237f3bf1f1}, !- Chilled Water Outlet Node Name
  {1ab5096c-0128-4263-ad07-a41a2216a981}, !- Condenser Inlet Node Name
  {f26b717a-85b9-4ba8-aac6-4dae413494ab}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {f47c6f18-2060-4e26-9656-b98a26189a8d}, !- Handle
  Curve Biquadratic 21,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {57065cc1-d5a0-4c6a-aee4-c713df2ed08f}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {694102cd-17e6-4027-b03d-a38d0063efbc}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {7d2759e9-c6a7-461d-839e-2444ed949191}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f2ecadf9-76b9-443c-8176-5a5146156b98}, !- Inlet Node Name
  {7256664b-f097-4593-a824-a351983ee4a8}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {da49c760-81e9-4304-b5b0-f1e2dcb5b128}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f417f143-ae0e-432f-a214-be519e18ef4a}, !- Inlet Node Name
  {4d7871ad-cfae-41db-9e01-73087e40d051}; !- Outlet Node Name

OS:Node,
  {33894261-54a1-4f89-b086-6023f70f8616}, !- Handle
  Node 147,                               !- Name
  {4b23ee74-71f2-4cf7-8e04-49a73c7b2866}, !- Inlet Port
  {b349317d-ff32-42b4-a731-e3f373d03d0c}; !- Outlet Port

OS:Connection,
  {ebb13c5a-63f8-4876-9fdc-13777f19418e}, !- Handle
  {9e485cb6-9d1a-48b0-8052-e1f08177e898}, !- Source Object
  3,                                      !- Outlet Port
  {e5239927-f44b-4d20-9a21-7e922ae17c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b23ee74-71f2-4cf7-8e04-49a73c7b2866}, !- Handle
  {e5239927-f44b-4d20-9a21-7e922ae17c95}, !- Source Object
  3,                                      !- Outlet Port
  {33894261-54a1-4f89-b086-6023f70f8616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b349317d-ff32-42b4-a731-e3f373d03d0c}, !- Handle
  {33894261-54a1-4f89-b086-6023f70f8616}, !- Source Object
  3,                                      !- Outlet Port
  {a1cf672e-113c-4bfe-a3c0-382e3d294a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99f9a8bc-1c82-45a2-950b-1a9fe006fcd7}, !- Handle
  Node 148,                               !- Name
  {fb729ec5-105e-4028-899a-6ca39bcb4307}, !- Inlet Port
  {333f0ca7-50ce-4fcd-b297-c6097ced92c0}; !- Outlet Port

OS:Connection,
  {e05d0dec-da8d-45c8-a57b-bb66c67edab8}, !- Handle
  {7c595f0a-2c8b-48c1-9cc0-378ca5ac47ee}, !- Source Object
  3,                                      !- Outlet Port
  {5fd816af-d70c-4ce8-9549-b26d62ace793}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {fb729ec5-105e-4028-899a-6ca39bcb4307}, !- Handle
  {5fd816af-d70c-4ce8-9549-b26d62ace793}, !- Source Object
  16,                                     !- Outlet Port
  {99f9a8bc-1c82-45a2-950b-1a9fe006fcd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333f0ca7-50ce-4fcd-b297-c6097ced92c0}, !- Handle
  {99f9a8bc-1c82-45a2-950b-1a9fe006fcd7}, !- Source Object
  3,                                      !- Outlet Port
  {bb54bbf9-d50c-4856-8e1b-4a28e769abd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {80614b61-2fd7-4e45-93fb-c2c678ecb533}, !- Handle
  Node 149,                               !- Name
  {e4256780-74c0-4d7a-a2b4-793079bbd1ab}, !- Inlet Port
  {647d5fc0-3ee0-4da8-9821-0c4287e3ba07}; !- Outlet Port

OS:Connection,
  {e4256780-74c0-4d7a-a2b4-793079bbd1ab}, !- Handle
  {a1cf672e-113c-4bfe-a3c0-382e3d294a36}, !- Source Object
  4,                                      !- Outlet Port
  {80614b61-2fd7-4e45-93fb-c2c678ecb533}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f11f1e7-ddcd-470d-9620-6417cf6383a6}, !- Handle
  Node 150,                               !- Name
  {956ab019-491a-43ab-b910-d0237f3bf1f1}, !- Inlet Port
  {6189c887-33ac-4f16-8283-ee8fc6c7be91}; !- Outlet Port

OS:Connection,
  {647d5fc0-3ee0-4da8-9821-0c4287e3ba07}, !- Handle
  {80614b61-2fd7-4e45-93fb-c2c678ecb533}, !- Source Object
  3,                                      !- Outlet Port
  {8aa1494d-4c6b-40c3-81c2-6170edcab3b9}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {956ab019-491a-43ab-b910-d0237f3bf1f1}, !- Handle
  {8aa1494d-4c6b-40c3-81c2-6170edcab3b9}, !- Source Object
  16,                                     !- Outlet Port
  {5f11f1e7-ddcd-470d-9620-6417cf6383a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6189c887-33ac-4f16-8283-ee8fc6c7be91}, !- Handle
  {5f11f1e7-ddcd-470d-9620-6417cf6383a6}, !- Source Object
  3,                                      !- Outlet Port
  {bb54bbf9-d50c-4856-8e1b-4a28e769abd6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0ef545ab-72e8-4367-9915-ef543029a39f}, !- Handle
  Node 151,                               !- Name
  {543a763a-81b5-4a32-b85d-6191ebe99a67}, !- Inlet Port
  {f2ecadf9-76b9-443c-8176-5a5146156b98}; !- Outlet Port

OS:Connection,
  {543a763a-81b5-4a32-b85d-6191ebe99a67}, !- Handle
  {a1cf672e-113c-4bfe-a3c0-382e3d294a36}, !- Source Object
  5,                                      !- Outlet Port
  {0ef545ab-72e8-4367-9915-ef543029a39f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c79c083e-1f39-4679-89fb-480816029622}, !- Handle
  Node 152,                               !- Name
  {7256664b-f097-4593-a824-a351983ee4a8}, !- Inlet Port
  {98e72f97-1132-4176-add4-58be1697e349}; !- Outlet Port

OS:Connection,
  {f2ecadf9-76b9-443c-8176-5a5146156b98}, !- Handle
  {0ef545ab-72e8-4367-9915-ef543029a39f}, !- Source Object
  3,                                      !- Outlet Port
  {7d2759e9-c6a7-461d-839e-2444ed949191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7256664b-f097-4593-a824-a351983ee4a8}, !- Handle
  {7d2759e9-c6a7-461d-839e-2444ed949191}, !- Source Object
  3,                                      !- Outlet Port
  {c79c083e-1f39-4679-89fb-480816029622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98e72f97-1132-4176-add4-58be1697e349}, !- Handle
  {c79c083e-1f39-4679-89fb-480816029622}, !- Source Object
  3,                                      !- Outlet Port
  {bb54bbf9-d50c-4856-8e1b-4a28e769abd6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b8bdcff6-911d-4970-ab57-c35216377346}, !- Handle
  Node 153,                               !- Name
  {a749ee81-2dc1-48d1-bf34-3bfa327169d4}, !- Inlet Port
  {f417f143-ae0e-432f-a214-be519e18ef4a}; !- Outlet Port

OS:Connection,
  {a749ee81-2dc1-48d1-bf34-3bfa327169d4}, !- Handle
  {bb54bbf9-d50c-4856-8e1b-4a28e769abd6}, !- Source Object
  2,                                      !- Outlet Port
  {b8bdcff6-911d-4970-ab57-c35216377346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f417f143-ae0e-432f-a214-be519e18ef4a}, !- Handle
  {b8bdcff6-911d-4970-ab57-c35216377346}, !- Source Object
  3,                                      !- Outlet Port
  {da49c760-81e9-4304-b5b0-f1e2dcb5b128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7871ad-cfae-41db-9e01-73087e40d051}, !- Handle
  {da49c760-81e9-4304-b5b0-f1e2dcb5b128}, !- Source Object
  3,                                      !- Outlet Port
  {441d5bfb-6965-401f-96ea-f1d42b36a3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b2da4d88-bf77-45ae-b3e8-06f48c062897}, !- Handle
  CHW Temp,                               !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  {41bda48d-eb1e-4774-9bd0-47e94f8b7656}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41bda48d-eb1e-4774-9bd0-47e94f8b7656}, !- Handle
  Schedule Day 3,                         !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {ad574bcd-c812-4ee9-8e88-cbc2acc415d6}, !- Handle
  TEMPERATURE,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ad0be429-25c6-42cb-8237-646f2be7a9dd}, !- Handle
  wkdCHW Temp,                            !- Name
  {ad574bcd-c812-4ee9-8e88-cbc2acc415d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cad402b5-eafb-4c17-a5cf-76797c340389}, !- Handle
  satCHW Temp,                            !- Name
  {ad574bcd-c812-4ee9-8e88-cbc2acc415d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {19692d41-c086-4c8d-b164-8b345776d468}, !- Handle
  sunCHW Temp,                            !- Name
  {ad574bcd-c812-4ee9-8e88-cbc2acc415d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d9dda25f-ff6b-4c1f-ba32-661c508d578f}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {b2da4d88-bf77-45ae-b3e8-06f48c062897}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {858d9ffa-221e-461e-9625-0d5ef71178fc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {858d9ffa-221e-461e-9625-0d5ef71178fc}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3729e633-d364-4141-bd01-6152411ee22f}, !- Handle
  satCHW Temprule,                        !- Name
  {b2da4d88-bf77-45ae-b3e8-06f48c062897}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49d43da9-50b2-4186-80f4-e35fd5e980fa}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49d43da9-50b2-4186-80f4-e35fd5e980fa}, !- Handle
  satCHW Temp 1,                          !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {210445a9-ff7a-4ab9-b98e-a23764d6052a}, !- Handle
  sunCHW Temprule,                        !- Name
  {b2da4d88-bf77-45ae-b3e8-06f48c062897}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9a183f6-0dab-475f-a7a0-3964d07f59d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9a183f6-0dab-475f-a7a0-3964d07f59d7}, !- Handle
  sunCHW Temp 1,                          !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {eaa7870c-e3d2-4095-9b95-fa5b458684b6}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {b2da4d88-bf77-45ae-b3e8-06f48c062897}, !- Schedule Name
  {441d5bfb-6965-401f-96ea-f1d42b36a3c2}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {eea71325-698c-4f72-9179-795706dd60ba}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {42adbbd2-80f2-4891-a0fa-4032bc0a5e64}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7618996c-ed7b-4e03-9896-a6111423c8ef}, !- Plant Side Inlet Node Name
  {0e2bc0b5-bdbe-458f-b7ca-15fc39cacd5f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b4e65d57-5eaf-477f-a1e8-06575da8b56b}, !- Demand Side Inlet Node Name
  {ac15a8e1-4fcc-4fd3-81a2-76883b71eb42}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4593035d-cc42-4cf0-bad2-312c1aa87009}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {065cfb9a-a996-4b88-b3b7-1a46434cb3b9}, !- Demand Mixer Name
  {38daa44b-cfcc-4dad-a80c-8fefd9e6444e}, !- Demand Splitter Name
  {6f152c12-5230-44e6-a2d5-224c97d4a654}, !- Supply Mixer Name
  {04b34303-6e54-4cb0-a5c9-e2c69c8a0ad9}; !- Supply Splitter Name

OS:Node,
  {afb5ab05-f419-444a-8837-b98112cf70c2}, !- Handle
  Node 154,                               !- Name
  {7618996c-ed7b-4e03-9896-a6111423c8ef}, !- Inlet Port
  {9ece8912-ed04-4b2d-87ea-f6099670a40f}; !- Outlet Port

OS:Node,
  {42adbbd2-80f2-4891-a0fa-4032bc0a5e64}, !- Handle
  Node 155,                               !- Name
  {09718934-f9f6-49ea-be38-b0a64e136f15}, !- Inlet Port
  {0e2bc0b5-bdbe-458f-b7ca-15fc39cacd5f}; !- Outlet Port

OS:Node,
  {61c75489-184b-40f4-8c33-f28750fe571f}, !- Handle
  Node 156,                               !- Name
  {9a503010-c033-4348-aa84-790817f9413d}, !- Inlet Port
  {33b5aa7b-407d-4dce-97b0-1f20eb3c8cd5}; !- Outlet Port

OS:Connector:Mixer,
  {6f152c12-5230-44e6-a2d5-224c97d4a654}, !- Handle
  Connector Mixer 3,                      !- Name
  {e0147d2b-21dd-4912-8337-25714e1bb7d7}, !- Outlet Branch Name
  {6949e6d7-21b0-4e52-bbb1-c373b4a3197b}, !- Inlet Branch Name 1
  {1fa7a99a-889e-44ac-83c4-8055c1558cad}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {04b34303-6e54-4cb0-a5c9-e2c69c8a0ad9}, !- Handle
  Connector Splitter 3,                   !- Name
  {244be17f-8834-4231-a6f1-37df7dfa715d}, !- Inlet Branch Name
  {9a503010-c033-4348-aa84-790817f9413d}, !- Outlet Branch Name 1
  {8487bc82-4bbc-4cbe-830f-ade25374445f}; !- Outlet Branch Name 2

OS:Connection,
  {7618996c-ed7b-4e03-9896-a6111423c8ef}, !- Handle
  {eea71325-698c-4f72-9179-795706dd60ba}, !- Source Object
  14,                                     !- Outlet Port
  {afb5ab05-f419-444a-8837-b98112cf70c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a503010-c033-4348-aa84-790817f9413d}, !- Handle
  {04b34303-6e54-4cb0-a5c9-e2c69c8a0ad9}, !- Source Object
  3,                                      !- Outlet Port
  {61c75489-184b-40f4-8c33-f28750fe571f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e2bc0b5-bdbe-458f-b7ca-15fc39cacd5f}, !- Handle
  {42adbbd2-80f2-4891-a0fa-4032bc0a5e64}, !- Source Object
  3,                                      !- Outlet Port
  {eea71325-698c-4f72-9179-795706dd60ba}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b97da5c7-e65f-4934-94bf-cf8d3ddbd207}, !- Handle
  Node 157,                               !- Name
  {b4e65d57-5eaf-477f-a1e8-06575da8b56b}, !- Inlet Port
  {37d99200-9652-4963-a042-16f51d753c32}; !- Outlet Port

OS:Node,
  {40891162-f10a-4bf3-8a46-e56598d0bcf7}, !- Handle
  Node 158,                               !- Name
  {420cb6d0-f4de-4d61-b6f5-a7b1cc402b0b}, !- Inlet Port
  {ac15a8e1-4fcc-4fd3-81a2-76883b71eb42}; !- Outlet Port

OS:Node,
  {666c2168-d513-468e-bb5a-18232f7bea0d}, !- Handle
  Node 159,                               !- Name
  {fd44ef7d-c95b-449d-8c46-f9294d662439}, !- Inlet Port
  {3f55eb65-886d-4fa5-a112-98e6f7328b39}; !- Outlet Port

OS:Connector:Mixer,
  {065cfb9a-a996-4b88-b3b7-1a46434cb3b9}, !- Handle
  Connector Mixer 4,                      !- Name
  {420cb6d0-f4de-4d61-b6f5-a7b1cc402b0b}, !- Outlet Branch Name
  {9ce4b581-3572-442e-8fb6-911d4a66c667}, !- Inlet Branch Name 1
  {d7f5724f-4b46-4bbd-a947-227db7080343}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {38daa44b-cfcc-4dad-a80c-8fefd9e6444e}, !- Handle
  Connector Splitter 4,                   !- Name
  {37d99200-9652-4963-a042-16f51d753c32}, !- Inlet Branch Name
  {fd44ef7d-c95b-449d-8c46-f9294d662439}, !- Outlet Branch Name 1
  {58fa0f9f-6a05-41be-9117-ee3e472b17c5}; !- Outlet Branch Name 2

OS:Connection,
  {b4e65d57-5eaf-477f-a1e8-06575da8b56b}, !- Handle
  {eea71325-698c-4f72-9179-795706dd60ba}, !- Source Object
  17,                                     !- Outlet Port
  {b97da5c7-e65f-4934-94bf-cf8d3ddbd207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d99200-9652-4963-a042-16f51d753c32}, !- Handle
  {b97da5c7-e65f-4934-94bf-cf8d3ddbd207}, !- Source Object
  3,                                      !- Outlet Port
  {38daa44b-cfcc-4dad-a80c-8fefd9e6444e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd44ef7d-c95b-449d-8c46-f9294d662439}, !- Handle
  {38daa44b-cfcc-4dad-a80c-8fefd9e6444e}, !- Source Object
  3,                                      !- Outlet Port
  {666c2168-d513-468e-bb5a-18232f7bea0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {420cb6d0-f4de-4d61-b6f5-a7b1cc402b0b}, !- Handle
  {065cfb9a-a996-4b88-b3b7-1a46434cb3b9}, !- Source Object
  2,                                      !- Outlet Port
  {40891162-f10a-4bf3-8a46-e56598d0bcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac15a8e1-4fcc-4fd3-81a2-76883b71eb42}, !- Handle
  {40891162-f10a-4bf3-8a46-e56598d0bcf7}, !- Source Object
  3,                                      !- Outlet Port
  {eea71325-698c-4f72-9179-795706dd60ba}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6b46cf0b-2f7c-446f-bf7d-95faa6e47e10}, !- Handle
  {eea71325-698c-4f72-9179-795706dd60ba}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4593035d-cc42-4cf0-bad2-312c1aa87009}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {11cfa6fe-fbca-48c4-8983-bea84c640ccf}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {9ece8912-ed04-4b2d-87ea-f6099670a40f}, !- Inlet Node Name
  {ef5ea865-822c-47da-8796-2eae8a1def4b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {b3250bb5-4ed6-4b17-9b06-4f9c60514516}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {33b5aa7b-407d-4dce-97b0-1f20eb3c8cd5}, !- Water Inlet Node Name
  {dc45fce4-66f1-45cb-92a5-c9450292f083}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  5075.83091775461,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {2ddd3f2f-c1ec-44b7-a932-88522088d050}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ae6fb8ed-a1df-444e-880e-58e52989e925}, !- Inlet Node Name
  {b8e33160-f8d7-4daa-b3a6-3d13127bcb30}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {fbe7461a-908f-4376-9deb-9dea442cf930}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {08908f0e-2912-4b74-98b5-28488393eacb}, !- Inlet Node Name
  {09718934-f9f6-49ea-be38-b0a64e136f15}; !- Outlet Node Name

OS:Node,
  {278eaf2d-f14f-4cea-9848-1e06a14ccadd}, !- Handle
  Node 160,                               !- Name
  {ef5ea865-822c-47da-8796-2eae8a1def4b}, !- Inlet Port
  {244be17f-8834-4231-a6f1-37df7dfa715d}; !- Outlet Port

OS:Connection,
  {9ece8912-ed04-4b2d-87ea-f6099670a40f}, !- Handle
  {afb5ab05-f419-444a-8837-b98112cf70c2}, !- Source Object
  3,                                      !- Outlet Port
  {11cfa6fe-fbca-48c4-8983-bea84c640ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef5ea865-822c-47da-8796-2eae8a1def4b}, !- Handle
  {11cfa6fe-fbca-48c4-8983-bea84c640ccf}, !- Source Object
  3,                                      !- Outlet Port
  {278eaf2d-f14f-4cea-9848-1e06a14ccadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244be17f-8834-4231-a6f1-37df7dfa715d}, !- Handle
  {278eaf2d-f14f-4cea-9848-1e06a14ccadd}, !- Source Object
  3,                                      !- Outlet Port
  {04b34303-6e54-4cb0-a5c9-e2c69c8a0ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {322d73b8-1eae-4f2f-ae55-39da719b3b53}, !- Handle
  Node 161,                               !- Name
  {dc45fce4-66f1-45cb-92a5-c9450292f083}, !- Inlet Port
  {6949e6d7-21b0-4e52-bbb1-c373b4a3197b}; !- Outlet Port

OS:Connection,
  {33b5aa7b-407d-4dce-97b0-1f20eb3c8cd5}, !- Handle
  {61c75489-184b-40f4-8c33-f28750fe571f}, !- Source Object
  3,                                      !- Outlet Port
  {b3250bb5-4ed6-4b17-9b06-4f9c60514516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc45fce4-66f1-45cb-92a5-c9450292f083}, !- Handle
  {b3250bb5-4ed6-4b17-9b06-4f9c60514516}, !- Source Object
  3,                                      !- Outlet Port
  {322d73b8-1eae-4f2f-ae55-39da719b3b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6949e6d7-21b0-4e52-bbb1-c373b4a3197b}, !- Handle
  {322d73b8-1eae-4f2f-ae55-39da719b3b53}, !- Source Object
  3,                                      !- Outlet Port
  {6f152c12-5230-44e6-a2d5-224c97d4a654}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6310a6df-eec6-40d0-bd3f-8d2bd115cc8c}, !- Handle
  Node 162,                               !- Name
  {8487bc82-4bbc-4cbe-830f-ade25374445f}, !- Inlet Port
  {ae6fb8ed-a1df-444e-880e-58e52989e925}; !- Outlet Port

OS:Connection,
  {8487bc82-4bbc-4cbe-830f-ade25374445f}, !- Handle
  {04b34303-6e54-4cb0-a5c9-e2c69c8a0ad9}, !- Source Object
  4,                                      !- Outlet Port
  {6310a6df-eec6-40d0-bd3f-8d2bd115cc8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c489ddb9-d918-4a60-9b4d-b81d8b23891c}, !- Handle
  Node 163,                               !- Name
  {b8e33160-f8d7-4daa-b3a6-3d13127bcb30}, !- Inlet Port
  {1fa7a99a-889e-44ac-83c4-8055c1558cad}; !- Outlet Port

OS:Connection,
  {ae6fb8ed-a1df-444e-880e-58e52989e925}, !- Handle
  {6310a6df-eec6-40d0-bd3f-8d2bd115cc8c}, !- Source Object
  3,                                      !- Outlet Port
  {2ddd3f2f-c1ec-44b7-a932-88522088d050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8e33160-f8d7-4daa-b3a6-3d13127bcb30}, !- Handle
  {2ddd3f2f-c1ec-44b7-a932-88522088d050}, !- Source Object
  3,                                      !- Outlet Port
  {c489ddb9-d918-4a60-9b4d-b81d8b23891c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa7a99a-889e-44ac-83c4-8055c1558cad}, !- Handle
  {c489ddb9-d918-4a60-9b4d-b81d8b23891c}, !- Source Object
  3,                                      !- Outlet Port
  {6f152c12-5230-44e6-a2d5-224c97d4a654}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0c894daa-28b1-4959-80a1-03ca102a704a}, !- Handle
  Node 164,                               !- Name
  {e0147d2b-21dd-4912-8337-25714e1bb7d7}, !- Inlet Port
  {08908f0e-2912-4b74-98b5-28488393eacb}; !- Outlet Port

OS:Connection,
  {e0147d2b-21dd-4912-8337-25714e1bb7d7}, !- Handle
  {6f152c12-5230-44e6-a2d5-224c97d4a654}, !- Source Object
  2,                                      !- Outlet Port
  {0c894daa-28b1-4959-80a1-03ca102a704a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08908f0e-2912-4b74-98b5-28488393eacb}, !- Handle
  {0c894daa-28b1-4959-80a1-03ca102a704a}, !- Source Object
  3,                                      !- Outlet Port
  {fbe7461a-908f-4376-9deb-9dea442cf930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09718934-f9f6-49ea-be38-b0a64e136f15}, !- Handle
  {fbe7461a-908f-4376-9deb-9dea442cf930}, !- Source Object
  3,                                      !- Outlet Port
  {42adbbd2-80f2-4891-a0fa-4032bc0a5e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8ca736e-7a4f-4cde-aecf-8d14ae786428}, !- Handle
  Node 165,                               !- Name
  {595ecb24-5823-4d34-adad-a0a6cb4ff78a}, !- Inlet Port
  {9ce4b581-3572-442e-8fb6-911d4a66c667}; !- Outlet Port

OS:Connection,
  {3f55eb65-886d-4fa5-a112-98e6f7328b39}, !- Handle
  {666c2168-d513-468e-bb5a-18232f7bea0d}, !- Source Object
  3,                                      !- Outlet Port
  {5fd816af-d70c-4ce8-9549-b26d62ace793}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {595ecb24-5823-4d34-adad-a0a6cb4ff78a}, !- Handle
  {5fd816af-d70c-4ce8-9549-b26d62ace793}, !- Source Object
  18,                                     !- Outlet Port
  {a8ca736e-7a4f-4cde-aecf-8d14ae786428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ce4b581-3572-442e-8fb6-911d4a66c667}, !- Handle
  {a8ca736e-7a4f-4cde-aecf-8d14ae786428}, !- Source Object
  3,                                      !- Outlet Port
  {065cfb9a-a996-4b88-b3b7-1a46434cb3b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5c9f03a-41be-4185-9ba3-7a9420a9f411}, !- Handle
  Node 166,                               !- Name
  {58fa0f9f-6a05-41be-9117-ee3e472b17c5}, !- Inlet Port
  {1ab5096c-0128-4263-ad07-a41a2216a981}; !- Outlet Port

OS:Connection,
  {58fa0f9f-6a05-41be-9117-ee3e472b17c5}, !- Handle
  {38daa44b-cfcc-4dad-a80c-8fefd9e6444e}, !- Source Object
  4,                                      !- Outlet Port
  {c5c9f03a-41be-4185-9ba3-7a9420a9f411}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0d22bfc-4c49-4973-b943-e90080cd24e3}, !- Handle
  Node 167,                               !- Name
  {f26b717a-85b9-4ba8-aac6-4dae413494ab}, !- Inlet Port
  {d7f5724f-4b46-4bbd-a947-227db7080343}; !- Outlet Port

OS:Connection,
  {1ab5096c-0128-4263-ad07-a41a2216a981}, !- Handle
  {c5c9f03a-41be-4185-9ba3-7a9420a9f411}, !- Source Object
  3,                                      !- Outlet Port
  {8aa1494d-4c6b-40c3-81c2-6170edcab3b9}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {f26b717a-85b9-4ba8-aac6-4dae413494ab}, !- Handle
  {8aa1494d-4c6b-40c3-81c2-6170edcab3b9}, !- Source Object
  18,                                     !- Outlet Port
  {a0d22bfc-4c49-4973-b943-e90080cd24e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f5724f-4b46-4bbd-a947-227db7080343}, !- Handle
  {a0d22bfc-4c49-4973-b943-e90080cd24e3}, !- Source Object
  3,                                      !- Outlet Port
  {065cfb9a-a996-4b88-b3b7-1a46434cb3b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6fe68c5e-e3d2-4e7b-a9f2-fe6729d584e0}, !- Handle
  CW Temp,                                !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  {408c6463-acc9-4701-9f12-b77870a52247}; !- Default Day Schedule Name

OS:Schedule:Day,
  {408c6463-acc9-4701-9f12-b77870a52247}, !- Handle
  Schedule Day 4,                         !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Handle
  TEMPERATURE 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8fe41197-17fd-4308-87f7-ff00c2e82035}, !- Handle
  wkdCW Temp,                             !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {544e60cc-9dc0-4221-9a1d-7b0686d4f63e}, !- Handle
  satCW Temp,                             !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {073d05cc-ceb6-4157-b0ef-5aff689049b5}, !- Handle
  sunCW Temp,                             !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {028f9d3c-a614-4310-ab2e-c42da7f79880}, !- Handle
  wkdCW Temp rule,                        !- Name
  {6fe68c5e-e3d2-4e7b-a9f2-fe6729d584e0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {91996dc6-f733-4d47-ad45-d97cd0f05414}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91996dc6-f733-4d47-ad45-d97cd0f05414}, !- Handle
  wkdCW Temp 1,                           !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {e34be035-3169-494d-bde0-c671ad69b6d8}, !- Handle
  satCW Temprule,                         !- Name
  {6fe68c5e-e3d2-4e7b-a9f2-fe6729d584e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f008810a-d20f-4a6d-8d83-5180ea3725c6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f008810a-d20f-4a6d-8d83-5180ea3725c6}, !- Handle
  satCW Temp 1,                           !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {c603f491-9826-44fa-b053-0303ced60afb}, !- Handle
  sunCW Temprule,                         !- Name
  {6fe68c5e-e3d2-4e7b-a9f2-fe6729d584e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2a0737c-c43e-4415-918d-dc8e6e715ec5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2a0737c-c43e-4415-918d-dc8e6e715ec5}, !- Handle
  sunCW Temp 1,                           !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {9539efc1-1e16-446a-83d0-e6de151a79c8}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {6fe68c5e-e3d2-4e7b-a9f2-fe6729d584e0}, !- Schedule Name
  {42adbbd2-80f2-4891-a0fa-4032bc0a5e64}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {3fd5bef1-c472-49fc-9a73-bd59b120e210}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {0b03ab49-2c73-40a8-b708-e8b0006a3e64}, !- Availability Schedule
  {4d6f082d-0ddc-4078-bdcd-d6cdc142a4ee}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1ffa5c12-7297-4863-8c4c-7f27ad5ff3ef}, !- Supply Side Inlet Node Name
  {296e6fc4-6b90-498c-b6b6-38c6269fb35c}, !- Demand Side Outlet Node Name
  {b356b678-29e4-4860-b538-7c0a597ba8d0}, !- Demand Side Inlet Node A
  {28fc7617-4ae2-4d48-87b3-5331c0c0c6a5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f18e9ea1-893a-4de4-9205-f5502c14eea7}, !- Demand Mixer Name
  {f436c967-4624-4ba4-908a-ff7af64ea529}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {860e7b80-c119-4102-aaf2-4ced4341c265}, !- Handle
  Node 168,                               !- Name
  {1ffa5c12-7297-4863-8c4c-7f27ad5ff3ef}, !- Inlet Port
  {89e7a477-fc39-4135-acc7-9930f351b085}; !- Outlet Port

OS:Node,
  {c0747c2d-f0f4-4802-b031-27abda6838bf}, !- Handle
  Node 169,                               !- Name
  {7d6c1dd1-b563-46c5-be11-f99a184789f1}, !- Inlet Port
  {28fc7617-4ae2-4d48-87b3-5331c0c0c6a5}; !- Outlet Port

OS:Connection,
  {1ffa5c12-7297-4863-8c4c-7f27ad5ff3ef}, !- Handle
  {3fd5bef1-c472-49fc-9a73-bd59b120e210}, !- Source Object
  9,                                      !- Outlet Port
  {860e7b80-c119-4102-aaf2-4ced4341c265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28fc7617-4ae2-4d48-87b3-5331c0c0c6a5}, !- Handle
  {c0747c2d-f0f4-4802-b031-27abda6838bf}, !- Source Object
  3,                                      !- Outlet Port
  {3fd5bef1-c472-49fc-9a73-bd59b120e210}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {47c232da-78eb-4455-81fc-00181340c0f7}, !- Handle
  Node 170,                               !- Name
  {b356b678-29e4-4860-b538-7c0a597ba8d0}, !- Inlet Port
  {53ab847a-10a0-4b5b-8ab6-186f1db6009f}; !- Outlet Port

OS:Node,
  {d5ef5f29-8e89-4f59-a42a-dff8640c627e}, !- Handle
  Node 171,                               !- Name
  {ed0ca018-f629-4723-b3cd-193e9bed4576}, !- Inlet Port
  {296e6fc4-6b90-498c-b6b6-38c6269fb35c}; !- Outlet Port

OS:Node,
  {9c79a9ad-86e7-491c-a208-f2e0a1fb6b7c}, !- Handle
  Node 172,                               !- Name
  {d9fc6199-4939-4345-8175-33322961d586}, !- Inlet Port
  {500d3ca1-9cc0-4dda-8109-99a7dc01d973}; !- Outlet Port

OS:Connection,
  {b356b678-29e4-4860-b538-7c0a597ba8d0}, !- Handle
  {3fd5bef1-c472-49fc-9a73-bd59b120e210}, !- Source Object
  11,                                     !- Outlet Port
  {47c232da-78eb-4455-81fc-00181340c0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296e6fc4-6b90-498c-b6b6-38c6269fb35c}, !- Handle
  {d5ef5f29-8e89-4f59-a42a-dff8640c627e}, !- Source Object
  3,                                      !- Outlet Port
  {3fd5bef1-c472-49fc-9a73-bd59b120e210}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f436c967-4624-4ba4-908a-ff7af64ea529}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {53ab847a-10a0-4b5b-8ab6-186f1db6009f}, !- Inlet Node Name
  {cd32353a-9114-41a4-8801-a3d3e4e8260a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f18e9ea1-893a-4de4-9205-f5502c14eea7}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {ed0ca018-f629-4723-b3cd-193e9bed4576}, !- Outlet Node Name
  {e81c7d01-79d4-4c6e-a3e7-b2e224f5ddb0}; !- Inlet Node Name 1

OS:Connection,
  {53ab847a-10a0-4b5b-8ab6-186f1db6009f}, !- Handle
  {47c232da-78eb-4455-81fc-00181340c0f7}, !- Source Object
  3,                                      !- Outlet Port
  {f436c967-4624-4ba4-908a-ff7af64ea529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed0ca018-f629-4723-b3cd-193e9bed4576}, !- Handle
  {f18e9ea1-893a-4de4-9205-f5502c14eea7}, !- Source Object
  2,                                      !- Outlet Port
  {d5ef5f29-8e89-4f59-a42a-dff8640c627e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ea0774a2-a5e0-46ed-b9ca-4937aee46926}, !- Handle
  {3fd5bef1-c472-49fc-9a73-bd59b120e210}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4d6f082d-0ddc-4078-bdcd-d6cdc142a4ee}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {37983b64-a6f6-48a0-a275-148ebec67df8}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {86e245eb-4ff1-4d7d-bb04-10bc6b7d8190}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a3ca1272-370e-4916-b004-adc1196c8af8}, !- Air Inlet Node Name
  {7d6c1dd1-b563-46c5-be11-f99a184789f1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {7f696af8-593f-43b2-aefd-a8e7868127db}, !- Handle
  Sys6 Return Fan,                        !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {89e7a477-fc39-4135-acc7-9930f351b085}, !- Air Inlet Node Name
  {dbd43346-4904-4c20-9cc3-be1c6f927bb8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {621ff1b4-614e-4b6d-b004-0030301d4c98}, !- Handle
  Coil Heating Electric 10,               !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e90470b4-10ce-4d01-9a76-a0cf3bf85329}, !- Air Inlet Node Name
  {437e732d-d752-4a9a-ac23-07f8ff021ed8}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {154d052d-2fcc-4079-84f4-d5b359bb2daf}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {46a2c735-16cb-4f87-814b-3f6514d29d25}, !- Water Inlet Node Name
  {b4ef2c0f-1ce1-4315-b9ee-4656ed4a05ec}, !- Water Outlet Node Name
  {8898ef4b-5cc4-4ea1-8148-f4debea124fe}, !- Air Inlet Node Name
  {87b4da90-99fb-44f4-852e-29a4f469bd54}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {b9d3eb63-981e-4152-bbf9-648256dc8953}, !- Handle
  Node 173,                               !- Name
  {b4ef2c0f-1ce1-4315-b9ee-4656ed4a05ec}, !- Inlet Port
  {ada3180a-9443-42f9-9164-8066eb44f9e3}; !- Outlet Port

OS:Connection,
  {46a2c735-16cb-4f87-814b-3f6514d29d25}, !- Handle
  {36ca07e9-d4ab-46ef-8f9a-5bae07867bd9}, !- Source Object
  3,                                      !- Outlet Port
  {154d052d-2fcc-4079-84f4-d5b359bb2daf}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b4ef2c0f-1ce1-4315-b9ee-4656ed4a05ec}, !- Handle
  {154d052d-2fcc-4079-84f4-d5b359bb2daf}, !- Source Object
  11,                                     !- Outlet Port
  {b9d3eb63-981e-4152-bbf9-648256dc8953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada3180a-9443-42f9-9164-8066eb44f9e3}, !- Handle
  {b9d3eb63-981e-4152-bbf9-648256dc8953}, !- Source Object
  3,                                      !- Outlet Port
  {2187098e-d659-4511-ba66-5f0d889fa19d}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {01711f0e-d1af-4a0b-847f-4f7afa779d53}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b03ab49-2c73-40a8-b708-e8b0006a3e64}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1d35c54d-ff2e-40a1-8c9e-38f6cbd63b4d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1d35c54d-ff2e-40a1-8c9e-38f6cbd63b4d}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {46e59b28-8c33-44cd-bad7-dc7a90160ce9}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {01711f0e-d1af-4a0b-847f-4f7afa779d53}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a3c4d6c6-6905-494e-86fd-2acbce9d10c2}, !- Mixed Air Node Name
  {588e91e3-6733-4925-843b-731649792a1d}, !- Outdoor Air Stream Node Name
  {72feb037-e370-45b0-9f7c-e0ee3ec0e799}, !- Relief Air Stream Node Name
  {273e3d66-a2ad-4691-b46c-2d5e8785a8f0}; !- Return Air Stream Node Name

OS:Node,
  {5c8f5c60-bb25-40b1-9513-aa5fc437b46f}, !- Handle
  Node 174,                               !- Name
  ,                                       !- Inlet Port
  {588e91e3-6733-4925-843b-731649792a1d}; !- Outlet Port

OS:Connection,
  {588e91e3-6733-4925-843b-731649792a1d}, !- Handle
  {5c8f5c60-bb25-40b1-9513-aa5fc437b46f}, !- Source Object
  3,                                      !- Outlet Port
  {46e59b28-8c33-44cd-bad7-dc7a90160ce9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6adeabcc-11a2-4279-921c-b4e075c1bb12}, !- Handle
  Node 175,                               !- Name
  {72feb037-e370-45b0-9f7c-e0ee3ec0e799}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72feb037-e370-45b0-9f7c-e0ee3ec0e799}, !- Handle
  {46e59b28-8c33-44cd-bad7-dc7a90160ce9}, !- Source Object
  7,                                      !- Outlet Port
  {6adeabcc-11a2-4279-921c-b4e075c1bb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d6c1dd1-b563-46c5-be11-f99a184789f1}, !- Handle
  {86e245eb-4ff1-4d7d-bb04-10bc6b7d8190}, !- Source Object
  17,                                     !- Outlet Port
  {c0747c2d-f0f4-4802-b031-27abda6838bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a46ea57-1eff-454a-8a01-b9254410d7c5}, !- Handle
  Node 176,                               !- Name
  {437e732d-d752-4a9a-ac23-07f8ff021ed8}, !- Inlet Port
  {a3ca1272-370e-4916-b004-adc1196c8af8}; !- Outlet Port

OS:Connection,
  {437e732d-d752-4a9a-ac23-07f8ff021ed8}, !- Handle
  {621ff1b4-614e-4b6d-b004-0030301d4c98}, !- Source Object
  6,                                      !- Outlet Port
  {5a46ea57-1eff-454a-8a01-b9254410d7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3ca1272-370e-4916-b004-adc1196c8af8}, !- Handle
  {5a46ea57-1eff-454a-8a01-b9254410d7c5}, !- Source Object
  3,                                      !- Outlet Port
  {86e245eb-4ff1-4d7d-bb04-10bc6b7d8190}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {a57f22ed-159c-48f6-8dc5-6927f22d95c5}, !- Handle
  Node 177,                               !- Name
  {87b4da90-99fb-44f4-852e-29a4f469bd54}, !- Inlet Port
  {e90470b4-10ce-4d01-9a76-a0cf3bf85329}; !- Outlet Port

OS:Connection,
  {87b4da90-99fb-44f4-852e-29a4f469bd54}, !- Handle
  {154d052d-2fcc-4079-84f4-d5b359bb2daf}, !- Source Object
  13,                                     !- Outlet Port
  {a57f22ed-159c-48f6-8dc5-6927f22d95c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e90470b4-10ce-4d01-9a76-a0cf3bf85329}, !- Handle
  {a57f22ed-159c-48f6-8dc5-6927f22d95c5}, !- Source Object
  3,                                      !- Outlet Port
  {621ff1b4-614e-4b6d-b004-0030301d4c98}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {69ba76dc-a29d-41d1-9ad4-7f5ba22ce36a}, !- Handle
  Controller Water Coil 1,                !- Name
  {154d052d-2fcc-4079-84f4-d5b359bb2daf}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {540c57fa-5d82-468d-9320-88a73dc04b30}, !- Handle
  Node 178,                               !- Name
  {a3c4d6c6-6905-494e-86fd-2acbce9d10c2}, !- Inlet Port
  {8898ef4b-5cc4-4ea1-8148-f4debea124fe}; !- Outlet Port

OS:Connection,
  {a3c4d6c6-6905-494e-86fd-2acbce9d10c2}, !- Handle
  {46e59b28-8c33-44cd-bad7-dc7a90160ce9}, !- Source Object
  5,                                      !- Outlet Port
  {540c57fa-5d82-468d-9320-88a73dc04b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8898ef4b-5cc4-4ea1-8148-f4debea124fe}, !- Handle
  {540c57fa-5d82-468d-9320-88a73dc04b30}, !- Source Object
  3,                                      !- Outlet Port
  {154d052d-2fcc-4079-84f4-d5b359bb2daf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d80abedb-c763-40d1-af26-2eeea14ed428}, !- Handle
  Node 179,                               !- Name
  {dbd43346-4904-4c20-9cc3-be1c6f927bb8}, !- Inlet Port
  {273e3d66-a2ad-4691-b46c-2d5e8785a8f0}; !- Outlet Port

OS:Connection,
  {89e7a477-fc39-4135-acc7-9930f351b085}, !- Handle
  {860e7b80-c119-4102-aaf2-4ced4341c265}, !- Source Object
  3,                                      !- Outlet Port
  {7f696af8-593f-43b2-aefd-a8e7868127db}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {dbd43346-4904-4c20-9cc3-be1c6f927bb8}, !- Handle
  {7f696af8-593f-43b2-aefd-a8e7868127db}, !- Source Object
  17,                                     !- Outlet Port
  {d80abedb-c763-40d1-af26-2eeea14ed428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273e3d66-a2ad-4691-b46c-2d5e8785a8f0}, !- Handle
  {d80abedb-c763-40d1-af26-2eeea14ed428}, !- Source Object
  3,                                      !- Outlet Port
  {46e59b28-8c33-44cd-bad7-dc7a90160ce9}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {49fed8c3-d1e5-493e-b673-521e792ed3d4}, !- Handle
  Supply Air Temp,                        !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  {810b052e-4583-4184-a276-c0032c8e8ab8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {810b052e-4583-4184-a276-c0032c8e8ab8}, !- Handle
  Supply Air Temp Default,                !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7d4bef50-6464-43ae-af1b-50a58e0361e8}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {49fed8c3-d1e5-493e-b673-521e792ed3d4}, !- Schedule Name
  {c0747c2d-f0f4-4802-b031-27abda6838bf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {ad03928d-4cc7-4f69-99c2-74d470b17c5a}, !- Handle
  Coil Heating Electric 11,               !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e0da286a-cf1d-4203-81ae-fe916889cc92}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7fe5fa81-83c8-4549-8fb4-e28bb8ef0f94}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  {f4f7c16a-5eca-456d-bd58-dc5f38d55c94}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ad03928d-4cc7-4f69-99c2-74d470b17c5a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d9fc6199-4939-4345-8175-33322961d586}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dc45c122-af2c-4dac-bf5d-eb19c3096616}, !- Handle
  Node 180,                               !- Name
  {3d118be6-f456-4d98-9372-f84b34d9fc7d}, !- Inlet Port
  {e81c7d01-79d4-4c6e-a3e7-b2e224f5ddb0}; !- Outlet Port

OS:Connection,
  {500d3ca1-9cc0-4dda-8109-99a7dc01d973}, !- Handle
  {9c79a9ad-86e7-491c-a208-f2e0a1fb6b7c}, !- Source Object
  3,                                      !- Outlet Port
  {7c6caadf-2bfb-4368-8181-1549a51ce999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d118be6-f456-4d98-9372-f84b34d9fc7d}, !- Handle
  {315f854e-ea2d-46a1-a684-4f47ef8cb45b}, !- Source Object
  2,                                      !- Outlet Port
  {dc45c122-af2c-4dac-bf5d-eb19c3096616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81c7d01-79d4-4c6e-a3e7-b2e224f5ddb0}, !- Handle
  {dc45c122-af2c-4dac-bf5d-eb19c3096616}, !- Source Object
  3,                                      !- Outlet Port
  {f18e9ea1-893a-4de4-9205-f5502c14eea7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a97cd4f2-f10c-46b9-830a-62259bb904cc}, !- Handle
  Node 181,                               !- Name
  {cd32353a-9114-41a4-8801-a3d3e4e8260a}, !- Inlet Port
  {f4f7c16a-5eca-456d-bd58-dc5f38d55c94}; !- Outlet Port

OS:Connection,
  {cd32353a-9114-41a4-8801-a3d3e4e8260a}, !- Handle
  {f436c967-4624-4ba4-908a-ff7af64ea529}, !- Source Object
  3,                                      !- Outlet Port
  {a97cd4f2-f10c-46b9-830a-62259bb904cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f7c16a-5eca-456d-bd58-dc5f38d55c94}, !- Handle
  {a97cd4f2-f10c-46b9-830a-62259bb904cc}, !- Source Object
  3,                                      !- Outlet Port
  {7fe5fa81-83c8-4549-8fb4-e28bb8ef0f94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9fc6199-4939-4345-8175-33322961d586}, !- Handle
  {7fe5fa81-83c8-4549-8fb4-e28bb8ef0f94}, !- Source Object
  12,                                     !- Outlet Port
  {9c79a9ad-86e7-491c-a208-f2e0a1fb6b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f9619f26-a843-494a-b9a2-4996577e3113}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1, !- Name
  ,                                       !- Controller List Name
  {ae3256f1-4575-4fb3-8529-0a137c6bf97f}, !- Availability Schedule
  {80087015-6a4c-4d65-9665-ba15e34a8717}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {531fdcd3-a47d-4569-b33d-ef7530e5d3d0}, !- Supply Side Inlet Node Name
  {508e567f-7c08-4934-bd74-4f4d2cb8e51c}, !- Demand Side Outlet Node Name
  {da14bc0b-b73b-4f2e-9003-b5cfeb7ad17f}, !- Demand Side Inlet Node A
  {d6dc84b4-8c61-4707-9a94-d959f6b7f303}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {73636054-4a97-4fe8-9eae-c40239845a8b}, !- Demand Mixer Name
  {4a29f871-60da-4f4f-b987-0fd7d4c796a1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a7ada5f9-5fd1-42f0-9cb6-9c0ad04681f7}, !- Handle
  Node 182,                               !- Name
  {531fdcd3-a47d-4569-b33d-ef7530e5d3d0}, !- Inlet Port
  {f8bc580f-bcd7-4747-92b2-e971ff1b6c5f}; !- Outlet Port

OS:Node,
  {9499f77e-0547-429d-aaa5-882bc5463600}, !- Handle
  Node 183,                               !- Name
  {1851599b-b683-4ef0-ba83-c99281672b49}, !- Inlet Port
  {d6dc84b4-8c61-4707-9a94-d959f6b7f303}; !- Outlet Port

OS:Connection,
  {531fdcd3-a47d-4569-b33d-ef7530e5d3d0}, !- Handle
  {f9619f26-a843-494a-b9a2-4996577e3113}, !- Source Object
  9,                                      !- Outlet Port
  {a7ada5f9-5fd1-42f0-9cb6-9c0ad04681f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6dc84b4-8c61-4707-9a94-d959f6b7f303}, !- Handle
  {9499f77e-0547-429d-aaa5-882bc5463600}, !- Source Object
  3,                                      !- Outlet Port
  {f9619f26-a843-494a-b9a2-4996577e3113}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {15808830-89b3-4a58-9a24-7143270f4e99}, !- Handle
  Node 184,                               !- Name
  {da14bc0b-b73b-4f2e-9003-b5cfeb7ad17f}, !- Inlet Port
  {feeeb5b3-ff11-41c1-8dcf-0e3dc856f44e}; !- Outlet Port

OS:Node,
  {61235589-cffe-4914-aa60-3bedb4783e78}, !- Handle
  Node 185,                               !- Name
  {ac2ffddb-ec33-476a-b475-94f277bd1882}, !- Inlet Port
  {508e567f-7c08-4934-bd74-4f4d2cb8e51c}; !- Outlet Port

OS:Node,
  {98b0533d-2936-4d23-808b-c2414fc14686}, !- Handle
  Node 186,                               !- Name
  {736486eb-e1f6-4d14-a039-61e406e00fea}, !- Inlet Port
  {e6aa0090-45be-41e9-8c68-bdb60bce67fa}; !- Outlet Port

OS:Connection,
  {da14bc0b-b73b-4f2e-9003-b5cfeb7ad17f}, !- Handle
  {f9619f26-a843-494a-b9a2-4996577e3113}, !- Source Object
  11,                                     !- Outlet Port
  {15808830-89b3-4a58-9a24-7143270f4e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {508e567f-7c08-4934-bd74-4f4d2cb8e51c}, !- Handle
  {61235589-cffe-4914-aa60-3bedb4783e78}, !- Source Object
  3,                                      !- Outlet Port
  {f9619f26-a843-494a-b9a2-4996577e3113}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4a29f871-60da-4f4f-b987-0fd7d4c796a1}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {feeeb5b3-ff11-41c1-8dcf-0e3dc856f44e}, !- Inlet Node Name
  {b54fdaab-c706-4dfc-8978-f16f298038fa}, !- Outlet Node Name 1
  {06564486-2886-4287-a928-8fcffcf2a0f7}, !- Outlet Node Name 2
  {ba2c8a77-7be0-4308-9a6e-39e4cb761d05}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {73636054-4a97-4fe8-9eae-c40239845a8b}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {ac2ffddb-ec33-476a-b475-94f277bd1882}, !- Outlet Node Name
  {2c6c078f-433b-4ee0-a033-6b6ced076fcb}, !- Inlet Node Name 1
  {a019011b-eaab-44e6-a4ce-1741591b0955}, !- Inlet Node Name 2
  {b5a9ce7c-c982-42df-a1c1-a2a2045f90df}; !- Inlet Node Name 3

OS:Connection,
  {feeeb5b3-ff11-41c1-8dcf-0e3dc856f44e}, !- Handle
  {15808830-89b3-4a58-9a24-7143270f4e99}, !- Source Object
  3,                                      !- Outlet Port
  {4a29f871-60da-4f4f-b987-0fd7d4c796a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac2ffddb-ec33-476a-b475-94f277bd1882}, !- Handle
  {73636054-4a97-4fe8-9eae-c40239845a8b}, !- Source Object
  2,                                      !- Outlet Port
  {61235589-cffe-4914-aa60-3bedb4783e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eedf114f-98b9-4196-bf26-16824609f348}, !- Handle
  {f9619f26-a843-494a-b9a2-4996577e3113}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {80087015-6a4c-4d65-9665-ba15e34a8717}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {63002d1e-23bd-41fe-9b8b-cbd62fb6b08f}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {770e5567-02eb-4ee9-bea9-33e9814031a9}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {844b5f57-5b23-496c-9174-1925bcb83b53}, !- Air Inlet Node Name
  {1851599b-b683-4ef0-ba83-c99281672b49}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {41b09d93-29ae-43a0-9597-543a461e1fc4}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f8bc580f-bcd7-4747-92b2-e971ff1b6c5f}, !- Air Inlet Node Name
  {9633a595-d2d6-49a7-a55b-2e2cc4b6994d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2e6556bd-550e-427b-bae3-e124c9492847}, !- Handle
  Coil Heating Electric 12,               !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5c0ae267-ce80-4cdf-9c47-a097e6fb52d0}, !- Air Inlet Node Name
  {c3272771-57a8-4e3d-a501-1338e63e11ab}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {907e9a0d-f1da-4ddb-b749-e6b2a428d553}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b15ecb70-b5ce-454b-ac35-d2c7cafc4509}, !- Water Inlet Node Name
  {fe69b4e7-2e7c-4ca5-a1c2-cc0b28e0e626}, !- Water Outlet Node Name
  {13553fd7-09e7-4a4a-adbb-719ddc4e5e6d}, !- Air Inlet Node Name
  {b22c7d6b-dd54-4edf-9fc3-f0cf96561757}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {9ee02ed8-03ef-41b0-9d6b-8d2d68e34ae8}, !- Handle
  Node 187,                               !- Name
  {09b30591-6573-458c-8a7a-7c1ad471fc55}, !- Inlet Port
  {b15ecb70-b5ce-454b-ac35-d2c7cafc4509}; !- Outlet Port

OS:Connection,
  {09b30591-6573-458c-8a7a-7c1ad471fc55}, !- Handle
  {0c9fa0a1-00e5-4613-8cea-f81d9132d127}, !- Source Object
  4,                                      !- Outlet Port
  {9ee02ed8-03ef-41b0-9d6b-8d2d68e34ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d143b4de-bb48-4f92-9750-3308887ca43d}, !- Handle
  Node 188,                               !- Name
  {fe69b4e7-2e7c-4ca5-a1c2-cc0b28e0e626}, !- Inlet Port
  {3e5f93a0-ff4a-41d1-902c-06bf34e7abf8}; !- Outlet Port

OS:Connection,
  {b15ecb70-b5ce-454b-ac35-d2c7cafc4509}, !- Handle
  {9ee02ed8-03ef-41b0-9d6b-8d2d68e34ae8}, !- Source Object
  3,                                      !- Outlet Port
  {907e9a0d-f1da-4ddb-b749-e6b2a428d553}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fe69b4e7-2e7c-4ca5-a1c2-cc0b28e0e626}, !- Handle
  {907e9a0d-f1da-4ddb-b749-e6b2a428d553}, !- Source Object
  11,                                     !- Outlet Port
  {d143b4de-bb48-4f92-9750-3308887ca43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5f93a0-ff4a-41d1-902c-06bf34e7abf8}, !- Handle
  {d143b4de-bb48-4f92-9750-3308887ca43d}, !- Source Object
  3,                                      !- Outlet Port
  {2187098e-d659-4511-ba66-5f0d889fa19d}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3a648809-4cf6-4f6c-94f4-96f8c11dff6e}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ae3256f1-4575-4fb3-8529-0a137c6bf97f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c3e5d641-a454-4539-a505-5115b5edb6ef}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c3e5d641-a454-4539-a505-5115b5edb6ef}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d51152f7-5f14-4daa-9a48-e780c821cf70}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {3a648809-4cf6-4f6c-94f4-96f8c11dff6e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0001397e-7560-40f4-a7f7-9b8a9cb64c95}, !- Mixed Air Node Name
  {dbe83d6f-a599-4755-8e11-ac832ec7c211}, !- Outdoor Air Stream Node Name
  {b456d5b5-0573-45ce-a2b5-ba4e6f6a891f}, !- Relief Air Stream Node Name
  {e0fbb668-6366-4af9-b91d-2ebfdb593729}; !- Return Air Stream Node Name

OS:Node,
  {4071310c-d3c2-42bd-888d-856f9ef3185c}, !- Handle
  Node 189,                               !- Name
  ,                                       !- Inlet Port
  {dbe83d6f-a599-4755-8e11-ac832ec7c211}; !- Outlet Port

OS:Connection,
  {dbe83d6f-a599-4755-8e11-ac832ec7c211}, !- Handle
  {4071310c-d3c2-42bd-888d-856f9ef3185c}, !- Source Object
  3,                                      !- Outlet Port
  {d51152f7-5f14-4daa-9a48-e780c821cf70}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7af1fb69-ba2c-4579-8f42-99ca56d83421}, !- Handle
  Node 190,                               !- Name
  {b456d5b5-0573-45ce-a2b5-ba4e6f6a891f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b456d5b5-0573-45ce-a2b5-ba4e6f6a891f}, !- Handle
  {d51152f7-5f14-4daa-9a48-e780c821cf70}, !- Source Object
  7,                                      !- Outlet Port
  {7af1fb69-ba2c-4579-8f42-99ca56d83421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1851599b-b683-4ef0-ba83-c99281672b49}, !- Handle
  {770e5567-02eb-4ee9-bea9-33e9814031a9}, !- Source Object
  17,                                     !- Outlet Port
  {9499f77e-0547-429d-aaa5-882bc5463600}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4d65c2c-e518-489e-8f7d-685e73f2c3ae}, !- Handle
  Node 191,                               !- Name
  {c3272771-57a8-4e3d-a501-1338e63e11ab}, !- Inlet Port
  {844b5f57-5b23-496c-9174-1925bcb83b53}; !- Outlet Port

OS:Connection,
  {c3272771-57a8-4e3d-a501-1338e63e11ab}, !- Handle
  {2e6556bd-550e-427b-bae3-e124c9492847}, !- Source Object
  6,                                      !- Outlet Port
  {f4d65c2c-e518-489e-8f7d-685e73f2c3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {844b5f57-5b23-496c-9174-1925bcb83b53}, !- Handle
  {f4d65c2c-e518-489e-8f7d-685e73f2c3ae}, !- Source Object
  3,                                      !- Outlet Port
  {770e5567-02eb-4ee9-bea9-33e9814031a9}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {181ba747-ea71-45fc-b202-f157337fdeac}, !- Handle
  Node 192,                               !- Name
  {b22c7d6b-dd54-4edf-9fc3-f0cf96561757}, !- Inlet Port
  {5c0ae267-ce80-4cdf-9c47-a097e6fb52d0}; !- Outlet Port

OS:Connection,
  {b22c7d6b-dd54-4edf-9fc3-f0cf96561757}, !- Handle
  {907e9a0d-f1da-4ddb-b749-e6b2a428d553}, !- Source Object
  13,                                     !- Outlet Port
  {181ba747-ea71-45fc-b202-f157337fdeac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c0ae267-ce80-4cdf-9c47-a097e6fb52d0}, !- Handle
  {181ba747-ea71-45fc-b202-f157337fdeac}, !- Source Object
  3,                                      !- Outlet Port
  {2e6556bd-550e-427b-bae3-e124c9492847}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1efca068-0326-4d31-975c-05bbe900969f}, !- Handle
  Controller Water Coil 2,                !- Name
  {907e9a0d-f1da-4ddb-b749-e6b2a428d553}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4a9dbda5-b0b8-4cff-b691-814b14e1f3d2}, !- Handle
  Node 193,                               !- Name
  {0001397e-7560-40f4-a7f7-9b8a9cb64c95}, !- Inlet Port
  {13553fd7-09e7-4a4a-adbb-719ddc4e5e6d}; !- Outlet Port

OS:Connection,
  {0001397e-7560-40f4-a7f7-9b8a9cb64c95}, !- Handle
  {d51152f7-5f14-4daa-9a48-e780c821cf70}, !- Source Object
  5,                                      !- Outlet Port
  {4a9dbda5-b0b8-4cff-b691-814b14e1f3d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13553fd7-09e7-4a4a-adbb-719ddc4e5e6d}, !- Handle
  {4a9dbda5-b0b8-4cff-b691-814b14e1f3d2}, !- Source Object
  3,                                      !- Outlet Port
  {907e9a0d-f1da-4ddb-b749-e6b2a428d553}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bf777184-df83-4d9b-a676-6b6c4e6df2e8}, !- Handle
  Node 194,                               !- Name
  {9633a595-d2d6-49a7-a55b-2e2cc4b6994d}, !- Inlet Port
  {e0fbb668-6366-4af9-b91d-2ebfdb593729}; !- Outlet Port

OS:Connection,
  {f8bc580f-bcd7-4747-92b2-e971ff1b6c5f}, !- Handle
  {a7ada5f9-5fd1-42f0-9cb6-9c0ad04681f7}, !- Source Object
  3,                                      !- Outlet Port
  {41b09d93-29ae-43a0-9597-543a461e1fc4}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {9633a595-d2d6-49a7-a55b-2e2cc4b6994d}, !- Handle
  {41b09d93-29ae-43a0-9597-543a461e1fc4}, !- Source Object
  17,                                     !- Outlet Port
  {bf777184-df83-4d9b-a676-6b6c4e6df2e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0fbb668-6366-4af9-b91d-2ebfdb593729}, !- Handle
  {bf777184-df83-4d9b-a676-6b6c4e6df2e8}, !- Source Object
  3,                                      !- Outlet Port
  {d51152f7-5f14-4daa-9a48-e780c821cf70}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f8fa6d17-c57b-4033-8a75-1b1be1fbd8ef}, !- Handle
  Supply Air Temp 1,                      !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  {5f6bd4ec-a27e-41ed-b772-01d420285bae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f6bd4ec-a27e-41ed-b772-01d420285bae}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c287521f-6da9-40e8-b9f8-4d72ab25ab27}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {f8fa6d17-c57b-4033-8a75-1b1be1fbd8ef}, !- Schedule Name
  {9499f77e-0547-429d-aaa5-882bc5463600}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {6c45e519-f105-4a15-868f-9a34f6fe4678}, !- Handle
  Coil Heating Electric 13,               !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {48809d0f-0e95-4bcd-93d5-6a776ed77084}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {55552186-33fb-496a-b250-ff7ef2b81f06}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  {df87cffc-b207-482b-bcf8-0ad52abc3457}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.9,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6c45e519-f105-4a15-868f-9a34f6fe4678}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {736486eb-e1f6-4d14-a039-61e406e00fea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a0364bfb-a861-4f4d-976f-70fee494b511}, !- Handle
  Node 195,                               !- Name
  {cf2a525e-0e88-49c8-adc0-dfbb7cd618ec}, !- Inlet Port
  {2c6c078f-433b-4ee0-a033-6b6ced076fcb}; !- Outlet Port

OS:Connection,
  {e6aa0090-45be-41e9-8c68-bdb60bce67fa}, !- Handle
  {98b0533d-2936-4d23-808b-c2414fc14686}, !- Source Object
  3,                                      !- Outlet Port
  {7f1c9f97-e991-4517-b542-b43cda040755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf2a525e-0e88-49c8-adc0-dfbb7cd618ec}, !- Handle
  {dc993620-922b-44b5-a126-dd0ad44c354f}, !- Source Object
  2,                                      !- Outlet Port
  {a0364bfb-a861-4f4d-976f-70fee494b511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c6c078f-433b-4ee0-a033-6b6ced076fcb}, !- Handle
  {a0364bfb-a861-4f4d-976f-70fee494b511}, !- Source Object
  3,                                      !- Outlet Port
  {73636054-4a97-4fe8-9eae-c40239845a8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce86d8d6-050c-4345-9ab7-f75c3f3a445f}, !- Handle
  Node 196,                               !- Name
  {b54fdaab-c706-4dfc-8978-f16f298038fa}, !- Inlet Port
  {df87cffc-b207-482b-bcf8-0ad52abc3457}; !- Outlet Port

OS:Connection,
  {b54fdaab-c706-4dfc-8978-f16f298038fa}, !- Handle
  {4a29f871-60da-4f4f-b987-0fd7d4c796a1}, !- Source Object
  3,                                      !- Outlet Port
  {ce86d8d6-050c-4345-9ab7-f75c3f3a445f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df87cffc-b207-482b-bcf8-0ad52abc3457}, !- Handle
  {ce86d8d6-050c-4345-9ab7-f75c3f3a445f}, !- Source Object
  3,                                      !- Outlet Port
  {55552186-33fb-496a-b250-ff7ef2b81f06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {736486eb-e1f6-4d14-a039-61e406e00fea}, !- Handle
  {55552186-33fb-496a-b250-ff7ef2b81f06}, !- Source Object
  12,                                     !- Outlet Port
  {98b0533d-2936-4d23-808b-c2414fc14686}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cbb6a4e1-e3f5-4696-8553-62086cb64f40}, !- Handle
  Coil Heating Electric 14,               !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {289ec8fb-3db5-4be5-979d-ead9eaaea17f}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6fa047d6-ef7f-4179-9b00-ee7d473edef9}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  {bd15a69b-4cb5-4d93-80ec-24faa6c4a6ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cbb6a4e1-e3f5-4696-8553-62086cb64f40}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c8678f4-87ee-47fe-86c9-9f82e65fc58b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2e69581c-c892-4103-81e1-04e3ec6b2559}, !- Handle
  Node 197,                               !- Name
  {9c8678f4-87ee-47fe-86c9-9f82e65fc58b}, !- Inlet Port
  {e972271c-b123-43f6-8dce-babb66551fcf}; !- Outlet Port

OS:Node,
  {56b075f4-043c-420d-bbef-0561514da133}, !- Handle
  Node 198,                               !- Name
  {3f0f5fd4-2277-47fc-828b-9ba056dd31e5}, !- Inlet Port
  {a019011b-eaab-44e6-a4ce-1741591b0955}; !- Outlet Port

OS:Connection,
  {e972271c-b123-43f6-8dce-babb66551fcf}, !- Handle
  {2e69581c-c892-4103-81e1-04e3ec6b2559}, !- Source Object
  3,                                      !- Outlet Port
  {887fe9ac-c435-4155-aeaa-fe09229cb871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0f5fd4-2277-47fc-828b-9ba056dd31e5}, !- Handle
  {2f4ca135-e78a-4b15-92cd-6c9b95be91b0}, !- Source Object
  2,                                      !- Outlet Port
  {56b075f4-043c-420d-bbef-0561514da133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a019011b-eaab-44e6-a4ce-1741591b0955}, !- Handle
  {56b075f4-043c-420d-bbef-0561514da133}, !- Source Object
  3,                                      !- Outlet Port
  {73636054-4a97-4fe8-9eae-c40239845a8b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8b5bb87f-3daf-4968-9f60-8a3f17ecd5cd}, !- Handle
  Node 199,                               !- Name
  {06564486-2886-4287-a928-8fcffcf2a0f7}, !- Inlet Port
  {bd15a69b-4cb5-4d93-80ec-24faa6c4a6ac}; !- Outlet Port

OS:Connection,
  {06564486-2886-4287-a928-8fcffcf2a0f7}, !- Handle
  {4a29f871-60da-4f4f-b987-0fd7d4c796a1}, !- Source Object
  4,                                      !- Outlet Port
  {8b5bb87f-3daf-4968-9f60-8a3f17ecd5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd15a69b-4cb5-4d93-80ec-24faa6c4a6ac}, !- Handle
  {8b5bb87f-3daf-4968-9f60-8a3f17ecd5cd}, !- Source Object
  3,                                      !- Outlet Port
  {6fa047d6-ef7f-4179-9b00-ee7d473edef9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c8678f4-87ee-47fe-86c9-9f82e65fc58b}, !- Handle
  {6fa047d6-ef7f-4179-9b00-ee7d473edef9}, !- Source Object
  12,                                     !- Outlet Port
  {2e69581c-c892-4103-81e1-04e3ec6b2559}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dd80a82f-671b-4663-94a5-b77b6eba713d}, !- Handle
  Coil Heating Electric 15,               !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5739509c-5565-410b-9c08-8f72ad73ae2c}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ef6a3313-309b-46d8-88bf-9e04f6bfe0cb}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  {da6abffb-0bcc-48e1-b01e-59924b0295c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.8,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dd80a82f-671b-4663-94a5-b77b6eba713d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {10518f7c-9a99-4bf6-9441-a14d93b302a1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8117e4b1-8cc1-425c-bb7a-37ac3024dd18}, !- Handle
  Node 200,                               !- Name
  {10518f7c-9a99-4bf6-9441-a14d93b302a1}, !- Inlet Port
  {e003fff2-6e59-4004-b20b-39305a4a3391}; !- Outlet Port

OS:Node,
  {adc6a499-d27a-48f6-8045-b44f9616d7a0}, !- Handle
  Node 201,                               !- Name
  {f723a02e-f08d-4d56-b2c1-6355eaca6747}, !- Inlet Port
  {b5a9ce7c-c982-42df-a1c1-a2a2045f90df}; !- Outlet Port

OS:Connection,
  {e003fff2-6e59-4004-b20b-39305a4a3391}, !- Handle
  {8117e4b1-8cc1-425c-bb7a-37ac3024dd18}, !- Source Object
  3,                                      !- Outlet Port
  {e68b2362-6d9b-48e2-9f20-bdbb50fa7ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f723a02e-f08d-4d56-b2c1-6355eaca6747}, !- Handle
  {ca61962d-01ce-4319-ac44-969fd7b2d85a}, !- Source Object
  2,                                      !- Outlet Port
  {adc6a499-d27a-48f6-8045-b44f9616d7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a9ce7c-c982-42df-a1c1-a2a2045f90df}, !- Handle
  {adc6a499-d27a-48f6-8045-b44f9616d7a0}, !- Source Object
  3,                                      !- Outlet Port
  {73636054-4a97-4fe8-9eae-c40239845a8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {afd57a38-405f-47ef-ae4e-fa579c1fea33}, !- Handle
  Node 202,                               !- Name
  {ba2c8a77-7be0-4308-9a6e-39e4cb761d05}, !- Inlet Port
  {da6abffb-0bcc-48e1-b01e-59924b0295c8}; !- Outlet Port

OS:Connection,
  {ba2c8a77-7be0-4308-9a6e-39e4cb761d05}, !- Handle
  {4a29f871-60da-4f4f-b987-0fd7d4c796a1}, !- Source Object
  5,                                      !- Outlet Port
  {afd57a38-405f-47ef-ae4e-fa579c1fea33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6abffb-0bcc-48e1-b01e-59924b0295c8}, !- Handle
  {afd57a38-405f-47ef-ae4e-fa579c1fea33}, !- Source Object
  3,                                      !- Outlet Port
  {ef6a3313-309b-46d8-88bf-9e04f6bfe0cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10518f7c-9a99-4bf6-9441-a14d93b302a1}, !- Handle
  {ef6a3313-309b-46d8-88bf-9e04f6bfe0cb}, !- Source Object
  12,                                     !- Outlet Port
  {8117e4b1-8cc1-425c-bb7a-37ac3024dd18}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {922a38fe-3b1e-4373-a58d-8322158ae9ed}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2, !- Name
  ,                                       !- Controller List Name
  {df6ccbd2-e775-487d-83b4-fe7dab12daaa}, !- Availability Schedule
  {95fac616-1286-4f84-b7fe-e247316955da}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {93b4b8ed-eb39-4d38-bd0f-b00e1d2960b3}, !- Supply Side Inlet Node Name
  {7ad3b84f-f58d-497c-afb6-5ae230e1f469}, !- Demand Side Outlet Node Name
  {795305e4-4f59-415d-a3d3-1c3b0effbe3c}, !- Demand Side Inlet Node A
  {ad82a6fa-5f02-4ff2-9089-4ab53ad57c48}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6c9fdb89-80fb-41ce-8f95-d92dac0f5dcf}, !- Demand Mixer Name
  {a04ab906-d672-477c-afb2-0a11fea43c49}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0bc5d70c-b538-4320-9883-985d41585db3}, !- Handle
  Node 203,                               !- Name
  {93b4b8ed-eb39-4d38-bd0f-b00e1d2960b3}, !- Inlet Port
  {6599dee0-8352-4d4f-95be-eb829d73f5b2}; !- Outlet Port

OS:Node,
  {390071db-224e-49d7-b28d-1f18b74ee9ce}, !- Handle
  Node 204,                               !- Name
  {9065a275-77a5-4b0d-aa7d-55e62aab54bf}, !- Inlet Port
  {ad82a6fa-5f02-4ff2-9089-4ab53ad57c48}; !- Outlet Port

OS:Connection,
  {93b4b8ed-eb39-4d38-bd0f-b00e1d2960b3}, !- Handle
  {922a38fe-3b1e-4373-a58d-8322158ae9ed}, !- Source Object
  9,                                      !- Outlet Port
  {0bc5d70c-b538-4320-9883-985d41585db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad82a6fa-5f02-4ff2-9089-4ab53ad57c48}, !- Handle
  {390071db-224e-49d7-b28d-1f18b74ee9ce}, !- Source Object
  3,                                      !- Outlet Port
  {922a38fe-3b1e-4373-a58d-8322158ae9ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d6aa4555-9890-494d-9616-7dcc654dc7e6}, !- Handle
  Node 205,                               !- Name
  {795305e4-4f59-415d-a3d3-1c3b0effbe3c}, !- Inlet Port
  {6e7041a8-9b07-4f8e-94fe-c70fd87e3d51}; !- Outlet Port

OS:Node,
  {672dea29-4c6f-4507-9d7f-03b34edf11b9}, !- Handle
  Node 206,                               !- Name
  {8132c51d-1433-4a58-88d4-6ffdc72e314b}, !- Inlet Port
  {7ad3b84f-f58d-497c-afb6-5ae230e1f469}; !- Outlet Port

OS:Node,
  {c47f0634-a696-4a99-9d5d-35507645a7dd}, !- Handle
  Node 207,                               !- Name
  {8b296158-6e49-4672-b5d2-db842274b3fb}, !- Inlet Port
  {067ebf3c-f641-4ff7-9465-c2d181af2dc2}; !- Outlet Port

OS:Connection,
  {795305e4-4f59-415d-a3d3-1c3b0effbe3c}, !- Handle
  {922a38fe-3b1e-4373-a58d-8322158ae9ed}, !- Source Object
  11,                                     !- Outlet Port
  {d6aa4555-9890-494d-9616-7dcc654dc7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad3b84f-f58d-497c-afb6-5ae230e1f469}, !- Handle
  {672dea29-4c6f-4507-9d7f-03b34edf11b9}, !- Source Object
  3,                                      !- Outlet Port
  {922a38fe-3b1e-4373-a58d-8322158ae9ed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a04ab906-d672-477c-afb2-0a11fea43c49}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {6e7041a8-9b07-4f8e-94fe-c70fd87e3d51}, !- Inlet Node Name
  {0279bf1e-d951-48e9-9584-71037ed96d38}, !- Outlet Node Name 1
  {fafbab0c-ba7f-4320-9a7d-e54991eeebf7}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {6c9fdb89-80fb-41ce-8f95-d92dac0f5dcf}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {8132c51d-1433-4a58-88d4-6ffdc72e314b}, !- Outlet Node Name
  {d33f5e28-7507-4f97-80ba-da264a4e7cfd}, !- Inlet Node Name 1
  {7f71b02c-8881-47ed-8c3b-03621b4b964f}; !- Inlet Node Name 2

OS:Connection,
  {6e7041a8-9b07-4f8e-94fe-c70fd87e3d51}, !- Handle
  {d6aa4555-9890-494d-9616-7dcc654dc7e6}, !- Source Object
  3,                                      !- Outlet Port
  {a04ab906-d672-477c-afb2-0a11fea43c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8132c51d-1433-4a58-88d4-6ffdc72e314b}, !- Handle
  {6c9fdb89-80fb-41ce-8f95-d92dac0f5dcf}, !- Source Object
  2,                                      !- Outlet Port
  {672dea29-4c6f-4507-9d7f-03b34edf11b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {effa26ee-c3d8-40bc-b808-8c7bed226333}, !- Handle
  {922a38fe-3b1e-4373-a58d-8322158ae9ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {95fac616-1286-4f84-b7fe-e247316955da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {1dd26a44-314e-4c79-95fc-625e67311b84}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {2f98fb85-88f9-471a-84ff-3277cbb77d27}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {12ca2abc-6fc2-4646-ba1c-46424caf8136}, !- Air Inlet Node Name
  {9065a275-77a5-4b0d-aa7d-55e62aab54bf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {5d6b98e6-42d1-41c5-a11e-686981ccc2c0}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6599dee0-8352-4d4f-95be-eb829d73f5b2}, !- Air Inlet Node Name
  {24f00879-c9ed-4683-b1d2-a104498ec14d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d3c0276c-3131-4da3-9f62-2cb2c39fcf35}, !- Handle
  Coil Heating Electric 16,               !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0fb778d3-0857-4d87-8ce8-6f2b84759034}, !- Air Inlet Node Name
  {a028bb36-10f3-4d8e-a3ad-c4db32dcd94a}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {1dc09588-aa83-4c61-b40d-c4d48e4d6be3}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0973c418-200f-4a9b-8d08-40ea1bce3e77}, !- Water Inlet Node Name
  {95f5c872-b497-41bd-83ad-ab95180a2dfd}, !- Water Outlet Node Name
  {dcc89bb2-6d52-4b73-abb8-b2bb11d67e83}, !- Air Inlet Node Name
  {dc3e7da7-fc6e-486b-a436-4d01abf408b1}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {ff30ffbd-2aeb-478a-b387-57e8b70f952d}, !- Handle
  Node 208,                               !- Name
  {1192b7cd-68b1-4910-9d58-acb8a7487e92}, !- Inlet Port
  {0973c418-200f-4a9b-8d08-40ea1bce3e77}; !- Outlet Port

OS:Connection,
  {1192b7cd-68b1-4910-9d58-acb8a7487e92}, !- Handle
  {0c9fa0a1-00e5-4613-8cea-f81d9132d127}, !- Source Object
  5,                                      !- Outlet Port
  {ff30ffbd-2aeb-478a-b387-57e8b70f952d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2c65d6b-f229-4d15-9d37-5c3d05b411cd}, !- Handle
  Node 209,                               !- Name
  {95f5c872-b497-41bd-83ad-ab95180a2dfd}, !- Inlet Port
  {789825fa-a8ab-469e-afde-90e669d593fc}; !- Outlet Port

OS:Connection,
  {0973c418-200f-4a9b-8d08-40ea1bce3e77}, !- Handle
  {ff30ffbd-2aeb-478a-b387-57e8b70f952d}, !- Source Object
  3,                                      !- Outlet Port
  {1dc09588-aa83-4c61-b40d-c4d48e4d6be3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {95f5c872-b497-41bd-83ad-ab95180a2dfd}, !- Handle
  {1dc09588-aa83-4c61-b40d-c4d48e4d6be3}, !- Source Object
  11,                                     !- Outlet Port
  {d2c65d6b-f229-4d15-9d37-5c3d05b411cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {789825fa-a8ab-469e-afde-90e669d593fc}, !- Handle
  {d2c65d6b-f229-4d15-9d37-5c3d05b411cd}, !- Source Object
  3,                                      !- Outlet Port
  {2187098e-d659-4511-ba66-5f0d889fa19d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {507a96ac-d4e5-4b28-8fff-fda7a6f06d54}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {df6ccbd2-e775-487d-83b4-fe7dab12daaa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bbb47bb4-7065-49a3-b6c9-4e6e66b8795d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bbb47bb4-7065-49a3-b6c9-4e6e66b8795d}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {65ec4f5e-3fac-4d1f-b65b-41fb0f9be2f0}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {507a96ac-d4e5-4b28-8fff-fda7a6f06d54}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {022a37b6-5cb7-4a45-b51c-3f3f9f35835e}, !- Mixed Air Node Name
  {a273acd1-473c-435d-9cd8-8ced15267597}, !- Outdoor Air Stream Node Name
  {cb52844f-fdd3-471f-ab81-7862456562cc}, !- Relief Air Stream Node Name
  {3c1e1e00-e658-4fa3-9eee-c3831e3432ca}; !- Return Air Stream Node Name

OS:Node,
  {7345ea9c-7778-4d47-af75-6887d3845423}, !- Handle
  Node 210,                               !- Name
  ,                                       !- Inlet Port
  {a273acd1-473c-435d-9cd8-8ced15267597}; !- Outlet Port

OS:Connection,
  {a273acd1-473c-435d-9cd8-8ced15267597}, !- Handle
  {7345ea9c-7778-4d47-af75-6887d3845423}, !- Source Object
  3,                                      !- Outlet Port
  {65ec4f5e-3fac-4d1f-b65b-41fb0f9be2f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67d526c6-25de-4bd5-b2d0-0dd6042433ff}, !- Handle
  Node 211,                               !- Name
  {cb52844f-fdd3-471f-ab81-7862456562cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb52844f-fdd3-471f-ab81-7862456562cc}, !- Handle
  {65ec4f5e-3fac-4d1f-b65b-41fb0f9be2f0}, !- Source Object
  7,                                      !- Outlet Port
  {67d526c6-25de-4bd5-b2d0-0dd6042433ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9065a275-77a5-4b0d-aa7d-55e62aab54bf}, !- Handle
  {2f98fb85-88f9-471a-84ff-3277cbb77d27}, !- Source Object
  17,                                     !- Outlet Port
  {390071db-224e-49d7-b28d-1f18b74ee9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db09d218-c4e0-4e63-b3a1-6bfab257cca0}, !- Handle
  Node 212,                               !- Name
  {a028bb36-10f3-4d8e-a3ad-c4db32dcd94a}, !- Inlet Port
  {12ca2abc-6fc2-4646-ba1c-46424caf8136}; !- Outlet Port

OS:Connection,
  {a028bb36-10f3-4d8e-a3ad-c4db32dcd94a}, !- Handle
  {d3c0276c-3131-4da3-9f62-2cb2c39fcf35}, !- Source Object
  6,                                      !- Outlet Port
  {db09d218-c4e0-4e63-b3a1-6bfab257cca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ca2abc-6fc2-4646-ba1c-46424caf8136}, !- Handle
  {db09d218-c4e0-4e63-b3a1-6bfab257cca0}, !- Source Object
  3,                                      !- Outlet Port
  {2f98fb85-88f9-471a-84ff-3277cbb77d27}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {18c48e3a-a73f-4c55-b944-2bcd5d5e9d6d}, !- Handle
  Node 213,                               !- Name
  {dc3e7da7-fc6e-486b-a436-4d01abf408b1}, !- Inlet Port
  {0fb778d3-0857-4d87-8ce8-6f2b84759034}; !- Outlet Port

OS:Connection,
  {dc3e7da7-fc6e-486b-a436-4d01abf408b1}, !- Handle
  {1dc09588-aa83-4c61-b40d-c4d48e4d6be3}, !- Source Object
  13,                                     !- Outlet Port
  {18c48e3a-a73f-4c55-b944-2bcd5d5e9d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb778d3-0857-4d87-8ce8-6f2b84759034}, !- Handle
  {18c48e3a-a73f-4c55-b944-2bcd5d5e9d6d}, !- Source Object
  3,                                      !- Outlet Port
  {d3c0276c-3131-4da3-9f62-2cb2c39fcf35}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8dba2570-0493-4c6b-85cf-b7f6a677caa9}, !- Handle
  Controller Water Coil 3,                !- Name
  {1dc09588-aa83-4c61-b40d-c4d48e4d6be3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {677df2be-7c55-4564-ba3d-d0350ea357be}, !- Handle
  Node 214,                               !- Name
  {022a37b6-5cb7-4a45-b51c-3f3f9f35835e}, !- Inlet Port
  {dcc89bb2-6d52-4b73-abb8-b2bb11d67e83}; !- Outlet Port

OS:Connection,
  {022a37b6-5cb7-4a45-b51c-3f3f9f35835e}, !- Handle
  {65ec4f5e-3fac-4d1f-b65b-41fb0f9be2f0}, !- Source Object
  5,                                      !- Outlet Port
  {677df2be-7c55-4564-ba3d-d0350ea357be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc89bb2-6d52-4b73-abb8-b2bb11d67e83}, !- Handle
  {677df2be-7c55-4564-ba3d-d0350ea357be}, !- Source Object
  3,                                      !- Outlet Port
  {1dc09588-aa83-4c61-b40d-c4d48e4d6be3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ea6d2b81-4fad-474d-8d37-e41a8143489a}, !- Handle
  Node 215,                               !- Name
  {24f00879-c9ed-4683-b1d2-a104498ec14d}, !- Inlet Port
  {3c1e1e00-e658-4fa3-9eee-c3831e3432ca}; !- Outlet Port

OS:Connection,
  {6599dee0-8352-4d4f-95be-eb829d73f5b2}, !- Handle
  {0bc5d70c-b538-4320-9883-985d41585db3}, !- Source Object
  3,                                      !- Outlet Port
  {5d6b98e6-42d1-41c5-a11e-686981ccc2c0}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {24f00879-c9ed-4683-b1d2-a104498ec14d}, !- Handle
  {5d6b98e6-42d1-41c5-a11e-686981ccc2c0}, !- Source Object
  17,                                     !- Outlet Port
  {ea6d2b81-4fad-474d-8d37-e41a8143489a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1e1e00-e658-4fa3-9eee-c3831e3432ca}, !- Handle
  {ea6d2b81-4fad-474d-8d37-e41a8143489a}, !- Source Object
  3,                                      !- Outlet Port
  {65ec4f5e-3fac-4d1f-b65b-41fb0f9be2f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {45451bdb-93d2-41e3-94b8-59c412a3a2b9}, !- Handle
  Supply Air Temp 2,                      !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  {4a64c616-d252-4ea2-8d75-3c6ef064cbf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a64c616-d252-4ea2-8d75-3c6ef064cbf9}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {72765318-3906-4c74-9d9f-9dde181cb990}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {45451bdb-93d2-41e3-94b8-59c412a3a2b9}, !- Schedule Name
  {390071db-224e-49d7-b28d-1f18b74ee9ce}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {dc86ad4c-0eb5-46a4-92ab-4d3c6f0c6386}, !- Handle
  Coil Heating Electric 17,               !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c4edff21-43bc-42ff-bfe4-7aa67c7254bb}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f32deaa3-e95b-4732-99c9-4c575318d7ac}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  {8ba2d972-93f5-4dab-a61e-c53fd1ddbbb1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc86ad4c-0eb5-46a4-92ab-4d3c6f0c6386}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8b296158-6e49-4672-b5d2-db842274b3fb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eac3e781-0b44-4af6-ab52-986cb532d48b}, !- Handle
  Node 216,                               !- Name
  {73c30165-b0d8-483e-8d1a-2ec3dccbdced}, !- Inlet Port
  {d33f5e28-7507-4f97-80ba-da264a4e7cfd}; !- Outlet Port

OS:Connection,
  {067ebf3c-f641-4ff7-9465-c2d181af2dc2}, !- Handle
  {c47f0634-a696-4a99-9d5d-35507645a7dd}, !- Source Object
  3,                                      !- Outlet Port
  {70fa91ef-92c8-4134-9453-97111cdbcd2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c30165-b0d8-483e-8d1a-2ec3dccbdced}, !- Handle
  {18f06158-75e0-4e9b-a80f-5ee34a7adbc3}, !- Source Object
  2,                                      !- Outlet Port
  {eac3e781-0b44-4af6-ab52-986cb532d48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d33f5e28-7507-4f97-80ba-da264a4e7cfd}, !- Handle
  {eac3e781-0b44-4af6-ab52-986cb532d48b}, !- Source Object
  3,                                      !- Outlet Port
  {6c9fdb89-80fb-41ce-8f95-d92dac0f5dcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f13359e5-b6c0-47b3-8b03-6d409d36135d}, !- Handle
  Node 217,                               !- Name
  {0279bf1e-d951-48e9-9584-71037ed96d38}, !- Inlet Port
  {8ba2d972-93f5-4dab-a61e-c53fd1ddbbb1}; !- Outlet Port

OS:Connection,
  {0279bf1e-d951-48e9-9584-71037ed96d38}, !- Handle
  {a04ab906-d672-477c-afb2-0a11fea43c49}, !- Source Object
  3,                                      !- Outlet Port
  {f13359e5-b6c0-47b3-8b03-6d409d36135d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba2d972-93f5-4dab-a61e-c53fd1ddbbb1}, !- Handle
  {f13359e5-b6c0-47b3-8b03-6d409d36135d}, !- Source Object
  3,                                      !- Outlet Port
  {f32deaa3-e95b-4732-99c9-4c575318d7ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b296158-6e49-4672-b5d2-db842274b3fb}, !- Handle
  {f32deaa3-e95b-4732-99c9-4c575318d7ac}, !- Source Object
  12,                                     !- Outlet Port
  {c47f0634-a696-4a99-9d5d-35507645a7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4d24f058-7813-476a-8fc3-cbb15630007d}, !- Handle
  Coil Heating Electric 18,               !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1ace9eb3-20c5-4f97-b61c-b2030ed0f6ee}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {368b937e-a8b3-4a34-8664-fa2bd0851328}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  {81bb3b62-ecd9-4dcf-b719-1276bff4b31d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4d24f058-7813-476a-8fc3-cbb15630007d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f9e24d65-f915-4b84-a4f9-1f15b8044ed5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {505a9e4c-61b1-4b90-a996-46c9df6a2251}, !- Handle
  Node 218,                               !- Name
  {f9e24d65-f915-4b84-a4f9-1f15b8044ed5}, !- Inlet Port
  {8118b2dc-3b9f-46cf-9c39-4b0c678d7c08}; !- Outlet Port

OS:Node,
  {d786775b-f048-4098-9e8f-35713e890c6a}, !- Handle
  Node 219,                               !- Name
  {523ac6e9-64aa-465a-aea8-942123d1b490}, !- Inlet Port
  {7f71b02c-8881-47ed-8c3b-03621b4b964f}; !- Outlet Port

OS:Connection,
  {8118b2dc-3b9f-46cf-9c39-4b0c678d7c08}, !- Handle
  {505a9e4c-61b1-4b90-a996-46c9df6a2251}, !- Source Object
  3,                                      !- Outlet Port
  {b3226466-1527-486d-8c73-93bcca2801fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523ac6e9-64aa-465a-aea8-942123d1b490}, !- Handle
  {83a2e482-5b09-4d43-9039-62c0966ff93a}, !- Source Object
  2,                                      !- Outlet Port
  {d786775b-f048-4098-9e8f-35713e890c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f71b02c-8881-47ed-8c3b-03621b4b964f}, !- Handle
  {d786775b-f048-4098-9e8f-35713e890c6a}, !- Source Object
  3,                                      !- Outlet Port
  {6c9fdb89-80fb-41ce-8f95-d92dac0f5dcf}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9f98c6c0-a3d7-4cee-9fb1-d85f1d2726b1}, !- Handle
  Node 220,                               !- Name
  {fafbab0c-ba7f-4320-9a7d-e54991eeebf7}, !- Inlet Port
  {81bb3b62-ecd9-4dcf-b719-1276bff4b31d}; !- Outlet Port

OS:Connection,
  {fafbab0c-ba7f-4320-9a7d-e54991eeebf7}, !- Handle
  {a04ab906-d672-477c-afb2-0a11fea43c49}, !- Source Object
  4,                                      !- Outlet Port
  {9f98c6c0-a3d7-4cee-9fb1-d85f1d2726b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81bb3b62-ecd9-4dcf-b719-1276bff4b31d}, !- Handle
  {9f98c6c0-a3d7-4cee-9fb1-d85f1d2726b1}, !- Source Object
  3,                                      !- Outlet Port
  {368b937e-a8b3-4a34-8664-fa2bd0851328}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9e24d65-f915-4b84-a4f9-1f15b8044ed5}, !- Handle
  {368b937e-a8b3-4a34-8664-fa2bd0851328}, !- Source Object
  12,                                     !- Outlet Port
  {505a9e4c-61b1-4b90-a996-46c9df6a2251}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f33c88dc-0cb0-44e2-9dd8-36dbac71a9f9}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {8e98c8ae-3480-4355-9750-e278730d5943}, !- Availability Schedule
  {21e16def-a25e-417e-bbf0-b804709b5da5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {364bc5e1-82f0-4192-88d6-1b82cee6cb3e}, !- Supply Side Inlet Node Name
  {b8bdf4f1-a491-480a-b71a-26d63ab857d7}, !- Demand Side Outlet Node Name
  {72d04fe6-1027-4cea-911b-a56081f8abca}, !- Demand Side Inlet Node A
  {1440cb58-087a-444b-9cb1-1a268fa061f9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d50883d2-0243-474b-9333-9952331ed91a}, !- Demand Mixer Name
  {f35b4a0e-cd1d-491d-bff6-a4f4ef25a2ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {620f60fe-b41d-4432-97f4-ab2c45e0c2af}, !- Handle
  Node 221,                               !- Name
  {364bc5e1-82f0-4192-88d6-1b82cee6cb3e}, !- Inlet Port
  {45385db9-4218-4741-853f-88ee434f7c11}; !- Outlet Port

OS:Node,
  {b274bcfa-0014-453c-b3cd-1e17c8f87505}, !- Handle
  Node 222,                               !- Name
  {b9e3f448-5e94-4b02-810d-141cced27488}, !- Inlet Port
  {1440cb58-087a-444b-9cb1-1a268fa061f9}; !- Outlet Port

OS:Connection,
  {364bc5e1-82f0-4192-88d6-1b82cee6cb3e}, !- Handle
  {f33c88dc-0cb0-44e2-9dd8-36dbac71a9f9}, !- Source Object
  9,                                      !- Outlet Port
  {620f60fe-b41d-4432-97f4-ab2c45e0c2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1440cb58-087a-444b-9cb1-1a268fa061f9}, !- Handle
  {b274bcfa-0014-453c-b3cd-1e17c8f87505}, !- Source Object
  3,                                      !- Outlet Port
  {f33c88dc-0cb0-44e2-9dd8-36dbac71a9f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {59c53e9e-d482-4274-9549-80e36ebb35f4}, !- Handle
  Node 223,                               !- Name
  {72d04fe6-1027-4cea-911b-a56081f8abca}, !- Inlet Port
  {ce3a79d8-e2a4-4d2b-9847-3e2fb4acc8bf}; !- Outlet Port

OS:Node,
  {a37a757c-79c0-4746-aed9-3f9a2a404596}, !- Handle
  Node 224,                               !- Name
  {eccad2f4-1672-480f-8c39-1c0bc541378d}, !- Inlet Port
  {b8bdf4f1-a491-480a-b71a-26d63ab857d7}; !- Outlet Port

OS:Node,
  {630ef30b-ec7e-4135-888a-88eb5949985d}, !- Handle
  Node 225,                               !- Name
  {2e7d6512-d810-469f-bddd-4ca38b6ddba3}, !- Inlet Port
  {bf492d1d-2db3-4851-923e-ae7777dacecf}; !- Outlet Port

OS:Connection,
  {72d04fe6-1027-4cea-911b-a56081f8abca}, !- Handle
  {f33c88dc-0cb0-44e2-9dd8-36dbac71a9f9}, !- Source Object
  11,                                     !- Outlet Port
  {59c53e9e-d482-4274-9549-80e36ebb35f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8bdf4f1-a491-480a-b71a-26d63ab857d7}, !- Handle
  {a37a757c-79c0-4746-aed9-3f9a2a404596}, !- Source Object
  3,                                      !- Outlet Port
  {f33c88dc-0cb0-44e2-9dd8-36dbac71a9f9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f35b4a0e-cd1d-491d-bff6-a4f4ef25a2ef}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {ce3a79d8-e2a4-4d2b-9847-3e2fb4acc8bf}, !- Inlet Node Name
  {ca32031d-a8b4-477c-9e92-5804b03d710c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d50883d2-0243-474b-9333-9952331ed91a}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {eccad2f4-1672-480f-8c39-1c0bc541378d}, !- Outlet Node Name
  {8da3088e-0cc5-4648-9ae6-2b7bc23185bf}; !- Inlet Node Name 1

OS:Connection,
  {ce3a79d8-e2a4-4d2b-9847-3e2fb4acc8bf}, !- Handle
  {59c53e9e-d482-4274-9549-80e36ebb35f4}, !- Source Object
  3,                                      !- Outlet Port
  {f35b4a0e-cd1d-491d-bff6-a4f4ef25a2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eccad2f4-1672-480f-8c39-1c0bc541378d}, !- Handle
  {d50883d2-0243-474b-9333-9952331ed91a}, !- Source Object
  2,                                      !- Outlet Port
  {a37a757c-79c0-4746-aed9-3f9a2a404596}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {06c0c8a2-3a2a-4509-b6b0-e828336e3812}, !- Handle
  {f33c88dc-0cb0-44e2-9dd8-36dbac71a9f9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {21e16def-a25e-417e-bbf0-b804709b5da5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {3292f7d6-0906-4a94-a0af-9b6c933912f0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {60f418dc-fdfd-46b2-b6f6-6e9fc31ab16f}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {59586e3f-44e0-46f0-b38a-c70bc4bd230b}, !- Air Inlet Node Name
  {b9e3f448-5e94-4b02-810d-141cced27488}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {44c7afc7-0c88-4175-9057-867dfc3b1828}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbb8fa44-05b0-4808-9de9-9633ee2b580a}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {199c1eda-8cb1-483f-a840-a1ddce0e0ae7}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf2ae776-a03b-46ea-94be-61d7949d3f21}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4da4be88-b473-4bea-bef5-20cebe83d57c}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ea09a7be-cb38-4cc1-b9ac-dba387786336}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 28kBtu/hr 14.0SEER, !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {84408d55-5e86-4ca7-8fc2-e0ee23f9fd41}, !- Air Inlet Node Name
  {6a1bba62-8438-4586-b7a9-8a1ff738f699}, !- Air Outlet Node Name
  {0163b2ec-cd21-4d43-8830-2f09c65e012c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1c64178f-64eb-438a-aedf-d9d50a010abd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dfce7299-d5a2-4a88-9452-b52e65430c1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {db82c8af-7b05-4778-be77-b4aec890835a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b59eedc9-2b53-40a4-a19f-bcb22cc269c1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {7fc2546d-6d7b-44d8-a1c7-ef46a3353a6a}, !- Handle
  Coil Heating Electric 19,               !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {43a0fcd4-d195-4932-a579-efa625a5c26b}, !- Air Inlet Node Name
  {79194865-60fc-44df-b652-5c1af3a6b0be}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {bb3cf19d-ea1a-464d-baf7-0502455a1802}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8e98c8ae-3480-4355-9750-e278730d5943}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f69f4b0f-4441-4f9d-9018-a5a0c9964c65}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f69f4b0f-4441-4f9d-9018-a5a0c9964c65}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4e83e870-5980-4050-8a3c-693a3cc13a9a}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {bb3cf19d-ea1a-464d-baf7-0502455a1802}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a9c5b88-90c7-4192-8a9c-fe720006d4b2}, !- Mixed Air Node Name
  {af7a122d-1169-43c0-aebb-3b809bed62c3}, !- Outdoor Air Stream Node Name
  {03e696bc-4183-42db-9825-900904728732}, !- Relief Air Stream Node Name
  {45385db9-4218-4741-853f-88ee434f7c11}; !- Return Air Stream Node Name

OS:Node,
  {4605fd48-7704-4e85-9942-14be920a53df}, !- Handle
  Node 226,                               !- Name
  ,                                       !- Inlet Port
  {af7a122d-1169-43c0-aebb-3b809bed62c3}; !- Outlet Port

OS:Connection,
  {af7a122d-1169-43c0-aebb-3b809bed62c3}, !- Handle
  {4605fd48-7704-4e85-9942-14be920a53df}, !- Source Object
  3,                                      !- Outlet Port
  {4e83e870-5980-4050-8a3c-693a3cc13a9a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c30b3d42-5ed9-450e-a985-0d7d012a628b}, !- Handle
  Node 227,                               !- Name
  {03e696bc-4183-42db-9825-900904728732}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03e696bc-4183-42db-9825-900904728732}, !- Handle
  {4e83e870-5980-4050-8a3c-693a3cc13a9a}, !- Source Object
  7,                                      !- Outlet Port
  {c30b3d42-5ed9-450e-a985-0d7d012a628b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e3f448-5e94-4b02-810d-141cced27488}, !- Handle
  {60f418dc-fdfd-46b2-b6f6-6e9fc31ab16f}, !- Source Object
  9,                                      !- Outlet Port
  {b274bcfa-0014-453c-b3cd-1e17c8f87505}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7004dbe-2585-4f7a-85ea-8dfcf3f0a040}, !- Handle
  Node 228,                               !- Name
  {79194865-60fc-44df-b652-5c1af3a6b0be}, !- Inlet Port
  {59586e3f-44e0-46f0-b38a-c70bc4bd230b}; !- Outlet Port

OS:Connection,
  {79194865-60fc-44df-b652-5c1af3a6b0be}, !- Handle
  {7fc2546d-6d7b-44d8-a1c7-ef46a3353a6a}, !- Source Object
  6,                                      !- Outlet Port
  {e7004dbe-2585-4f7a-85ea-8dfcf3f0a040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59586e3f-44e0-46f0-b38a-c70bc4bd230b}, !- Handle
  {e7004dbe-2585-4f7a-85ea-8dfcf3f0a040}, !- Source Object
  3,                                      !- Outlet Port
  {60f418dc-fdfd-46b2-b6f6-6e9fc31ab16f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {13397f6d-443c-4531-9930-df66bfafb94a}, !- Handle
  Node 229,                               !- Name
  {6a1bba62-8438-4586-b7a9-8a1ff738f699}, !- Inlet Port
  {43a0fcd4-d195-4932-a579-efa625a5c26b}; !- Outlet Port

OS:Connection,
  {6a1bba62-8438-4586-b7a9-8a1ff738f699}, !- Handle
  {ea09a7be-cb38-4cc1-b9ac-dba387786336}, !- Source Object
  9,                                      !- Outlet Port
  {13397f6d-443c-4531-9930-df66bfafb94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a0fcd4-d195-4932-a579-efa625a5c26b}, !- Handle
  {13397f6d-443c-4531-9930-df66bfafb94a}, !- Source Object
  3,                                      !- Outlet Port
  {7fc2546d-6d7b-44d8-a1c7-ef46a3353a6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cba49ff8-b6ff-4259-9840-3462e4f6c0b0}, !- Handle
  Node 230,                               !- Name
  {1a9c5b88-90c7-4192-8a9c-fe720006d4b2}, !- Inlet Port
  {84408d55-5e86-4ca7-8fc2-e0ee23f9fd41}; !- Outlet Port

OS:Connection,
  {45385db9-4218-4741-853f-88ee434f7c11}, !- Handle
  {620f60fe-b41d-4432-97f4-ab2c45e0c2af}, !- Source Object
  3,                                      !- Outlet Port
  {4e83e870-5980-4050-8a3c-693a3cc13a9a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a9c5b88-90c7-4192-8a9c-fe720006d4b2}, !- Handle
  {4e83e870-5980-4050-8a3c-693a3cc13a9a}, !- Source Object
  5,                                      !- Outlet Port
  {cba49ff8-b6ff-4259-9840-3462e4f6c0b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84408d55-5e86-4ca7-8fc2-e0ee23f9fd41}, !- Handle
  {cba49ff8-b6ff-4259-9840-3462e4f6c0b0}, !- Source Object
  3,                                      !- Outlet Port
  {ea09a7be-cb38-4cc1-b9ac-dba387786336}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {77fb7c8d-2b98-486d-aeb3-86e3e3d5c43a}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4143e464-14d1-48a9-bbbf-45057986563f}, !- Control Zone Name
  {b274bcfa-0014-453c-b3cd-1e17c8f87505}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {938a0926-d2ef-4ac5-8f79-e8ce570c5e03}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60d2088b-0591-47cb-b0bf-7a15221404c3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule Name
  {8ec3041e-68da-4bae-b053-b98e7057ed55}, !- Air Inlet Node Name
  {2e7d6512-d810-469f-bddd-4ca38b6ddba3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {85701a51-530f-4a31-b630-1a1d043d9789}, !- Handle
  Node 231,                               !- Name
  {7cc50be9-7ee4-48b5-8270-89dfd8f02d3d}, !- Inlet Port
  {8da3088e-0cc5-4648-9ae6-2b7bc23185bf}; !- Outlet Port

OS:Connection,
  {bf492d1d-2db3-4851-923e-ae7777dacecf}, !- Handle
  {630ef30b-ec7e-4135-888a-88eb5949985d}, !- Source Object
  3,                                      !- Outlet Port
  {ec5962b5-d9c8-4f80-9784-6316fd1b9345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc50be9-7ee4-48b5-8270-89dfd8f02d3d}, !- Handle
  {2974f2ae-6244-4958-87b2-333e3160e89b}, !- Source Object
  2,                                      !- Outlet Port
  {85701a51-530f-4a31-b630-1a1d043d9789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da3088e-0cc5-4648-9ae6-2b7bc23185bf}, !- Handle
  {85701a51-530f-4a31-b630-1a1d043d9789}, !- Source Object
  3,                                      !- Outlet Port
  {d50883d2-0243-474b-9333-9952331ed91a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b3d8be1-725d-49f9-8e3a-9fdfca635819}, !- Handle
  Node 232,                               !- Name
  {ca32031d-a8b4-477c-9e92-5804b03d710c}, !- Inlet Port
  {8ec3041e-68da-4bae-b053-b98e7057ed55}; !- Outlet Port

OS:Connection,
  {ca32031d-a8b4-477c-9e92-5804b03d710c}, !- Handle
  {f35b4a0e-cd1d-491d-bff6-a4f4ef25a2ef}, !- Source Object
  3,                                      !- Outlet Port
  {4b3d8be1-725d-49f9-8e3a-9fdfca635819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec3041e-68da-4bae-b053-b98e7057ed55}, !- Handle
  {4b3d8be1-725d-49f9-8e3a-9fdfca635819}, !- Source Object
  3,                                      !- Outlet Port
  {60d2088b-0591-47cb-b0bf-7a15221404c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e7d6512-d810-469f-bddd-4ca38b6ddba3}, !- Handle
  {60d2088b-0591-47cb-b0bf-7a15221404c3}, !- Source Object
  4,                                      !- Outlet Port
  {630ef30b-ec7e-4135-888a-88eb5949985d}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {65c53714-f20a-4b53-b5c6-d8698ff11d3c}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0b60dc04-3d5f-4d3c-be8c-4369b814c969}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c35867ff-3f0a-4a24-bdbf-5c94eb30c7f4}, !- Plant Side Inlet Node Name
  {65ca8bb9-c8c6-42e8-a293-2e8a2f09a672}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b221ca77-ec38-481a-82d2-aa418543ffa2}, !- Demand Side Inlet Node Name
  {76343b78-666d-4998-93b5-d298a962335f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {68206552-f4ca-4dad-9945-a59ddfb0db2f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Demand Mixer Name
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Demand Splitter Name
  {e1a6d39c-840a-41ad-a7f5-a935fcac4f5e}, !- Supply Mixer Name
  {097cb873-bcdd-4cee-96a0-56194238d1d4}; !- Supply Splitter Name

OS:Node,
  {140c6f26-e6be-4a52-b208-52d9d838745b}, !- Handle
  Node 233,                               !- Name
  {c35867ff-3f0a-4a24-bdbf-5c94eb30c7f4}, !- Inlet Port
  {b01a740e-8ce4-4fba-8264-f8277ff950ad}; !- Outlet Port

OS:Node,
  {0b60dc04-3d5f-4d3c-be8c-4369b814c969}, !- Handle
  Node 234,                               !- Name
  {a9c39f28-d08c-4258-9fd7-3c69c5e40b80}, !- Inlet Port
  {65ca8bb9-c8c6-42e8-a293-2e8a2f09a672}; !- Outlet Port

OS:Node,
  {703e3d93-5c28-404b-b2f7-c422beeb3f00}, !- Handle
  Node 235,                               !- Name
  {a8870830-3a51-431c-8f2b-2dc448818f29}, !- Inlet Port
  {c0e67fab-4d18-4d7b-a647-45d7e83af5c3}; !- Outlet Port

OS:Connector:Mixer,
  {e1a6d39c-840a-41ad-a7f5-a935fcac4f5e}, !- Handle
  Connector Mixer 5,                      !- Name
  {beb6721f-da45-40ae-89a9-814491a84879}, !- Outlet Branch Name
  {660a4734-8a09-46d9-87c4-5ec48056c968}, !- Inlet Branch Name 1
  {91601b63-4de0-4c01-b88e-3bd89624c5b5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {097cb873-bcdd-4cee-96a0-56194238d1d4}, !- Handle
  Connector Splitter 5,                   !- Name
  {45502f81-762e-44fe-a6d6-669df6e35a99}, !- Inlet Branch Name
  {a8870830-3a51-431c-8f2b-2dc448818f29}, !- Outlet Branch Name 1
  {fb554494-b91e-48c2-86c8-750bbcfb0c11}; !- Outlet Branch Name 2

OS:Connection,
  {c35867ff-3f0a-4a24-bdbf-5c94eb30c7f4}, !- Handle
  {65c53714-f20a-4b53-b5c6-d8698ff11d3c}, !- Source Object
  14,                                     !- Outlet Port
  {140c6f26-e6be-4a52-b208-52d9d838745b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8870830-3a51-431c-8f2b-2dc448818f29}, !- Handle
  {097cb873-bcdd-4cee-96a0-56194238d1d4}, !- Source Object
  3,                                      !- Outlet Port
  {703e3d93-5c28-404b-b2f7-c422beeb3f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ca8bb9-c8c6-42e8-a293-2e8a2f09a672}, !- Handle
  {0b60dc04-3d5f-4d3c-be8c-4369b814c969}, !- Source Object
  3,                                      !- Outlet Port
  {65c53714-f20a-4b53-b5c6-d8698ff11d3c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f2136048-bb0c-4b7e-989c-dd45eedcc7e5}, !- Handle
  Node 236,                               !- Name
  {b221ca77-ec38-481a-82d2-aa418543ffa2}, !- Inlet Port
  {504739a9-bfaa-472d-88f7-809c9e68197f}; !- Outlet Port

OS:Node,
  {80eb98d2-dc73-477f-b1e6-b86ef65f56d2}, !- Handle
  Node 237,                               !- Name
  {c107928b-5107-42e8-ba33-2d49fcb39874}, !- Inlet Port
  {76343b78-666d-4998-93b5-d298a962335f}; !- Outlet Port

OS:Node,
  {b18f2be7-d3bb-4969-9e11-3cb46c4aaff7}, !- Handle
  Node 238,                               !- Name
  {4c1e80df-b5f6-4b74-85c5-e1e03047efc1}, !- Inlet Port
  {c55d6c57-5db1-4a49-ae4a-5e5639e2aba8}; !- Outlet Port

OS:Connector:Mixer,
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Handle
  Connector Mixer 6,                      !- Name
  {e8c6d067-87dd-423a-a391-92d840f0859f}, !- Outlet Branch Name
  {e4994ca1-88dd-4e45-9d03-2881fdd13f83}, !- Inlet Branch Name 1
  {fd65a356-b728-4a37-b373-0b3acb70bed1}, !- Inlet Branch Name 2
  {a0d82f20-32c6-4ba5-943b-8d25ac0e41cf}, !- Inlet Branch Name 3
  {47e79e88-0994-4411-8eae-53449dbc2a36}, !- Inlet Branch Name 4
  {7d7351f6-7fd5-40b6-b0ab-bc4a5e2cfc0f}, !- Inlet Branch Name 5
  {62fe7f67-18c6-48ca-a590-199b4a77dff7}, !- Inlet Branch Name 6
  {63a021da-bd65-4844-9aee-813c3b0d9421}, !- Inlet Branch Name 7
  {d83190ac-b6e4-44d0-9fa5-03ad45311ee9}, !- Inlet Branch Name 8
  {712ec74f-be53-475d-a9dd-163390c055bf}, !- Inlet Branch Name 9
  {e27fef65-09c0-4f00-aab8-9233009dfa24}, !- Inlet Branch Name 10
  {e1ea03df-6f39-4625-a987-d262e3376331}, !- Inlet Branch Name 11
  {2b4f2e5f-66cf-451d-a5a2-31b3af99141d}, !- Inlet Branch Name 12
  {ce357565-5f88-4d28-81b5-7addbc91c6e7}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Handle
  Connector Splitter 6,                   !- Name
  {504739a9-bfaa-472d-88f7-809c9e68197f}, !- Inlet Branch Name
  {4c1e80df-b5f6-4b74-85c5-e1e03047efc1}, !- Outlet Branch Name 1
  {54838e88-6e82-4708-8a81-a2e65a143baf}, !- Outlet Branch Name 2
  {df10ac25-7fd3-4569-808d-a0879cd3a2c7}, !- Outlet Branch Name 3
  {5bb3d5c1-6cc7-41ef-a2b0-9de8054ed67f}, !- Outlet Branch Name 4
  {6173030b-9dab-4854-ae23-4df85cd13e2e}, !- Outlet Branch Name 5
  {56007445-a9cd-485a-bd66-3edfa63fa6e4}, !- Outlet Branch Name 6
  {5e098b1e-f77c-4032-9e39-a8c8070816d8}, !- Outlet Branch Name 7
  {b1d55ae1-6224-40f7-b0ca-7dce945dc11f}, !- Outlet Branch Name 8
  {76573c02-4c36-402c-9df2-cc987b3b918d}, !- Outlet Branch Name 9
  {c57e5c32-2937-4ba6-b5b8-5fc2c5ef1567}, !- Outlet Branch Name 10
  {8d94bc84-47d7-4757-9108-b515f0e11bdf}, !- Outlet Branch Name 11
  {22b4550a-6e7f-4be5-a495-b81f8b40c66c}, !- Outlet Branch Name 12
  {df04e8b7-c966-4943-8272-e813f1221917}; !- Outlet Branch Name 13

OS:Connection,
  {b221ca77-ec38-481a-82d2-aa418543ffa2}, !- Handle
  {65c53714-f20a-4b53-b5c6-d8698ff11d3c}, !- Source Object
  17,                                     !- Outlet Port
  {f2136048-bb0c-4b7e-989c-dd45eedcc7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504739a9-bfaa-472d-88f7-809c9e68197f}, !- Handle
  {f2136048-bb0c-4b7e-989c-dd45eedcc7e5}, !- Source Object
  3,                                      !- Outlet Port
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c1e80df-b5f6-4b74-85c5-e1e03047efc1}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  3,                                      !- Outlet Port
  {b18f2be7-d3bb-4969-9e11-3cb46c4aaff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76343b78-666d-4998-93b5-d298a962335f}, !- Handle
  {80eb98d2-dc73-477f-b1e6-b86ef65f56d2}, !- Source Object
  3,                                      !- Outlet Port
  {65c53714-f20a-4b53-b5c6-d8698ff11d3c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d4cf4ed8-76db-4083-9db3-3e50a0c5d01d}, !- Handle
  {65c53714-f20a-4b53-b5c6-d8698ff11d3c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {68206552-f4ca-4dad-9945-a59ddfb0db2f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {9ebf63ae-1e5e-402d-9623-6b2074991703}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bdd2d6d8-289e-4547-a1dc-6a73a5aa064e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9ebf63ae-1e5e-402d-9623-6b2074991703}, !- Schedule Type Limits Name
  {97731cf0-5d91-44ca-a44d-a4746e2306ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97731cf0-5d91-44ca-a44d-a4746e2306ab}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9ebf63ae-1e5e-402d-9623-6b2074991703}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6aa7dbbc-2942-482c-96d2-39449fa014c1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {bdd2d6d8-289e-4547-a1dc-6a73a5aa064e}, !- Schedule Name
  {0b60dc04-3d5f-4d3c-be8c-4369b814c969}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ae689eea-558f-41ed-bf9a-722a29af5554}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {b01a740e-8ce4-4fba-8264-f8277ff950ad}, !- Inlet Node Name
  {1a2bf694-7f1e-4702-a0ef-50e5758d2ef8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  101531.65172444,                        !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {b12993fa-6d4f-494d-ba31-501332fb6e4d}, !- Handle
  Node 239,                               !- Name
  {1a2bf694-7f1e-4702-a0ef-50e5758d2ef8}, !- Inlet Port
  {45502f81-762e-44fe-a6d6-669df6e35a99}; !- Outlet Port

OS:Connection,
  {b01a740e-8ce4-4fba-8264-f8277ff950ad}, !- Handle
  {140c6f26-e6be-4a52-b208-52d9d838745b}, !- Source Object
  3,                                      !- Outlet Port
  {ae689eea-558f-41ed-bf9a-722a29af5554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a2bf694-7f1e-4702-a0ef-50e5758d2ef8}, !- Handle
  {ae689eea-558f-41ed-bf9a-722a29af5554}, !- Source Object
  3,                                      !- Outlet Port
  {b12993fa-6d4f-494d-ba31-501332fb6e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45502f81-762e-44fe-a6d6-669df6e35a99}, !- Handle
  {b12993fa-6d4f-494d-ba31-501332fb6e4d}, !- Source Object
  3,                                      !- Outlet Port
  {097cb873-bcdd-4cee-96a0-56194238d1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c7c7fc52-65a4-4b16-b579-f8352b8440dd}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {c2f644d6-4bb0-48aa-965f-c21d935b6a42}, !- Handle
  59gal Electricity Water Heater - 190kBtu/hr 1 Therm Eff, !- Name
  0.223150381666145,                      !- Tank Volume {m3}
  {bdd2d6d8-289e-4547-a1dc-6a73a5aa064e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  55681.0067940517,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  35.6410931227857,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  35.6410931227857,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {d17c2c2c-7061-4acb-b472-c107a4aa090b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.17587466809624,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.17587466809624,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c0e67fab-4d18-4d7b-a647-45d7e83af5c3}, !- Use Side Inlet Node Name
  {b19d6737-ffb6-4cae-bf8a-5492a93074f1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {6ad28592-8992-44fe-b1c9-6497d6da8fa9}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  {90fb89f4-8b0d-48f4-a8fa-e3b6496bf406}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90fb89f4-8b0d-48f4-a8fa-e3b6496bf406}, !- Handle
  Schedule Day 5,                         !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b91657f-4a50-44e3-ba28-bbfe4ddd1ff2}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  {9a2c1cb1-2498-4189-bc04-306c93c2dd23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a2c1cb1-2498-4189-bc04-306c93c2dd23}, !- Handle
  Schedule Day 6,                         !- Name
  {a5108dd4-a362-44ec-ac90-ac99265a22e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {7643d563-a889-49f8-94c8-321d99a392b4}, !- Handle
  {c2f644d6-4bb0-48aa-965f-c21d935b6a42}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {d17c2c2c-7061-4acb-b472-c107a4aa090b}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {c7c7fc52-65a4-4b16-b579-f8352b8440dd}, !- Schedule Type Limits Name
  {2602c248-4390-4c10-bc39-7e41d7b60f5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2602c248-4390-4c10-bc39-7e41d7b60f5c}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {c7c7fc52-65a4-4b16-b579-f8352b8440dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ee9e2832-94cc-4601-96f2-beb2884d1b5e}, !- Handle
  Node 240,                               !- Name
  {b19d6737-ffb6-4cae-bf8a-5492a93074f1}, !- Inlet Port
  {660a4734-8a09-46d9-87c4-5ec48056c968}; !- Outlet Port

OS:Connection,
  {c0e67fab-4d18-4d7b-a647-45d7e83af5c3}, !- Handle
  {703e3d93-5c28-404b-b2f7-c422beeb3f00}, !- Source Object
  3,                                      !- Outlet Port
  {c2f644d6-4bb0-48aa-965f-c21d935b6a42}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b19d6737-ffb6-4cae-bf8a-5492a93074f1}, !- Handle
  {c2f644d6-4bb0-48aa-965f-c21d935b6a42}, !- Source Object
  32,                                     !- Outlet Port
  {ee9e2832-94cc-4601-96f2-beb2884d1b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {660a4734-8a09-46d9-87c4-5ec48056c968}, !- Handle
  {ee9e2832-94cc-4601-96f2-beb2884d1b5e}, !- Source Object
  3,                                      !- Outlet Port
  {e1a6d39c-840a-41ad-a7f5-a935fcac4f5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {66119525-ebf6-4c40-86a8-f8ccac50a629}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {48f52109-3edd-4be4-af9d-313e88e77c3a}, !- Inlet Node Name
  {b2688929-ff7a-4564-87d9-f33232e314ef}; !- Outlet Node Name

OS:Node,
  {1ccd476e-55e9-4d01-96b2-534bf9bc50b1}, !- Handle
  Node 241,                               !- Name
  {fb554494-b91e-48c2-86c8-750bbcfb0c11}, !- Inlet Port
  {48f52109-3edd-4be4-af9d-313e88e77c3a}; !- Outlet Port

OS:Connection,
  {fb554494-b91e-48c2-86c8-750bbcfb0c11}, !- Handle
  {097cb873-bcdd-4cee-96a0-56194238d1d4}, !- Source Object
  4,                                      !- Outlet Port
  {1ccd476e-55e9-4d01-96b2-534bf9bc50b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c076e6c6-5571-42d6-a095-ce46f5045025}, !- Handle
  Node 242,                               !- Name
  {b2688929-ff7a-4564-87d9-f33232e314ef}, !- Inlet Port
  {91601b63-4de0-4c01-b88e-3bd89624c5b5}; !- Outlet Port

OS:Connection,
  {48f52109-3edd-4be4-af9d-313e88e77c3a}, !- Handle
  {1ccd476e-55e9-4d01-96b2-534bf9bc50b1}, !- Source Object
  3,                                      !- Outlet Port
  {66119525-ebf6-4c40-86a8-f8ccac50a629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2688929-ff7a-4564-87d9-f33232e314ef}, !- Handle
  {66119525-ebf6-4c40-86a8-f8ccac50a629}, !- Source Object
  3,                                      !- Outlet Port
  {c076e6c6-5571-42d6-a095-ce46f5045025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91601b63-4de0-4c01-b88e-3bd89624c5b5}, !- Handle
  {c076e6c6-5571-42d6-a095-ce46f5045025}, !- Source Object
  3,                                      !- Outlet Port
  {e1a6d39c-840a-41ad-a7f5-a935fcac4f5e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c8df9f3e-1598-45e3-839a-3a63c59966a5}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {c55d6c57-5db1-4a49-ae4a-5e5639e2aba8}, !- Inlet Node Name
  {d6ee920f-0366-41ff-aadd-07a67524ae25}; !- Outlet Node Name

OS:Node,
  {7d3a33c3-d156-478a-b4ee-ee66dea50816}, !- Handle
  Node 243,                               !- Name
  {d6ee920f-0366-41ff-aadd-07a67524ae25}, !- Inlet Port
  {e4994ca1-88dd-4e45-9d03-2881fdd13f83}; !- Outlet Port

OS:Connection,
  {c55d6c57-5db1-4a49-ae4a-5e5639e2aba8}, !- Handle
  {b18f2be7-d3bb-4969-9e11-3cb46c4aaff7}, !- Source Object
  3,                                      !- Outlet Port
  {c8df9f3e-1598-45e3-839a-3a63c59966a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ee920f-0366-41ff-aadd-07a67524ae25}, !- Handle
  {c8df9f3e-1598-45e3-839a-3a63c59966a5}, !- Source Object
  3,                                      !- Outlet Port
  {7d3a33c3-d156-478a-b4ee-ee66dea50816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4994ca1-88dd-4e45-9d03-2881fdd13f83}, !- Handle
  {7d3a33c3-d156-478a-b4ee-ee66dea50816}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d4c045bd-00cc-4de0-9b6d-23cc58105b60}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {530d0a42-67ed-4d92-b3d2-1d9b2a18ba24}, !- Inlet Node Name
  {a9c39f28-d08c-4258-9fd7-3c69c5e40b80}; !- Outlet Node Name

OS:Node,
  {602b64c0-668d-4bc0-ae76-148309b060e3}, !- Handle
  Node 244,                               !- Name
  {beb6721f-da45-40ae-89a9-814491a84879}, !- Inlet Port
  {530d0a42-67ed-4d92-b3d2-1d9b2a18ba24}; !- Outlet Port

OS:Connection,
  {beb6721f-da45-40ae-89a9-814491a84879}, !- Handle
  {e1a6d39c-840a-41ad-a7f5-a935fcac4f5e}, !- Source Object
  2,                                      !- Outlet Port
  {602b64c0-668d-4bc0-ae76-148309b060e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530d0a42-67ed-4d92-b3d2-1d9b2a18ba24}, !- Handle
  {602b64c0-668d-4bc0-ae76-148309b060e3}, !- Source Object
  3,                                      !- Outlet Port
  {d4c045bd-00cc-4de0-9b6d-23cc58105b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c39f28-d08c-4258-9fd7-3c69c5e40b80}, !- Handle
  {d4c045bd-00cc-4de0-9b6d-23cc58105b60}, !- Source Object
  3,                                      !- Outlet Port
  {0b60dc04-3d5f-4d3c-be8c-4369b814c969}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bacd22fd-5723-4dd8-9749-94d30ce4bdf7}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {de8bc021-a473-4856-82f6-65b7ab4a4f06}, !- Inlet Node Name
  {c107928b-5107-42e8-ba33-2d49fcb39874}; !- Outlet Node Name

OS:Node,
  {cc7ce006-6eb8-4ad5-a549-75a0acc93e94}, !- Handle
  Node 245,                               !- Name
  {e8c6d067-87dd-423a-a391-92d840f0859f}, !- Inlet Port
  {de8bc021-a473-4856-82f6-65b7ab4a4f06}; !- Outlet Port

OS:Connection,
  {e8c6d067-87dd-423a-a391-92d840f0859f}, !- Handle
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Source Object
  2,                                      !- Outlet Port
  {cc7ce006-6eb8-4ad5-a549-75a0acc93e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8bc021-a473-4856-82f6-65b7ab4a4f06}, !- Handle
  {cc7ce006-6eb8-4ad5-a549-75a0acc93e94}, !- Source Object
  3,                                      !- Outlet Port
  {bacd22fd-5723-4dd8-9749-94d30ce4bdf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c107928b-5107-42e8-ba33-2d49fcb39874}, !- Handle
  {bacd22fd-5723-4dd8-9749-94d30ce4bdf7}, !- Source Object
  3,                                      !- Outlet Port
  {80eb98d2-dc73-477f-b1e6-b86ef65f56d2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d9a2ad46-830e-4f51-8aac-dda5a2162512}, !- Handle
  Water Use Connections 1,                !- Name
  {32f9a6ff-f04e-4555-8ddc-56b0acb8d12a}, !- Inlet Node Name
  {97f31404-da11-49ee-b8e9-9b1aad0091e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d48ab6ff-5260-44a7-8901-fbfb49c9023a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {985c8f7e-6438-4bc9-a59a-d88f9c5a5684}, !- Handle
  Space 11 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.87706089837476e-06,                   !- Peak Flow Rate {m3/s}
  {3c2b70ea-b9f7-4b20-a25f-9d421311d40f}, !- Target Temperature Schedule Name
  {f2fc33a8-9b0c-43c5-ba30-190e3f39c651}, !- Sensible Fraction Schedule Name
  {fde4d18d-0988-4030-94f1-2fb12e2efe15}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2fc33a8-9b0c-43c5-ba30-190e3f39c651}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6381be48-d46f-4197-9193-e6d58cf587d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6381be48-d46f-4197-9193-e6d58cf587d6}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fde4d18d-0988-4030-94f1-2fb12e2efe15}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9a764e09-4b4a-4c2e-865f-1b2e0a351d0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a764e09-4b4a-4c2e-865f-1b2e0a351d0f}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c2b70ea-b9f7-4b20-a25f-9d421311d40f}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {130c62a7-d852-4c07-b038-00f24aeab457}; !- Default Day Schedule Name

OS:Schedule:Day,
  {130c62a7-d852-4c07-b038-00f24aeab457}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d48ab6ff-5260-44a7-8901-fbfb49c9023a}, !- Handle
  Space 11 Service Water Use 0.12gal/min, !- Name
  {985c8f7e-6438-4bc9-a59a-d88f9c5a5684}, !- Water Use Equipment Definition Name
  {719f9254-6181-4edd-bf69-b7a77089d42f}, !- Space Name
  {48d1f739-a23a-4871-98d2-09b913c2675f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {48d1f739-a23a-4871-98d2-09b913c2675f}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f8fdc20e-0f56-4624-87dc-fcd1a3939e16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8fdc20e-0f56-4624-87dc-fcd1a3939e16}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c798e88f-4b72-4868-94b0-6b3afb3741bf}, !- Handle
  Schedule Rule 137,                      !- Name
  {48d1f739-a23a-4871-98d2-09b913c2675f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5d0245c4-95ba-455c-921c-6211eaf0297c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d0245c4-95ba-455c-921c-6211eaf0297c}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0a737f7e-52ec-42a2-945c-a163091d0759}, !- Handle
  Schedule Rule 138,                      !- Name
  {48d1f739-a23a-4871-98d2-09b913c2675f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8340dcaa-4517-4886-8039-146c52edb716}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8340dcaa-4517-4886-8039-146c52edb716}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {7156938c-2b4e-48f9-b3cf-4007a6313e4a}, !- Handle
  Schedule Rule 139,                      !- Name
  {48d1f739-a23a-4871-98d2-09b913c2675f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c424aac2-d713-4659-800b-5500577441e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c424aac2-d713-4659-800b-5500577441e4}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {2295f98f-8fed-4c73-bf75-f76a4678bb1f}, !- Handle
  Node 246,                               !- Name
  {54838e88-6e82-4708-8a81-a2e65a143baf}, !- Inlet Port
  {32f9a6ff-f04e-4555-8ddc-56b0acb8d12a}; !- Outlet Port

OS:Connection,
  {54838e88-6e82-4708-8a81-a2e65a143baf}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  4,                                      !- Outlet Port
  {2295f98f-8fed-4c73-bf75-f76a4678bb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9baef826-0164-4ab0-8c8c-495f5f662251}, !- Handle
  Node 247,                               !- Name
  {97f31404-da11-49ee-b8e9-9b1aad0091e0}, !- Inlet Port
  {fd65a356-b728-4a37-b373-0b3acb70bed1}; !- Outlet Port

OS:Connection,
  {32f9a6ff-f04e-4555-8ddc-56b0acb8d12a}, !- Handle
  {2295f98f-8fed-4c73-bf75-f76a4678bb1f}, !- Source Object
  3,                                      !- Outlet Port
  {d9a2ad46-830e-4f51-8aac-dda5a2162512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f31404-da11-49ee-b8e9-9b1aad0091e0}, !- Handle
  {d9a2ad46-830e-4f51-8aac-dda5a2162512}, !- Source Object
  3,                                      !- Outlet Port
  {9baef826-0164-4ab0-8c8c-495f5f662251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd65a356-b728-4a37-b373-0b3acb70bed1}, !- Handle
  {9baef826-0164-4ab0-8c8c-495f5f662251}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6197c680-0f8a-443e-a6f6-d5f6789523b5}, !- Handle
  Water Use Connections 2,                !- Name
  {b6d08950-3f42-4496-869d-f443ddb944bf}, !- Inlet Node Name
  {b343c206-14d2-4876-b2dd-c6d9c80f2122}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9fe3b442-0459-49ea-bb15-9fe4a411f1e6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0deb121d-e8ad-480e-9442-f4762d847108}, !- Handle
  Space 12 Service Water Use Def 0.11gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.0529161178192e-06,                    !- Peak Flow Rate {m3/s}
  {5779a515-dd7b-46ac-b1f1-ea67f44d410b}, !- Target Temperature Schedule Name
  {16649c90-1e56-4494-8f54-5cd66091ebe8}, !- Sensible Fraction Schedule Name
  {5f34fc7c-4997-4641-aa2b-1a2cc5a0f35b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {16649c90-1e56-4494-8f54-5cd66091ebe8}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {898f90d5-b893-405b-9251-5e6ddfae80b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {898f90d5-b893-405b-9251-5e6ddfae80b9}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f34fc7c-4997-4641-aa2b-1a2cc5a0f35b}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ff176517-9b30-487b-8be5-2ca8ebf596be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff176517-9b30-487b-8be5-2ca8ebf596be}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5779a515-dd7b-46ac-b1f1-ea67f44d410b}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e76f9eec-6722-469a-b31f-e52404c5c147}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e76f9eec-6722-469a-b31f-e52404c5c147}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9fe3b442-0459-49ea-bb15-9fe4a411f1e6}, !- Handle
  Space 12 Service Water Use 0.11gal/min, !- Name
  {0deb121d-e8ad-480e-9442-f4762d847108}, !- Water Use Equipment Definition Name
  {41529b21-622e-4b05-8fe7-d00de4b361d2}, !- Space Name
  {48d1f739-a23a-4871-98d2-09b913c2675f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1eef7010-5cfb-4220-bb27-3dd22b2e5526}, !- Handle
  Node 248,                               !- Name
  {df10ac25-7fd3-4569-808d-a0879cd3a2c7}, !- Inlet Port
  {b6d08950-3f42-4496-869d-f443ddb944bf}; !- Outlet Port

OS:Connection,
  {df10ac25-7fd3-4569-808d-a0879cd3a2c7}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  5,                                      !- Outlet Port
  {1eef7010-5cfb-4220-bb27-3dd22b2e5526}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e7f48ed-0ecd-48e8-b206-9a79d8829886}, !- Handle
  Node 249,                               !- Name
  {b343c206-14d2-4876-b2dd-c6d9c80f2122}, !- Inlet Port
  {a0d82f20-32c6-4ba5-943b-8d25ac0e41cf}; !- Outlet Port

OS:Connection,
  {b6d08950-3f42-4496-869d-f443ddb944bf}, !- Handle
  {1eef7010-5cfb-4220-bb27-3dd22b2e5526}, !- Source Object
  3,                                      !- Outlet Port
  {6197c680-0f8a-443e-a6f6-d5f6789523b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b343c206-14d2-4876-b2dd-c6d9c80f2122}, !- Handle
  {6197c680-0f8a-443e-a6f6-d5f6789523b5}, !- Source Object
  3,                                      !- Outlet Port
  {3e7f48ed-0ecd-48e8-b206-9a79d8829886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d82f20-32c6-4ba5-943b-8d25ac0e41cf}, !- Handle
  {3e7f48ed-0ecd-48e8-b206-9a79d8829886}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d4952a0f-0cb2-438e-912c-14c3dac228ec}, !- Handle
  Water Use Connections 3,                !- Name
  {84a8c8d8-f6ee-4a8a-9175-1211cd596ba0}, !- Inlet Node Name
  {7fbfe6a9-76af-4fd6-8019-dcea0b387dfe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {865fb91f-d6b9-4df0-9664-69deafb92026}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b9f0cd07-61db-48a6-9f9d-a817feebf38a}, !- Handle
  Space 14 Service Water Use Def 0.29gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.85254530463802e-05,                   !- Peak Flow Rate {m3/s}
  {96d6c3e2-3825-491b-9be9-ce75da238cca}, !- Target Temperature Schedule Name
  {63b5913a-3f1e-4687-8f2a-33325ddb77e0}, !- Sensible Fraction Schedule Name
  {c649811a-f42f-4f95-b196-c5ea95b0a3d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {63b5913a-3f1e-4687-8f2a-33325ddb77e0}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0bffe9a4-35e4-4c26-bc67-75d832a51c05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bffe9a4-35e4-4c26-bc67-75d832a51c05}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c649811a-f42f-4f95-b196-c5ea95b0a3d1}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d533b874-665b-499e-8ae6-aa9e8a734757}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d533b874-665b-499e-8ae6-aa9e8a734757}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {96d6c3e2-3825-491b-9be9-ce75da238cca}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d5d9db57-9c89-44b0-95df-c9cf9f6f538f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5d9db57-9c89-44b0-95df-c9cf9f6f538f}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {865fb91f-d6b9-4df0-9664-69deafb92026}, !- Handle
  Space 14 Service Water Use 0.29gal/min, !- Name
  {b9f0cd07-61db-48a6-9f9d-a817feebf38a}, !- Water Use Equipment Definition Name
  {fd61258a-a4a9-48ff-9d4a-0dddffdd8135}, !- Space Name
  {da757903-6989-463c-9161-c7875dd67d21}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {da757903-6989-463c-9161-c7875dd67d21}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b0f447c8-6605-4f87-a0b8-d953b36da12f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0f447c8-6605-4f87-a0b8-d953b36da12f}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {7b342d88-1db8-45ce-bb26-4fb90c834c94}, !- Handle
  Schedule Rule 140,                      !- Name
  {da757903-6989-463c-9161-c7875dd67d21}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e58eb86a-47eb-42a6-ba85-9aacd8d0054d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e58eb86a-47eb-42a6-ba85-9aacd8d0054d}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {0aeb0758-01e7-4920-8081-41995b809448}, !- Handle
  Schedule Rule 141,                      !- Name
  {da757903-6989-463c-9161-c7875dd67d21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4d5ea05-b75f-4791-a8be-e59535e00d16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4d5ea05-b75f-4791-a8be-e59535e00d16}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {5edcc315-e531-400b-aa60-89ff9254cb50}, !- Handle
  Schedule Rule 142,                      !- Name
  {da757903-6989-463c-9161-c7875dd67d21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14595d80-ef7c-43d2-82b4-1e15eeaad6c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14595d80-ef7c-43d2-82b4-1e15eeaad6c3}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {b05219c7-183f-4fb6-afa7-0a51ffb85e18}, !- Handle
  Node 250,                               !- Name
  {5bb3d5c1-6cc7-41ef-a2b0-9de8054ed67f}, !- Inlet Port
  {84a8c8d8-f6ee-4a8a-9175-1211cd596ba0}; !- Outlet Port

OS:Connection,
  {5bb3d5c1-6cc7-41ef-a2b0-9de8054ed67f}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  6,                                      !- Outlet Port
  {b05219c7-183f-4fb6-afa7-0a51ffb85e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cd51192-10a3-406b-aa7b-ee287cdfb590}, !- Handle
  Node 251,                               !- Name
  {7fbfe6a9-76af-4fd6-8019-dcea0b387dfe}, !- Inlet Port
  {47e79e88-0994-4411-8eae-53449dbc2a36}; !- Outlet Port

OS:Connection,
  {84a8c8d8-f6ee-4a8a-9175-1211cd596ba0}, !- Handle
  {b05219c7-183f-4fb6-afa7-0a51ffb85e18}, !- Source Object
  3,                                      !- Outlet Port
  {d4952a0f-0cb2-438e-912c-14c3dac228ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fbfe6a9-76af-4fd6-8019-dcea0b387dfe}, !- Handle
  {d4952a0f-0cb2-438e-912c-14c3dac228ec}, !- Source Object
  3,                                      !- Outlet Port
  {6cd51192-10a3-406b-aa7b-ee287cdfb590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e79e88-0994-4411-8eae-53449dbc2a36}, !- Handle
  {6cd51192-10a3-406b-aa7b-ee287cdfb590}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b6acb08e-222c-4a50-824f-1801aa4e2d61}, !- Handle
  Water Use Connections 4,                !- Name
  {9fd0ad74-9fe5-48df-b6ac-a5b6057a8ff9}, !- Inlet Node Name
  {d6567f1e-df9e-447b-9835-8dc1f38319fd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {efaa1446-f8cd-4bef-82b4-5731d82cdcb8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ee874c3-6143-4831-93c0-2771694cec30}, !- Handle
  Space 15 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82039846211439e-06,                   !- Peak Flow Rate {m3/s}
  {b1a7dd8c-0ced-438a-8f2e-2087d4ad7688}, !- Target Temperature Schedule Name
  {6e2b71c2-6643-498b-890f-5f9bac00327a}, !- Sensible Fraction Schedule Name
  {732bd4f4-7d74-4aa3-bcac-4b22e12226a8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e2b71c2-6643-498b-890f-5f9bac00327a}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {487058fa-cea2-4484-ac63-869052202f76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {487058fa-cea2-4484-ac63-869052202f76}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {732bd4f4-7d74-4aa3-bcac-4b22e12226a8}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af995510-c08c-4699-9e4c-f35e0dcfd69a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af995510-c08c-4699-9e4c-f35e0dcfd69a}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1a7dd8c-0ced-438a-8f2e-2087d4ad7688}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06ee8bdc-7bd6-48b6-9b6e-00eef6053216}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06ee8bdc-7bd6-48b6-9b6e-00eef6053216}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {efaa1446-f8cd-4bef-82b4-5731d82cdcb8}, !- Handle
  Space 15 Service Water Use 0.08gal/min, !- Name
  {1ee874c3-6143-4831-93c0-2771694cec30}, !- Water Use Equipment Definition Name
  {20875888-089b-48db-b8cc-7078b775f12f}, !- Space Name
  {7af05800-0716-483a-924f-bca1eda06ed8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7af05800-0716-483a-924f-bca1eda06ed8}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ae32dfc9-aba9-4270-b975-1560e7b1014a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae32dfc9-aba9-4270-b975-1560e7b1014a}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {30310f93-486d-415f-8d94-fda52b84e85c}, !- Handle
  Schedule Rule 143,                      !- Name
  {7af05800-0716-483a-924f-bca1eda06ed8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8a30ed3c-c1a7-44de-b9bb-a2de7cb89cf9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a30ed3c-c1a7-44de-b9bb-a2de7cb89cf9}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {1d5adf88-20dc-472a-9a02-4159aa257495}, !- Handle
  Schedule Rule 144,                      !- Name
  {7af05800-0716-483a-924f-bca1eda06ed8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f26cdf37-3ed6-4c00-8a87-f5e509cd0a46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f26cdf37-3ed6-4c00-8a87-f5e509cd0a46}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {1bfff4f5-b665-4f58-8f31-2d8ee1eda62c}, !- Handle
  Schedule Rule 145,                      !- Name
  {7af05800-0716-483a-924f-bca1eda06ed8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d97ab1b-6a23-405d-a85b-5f1bf2803078}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d97ab1b-6a23-405d-a85b-5f1bf2803078}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {7a13a54d-a071-4aea-a62d-8ac9a93545b6}, !- Handle
  Node 252,                               !- Name
  {6173030b-9dab-4854-ae23-4df85cd13e2e}, !- Inlet Port
  {9fd0ad74-9fe5-48df-b6ac-a5b6057a8ff9}; !- Outlet Port

OS:Connection,
  {6173030b-9dab-4854-ae23-4df85cd13e2e}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  7,                                      !- Outlet Port
  {7a13a54d-a071-4aea-a62d-8ac9a93545b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7464b018-109b-4ebb-882d-04cb376a97ed}, !- Handle
  Node 253,                               !- Name
  {d6567f1e-df9e-447b-9835-8dc1f38319fd}, !- Inlet Port
  {7d7351f6-7fd5-40b6-b0ab-bc4a5e2cfc0f}; !- Outlet Port

OS:Connection,
  {9fd0ad74-9fe5-48df-b6ac-a5b6057a8ff9}, !- Handle
  {7a13a54d-a071-4aea-a62d-8ac9a93545b6}, !- Source Object
  3,                                      !- Outlet Port
  {b6acb08e-222c-4a50-824f-1801aa4e2d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6567f1e-df9e-447b-9835-8dc1f38319fd}, !- Handle
  {b6acb08e-222c-4a50-824f-1801aa4e2d61}, !- Source Object
  3,                                      !- Outlet Port
  {7464b018-109b-4ebb-882d-04cb376a97ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d7351f6-7fd5-40b6-b0ab-bc4a5e2cfc0f}, !- Handle
  {7464b018-109b-4ebb-882d-04cb376a97ed}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {39eac4ff-354f-4375-b098-cec24775d92a}, !- Handle
  Water Use Connections 5,                !- Name
  {b293c550-fec6-4a1e-9906-5552f15810bb}, !- Inlet Node Name
  {a85ef3ec-48b5-4940-ba06-1917ceb0770f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9bb09973-1c3f-4b1c-b616-fb707d79bc44}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {460ec526-486a-4a7e-906e-96ba9294ab94}, !- Handle
  Space 17 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.6827130684414e-06,                    !- Peak Flow Rate {m3/s}
  {712968f0-c5b8-4035-9fb1-1f71b4a0971c}, !- Target Temperature Schedule Name
  {45dcd957-e7ce-401e-8bbe-139b2e99e716}, !- Sensible Fraction Schedule Name
  {b6f16b96-b405-4fc6-9f59-694a7e7b1d86}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {45dcd957-e7ce-401e-8bbe-139b2e99e716}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03171b01-5deb-41c8-a604-b46cad349691}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03171b01-5deb-41c8-a604-b46cad349691}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6f16b96-b405-4fc6-9f59-694a7e7b1d86}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4eb8c4d3-33c9-4c41-b6eb-09b2650d90c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4eb8c4d3-33c9-4c41-b6eb-09b2650d90c3}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {712968f0-c5b8-4035-9fb1-1f71b4a0971c}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf7c104c-1896-4681-9eb5-8e87f6874452}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf7c104c-1896-4681-9eb5-8e87f6874452}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9bb09973-1c3f-4b1c-b616-fb707d79bc44}, !- Handle
  Space 17 Service Water Use 0.15gal/min, !- Name
  {460ec526-486a-4a7e-906e-96ba9294ab94}, !- Water Use Equipment Definition Name
  {e9e446ab-b3fe-4ca2-a904-301d8ae947fa}, !- Space Name
  {405b2c5a-8494-44fd-bb84-78c60606556b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {405b2c5a-8494-44fd-bb84-78c60606556b}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7ac121dc-50a1-468f-a5b2-e5b385b53e2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ac121dc-50a1-468f-a5b2-e5b385b53e2e}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6747aff4-6f2c-4e48-a32e-aa28e8b5baf7}, !- Handle
  Schedule Rule 146,                      !- Name
  {405b2c5a-8494-44fd-bb84-78c60606556b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {48ee6d8d-92e3-4ddb-be57-fd26fd495857}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48ee6d8d-92e3-4ddb-be57-fd26fd495857}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {c8a23c51-896b-4bc8-977c-6a5dc094b0ac}, !- Handle
  Schedule Rule 147,                      !- Name
  {405b2c5a-8494-44fd-bb84-78c60606556b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e97cb0bd-e015-4705-a917-54183c927f54}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e97cb0bd-e015-4705-a917-54183c927f54}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a54d532c-bd0a-4286-a47c-548f3aec3c55}, !- Handle
  Schedule Rule 148,                      !- Name
  {405b2c5a-8494-44fd-bb84-78c60606556b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae78476e-26c1-48c6-a9fa-e75744fd578a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae78476e-26c1-48c6-a9fa-e75744fd578a}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {66c623af-3e8d-4b3f-a0db-3672c71ffb2f}, !- Handle
  Node 254,                               !- Name
  {56007445-a9cd-485a-bd66-3edfa63fa6e4}, !- Inlet Port
  {b293c550-fec6-4a1e-9906-5552f15810bb}; !- Outlet Port

OS:Connection,
  {56007445-a9cd-485a-bd66-3edfa63fa6e4}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  8,                                      !- Outlet Port
  {66c623af-3e8d-4b3f-a0db-3672c71ffb2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0af6e62-8b41-4343-98c6-12953bc2d301}, !- Handle
  Node 255,                               !- Name
  {a85ef3ec-48b5-4940-ba06-1917ceb0770f}, !- Inlet Port
  {62fe7f67-18c6-48ca-a590-199b4a77dff7}; !- Outlet Port

OS:Connection,
  {b293c550-fec6-4a1e-9906-5552f15810bb}, !- Handle
  {66c623af-3e8d-4b3f-a0db-3672c71ffb2f}, !- Source Object
  3,                                      !- Outlet Port
  {39eac4ff-354f-4375-b098-cec24775d92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85ef3ec-48b5-4940-ba06-1917ceb0770f}, !- Handle
  {39eac4ff-354f-4375-b098-cec24775d92a}, !- Source Object
  3,                                      !- Outlet Port
  {d0af6e62-8b41-4343-98c6-12953bc2d301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62fe7f67-18c6-48ca-a590-199b4a77dff7}, !- Handle
  {d0af6e62-8b41-4343-98c6-12953bc2d301}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {11f3c3f8-15f6-448b-bb0f-876f54a8fa60}, !- Handle
  Water Use Connections 6,                !- Name
  {63dda3cd-9a8a-48dc-ad96-84d7e6082f03}, !- Inlet Node Name
  {3964d448-e75e-4b9a-bf70-9f65e1c94b60}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {952ea7dc-ee9f-4049-91d1-ee5e80a9e133}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bb2e3551-d1ff-4b6e-8c78-2baa3a01812c}, !- Handle
  Space 18 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.63101740066553e-06,                   !- Peak Flow Rate {m3/s}
  {9edd5f36-d138-48df-92f2-f00249a812bf}, !- Target Temperature Schedule Name
  {8de26c91-df95-4ed7-9db9-7f757af5e335}, !- Sensible Fraction Schedule Name
  {9c54191c-416a-4e40-8043-b6cffc2e4ac4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8de26c91-df95-4ed7-9db9-7f757af5e335}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cebb21ac-556f-4cfe-9601-97bb55e1103b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cebb21ac-556f-4cfe-9601-97bb55e1103b}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c54191c-416a-4e40-8043-b6cffc2e4ac4}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9989438b-dcaa-49f9-b075-4229462b8ff5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9989438b-dcaa-49f9-b075-4229462b8ff5}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9edd5f36-d138-48df-92f2-f00249a812bf}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fca3a092-0163-4e57-9a0d-4b916ea95745}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fca3a092-0163-4e57-9a0d-4b916ea95745}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {952ea7dc-ee9f-4049-91d1-ee5e80a9e133}, !- Handle
  Space 18 Service Water Use 0.06gal/min, !- Name
  {bb2e3551-d1ff-4b6e-8c78-2baa3a01812c}, !- Water Use Equipment Definition Name
  {bb663692-86d1-43af-b3c1-9a0e181c8a67}, !- Space Name
  {7af05800-0716-483a-924f-bca1eda06ed8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fb8df010-e42f-48fe-bbc0-d3799f6b9fb1}, !- Handle
  Node 256,                               !- Name
  {5e098b1e-f77c-4032-9e39-a8c8070816d8}, !- Inlet Port
  {63dda3cd-9a8a-48dc-ad96-84d7e6082f03}; !- Outlet Port

OS:Connection,
  {5e098b1e-f77c-4032-9e39-a8c8070816d8}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  9,                                      !- Outlet Port
  {fb8df010-e42f-48fe-bbc0-d3799f6b9fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52b1c770-69c6-49e2-80a5-9a2b689bf31b}, !- Handle
  Node 257,                               !- Name
  {3964d448-e75e-4b9a-bf70-9f65e1c94b60}, !- Inlet Port
  {63a021da-bd65-4844-9aee-813c3b0d9421}; !- Outlet Port

OS:Connection,
  {63dda3cd-9a8a-48dc-ad96-84d7e6082f03}, !- Handle
  {fb8df010-e42f-48fe-bbc0-d3799f6b9fb1}, !- Source Object
  3,                                      !- Outlet Port
  {11f3c3f8-15f6-448b-bb0f-876f54a8fa60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3964d448-e75e-4b9a-bf70-9f65e1c94b60}, !- Handle
  {11f3c3f8-15f6-448b-bb0f-876f54a8fa60}, !- Source Object
  3,                                      !- Outlet Port
  {52b1c770-69c6-49e2-80a5-9a2b689bf31b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a021da-bd65-4844-9aee-813c3b0d9421}, !- Handle
  {52b1c770-69c6-49e2-80a5-9a2b689bf31b}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1d35fab8-0f7f-4c56-a74a-704d25bf48d0}, !- Handle
  Water Use Connections 7,                !- Name
  {9976766e-ebec-4caf-9887-516b36505974}, !- Inlet Node Name
  {6052df02-4ef7-4275-a4b1-eed5bfc50d05}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {18559b45-0331-463b-95e8-de8f195d316c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a9d11962-6305-4b75-801c-4c0211a1125b}, !- Handle
  Space 20 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.82088487432975e-06,                   !- Peak Flow Rate {m3/s}
  {89c19fb0-81f5-4c61-a820-28529c4e9a88}, !- Target Temperature Schedule Name
  {6cdbbbbf-92ef-42f3-8763-add29988c513}, !- Sensible Fraction Schedule Name
  {f60e63bc-e39b-4f2c-8bd8-4062af650a58}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6cdbbbbf-92ef-42f3-8763-add29988c513}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d5739678-2d5b-4727-8750-c1158661d484}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5739678-2d5b-4727-8750-c1158661d484}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f60e63bc-e39b-4f2c-8bd8-4062af650a58}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a03db8ac-7141-4962-8c7a-4425b3b64071}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a03db8ac-7141-4962-8c7a-4425b3b64071}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {89c19fb0-81f5-4c61-a820-28529c4e9a88}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bdccabea-6db4-40a1-8632-d79aa9abbcb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdccabea-6db4-40a1-8632-d79aa9abbcb0}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {18559b45-0331-463b-95e8-de8f195d316c}, !- Handle
  Space 20 Service Water Use 0.04gal/min, !- Name
  {a9d11962-6305-4b75-801c-4c0211a1125b}, !- Water Use Equipment Definition Name
  {eabe16f6-9df1-458a-bc87-3746b6eaf8ec}, !- Space Name
  {da757903-6989-463c-9161-c7875dd67d21}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30fedb84-9106-42a6-89a7-cc625bf2c33a}, !- Handle
  Node 258,                               !- Name
  {b1d55ae1-6224-40f7-b0ca-7dce945dc11f}, !- Inlet Port
  {9976766e-ebec-4caf-9887-516b36505974}; !- Outlet Port

OS:Connection,
  {b1d55ae1-6224-40f7-b0ca-7dce945dc11f}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  10,                                     !- Outlet Port
  {30fedb84-9106-42a6-89a7-cc625bf2c33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75be893f-bef8-4a70-8ce3-975fa39d17d8}, !- Handle
  Node 259,                               !- Name
  {6052df02-4ef7-4275-a4b1-eed5bfc50d05}, !- Inlet Port
  {d83190ac-b6e4-44d0-9fa5-03ad45311ee9}; !- Outlet Port

OS:Connection,
  {9976766e-ebec-4caf-9887-516b36505974}, !- Handle
  {30fedb84-9106-42a6-89a7-cc625bf2c33a}, !- Source Object
  3,                                      !- Outlet Port
  {1d35fab8-0f7f-4c56-a74a-704d25bf48d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6052df02-4ef7-4275-a4b1-eed5bfc50d05}, !- Handle
  {1d35fab8-0f7f-4c56-a74a-704d25bf48d0}, !- Source Object
  3,                                      !- Outlet Port
  {75be893f-bef8-4a70-8ce3-975fa39d17d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83190ac-b6e4-44d0-9fa5-03ad45311ee9}, !- Handle
  {75be893f-bef8-4a70-8ce3-975fa39d17d8}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {db659f13-7a8a-4db9-bab2-e71f9c71dba2}, !- Handle
  Water Use Connections 8,                !- Name
  {6e8a283d-cc88-4cbd-a565-a66456d5c88c}, !- Inlet Node Name
  {468c0338-5453-4fe0-b2c4-dc2382d70705}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {34a80ec1-aed7-4122-9dc6-5ace6661b077}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6b0c7a4-f752-4ce9-984c-83a64ee29cd0}, !- Handle
  Space 21 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.04818492694943e-06,                   !- Peak Flow Rate {m3/s}
  {eb8126b1-f7e1-404e-933f-45767edaf141}, !- Target Temperature Schedule Name
  {43db12fd-7607-4c25-aa84-aaa1288e251d}, !- Sensible Fraction Schedule Name
  {5f9deecb-1149-4ca4-862f-c673f36948bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {43db12fd-7607-4c25-aa84-aaa1288e251d}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5cf87fc9-d072-4296-b89a-530ed0d83e53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cf87fc9-d072-4296-b89a-530ed0d83e53}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f9deecb-1149-4ca4-862f-c673f36948bb}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {feffaa29-e61d-4e91-aa3b-fd64fb50459e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {feffaa29-e61d-4e91-aa3b-fd64fb50459e}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb8126b1-f7e1-404e-933f-45767edaf141}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5df919b8-a820-433c-8749-a93fc71789bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5df919b8-a820-433c-8749-a93fc71789bf}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {34a80ec1-aed7-4122-9dc6-5ace6661b077}, !- Handle
  Space 21 Service Water Use 0.02gal/min, !- Name
  {b6b0c7a4-f752-4ce9-984c-83a64ee29cd0}, !- Water Use Equipment Definition Name
  {edd0149e-39f2-4809-a62a-82d4fcf7e34b}, !- Space Name
  {405b2c5a-8494-44fd-bb84-78c60606556b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a0d68522-21ad-4e1f-9f8e-870df579cc59}, !- Handle
  Node 260,                               !- Name
  {76573c02-4c36-402c-9df2-cc987b3b918d}, !- Inlet Port
  {6e8a283d-cc88-4cbd-a565-a66456d5c88c}; !- Outlet Port

OS:Connection,
  {76573c02-4c36-402c-9df2-cc987b3b918d}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  11,                                     !- Outlet Port
  {a0d68522-21ad-4e1f-9f8e-870df579cc59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4708752-178d-431d-8503-343537fb285a}, !- Handle
  Node 261,                               !- Name
  {468c0338-5453-4fe0-b2c4-dc2382d70705}, !- Inlet Port
  {712ec74f-be53-475d-a9dd-163390c055bf}; !- Outlet Port

OS:Connection,
  {6e8a283d-cc88-4cbd-a565-a66456d5c88c}, !- Handle
  {a0d68522-21ad-4e1f-9f8e-870df579cc59}, !- Source Object
  3,                                      !- Outlet Port
  {db659f13-7a8a-4db9-bab2-e71f9c71dba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468c0338-5453-4fe0-b2c4-dc2382d70705}, !- Handle
  {db659f13-7a8a-4db9-bab2-e71f9c71dba2}, !- Source Object
  3,                                      !- Outlet Port
  {a4708752-178d-431d-8503-343537fb285a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712ec74f-be53-475d-a9dd-163390c055bf}, !- Handle
  {a4708752-178d-431d-8503-343537fb285a}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {411777aa-1b59-4266-a7a6-f0b3057ed801}, !- Handle
  Water Use Connections 9,                !- Name
  {c36fbeca-31a4-4ca3-819e-2776f88f3eb5}, !- Inlet Node Name
  {5f14ec90-c4b6-4b5f-9c7a-93072f6d81b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {193c8bb4-5bc9-439e-95b1-5360afe3c42c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0d6eb716-2138-478c-96cb-b2013512b99c}, !- Handle
  Space 23 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82039846211438e-06,                   !- Peak Flow Rate {m3/s}
  {b08bdc85-8c17-45b2-9d3b-260930df3a05}, !- Target Temperature Schedule Name
  {4393e555-69bb-41c6-b4a2-41f3f0143190}, !- Sensible Fraction Schedule Name
  {46bf0fb2-562c-41a4-bbb1-f346ddde71d0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4393e555-69bb-41c6-b4a2-41f3f0143190}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {11812fb2-d3df-47f8-86fd-44a6f2bd26b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11812fb2-d3df-47f8-86fd-44a6f2bd26b5}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {46bf0fb2-562c-41a4-bbb1-f346ddde71d0}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4f9a46a-ec60-4d5a-bbd0-3738e62c5178}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4f9a46a-ec60-4d5a-bbd0-3738e62c5178}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b08bdc85-8c17-45b2-9d3b-260930df3a05}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {745db9a1-2407-4f2f-84af-2051f8094c88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {745db9a1-2407-4f2f-84af-2051f8094c88}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {193c8bb4-5bc9-439e-95b1-5360afe3c42c}, !- Handle
  Space 23 Service Water Use 0.08gal/min, !- Name
  {0d6eb716-2138-478c-96cb-b2013512b99c}, !- Water Use Equipment Definition Name
  {c579f046-6bc4-4d83-81a4-100ae5276d0e}, !- Space Name
  {48d1f739-a23a-4871-98d2-09b913c2675f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4b60e9bd-079b-46ed-81cd-5bc50502af8d}, !- Handle
  Node 262,                               !- Name
  {c57e5c32-2937-4ba6-b5b8-5fc2c5ef1567}, !- Inlet Port
  {c36fbeca-31a4-4ca3-819e-2776f88f3eb5}; !- Outlet Port

OS:Connection,
  {c57e5c32-2937-4ba6-b5b8-5fc2c5ef1567}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  12,                                     !- Outlet Port
  {4b60e9bd-079b-46ed-81cd-5bc50502af8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1650fbb6-b87b-466d-ae1b-bb2621d6e07d}, !- Handle
  Node 263,                               !- Name
  {5f14ec90-c4b6-4b5f-9c7a-93072f6d81b6}, !- Inlet Port
  {e27fef65-09c0-4f00-aab8-9233009dfa24}; !- Outlet Port

OS:Connection,
  {c36fbeca-31a4-4ca3-819e-2776f88f3eb5}, !- Handle
  {4b60e9bd-079b-46ed-81cd-5bc50502af8d}, !- Source Object
  3,                                      !- Outlet Port
  {411777aa-1b59-4266-a7a6-f0b3057ed801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f14ec90-c4b6-4b5f-9c7a-93072f6d81b6}, !- Handle
  {411777aa-1b59-4266-a7a6-f0b3057ed801}, !- Source Object
  3,                                      !- Outlet Port
  {1650fbb6-b87b-466d-ae1b-bb2621d6e07d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27fef65-09c0-4f00-aab8-9233009dfa24}, !- Handle
  {1650fbb6-b87b-466d-ae1b-bb2621d6e07d}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {446c5e8f-578b-42a2-a7c6-c0a787354b03}, !- Handle
  Water Use Connections 10,               !- Name
  {04c3383e-439d-4f5a-ab80-a3c16bf1801e}, !- Inlet Node Name
  {9bac041d-ba26-4a1e-9583-9bd401942e41}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fcfede19-2159-49bd-bcb6-53a807524845}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {07f40fd4-80a6-4496-8e7e-b2c2bb33d048}, !- Handle
  Space 24 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.64079692422877e-06,                   !- Peak Flow Rate {m3/s}
  {8183e5a2-9ad4-41c9-acfa-d570693cb603}, !- Target Temperature Schedule Name
  {cbbbcb6e-23b9-445e-8f7d-a505eb62a17b}, !- Sensible Fraction Schedule Name
  {fbe13001-765c-47ca-a55d-e1051d89978f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cbbbcb6e-23b9-445e-8f7d-a505eb62a17b}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b4320b9-199c-49fc-a1ab-1b588f833e3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b4320b9-199c-49fc-a1ab-1b588f833e3f}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbe13001-765c-47ca-a55d-e1051d89978f}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1133b53a-a85d-41b2-8a5f-1704fdcbafa2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1133b53a-a85d-41b2-8a5f-1704fdcbafa2}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8183e5a2-9ad4-41c9-acfa-d570693cb603}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de5fd9da-d40f-43a1-bed9-2e1b13156cc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de5fd9da-d40f-43a1-bed9-2e1b13156cc8}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fcfede19-2159-49bd-bcb6-53a807524845}, !- Handle
  Space 24 Service Water Use 0.15gal/min, !- Name
  {07f40fd4-80a6-4496-8e7e-b2c2bb33d048}, !- Water Use Equipment Definition Name
  {8478d466-8179-4abf-b796-93f671fbe108}, !- Space Name
  {7af05800-0716-483a-924f-bca1eda06ed8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8b8047ca-d65c-47e7-b1f7-0177d2af35a7}, !- Handle
  Node 264,                               !- Name
  {8d94bc84-47d7-4757-9108-b515f0e11bdf}, !- Inlet Port
  {04c3383e-439d-4f5a-ab80-a3c16bf1801e}; !- Outlet Port

OS:Connection,
  {8d94bc84-47d7-4757-9108-b515f0e11bdf}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  13,                                     !- Outlet Port
  {8b8047ca-d65c-47e7-b1f7-0177d2af35a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c26914f7-574d-4614-8e85-957f533ebf41}, !- Handle
  Node 265,                               !- Name
  {9bac041d-ba26-4a1e-9583-9bd401942e41}, !- Inlet Port
  {e1ea03df-6f39-4625-a987-d262e3376331}; !- Outlet Port

OS:Connection,
  {04c3383e-439d-4f5a-ab80-a3c16bf1801e}, !- Handle
  {8b8047ca-d65c-47e7-b1f7-0177d2af35a7}, !- Source Object
  3,                                      !- Outlet Port
  {446c5e8f-578b-42a2-a7c6-c0a787354b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bac041d-ba26-4a1e-9583-9bd401942e41}, !- Handle
  {446c5e8f-578b-42a2-a7c6-c0a787354b03}, !- Source Object
  3,                                      !- Outlet Port
  {c26914f7-574d-4614-8e85-957f533ebf41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ea03df-6f39-4625-a987-d262e3376331}, !- Handle
  {c26914f7-574d-4614-8e85-957f533ebf41}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9d57ac90-fff1-4b1c-97cb-5c9b8501c2e4}, !- Handle
  Water Use Connections 11,               !- Name
  {ca717b64-44f2-4a54-9ba8-9f5ec2b8e963}, !- Inlet Node Name
  {0dc725f8-2c03-47e6-a4a8-f6d0257fcfb0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17f8c2c0-97fe-4e36-beff-5c32846b5172}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {945d64ea-5930-4507-b6c1-3de22cc7ef78}, !- Handle
  Space 30 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.84135879787811e-06,                   !- Peak Flow Rate {m3/s}
  {9957618b-4cb3-4f2d-8aaf-e626a506acae}, !- Target Temperature Schedule Name
  {b2f5ccca-0583-4d7c-8f3d-57bbeaf23e72}, !- Sensible Fraction Schedule Name
  {107bc0c5-e4e2-4484-b168-a6c846a96123}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b2f5ccca-0583-4d7c-8f3d-57bbeaf23e72}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00d955ef-0b5a-4cd4-92e3-244d65633e16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00d955ef-0b5a-4cd4-92e3-244d65633e16}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {107bc0c5-e4e2-4484-b168-a6c846a96123}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d287362d-32fb-4c8e-8e1a-393839e6d943}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d287362d-32fb-4c8e-8e1a-393839e6d943}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9957618b-4cb3-4f2d-8aaf-e626a506acae}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5bf50852-c9d0-43a4-b628-b4958a9560c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bf50852-c9d0-43a4-b628-b4958a9560c8}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {17f8c2c0-97fe-4e36-beff-5c32846b5172}, !- Handle
  Space 30 Service Water Use 0.08gal/min, !- Name
  {945d64ea-5930-4507-b6c1-3de22cc7ef78}, !- Water Use Equipment Definition Name
  {f50bba5f-02db-4dd6-9329-5b7955723afb}, !- Space Name
  {405b2c5a-8494-44fd-bb84-78c60606556b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9c732937-2924-4cda-8fbf-3e48f4c00cd9}, !- Handle
  Node 266,                               !- Name
  {22b4550a-6e7f-4be5-a495-b81f8b40c66c}, !- Inlet Port
  {ca717b64-44f2-4a54-9ba8-9f5ec2b8e963}; !- Outlet Port

OS:Connection,
  {22b4550a-6e7f-4be5-a495-b81f8b40c66c}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  14,                                     !- Outlet Port
  {9c732937-2924-4cda-8fbf-3e48f4c00cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7227ffa-c20a-45fa-9019-002e32dafdb9}, !- Handle
  Node 267,                               !- Name
  {0dc725f8-2c03-47e6-a4a8-f6d0257fcfb0}, !- Inlet Port
  {2b4f2e5f-66cf-451d-a5a2-31b3af99141d}; !- Outlet Port

OS:Connection,
  {ca717b64-44f2-4a54-9ba8-9f5ec2b8e963}, !- Handle
  {9c732937-2924-4cda-8fbf-3e48f4c00cd9}, !- Source Object
  3,                                      !- Outlet Port
  {9d57ac90-fff1-4b1c-97cb-5c9b8501c2e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc725f8-2c03-47e6-a4a8-f6d0257fcfb0}, !- Handle
  {9d57ac90-fff1-4b1c-97cb-5c9b8501c2e4}, !- Source Object
  3,                                      !- Outlet Port
  {b7227ffa-c20a-45fa-9019-002e32dafdb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b4f2e5f-66cf-451d-a5a2-31b3af99141d}, !- Handle
  {b7227ffa-c20a-45fa-9019-002e32dafdb9}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cbcf44b9-00ce-4652-a321-5d59cb15969c}, !- Handle
  Water Use Connections 12,               !- Name
  {ecc0f16b-cdb4-4812-aa32-cca1b52c052a}, !- Inlet Node Name
  {ccfe4971-b0bc-49af-81ee-a0414311d598}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c0debf0-1ea1-4dc3-a2ac-edb6aadab2f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d75d8d9-727d-4f90-8d89-48a1e9077709}, !- Handle
  Space 40 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.64284387879043e-06,                   !- Peak Flow Rate {m3/s}
  {4f42ce62-a71f-422f-a51d-b32eb8cbde58}, !- Target Temperature Schedule Name
  {1be5df1f-79e6-4db7-9233-1e33894e2765}, !- Sensible Fraction Schedule Name
  {940ced7e-31cb-4ef6-a072-0189da8a232e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1be5df1f-79e6-4db7-9233-1e33894e2765}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80975369-3ba3-4834-b591-7fb7ebeab2b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80975369-3ba3-4834-b591-7fb7ebeab2b8}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {940ced7e-31cb-4ef6-a072-0189da8a232e}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0be9af7d-4bf8-4f60-84a1-0211b7daa75c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0be9af7d-4bf8-4f60-84a1-0211b7daa75c}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f42ce62-a71f-422f-a51d-b32eb8cbde58}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2b9df1e-5636-45e9-b5e7-a5e81ea2364e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2b9df1e-5636-45e9-b5e7-a5e81ea2364e}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4c0debf0-1ea1-4dc3-a2ac-edb6aadab2f3}, !- Handle
  Space 40 Service Water Use 0.06gal/min, !- Name
  {9d75d8d9-727d-4f90-8d89-48a1e9077709}, !- Water Use Equipment Definition Name
  {d32d23d7-1bda-4fc9-9f8d-e2460fa92cdb}, !- Space Name
  {7af05800-0716-483a-924f-bca1eda06ed8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b0fe6795-7e64-40be-ae0a-7a3fc94010c7}, !- Handle
  Node 268,                               !- Name
  {df04e8b7-c966-4943-8272-e813f1221917}, !- Inlet Port
  {ecc0f16b-cdb4-4812-aa32-cca1b52c052a}; !- Outlet Port

OS:Connection,
  {df04e8b7-c966-4943-8272-e813f1221917}, !- Handle
  {1340d36c-f4a4-46b5-88fe-7272680a091c}, !- Source Object
  15,                                     !- Outlet Port
  {b0fe6795-7e64-40be-ae0a-7a3fc94010c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d8c9c22-fbe6-4fd4-a41c-23e6363587fe}, !- Handle
  Node 269,                               !- Name
  {ccfe4971-b0bc-49af-81ee-a0414311d598}, !- Inlet Port
  {ce357565-5f88-4d28-81b5-7addbc91c6e7}; !- Outlet Port

OS:Connection,
  {ecc0f16b-cdb4-4812-aa32-cca1b52c052a}, !- Handle
  {b0fe6795-7e64-40be-ae0a-7a3fc94010c7}, !- Source Object
  3,                                      !- Outlet Port
  {cbcf44b9-00ce-4652-a321-5d59cb15969c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccfe4971-b0bc-49af-81ee-a0414311d598}, !- Handle
  {cbcf44b9-00ce-4652-a321-5d59cb15969c}, !- Source Object
  3,                                      !- Outlet Port
  {8d8c9c22-fbe6-4fd4-a41c-23e6363587fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce357565-5f88-4d28-81b5-7addbc91c6e7}, !- Handle
  {8d8c9c22-fbe6-4fd4-a41c-23e6363587fe}, !- Source Object
  3,                                      !- Outlet Port
  {d40a3a45-486f-44b6-836d-d700da89c460}, !- Target Object
  15;                                     !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {072e928d-8f5f-4e01-b3f8-03dc11b2e695}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {0533f094-4652-4f92-bb4d-e47f441103f9}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {85e94aa1-7629-45bc-88aa-6796edccc85e}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {0146e59f-5ce9-4d17-80e8-a53768dd9f95}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {1eb01287-9eb1-4578-a209-8f03530e0cd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1eb01287-9eb1-4578-a209-8f03530e0cd2}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {75ddcc23-23d6-453b-bcf2-67422647f1ce}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {56f6d92d-9489-4f68-9b3f-0d812ef678a4}, !- Control Zone or Zone List Name
  {2b8e3814-3882-488e-97de-a09d88601bee}, !- Cooling Control Zone or Zone List Name
  {b0cd477c-2e52-451c-a68c-e0b652f2bfa6}, !- Heating Control Zone or Zone List Name
  {ee2f0602-7af0-46bd-867f-a0ae370c4e2c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {56f6d92d-9489-4f68-9b3f-0d812ef678a4}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {2b8e3814-3882-488e-97de-a09d88601bee}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b0cd477c-2e52-451c-a68c-e0b652f2bfa6}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ee2f0602-7af0-46bd-867f-a0ae370c4e2c}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a1a7043a-0f5a-4930-a37d-5166fbee6949}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {0008be40-964f-4f11-bcd9-28fee072ad98}, !- Default Day Schedule Name
  {0fbb4a60-0a07-48dc-bb66-f5a2f46f228a}, !- Summer Design Day Schedule Name
  {0479d7d4-d46b-4f89-a965-4e10a9fcb806}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0008be40-964f-4f11-bcd9-28fee072ad98}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {19e2ca2c-031c-411d-8e36-c83c1c39edf4}, !- Handle
  {a1a7043a-0f5a-4930-a37d-5166fbee6949}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.5078275156550305,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8761479-74f6-433e-bc71-2662fc88b03e}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0479d7d4-d46b-4f89-a965-4e10a9fcb806}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c15189af-2497-4a99-90f0-c558a2a2ace7}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fbb4a60-0a07-48dc-bb66-f5a2f46f228a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {557ee0f9-0ed5-4378-bc0f-8bab777ce85e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {a1a7043a-0f5a-4930-a37d-5166fbee6949}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8347276-5717-4762-97d4-0ccecfe3bd01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8347276-5717-4762-97d4-0ccecfe3bd01}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {c57883fa-152e-4582-af74-b2e0185fa421}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a25fec20-bee4-4ce1-a214-74f1c056d3b4}, !- Control Zone or Zone List Name
  {ab5b9dfe-e6ad-4c6f-a633-32b834a2a86e}, !- Cooling Control Zone or Zone List Name
  {8b768aeb-d395-4ea0-9aab-d337cf6b886b}, !- Heating Control Zone or Zone List Name
  {bd096b0b-f61f-4125-91f5-78f1cdf68f20}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a25fec20-bee4-4ce1-a214-74f1c056d3b4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {ab5b9dfe-e6ad-4c6f-a633-32b834a2a86e}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8b768aeb-d395-4ea0-9aab-d337cf6b886b}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bd096b0b-f61f-4125-91f5-78f1cdf68f20}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6792b151-c316-431c-bb4b-dc651d200ebb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {af5c5933-8dfe-4a2b-91df-618e3ddf4823}, !- Default Day Schedule Name
  {facff870-5310-49a1-a769-8d32e1290ef2}, !- Summer Design Day Schedule Name
  {a3fe4593-3a4c-4669-bfed-561f107eda34}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af5c5933-8dfe-4a2b-91df-618e3ddf4823}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5ad79e1d-fbde-48fd-91f2-aeda00fb5955}, !- Handle
  {6792b151-c316-431c-bb4b-dc651d200ebb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1673231185963551,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6a9441ec-e499-4684-baab-aa031e6597e8}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3fe4593-3a4c-4669-bfed-561f107eda34}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {addb06d3-7c81-4b55-949b-df66d052e497}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {facff870-5310-49a1-a769-8d32e1290ef2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2241cde-ffaf-4503-ac49-669de6ce22e6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {6792b151-c316-431c-bb4b-dc651d200ebb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de86b238-2d96-4fa3-957e-73d639426fd2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de86b238-2d96-4fa3-957e-73d639426fd2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bb7531c2-340a-4308-8bfc-6507f2ee14ef}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2d6f3fee-a1b2-4c4c-96d1-e542999fba1b}, !- Control Zone or Zone List Name
  {67354b6c-3eca-46cd-8988-0f792d35ad33}, !- Cooling Control Zone or Zone List Name
  {8a3035c3-40fa-4629-a8af-86a6b2688f15}, !- Heating Control Zone or Zone List Name
  {fabe5392-370e-4ec6-8c5a-5b87586a6de9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d6f3fee-a1b2-4c4c-96d1-e542999fba1b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {67354b6c-3eca-46cd-8988-0f792d35ad33}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8a3035c3-40fa-4629-a8af-86a6b2688f15}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fabe5392-370e-4ec6-8c5a-5b87586a6de9}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {929a1f0b-ce2f-4bbd-8a91-2d776b36a2cd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {a87276bc-904c-4cec-8fd6-470f9db31d0f}, !- Default Day Schedule Name
  {83f0c148-5fb9-4e7d-8780-1dd5e6fd1a06}, !- Summer Design Day Schedule Name
  {d2f90e68-74dd-4c65-9ced-f3de2bd6303c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a87276bc-904c-4cec-8fd6-470f9db31d0f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {cd03e750-555c-419f-bfdb-dc1f6deae861}, !- Handle
  {929a1f0b-ce2f-4bbd-8a91-2d776b36a2cd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3721296838916039,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {227b1eba-5857-4a41-8e50-c63425699b7f}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2f90e68-74dd-4c65-9ced-f3de2bd6303c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9411ba0b-46dc-46f8-a72c-43e991019f90}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83f0c148-5fb9-4e7d-8780-1dd5e6fd1a06}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3a62729f-6d69-4446-925e-fe3ad51e96d8}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9caff391-9566-4809-a88d-c5bac98b9fce}, !- Control Zone or Zone List Name
  {5b29576a-7970-4767-9654-ae5083af44a6}, !- Cooling Control Zone or Zone List Name
  {b3212ae4-65b4-484a-9e4e-e49110d7ba5c}, !- Heating Control Zone or Zone List Name
  {2689ad4a-9c71-4818-929d-766e5376e94d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9caff391-9566-4809-a88d-c5bac98b9fce}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {5b29576a-7970-4767-9654-ae5083af44a6}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b3212ae4-65b4-484a-9e4e-e49110d7ba5c}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2689ad4a-9c71-4818-929d-766e5376e94d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {47df5605-1add-49ce-ad3d-75f0ccb09460}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b2fcf6c8-5dfc-42eb-9fc3-0ba21af2d5a0}, !- Default Day Schedule Name
  {31f3fb56-33a9-43be-bdf6-6f0c28be0035}, !- Summer Design Day Schedule Name
  {60589106-7c6e-4562-9162-7fd4ea7650a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2fcf6c8-5dfc-42eb-9fc3-0ba21af2d5a0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {36f9905a-6ded-4fce-85a6-04fe0ecbb3ec}, !- Handle
  {47df5605-1add-49ce-ad3d-75f0ccb09460}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.999018331369992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {526fd419-6606-4aff-88a5-dd1b24443844}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60589106-7c6e-4562-9162-7fd4ea7650a5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d231c6c-a84d-4d6c-bcfc-83178d4c1836}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31f3fb56-33a9-43be-bdf6-6f0c28be0035}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b464d423-8289-4dde-b1ab-923f7d4c94e8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Saturday Rule, !- Name
  {47df5605-1add-49ce-ad3d-75f0ccb09460}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e043f0db-b02d-405b-a8f5-d53b5f49ab13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e043f0db-b02d-405b-a8f5-d53b5f49ab13}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8635909b-fcbb-405b-808a-c1965aa30109}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {47df5605-1add-49ce-ad3d-75f0ccb09460}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76116401-2e18-4af0-b873-0eb3ecb4296b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76116401-2e18-4af0-b873-0eb3ecb4296b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {3e5f8cb8-2246-4cba-ad50-9476aad80d3d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {373c6a1c-6100-4247-89bf-2770db0d5150}, !- Control Zone or Zone List Name
  {403878b8-d77d-4d39-aa6a-32bf73bd8884}, !- Cooling Control Zone or Zone List Name
  {3bc2e1f0-9f42-41a5-8638-ae2585a07eed}, !- Heating Control Zone or Zone List Name
  {cc09a095-2a7d-4774-a6ad-ace4a55e6516}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {373c6a1c-6100-4247-89bf-2770db0d5150}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {403878b8-d77d-4d39-aa6a-32bf73bd8884}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3bc2e1f0-9f42-41a5-8638-ae2585a07eed}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cc09a095-2a7d-4774-a6ad-ace4a55e6516}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {abd650e2-486c-4da4-8758-6e035bcf7f61}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {55a39280-5a19-43be-a5f4-f418e2b65f6e}, !- Default Day Schedule Name
  {78be48f6-165f-46f5-809e-e8ea6c4202ea}, !- Summer Design Day Schedule Name
  {f1f3081a-5064-43a3-a1ba-cc6a47c1f45b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55a39280-5a19-43be-a5f4-f418e2b65f6e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {db6d3de3-a029-4ab9-91a4-4f28a9bfdad3}, !- Handle
  {abd650e2-486c-4da4-8758-6e035bcf7f61}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.734856938355481,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fd96b196-10d0-48b0-844f-a4a9e0849982}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1f3081a-5064-43a3-a1ba-cc6a47c1f45b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c7787de-c74f-45f9-9327-fd9ef3a4f0c8}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78be48f6-165f-46f5-809e-e8ea6c4202ea}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94cbd57a-348f-4651-ba95-f53dd8c2f4e4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Saturday Rule, !- Name
  {abd650e2-486c-4da4-8758-6e035bcf7f61}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64c4f58b-4cd8-4bf2-87be-1a64e39e62b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64c4f58b-4cd8-4bf2-87be-1a64e39e62b4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {010f894e-f36f-40c7-a09f-182ac397f139}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {abd650e2-486c-4da4-8758-6e035bcf7f61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76f98d92-17a4-4ee3-a84c-3034ef2b0172}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76f98d92-17a4-4ee3-a84c-3034ef2b0172}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {f05823c8-515b-46a3-9774-a4f32e24ea3c}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {70bdd8bf-102d-4d84-bb38-f1498e2e04ac}, !- Control Zone or Zone List Name
  {8a5e6946-6fdf-488c-bc31-bd222f0652ec}, !- Cooling Control Zone or Zone List Name
  {58703a2e-536a-43a9-9d2f-ca86981f1e59}, !- Heating Control Zone or Zone List Name
  {39665d71-ccbb-49d7-b389-3a21234e4321}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {70bdd8bf-102d-4d84-bb38-f1498e2e04ac}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {8a5e6946-6fdf-488c-bc31-bd222f0652ec}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {58703a2e-536a-43a9-9d2f-ca86981f1e59}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {39665d71-ccbb-49d7-b389-3a21234e4321}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4c816a90-dce5-4754-ba6a-fbcc2b8bee10}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7abd59ca-ce63-49dc-ba92-1eda33975014}, !- Default Day Schedule Name
  {b8d0d2d4-9a2b-4387-89eb-71c4608b96c7}, !- Summer Design Day Schedule Name
  {04019b3f-4a55-4b37-b5c9-70ddfd87fad5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7abd59ca-ce63-49dc-ba92-1eda33975014}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9707fe05-f8db-467b-a4de-b803b1aef4f8}, !- Handle
  {4c816a90-dce5-4754-ba6a-fbcc2b8bee10}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.010436687540029,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f75c692f-3251-434e-85ff-4bcccee6e253}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04019b3f-4a55-4b37-b5c9-70ddfd87fad5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {daa487df-198c-4f0c-b453-1bd81a191b41}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8d0d2d4-9a2b-4387-89eb-71c4608b96c7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {878b21a3-35b1-49e5-8288-5c36a469bb76}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Sunday Rule, !- Name
  {4c816a90-dce5-4754-ba6a-fbcc2b8bee10}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6afa94c4-8089-4ba4-aa99-9cc08a5eb326}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6afa94c4-8089-4ba4-aa99-9cc08a5eb326}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6374e940-60e1-42d8-8f8f-a35f4c984478}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9e55fa17-bda7-49d6-b836-9b9f64cba48f}, !- Control Zone or Zone List Name
  {40876987-9c43-4a0a-9011-9f57dabeb448}, !- Cooling Control Zone or Zone List Name
  {92e21880-3526-44ce-bec2-bc6988126959}, !- Heating Control Zone or Zone List Name
  {406350a5-95b3-4982-83ab-19aefe09b500}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9e55fa17-bda7-49d6-b836-9b9f64cba48f}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {40876987-9c43-4a0a-9011-9f57dabeb448}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {92e21880-3526-44ce-bec2-bc6988126959}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {406350a5-95b3-4982-83ab-19aefe09b500}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {53a4d257-f343-46ce-aa50-63e0f1f38910}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {351faebc-7355-4f41-9048-44dffacccab7}, !- Default Day Schedule Name
  {4c078bbc-cb0e-4470-8bb6-be13f934af81}, !- Summer Design Day Schedule Name
  {1ca1dfc9-3640-453d-8d97-a11dfdef3b40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {351faebc-7355-4f41-9048-44dffacccab7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {79bb4329-c779-4244-99d0-c5ed44ef7351}, !- Handle
  {53a4d257-f343-46ce-aa50-63e0f1f38910}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.015655031310061,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8eff6056-a49f-45e2-96c1-b89d5b854801}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ca1dfc9-3640-453d-8d97-a11dfdef3b40}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9f5f9d8-37f5-4d2e-93e4-cacea44c4fa3}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c078bbc-cb0e-4470-8bb6-be13f934af81}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8d68be7-5a51-47a1-9c3a-635b7cfcad41}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday Rule, !- Name
  {53a4d257-f343-46ce-aa50-63e0f1f38910}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9ac7328-ee06-4cc3-b746-d99a6ed5831e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9ac7328-ee06-4cc3-b746-d99a6ed5831e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {b75a3e6d-0da1-4a69-9029-8bf7e4cb60da}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a8e08ef7-f2f9-4309-a5a0-8106d575a835}, !- Control Zone or Zone List Name
  {bc5be503-e031-40eb-8bf4-b11039686cae}, !- Cooling Control Zone or Zone List Name
  {8cca04de-79c8-49c5-94bc-48b4bdbfb413}, !- Heating Control Zone or Zone List Name
  {23459ce7-d2df-4908-a604-e5222bb2b513}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a8e08ef7-f2f9-4309-a5a0-8106d575a835}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {bc5be503-e031-40eb-8bf4-b11039686cae}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8cca04de-79c8-49c5-94bc-48b4bdbfb413}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {23459ce7-d2df-4908-a604-e5222bb2b513}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e7a256c0-f5f6-4386-b338-a1c48acea116}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {21ac2a6e-8ec1-4b44-bc61-523be3bfdf81}, !- Default Day Schedule Name
  {3bc4d5ac-6190-4677-9a42-f82f0319f006}, !- Summer Design Day Schedule Name
  {bd5fa669-76b8-40f4-8e50-50679340fedb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21ac2a6e-8ec1-4b44-bc61-523be3bfdf81}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e1dfbb8f-d7da-4e53-ac55-00ab3e3b6184}, !- Handle
  {e7a256c0-f5f6-4386-b338-a1c48acea116}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.998691108493325,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f279aee6-41ad-4310-96eb-0a62e96f3d4d}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd5fa669-76b8-40f4-8e50-50679340fedb}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83ac3d29-a6d8-4f66-b0d7-941566ece9af}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bc4d5ac-6190-4677-9a42-f82f0319f006}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca7a3ff5-05d9-4b82-a4b9-80ac8e4916c2}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {e7a256c0-f5f6-4386-b338-a1c48acea116}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17bca803-ba7d-4590-8fff-db4f28b8d00f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17bca803-ba7d-4590-8fff-db4f28b8d00f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {fa58d3d6-8251-4816-a721-5cebcd17a614}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {368a60f9-629c-417f-a3b3-6f4cf2e8c69a}, !- Control Zone or Zone List Name
  {515d8d24-112e-4dfb-ad03-1219af736dc9}, !- Cooling Control Zone or Zone List Name
  {b0f680b5-2715-4392-88d5-d8f12f3e72f0}, !- Heating Control Zone or Zone List Name
  {8dbca390-30d0-4f1b-a6e9-06cbee43dd0f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {368a60f9-629c-417f-a3b3-6f4cf2e8c69a}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {515d8d24-112e-4dfb-ad03-1219af736dc9}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b0f680b5-2715-4392-88d5-d8f12f3e72f0}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8dbca390-30d0-4f1b-a6e9-06cbee43dd0f}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7fba385b-e307-4117-93e8-f55d1659b378}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {85d8fe27-c1ba-476d-bdaa-959ba8fa1b9c}, !- Default Day Schedule Name
  {a55ad19f-3b5e-4d68-ad18-061da5b51deb}, !- Summer Design Day Schedule Name
  {4ca77f3c-23f9-4779-a9e0-c313cf46ce7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85d8fe27-c1ba-476d-bdaa-959ba8fa1b9c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7e203a55-0bf4-450a-a251-ba9610c41bda}, !- Handle
  {7fba385b-e307-4117-93e8-f55d1659b378}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.1861448690173635,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4fbb586d-7f73-4650-8ffa-65a6c485445c}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ca77f3c-23f9-4779-a9e0-c313cf46ce7c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51aa0bf2-97ff-4fb9-b8a3-107354355b77}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a55ad19f-3b5e-4d68-ad18-061da5b51deb}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eafb4fc3-1558-4eb3-91f0-5949dd5c01fd}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {7fba385b-e307-4117-93e8-f55d1659b378}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bc48da6-942b-4553-8c6f-52f1b1ca327b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bc48da6-942b-4553-8c6f-52f1b1ca327b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4c7eb96c-cbb1-48f6-8b27-2761db1093e5}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {52c5b27b-482c-47bf-a672-195d2446cdf6}, !- Supply Air Inlet Node
  {0cab5974-f353-4085-b9b1-b966fc60a80e}, !- Supply Air Outlet Node
  {6fa762e4-d6d0-464e-9817-01c2af3eadef}, !- Exhaust Air Inlet Node
  {3130f966-a52c-49fc-89f7-255c29d781f5}, !- Exhaust Air Outlet Node
  1815.89113186888,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f547b50c-66e7-44d5-a6e0-b2a35f315456}, !- Handle
  Node 271,                               !- Name
  {0cab5974-f353-4085-b9b1-b966fc60a80e}, !- Inlet Port
  {33c6433a-b791-4d00-a534-b5332c663397}; !- Outlet Port

OS:Connection,
  {52c5b27b-482c-47bf-a672-195d2446cdf6}, !- Handle
  {e8033ba2-f623-47d9-ab89-8992e523a2b1}, !- Source Object
  3,                                      !- Outlet Port
  {4c7eb96c-cbb1-48f6-8b27-2761db1093e5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0cab5974-f353-4085-b9b1-b966fc60a80e}, !- Handle
  {4c7eb96c-cbb1-48f6-8b27-2761db1093e5}, !- Source Object
  13,                                     !- Outlet Port
  {f547b50c-66e7-44d5-a6e0-b2a35f315456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c6433a-b791-4d00-a534-b5332c663397}, !- Handle
  {f547b50c-66e7-44d5-a6e0-b2a35f315456}, !- Source Object
  3,                                      !- Outlet Port
  {db4a64fd-4777-4404-b318-2a4827608ec4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f7494106-a295-46ac-bcd0-ae7231a1054e}, !- Handle
  Node 272,                               !- Name
  {866fe648-093a-45e8-90ca-ae3c64383260}, !- Inlet Port
  {6fa762e4-d6d0-464e-9817-01c2af3eadef}; !- Outlet Port

OS:Connection,
  {866fe648-093a-45e8-90ca-ae3c64383260}, !- Handle
  {db4a64fd-4777-4404-b318-2a4827608ec4}, !- Source Object
  7,                                      !- Outlet Port
  {f7494106-a295-46ac-bcd0-ae7231a1054e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa762e4-d6d0-464e-9817-01c2af3eadef}, !- Handle
  {f7494106-a295-46ac-bcd0-ae7231a1054e}, !- Source Object
  3,                                      !- Outlet Port
  {4c7eb96c-cbb1-48f6-8b27-2761db1093e5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3130f966-a52c-49fc-89f7-255c29d781f5}, !- Handle
  {4c7eb96c-cbb1-48f6-8b27-2761db1093e5}, !- Source Object
  15,                                     !- Outlet Port
  {f81e796e-1827-4f8d-bb80-64bd76a89da0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {33d52ad1-bb01-4217-847e-4695f5a2587d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8946861b-0af9-4f0f-ad66-d40fba97997f}, !- Reference Setpoint Node Name
  {8946861b-0af9-4f0f-ad66-d40fba97997f}, !- Mixed Air Stream Node Name
  {e8033ba2-f623-47d9-ab89-8992e523a2b1}, !- Outdoor Air Stream Node Name
  {f46bbfd4-dad2-4d5d-91f2-c606e520af28}, !- Return Air Stream Node Name
  {f547b50c-66e7-44d5-a6e0-b2a35f315456}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {72f74367-6d0f-43ab-823b-785bb65b9158}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6c91133f-9177-4352-92af-6179445d9f7d}, !- Handle
  sys4mixedshrnonescdxshcessfcvzhbezcnonesrfnone1HtgSch0, !- Name
  {1730706a-252c-4bcc-9a42-58837661f027}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {552191a4-dd97-45a0-813f-c93418f96d27}, !- Handle
  sys4mixedshrnonescdxshcessfcvzhbezcnonesrfnone1ClgSch0, !- Name
  {a67ebdb5-29b9-4328-bf5c-c20728a24836}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9ae080ad-34d2-47bb-8794-59cbc04001d6}, !- Handle
  sys4mixedshrnonescdxshcessfcvzhbezcnonesrfnone1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {72f74367-6d0f-43ab-823b-785bb65b9158}<23.9 && {72f74367-6d0f-43ab-823b-785bb65b9158}>1.7, !- Program Line 1
  SET {552191a4-dd97-45a0-813f-c93418f96d27} = 29.4, !- Program Line 2
  SET {6c91133f-9177-4352-92af-6179445d9f7d} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {72f74367-6d0f-43ab-823b-785bb65b9158}<23.9 && {72f74367-6d0f-43ab-823b-785bb65b9158}>1.7, !- Program Line 4
  SET {552191a4-dd97-45a0-813f-c93418f96d27} = 29.4, !- Program Line 5
  SET {6c91133f-9177-4352-92af-6179445d9f7d} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {72f74367-6d0f-43ab-823b-785bb65b9158}<23.9 && {72f74367-6d0f-43ab-823b-785bb65b9158}>1.7, !- Program Line 7
  SET {552191a4-dd97-45a0-813f-c93418f96d27} = 29.4, !- Program Line 8
  SET {6c91133f-9177-4352-92af-6179445d9f7d} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {72f74367-6d0f-43ab-823b-785bb65b9158}<23.9 && {72f74367-6d0f-43ab-823b-785bb65b9158}>1.7, !- Program Line 10
  SET {552191a4-dd97-45a0-813f-c93418f96d27} = 29.4, !- Program Line 11
  SET {6c91133f-9177-4352-92af-6179445d9f7d} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {552191a4-dd97-45a0-813f-c93418f96d27} = NULL, !- Program Line 14
  SET {6c91133f-9177-4352-92af-6179445d9f7d} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a797fd48-b54e-4f1f-8d62-f7de3f1844f2}, !- Handle
  sys4mixedshrnonescdxshcessfcvzhbezcnonesrfnone1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9ae080ad-34d2-47bb-8794-59cbc04001d6}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {3292f7d6-0906-4a94-a0af-9b6c933912f0}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {05b0e8b8-868a-45e8-aaa3-54ec4c97a770}, !- Control Zone or Zone List Name
  {111f6ec0-aee8-4a6f-b62e-f163c719f448}, !- Cooling Control Zone or Zone List Name
  {7feda8a5-9c56-4e3d-8adb-7925bb7c37cf}, !- Heating Control Zone or Zone List Name
  {a6c0d0f6-d300-48e8-9284-390e75015e0a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {05b0e8b8-868a-45e8-aaa3-54ec4c97a770}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {111f6ec0-aee8-4a6f-b62e-f163c719f448}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7feda8a5-9c56-4e3d-8adb-7925bb7c37cf}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a6c0d0f6-d300-48e8-9284-390e75015e0a}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8e98c8ae-3480-4355-9750-e278730d5943}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {116c0152-4e02-48cd-a713-c906bcd8fc97}, !- Default Day Schedule Name
  {43e635d0-36ff-4d0d-acc9-af597f378275}, !- Summer Design Day Schedule Name
  {244c00c7-fefb-46d0-9af7-7984e11ce385}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {116c0152-4e02-48cd-a713-c906bcd8fc97}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3e228554-484a-4ec4-82df-78c83cf6a8b1}, !- Handle
  {8e98c8ae-3480-4355-9750-e278730d5943}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.062922284088281349,                   !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {24d1e7f7-04bc-49e5-9f1b-09684f4c037a}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {244c00c7-fefb-46d0-9af7-7984e11ce385}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb5d7a65-4da3-4f94-bc9b-005929f4ee13}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43e635d0-36ff-4d0d-acc9-af597f378275}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {37983b64-a6f6-48a0-a275-148ebec67df8}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {545f1153-9dd3-4e71-96e4-e6ec67458d78}, !- Control Zone or Zone List Name
  {51727d63-eb83-4ad4-a714-fd95b5517363}, !- Cooling Control Zone or Zone List Name
  {bb4aecd5-b544-4919-9c7c-10593c151f91}, !- Heating Control Zone or Zone List Name
  {e6818a1d-07cb-476b-959c-6fcc33f59691}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {545f1153-9dd3-4e71-96e4-e6ec67458d78}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {51727d63-eb83-4ad4-a714-fd95b5517363}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bb4aecd5-b544-4919-9c7c-10593c151f91}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e6818a1d-07cb-476b-959c-6fcc33f59691}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0b03ab49-2c73-40a8-b708-e8b0006a3e64}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {36f75918-1298-47bb-acd7-55c49b74090b}, !- Default Day Schedule Name
  {a5ce05d6-b720-43e4-918a-92921223f17f}, !- Summer Design Day Schedule Name
  {1305e3fe-722a-47c1-8c36-236934391b0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36f75918-1298-47bb-acd7-55c49b74090b}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ad7d6f11-0f90-4fbb-a4be-8601ae3ae1bf}, !- Handle
  {0b03ab49-2c73-40a8-b708-e8b0006a3e64}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.999018331369992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b22caf13-ea70-438e-b4a5-2981fa145892}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1305e3fe-722a-47c1-8c36-236934391b0b}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcb2723d-8597-488a-b00f-48cd0c4b0ddc}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5ce05d6-b720-43e4-918a-92921223f17f}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0265b2e7-a952-46f8-89e9-4592d42720fa}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {0b03ab49-2c73-40a8-b708-e8b0006a3e64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87c5e647-fec5-4bef-892d-cd9bb7f49532}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87c5e647-fec5-4bef-892d-cd9bb7f49532}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {63002d1e-23bd-41fe-9b8b-cbd62fb6b08f}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3afa4181-f779-4a23-b28f-b36e484fa9a3}, !- Control Zone or Zone List Name
  {6297b838-31f8-45a1-89f9-d3f85cf2949c}, !- Cooling Control Zone or Zone List Name
  {bdf1b44f-8bdc-48a7-8c2f-1708d59c8c89}, !- Heating Control Zone or Zone List Name
  {3df67c14-e6f8-45ac-bac5-f87aaa4e9fc2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3afa4181-f779-4a23-b28f-b36e484fa9a3}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {6297b838-31f8-45a1-89f9-d3f85cf2949c}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bdf1b44f-8bdc-48a7-8c2f-1708d59c8c89}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3df67c14-e6f8-45ac-bac5-f87aaa4e9fc2}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ae3256f1-4575-4fb3-8529-0a137c6bf97f}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {962b50b4-bb0e-44de-bffb-5c8bb99d4e02}, !- Default Day Schedule Name
  {bd616a85-79f5-4598-974d-5ac8c1a0394e}, !- Summer Design Day Schedule Name
  {eecbc7b0-729c-4ba4-b6c2-9b96d6f7a97a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {962b50b4-bb0e-44de-bffb-5c8bb99d4e02}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a5e51228-801a-4a34-af0d-5213158c0bf2}, !- Handle
  {ae3256f1-4575-4fb3-8529-0a137c6bf97f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  72.543374253415251,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3816ad82-c97e-4549-9575-136ed71c3486}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eecbc7b0-729c-4ba4-b6c2-9b96d6f7a97a}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d67dfdf-d1f4-482a-a927-25b9a6edae07}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd616a85-79f5-4598-974d-5ac8c1a0394e}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {5b959fc4-a76e-4324-b542-d668c0e14eca}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d0212839-00a3-4053-9631-cb0521aa15bb}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1HtgSch0, !- Name
  {feabdb80-bb6d-4c7f-a67c-b73cfa411995}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {807e5896-f918-4e32-abf1-0d40f719f8ab}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1ClgSch0, !- Name
  {0e7cad1d-3068-4338-a373-f601e6476be2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fa8d695e-c0ad-4c57-888e-85a0f5715122}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {5b959fc4-a76e-4324-b542-d668c0e14eca}<23.9 && {5b959fc4-a76e-4324-b542-d668c0e14eca}>1.7, !- Program Line 1
  SET {807e5896-f918-4e32-abf1-0d40f719f8ab} = 29.4, !- Program Line 2
  SET {d0212839-00a3-4053-9631-cb0521aa15bb} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {5b959fc4-a76e-4324-b542-d668c0e14eca}<23.9 && {5b959fc4-a76e-4324-b542-d668c0e14eca}>1.7, !- Program Line 4
  SET {807e5896-f918-4e32-abf1-0d40f719f8ab} = 29.4, !- Program Line 5
  SET {d0212839-00a3-4053-9631-cb0521aa15bb} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {5b959fc4-a76e-4324-b542-d668c0e14eca}<23.9 && {5b959fc4-a76e-4324-b542-d668c0e14eca}>1.7, !- Program Line 7
  SET {807e5896-f918-4e32-abf1-0d40f719f8ab} = 29.4, !- Program Line 8
  SET {d0212839-00a3-4053-9631-cb0521aa15bb} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {5b959fc4-a76e-4324-b542-d668c0e14eca}<23.9 && {5b959fc4-a76e-4324-b542-d668c0e14eca}>1.7, !- Program Line 10
  SET {807e5896-f918-4e32-abf1-0d40f719f8ab} = 29.4, !- Program Line 11
  SET {d0212839-00a3-4053-9631-cb0521aa15bb} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {807e5896-f918-4e32-abf1-0d40f719f8ab} = NULL, !- Program Line 14
  SET {d0212839-00a3-4053-9631-cb0521aa15bb} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8b4b7c43-0611-47d1-ae8c-a100595ad3cc}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {fa8d695e-c0ad-4c57-888e-85a0f5715122}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {b45be490-161c-4047-990f-e89b2def280c}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1HtgSch1, !- Name
  {1730706a-252c-4bcc-9a42-58837661f027}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {03c0e964-e4b6-4ff2-9b30-4f91e4a1eaa0}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1ClgSch1, !- Name
  {a67ebdb5-29b9-4328-bf5c-c20728a24836}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {aa333c9c-a723-404a-950c-ab887aad710b}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {5b959fc4-a76e-4324-b542-d668c0e14eca}<23.9 && {5b959fc4-a76e-4324-b542-d668c0e14eca}>1.7, !- Program Line 1
  SET {03c0e964-e4b6-4ff2-9b30-4f91e4a1eaa0} = 29.4, !- Program Line 2
  SET {b45be490-161c-4047-990f-e89b2def280c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {5b959fc4-a76e-4324-b542-d668c0e14eca}<23.9 && {5b959fc4-a76e-4324-b542-d668c0e14eca}>1.7, !- Program Line 4
  SET {03c0e964-e4b6-4ff2-9b30-4f91e4a1eaa0} = 29.4, !- Program Line 5
  SET {b45be490-161c-4047-990f-e89b2def280c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {5b959fc4-a76e-4324-b542-d668c0e14eca}<23.9 && {5b959fc4-a76e-4324-b542-d668c0e14eca}>1.7, !- Program Line 7
  SET {03c0e964-e4b6-4ff2-9b30-4f91e4a1eaa0} = 29.4, !- Program Line 8
  SET {b45be490-161c-4047-990f-e89b2def280c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {5b959fc4-a76e-4324-b542-d668c0e14eca}<23.9 && {5b959fc4-a76e-4324-b542-d668c0e14eca}>1.7, !- Program Line 10
  SET {03c0e964-e4b6-4ff2-9b30-4f91e4a1eaa0} = 29.4, !- Program Line 11
  SET {b45be490-161c-4047-990f-e89b2def280c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {03c0e964-e4b6-4ff2-9b30-4f91e4a1eaa0} = NULL, !- Program Line 14
  SET {b45be490-161c-4047-990f-e89b2def280c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {35cb3b7f-8625-4f2b-ba5b-96634e47b2af}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {aa333c9c-a723-404a-950c-ab887aad710b}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {1871b68c-94fc-4fbe-817e-60398c3e9e16}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1HtgSch2, !- Name
  {1d9b7b3a-8957-41ad-b1a9-bace8b3859d0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {f83ba94a-3fcd-46e4-b2d4-4d1c33d40c14}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1ClgSch2, !- Name
  {1a25a43f-1415-422d-9012-3a73b29ade98}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7d27ca2c-7ad0-4e97-8121-8c1c3cd793eb}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1OptimumStartProg2, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {5b959fc4-a76e-4324-b542-d668c0e14eca}<23.9 && {5b959fc4-a76e-4324-b542-d668c0e14eca}>1.7, !- Program Line 1
  SET {f83ba94a-3fcd-46e4-b2d4-4d1c33d40c14} = 29.4, !- Program Line 2
  SET {1871b68c-94fc-4fbe-817e-60398c3e9e16} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {5b959fc4-a76e-4324-b542-d668c0e14eca}<23.9 && {5b959fc4-a76e-4324-b542-d668c0e14eca}>1.7, !- Program Line 4
  SET {f83ba94a-3fcd-46e4-b2d4-4d1c33d40c14} = 29.4, !- Program Line 5
  SET {1871b68c-94fc-4fbe-817e-60398c3e9e16} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {5b959fc4-a76e-4324-b542-d668c0e14eca}<23.9 && {5b959fc4-a76e-4324-b542-d668c0e14eca}>1.7, !- Program Line 7
  SET {f83ba94a-3fcd-46e4-b2d4-4d1c33d40c14} = 29.4, !- Program Line 8
  SET {1871b68c-94fc-4fbe-817e-60398c3e9e16} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {5b959fc4-a76e-4324-b542-d668c0e14eca}<23.9 && {5b959fc4-a76e-4324-b542-d668c0e14eca}>1.7, !- Program Line 10
  SET {f83ba94a-3fcd-46e4-b2d4-4d1c33d40c14} = 29.4, !- Program Line 11
  SET {1871b68c-94fc-4fbe-817e-60398c3e9e16} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f83ba94a-3fcd-46e4-b2d4-4d1c33d40c14} = NULL, !- Program Line 14
  SET {1871b68c-94fc-4fbe-817e-60398c3e9e16} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c81fff98-3aca-4542-a357-154e4cd20487}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1OptimumStartCallingManager2, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7d27ca2c-7ad0-4e97-8121-8c1c3cd793eb}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {1dd26a44-314e-4c79-95fc-625e67311b84}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {e4b67f40-1fef-4842-9989-6d57686e3a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1aa5af0d-e612-4ead-8aa2-92d8d23cf663}, !- Control Zone or Zone List Name
  {8644b204-f24b-4677-9b67-c58423dc7597}, !- Cooling Control Zone or Zone List Name
  {4d60e97e-b987-4eed-b3c2-4f2a9b051edc}, !- Heating Control Zone or Zone List Name
  {50548bbc-e5f4-49e1-8c35-090ee15e7466}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1aa5af0d-e612-4ead-8aa2-92d8d23cf663}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {8644b204-f24b-4677-9b67-c58423dc7597}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d60e97e-b987-4eed-b3c2-4f2a9b051edc}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {50548bbc-e5f4-49e1-8c35-090ee15e7466}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {df6ccbd2-e775-487d-83b4-fe7dab12daaa}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e7c75212-5bf3-440a-a1bd-ee5ca5785433}, !- Default Day Schedule Name
  {3118ce8f-f58f-42fa-a4ee-50f35d983137}, !- Summer Design Day Schedule Name
  {7919a841-f859-422c-ad66-2c1151f5c3e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7c75212-5bf3-440a-a1bd-ee5ca5785433}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {da5813ec-b12c-484c-b181-c236c42c315c}, !- Handle
  {df6ccbd2-e775-487d-83b4-fe7dab12daaa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  89.997054994110044,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-28 19:01:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-28 19:01:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0c19129-8cd6-4a60-9b41-f60151c784a8}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7919a841-f859-422c-ad66-2c1151f5c3e7}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49b68cad-6362-4cea-9236-d050ebb0f6ee}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3118ce8f-f58f-42fa-a4ee-50f35d983137}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {0163b2ec-cd21-4d43-8830-2f09c65e012c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c64178f-64eb-438a-aedf-d9d50a010abd}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dfce7299-d5a2-4a88-9452-b52e65430c1a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db82c8af-7b05-4778-be77-b4aec890835a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b59eedc9-2b53-40a4-a19f-bcb22cc269c1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {67354880-6139-4f9c-a7f6-fd2ff8d1581c}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {387c07a7-ab19-4624-9312-3e2afae6d5c3}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3925624a-6183-453e-baf8-6832c1401dc0}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

