  {8ef4c7ec-15a0-491d-a1f1-463a83c654a5}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C, !- Name
  ,                                       !- Default Construction Set Name
  {ad8053ea-8585-4d48-a878-44202c787b54}, !- Default Schedule Set Name
  {79e62742-10ad-485c-a9cd-30e884c1a2af}, !- Group Rendering Name
  {e7abb456-874e-4187-9a56-23100753c2a7}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-C;               !- Standards Space Type

OS:SpaceType,
  {0acc813b-3bda-4b76-be65-fb07898a7663}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D, !- Name
  ,                                       !- Default Construction Set Name
  {26b98a1d-8434-4a82-8065-a5e8a5b12c0b}, !- Default Schedule Set Name
  {fc6eb0de-3863-4000-9dd3-f3490d7cfeb6}, !- Group Rendering Name
  {08961b77-c9e3-4023-bec3-0eb8795fe946}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-D;               !- Standards Space Type

OS:SpaceType,
  {d2b4bd87-fa57-4e8c-9f2c-16f56354e8c2}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  {9f4494f9-ac42-4edb-97b4-3b8879b34be4}, !- Default Schedule Set Name
  {ba39286e-2eb7-4b6e-ae0c-46d1ca4d1e72}, !- Group Rendering Name
  {d2ee7250-4353-4da5-969a-3d2de8983a08}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-E;               !- Standards Space Type

OS:SpaceType,
  {bf9ede46-4e53-4e31-b90b-453b55f83034}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {108720d7-f321-487f-9440-5e01c787eeb8}, !- Default Schedule Set Name
  {25ca1431-4ed6-4290-9238-aa9b2f89f30b}, !- Group Rendering Name
  {8d8b48ff-7f06-443d-818e-aab8fa874dbc}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-F;               !- Standards Space Type

OS:SpaceType,
  {b844aa44-41f6-4bfc-838e-4b7205796cd1}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {a0664023-dea6-4252-95e8-0e7960c508ff}, !- Default Schedule Set Name
  {b11a8160-9228-42a8-bfd0-8b90d1b48b30}, !- Group Rendering Name
  {9667c63a-8f5d-4631-b84d-f8fa2e02eec2}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-G;               !- Standards Space Type

OS:SpaceType,
  {c98d97af-e464-495e-9526-2af128763e17}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {79c489fd-1886-4e5a-9bb3-0b38cdb843d9}, !- Default Schedule Set Name
  {29d5d221-1818-4c5d-941f-8ac76f9202aa}, !- Group Rendering Name
  {298437c2-66a9-461d-a3d0-a4b984fdf41b}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-H;               !- Standards Space Type

OS:SpaceType,
  {d917da7c-d3b4-4e7a-9496-a2fdda46bf03}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I, !- Name
  ,                                       !- Default Construction Set Name
  {bd1572eb-fe1c-4e7a-808e-41611ab92430}, !- Default Schedule Set Name
  {2470e0d1-4d5c-40bd-ab51-330734f29687}, !- Group Rendering Name
  {419bd71e-b3ac-4768-b814-9cca96359eeb}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. < 2.4m-sch-I;               !- Standards Space Type

OS:SpaceType,
  {2b029247-18f6-45f1-9ae6-953dc28cd33c}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {8d96ec8f-ab15-49b4-9216-0143cdc76624}, !- Default Schedule Set Name
  {38cf1404-20b6-4a1c-95ca-32738207b601}, !- Group Rendering Name
  {aa6f9412-5c6d-491c-985f-0210334ed0a4}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-A;              !- Standards Space Type

OS:SpaceType,
  {287c07db-d4d1-48fa-8bfa-aa3a1268b73a}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B, !- Name
  ,                                       !- Default Construction Set Name
  {7fac1bb5-1864-4e20-a215-9a6bdfb8e16d}, !- Default Schedule Set Name
  {49f1e835-13f3-4218-aa43-1c33ed91de7f}, !- Group Rendering Name
  {a267e939-4240-466b-8040-954fa8788430}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-B;              !- Standards Space Type

OS:SpaceType,
  {a395d8cd-fa93-4e4d-8650-920e5d9d3025}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C, !- Name
  ,                                       !- Default Construction Set Name
  {7ecb2479-99d6-402f-8b3b-8cc8e9be141a}, !- Default Schedule Set Name
  {395c7154-531a-4e3f-b9d1-6c9802c72c89}, !- Group Rendering Name
  {2b46ee4d-15c1-4109-8910-ed417956c5e4}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-C;              !- Standards Space Type

OS:SpaceType,
  {cbf9d174-55f8-4fb3-b228-29f1388cab52}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D, !- Name
  ,                                       !- Default Construction Set Name
  {cc7f14c2-12a5-4ab3-ab3a-b8370942dde1}, !- Default Schedule Set Name
  {e266acfc-12ff-4d3d-ab38-dfc54646afce}, !- Group Rendering Name
  {5c344214-434b-415c-9940-4709d3350872}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-D;              !- Standards Space Type

OS:SpaceType,
  {9c98770d-9f45-43a8-b484-75c6945591c1}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  {0b204986-1a45-4e6c-a494-bd85b025d3ac}, !- Default Schedule Set Name
  {59c9ddfb-dc5c-4242-8b86-38053b71d5c2}, !- Group Rendering Name
  {5f4a29b0-30f2-4e55-90ea-a0690e910c0a}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-E;              !- Standards Space Type

OS:SpaceType,
  {778ce62b-ba83-40d0-9c15-d83d15cbe8c8}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {26f3eb20-1db4-48bc-b7dc-f75be532c068}, !- Default Schedule Set Name
  {0e1c53da-d982-4768-88a9-8e4bd868fee6}, !- Group Rendering Name
  {46e99658-f429-4f80-ad26-4777c9b09c99}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-F;              !- Standards Space Type

OS:SpaceType,
  {a472326c-7e66-45bd-aa1a-cca03b5b6568}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {217acaf1-0829-4386-9691-8f7aa798f85e}, !- Default Schedule Set Name
  {763fb9b3-9bd1-4869-97bb-747b33bccf20}, !- Group Rendering Name
  {b74d8c28-3cd8-4d47-982a-2ffbde3cd3ef}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-G;              !- Standards Space Type

OS:SpaceType,
  {e366492e-390a-4599-a466-987e79bf42cf}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {341cea25-b4ff-4311-91cb-458ab63ab179}, !- Default Schedule Set Name
  {1ac9fcbf-6718-47ae-8dc0-569ad7df2f19}, !- Group Rendering Name
  {de7adc01-c3e4-452f-8a59-f2277e45c272}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-H;              !- Standards Space Type

OS:SpaceType,
  {5f393638-e932-4879-be04-2937e070c318}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I, !- Name
  ,                                       !- Default Construction Set Name
  {cc72d57a-d2ba-4226-a124-710d8700733d}, !- Default Schedule Set Name
  {6ff81579-87fa-45d3-b962-a23d51c98a33}, !- Group Rendering Name
  {8dc4920c-8fec-4646-b486-b9b2e04ce529}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - corr. >= 2.4m-sch-I;              !- Standards Space Type

OS:SpaceType,
  {57fc0f63-03ff-4c6b-9d4d-234c68c365d8}, !- Handle
  Space Function Mfg - detailed,          !- Name
  ,                                       !- Default Construction Set Name
  {6ca8fbb7-3768-4bc2-94ff-09071a7352b9}, !- Default Schedule Set Name
  {4a35b968-d9ae-4e75-be39-d303bacaffcb}, !- Group Rendering Name
  {c4f76600-f58a-48e5-bd6a-d086e790f875}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - detailed;                         !- Standards Space Type

OS:SpaceType,
  {474cd0d1-5bf1-4028-a29b-c602ba810531}, !- Handle
  Space Function Mfg - equipment,         !- Name
  ,                                       !- Default Construction Set Name
  {2b1d5781-c4b0-4ff3-a429-59dc0008bbd5}, !- Default Schedule Set Name
  {e3f6550f-374b-4414-81d0-fc847ebcad81}, !- Group Rendering Name
  {228e2ea3-9440-4e4c-b0af-a76184fc3c2f}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - equipment;                        !- Standards Space Type

OS:SpaceType,
  {9a1a10e1-44a6-4f93-bb4f-8a2bdf299bee}, !- Handle
  Space Function Museum - exhibition,     !- Name
  ,                                       !- Default Construction Set Name
  {65587d16-c991-47aa-b421-3eec79ee1f08}, !- Default Schedule Set Name
  {39ed8d64-decd-4da0-91c6-316be1fe1123}, !- Group Rendering Name
  {edc4c661-274e-4143-98dc-aae7642dc2ab}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Museum - exhibition;                    !- Standards Space Type

OS:SpaceType,
  {f8bf32bb-9e51-44c3-a48f-9ce9fe2511ba}, !- Handle
  Space Function Museum - restoration,    !- Name
  ,                                       !- Default Construction Set Name
  {96219180-e526-4400-90c6-660b8a7a75f0}, !- Default Schedule Set Name
  {27837d3c-bccd-4a11-b8fd-a9cc8078a45d}, !- Group Rendering Name
  {2f7d5094-f68e-4cc5-b9d3-a82cab43b036}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Museum - restoration;                   !- Standards Space Type

OS:SpaceType,
  {7020c26a-a6bc-4ea3-b32b-cf9ea29c0102}, !- Handle
  Space Function Office - enclosed,       !- Name
  ,                                       !- Default Construction Set Name
  {d0028458-8c92-4006-8f14-4c24d880585f}, !- Default Schedule Set Name
  {c3570b55-386d-468c-a71a-f3ab9f5d64fa}, !- Group Rendering Name
  {3be30be7-8587-4233-9565-b200128ad7ba}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Office - enclosed;                      !- Standards Space Type

OS:SpaceType,
  {0985d13f-3246-44fc-a079-709f6b81f7a0}, !- Handle
  Space Function Office - enclosed - occsens, !- Name
  ,                                       !- Default Construction Set Name
  {b36827ba-8a8f-4af8-b822-5d6401a15595}, !- Default Schedule Set Name
  {f432ce7a-51fa-4af9-9f76-00a9c5e30c3c}, !- Group Rendering Name
  {8a28b97e-1cd3-4ff0-90de-01b7713c381f}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Office - enclosed - occsens;            !- Standards Space Type

OS:SpaceType,
  {fa5ff484-9194-4f37-a478-ae8da8f3770c}, !- Handle
  Space Function Office - open plan,      !- Name
  ,                                       !- Default Construction Set Name
  {1c32c700-ce7a-44be-a08d-64b640d7e2cc}, !- Default Schedule Set Name
  {ba7beb55-fcfb-4e22-a437-87fa4be48669}, !- Group Rendering Name
  {c4085c52-2a5f-4e47-a8eb-c94f12dc3018}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Office - open plan;                     !- Standards Space Type

OS:SpaceType,
  {43505e19-d90a-42f0-920f-b9af11b24a49}, !- Handle
  Space Function Parking garage space,    !- Name
  ,                                       !- Default Construction Set Name
  {4c7c8548-9192-488e-aa41-ef1ea9a94e71}, !- Default Schedule Set Name
  {ec6722ad-4e71-4ee1-8b82-e28eb6c0ea49}, !- Group Rendering Name
  {8077ca5d-c31a-475c-beed-92da9a2741ca}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Parking garage space;                   !- Standards Space Type

OS:SpaceType,
  {db0ec6a1-50b5-471a-b82c-03446c1061e5}, !- Handle
  Space Function Penitentiary - audience, !- Name
  ,                                       !- Default Construction Set Name
  {75789723-dca9-472b-b004-08a4f2db43bc}, !- Default Schedule Set Name
  {bd9d0428-9aee-4b0e-8862-1665df9a64b1}, !- Group Rendering Name
  {5d32f029-def9-44a2-ade8-6c9ea5300fd8}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Penitentiary - audience;                !- Standards Space Type

OS:SpaceType,
  {a56d4242-ef56-4711-b4d6-ca1d17beaabd}, !- Handle
  Space Function Penitentiary - classroom, !- Name
  ,                                       !- Default Construction Set Name
  {1fbd225b-116c-4c6c-b35e-15803c54a48a}, !- Default Schedule Set Name
  {862faec7-29e5-4456-a6a5-11eb46b40a4f}, !- Group Rendering Name
  {ae8d03dc-288c-4fa8-99bc-9c3c7c8ca481}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Penitentiary - classroom;               !- Standards Space Type

OS:SpaceType,
  {d9affc9f-16b1-4a6d-8c45-748e544813ac}, !- Handle
  Space Function Penitentiary - dining,   !- Name
  ,                                       !- Default Construction Set Name
  {f53f4dad-b252-4d2e-bbf0-1227bc094393}, !- Default Schedule Set Name
  {d2e53cee-0a76-4027-8007-3a9295c972a8}, !- Group Rendering Name
  {7c53e087-3c2e-4761-9c3e-1dee8ee989c3}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Penitentiary - dining;                  !- Standards Space Type

OS:SpaceType,
  {8b39ed3d-3491-44eb-ac6f-55d641fcce13}, !- Handle
  Space Function Post office sorting,     !- Name
  ,                                       !- Default Construction Set Name
  {19211ef9-dec8-4714-9cbe-51fb9f3332c7}, !- Default Schedule Set Name
  {37d878bc-6c68-4093-8a8d-c3586676afdb}, !- Group Rendering Name
  {d9e8bb0f-2065-4418-9226-d0a6d977a5cb}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Post office sorting;                    !- Standards Space Type

OS:SpaceType,
  {40c48ed9-e5bb-494b-bd11-5c35eb9478fc}, !- Handle
  Space Function Religious - audience,    !- Name
  ,                                       !- Default Construction Set Name
  {1fbe018e-f458-41d1-bb07-bf57a0256378}, !- Default Schedule Set Name
  {ad5c3837-2275-430f-b857-ca1796e3ae1a}, !- Group Rendering Name
  {f8726a9a-decf-4364-9dad-05161f2501f6}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Religious - audience;                   !- Standards Space Type

OS:SpaceType,
  {2dd6a875-685f-4450-bcf8-3162e629c822}, !- Handle
  Space Function Religious - fellowship hall, !- Name
  ,                                       !- Default Construction Set Name
  {bc2b0b02-797f-482e-90ac-04dca61efbca}, !- Default Schedule Set Name
  {6e3a5b4a-7744-4a14-bddd-52ec462607f9}, !- Group Rendering Name
  {d0d6a584-f96a-43bd-97a7-d40dc30e450b}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Religious - fellowship hall;            !- Standards Space Type

OS:SpaceType,
  {39fc5590-88c2-4a63-8819-56d7aeb03d56}, !- Handle
  Space Function Religious - pulpit/choir, !- Name
  ,                                       !- Default Construction Set Name
  {dd91d69d-00ba-4378-b532-37c00e9bf519}, !- Default Schedule Set Name
  {d3f59ef8-ab34-413d-90c5-ab05748fc2c7}, !- Group Rendering Name
  {da23d64f-13dd-4407-9907-7c2ba70f1139}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Religious - pulpit/choir;               !- Standards Space Type

OS:SpaceType,
  {9e67c6c0-2e54-472a-b534-33ff395ee9cc}, !- Handle
  Space Function Retail - dressing/fitting, !- Name
  ,                                       !- Default Construction Set Name
  {13d55b00-38da-46a6-a5ae-9fc418a4548c}, !- Default Schedule Set Name
  {d7f061b6-ea9e-4831-9cf5-29283f42ee95}, !- Group Rendering Name
  {6bef5a53-be99-40e7-9fac-88d59ac4c358}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Retail - dressing/fitting;              !- Standards Space Type

OS:SpaceType,
  {cf38771a-8234-4d25-9b46-6889956aed3a}, !- Handle
  Space Function Retail - mall concourse, !- Name
  ,                                       !- Default Construction Set Name
  {9f1ea561-807c-470d-b8a4-b580cae1b135}, !- Default Schedule Set Name
  {9c94f6d8-667e-4d4f-b045-1e222d5033f1}, !- Group Rendering Name
  {d1c3bd56-213d-4ee4-9699-c7938ee43a94}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Retail - mall concourse;                !- Standards Space Type

OS:SpaceType,
  {cefbcbbd-23d2-46ff-899f-0dd652193ec2}, !- Handle
  Space Function Retail - sales,          !- Name
  ,                                       !- Default Construction Set Name
  {de6ed3e3-a359-496f-8410-c1b962734a9e}, !- Default Schedule Set Name
  {ee565d26-9b3f-425a-b045-3bd46c034db5}, !- Group Rendering Name
  {1c462801-1816-4f73-a6f6-1f39067f479a}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Retail - sales;                         !- Standards Space Type

OS:SpaceType,
  {b0bfa86f-d5ac-4061-961a-36a03448a7c5}, !- Handle
  Space Function Sales area,              !- Name
  ,                                       !- Default Construction Set Name
  {5072da82-bb65-4afa-842c-edb6866d3363}, !- Default Schedule Set Name
  {3a949619-4486-4e8f-83aa-dd2adf04c4ae}, !- Group Rendering Name
  {f65bfecf-2958-4eb6-bde3-980b723299c2}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Sales area;                             !- Standards Space Type

OS:SpaceType,
  {dbc46972-74cc-4700-bee9-3f7a27ed8ff0}, !- Handle
  Space Function Sports arena - audience, !- Name
  ,                                       !- Default Construction Set Name
  {806aeb4d-a13a-43a6-a651-adeabcca16a2}, !- Default Schedule Set Name
  {af2b2188-3cbb-4dc1-a1e2-697b03354544}, !- Group Rendering Name
  {c34e68de-8a93-40ed-8e2c-8f0ea4fc0529}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Sports arena - audience;                !- Standards Space Type

OS:SpaceType,
  {378e7b6e-7268-4d18-b31c-b8760062ff65}, !- Handle
  Space Function Sports arena - court c1, !- Name
  ,                                       !- Default Construction Set Name
  {27676d67-065a-4ae8-9783-ec95c855bf44}, !- Default Schedule Set Name
  {495b3887-8f01-4b6d-bdb7-616355670a61}, !- Group Rendering Name
  {b02a6030-8a28-4622-8db2-6f0e33092d1d}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Sports arena - court c1;                !- Standards Space Type

OS:SpaceType,
  {e4aa0807-ae68-4872-a53a-6ce63ab428b4}, !- Handle
  Space Function Sports arena - court c2, !- Name
  ,                                       !- Default Construction Set Name
  {5bd41286-2868-4719-9647-832c46e0c013}, !- Default Schedule Set Name
  {3b128f7b-610d-4a8f-a058-7762b6fae466}, !- Group Rendering Name
  {9dab8e06-a07c-4277-84ef-b30b3621a645}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Sports arena - court c2;                !- Standards Space Type

OS:SpaceType,
  {e4efd4f2-32fc-4fde-b0ff-c4e45a36be0e}, !- Handle
  Space Function Sports arena - court c3, !- Name
  ,                                       !- Default Construction Set Name
  {2e848577-03f6-4790-98b5-ae430939b535}, !- Default Schedule Set Name
  {426b9b33-5b0a-44cc-bc78-fdbbd5ababf4}, !- Group Rendering Name
  {5f555c90-8b0a-47d4-b84d-955024103b58}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Sports arena - court c3;                !- Standards Space Type

OS:SpaceType,
  {cc8604a3-10c4-4366-9a4e-6ee215d1dee1}, !- Handle
  Space Function Sports arena - court c4, !- Name
  ,                                       !- Default Construction Set Name
  {68fced23-a9d0-4d1e-8907-235a9c2b22d1}, !- Default Schedule Set Name
  {1759b5e9-a4f4-4e1a-881b-fe243005e67e}, !- Group Rendering Name
  {4471383a-7482-4994-b5ed-39e16cbaf339}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Sports arena - court c4;                !- Standards Space Type

OS:SpaceType,
  {b5e392c5-849e-4ee1-b8be-73fbfd57db52}, !- Handle
  Space Function Sports arena - ring,     !- Name
  ,                                       !- Default Construction Set Name
  {4de1246e-eed9-4a8f-b701-db5efc41fa23}, !- Default Schedule Set Name
  {63d137a4-7c09-4d1a-b0e5-1ad12af50d7f}, !- Group Rendering Name
  {abec1af5-2174-499c-b4ca-d8ae0ec64de5}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Sports arena - ring;                    !- Standards Space Type

OS:SpaceType,
  {2992d653-70b6-40e1-973c-df8b4276e9e1}, !- Handle
  Space Function Stairway-sch-A,          !- Name
  ,                                       !- Default Construction Set Name
  {27d1fe89-28c5-4643-9198-a8e14ec1fc5d}, !- Default Schedule Set Name
  {d75753cf-e51f-4c00-8afa-fe7811d171da}, !- Group Rendering Name
  {7a433b07-7a23-47f2-a820-6aa342241678}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-A;                         !- Standards Space Type

OS:SpaceType,
  {c2a04b49-c439-44bd-87f4-c56228db8a27}, !- Handle
  Space Function Stairway-sch-B,          !- Name
  ,                                       !- Default Construction Set Name
  {0b37b10d-0d5b-40bc-8607-c3421486efc1}, !- Default Schedule Set Name
  {819dd130-b148-4339-bf48-a7085b3b3ad8}, !- Group Rendering Name
  {123d22b0-7376-4ee4-a4b3-5a46563235df}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-B;                         !- Standards Space Type

OS:SpaceType,
  {f4c6e838-412e-410f-aeec-e4346d4798d6}, !- Handle
  Space Function Stairway-sch-C,          !- Name
  ,                                       !- Default Construction Set Name
  {f1a9bd6e-4d18-4be2-ac44-c112226ff67e}, !- Default Schedule Set Name
  {9394fabb-07cf-43bb-a558-35f6ece01a23}, !- Group Rendering Name
  {21fc3414-0310-4bba-b087-e27d090b6764}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-C;                         !- Standards Space Type

OS:SpaceType,
  {c9b37112-83ed-4ceb-aef3-a556b69a4958}, !- Handle
  Space Function Stairway-sch-D,          !- Name
  ,                                       !- Default Construction Set Name
  {3340e9c6-dee4-4567-aed5-5c1d15a3f223}, !- Default Schedule Set Name
  {edfcc403-a561-4ab4-8142-0d4a77b13659}, !- Group Rendering Name
  {56684982-a917-45dc-be40-791ddb6dc338}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-D;                         !- Standards Space Type

OS:SpaceType,
  {1b91603a-2645-40ee-938e-5941612b8e4c}, !- Handle
  Space Function Stairway-sch-E,          !- Name
  ,                                       !- Default Construction Set Name
  {6b6067f9-1b65-4f79-b8db-9b19ef049230}, !- Default Schedule Set Name
  {fdc47175-1fc3-4352-93f1-77796f76eb87}, !- Group Rendering Name
  {90205694-bdea-41b7-8a26-e4b071f7cae6}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-E;                         !- Standards Space Type

OS:SpaceType,
  {cb247781-6ce6-4000-b39b-fb4a01badc9f}, !- Handle
  Space Function Stairway-sch-F,          !- Name
  ,                                       !- Default Construction Set Name
  {583a3ee9-f942-4093-9f40-e52038b8afcc}, !- Default Schedule Set Name
  {1e145a4f-21d2-436f-909e-4454edbd2726}, !- Group Rendering Name
  {9e35f08a-caea-4ed9-9dbf-f6ccd288b4a6}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-F;                         !- Standards Space Type

OS:SpaceType,
  {c751a819-db46-43d5-a8d2-6aeaea9aa931}, !- Handle
  Space Function Stairway-sch-G,          !- Name
  ,                                       !- Default Construction Set Name
  {51374c16-e7c9-42fc-a5a4-2791282cf251}, !- Default Schedule Set Name
  {65508084-3229-4ca4-9f30-98dfd82bf6ac}, !- Group Rendering Name
  {409a7938-2b30-43c7-9d94-7148eb6c94b1}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-G;                         !- Standards Space Type

OS:SpaceType,
  {8be7f885-3c85-49c4-9c51-da8a3024d764}, !- Handle
  Space Function Stairway-sch-H,          !- Name
  ,                                       !- Default Construction Set Name
  {f1601d68-ca7e-4ffb-825d-ff448eb3c832}, !- Default Schedule Set Name
  {a2efbe73-5bdb-4e3a-ae1f-a2677977bbde}, !- Group Rendering Name
  {047a9959-5bb5-4d39-b79b-5190a9880b69}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-H;                         !- Standards Space Type

OS:SpaceType,
  {74f9ff91-2b41-4b1d-ad3c-fcf2f3111a2d}, !- Handle
  Space Function Stairway-sch-I,          !- Name
  ,                                       !- Default Construction Set Name
  {9f17f05d-1016-42ea-ae0b-1a4e88361824}, !- Default Schedule Set Name
  {8137bfa3-f581-4ce6-8c5b-86391090d935}, !- Group Rendering Name
  {43043bf5-72f6-4416-b1c7-a65226fc5690}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-I;                         !- Standards Space Type

OS:SpaceType,
  {1fbb3087-bb75-47ac-920a-9376c72c0088}, !- Handle
  Space Function Storage area,            !- Name
  ,                                       !- Default Construction Set Name
  {2ff5d050-6481-477b-a965-0c6e97b90a4e}, !- Default Schedule Set Name
  {78181b1d-1f0e-4332-a66e-8b5b58b9ef63}, !- Group Rendering Name
  {40de0751-f601-4558-8fad-bf455b8b121d}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area;                           !- Standards Space Type

OS:SpaceType,
  {821f1773-c843-46d3-b092-7d7afda8909b}, !- Handle
  Space Function Storage area - occsens,  !- Name
  ,                                       !- Default Construction Set Name
  {de4831af-bf03-42a9-89d3-f14fc70ed075}, !- Default Schedule Set Name
  {002d99ec-e833-4e21-835a-dcee4c34b449}, !- Group Rendering Name
  {338a0314-9a36-4a1b-a508-94274b86ca16}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area - occsens;                 !- Standards Space Type

OS:SpaceType,
  {702b619f-6b40-4da7-b84a-9902785da3d3}, !- Handle
  Space Function Storage area - refrigerated, !- Name
  ,                                       !- Default Construction Set Name
  {e77fdd78-a1ed-471e-af5f-31235bb6f503}, !- Default Schedule Set Name
  {d1f072d0-fb62-4733-a628-410307fae8df}, !- Group Rendering Name
  {1cfe7793-86bb-4166-8715-ac0b0dfaf644}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area - refrigerated;            !- Standards Space Type

OS:SpaceType,
  {5fe4ec40-3625-4527-abcd-1574d972d1ed}, !- Handle
  Space Function Storage area - refrigerated - occsens, !- Name
  ,                                       !- Default Construction Set Name
  {67171e3b-1fd9-47ce-877a-ab2bdade4f17}, !- Default Schedule Set Name
  {6c71dd4c-f54b-44d8-9982-f98760dba01c}, !- Group Rendering Name
  {282e03e5-bb75-4385-b6b6-b4cdbd15e260}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area - refrigerated - occsens;  !- Standards Space Type

OS:SpaceType,
  {0bdc1652-f27c-4f12-9f8a-4e1d8c73bc40}, !- Handle
  Space Function Transp. baggage,         !- Name
  ,                                       !- Default Construction Set Name
  {2a306b17-9b10-4695-a3b8-84095582bead}, !- Default Schedule Set Name
  {e3ea28bd-76ff-4290-b6c6-eead08e12106}, !- Group Rendering Name
  {762ab175-0bb3-4320-966c-63ef5469f1eb}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Transp. baggage;                        !- Standards Space Type

OS:SpaceType,
  {89254cdc-022f-4324-8ba5-005d35b20fc6}, !- Handle
  Space Function Transp. concourse,       !- Name
  ,                                       !- Default Construction Set Name
  {5d51c3c8-176f-4300-b379-a1ec65bcac51}, !- Default Schedule Set Name
  {b4a5407e-5918-4c02-b623-c073d1d43a20}, !- Group Rendering Name
  {94e4c21a-a13b-49b9-8bf7-ddad6d09d8ce}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Transp. concourse;                      !- Standards Space Type

OS:SpaceType,
  {d2888d80-519a-4641-ac50-155031ec9bdd}, !- Handle
  Space Function Transp. counter,         !- Name
  ,                                       !- Default Construction Set Name
  {39419847-9c02-42cc-b3b0-7c588bfa767c}, !- Default Schedule Set Name
  {60649aef-9c59-4c47-8400-804f76b78a2a}, !- Group Rendering Name
  {31b495f6-0cdb-44af-adde-4b5cfbcc3eb2}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Transp. counter;                        !- Standards Space Type

OS:SpaceType,
  {f9246183-5def-436d-afe9-a696bdfe4b23}, !- Handle
  Space Function Transp. seating,         !- Name
  ,                                       !- Default Construction Set Name
  {4d1d027f-695d-4028-99a9-a74b1ef7b4dd}, !- Default Schedule Set Name
  {db37c46c-3cd6-4e03-9cd1-5f6f41ed5204}, !- Group Rendering Name
  {49000eb7-d157-4f3b-8c2c-ef99dbf56135}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Transp. seating;                        !- Standards Space Type

OS:SpaceType,
  {ec9f414c-e99d-4e2c-bfc4-929600d6b7a2}, !- Handle
  Space Function Warehouse - fine,        !- Name
  ,                                       !- Default Construction Set Name
  {c5b428b7-94c4-4b31-ae94-856c0150528e}, !- Default Schedule Set Name
  {c73ff6e7-8c06-41b0-9d33-0c917a296fb2}, !- Group Rendering Name
  {55886907-948d-4059-9172-50fab58870ac}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - fine;                       !- Standards Space Type

OS:SpaceType,
  {b8cc0d3e-a30f-4263-a777-b03396c063e0}, !- Handle
  Space Function Warehouse - fine - refrigerated, !- Name
  ,                                       !- Default Construction Set Name
  {c30d1871-8dfc-40a4-9ab4-874e64ff4c3b}, !- Default Schedule Set Name
  {5881817b-cd37-47aa-bd59-166b35b725ca}, !- Group Rendering Name
  {bb92e2ea-a699-41b4-be95-0c2f14fd9df3}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - fine - refrigerated;        !- Standards Space Type

OS:SpaceType,
  {c46a0633-dad8-44ac-ab78-e12b1d0df21f}, !- Handle
  Space Function Warehouse - med/blk,     !- Name
  ,                                       !- Default Construction Set Name
  {eb02f9c7-8759-4605-b428-9b267813cda7}, !- Default Schedule Set Name
  {b4adf28f-c823-417a-8714-c1ff61f7d732}, !- Group Rendering Name
  {bca3b968-e560-4249-bc75-36086c06184b}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - med/blk;                    !- Standards Space Type

OS:SpaceType,
  {3188d0f3-b19e-4cc6-8d8a-24a699c24be7}, !- Handle
  Space Function Warehouse - med/blk - refrigerated, !- Name
  ,                                       !- Default Construction Set Name
  {78efb277-7c17-4e11-a462-83a0c7e8a1ab}, !- Default Schedule Set Name
  {d81e3d73-32ec-483d-a6a1-a5d71cd64c1d}, !- Group Rendering Name
  {ed50c787-91d4-486b-ba55-0797daff3059}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - med/blk - refrigerated;     !- Standards Space Type

OS:SpaceType,
  {1cea6d09-16ca-4cf7-8c5c-13c3f0c0dd47}, !- Handle
  Space Function Warehouse - med/blk2,    !- Name
  ,                                       !- Default Construction Set Name
  {98bfe79c-0abc-4e22-b4f1-a7ec4aaec3df}, !- Default Schedule Set Name
  {7bc275b8-3bd4-4793-9af8-2c28bdfca914}, !- Group Rendering Name
  {5fbd76dc-f722-4b38-8ec0-1493d87cf802}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - med/blk2;                   !- Standards Space Type

OS:SpaceType,
  {4a90ae24-48de-4a3b-9562-05cf0a2ecc17}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated, !- Name
  ,                                       !- Default Construction Set Name
  {64468269-98fc-4f76-ad35-b742fd3259fb}, !- Default Schedule Set Name
  {9d177908-f722-415d-886b-21a6e5e26266}, !- Group Rendering Name
  {aa785915-6e4f-4a96-8df9-b3e6a9f8b189}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - med/blk2 - refrigerated;    !- Standards Space Type

OS:SpaceType,
  {744238e5-b99b-45ba-b850-643fabc71f5b}, !- Handle
  Space Function Washroom-sch-A,          !- Name
  ,                                       !- Default Construction Set Name
  {9235d840-aaf7-467c-b19d-8fe3278b7aa6}, !- Default Schedule Set Name
  {b10d8909-e19d-44dc-8a0f-18fee3658faf}, !- Group Rendering Name
  {e93037cb-9eca-4f77-8423-b7ddcca4820f}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-A;                         !- Standards Space Type

OS:SpaceType,
  {03147c36-1df6-447b-9e7b-14f4035f1e82}, !- Handle
  Space Function Washroom-sch-B,          !- Name
  ,                                       !- Default Construction Set Name
  {80619e43-b904-4dbc-8b0e-b1ae62b117f8}, !- Default Schedule Set Name
  {d4839489-e185-46c2-8f13-cc83f4f9d35c}, !- Group Rendering Name
  {ce00ad2e-b055-4e56-ab62-47010c20d3b9}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-B;                         !- Standards Space Type

OS:SpaceType,
  {5c510709-349d-4876-8c15-d8f501753192}, !- Handle
  Space Function Washroom-sch-C,          !- Name
  ,                                       !- Default Construction Set Name
  {23319e9b-36d6-4519-bd21-313dfc28839e}, !- Default Schedule Set Name
  {d85b0aec-7f15-445a-81f6-a4f5df45f561}, !- Group Rendering Name
  {38a4a114-f1c3-45f5-a75f-9916a36c2667}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-C;                         !- Standards Space Type

OS:SpaceType,
  {4a1a6ee8-c2f3-427b-bed3-97b0c940d286}, !- Handle
  Space Function Washroom-sch-D,          !- Name
  ,                                       !- Default Construction Set Name
  {3de40984-df92-4708-b98a-8633483063c6}, !- Default Schedule Set Name
  {32df869c-8b18-44bc-a168-26617b467f5a}, !- Group Rendering Name
  {73e477b9-c505-46ff-b414-6928cd6ef150}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-D;                         !- Standards Space Type

OS:SpaceType,
  {c97360ca-aab2-449f-b01e-e18b3e3540f2}, !- Handle
  Space Function Washroom-sch-E,          !- Name
  ,                                       !- Default Construction Set Name
  {afbee541-5010-4741-83ca-b1c9c60a8c75}, !- Default Schedule Set Name
  {460f2d40-2ab4-47ed-a57b-ccad4eb7cdab}, !- Group Rendering Name
  {60c0e253-6e2c-4337-99e6-444a79709935}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-E;                         !- Standards Space Type

OS:SpaceType,
  {c963c39b-2536-478f-9f51-3ec37598c5f8}, !- Handle
  Space Function Washroom-sch-F,          !- Name
  ,                                       !- Default Construction Set Name
  {a477f85c-f0c2-4467-a0ed-dc28b8bb501e}, !- Default Schedule Set Name
  {fcae2bbb-4311-4645-b347-b6ecfe3883e3}, !- Group Rendering Name
  {10736ede-5acf-47cc-a3c1-002c3c545c51}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-F;                         !- Standards Space Type

OS:SpaceType,
  {5c67c53f-5255-432b-8ead-a3a99152c09b}, !- Handle
  Space Function Washroom-sch-G,          !- Name
  ,                                       !- Default Construction Set Name
  {5d14a1cd-5997-4488-a606-199932550fb8}, !- Default Schedule Set Name
  {4d15b3d0-a5e0-473b-a70d-ae9e8b7e8b1a}, !- Group Rendering Name
  {32c09d8c-3ac3-4b76-9e29-4384e7fae7fd}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-G;                         !- Standards Space Type

OS:SpaceType,
  {acbdc9c5-6917-4672-8f30-b4c92b6e9026}, !- Handle
  Space Function Washroom-sch-H,          !- Name
  ,                                       !- Default Construction Set Name
  {ddc871db-5d60-4f82-be6e-f2d6a8cd9d3e}, !- Default Schedule Set Name
  {6740f333-d0ab-443c-adb5-f15947d30ea7}, !- Group Rendering Name
  {58717a4c-63cb-48a0-a2a6-6ab95267cbb6}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-H;                         !- Standards Space Type

OS:SpaceType,
  {a9e15b7f-cf9f-42f4-838a-d47afd959388}, !- Handle
  Space Function Washroom-sch-I,          !- Name
  ,                                       !- Default Construction Set Name
  {97583eff-a8fd-4c91-9703-4f1b029527e6}, !- Default Schedule Set Name
  {d42d8b2a-705b-4952-8183-95cb0abd382f}, !- Group Rendering Name
  {86b65a79-697c-4cae-a9b6-8780bbc23e3b}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-I;                         !- Standards Space Type

OS:SpaceType,
  {a338f220-8d1a-477e-9b8d-88d3c65b4420}, !- Handle
  Space Function Workshop space,          !- Name
  ,                                       !- Default Construction Set Name
  {0ab6c388-7021-4632-b4cf-172540a5af86}, !- Default Schedule Set Name
  {89ffc866-a5ef-45af-ae7c-502514ffd7da}, !- Group Rendering Name
  {b91095ff-9200-4792-8f90-19bcfab930e5}, !- Design Specification Outdoor Air Object Name
  NECB2011,                               !- Standards Template
  Space Function,                         !- Standards Building Type
  Workshop space;                         !- Standards Space Type

OS:WeatherFile,
  {e2c93c08-1668-4d00-8dd8-06d68eab7b5a}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {db1333bc-4480-4612-94c6-65b758388bf1}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {90f81d56-67f4-4311-9639-0e291ba1dd90}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e19f8ea3-078c-4fcc-8eae-fa7dcee891dc}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:GroundTemperature:BuildingSurface,
  {b9c6f929-2bc3-4da6-97c1-8295af487a86}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Rendering:Color,
  {fe8bcc4a-5d4c-42c1-ab31-ed6fe39087ec}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b8cb7c31-8547-458b-8289-14f2d41c7683}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f726a602-1623-4b27-8082-9d3b4aa492e0}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Handle
  Always On,                              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {0bf562a4-f3ef-40a7-aa77-ad10e2ff5ae1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bf562a4-f3ef-40a7-aa77-ad10e2ff5ae1}, !- Handle
  Always On Default,                      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {57065ad3-f979-4a1e-8d7d-e51a6f4eeead}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {aea08abd-edc2-460f-ae10-8b34603080d9}, !- Handle
  Space Function Atrium - H < 13m,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a87f51e2-9c7b-46b3-8ca2-395d5ec34978}, !- Handle
  Space Function Atrium - H < 13m People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bd73d22b-a1a0-4753-a705-dec944f34f97}, !- Handle
  Space Function Atrium - H < 13m People, !- Name
  {a87f51e2-9c7b-46b3-8ca2-395d5ec34978}, !- People Definition Name
  {1e4a8171-1c85-485d-b982-db3399ad83b6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Handle
  Clothing Schedule,                      !- Name
  {6d1a8f5a-6b96-4c57-8894-bc26f50f252b}, !- Schedule Type Limits Name
  {f502bef8-a8d3-4409-82fc-b287ee4c68e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f502bef8-a8d3-4409-82fc-b287ee4c68e3}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {6d1a8f5a-6b96-4c57-8894-bc26f50f252b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e14f4e4-5007-43f0-af0a-c62efec9ada7}, !- Handle
  Schedule Rule 1,                        !- Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3e57c86-223d-4ef9-aa59-f0fc0f9722e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a3e57c86-223d-4ef9-aa59-f0fc0f9722e8}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {6d1a8f5a-6b96-4c57-8894-bc26f50f252b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6d1a8f5a-6b96-4c57-8894-bc26f50f252b}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Handle
  Air Velocity Schedule,                  !- Name
  {83e07703-3ea2-4529-b473-30f7bbe7ef0b}, !- Schedule Type Limits Name
  {b1efe923-6c38-4c9c-b0c8-66933e61fd63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1efe923-6c38-4c9c-b0c8-66933e61fd63}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {83e07703-3ea2-4529-b473-30f7bbe7ef0b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {83e07703-3ea2-4529-b473-30f7bbe7ef0b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f4401c19-0178-417d-933f-1d0ec2d54063}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4401c19-0178-417d-933f-1d0ec2d54063}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {c439f7dc-3af7-4573-9c26-63f1a5741fb9}, !- Handle
  Space Function Atrium - H < 13m Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d8ca14ea-48c8-44e9-b2a9-0bf911bf7d5a}, !- Handle
  Space Function Atrium - H < 13m Elec Equip, !- Name
  {c439f7dc-3af7-4573-9c26-63f1a5741fb9}, !- Electric Equipment Definition Name
  {1e4a8171-1c85-485d-b982-db3399ad83b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {af8afcf7-a3e3-4f28-99d8-aeabea32aecc}, !- Handle
  Space Function Atrium - H < 13m Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ac5838b6-10af-4c28-a996-2e7f70600adf}, !- Handle
  Space Function Atrium - H < 13m Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e37acf39-4648-4dd8-a043-6b67782ccaa3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e37acf39-4648-4dd8-a043-6b67782ccaa3}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {71d3cea4-a304-4a2f-9c73-eb4000d5aa4a}, !- Handle
  Schedule Rule 2,                        !- Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ade3dbac-ef62-41cc-aff6-07d8a562d40f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ade3dbac-ef62-41cc-aff6-07d8a562d40f}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {2b1b0c8a-0bcb-4473-a994-3a6e0d6c579d}, !- Handle
  Schedule Rule 3,                        !- Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d04ed10-8ba6-4468-ac2b-c8b06c5210fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d04ed10-8ba6-4468-ac2b-c8b06c5210fe}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {9268050a-7f7c-42a3-847e-4229d584fe2a}, !- Handle
  Schedule Rule 4,                        !- Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {965fe0dd-90b0-443b-9a36-9bf3ccb4b478}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {965fe0dd-90b0-443b-9a36-9bf3ccb4b478}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- Handle
  NECB-Activity,                          !- Name
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Schedule Type Limits Name
  {ea957563-ef86-42e2-8371-61b63b144d86}, !- Default Day Schedule Name
  {b95bc17d-96d3-473c-9a26-561747dfdf2b}, !- Summer Design Day Schedule Name
  {11d65298-d810-4538-96cf-601e08f5f230}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea957563-ef86-42e2-8371-61b63b144d86}, !- Handle
  NECB-Activity Default,                  !- Name
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fc850fa0-5e60-482f-bfbe-bb3f4edc2396}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11d65298-d810-4538-96cf-601e08f5f230}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {616a1743-d1a1-4c42-ba4c-4209c089271e}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b95bc17d-96d3-473c-9a26-561747dfdf2b}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Handle
  NECB-C-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c384788f-7905-4177-a7dc-d6debe122759}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c384788f-7905-4177-a7dc-d6debe122759}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {54738296-0030-4737-b994-3980d1ba21b7}, !- Handle
  Schedule Rule 5,                        !- Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6b7bbb59-f936-41f0-8049-048a0aece8e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b7bbb59-f936-41f0-8049-048a0aece8e8}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {6b21ffa8-24fe-4e25-ae77-15c940c37002}, !- Handle
  Schedule Rule 6,                        !- Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a90ea40a-a1e1-436d-b742-5999f37f3ec3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a90ea40a-a1e1-436d-b742-5999f37f3ec3}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {e1529fdd-bdd7-4b87-8bea-37f77b91313b}, !- Handle
  Schedule Rule 7,                        !- Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba0aadcb-f03f-4d65-98ba-ce5d90728c35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba0aadcb-f03f-4d65-98ba-ce5d90728c35}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {25372278-6b58-4966-a19c-facdda08241c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25372278-6b58-4966-a19c-facdda08241c}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {ce572e6d-9c02-4c57-899b-0b61e53df76f}, !- Handle
  Schedule Rule 8,                        !- Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6b0dd65d-8f97-4ba1-8dd1-c1d624c9c394}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b0dd65d-8f97-4ba1-8dd1-c1d624c9c394}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {b869045e-3282-41ca-8ddd-221e6dcf1aaa}, !- Handle
  Schedule Rule 9,                        !- Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {254b7e02-ef26-4e45-8f76-fcbbea0108cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {254b7e02-ef26-4e45-8f76-fcbbea0108cf}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {acc32206-ecb2-4452-ab85-b1031ded0238}, !- Handle
  Schedule Rule 10,                       !- Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d04dfb92-862b-40cb-b5d4-a43557c7dbfc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d04dfb92-862b-40cb-b5d4-a43557c7dbfc}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {6c400e84-c502-4638-8db4-cea18f513114}, !- Handle
  Space Function Atrium - H < 13m Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {761513c3-caf2-4baf-bda2-189c8453a90d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {761513c3-caf2-4baf-bda2-189c8453a90d}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {27d02893-1cbd-470b-b12e-7cdb70bc2c91}, !- Handle
  Schedule Rule 11,                       !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa40d3b2-588b-492a-a0c4-c672960abfe9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa40d3b2-588b-492a-a0c4-c672960abfe9}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {42921d0f-8caa-416d-870f-74200f18b699}, !- Handle
  Schedule Rule 12,                       !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e53bae7-16f0-49b2-9fcf-d01d664287a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e53bae7-16f0-49b2-9fcf-d01d664287a4}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {89a2646e-f725-48e4-afd9-e1d8360e8f68}, !- Handle
  Schedule Rule 13,                       !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17be8c30-cc9d-4569-a6e8-5a19a2aa9f44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17be8c30-cc9d-4569-a6e8-5a19a2aa9f44}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {fde84dbb-c5e8-452d-8f36-263242fe4445}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fde84dbb-c5e8-452d-8f36-263242fe4445}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {bda38eac-d86c-4b3f-b144-1360023954ee}, !- Handle
  Schedule Rule 14,                       !- Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {961dcded-9fe3-4e7b-b35c-33144e0a907c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {961dcded-9fe3-4e7b-b35c-33144e0a907c}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {9a7cb995-899c-4b2f-85f7-92e858ef2941}, !- Handle
  Schedule Rule 15,                       !- Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {43b5c647-2a83-43a5-aa54-d6b51e08a5c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43b5c647-2a83-43a5-aa54-d6b51e08a5c3}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {25ea6655-aa0f-4a0e-b20f-672c2ba747b2}, !- Handle
  Schedule Rule 16,                       !- Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57968c84-4ec5-4301-8bd6-ea8c8366bb2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57968c84-4ec5-4301-8bd6-ea8c8366bb2c}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {460b613b-0b2a-4cce-9ef8-f82a9cd2b0bf}, !- Handle
  Space Function Atrium - H > 13m,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f41d67fc-433c-41b3-b994-9ff69c722798}, !- Handle
  Space Function Atrium - H > 13m People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d15eecfe-a456-496c-9ba5-7e4acd8766b5}, !- Handle
  Space Function Atrium - H > 13m People, !- Name
  {f41d67fc-433c-41b3-b994-9ff69c722798}, !- People Definition Name
  {aec7414c-1d84-4c74-8677-cb68485a9211}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {0eb93997-eb37-425e-a562-00ee96a7eb4f}, !- Handle
  Space Function Atrium - H > 13m Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {34a0a241-e242-4886-af06-ff0830e94a14}, !- Handle
  Space Function Atrium - H > 13m Elec Equip, !- Name
  {0eb93997-eb37-425e-a562-00ee96a7eb4f}, !- Electric Equipment Definition Name
  {aec7414c-1d84-4c74-8677-cb68485a9211}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {66c6dfca-9038-421c-866a-b46d48f6c61d}, !- Handle
  Space Function Atrium - H > 13m Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e98ed0cb-766b-4a1d-9842-a5cfc764e222}, !- Handle
  Space Function Atrium - H > 13m Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7ed3843-4354-4344-819f-de8593027a13}, !- Handle
  Space Function Atrium - H > 13m Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4bce4c0f-42bb-42b7-a07a-bdc9b95b78cd}, !- Handle
  Space Function Audience - auditorium,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {481f639b-e2c8-4cba-854b-40a6290a63b7}, !- Handle
  Space Function Audience - auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {660418fa-e4e0-49bf-a1fb-acb5af98544d}, !- Handle
  Space Function Audience - auditorium People, !- Name
  {481f639b-e2c8-4cba-854b-40a6290a63b7}, !- People Definition Name
  {1fd5c0ff-78ea-411b-82e0-7e4f1fe0a4df}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {260f2961-3895-4bfa-919f-bfcdc6c03024}, !- Handle
  Space Function Audience - auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.49992925958074,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {42d47dfc-1637-498a-9906-f24ca1cc796b}, !- Handle
  Space Function Audience - auditorium Lights, !- Name
  {260f2961-3895-4bfa-919f-bfcdc6c03024}, !- Lights Definition Name
  {1fd5c0ff-78ea-411b-82e0-7e4f1fe0a4df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {97960a83-d658-4af6-8751-81148aea1448}, !- Handle
  Space Function Audience - auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {87f43296-7a93-4594-a90f-a2ccf631670c}, !- Handle
  Space Function Audience - auditorium Elec Equip, !- Name
  {97960a83-d658-4af6-8751-81148aea1448}, !- Electric Equipment Definition Name
  {1fd5c0ff-78ea-411b-82e0-7e4f1fe0a4df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {42266fe5-5cf9-4590-912a-6ba7346d729e}, !- Handle
  Space Function Audience - auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0571518701399354,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9eb14d42-1f98-4bbb-a890-2ac36b1a60d4}, !- Handle
  Space Function Audience - auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a76fb15-dad5-4be3-b83e-2c448479d7f7}, !- Handle
  Space Function Audience - auditorium Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dd58edfa-6ef1-4b9c-ac01-79cb126763a4}, !- Handle
  Space Function Audience - motion picture, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {48a19202-a247-4832-95d3-6fe4d48b94ab}, !- Handle
  Space Function Audience - motion picture People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d6b876c3-5a2a-4e8e-9fd4-470c9f393d65}, !- Handle
  Space Function Audience - motion picture People, !- Name
  {48a19202-a247-4832-95d3-6fe4d48b94ab}, !- People Definition Name
  {aff4fb33-c21e-4c20-9fe1-2092b4f0333b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {de5e94ad-9f0e-4cd6-8091-f820117edd88}, !- Handle
  Space Function Audience - motion picture Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2998976352119,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {87ddc9a7-6132-4e8d-a9c8-27b969d11484}, !- Handle
  Space Function Audience - motion picture Lights, !- Name
  {de5e94ad-9f0e-4cd6-8091-f820117edd88}, !- Lights Definition Name
  {aff4fb33-c21e-4c20-9fe1-2092b4f0333b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {edf0336f-f2c0-46a3-a6ca-53e4e0b0c21e}, !- Handle
  Space Function Audience - motion picture Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9f28d43c-195f-4d1b-bca8-f8a7866681db}, !- Handle
  Space Function Audience - motion picture Elec Equip, !- Name
  {edf0336f-f2c0-46a3-a6ca-53e4e0b0c21e}, !- Electric Equipment Definition Name
  {aff4fb33-c21e-4c20-9fe1-2092b4f0333b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {96a531e0-9f35-4a22-8f4a-8945a4811d80}, !- Handle
  Space Function Audience - motion picture Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0571518701399354,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2f8f214c-1421-4b5a-8c89-2b3c344f78e2}, !- Handle
  Space Function Audience - motion picture Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e095849-7689-4fe7-ad9c-3094164713f4}, !- Handle
  Space Function Audience - motion picture Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3f73f014-545b-4bb8-8c0a-8fe12d31fbff}, !- Handle
  Space Function Audience - performance arts, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {70ee3ec7-2a21-429f-97e3-992350f9f403}, !- Handle
  Space Function Audience - performance arts People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.133364850063033,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5ba7f013-b7e1-4341-a3b2-d9b1f63c37a9}, !- Handle
  Space Function Audience - performance arts People, !- Name
  {70ee3ec7-2a21-429f-97e3-992350f9f403}, !- People Definition Name
  {fa7cd0d7-c4f1-47ca-97c9-0692acb1127c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7cd01e28-ac95-449c-8281-57e767e1e2fd}, !- Handle
  Space Function Audience - performance arts Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.1997819554667,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {66b5b1ff-c2d8-40f7-8bc7-13808225ce10}, !- Handle
  Space Function Audience - performance arts Lights, !- Name
  {7cd01e28-ac95-449c-8281-57e767e1e2fd}, !- Lights Definition Name
  {fa7cd0d7-c4f1-47ca-97c9-0692acb1127c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {446fdcf0-bfb3-4a06-b33f-b9ef18a2f76f}, !- Handle
  Space Function Audience - performance arts Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {224661cc-384c-45a5-8f80-28ebad4407e9}, !- Handle
  Space Function Audience - performance arts Elec Equip, !- Name
  {446fdcf0-bfb3-4a06-b33f-b9ef18a2f76f}, !- Electric Equipment Definition Name
  {fa7cd0d7-c4f1-47ca-97c9-0692acb1127c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e0b239d6-7415-4df9-ac8f-dc5d20614b23}, !- Handle
  Space Function Audience - performance arts Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0857047415012107,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {067facdc-38f2-4e31-9a47-c1a1205eb166}, !- Handle
  Space Function Audience - performance arts Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {661306a8-e76c-4361-823a-9ce879a287c4}, !- Handle
  Space Function Audience - performance arts Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6698f23c-9f63-4132-be0c-5890adb10db0}, !- Handle
  Space Function Automotive - repair,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d497eb0b-7f71-4666-a1ed-f7d448b1ef6b}, !- Handle
  Space Function Automotive - repair People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f23728ca-9dcb-44d0-876e-c4ab9a4774a6}, !- Handle
  Space Function Automotive - repair People, !- Name
  {d497eb0b-7f71-4666-a1ed-f7d448b1ef6b}, !- People Definition Name
  {bfe98156-b4b2-45eb-b5b8-bf08efc22b31}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d5c67a66-695c-423c-8ebb-7b1b692eeb1d}, !- Handle
  Space Function Automotive - repair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.19994007731071,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dfd0bebc-5b23-4eaa-9b1a-950f3e2a3d77}, !- Handle
  Space Function Automotive - repair Lights, !- Name
  {d5c67a66-695c-423c-8ebb-7b1b692eeb1d}, !- Lights Definition Name
  {bfe98156-b4b2-45eb-b5b8-bf08efc22b31}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {58edd481-32e3-4f70-865f-297666f8e433}, !- Handle
  Space Function Automotive - repair Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {85e9745d-fc66-4a94-b274-a63fad6e5975}, !- Handle
  Space Function Automotive - repair Elec Equip, !- Name
  {58edd481-32e3-4f70-865f-297666f8e433}, !- Electric Equipment Definition Name
  {bfe98156-b4b2-45eb-b5b8-bf08efc22b31}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aaef87c6-edb5-45b0-8464-7d2de74bab86}, !- Handle
  Space Function Automotive - repair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {de30ef88-f586-4849-9c80-1f435d733949}, !- Handle
  Space Function Automotive - repair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {480686f0-de8b-4c86-b6aa-0134db7a4baf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {480686f0-de8b-4c86-b6aa-0134db7a4baf}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {db4f2606-3207-45f7-9e21-4e3291466f0d}, !- Handle
  Schedule Rule 17,                       !- Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2c232ff2-9720-4576-afcb-046ae4979013}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c232ff2-9720-4576-afcb-046ae4979013}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {24711091-969d-4e4b-8506-76c5591ad3b3}, !- Handle
  Schedule Rule 18,                       !- Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69b21954-9758-4217-843b-fada469cf86a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69b21954-9758-4217-843b-fada469cf86a}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {aee0fd07-e027-4ba6-9b1b-093b9c9ee276}, !- Handle
  Schedule Rule 19,                       !- Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2815afd5-699c-4eb2-8333-fb560ca357af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2815afd5-699c-4eb2-8333-fb560ca357af}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Handle
  NECB-E-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {06b64e7f-f9ce-4b0e-990e-52644f91f250}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06b64e7f-f9ce-4b0e-990e-52644f91f250}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {d6e314cf-24de-470e-beca-9140b65ce28e}, !- Handle
  Schedule Rule 20,                       !- Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2a6a93af-82d5-4860-807d-94fd35d94301}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a6a93af-82d5-4860-807d-94fd35d94301}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {b859ace7-1a8f-44c3-b9a6-9c7e654dcc01}, !- Handle
  Schedule Rule 21,                       !- Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b61df86-05cc-4a3c-9eeb-69e334ccc8c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b61df86-05cc-4a3c-9eeb-69e334ccc8c6}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {ce0f5941-37e8-4e70-9ce4-3306437626a2}, !- Handle
  Schedule Rule 22,                       !- Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc345f76-3e35-4346-afe8-d40fcc944fc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc345f76-3e35-4346-afe8-d40fcc944fc6}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {0c8952c4-8761-42ba-8bd5-0644de4cd4a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c8952c4-8761-42ba-8bd5-0644de4cd4a0}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {4f3ab1a9-3da1-4c49-9bf4-b160e12713b6}, !- Handle
  Schedule Rule 23,                       !- Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a5f3ee8-300d-4fce-a907-ab6d9481f028}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a5f3ee8-300d-4fce-a907-ab6d9481f028}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {0035b860-0ece-4038-aab9-7eee35519e85}, !- Handle
  Schedule Rule 24,                       !- Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7566d269-fba6-43c9-b286-13a0bfdd8c91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7566d269-fba6-43c9-b286-13a0bfdd8c91}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2b328029-367c-4d9e-872f-ce7a178091d2}, !- Handle
  Schedule Rule 25,                       !- Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c013f854-3f8a-429a-86e3-b9863f0d4671}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c013f854-3f8a-429a-86e3-b9863f0d4671}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3d67da6b-fb8c-47f5-ae72-f80c2b0bd549}, !- Handle
  Space Function Automotive - repair Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {b5bcb1e1-2de6-4d1e-9443-fbd8b7170f97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5bcb1e1-2de6-4d1e-9443-fbd8b7170f97}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {16e76fc1-909b-42d6-b960-5e901da0f6e8}, !- Handle
  Schedule Rule 26,                       !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8660018c-2d66-4f6d-a86a-a16fc964bc9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8660018c-2d66-4f6d-a86a-a16fc964bc9e}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {11eabbd0-be6c-4ec4-b68b-049c5a291333}, !- Handle
  Schedule Rule 27,                       !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74bef702-729c-4a97-b7fd-79c522fcb24c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74bef702-729c-4a97-b7fd-79c522fcb24c}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6c79b853-80a3-4edc-b095-23eb836c6fb1}, !- Handle
  Schedule Rule 28,                       !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {620a7b85-a069-4202-8a9e-4422692d9834}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {620a7b85-a069-4202-8a9e-4422692d9834}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7117895-9120-42ba-aefd-8555e66c9ba9}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {5bd27e00-1f4f-4977-ac2d-f9608f0a0c32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bd27e00-1f4f-4977-ac2d-f9608f0a0c32}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {1e32ad37-4ac9-4d90-826e-c290b08ac096}, !- Handle
  Schedule Rule 29,                       !- Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f4d8ec3-7f6a-40b5-b211-ebbfc4ab92b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f4d8ec3-7f6a-40b5-b211-ebbfc4ab92b4}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {e531e882-ae07-406e-bda2-2bee50d27739}, !- Handle
  Schedule Rule 30,                       !- Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f170b3d-5f1f-4441-b168-4ee3f5e7bace}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f170b3d-5f1f-4441-b168-4ee3f5e7bace}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {43426b69-66b2-4d07-8042-9503c2a8ce58}, !- Handle
  Schedule Rule 31,                       !- Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0b1fdaf-431f-416a-a262-187f285303e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0b1fdaf-431f-416a-a262-187f285303e6}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {9c07b7a8-8340-47dc-9251-bfccadceefbc}, !- Handle
  Space Function Bank - banking and offices, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e7a825b4-3d8b-49a4-a417-23f4c216f2e6}, !- Handle
  Space Function Bank - banking and offices People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {edec1f8d-6690-4442-9bea-fc8cc801652a}, !- Handle
  Space Function Bank - banking and offices People, !- Name
  {e7a825b4-3d8b-49a4-a417-23f4c216f2e6}, !- People Definition Name
  {80eeb3b8-b44f-4e3e-9d49-9a719cd36511}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {24b6b1c4-fd08-47b0-9dc6-17bfbb94a8ff}, !- Handle
  Space Function Bank - banking and offices Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.899875999752,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {510ec76d-7351-47e0-bb5f-9485c47036ef}, !- Handle
  Space Function Bank - banking and offices Lights, !- Name
  {24b6b1c4-fd08-47b0-9dc6-17bfbb94a8ff}, !- Lights Definition Name
  {80eeb3b8-b44f-4e3e-9d49-9a719cd36511}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6ba39759-69f8-4dd1-8afe-731816724bc7}, !- Handle
  Space Function Bank - banking and offices Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ed4ced30-7450-4bc0-94d3-fef5671b5069}, !- Handle
  Space Function Bank - banking and offices Elec Equip, !- Name
  {6ba39759-69f8-4dd1-8afe-731816724bc7}, !- Electric Equipment Definition Name
  {80eeb3b8-b44f-4e3e-9d49-9a719cd36511}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ee405f81-ce02-4395-92b8-3955ba142fb4}, !- Handle
  Space Function Bank - banking and offices Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.017761462916129,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {10980c9a-b94f-450e-b7b0-15d398c2473a}, !- Handle
  Space Function Bank - banking and offices Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1d6ec101-99ee-4cc4-9f10-2c00b6693431}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d6ec101-99ee-4cc4-9f10-2c00b6693431}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {e82c457f-a47b-48b3-b80a-7f481a174c7c}, !- Handle
  Schedule Rule 32,                       !- Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1c2a887a-5732-4745-aed8-ed6a83e86f81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c2a887a-5732-4745-aed8-ed6a83e86f81}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {231d0ee4-a99c-4172-97d3-9d32c13b2a15}, !- Handle
  Schedule Rule 33,                       !- Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37b5993e-f019-4c25-b058-ba6fc8b1bdc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37b5993e-f019-4c25-b058-ba6fc8b1bdc6}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {751971cb-910b-4a59-8ea7-f76bdb3d222d}, !- Handle
  Schedule Rule 34,                       !- Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5112ec5f-14c1-4d45-8c26-b719eaaffd54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5112ec5f-14c1-4d45-8c26-b719eaaffd54}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Handle
  NECB-A-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ad661e26-7e13-4975-89a2-9de14855caba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad661e26-7e13-4975-89a2-9de14855caba}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {edd2ab91-fae7-427d-88bd-0942fef19ad0}, !- Handle
  Schedule Rule 35,                       !- Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1beda370-f11b-4d01-b309-49b90cf0a2f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1beda370-f11b-4d01-b309-49b90cf0a2f4}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a9e0d729-dece-4e8d-a692-72afa1f77cb8}, !- Handle
  Schedule Rule 36,                       !- Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18ccc676-bc14-4f59-887d-a70da90639ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18ccc676-bc14-4f59-887d-a70da90639ec}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {000cc45c-8b7b-4c9c-a5e4-3b7190017ec9}, !- Handle
  Schedule Rule 37,                       !- Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30e9d0d9-d8a4-4458-ac9e-3235b561974d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30e9d0d9-d8a4-4458-ac9e-3235b561974d}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {dc260380-a662-4b2b-b6cd-0972c55d033a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc260380-a662-4b2b-b6cd-0972c55d033a}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {d1b436b2-f6ab-4034-9aa3-cb090d6bcf2f}, !- Handle
  Schedule Rule 38,                       !- Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {812fd216-de54-455b-a495-d79321260416}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {812fd216-de54-455b-a495-d79321260416}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {fe761424-012d-45ef-98eb-759cc6524f14}, !- Handle
  Schedule Rule 39,                       !- Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90d3a0e6-6ffa-438c-83e2-cfae63a2e3d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90d3a0e6-6ffa-438c-83e2-cfae63a2e3d2}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {56a902cc-bd92-4025-a23d-e239f3108303}, !- Handle
  Schedule Rule 40,                       !- Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5832f362-a151-4e49-90ff-d29cf5bd42f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5832f362-a151-4e49-90ff-d29cf5bd42f1}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {21415829-d628-4ef7-b4a5-0b4bfea93aed}, !- Handle
  Space Function Bank - banking and offices Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {c33f6ad5-03a0-422e-82dc-05661ea94409}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c33f6ad5-03a0-422e-82dc-05661ea94409}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8f07c5dc-4831-4c3a-9753-92586eb44ec3}, !- Handle
  Schedule Rule 41,                       !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {36424bd8-70a4-46db-bef8-b4c4b252b862}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36424bd8-70a4-46db-bef8-b4c4b252b862}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6323b7ae-6fa3-47a6-bcb6-278e69913f12}, !- Handle
  Schedule Rule 42,                       !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e364625-4ffc-4e2e-a844-970074f448a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e364625-4ffc-4e2e-a844-970074f448a5}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {11311424-68dc-4d5d-9e94-23f8414a5e1a}, !- Handle
  Schedule Rule 43,                       !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82943435-a094-4b30-8a09-6281a9ecf863}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82943435-a094-4b30-8a09-6281a9ecf863}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {a6b01169-2cf2-4216-a37c-94253f3765d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6b01169-2cf2-4216-a37c-94253f3765d7}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f72402f3-bb8f-4056-8b89-aa5e4d222b23}, !- Handle
  Schedule Rule 44,                       !- Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {84eeb55b-6835-4589-9e8a-5522fb82ee91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84eeb55b-6835-4589-9e8a-5522fb82ee91}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {ee39adeb-d415-4df0-a72e-14185d29b325}, !- Handle
  Schedule Rule 45,                       !- Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d8621f9-23d0-41f2-994c-ac9ba0ab66d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d8621f9-23d0-41f2-994c-ac9ba0ab66d3}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {64e748ec-a12d-49f6-aa5e-be0cea702098}, !- Handle
  Schedule Rule 46,                       !- Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ca415f9-f938-4dfd-82f1-6502efccd57b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ca415f9-f938-4dfd-82f1-6502efccd57b}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {215855fa-d722-46db-83c1-f7984944aacd}, !- Handle
  Space Function Classroom/lecture/training, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8e505bf9-d6bc-442b-b003-ce6953635b28}, !- Handle
  Space Function Classroom/lecture/training People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.133364850063033,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9431f7a9-c0f8-496f-aa5a-d923c3eaee4f}, !- Handle
  Space Function Classroom/lecture/training People, !- Name
  {8e505bf9-d6bc-442b-b003-ce6953635b28}, !- People Definition Name
  {b08c4f4f-7a53-4a91-89c5-abf481124c69}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {92c086dc-2e53-416d-a3c7-2a6fa6983f61}, !- Handle
  Space Function Classroom/lecture/training Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9699003832383,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {46553a7b-3d6c-4b60-bf41-484fcaf042c7}, !- Handle
  Space Function Classroom/lecture/training Lights, !- Name
  {92c086dc-2e53-416d-a3c7-2a6fa6983f61}, !- Lights Definition Name
  {b08c4f4f-7a53-4a91-89c5-abf481124c69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fa075ce7-93c0-485f-b3c7-671246fd26a7}, !- Handle
  Space Function Classroom/lecture/training Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ffcb548b-1d7a-4e3d-98fe-6e27953b2eb3}, !- Handle
  Space Function Classroom/lecture/training Elec Equip, !- Name
  {fa075ce7-93c0-485f-b3c7-671246fd26a7}, !- Electric Equipment Definition Name
  {b08c4f4f-7a53-4a91-89c5-abf481124c69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {13f26d80-f64a-41b9-8caf-c2e240d9a5ee}, !- Handle
  Space Function Classroom/lecture/training Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0285682471670702,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {83b496a8-fe55-4d93-b9ba-a3c35a2bacd5}, !- Handle
  Space Function Classroom/lecture/training Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Handle
  NECB-D-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ab4bcfb6-1f0a-4243-8778-c03bc8e58e19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab4bcfb6-1f0a-4243-8778-c03bc8e58e19}, !- Handle
  NECB-D-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {e587591e-746f-4751-abd6-3f7b560ed347}, !- Handle
  Schedule Rule 47,                       !- Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b6ba7c55-a860-44e5-b4aa-9fded6e2a6e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6ba7c55-a860-44e5-b4aa-9fded6e2a6e6}, !- Handle
  NECB-D-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {3a4f1e49-ec13-4959-915a-1807cad74c99}, !- Handle
  Schedule Rule 48,                       !- Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5ae9b2c-cc09-454b-a5a2-0895349e7f4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5ae9b2c-cc09-454b-a5a2-0895349e7f4d}, !- Handle
  NECB-D-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc344af6-9edb-44d1-b54a-3f9ea59a1d93}, !- Handle
  Schedule Rule 49,                       !- Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c038cf73-9c7d-494b-8ce0-77992c4d8497}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c038cf73-9c7d-494b-8ce0-77992c4d8497}, !- Handle
  NECB-D-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Handle
  NECB-D-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {723924ef-a403-4ab0-9e41-7f849c164f44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {723924ef-a403-4ab0-9e41-7f849c164f44}, !- Handle
  NECB-D-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {7083a703-0008-4eb9-9070-bd8fc9db41af}, !- Handle
  Schedule Rule 50,                       !- Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fc71e137-8f48-4a15-86a5-226833425100}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc71e137-8f48-4a15-86a5-226833425100}, !- Handle
  NECB-D-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {f821a562-5f0d-45c5-9acf-d2ed581ba4f9}, !- Handle
  Schedule Rule 51,                       !- Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9631c894-638d-43af-b278-1eb35bf4d016}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9631c894-638d-43af-b278-1eb35bf4d016}, !- Handle
  NECB-D-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {aa7d3491-020f-4898-9f56-9c067b450e30}, !- Handle
  Schedule Rule 52,                       !- Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4fdca2e-a931-4887-b6c4-9aecbf65e0bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4fdca2e-a931-4887-b6c4-9aecbf65e0bb}, !- Handle
  NECB-D-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Handle
  NECB-D-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6e0aab75-a789-43b4-897b-09f7374384b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e0aab75-a789-43b4-897b-09f7374384b6}, !- Handle
  NECB-D-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {86d5cadc-2cce-4f05-af42-44740bcb960f}, !- Handle
  Schedule Rule 53,                       !- Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d5d244b4-9392-49a6-9e4d-63e5cfec82b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5d244b4-9392-49a6-9e4d-63e5cfec82b3}, !- Handle
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {4d9b3520-668e-42a5-8dc5-a80645e78a22}, !- Handle
  Schedule Rule 54,                       !- Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce7e1004-4999-4093-9742-84a94b29d3d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce7e1004-4999-4093-9742-84a94b29d3d5}, !- Handle
  NECB-D-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9fe8c591-ec07-4d14-8b2e-b7d78b7b1a36}, !- Handle
  Schedule Rule 55,                       !- Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f4fde43-3173-4821-9da7-a2db0b9e902c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f4fde43-3173-4821-9da7-a2db0b9e902c}, !- Handle
  NECB-D-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8c7971e1-bfa8-40e8-816c-75d125ff4a7d}, !- Handle
  Space Function Classroom/lecture/training Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Handle
  NECB-D-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {2a660627-d884-4081-96f2-ae6eb7bbd2e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a660627-d884-4081-96f2-ae6eb7bbd2e0}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1b59129b-9de5-43d4-8be4-8fe2ccf7a5ba}, !- Handle
  Schedule Rule 56,                       !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3efafbe9-f370-4eed-abf3-f24694dcc2f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3efafbe9-f370-4eed-abf3-f24694dcc2f1}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {f310407c-ff76-47e3-ae53-154ec20c5099}, !- Handle
  Schedule Rule 57,                       !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b673a6ca-9634-441a-8dfe-95d06c528797}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b673a6ca-9634-441a-8dfe-95d06c528797}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {13541cf8-5478-48b3-a702-94235cdc297d}, !- Handle
  Schedule Rule 58,                       !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e80e3108-2c07-4927-bbc8-3d9292a3849d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e80e3108-2c07-4927-bbc8-3d9292a3849d}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe1564ad-824d-4889-8aff-1985093f6d30}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {6bf91080-f368-4069-bc0e-f053c48ef267}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bf91080-f368-4069-bc0e-f053c48ef267}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {15cabad2-be5e-4f69-868f-e4e65746bedb}, !- Handle
  Schedule Rule 59,                       !- Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ef14927a-2b47-4ecc-8df5-c99c563acc02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef14927a-2b47-4ecc-8df5-c99c563acc02}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {dea3589a-8f7e-4285-afc1-7f1320de1e40}, !- Handle
  Schedule Rule 60,                       !- Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf228ece-b839-419c-bbe2-082e0a3ce2aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf228ece-b839-419c-bbe2-082e0a3ce2aa}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ef9aa5e3-d45c-46ef-8f37-b9b779662c44}, !- Handle
  Schedule Rule 61,                       !- Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5099fba-bbd0-458e-81cc-c742ae0604f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5099fba-bbd0-458e-81cc-c742ae0604f4}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {fc9bbaad-affe-4131-8dda-ad314d2d00cd}, !- Handle
  Space Function Conf./meet./multi-purpose, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2a0a709d-5e70-4b08-aebf-4b0df4b5a36b}, !- Handle
  Space Function Conf./meet./multi-purpose People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {42c7ddaf-e7b4-40b0-818b-0040b7dbaac9}, !- Handle
  Space Function Conf./meet./multi-purpose People, !- Name
  {2a0a709d-5e70-4b08-aebf-4b0df4b5a36b}, !- People Definition Name
  {ad36aa14-1104-4073-a35d-9bc2d0a324be}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6b2a0179-94ff-4313-ad74-4ef021c60925}, !- Handle
  Space Function Conf./meet./multi-purpose Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8799011291773,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {618da58c-6a36-42f8-b7b1-ad7efc9a1ecc}, !- Handle
  Space Function Conf./meet./multi-purpose Lights, !- Name
  {6b2a0179-94ff-4313-ad74-4ef021c60925}, !- Lights Definition Name
  {ad36aa14-1104-4073-a35d-9bc2d0a324be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {68b14641-e181-4ab2-8afe-e8ef1e4825e8}, !- Handle
  Space Function Conf./meet./multi-purpose Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {df7114c4-ea5a-49db-b74f-df86b28e26c0}, !- Handle
  Space Function Conf./meet./multi-purpose Elec Equip, !- Name
  {68b14641-e181-4ab2-8afe-e8ef1e4825e8}, !- Electric Equipment Definition Name
  {ad36aa14-1104-4073-a35d-9bc2d0a324be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ae69ca1d-2af1-495e-a358-99ecd4d8db14}, !- Handle
  Space Function Conf./meet./multi-purpose Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0190506233799785,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a7bdc6de-2377-4b4c-88a4-497d62cefec4}, !- Handle
  Space Function Conf./meet./multi-purpose Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bfa68f5-8a3a-409c-b7da-cfa314ade0e3}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2aa2441e-6b77-4336-bda8-c4b1cccb9734}, !- Handle
  Space Function Convention centre - audience, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {741cb2e8-4167-4d44-a29a-1ba3ea4c87d7}, !- Handle
  Space Function Convention centre - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fabc68e1-102e-4ef8-b007-6954db19e518}, !- Handle
  Space Function Convention centre - audience People, !- Name
  {741cb2e8-4167-4d44-a29a-1ba3ea4c87d7}, !- People Definition Name
  {1df7a3d2-2197-4ae3-8ce2-820fa6a6c1b9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {06b3b622-6640-4703-83e9-6dc59b6169c9}, !- Handle
  Space Function Convention centre - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.79992676235352,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {30e9ca88-85e6-4f18-b9cc-a1a6ba1b4956}, !- Handle
  Space Function Convention centre - audience Lights, !- Name
  {06b3b622-6640-4703-83e9-6dc59b6169c9}, !- Lights Definition Name
  {1df7a3d2-2197-4ae3-8ce2-820fa6a6c1b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ec67aea4-0959-494b-928d-28b3003a4eca}, !- Handle
  Space Function Convention centre - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b43b57e9-cd16-462e-aa96-b93a23d8287c}, !- Handle
  Space Function Convention centre - audience Elec Equip, !- Name
  {ec67aea4-0959-494b-928d-28b3003a4eca}, !- Electric Equipment Definition Name
  {1df7a3d2-2197-4ae3-8ce2-820fa6a6c1b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {77f38bdc-6fea-49d1-a00d-f91eeedfed8b}, !- Handle
  Space Function Convention centre - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0190506233799785,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {04a88a62-5a5f-4f51-ad2c-d3d6b6393698}, !- Handle
  Space Function Convention centre - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a92752b3-91cf-47ce-baa6-ded8b27525d0}, !- Handle
  Space Function Convention centre - audience Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {44ef702a-d328-4886-8837-cc189a5d31d6}, !- Handle
  Space Function Convention centre - exhibit, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8b5f2a3c-47ff-4c7b-ae3b-34c504b10599}, !- Handle
  Space Function Convention centre - exhibit People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {761eeb3f-72a1-417c-a90b-b38340971180}, !- Handle
  Space Function Convention centre - exhibit People, !- Name
  {8b5f2a3c-47ff-4c7b-ae3b-34c504b10599}, !- People Definition Name
  {0bb0ceef-e22c-46cd-9537-91c38ff56145}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0b192365-7edd-41dd-ae48-da4851b3d295}, !- Handle
  Space Function Convention centre - exhibit Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.5998701657126,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6fd0d2b3-87fd-48ad-9a30-48053b3f5eb7}, !- Handle
  Space Function Convention centre - exhibit Lights, !- Name
  {0b192365-7edd-41dd-ae48-da4851b3d295}, !- Lights Definition Name
  {0bb0ceef-e22c-46cd-9537-91c38ff56145}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bbd03c13-1fca-4c84-83de-3e037cf9eee9}, !- Handle
  Space Function Convention centre - exhibit Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {061d4916-dc80-4a3f-b683-d561df60b560}, !- Handle
  Space Function Convention centre - exhibit Elec Equip, !- Name
  {bbd03c13-1fca-4c84-83de-3e037cf9eee9}, !- Electric Equipment Definition Name
  {0bb0ceef-e22c-46cd-9537-91c38ff56145}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a7a53f29-3be9-4613-9649-c2b434175d2b}, !- Handle
  Space Function Convention centre - exhibit Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0457214961119483,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5179fc99-3a02-4367-b15d-541c472618a2}, !- Handle
  Space Function Convention centre - exhibit Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc290556-c19a-4ae3-92b9-a0de419f4c2f}, !- Handle
  Space Function Convention centre - exhibit Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6c68123e-068b-4a45-a8d4-71d28af6b74c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {84e273e2-a4a5-4e2a-9d65-f3a7c238e93b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d92c035-9667-4d22-ba34-8c3088255dde}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A People, !- Name
  {84e273e2-a4a5-4e2a-9d65-f3a7c238e93b}, !- People Definition Name
  {d3407500-ae0a-4c7d-aadd-ad074fd498de}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1386fc57-e601-49ec-89c5-6b053f761229}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2dcf0724-518d-4d07-831e-46909498df98}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Lights, !- Name
  {1386fc57-e601-49ec-89c5-6b053f761229}, !- Lights Definition Name
  {d3407500-ae0a-4c7d-aadd-ad074fd498de}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c6adef14-d58a-4598-b5ae-855126378ed6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2b3af74d-b1c5-4fdc-bf20-f9a77d289ce3}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f488cf14-11ea-48ad-8eb2-b963dc7535f1}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5de80120-04e0-41bd-aea4-05c3b3aee619}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d71ef7c5-c34b-449e-8a8c-b6a9a29c173d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bcceb5c8-e31f-46a7-aaf1-36d1ea9ecc03}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B People, !- Name
  {d71ef7c5-c34b-449e-8a8c-b6a9a29c173d}, !- People Definition Name
  {7a695955-5629-424d-9207-334bd390153e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a1cee214-045b-404d-9d49-87413af13aef}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3e6aa7b5-3ed1-4bfc-8515-0c2ebf663945}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Lights, !- Name
  {a1cee214-045b-404d-9d49-87413af13aef}, !- Lights Definition Name
  {7a695955-5629-424d-9207-334bd390153e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {db2140e8-baa6-4ec0-8964-858ed1c2e04b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c7d9756c-56cd-469d-abf7-c90f3921db40}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {31395aa1-5784-46f9-ab55-aa8eedf41623}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31395aa1-5784-46f9-ab55-aa8eedf41623}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {4c475705-0760-4177-b14d-cef206f14042}, !- Handle
  Schedule Rule 62,                       !- Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {50c3388d-7463-4652-92e1-ef1ad0a5b68e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50c3388d-7463-4652-92e1-ef1ad0a5b68e}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {769ce4be-f653-4989-96c1-72b5752e8202}, !- Handle
  Schedule Rule 63,                       !- Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce3c1550-0dc7-414c-9ec7-2510183ee7ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce3c1550-0dc7-414c-9ec7-2510183ee7ec}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {7c52875d-2b6f-4b0d-9c29-4f4ac5ec62ec}, !- Handle
  Schedule Rule 64,                       !- Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd022693-fa81-4559-93b0-94edbc5801f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd022693-fa81-4559-93b0-94edbc5801f2}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Handle
  NECB-B-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c0c142eb-66f6-48aa-8435-f55339b9bc07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0c142eb-66f6-48aa-8435-f55339b9bc07}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {721c7c99-4031-48eb-9aab-ebdeb5593b7a}, !- Handle
  Schedule Rule 65,                       !- Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {277e21ce-3f6f-4e28-8534-08136e0f2ac1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {277e21ce-3f6f-4e28-8534-08136e0f2ac1}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {112b0b55-33ca-42b6-a1d8-6288ef003650}, !- Handle
  Schedule Rule 66,                       !- Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37bdf39d-5b8f-4ae4-82cc-a4482afd8ca5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37bdf39d-5b8f-4ae4-82cc-a4482afd8ca5}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {157ec27d-e457-4e0b-bce5-5640f4babf9f}, !- Handle
  Schedule Rule 67,                       !- Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b3d3e4c-14d6-4ebd-ad20-78f7296808c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b3d3e4c-14d6-4ebd-ad20-78f7296808c6}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e80a3a7a-984f-4f47-b7f3-aa3f64c9071e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e80a3a7a-984f-4f47-b7f3-aa3f64c9071e}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {1c58321f-353b-4198-95da-2e797fdd6d40}, !- Handle
  Schedule Rule 68,                       !- Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ad32d4d0-bbb8-473c-8356-befccd4aa16e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad32d4d0-bbb8-473c-8356-befccd4aa16e}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {f0a7004d-bc43-4606-a682-32ebb1fd9654}, !- Handle
  Schedule Rule 69,                       !- Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59a611ee-2834-4076-a8cb-66fa92f2a7de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59a611ee-2834-4076-a8cb-66fa92f2a7de}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {bc73b8ad-7eab-4e1a-9f5e-26853692d4e2}, !- Handle
  Schedule Rule 70,                       !- Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f521d4a-3149-4467-a7e2-492f3f28132c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f521d4a-3149-4467-a7e2-492f3f28132c}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {f6c91f6f-adbf-4241-98db-af67dcd6225f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {b1f5b290-3822-4c35-9aaa-69b2cffa7f0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1f5b290-3822-4c35-9aaa-69b2cffa7f0e}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {d0a5e9b9-15a8-4fc4-b138-97c1613082ba}, !- Handle
  Schedule Rule 71,                       !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e1f830c1-1705-461f-bd6f-4666f37c4f9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1f830c1-1705-461f-bd6f-4666f37c4f9f}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {ffc6ff4c-5181-477e-9c6c-b0b4ffccd78e}, !- Handle
  Schedule Rule 72,                       !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f98e950-b11c-4d1c-a5f5-cf7589a2b0bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f98e950-b11c-4d1c-a5f5-cf7589a2b0bf}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c9a6eab7-39d7-4074-a7b9-5d8efce49be1}, !- Handle
  Schedule Rule 73,                       !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {805520ac-fb4c-49b7-bfb5-135339b7c359}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {805520ac-fb4c-49b7-bfb5-135339b7c359}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {0160d2af-e289-4f83-bcfe-d5f009b0550c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0160d2af-e289-4f83-bcfe-d5f009b0550c}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {bfe7d2d2-090d-439b-958a-4108969f93c9}, !- Handle
  Schedule Rule 74,                       !- Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fa1933ac-a3ca-4c1a-85b4-d3cba7f5c515}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa1933ac-a3ca-4c1a-85b4-d3cba7f5c515}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {da506ecc-45de-449a-8062-7b8fe80ee199}, !- Handle
  Schedule Rule 75,                       !- Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {056ff9ad-0b5a-49e4-824e-6320af23ea20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {056ff9ad-0b5a-49e4-824e-6320af23ea20}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {e04d45ed-7298-45c4-9056-4587cb47c071}, !- Handle
  Schedule Rule 76,                       !- Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d1f4377-0961-40f6-9895-618f39398e96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d1f4377-0961-40f6-9895-618f39398e96}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {c5799ffc-1e10-4b7c-8c8b-9c5d1d3bd6c2}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e558edfb-f2f1-4955-9b12-fcd33bdd38fc}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {74b00334-1b45-4718-b9e6-f5567bdee956}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C People, !- Name
  {e558edfb-f2f1-4955-9b12-fcd33bdd38fc}, !- People Definition Name
  {546a1bab-2cbc-40cd-b9c5-92167bc2ef08}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7dd8b041-3d64-45e3-8563-98c2c17eedd9}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e4d596be-3499-4426-b14d-36913922d63e}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Lights, !- Name
  {7dd8b041-3d64-45e3-8563-98c2c17eedd9}, !- Lights Definition Name
  {546a1bab-2cbc-40cd-b9c5-92167bc2ef08}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1a016b43-c22e-4ba5-9087-89d46651b11f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {729f1dd5-157f-4c35-a7ca-38e96ee058a2}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e9a9a31-bf4b-46c3-adce-b77790b70b88}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6d5fb0d5-1790-4167-96a2-f1f0d49ee3b5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fbc1f73d-fcc5-4273-a85a-5c601cee4b50}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {943c70d2-5f3e-4007-846c-c53479d575f9}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D People, !- Name
  {fbc1f73d-fcc5-4273-a85a-5c601cee4b50}, !- People Definition Name
  {aeac812d-f7df-473b-accb-cf03c5fad4d1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2a311763-d55f-4448-a0c0-5735b49c04c0}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0528b03c-d224-40fc-8dcd-3cdd978de43b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Lights, !- Name
  {2a311763-d55f-4448-a0c0-5735b49c04c0}, !- Lights Definition Name
  {aeac812d-f7df-473b-accb-cf03c5fad4d1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {17e002d2-2223-40ae-a11b-f68777a32f18}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fffce7bb-8d5e-4300-b74e-f032f8106be5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f553846-a25c-4be5-b0ab-5eec41b94577}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1026abf2-33a4-4693-9250-548ca1caa977}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5252d4c3-b3f3-497c-9280-af7b9b4c372a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {16eb8b50-d30d-441e-b097-02ab9442d948}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E People, !- Name
  {5252d4c3-b3f3-497c-9280-af7b9b4c372a}, !- People Definition Name
  {f916f6bd-e9ef-439e-bfb3-171ff967a70b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {812785e9-96ec-4455-97db-a50fd61da85c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f35c5008-fc4c-4925-a25b-5dcdbde31976}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Lights, !- Name
  {812785e9-96ec-4455-97db-a50fd61da85c}, !- Lights Definition Name
  {f916f6bd-e9ef-439e-bfb3-171ff967a70b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {95bfe460-9083-4c53-934f-d9f98bd5d2f5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e5aabd7d-1c76-431e-98e4-e3c8af02971c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567addbe-ca6a-4969-80ea-be314ee7ea7f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b2cd800e-1f9f-46ab-b3cf-f4c95ff779df}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1945b2aa-d1a3-4aa8-ba19-60686fd98fc3}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c5e47d8d-11dc-4f36-9541-cb658511509f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F People, !- Name
  {1945b2aa-d1a3-4aa8-ba19-60686fd98fc3}, !- People Definition Name
  {dc1c1c10-1245-4156-9c5d-b5e283d7d301}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {35710f78-9a09-4328-9d34-ad5c8baea568}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b7a82dd6-293e-4919-a551-bed6b6ab1ec6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Lights, !- Name
  {35710f78-9a09-4328-9d34-ad5c8baea568}, !- Lights Definition Name
  {dc1c1c10-1245-4156-9c5d-b5e283d7d301}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2d3135e6-d7e8-4edd-9bbc-9c47133cdad4}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a975bc94-225f-47d5-94c2-b73d045fdf53}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Lighting Schedule Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7b33958a-220c-4ba1-83f5-b334acf704ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b33958a-220c-4ba1-83f5-b334acf704ab}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {89fd1a96-d373-454e-90d4-a86cc23c922f}, !- Handle
  Schedule Rule 77,                       !- Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c39ef0ba-a438-40cd-a8a5-8710da95b6c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c39ef0ba-a438-40cd-a8a5-8710da95b6c5}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {31b8342f-31a8-405f-a421-11bb4d6ce18b}, !- Handle
  Schedule Rule 78,                       !- Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60b2afe5-f937-46c0-bdb9-0ce5f6e30f0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60b2afe5-f937-46c0-bdb9-0ce5f6e30f0e}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {90d4f37f-684c-4454-872a-c225bc871b46}, !- Handle
  Schedule Rule 79,                       !- Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62d86d26-ea93-4cb2-b982-ca09020b00a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62d86d26-ea93-4cb2-b982-ca09020b00a4}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Handle
  NECB-F-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b83840cd-a9eb-4371-95a3-dc61ddf6fde0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b83840cd-a9eb-4371-95a3-dc61ddf6fde0}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {1f8cc99f-dd70-42bf-b740-533fb59e30d1}, !- Handle
  Schedule Rule 80,                       !- Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ba7a52ea-b100-4948-8851-6353882cbd0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba7a52ea-b100-4948-8851-6353882cbd0e}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {39d58b41-2853-48c8-993e-b91c22d6740b}, !- Handle
  Schedule Rule 81,                       !- Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27488798-e731-4d23-bc2a-fc7df95e7aa3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27488798-e731-4d23-bc2a-fc7df95e7aa3}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {18691a5c-9feb-4417-851b-32aab66a6c46}, !- Handle
  Schedule Rule 82,                       !- Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41ab8a5f-e8d6-4f79-830b-c1a1fcf6b973}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41ab8a5f-e8d6-4f79-830b-c1a1fcf6b973}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:Schedule:Ruleset,
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {39713486-4a69-4f24-a0d5-f1496039772f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39713486-4a69-4f24-a0d5-f1496039772f}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {868f69a4-149b-4bf7-bf78-93346f83573f}, !- Handle
  Schedule Rule 83,                       !- Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f935db2-e9f7-4b8e-b34f-97c59238cda7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f935db2-e9f7-4b8e-b34f-97c59238cda7}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {94aa4755-d70e-4a9e-9722-465846889bae}, !- Handle
  Schedule Rule 84,                       !- Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52b23855-8516-48ee-a04e-9478c66d2526}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52b23855-8516-48ee-a04e-9478c66d2526}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {3c2803c4-f29f-40d3-94a4-4c8c3cf250af}, !- Handle
  Schedule Rule 85,                       !- Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5eba8873-a68c-4f0d-9c1d-3e04d4332a06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5eba8873-a68c-4f0d-9c1d-3e04d4332a06}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:ThermostatSetpoint:DualSetpoint,
  {ae637e00-a38d-408d-8be5-62d9f36cd48c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F Thermostat, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {cde93182-4724-40c7-bf18-62a95faa2a16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cde93182-4724-40c7-bf18-62a95faa2a16}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {ce2479c4-1907-49ca-8e85-d4df32a944e4}, !- Handle
  Schedule Rule 86,                       !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e28a8e9-c256-44d6-b8db-91fb66d433ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e28a8e9-c256-44d6-b8db-91fb66d433ed}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {69d892b0-48e5-4422-a8a0-c7b1550a279f}, !- Handle
  Schedule Rule 87,                       !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80ac09c7-a5be-4c25-83ab-6aff6bd46d7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80ac09c7-a5be-4c25-83ab-6aff6bd46d7a}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {82d366a0-4db5-4043-b1f1-b717e497d516}, !- Handle
  Schedule Rule 88,                       !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0d59e06-8571-4314-9853-8009e4286670}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0d59e06-8571-4314-9853-8009e4286670}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {7821d6a4-8f25-4a0d-9d9f-09e0565b2a82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7821d6a4-8f25-4a0d-9d9f-09e0565b2a82}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3d36a63e-f2ab-491c-9d45-88cc48a462a9}, !- Handle
  Schedule Rule 89,                       !- Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62fab83c-af8b-4714-82d9-2ed7c3e05657}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62fab83c-af8b-4714-82d9-2ed7c3e05657}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {537f939a-c45b-4911-85f9-c25160e12c29}, !- Handle
  Schedule Rule 90,                       !- Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1658291-0fa9-4a0b-9335-b641d8dc84ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1658291-0fa9-4a0b-9335-b641d8dc84ff}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {61d133d1-c169-49b5-930d-e49bae74470a}, !- Handle
  Schedule Rule 91,                       !- Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da56a238-ccc8-4178-9e44-87822c5f704f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da56a238-ccc8-4178-9e44-87822c5f704f}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {dc3f699a-588e-48a8-a1c1-b28d26de2bcd}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {998720a7-a9fb-4d2a-ae8c-554da41f6c90}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5da236b8-89d0-4f42-a6a5-746aea9b0779}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People, !- Name
  {998720a7-a9fb-4d2a-ae8c-554da41f6c90}, !- People Definition Name
  {8a256859-a1ad-4348-b4e2-df7dc37628c5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cc179aaa-1ab4-422c-8fbb-3268dc1f2416}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {09333828-ab97-41cd-a702-aec905a655c6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights, !- Name
  {cc179aaa-1ab4-422c-8fbb-3268dc1f2416}, !- Lights Definition Name
  {8a256859-a1ad-4348-b4e2-df7dc37628c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {be3385b1-c37c-47e6-926e-6f11dcb46425}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1f089fc3-400f-4ca3-89d6-725c231dcf21}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Handle
  NECB-G-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {8a8b19bc-0ee7-4f66-b44b-b74760b921e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a8b19bc-0ee7-4f66-b44b-b74760b921e7}, !- Handle
  NECB-G-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {bd671794-5e1d-4829-bfcb-bc474c228501}, !- Handle
  Schedule Rule 92,                       !- Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {70e5edb1-dec8-4697-a23e-770545c0ae8c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70e5edb1-dec8-4697-a23e-770545c0ae8c}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {266c111e-31fb-4220-ad7f-78e29f185042}, !- Handle
  Schedule Rule 93,                       !- Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d4b9a51-ee99-4a9f-9046-c7b06a374283}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d4b9a51-ee99-4a9f-9046-c7b06a374283}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {d8397e4e-3fb3-4f33-bec5-9b0a97c400af}, !- Handle
  Schedule Rule 94,                       !- Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc4f6299-cc14-4e00-aac7-eb278468c908}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc4f6299-cc14-4e00-aac7-eb278468c908}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Handle
  NECB-G-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {af95e1f8-799d-4df3-918a-1ad859d39b2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af95e1f8-799d-4df3-918a-1ad859d39b2f}, !- Handle
  NECB-G-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {bbfd3169-9abd-4bff-8930-b03e7b65a80f}, !- Handle
  Schedule Rule 95,                       !- Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Schedule Ruleset Name
