  2,                                      !- Rule Order
  {d29dc4ca-a1da-4a9c-aedc-3d7c5ab18ec3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d29dc4ca-a1da-4a9c-aedc-3d7c5ab18ec3}, !- Handle
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {057b6043-d7e7-4daa-8375-71322f5d7ea1}, !- Handle
  Schedule Rule 96,                       !- Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ad3835b-022a-4886-b35e-c29c542b957b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ad3835b-022a-4886-b35e-c29c542b957b}, !- Handle
  NECB-G-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {6f87c8e4-9793-4015-9b24-75d6395d7df7}, !- Handle
  Schedule Rule 97,                       !- Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16a69c7a-206b-4d4a-88aa-3f58edba2b26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16a69c7a-206b-4d4a-88aa-3f58edba2b26}, !- Handle
  NECB-G-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {16f42a1a-386b-41da-93db-595536fae1ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16f42a1a-386b-41da-93db-595536fae1ab}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {dce5ed97-b124-499d-b889-37dc6b7c6821}, !- Handle
  Schedule Rule 98,                       !- Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e7742d4-bbe8-43ec-8364-f539f5efda20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e7742d4-bbe8-43ec-8364-f539f5efda20}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {856462a2-6979-4a85-90f8-9a2084600061}, !- Handle
  Schedule Rule 99,                       !- Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3dba55d-aebc-4d92-a181-4248d0a1bd71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3dba55d-aebc-4d92-a181-4248d0a1bd71}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {deca0992-ee49-4c6b-a27c-398679582995}, !- Handle
  Schedule Rule 100,                      !- Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69261492-626b-4034-8fcb-61755031c1ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69261492-626b-4034-8fcb-61755031c1ac}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {9bb28d53-93d9-4c7f-9d9e-b4a541db54cc}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {d4a475fa-7262-45ae-a62c-58460499f7af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4a475fa-7262-45ae-a62c-58460499f7af}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8a1da466-6000-4fb6-b8ee-cea957c20eed}, !- Handle
  Schedule Rule 101,                      !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5ad6a309-dc28-4aa0-a6fb-ef30d72fceb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ad6a309-dc28-4aa0-a6fb-ef30d72fceb3}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {eda159fd-0a91-4add-8218-982ac0103881}, !- Handle
  Schedule Rule 102,                      !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13b07434-11a5-45e1-9a8e-cc95711f392d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13b07434-11a5-45e1-9a8e-cc95711f392d}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {98c77e51-798d-47ad-ada4-1b474d347b6a}, !- Handle
  Schedule Rule 103,                      !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dcdec90f-1378-481a-bd14-ba7536bcd3ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dcdec90f-1378-481a-bd14-ba7536bcd3ea}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {e0ebd6a2-e6e7-43e7-bdb4-393708046584}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0ebd6a2-e6e7-43e7-bdb4-393708046584}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {039bd391-e9b8-4dda-a078-2e356ca82336}, !- Handle
  Schedule Rule 104,                      !- Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {01e47ebd-a185-45b9-8d44-440edaac7b4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01e47ebd-a185-45b9-8d44-440edaac7b4f}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9f39192d-531a-4f26-aaeb-2b02f13e1e42}, !- Handle
  Schedule Rule 105,                      !- Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d69566d1-0272-4608-ab07-b945eae52028}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d69566d1-0272-4608-ab07-b945eae52028}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {2d26c520-c3cc-40b7-9985-d57403674c64}, !- Handle
  Schedule Rule 106,                      !- Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48c05c18-b27b-4762-9b7d-8df629bf2ebb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48c05c18-b27b-4762-9b7d-8df629bf2ebb}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {38a0c11e-cffb-41cd-821b-fa820564a184}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f2ee5392-6a06-415f-bed0-966b0c1e362b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ea021123-a670-412b-86f2-4d8196d11264}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H People, !- Name
  {f2ee5392-6a06-415f-bed0-966b0c1e362b}, !- People Definition Name
  {afd83bb6-ff51-4817-b62d-e4556077c3fc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {20f25486-71cc-4638-94a7-6bfe30696ab1}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1dbd26e0-3ebb-4464-9300-4915a5936ea3}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Lights, !- Name
  {20f25486-71cc-4638-94a7-6bfe30696ab1}, !- Lights Definition Name
  {afd83bb6-ff51-4817-b62d-e4556077c3fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e4c1480b-d30a-4085-b062-924ddf880fb3}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6517b15f-7b5d-4071-8831-f1f94f0613c7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3b8c8145-7bb3-4ea5-b31c-b02e3338567f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b8c8145-7bb3-4ea5-b31c-b02e3338567f}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {67fcaceb-4f49-4983-ba03-3f5010cf3f50}, !- Handle
  Schedule Rule 107,                      !- Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3bb6a2fd-ae70-4fcf-86a9-573fa90bf8bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bb6a2fd-ae70-4fcf-86a9-573fa90bf8bb}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {248e1227-b3e5-4107-9927-2483b85da021}, !- Handle
  Schedule Rule 108,                      !- Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d24a70c7-eb5d-490b-8887-33006387a077}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d24a70c7-eb5d-490b-8887-33006387a077}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3c8196d4-eed9-458c-adb1-c569d2ed1adf}, !- Handle
  Schedule Rule 109,                      !- Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {480bd32b-f2dd-4fcc-9a6c-e09b0c12c823}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {480bd32b-f2dd-4fcc-9a6c-e09b0c12c823}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Handle
  NECB-H-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {61be07e9-78d6-4c2c-a1b3-dd6fbae674d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61be07e9-78d6-4c2c-a1b3-dd6fbae674d4}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {55b879bd-110b-4148-8f99-c53b79b7a77c}, !- Handle
  Schedule Rule 110,                      !- Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bc1563b9-082c-4989-848f-882d1ffb171d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc1563b9-082c-4989-848f-882d1ffb171d}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {dc0030a7-4019-46e5-8ad3-093a99f64360}, !- Handle
  Schedule Rule 111,                      !- Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {786a6610-2f23-4f80-ab03-5f8714956852}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {786a6610-2f23-4f80-ab03-5f8714956852}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {298a8ec0-753a-415c-8da0-bab63221cc21}, !- Handle
  Schedule Rule 112,                      !- Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f89b72e-df95-4140-8e93-6cbd238de692}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f89b72e-df95-4140-8e93-6cbd238de692}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {76c9f7f2-670e-4856-b09e-2762badb90a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76c9f7f2-670e-4856-b09e-2762badb90a8}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a3fcfa0b-73d7-481f-998d-d2ac56371e03}, !- Handle
  Schedule Rule 113,                      !- Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {771fbe4e-15a1-4e1d-a6c4-360dc45b4239}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {771fbe4e-15a1-4e1d-a6c4-360dc45b4239}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {7e7540c3-5e01-4aff-8375-31d393da8dcc}, !- Handle
  Schedule Rule 114,                      !- Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a87b1d5-b53e-49c5-9103-f072137dd89a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a87b1d5-b53e-49c5-9103-f072137dd89a}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b4b02614-e185-40a9-b4df-be0d729bbf9f}, !- Handle
  Schedule Rule 115,                      !- Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa44d376-89a1-4343-a9b5-905f219dc511}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa44d376-89a1-4343-a9b5-905f219dc511}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {48279823-27fb-4bfd-8f4c-8d47b7a8f42c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {42e56106-68c5-49df-b197-e2d862178bb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42e56106-68c5-49df-b197-e2d862178bb5}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2bf5a40a-bc5b-4773-af09-37dcce144a5c}, !- Handle
  Schedule Rule 116,                      !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dbab2ec5-333d-490f-9cdd-d3b00bc1abda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbab2ec5-333d-490f-9cdd-d3b00bc1abda}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {521e596b-44dd-4263-bfb5-682bc2ee0632}, !- Handle
  Schedule Rule 117,                      !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94a3a512-ff27-4d21-a785-5b01494d3fa8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94a3a512-ff27-4d21-a785-5b01494d3fa8}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b5ab6f65-a80e-4e56-b1c2-de9914980037}, !- Handle
  Schedule Rule 118,                      !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2da10c5d-d9b3-473f-abe1-dfa4c533831a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2da10c5d-d9b3-473f-abe1-dfa4c533831a}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {53c7d45a-38fc-4ac9-998a-b57a0e2d9d4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53c7d45a-38fc-4ac9-998a-b57a0e2d9d4a}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c5e1c839-bfca-4835-bcb4-abf6a61fff6c}, !- Handle
  Schedule Rule 119,                      !- Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d4ca7c65-b506-45bb-b328-661ad4716e7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4ca7c65-b506-45bb-b328-661ad4716e7f}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c1019b36-0a8f-4d7c-a01f-4b44d3784ae3}, !- Handle
  Schedule Rule 120,                      !- Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d361d28d-bf12-420d-ba12-777522a165ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d361d28d-bf12-420d-ba12-777522a165ab}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d67c6c0c-c5e8-4f6e-acc5-8efda055a402}, !- Handle
  Schedule Rule 121,                      !- Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef7694cf-1b3b-44f9-ac77-a8e0432b133a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef7694cf-1b3b-44f9-ac77-a8e0432b133a}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {ce8272de-c8fc-4079-bbf7-1107ce4bfee5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {88cec662-1223-457c-8e3c-19710dc8ca93}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9c63cfda-fc9c-4bce-9651-687c0f4c8703}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I People, !- Name
  {88cec662-1223-457c-8e3c-19710dc8ca93}, !- People Definition Name
  {b6b13c82-60da-49aa-8c3f-8276fbe99a61}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c63449a7-b91d-43b0-b3d3-20f3d06b23f7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {01d506d4-ac24-40f3-9498-cfea35a1ba52}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Lights, !- Name
  {c63449a7-b91d-43b0-b3d3-20f3d06b23f7}, !- Lights Definition Name
  {b6b13c82-60da-49aa-8c3f-8276fbe99a61}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5f0fd64e-a4a3-4710-80e1-de0eff18b0dc}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {49df102c-9aae-4661-968f-046be0ab858c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Lighting Schedule Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Handle
  NECB-I-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {892e3d1a-1f78-4225-a327-13e6a2084bf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {892e3d1a-1f78-4225-a327-13e6a2084bf5}, !- Handle
  NECB-I-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {e573648c-8984-4f8e-ac4e-b9644a125082}, !- Handle
  Schedule Rule 122,                      !- Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {02b0ce5f-44af-40e0-89af-1aad73ba8a90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02b0ce5f-44af-40e0-89af-1aad73ba8a90}, !- Handle
  NECB-I-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {439ebc8e-bdd9-42f3-869c-0c4a20aaee0c}, !- Handle
  Schedule Rule 123,                      !- Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18401898-1907-483c-a73c-401fb3c8a597}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18401898-1907-483c-a73c-401fb3c8a597}, !- Handle
  NECB-I-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {8e3b1265-5cc0-4295-a052-f2678a15886a}, !- Handle
  Schedule Rule 124,                      !- Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60c2c894-8708-4ebf-8a9e-2638f2d7497d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60c2c894-8708-4ebf-8a9e-2638f2d7497d}, !- Handle
  NECB-I-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Handle
  NECB-I-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {90718dbc-73cb-426b-a655-16110505aa8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90718dbc-73cb-426b-a655-16110505aa8f}, !- Handle
  NECB-I-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {d498b93b-fd4c-4c5a-868b-0330e9a48dca}, !- Handle
  Schedule Rule 125,                      !- Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {748b72bf-43f4-44aa-82dc-a052734f8772}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {748b72bf-43f4-44aa-82dc-a052734f8772}, !- Handle
  NECB-I-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {1b737fbb-dbdb-4c58-8a55-cdbeebb4ddfb}, !- Handle
  Schedule Rule 126,                      !- Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {631edcf6-10f7-44c2-a96d-f265ac7e63c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {631edcf6-10f7-44c2-a96d-f265ac7e63c7}, !- Handle
  NECB-I-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {ae058131-9d5f-470f-adbe-a36aaa64704b}, !- Handle
  Schedule Rule 127,                      !- Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91cabfad-58f1-415c-b2fc-f0d17828d4e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91cabfad-58f1-415c-b2fc-f0d17828d4e3}, !- Handle
  NECB-I-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Handle
  NECB-I-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {17aa5ff0-9a2a-43bd-8c0a-4bd134f3e9c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17aa5ff0-9a2a-43bd-8c0a-4bd134f3e9c4}, !- Handle
  NECB-I-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {f01d99d5-6be6-4744-abe8-7d06c921e176}, !- Handle
  Schedule Rule 128,                      !- Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {afa7d5b6-e521-4d62-bbb3-87a1adef9611}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afa7d5b6-e521-4d62-bbb3-87a1adef9611}, !- Handle
  NECB-I-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {adb7af1e-8a56-462a-8853-041688335eef}, !- Handle
  Schedule Rule 129,                      !- Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3577e4a-d3f8-430e-81df-a4968166e975}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3577e4a-d3f8-430e-81df-a4968166e975}, !- Handle
  NECB-I-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {a043908a-4f2c-47eb-b3d2-552f316e6d8f}, !- Handle
  Schedule Rule 130,                      !- Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cfbbde8b-169c-4df7-b6e6-3b0df2490acd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfbbde8b-169c-4df7-b6e6-3b0df2490acd}, !- Handle
  NECB-I-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {1b29d5bc-0612-4236-b85f-13c2fad1f9ba}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I Thermostat, !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Heating Setpoint Temperature Schedule Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Handle
  NECB-I-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {dd22461e-bab3-46a4-9a7d-a35ba80fde76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd22461e-bab3-46a4-9a7d-a35ba80fde76}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {1f3ac050-0244-431d-a70b-bc4604cee931}, !- Handle
  Schedule Rule 131,                      !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e103c1bb-e489-4499-b07c-80e655b3feb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e103c1bb-e489-4499-b07c-80e655b3feb0}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a6e8a264-c303-4745-a527-d6290e11852e}, !- Handle
  Schedule Rule 132,                      !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44e1d706-1251-4376-abd8-11fa0b3d7def}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44e1d706-1251-4376-abd8-11fa0b3d7def}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {4ca8fd07-6355-4c6b-8529-3780dcb95e6c}, !- Handle
  Schedule Rule 133,                      !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2844f7a-9444-4bb8-a029-9922121dbb9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2844f7a-9444-4bb8-a029-9922121dbb9a}, !- Handle
  NECB-I-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {7453a591-48d7-44a4-9d13-8eed0274e1a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7453a591-48d7-44a4-9d13-8eed0274e1a8}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {f87477e9-d514-4d8a-ac7d-245b2c705936}, !- Handle
  Schedule Rule 134,                      !- Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4487c85c-0555-4d9a-8538-8a9aff80b2d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4487c85c-0555-4d9a-8538-8a9aff80b2d7}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {c8b855e1-7db5-4a15-9059-071226a7292b}, !- Handle
  Schedule Rule 135,                      !- Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6941ccbb-b037-43f7-8af7-260fe332a19b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6941ccbb-b037-43f7-8af7-260fe332a19b}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {847314b3-8948-401d-aee0-a06ad3f1b83e}, !- Handle
  Schedule Rule 136,                      !- Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {559f0821-601d-4888-bf62-5b299b079dc1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {559f0821-601d-4888-bf62-5b299b079dc1}, !- Handle
  NECB-I-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {bd8168ae-10c1-4067-a945-fbdec3af21ce}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5397058d-3368-442e-a460-50dc4bb08c23}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {157ace09-b0af-4c94-bc35-8ce655df0bd0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A People, !- Name
  {5397058d-3368-442e-a460-50dc4bb08c23}, !- People Definition Name
  {2d16904f-50fd-41b4-80c4-1422353f27d5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9aa9b08a-a58f-436b-bc80-6ea9a9e7e888}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {97574823-94df-496b-a6b5-ecc241728f2e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Lights, !- Name
  {9aa9b08a-a58f-436b-bc80-6ea9a9e7e888}, !- Lights Definition Name
  {2d16904f-50fd-41b4-80c4-1422353f27d5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aa297b47-ca6b-4436-a1f6-1f5988bf08da}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0c39fb41-73bc-4049-a0da-7d9035e5b55c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {159ebfc2-9d9c-4044-b61a-948697c3bd29}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {433aaa45-f390-4888-af51-cb514eaf8318}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f3a89903-111b-48fe-87b8-3e419568a59e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e5765506-2879-4dc9-8750-ae61b5f682c6}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B People, !- Name
  {f3a89903-111b-48fe-87b8-3e419568a59e}, !- People Definition Name
  {cade885c-1731-44cd-8eb3-e362a6022903}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6a242c39-3a45-4059-a01d-305d2f5e1030}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {81937aa8-27e2-45f3-9555-e931230f7cee}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Lights, !- Name
  {6a242c39-3a45-4059-a01d-305d2f5e1030}, !- Lights Definition Name
  {cade885c-1731-44cd-8eb3-e362a6022903}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {883c385f-3421-4ec6-a782-26aedbf1fc80}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d2cebb22-9d09-4438-9041-6077b4774b95}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b110897d-49cd-4251-b8a2-32c4c3e26e14}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e81edb72-971f-4e97-accc-8bb309c948ed}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {05e72641-a524-412d-a9e6-c0b68f95ff50}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d7a00f8-2945-4a2d-961f-f5fd66fef16f}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C People, !- Name
  {05e72641-a524-412d-a9e6-c0b68f95ff50}, !- People Definition Name
  {de22d654-68d4-432e-bed7-c23f08d7fbd2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e2ed57b0-cb8b-43ba-a574-4dc359f03f5d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {11292823-faa3-47d4-97a7-053d9d74823e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Lights, !- Name
  {e2ed57b0-cb8b-43ba-a574-4dc359f03f5d}, !- Lights Definition Name
  {de22d654-68d4-432e-bed7-c23f08d7fbd2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ff6301a1-769a-4da4-ad42-f97b8b9c9579}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {54930b20-18b6-448a-abc4-500a6d37e765}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea25b2d8-3ba1-431e-9757-125bbc81e644}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dc752c9f-0091-47d9-b6c7-15468e214308}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ec8cab12-86a7-4443-af09-6c8be4d4fc98}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6ef585f1-faa5-46e7-bf0f-5f38141552b4}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D People, !- Name
  {ec8cab12-86a7-4443-af09-6c8be4d4fc98}, !- People Definition Name
  {470b6a34-b125-46ab-a595-cc2e1629be53}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a9188e1d-7484-4ef0-8882-40e25a9f1613}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a3fd9df1-abee-46a1-a3ec-bd9d7038f704}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Lights, !- Name
  {a9188e1d-7484-4ef0-8882-40e25a9f1613}, !- Lights Definition Name
  {470b6a34-b125-46ab-a595-cc2e1629be53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {399a4f64-eb2b-40f8-ab4f-2426ec4a2c56}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1fc3057a-bddf-44bf-b3a3-6e31c68b43b4}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef075b9a-543d-4203-87cb-8c0607758027}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {57926a09-ee2b-4a54-be9b-57935d351027}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {63497db1-3b8d-47f7-9259-66f0cd113e72}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c58b7e85-8fca-4253-8b53-4475900096b1}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E People, !- Name
  {63497db1-3b8d-47f7-9259-66f0cd113e72}, !- People Definition Name
  {a62b1f57-640c-4ed4-829c-4b6cadab649a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {404b7919-84d1-4535-8bb9-8e56d007c321}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1182c4e0-8d68-401e-afc3-3ab6e0706b99}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Lights, !- Name
  {404b7919-84d1-4535-8bb9-8e56d007c321}, !- Lights Definition Name
  {a62b1f57-640c-4ed4-829c-4b6cadab649a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {10981eec-966d-4848-a525-c553317cb295}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bcec67ce-ac15-4baa-ba8d-436b43b3295a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {381f6953-34ad-4fc9-813c-c7d9e08a1c00}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3556ed32-b061-4a5e-aaaf-bdf202b8cea3}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {245e9389-a43c-436e-aff5-e6bdc2c5ff0b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f7e28013-4331-4491-84e9-552162f5eb47}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F People, !- Name
  {245e9389-a43c-436e-aff5-e6bdc2c5ff0b}, !- People Definition Name
  {a38f83e5-88e9-4059-9be0-227a51ed7dca}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {12b708ba-6141-4f16-b065-d85f7f8129a9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fa8a9689-5542-4bbe-b075-7b4f12a1db20}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Lights, !- Name
  {12b708ba-6141-4f16-b065-d85f7f8129a9}, !- Lights Definition Name
  {a38f83e5-88e9-4059-9be0-227a51ed7dca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8bcc1143-269e-4bb4-8f67-04a11e54017c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {526a9f10-3c20-4959-a581-9ed55b51960a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Lighting Schedule Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c41e5a6-b954-4824-97d6-d266f9c15a33}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {47936a6c-8772-44f9-84a4-8e574e9ea769}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f2d01d18-700c-4dfd-95a8-7d6946e6ade7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {58f092ec-de84-485d-873b-ac1ff900aa88}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G People, !- Name
  {f2d01d18-700c-4dfd-95a8-7d6946e6ade7}, !- People Definition Name
  {a4369cf4-87ab-4731-842a-da83e2ea3f97}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {492dc0bf-bc33-435b-a95a-4065bda39b49}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d7376347-0ca0-41c6-9f0d-2a22204ab11d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Lights, !- Name
  {492dc0bf-bc33-435b-a95a-4065bda39b49}, !- Lights Definition Name
  {a4369cf4-87ab-4731-842a-da83e2ea3f97}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6f6104de-55b6-4a65-b0e3-89d175b27057}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2d38921e-50bd-4b65-a52c-ab8f7e263263}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0885dea-7ab4-4518-a238-e1231c00551f}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a19cffa4-0578-47a8-a609-64a0eb1f1f15}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9e109a41-2e50-4929-b1b5-450a815470c7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {95969b61-118e-4f2b-b367-70ac7b185ab6}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H People, !- Name
  {9e109a41-2e50-4929-b1b5-450a815470c7}, !- People Definition Name
  {08db0717-afe5-4124-9275-b15fb75f36cd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a57dabe7-67d4-4c17-903f-85f73e44a4ba}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3a69359c-4c91-421b-ba02-1da906ef365d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Lights, !- Name
  {a57dabe7-67d4-4c17-903f-85f73e44a4ba}, !- Lights Definition Name
  {08db0717-afe5-4124-9275-b15fb75f36cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5fa303fb-f7df-460a-b66c-0e212067da28}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fd413854-98ab-45a2-8ce4-d9f75903468a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40d99366-cb57-4120-90a8-d622e1f2faf4}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2bb61e10-1219-4093-bb35-c11836e956ff}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1eed988e-fbc1-4790-a076-36c2bddccc28}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6e349806-c6f6-446c-8734-0eb03f7547b5}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I People, !- Name
  {1eed988e-fbc1-4790-a076-36c2bddccc28}, !- People Definition Name
  {b9381292-961f-42e8-ab37-7dcabab1e94d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9d3eaa57-b55d-4fa4-adaa-96838a602409}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9c6bb54b-21ba-4675-af5f-e615699b678d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Lights, !- Name
  {9d3eaa57-b55d-4fa4-adaa-96838a602409}, !- Lights Definition Name
  {b9381292-961f-42e8-ab37-7dcabab1e94d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ad7b317b-0249-4c79-920c-147a489e06be}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7cb38b17-0964-4555-89ac-69ff4adb3286}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Lighting Schedule Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8507d15a-0501-46c5-9122-4aca59a4f391}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I Thermostat, !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Heating Setpoint Temperature Schedule Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {059bbad9-25bc-43c5-ba61-6b48b1cc32c6}, !- Handle
  Space Function Courthouse - cell,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {dad982c8-14e9-4529-a731-5371e1f15d98}, !- Handle
  Space Function Courthouse - cell People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fe7ade4d-5fbe-4e1b-99ac-5c1412f3d792}, !- Handle
  Space Function Courthouse - cell People, !- Name
  {dad982c8-14e9-4529-a731-5371e1f15d98}, !- People Definition Name
  {ea3999fa-c9ef-4b99-b074-63cbcd3154c0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {081f61ad-f65d-4fb2-8e04-f93237e384e5}, !- Handle
  Space Function Courthouse - cell Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.6998776573942,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4ae5f683-ce33-4cd6-9997-2e35190d6b9b}, !- Handle
  Space Function Courthouse - cell Lights, !- Name
  {081f61ad-f65d-4fb2-8e04-f93237e384e5}, !- Lights Definition Name
  {ea3999fa-c9ef-4b99-b074-63cbcd3154c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c6170953-56db-4741-bf53-5eda6ae8cfb7}, !- Handle
  Space Function Courthouse - cell Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3ba9b25e-2e92-4e53-b686-5bf2b76dd4dd}, !- Handle
  Space Function Courthouse - cell Elec Equip, !- Name
  {c6170953-56db-4741-bf53-5eda6ae8cfb7}, !- Electric Equipment Definition Name
  {ea3999fa-c9ef-4b99-b074-63cbcd3154c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {869eebda-38f2-402c-b7db-402346ad5dd4}, !- Handle
  Space Function Courthouse - cell Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0507470369032258,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {866995fc-aec4-40ba-b3a6-cb374f3c17c4}, !- Handle
  Space Function Courthouse - cell Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66ee44e0-672c-4657-aef3-9d451d8a6966}, !- Handle
  Space Function Courthouse - cell Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {015f0303-c000-4b6e-ad41-d9be6bb82dbd}, !- Handle
  Space Function Courthouse - chambers,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6e46b793-b5a7-444c-beaf-9fb4d8458434}, !- Handle
  Space Function Courthouse - chambers People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d828750a-6781-4576-9bcc-ce09eb61f99e}, !- Handle
  Space Function Courthouse - chambers People, !- Name
  {6e46b793-b5a7-444c-beaf-9fb4d8458434}, !- People Definition Name
  {6039277f-00c9-4024-a42a-fa8d13da63c3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {aa59d52b-fcb6-4850-adfa-106eaea83e26}, !- Handle
  Space Function Courthouse - chambers Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5998951379847,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {069d708f-1d3b-4de5-96f4-1ee255342d3c}, !- Handle
  Space Function Courthouse - chambers Lights, !- Name
  {aa59d52b-fcb6-4850-adfa-106eaea83e26}, !- Lights Definition Name
  {6039277f-00c9-4024-a42a-fa8d13da63c3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ef8c087c-8a54-4ddc-8f93-937cbf960921}, !- Handle
  Space Function Courthouse - chambers Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {965e1be0-3d03-466b-9651-f69426fa4c5e}, !- Handle
  Space Function Courthouse - chambers Elec Equip, !- Name
  {ef8c087c-8a54-4ddc-8f93-937cbf960921}, !- Electric Equipment Definition Name
  {6039277f-00c9-4024-a42a-fa8d13da63c3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c3ed426c-7ad9-4318-8032-5ddbbc9ef356}, !- Handle
  Space Function Courthouse - chambers Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0142091703329032,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {32d7a1c2-7903-4cb6-8818-44cbd3f8ef70}, !- Handle
  Space Function Courthouse - chambers Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5da14c24-805c-45a8-9bb5-3cdf7bff5ce9}, !- Handle
  Space Function Courthouse - chambers Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4e099a7f-cd70-4cdb-aa07-95281746555b}, !- Handle
  Space Function Courthouse - courtroom,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {58fe4678-ada2-44ef-8a3d-47655c36321b}, !- Handle
  Space Function Courthouse - courtroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c3868739-cbab-4c85-8612-99c71a1edb59}, !- Handle
  Space Function Courthouse - courtroom People, !- Name
  {58fe4678-ada2-44ef-8a3d-47655c36321b}, !- People Definition Name
  {3dce5a17-ffe3-4448-8da7-468090759d7c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4cb5cc7c-15a1-4547-8269-0969d678df64}, !- Handle
  Space Function Courthouse - courtroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.4998460330254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6e00daeb-9352-424e-acf2-456b7669bb20}, !- Handle
  Space Function Courthouse - courtroom Lights, !- Name
  {4cb5cc7c-15a1-4547-8269-0969d678df64}, !- Lights Definition Name
  {3dce5a17-ffe3-4448-8da7-468090759d7c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f44d4de2-ecb9-449c-b517-8b01f07b232a}, !- Handle
  Space Function Courthouse - courtroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1d547e60-9050-4f32-9369-37edcc5b1287}, !- Handle
  Space Function Courthouse - courtroom Elec Equip, !- Name
  {f44d4de2-ecb9-449c-b517-8b01f07b232a}, !- Electric Equipment Definition Name
  {3dce5a17-ffe3-4448-8da7-468090759d7c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {73a01e2a-b728-470c-b51e-951c3e574ac6}, !- Handle
  Space Function Courthouse - courtroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0190506233799785,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a80d1063-cd3d-41ed-b733-fdc88413bd60}, !- Handle
  Space Function Courthouse - courtroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fb6621e-f066-44bb-b94c-5edbfced7ad8}, !- Handle
  Space Function Courthouse - courtroom Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5d7e8c17-9cf8-4b30-bc8a-0eefd617f7b2}, !- Handle
  Space Function Dining - bar lounge/leisure, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {74736087-62de-4f21-b725-1b24aeb9f533}, !- Handle
  Space Function Dining - bar lounge/leisure People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5a486732-d6e9-41df-802a-1c725d67dc5a}, !- Handle
  Space Function Dining - bar lounge/leisure People, !- Name
  {74736087-62de-4f21-b725-1b24aeb9f533}, !- People Definition Name
  {a7433bfa-0590-410c-99a9-b7443525241b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {439c51b6-7a3d-4ae4-8def-03cdbd30d592}, !- Handle
  Space Function Dining - bar lounge/leisure Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.0998826518486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {db5a8e1e-393a-4892-8fc9-872e484649a5}, !- Handle
  Space Function Dining - bar lounge/leisure Lights, !- Name
  {439c51b6-7a3d-4ae4-8def-03cdbd30d592}, !- Lights Definition Name
  {a7433bfa-0590-410c-99a9-b7443525241b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2eaecaa8-36d5-4541-ab70-cac5b8f15ee7}, !- Handle
  Space Function Dining - bar lounge/leisure Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5bf239b3-d76b-4f19-ac7a-0d8800af5eed}, !- Handle
  Space Function Dining - bar lounge/leisure Elec Equip, !- Name
  {2eaecaa8-36d5-4541-ab70-cac5b8f15ee7}, !- Electric Equipment Definition Name
  {a7433bfa-0590-410c-99a9-b7443525241b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {078d83fc-b06e-4267-874e-a466a5a444c7}, !- Handle
  Space Function Dining - bar lounge/leisure Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.152404987039828,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5a538eb3-0e59-4310-8aad-129d5c6f87ba}, !- Handle
  Space Function Dining - bar lounge/leisure Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {824fb92e-a316-4b67-8283-f00ea9067c7a}, !- Handle
  Space Function Dining - bar lounge/leisure Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {49a3f701-5639-4659-987d-4606be6ae870}, !- Handle
  Space Function Dining - family space,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a0bd9e49-8695-43fc-91dd-ba094518f3fd}, !- Handle
  Space Function Dining - family space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b98e5b5f-f663-4de1-8289-b1fc5ab84add}, !- Handle
  Space Function Dining - family space People, !- Name
  {a0bd9e49-8695-43fc-91dd-ba094518f3fd}, !- People Definition Name
  {7dd2252a-fc7c-4a60-b03c-7df97ded646b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b186a163-38f9-441d-9142-ebd52f3573b9}, !- Handle
  Space Function Dining - family space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c95f444a-ffa2-43fd-b5f6-25587e98672b}, !- Handle
  Space Function Dining - family space Lights, !- Name
  {b186a163-38f9-441d-9142-ebd52f3573b9}, !- Lights Definition Name
  {7dd2252a-fc7c-4a60-b03c-7df97ded646b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e4faac26-82b3-461e-beca-0affb07e5918}, !- Handle
  Space Function Dining - family space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {15980b7f-99bb-4abb-8f84-f921e2940f9a}, !- Handle
  Space Function Dining - family space Elec Equip, !- Name
  {e4faac26-82b3-461e-beca-0affb07e5918}, !- Electric Equipment Definition Name
  {7dd2252a-fc7c-4a60-b03c-7df97ded646b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c9c46570-a326-4419-bc8a-6e34dd871939}, !- Handle
  Space Function Dining - family space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.071122327285253,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {852ad59f-ec2f-4c78-ae60-1462c6d4ecc1}, !- Handle
  Space Function Dining - family space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1817e5c1-30d6-4059-a247-509c35beb772}, !- Handle
  Space Function Dining - family space Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ab61e9e8-0449-48f0-a51b-9eb76f7a11cf}, !- Handle
  Space Function Dining - other,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {96064666-5a4a-4e6a-8abd-99ffaa8e381b}, !- Handle
  Space Function Dining - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {664f4256-4c09-46cd-9c61-471819ba8fae}, !- Handle
  Space Function Dining - other People,   !- Name
  {96064666-5a4a-4e6a-8abd-99ffaa8e381b}, !- People Definition Name
  {361b08f5-3369-4a31-a060-b23b7108c12a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a233ffc9-1116-404a-a7e6-36e7d48a1cfc}, !- Handle
  Space Function Dining - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99994174571682,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5f23e6b3-0235-4977-bba6-4343ac0e1534}, !- Handle
  Space Function Dining - other Lights,   !- Name
  {a233ffc9-1116-404a-a7e6-36e7d48a1cfc}, !- Lights Definition Name
  {361b08f5-3369-4a31-a060-b23b7108c12a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5c9bcb60-348e-40ea-a820-3f51e840a159}, !- Handle
  Space Function Dining - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {600c19df-fd43-4a1e-9e62-1c2f0ac6e447}, !- Handle
  Space Function Dining - other Elec Equip, !- Name
  {5c9bcb60-348e-40ea-a820-3f51e840a159}, !- Electric Equipment Definition Name
  {361b08f5-3369-4a31-a060-b23b7108c12a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {43def809-51ac-4503-97c0-40a8757a14b1}, !- Handle
  Space Function Dining - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.071122327285253,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {749c5570-3770-4496-9856-f28e9aa2ec25}, !- Handle
  Space Function Dining - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6bfe580-2a87-4007-a293-b46bf0fdc5fb}, !- Handle
  Space Function Dining - other Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {881d0c6e-3857-48c3-a880-40cccb41fdac}, !- Handle
  Space Function Dormitory - living quarters, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c9bd71f7-b085-4e06-8857-b52e63557d22}, !- Handle
  Space Function Dormitory - living quarters People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3de00240-f54a-48c3-ad9b-a9a1d6237e59}, !- Handle
  Space Function Dormitory - living quarters People, !- Name
  {c9bd71f7-b085-4e06-8857-b52e63557d22}, !- People Definition Name
  {00c4628c-c301-4d26-8b5f-7947f21da103}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d9c80a19-4693-466e-92ec-254a47b9a498}, !- Handle
  Space Function Dormitory - living quarters Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09996587840398,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f7b36d5a-8bf5-4c79-9809-847d570ff662}, !- Handle
  Space Function Dormitory - living quarters Lights, !- Name
  {d9c80a19-4693-466e-92ec-254a47b9a498}, !- Lights Definition Name
  {00c4628c-c301-4d26-8b5f-7947f21da103}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8641de2c-6ff5-4e5c-b4ab-d0c42ca78e6c}, !- Handle
  Space Function Dormitory - living quarters Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d179f9ac-adb4-4dfe-9388-987a7db5b208}, !- Handle
  Space Function Dormitory - living quarters Elec Equip, !- Name
  {8641de2c-6ff5-4e5c-b4ab-d0c42ca78e6c}, !- Electric Equipment Definition Name
  {00c4628c-c301-4d26-8b5f-7947f21da103}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e541ff9a-8ebc-43d5-8d89-c0c92dfcaf12}, !- Handle
  Space Function Dormitory - living quarters Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00046228,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e87fe65c-c4ad-49d0-be40-152f726eb591}, !- Handle
  Space Function Dormitory - living quarters Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb904ea2-1ecf-4b8f-8481-e754ec7f55cf}, !- Handle
  Space Function Dormitory - living quarters Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cad521a5-b95c-4b06-b99f-5504b1de44cb}, !- Handle
  Space Function Dress./fitt. - performance arts, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6ca1305c-cdef-4957-9662-1e2c87f3ade1}, !- Handle
  Space Function Dress./fitt. - performance arts People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {72e71a56-2987-44f0-8046-e83b4e47ee2c}, !- Handle
  Space Function Dress./fitt. - performance arts People, !- Name
  {6ca1305c-cdef-4957-9662-1e2c87f3ade1}, !- People Definition Name
  {38341fde-2db5-4784-bffd-01687347681c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7a919e03-f589-4410-8644-4e54db226933}, !- Handle
  Space Function Dress./fitt. - performance arts Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.86996778899808,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1d148794-e212-4db2-979c-6b84f7bf3d15}, !- Handle
  Space Function Dress./fitt. - performance arts Lights, !- Name
  {7a919e03-f589-4410-8644-4e54db226933}, !- Lights Definition Name
  {38341fde-2db5-4784-bffd-01687347681c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {928b0b41-51ea-460c-9ca3-637c2d2d247e}, !- Handle
  Space Function Dress./fitt. - performance arts Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3c9dc9cb-d2ed-45e7-ad5d-0937b78130e8}, !- Handle
  Space Function Dress./fitt. - performance arts Elec Equip, !- Name
  {928b0b41-51ea-460c-9ca3-637c2d2d247e}, !- Electric Equipment Definition Name
  {38341fde-2db5-4784-bffd-01687347681c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8bf5638b-2899-4f8f-9836-622d36a9c0ab}, !- Handle
  Space Function Dress./fitt. - performance arts Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001016,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1bbf29a5-aa59-431c-9ccf-14da93fecf55}, !- Handle
  Space Function Dress./fitt. - performance arts Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08c9b695-1453-49aa-8d6f-2e8099c30c1e}, !- Handle
  Space Function Dress./fitt. - performance arts Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d2e2a92c-55d1-4346-b22d-5f8f032086c4}, !- Handle
  Space Function Dwelling Unit(s),        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f2d5bb5b-059c-479a-a26d-e7777e406f80}, !- Handle
  Space Function Dwelling Unit(s) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0166840611459001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e045c19a-7442-4f08-9e3c-14e7afa7be55}, !- Handle
  Space Function Dwelling Unit(s) People, !- Name
  {f2d5bb5b-059c-479a-a26d-e7777e406f80}, !- People Definition Name
  {a713a572-1543-461a-9363-187e17dc0d6f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c5a34db8-9325-4841-a3b7-6012d0fdff45}, !- Handle
  Space Function Dwelling Unit(s) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {73dfd6f8-e431-4077-8530-08f0aace1043}, !- Handle
  Space Function Dwelling Unit(s) Lights, !- Name
  {c5a34db8-9325-4841-a3b7-6012d0fdff45}, !- Lights Definition Name
  {a713a572-1543-461a-9363-187e17dc0d6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2561a810-e4c2-4292-9a2e-743729bd04f5}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {da88e914-5ebc-4c32-9942-e1cdbb5f6078}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip, !- Name
  {2561a810-e4c2-4292-9a2e-743729bd04f5}, !- Electric Equipment Definition Name
  {a713a572-1543-461a-9363-187e17dc0d6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1d09eabb-9396-471e-bc32-5d9f8b0c8a93}, !- Handle
  Space Function Dwelling Unit(s) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {277bd712-c823-4389-835a-775a340a4118}, !- Handle
  Space Function Dwelling Unit(s) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06a20af5-1943-436c-80ae-0c0b46c05cca}, !- Handle
  Space Function Dwelling Unit(s) Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {167f6e92-80fa-4f78-93c6-ea78164a18f9}, !- Handle
  Space Function Electrical/Mechanical-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {18c6633e-1bba-4db8-ab0f-83c5f8ef0c81}, !- Handle
  Space Function Electrical/Mechanical-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {33e881d7-ca9b-44d0-9ac5-27fbff0f6c3e}, !- Handle
  Space Function Electrical/Mechanical-sch-A People, !- Name
  {18c6633e-1bba-4db8-ab0f-83c5f8ef0c81}, !- People Definition Name
  {52b39205-f924-494f-b4ed-ea38a693afcb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d109e506-be7b-4fcc-988e-e799368eacf6}, !- Handle
  Space Function Electrical/Mechanical-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1215e18a-64eb-42d7-8cfe-0f48943d6beb}, !- Handle
  Space Function Electrical/Mechanical-sch-A Lights, !- Name
  {d109e506-be7b-4fcc-988e-e799368eacf6}, !- Lights Definition Name
  {52b39205-f924-494f-b4ed-ea38a693afcb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cf88aaca-cfa0-40c4-8f65-e13121e9cee4}, !- Handle
  Space Function Electrical/Mechanical-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {662966a8-50f6-4dc7-a2da-d2daf3209015}, !- Handle
  Space Function Electrical/Mechanical-sch-A Elec Equip, !- Name
  {cf88aaca-cfa0-40c4-8f65-e13121e9cee4}, !- Electric Equipment Definition Name
  {52b39205-f924-494f-b4ed-ea38a693afcb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7579f1d8-2b45-4477-b5a9-55ff9324c214}, !- Handle
  Space Function Electrical/Mechanical-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d02ca807-3705-479d-ac90-499c46f122ac}, !- Handle
  Space Function Electrical/Mechanical-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3bc92c2-dbe5-4e89-a22e-9ec6e891ee2f}, !- Handle
  Space Function Electrical/Mechanical-sch-A Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {324a8c99-2aee-4792-8222-0d322aa55f71}, !- Handle
  Space Function Electrical/Mechanical-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {80a0eaec-a582-4855-93ac-8915db65958f}, !- Handle
  Space Function Electrical/Mechanical-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {24176dc3-c5d0-40c5-a407-59d322dd1775}, !- Handle
  Space Function Electrical/Mechanical-sch-B People, !- Name
  {80a0eaec-a582-4855-93ac-8915db65958f}, !- People Definition Name
  {368d17f1-b046-4ea0-9b92-717b1d5287ad}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {521fbc4f-afb2-41df-a4e1-a1d5c63a91e8}, !- Handle
  Space Function Electrical/Mechanical-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c2e42a92-6185-43b6-8640-c59056bacc9c}, !- Handle
  Space Function Electrical/Mechanical-sch-B Lights, !- Name
  {521fbc4f-afb2-41df-a4e1-a1d5c63a91e8}, !- Lights Definition Name
  {368d17f1-b046-4ea0-9b92-717b1d5287ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {42282d10-84da-40b0-a11c-609a79fb71d2}, !- Handle
  Space Function Electrical/Mechanical-sch-B Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {42c1e610-5b2b-4891-9831-6a4b267b5afe}, !- Handle
  Space Function Electrical/Mechanical-sch-B Elec Equip, !- Name
  {42282d10-84da-40b0-a11c-609a79fb71d2}, !- Electric Equipment Definition Name
  {368d17f1-b046-4ea0-9b92-717b1d5287ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6b060560-7321-4f75-87f2-b42f1def93a3}, !- Handle
  Space Function Electrical/Mechanical-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ca3e4873-b078-4967-8f5c-23e7ba61814a}, !- Handle
  Space Function Electrical/Mechanical-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30570e61-ec6c-45b9-b101-4316d39494ed}, !- Handle
  Space Function Electrical/Mechanical-sch-B Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6a3f6834-5b0f-4985-98fd-a1dbbb3172ff}, !- Handle
  Space Function Electrical/Mechanical-sch-C, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ea69e638-2658-4e24-b7ee-3989b0fdc6d2}, !- Handle
  Space Function Electrical/Mechanical-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6e03b454-478c-48d1-aa99-8e68529ad9ce}, !- Handle
  Space Function Electrical/Mechanical-sch-C People, !- Name
  {ea69e638-2658-4e24-b7ee-3989b0fdc6d2}, !- People Definition Name
  {1e7df80e-2249-48e7-bfdc-f7e39a04cf93}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fda5bee6-3e29-4afe-aca2-d0374313d434}, !- Handle
  Space Function Electrical/Mechanical-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {adf37e93-941e-4d63-abec-43c6588373fd}, !- Handle
  Space Function Electrical/Mechanical-sch-C Lights, !- Name
  {fda5bee6-3e29-4afe-aca2-d0374313d434}, !- Lights Definition Name
  {1e7df80e-2249-48e7-bfdc-f7e39a04cf93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {73366ac7-41b0-439e-b836-291c0aa1031d}, !- Handle
  Space Function Electrical/Mechanical-sch-C Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0f2bf76f-3172-4498-a554-b7186eccced3}, !- Handle
  Space Function Electrical/Mechanical-sch-C Elec Equip, !- Name
  {73366ac7-41b0-439e-b836-291c0aa1031d}, !- Electric Equipment Definition Name
  {1e7df80e-2249-48e7-bfdc-f7e39a04cf93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f54046f0-41bc-46c1-99ab-bcde2cabd6f2}, !- Handle
  Space Function Electrical/Mechanical-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9141265b-7e8d-47c1-bf44-7dcde4114d48}, !- Handle
  Space Function Electrical/Mechanical-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b1c5676-5fe3-4739-8cf1-f49ab86ecc86}, !- Handle
  Space Function Electrical/Mechanical-sch-C Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ee336881-a22d-4ced-a0c0-2c69247ffac4}, !- Handle
  Space Function Electrical/Mechanical-sch-D, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {43f19e24-7e9a-4945-ab3b-bbad938766e9}, !- Handle
  Space Function Electrical/Mechanical-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {49897714-13df-4082-b6de-39559fa9e9a7}, !- Handle
  Space Function Electrical/Mechanical-sch-D People, !- Name
  {43f19e24-7e9a-4945-ab3b-bbad938766e9}, !- People Definition Name
  {95ad8618-ecb5-4204-b532-8762defcda4e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {917bfeb5-8b2c-4b3c-bfe9-9d558e7cd9f7}, !- Handle
  Space Function Electrical/Mechanical-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b861e882-206e-474a-8c21-5de49d3bdf55}, !- Handle
  Space Function Electrical/Mechanical-sch-D Lights, !- Name
  {917bfeb5-8b2c-4b3c-bfe9-9d558e7cd9f7}, !- Lights Definition Name
  {95ad8618-ecb5-4204-b532-8762defcda4e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {75e382d0-51f5-4c7b-ae41-c475e8a8917c}, !- Handle
  Space Function Electrical/Mechanical-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f5c0fced-2ef8-4e3c-a42f-a16215537b1e}, !- Handle
  Space Function Electrical/Mechanical-sch-D Elec Equip, !- Name
  {75e382d0-51f5-4c7b-ae41-c475e8a8917c}, !- Electric Equipment Definition Name
  {95ad8618-ecb5-4204-b532-8762defcda4e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {83fd347d-94ef-4aa8-aa30-2a20450f55f6}, !- Handle
  Space Function Electrical/Mechanical-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f0881fb7-6e7a-4fdd-b205-0a16e3bd1ae5}, !- Handle
  Space Function Electrical/Mechanical-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d15996a2-deb5-48f1-a6a5-56fea1c596a8}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bef64a9e-905b-416f-a70e-320e4f826204}, !- Handle
  Space Function Electrical/Mechanical-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1e279c96-2ef4-4e9f-b7c3-6b6ed43ba3d6}, !- Handle
  Space Function Electrical/Mechanical-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1ca4a015-0383-44dc-8c66-5a98f6c00002}, !- Handle
  Space Function Electrical/Mechanical-sch-E People, !- Name
  {1e279c96-2ef4-4e9f-b7c3-6b6ed43ba3d6}, !- People Definition Name
  {53070f3b-a4bb-462b-92df-80207ff48123}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {70d14d92-745d-4a1a-8f5a-ac927ed4379b}, !- Handle
  Space Function Electrical/Mechanical-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {29e2c98e-a458-40e2-8e0b-991a79c15e2a}, !- Handle
  Space Function Electrical/Mechanical-sch-E Lights, !- Name
  {70d14d92-745d-4a1a-8f5a-ac927ed4379b}, !- Lights Definition Name
  {53070f3b-a4bb-462b-92df-80207ff48123}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {94ba8b3b-f284-419c-bbec-292d01f435b3}, !- Handle
  Space Function Electrical/Mechanical-sch-E Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {41a2b6f1-610b-4b78-ab41-a5096e40836b}, !- Handle
  Space Function Electrical/Mechanical-sch-E Elec Equip, !- Name
  {94ba8b3b-f284-419c-bbec-292d01f435b3}, !- Electric Equipment Definition Name
  {53070f3b-a4bb-462b-92df-80207ff48123}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ce8eb23b-377e-4999-813f-8d0ccdf4c15f}, !- Handle
  Space Function Electrical/Mechanical-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b683bed8-b7bf-433c-a7ea-98bbe1e97431}, !- Handle
  Space Function Electrical/Mechanical-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f105f0a-29d4-470a-bb1c-69d0b7e42915}, !- Handle
  Space Function Electrical/Mechanical-sch-E Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {147b485c-d7be-4568-8162-4059ebca0db9}, !- Handle
  Space Function Electrical/Mechanical-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2fad6cc5-98d7-4ae0-9d53-9105dbf11d45}, !- Handle
  Space Function Electrical/Mechanical-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9d72f664-6517-4254-8692-255d491dce12}, !- Handle
  Space Function Electrical/Mechanical-sch-F People, !- Name
  {2fad6cc5-98d7-4ae0-9d53-9105dbf11d45}, !- People Definition Name
  {a12738d4-6991-468c-9028-a49dcdd2ecab}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f59eb399-6971-4574-b2b8-0f79a2b5816f}, !- Handle
  Space Function Electrical/Mechanical-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {95ef7396-dbfe-43a8-aa29-9d24a032da7a}, !- Handle
  Space Function Electrical/Mechanical-sch-F Lights, !- Name
  {f59eb399-6971-4574-b2b8-0f79a2b5816f}, !- Lights Definition Name
  {a12738d4-6991-468c-9028-a49dcdd2ecab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f7aa8c7a-b9e6-4ca2-a76b-c1769db171ec}, !- Handle
  Space Function Electrical/Mechanical-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e2a0ca26-bafc-4b55-9af4-a9c596703856}, !- Handle
  Space Function Electrical/Mechanical-sch-F Elec Equip, !- Name
  {f7aa8c7a-b9e6-4ca2-a76b-c1769db171ec}, !- Electric Equipment Definition Name
  {a12738d4-6991-468c-9028-a49dcdd2ecab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {44af17fc-8ae8-4c20-b631-2963034b2e9e}, !- Handle
  Space Function Electrical/Mechanical-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5986160f-5bc0-4595-b013-99658b050210}, !- Handle
  Space Function Electrical/Mechanical-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Lighting Schedule Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8783e566-cb2d-4e1f-b035-a540a80cf8e9}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e56b5c02-8652-43c7-8508-4c69094ccc51}, !- Handle
  Space Function Electrical/Mechanical-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {4410d387-88c3-45c5-8a19-9a4c104b5e76}, !- Handle
  Space Function Electrical/Mechanical-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2cc95a2a-1a96-4337-8cc8-595575a3391a}, !- Handle
  Space Function Electrical/Mechanical-sch-G People, !- Name
  {4410d387-88c3-45c5-8a19-9a4c104b5e76}, !- People Definition Name
  {d8c4daeb-6c35-4200-9d09-88f8a1525c3c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {98b831d4-f869-45e4-8071-69f6681ab8c9}, !- Handle
  Space Function Electrical/Mechanical-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1d9d8ecc-f344-443d-a402-227ec14eb67f}, !- Handle
  Space Function Electrical/Mechanical-sch-G Lights, !- Name
  {98b831d4-f869-45e4-8071-69f6681ab8c9}, !- Lights Definition Name
  {d8c4daeb-6c35-4200-9d09-88f8a1525c3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bea4e8b8-ad90-4068-95d6-92afd8387f29}, !- Handle
  Space Function Electrical/Mechanical-sch-G Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8a6d0f10-bec0-4b4a-8eda-9387dcf969a8}, !- Handle
  Space Function Electrical/Mechanical-sch-G Elec Equip, !- Name
  {bea4e8b8-ad90-4068-95d6-92afd8387f29}, !- Electric Equipment Definition Name
  {d8c4daeb-6c35-4200-9d09-88f8a1525c3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ff61474f-eb18-449e-9461-199bc120b054}, !- Handle
  Space Function Electrical/Mechanical-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {006d4487-75eb-422b-a864-0289d79d9752}, !- Handle
  Space Function Electrical/Mechanical-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {008866d0-85d2-46c1-bc7b-6c16fbf8a052}, !- Handle
  Space Function Electrical/Mechanical-sch-G Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b4aee95d-6ed0-47c5-8f93-b36aff414a9e}, !- Handle
  Space Function Electrical/Mechanical-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0d8047c0-377c-407c-8386-2b18321b412a}, !- Handle
  Space Function Electrical/Mechanical-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {34424d02-bb69-4b88-9bc7-97123141a7a6}, !- Handle
  Space Function Electrical/Mechanical-sch-H People, !- Name
  {0d8047c0-377c-407c-8386-2b18321b412a}, !- People Definition Name
  {e425fa30-826c-49c7-9805-30610d4ed274}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {44a25ce1-7665-42f1-b5b5-a40446933e3c}, !- Handle
  Space Function Electrical/Mechanical-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cdb245d6-e70c-4b57-b911-d5e8ea0887fd}, !- Handle
  Space Function Electrical/Mechanical-sch-H Lights, !- Name
  {44a25ce1-7665-42f1-b5b5-a40446933e3c}, !- Lights Definition Name
  {e425fa30-826c-49c7-9805-30610d4ed274}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {eacd7da5-c882-4fd2-9870-eb4c64f87fb3}, !- Handle
  Space Function Electrical/Mechanical-sch-H Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a2e6ef7c-3f4b-438e-9bc7-df2b14fc73b1}, !- Handle
  Space Function Electrical/Mechanical-sch-H Elec Equip, !- Name
  {eacd7da5-c882-4fd2-9870-eb4c64f87fb3}, !- Electric Equipment Definition Name
  {e425fa30-826c-49c7-9805-30610d4ed274}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9130ae98-f4ee-473e-bd83-2449939e3ba1}, !- Handle
  Space Function Electrical/Mechanical-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b7d18f4d-f23d-4803-81a8-50e081f8e96b}, !- Handle
  Space Function Electrical/Mechanical-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {023cd5fe-34b6-4f96-b60b-b296e80ddced}, !- Handle
  Space Function Electrical/Mechanical-sch-H Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9cec8ed9-5756-4610-a8b8-b9346208c9eb}, !- Handle
  Space Function Electrical/Mechanical-sch-I, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {336c72de-70dc-4c35-bb20-532affc3a7b0}, !- Handle
  Space Function Electrical/Mechanical-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1cc68359-9ad8-4d45-920a-504ce4e68fa9}, !- Handle
  Space Function Electrical/Mechanical-sch-I People, !- Name
  {336c72de-70dc-4c35-bb20-532affc3a7b0}, !- People Definition Name
  {357864ae-106d-4271-b1a9-648162a0f0c4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7aecd1e7-bdfe-4d27-bc14-0ed5d45c6967}, !- Handle
  Space Function Electrical/Mechanical-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {82e3091d-0cff-4606-aa20-9bd49047bc8c}, !- Handle
  Space Function Electrical/Mechanical-sch-I Lights, !- Name
  {7aecd1e7-bdfe-4d27-bc14-0ed5d45c6967}, !- Lights Definition Name
  {357864ae-106d-4271-b1a9-648162a0f0c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9ffeaefb-74fb-4008-bb64-4e22e7a065dc}, !- Handle
  Space Function Electrical/Mechanical-sch-I Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fb3aa797-4e2f-4921-a378-57b5e2222413}, !- Handle
  Space Function Electrical/Mechanical-sch-I Elec Equip, !- Name
  {9ffeaefb-74fb-4008-bb64-4e22e7a065dc}, !- Electric Equipment Definition Name
  {357864ae-106d-4271-b1a9-648162a0f0c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {251f0157-94fc-4cf7-a0a3-c978cc72b06c}, !- Handle
  Space Function Electrical/Mechanical-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {191f9ffd-8273-4d49-a244-d88d0ff5f915}, !- Handle
  Space Function Electrical/Mechanical-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Lighting Schedule Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c040843f-4512-42c8-b357-7cc4fde71ff4}, !- Handle
  Space Function Electrical/Mechanical-sch-I Thermostat, !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Heating Setpoint Temperature Schedule Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {82152f34-c016-4cc2-b38c-ddb5443d1d92}, !- Handle
  Space Function Fire station - engine room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ef48b586-a90d-40f4-9f79-e7444b080ab2}, !- Handle
  Space Function Fire station - engine room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a5c5d967-3955-46d0-8766-e465a3dfe5e2}, !- Handle
  Space Function Fire station - engine room People, !- Name
  {ef48b586-a90d-40f4-9f79-e7444b080ab2}, !- People Definition Name
  {b09abd07-991c-4070-92fb-bf99e29d231a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {09d7e1d3-676c-4dce-addc-39abb3a4b49a}, !- Handle
  Space Function Fire station - engine room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.99995006621958,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {004ae1a3-0036-4f13-8957-1d7a3a290b87}, !- Handle
  Space Function Fire station - engine room Lights, !- Name
  {09d7e1d3-676c-4dce-addc-39abb3a4b49a}, !- Lights Definition Name
  {b09abd07-991c-4070-92fb-bf99e29d231a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0224959f-d854-4fe6-b571-82f905d9584f}, !- Handle
  Space Function Fire station - engine room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ec9f5ea8-73ac-4845-86c7-ba08447298cb}, !- Handle
  Space Function Fire station - engine room Elec Equip, !- Name
  {0224959f-d854-4fe6-b571-82f905d9584f}, !- Electric Equipment Definition Name
  {b09abd07-991c-4070-92fb-bf99e29d231a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1bae5ca0-8e96-4ba1-9afa-a184e62c7d42}, !- Handle
  Space Function Fire station - engine room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {19e02b02-b969-411f-9c2e-eb36b10d6b55}, !- Handle
  Space Function Fire station - engine room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76732462-9859-4a5d-b1d6-0f4052e9d7b0}, !- Handle
  Space Function Fire station - engine room Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6e2495db-0413-42c2-9b2b-f36929087041}, !- Handle
  Space Function Fire station - quarters, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b656e949-156f-4161-bab1-2157a9e93bc4}, !- Handle
  Space Function Fire station - quarters People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d5760fe2-7406-463a-8c9d-c610de214db9}, !- Handle
  Space Function Fire station - quarters People, !- Name
  {b656e949-156f-4161-bab1-2157a9e93bc4}, !- People Definition Name
  {030bd0b5-d987-4a99-8cf5-9463bd8ef2f7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b70d0116-4cc9-419c-85d1-8c489e7d9c70}, !- Handle
  Space Function Fire station - quarters Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.39997170167951,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {29153420-f4a5-4b8a-aeab-9d4af74b08f7}, !- Handle
  Space Function Fire station - quarters Lights, !- Name
  {b70d0116-4cc9-419c-85d1-8c489e7d9c70}, !- Lights Definition Name
  {030bd0b5-d987-4a99-8cf5-9463bd8ef2f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b4d2398d-0ee0-47f5-87e9-3e006fa2bada}, !- Handle
  Space Function Fire station - quarters Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e83456c5-5d7c-4f89-b22c-0d44c22af79f}, !- Handle
  Space Function Fire station - quarters Elec Equip, !- Name
  {b4d2398d-0ee0-47f5-87e9-3e006fa2bada}, !- Electric Equipment Definition Name
  {030bd0b5-d987-4a99-8cf5-9463bd8ef2f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {786616cf-c45d-45dc-9f1a-df34caf5179e}, !- Handle
  Space Function Fire station - quarters Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0380602776774194,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {21722b93-ccf1-4f0a-ba0f-4fd0e6f52109}, !- Handle
  Space Function Fire station - quarters Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2aad668-6101-4ef6-a2bc-6e47d1878a79}, !- Handle
  Space Function Fire station - quarters Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2290863-44a8-441e-9acc-1666fceaa37a}, !- Handle
  Space Function Food preparation,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {856cbd77-e91c-45d6-996a-55a0639e2021}, !- Handle
  Space Function Food preparation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {19bf8c7f-2d70-4ccf-b473-3f229ddeadf5}, !- Handle
  Space Function Food preparation People, !- Name
  {856cbd77-e91c-45d6-996a-55a0639e2021}, !- People Definition Name
  {edb85d9d-9ff7-4b52-b971-856a434340f0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {22227297-37d9-4bc2-b9b5-4396ec7598ad}, !- Handle
  Space Function Food preparation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6999109501691,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d62066b2-1a8c-4b1f-a23b-eee69f2ab1fd}, !- Handle
  Space Function Food preparation Lights, !- Name
  {22227297-37d9-4bc2-b9b5-4396ec7598ad}, !- Lights Definition Name
  {edb85d9d-9ff7-4b52-b971-856a434340f0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9cae54bc-bff6-4812-87af-a41301feec57}, !- Handle
  Space Function Food preparation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4c5ba925-aff1-42be-9c3c-7be1ca72aa93}, !- Handle
  Space Function Food preparation Elec Equip, !- Name
  {9cae54bc-bff6-4812-87af-a41301feec57}, !- Electric Equipment Definition Name
  {edb85d9d-9ff7-4b52-b971-856a434340f0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9245544e-5d21-4835-9c09-6b2321ca7c8f}, !- Handle
  Space Function Food preparation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3999d029-27ef-4021-b478-b6094d6fc6bd}, !- Handle
  Space Function Food preparation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb51342b-7350-4a8b-9620-b445001671d2}, !- Handle
  Space Function Food preparation Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0ea70305-3efb-4524-9bb2-b9dedb785083}, !- Handle
  Space Function Food preparation - vented, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ffae6eae-37f1-4dd4-a3da-f8a109b3e5dc}, !- Handle
  Space Function Food preparation - vented People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f84a0554-3216-4dfe-aa3f-e20ef3d05c0f}, !- Handle
  Space Function Food preparation - vented People, !- Name
  {ffae6eae-37f1-4dd4-a3da-f8a109b3e5dc}, !- People Definition Name
  {2f7f295e-c751-4437-8bfb-92572ddcf944}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8b69b461-e69d-49f2-aa82-eee0e57364da}, !- Handle
  Space Function Food preparation - vented Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6999109501691,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {91fa1b1d-5be0-4420-9a03-6756ab108a6b}, !- Handle
  Space Function Food preparation - vented Lights, !- Name
  {8b69b461-e69d-49f2-aa82-eee0e57364da}, !- Lights Definition Name
  {2f7f295e-c751-4437-8bfb-92572ddcf944}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {450ccefd-8695-42ff-8824-6afeafe6c73b}, !- Handle
  Space Function Food preparation - vented Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ca95c209-e038-41da-b0bd-fa9f568c9858}, !- Handle
  Space Function Food preparation - vented Elec Equip, !- Name
  {450ccefd-8695-42ff-8824-6afeafe6c73b}, !- Electric Equipment Definition Name
  {2f7f295e-c751-4437-8bfb-92572ddcf944}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {761c30fe-2c47-4d49-95de-93c1ad570e37}, !- Handle
  Space Function Food preparation - vented Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {76146c7f-3c11-4dca-8518-c1f6e65670d2}, !- Handle
  Space Function Food preparation - vented Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98b7d2c9-2397-4074-9bf2-130682af6b04}, !- Handle
  Space Function Food preparation - vented Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4f96c038-4c35-4c9e-94e4-7e34d70bb162}, !- Handle
  Space Function Gym - audience,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {78243912-00fe-4686-ab1e-900d490888fa}, !- Handle
  Space Function Gym - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {226b5563-d5e4-4987-b967-4cc375fa3049}, !- Handle
  Space Function Gym - audience People,   !- Name
  {78243912-00fe-4686-ab1e-900d490888fa}, !- People Definition Name
  {a77dea63-e751-4086-a7bf-525f47977bb4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cdf6ef3f-166d-4bd4-a463-2afcc2cd544e}, !- Handle
  Space Function Gym - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.59996171277065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e35ab7d4-1097-4886-a527-facf8a2e50ef}, !- Handle
  Space Function Gym - audience Lights,   !- Name
  {cdf6ef3f-166d-4bd4-a463-2afcc2cd544e}, !- Lights Definition Name
  {a77dea63-e751-4086-a7bf-525f47977bb4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0db7b35a-f612-45a6-b286-68fe714437e9}, !- Handle
  Space Function Gym - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0571518701399354,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a902e914-5656-43bf-b3d7-0325de43b3c2}, !- Handle
  Space Function Gym - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ff0c993-181b-47b8-b186-018e15abd2a6}, !- Handle
  Space Function Gym - audience Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a5d84dba-eed3-4b41-b0b4-98e6dab1152d}, !- Handle
  Space Function Gym - fitness,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8f10dffe-3f8c-417f-b6a5-d23bca93ab5a}, !- Handle
  Space Function Gym - fitness People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0f79b77c-ace1-4459-89ca-ef3e77647904}, !- Handle
  Space Function Gym - fitness People,    !- Name
  {8f10dffe-3f8c-417f-b6a5-d23bca93ab5a}, !- People Definition Name
  {b69b6aa2-a794-4973-b527-4d6db950c6fa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8165ce16-6911-4dc4-ba5f-3e004c300275}, !- Handle
  Space Function Gym - fitness Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79991844185077,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ff6c0a70-ecdc-4032-99a3-3d6825379469}, !- Handle
  Space Function Gym - fitness Lights,    !- Name
  {8165ce16-6911-4dc4-ba5f-3e004c300275}, !- Lights Definition Name
  {b69b6aa2-a794-4973-b527-4d6db950c6fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0e9b4775-27c7-4116-8099-6955ec552daa}, !- Handle
  Space Function Gym - fitness Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0fdbc293-7846-48a9-b341-50dd008798b0}, !- Handle
  Space Function Gym - fitness Elec Equip, !- Name
  {0e9b4775-27c7-4116-8099-6955ec552daa}, !- Electric Equipment Definition Name
  {b69b6aa2-a794-4973-b527-4d6db950c6fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5490df40-8c02-457c-849d-d0dea107cb68}, !- Handle
  Space Function Gym - fitness Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0444514545532831,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b2125542-26f2-4f51-b142-2c53a70d9a33}, !- Handle
  Space Function Gym - fitness Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f2aa83c-ec4c-434e-8392-92376773d589}, !- Handle
  Space Function Gym - fitness Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cc7483fa-6bea-4363-9395-ffb7ec770738}, !- Handle
  Space Function Gym - play,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {46d497bb-7a3d-412a-81e6-8c72e3006db2}, !- Handle
  Space Function Gym - play People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dd12b002-63db-4616-9d79-15848beeaf8b}, !- Handle
  Space Function Gym - play People,       !- Name
  {46d497bb-7a3d-412a-81e6-8c72e3006db2}, !- People Definition Name
  {1c51703e-248c-4200-a85d-06146c375f8a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a2c1a0c0-8a9b-4e40-b4df-dc4fbc1e19c0}, !- Handle
  Space Function Gym - play Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8998926407575,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4b00a550-617c-4498-98bc-8add6bfde362}, !- Handle
  Space Function Gym - play Lights,       !- Name
  {a2c1a0c0-8a9b-4e40-b4df-dc4fbc1e19c0}, !- Lights Definition Name
  {1c51703e-248c-4200-a85d-06146c375f8a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e80f24ae-27e2-4337-b7fd-316bca19156c}, !- Handle
  Space Function Gym - play Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7c2c1a83-dc6e-4452-9962-f9a870c6c31c}, !- Handle
  Space Function Gym - play Elec Equip,   !- Name
  {e80f24ae-27e2-4337-b7fd-316bca19156c}, !- Electric Equipment Definition Name
  {1c51703e-248c-4200-a85d-06146c375f8a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {60d1b107-fc94-4d7a-b31c-4d6f7c2f4e3d}, !- Handle
  Space Function Gym - play Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.0152404987039828,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9f87132f-72e0-4dd2-8a1e-942982192401}, !- Handle
  Space Function Gym - play Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {966f57c9-2815-44ed-af71-cad9e3030f5a}, !- Handle
  Space Function Gym - play Thermostat,   !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a5e518ed-3f17-4e4a-b4e0-a4c557f0716a}, !- Handle
  Space Function Hospital - emergency,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6f05e2c6-b3a1-4ae7-b6bd-cc28f0efcb2e}, !- Handle
  Space Function Hospital - emergency People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {689f9724-826a-40d4-af22-3c1163f3886b}, !- Handle
  Space Function Hospital - emergency People, !- Name
  {6f05e2c6-b3a1-4ae7-b6bd-cc28f0efcb2e}, !- People Definition Name
  {84ada725-bd35-4705-8a33-da4e532bc0bf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {580bb74e-9405-4829-bfe1-e1c900d028dd}, !- Handle
  Space Function Hospital - emergency Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.2997977676511,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c9813a07-f67d-4d40-8a62-56d4f031a9cd}, !- Handle
  Space Function Hospital - emergency Lights, !- Name
  {580bb74e-9405-4829-bfe1-e1c900d028dd}, !- Lights Definition Name
  {84ada725-bd35-4705-8a33-da4e532bc0bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {916e7a1a-1c6b-45a0-a862-5f0f7dfc1421}, !- Handle
  Space Function Hospital - emergency Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {bc1da164-aedb-4007-805c-8ab31483f5f2}, !- Handle
  Space Function Hospital - emergency Elec Equip, !- Name
  {916e7a1a-1c6b-45a0-a862-5f0f7dfc1421}, !- Electric Equipment Definition Name
  {84ada725-bd35-4705-8a33-da4e532bc0bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3b167d50-613f-410c-bcd0-131f697d2aa1}, !- Handle
  Space Function Hospital - emergency Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f42f5249-71c5-4e32-9876-71555cd5016c}, !- Handle
  Space Function Hospital - emergency Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df6069d6-0da8-4748-b8f9-e28811e92d2d}, !- Handle
  Space Function Hospital - emergency Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bf1a2d72-2c0c-41c0-99c3-fdab91cfe3d7}, !- Handle
  Space Function Hospital - exam,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {228283c4-132b-44a6-9151-bf0957b2a2b5}, !- Handle
  Space Function Hospital - exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7f77b025-d2e8-4086-a738-be7f4d23734d}, !- Handle
  Space Function Hospital - exam People,  !- Name
  {228283c4-132b-44a6-9151-bf0957b2a2b5}, !- People Definition Name
  {3e7bfeb6-0cb3-44bd-bfd9-33116c0c65f1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4d467d56-198e-4492-8acc-160421dd4668}, !- Handle
  Space Function Hospital - exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8998510274798,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bcd23156-23cf-4130-bcaf-4163f872819b}, !- Handle
  Space Function Hospital - exam Lights,  !- Name
  {4d467d56-198e-4492-8acc-160421dd4668}, !- Lights Definition Name
  {3e7bfeb6-0cb3-44bd-bfd9-33116c0c65f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {27b2981e-d700-4f56-ac7b-bc16214149d7}, !- Handle
  Space Function Hospital - exam Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3bf97ce8-8df3-4893-8354-2058f3fa0500}, !- Handle
  Space Function Hospital - exam Elec Equip, !- Name
  {27b2981e-d700-4f56-ac7b-bc16214149d7}, !- Electric Equipment Definition Name
  {3e7bfeb6-0cb3-44bd-bfd9-33116c0c65f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {69a2295e-9352-4797-8bbf-fcb0f0d0bd86}, !- Handle
  Space Function Hospital - exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {950b2230-30be-4cc8-bb5f-518266af9f1b}, !- Handle
  Space Function Hospital - exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56d9381b-7d83-47d8-8602-bc9d87a2d959}, !- Handle
  Space Function Hospital - exam Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cfdb9398-cddd-49d7-a1c5-909f13facb8b}, !- Handle
  Space Function Hospital - laundry/washing, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {eb051971-af3a-42f5-be8e-b69bfefefeda}, !- Handle
  Space Function Hospital - laundry/washing People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8c6b3df5-576f-4800-b66c-7604ba295eb4}, !- Handle
  Space Function Hospital - laundry/washing People, !- Name
  {eb051971-af3a-42f5-be8e-b69bfefefeda}, !- People Definition Name
  {d8e5fac4-ef7f-4e20-a8aa-530b85034312}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e3252a4f-d773-4719-a45c-5cd13e421c04}, !- Handle
  Space Function Hospital - laundry/washing Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.99993342521407,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7bd6f5a6-2593-467c-9f64-76f85a492ad9}, !- Handle
  Space Function Hospital - laundry/washing Lights, !- Name
  {e3252a4f-d773-4719-a45c-5cd13e421c04}, !- Lights Definition Name
  {d8e5fac4-ef7f-4e20-a8aa-530b85034312}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ad55418e-2f20-4d7b-b552-2f69333c48f1}, !- Handle
  Space Function Hospital - laundry/washing Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.9998335468893,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {60a32b74-0e88-43df-aaf7-795e1f6b01f1}, !- Handle
  Space Function Hospital - laundry/washing Elec Equip, !- Name
  {ad55418e-2f20-4d7b-b552-2f69333c48f1}, !- Electric Equipment Definition Name
  {d8e5fac4-ef7f-4e20-a8aa-530b85034312}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dbf51d35-4802-4701-8123-d1e2422fe913}, !- Handle
  Space Function Hospital - laundry/washing Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0253735184516129,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3c006e16-dad3-4cf6-b2fe-660bef168858}, !- Handle
  Space Function Hospital - laundry/washing Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87b372cb-2a52-4464-96fa-ae3e53477d66}, !- Handle
  Space Function Hospital - laundry/washing Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6e955180-7120-4933-83ef-d6dd0349fe97}, !- Handle
  Space Function Hospital - lounge/recreation, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {95616da8-12ad-4d3b-a9c4-0fa8632ed694}, !- Handle
  Space Function Hospital - lounge/recreation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9b2a9f68-5fcb-4004-915a-710eb120741f}, !- Handle
  Space Function Hospital - lounge/recreation People, !- Name
  {95616da8-12ad-4d3b-a9c4-0fa8632ed694}, !- People Definition Name
  {d87fe838-fde1-428e-add7-cf4e93a71773}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ac7fed81-0d1a-4c90-b514-07df9e3ee134}, !- Handle
  Space Function Hospital - lounge/recreation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4999042873086,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5935aa7a-f1ae-4694-a88f-cfd76b66f581}, !- Handle
  Space Function Hospital - lounge/recreation Lights, !- Name
  {ac7fed81-0d1a-4c90-b514-07df9e3ee134}, !- Lights Definition Name
  {d87fe838-fde1-428e-add7-cf4e93a71773}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {94084128-077b-456c-a464-a845455b8361}, !- Handle
  Space Function Hospital - lounge/recreation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {46d912d4-4723-4438-a841-d0d05bd30a7e}, !- Handle
  Space Function Hospital - lounge/recreation Elec Equip, !- Name
  {94084128-077b-456c-a464-a845455b8361}, !- Electric Equipment Definition Name
  {d87fe838-fde1-428e-add7-cf4e93a71773}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {be65aabc-0a76-4ac1-8226-96301ba227c9}, !- Handle
  Space Function Hospital - lounge/recreation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0914429922238967,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {53ea5f1b-2b7d-48ef-91c0-1f25d6311c1b}, !- Handle
  Space Function Hospital - lounge/recreation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f7d2505-67aa-4e4b-812c-b9a202f1009e}, !- Handle
  Space Function Hospital - lounge/recreation Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1682d6a4-cc6d-4e43-8570-fe6b6e2a77fb}, !- Handle
  Space Function Hospital - medical supply, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {899a049f-67e7-43ac-8f92-82c541b8530c}, !- Handle
  Space Function Hospital - medical supply People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eecfbf71-decc-443e-ab93-80343464b3a9}, !- Handle
  Space Function Hospital - medical supply People, !- Name
  {899a049f-67e7-43ac-8f92-82c541b8530c}, !- People Definition Name
  {84b440fe-9ad2-42d3-866c-3f26afbf993b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f4d1f3a0-0fce-4bdc-a448-4b09351aaea5}, !- Handle
  Space Function Hospital - medical supply Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.699885977897,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {43ff1aed-c204-4b02-ae15-db2dde263305}, !- Handle
  Space Function Hospital - medical supply Lights, !- Name
  {f4d1f3a0-0fce-4bdc-a448-4b09351aaea5}, !- Lights Definition Name
  {84b440fe-9ad2-42d3-866c-3f26afbf993b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {afd7ff08-b2e7-4a2b-906a-095b55a6f511}, !- Handle
  Space Function Hospital - medical supply Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7c436c40-fb95-4203-9314-afa02c436037}, !- Handle
  Space Function Hospital - medical supply Elec Equip, !- Name
  {afd7ff08-b2e7-4a2b-906a-095b55a6f511}, !- Electric Equipment Definition Name
  {84b440fe-9ad2-42d3-866c-3f26afbf993b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4e447479-0ff2-4d97-b5f0-7f947ac9fb9b}, !- Handle
  Space Function Hospital - medical supply Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5a87428d-e30f-4c48-a80c-ec18fd7d39fc}, !- Handle
  Space Function Hospital - medical supply Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2206e144-b427-4e1a-9a3b-a42be769421d}, !- Handle
  Space Function Hospital - medical supply Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b5f004db-950d-48b7-8be8-cd5f40a667c1}, !- Handle
  Space Function Hospital - medical supply - occsens, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {892ab7fb-b12e-42e2-a641-d94fa17a17f1}, !- Handle
  Space Function Hospital - medical supply - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bfeb10f2-c8a0-4580-9eff-1c1e673a6328}, !- Handle
  Space Function Hospital - medical supply - occsens People, !- Name
  {892ab7fb-b12e-42e2-a641-d94fa17a17f1}, !- People Definition Name
  {48917c18-72eb-45a8-9f48-6f30417f619e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5960fb0a-0988-4dc1-a25d-670a9600b6f6}, !- Handle
  Space Function Hospital - medical supply - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.3298973854892,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b222d811-3381-4fbe-a7c6-3949061e6032}, !- Handle
  Space Function Hospital - medical supply - occsens Lights, !- Name
  {5960fb0a-0988-4dc1-a25d-670a9600b6f6}, !- Lights Definition Name
  {48917c18-72eb-45a8-9f48-6f30417f619e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {452efc21-2db4-41c6-bce8-ee4d40d17cab}, !- Handle
  Space Function Hospital - medical supply - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8ea6cefe-46f0-48d4-8a24-1df555380773}, !- Handle
  Space Function Hospital - medical supply - occsens Elec Equip, !- Name
  {452efc21-2db4-41c6-bce8-ee4d40d17cab}, !- Electric Equipment Definition Name
  {48917c18-72eb-45a8-9f48-6f30417f619e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c006cdbf-f452-46f2-92ec-5bc046fc1682}, !- Handle
  Space Function Hospital - medical supply - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {02305250-5f4c-4c7e-ae0b-790c9d321b23}, !- Handle
  Space Function Hospital - medical supply - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63c89180-6c48-446c-914b-ca82ae0acb46}, !- Handle
  Space Function Hospital - medical supply - occsens Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f4b9471a-4f06-4cc6-ba8c-0891e78a319e}, !- Handle
  Space Function Hospital - nursery,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fe57e28b-6133-4647-8c51-3880c1a66408}, !- Handle
  Space Function Hospital - nursery People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0b7669d8-db66-424d-a80e-fd6ca48e67e3}, !- Handle
  Space Function Hospital - nursery People, !- Name
  {fe57e28b-6133-4647-8c51-3880c1a66408}, !- People Definition Name
  {64e2a5c0-5735-4781-948b-96fbbae402c5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {30146efe-532e-48c6-a3ec-4bee8fc9503b}, !- Handle
  Space Function Hospital - nursery Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.49992093907799,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {da533ca0-b0b7-46c0-a3e3-3876b1fb7197}, !- Handle
  Space Function Hospital - nursery Lights, !- Name
  {30146efe-532e-48c6-a3ec-4bee8fc9503b}, !- Lights Definition Name
  {64e2a5c0-5735-4781-948b-96fbbae402c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {06bed735-d16b-4f54-acc5-072a724fa6ec}, !- Handle
  Space Function Hospital - nursery Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {04cebea0-61c6-4b16-bd71-292acd8e953f}, !- Handle
  Space Function Hospital - nursery Elec Equip, !- Name
  {06bed735-d16b-4f54-acc5-072a724fa6ec}, !- Electric Equipment Definition Name
  {64e2a5c0-5735-4781-948b-96fbbae402c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5f1136d9-fe85-4596-b9e9-080cfc168205}, !- Handle
  Space Function Hospital - nursery Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ca000b96-8cbb-4020-90ba-07c23eb37afd}, !- Handle
  Space Function Hospital - nursery Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ccb1391-ac53-40b4-bedc-dde76831a0ed}, !- Handle
  Space Function Hospital - nursery Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {49239d1c-5bd2-4d57-adaf-6b11da653647}, !- Handle
  Space Function Hospital - nurses station, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6d213c4f-844f-4bc5-803a-38ff87801600}, !- Handle
  Space Function Hospital - nurses station People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a400e6b6-62a7-473d-b093-3662c50b9dc0}, !- Handle
  Space Function Hospital - nurses station People, !- Name
  {6d213c4f-844f-4bc5-803a-38ff87801600}, !- People Definition Name
  {1a6fd044-1f3d-4dc4-a201-664c0b90377e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a5621608-d4e7-4cf2-962e-9d4e7751c725}, !- Handle
  Space Function Hospital - nurses station Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.39992176789909,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d72570ba-1c85-450b-aea0-8f73ff981b27}, !- Handle
  Space Function Hospital - nurses station Lights, !- Name
  {a5621608-d4e7-4cf2-962e-9d4e7751c725}, !- Lights Definition Name
  {1a6fd044-1f3d-4dc4-a201-664c0b90377e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c3bdd881-fd00-460c-83e0-7587d322c3ed}, !- Handle
  Space Function Hospital - nurses station Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c817f69d-6b0e-478f-9c63-fc491961c4a3}, !- Handle
  Space Function Hospital - nurses station Elec Equip, !- Name
  {c3bdd881-fd00-460c-83e0-7587d322c3ed}, !- Electric Equipment Definition Name
  {1a6fd044-1f3d-4dc4-a201-664c0b90377e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c978a8ce-51f7-4a52-acad-49de8f546f65}, !- Handle
  Space Function Hospital - nurses station Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0913446664258065,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e3eec5f9-409f-49a8-b615-ce151ef574cc}, !- Handle
  Space Function Hospital - nurses station Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf03ea26-a810-4114-8b09-79eec9b51863}, !- Handle
  Space Function Hospital - nurses station Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7bdf8634-8c74-401c-893b-e118df181ae2}, !- Handle
  Space Function Hospital - operating room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7964ee91-c860-421d-9180-646da790bfc0}, !- Handle
  Space Function Hospital - operating room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {34103c8b-d58b-44ae-9ab4-f152beefba1e}, !- Handle
  Space Function Hospital - operating room People, !- Name
  {7964ee91-c860-421d-9180-646da790bfc0}, !- People Definition Name
  {cfd2ce45-385e-43ce-ba24-b933b152781a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {774fe68a-25e6-453b-b075-22d50f516c7c}, !- Handle
  Space Function Hospital - operating room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.2998310496621,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5804af51-6f34-4b83-b85e-66651ccd2327}, !- Handle
  Space Function Hospital - operating room Lights, !- Name
  {774fe68a-25e6-453b-b075-22d50f516c7c}, !- Lights Definition Name
  {cfd2ce45-385e-43ce-ba24-b933b152781a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {385f8433-b98f-45d7-8a07-b8bbc9e33c1d}, !- Handle
  Space Function Hospital - operating room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {407ec038-922a-483c-a87b-c49c990409d7}, !- Handle
  Space Function Hospital - operating room Elec Equip, !- Name
  {385f8433-b98f-45d7-8a07-b8bbc9e33c1d}, !- Electric Equipment Definition Name
  {cfd2ce45-385e-43ce-ba24-b933b152781a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9f17860f-ce6d-453f-9c99-f45c0d12de9c}, !- Handle
  Space Function Hospital - operating room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.060896444283871,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7044b625-86b7-423a-bab3-4868b45963fb}, !- Handle
  Space Function Hospital - operating room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d67e6d4d-d7ca-4dd4-b44d-941c1f1b924a}, !- Handle
  Space Function Hospital - operating room Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {eb104921-4b97-474e-82b5-5eeeb1657b9e}, !- Handle
  Space Function Hospital - patient room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ce14055e-8bde-4dc8-9347-86d71b51aec2}, !- Handle
  Space Function Hospital - patient room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {43374c71-a59e-4c78-b2c4-11cddb066918}, !- Handle
  Space Function Hospital - patient room People, !- Name
  {ce14055e-8bde-4dc8-9347-86d71b51aec2}, !- People Definition Name
  {9436ba17-1e20-4bcf-988b-8a469378252b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0da4c163-3444-417e-b3e7-8e6e298c7099}, !- Handle
  Space Function Hospital - patient room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.69994424294404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e69b0823-c1db-428a-abb3-779a54f7d8f1}, !- Handle
  Space Function Hospital - patient room Lights, !- Name
  {0da4c163-3444-417e-b3e7-8e6e298c7099}, !- Lights Definition Name
  {9436ba17-1e20-4bcf-988b-8a469378252b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a31871f6-84ab-4187-bddd-e6d1287de4e7}, !- Handle
  Space Function Hospital - patient room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {03fd71da-0433-46a9-8b96-0be481ad3692}, !- Handle
  Space Function Hospital - patient room Elec Equip, !- Name
  {a31871f6-84ab-4187-bddd-e6d1287de4e7}, !- Electric Equipment Definition Name
  {9436ba17-1e20-4bcf-988b-8a469378252b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a4ce96aa-7bd0-4dc7-ab22-1b35cb82c076}, !- Handle
  Space Function Hospital - patient room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0253735184516129,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {acd5b758-1350-4c82-8d86-40927451010f}, !- Handle
  Space Function Hospital - patient room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b21583f-d387-4aa2-8b6e-c44d28714349}, !- Handle
  Space Function Hospital - patient room Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {374b9575-badc-4acf-a36a-eadfed2705b9}, !- Handle
  Space Function Hospital - pharmacy,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {961fa98a-86ff-45bb-ad63-0bd5a710ef4d}, !- Handle
  Space Function Hospital - pharmacy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9e2fb966-8c9d-40b2-b50b-e9b1361de53b}, !- Handle
  Space Function Hospital - pharmacy People, !- Name
  {961fa98a-86ff-45bb-ad63-0bd5a710ef4d}, !- People Definition Name
  {b38d9fcb-7198-4f5d-8941-031e3b25a007}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2d96bc17-86e7-4cca-915f-c905c39157ca}, !- Handle
  Space Function Hospital - pharmacy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2998976352119,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {72037938-8cc1-4d2a-958b-04e2f6ef282e}, !- Handle
  Space Function Hospital - pharmacy Lights, !- Name
  {2d96bc17-86e7-4cca-915f-c905c39157ca}, !- Lights Definition Name
  {b38d9fcb-7198-4f5d-8941-031e3b25a007}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {170338f9-e341-4274-9578-5ca17ebf6fb5}, !- Handle
  Space Function Hospital - pharmacy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a5a4eb44-2180-41c3-b7dc-cdca6c1f9a38}, !- Handle
  Space Function Hospital - pharmacy Elec Equip, !- Name
  {170338f9-e341-4274-9578-5ca17ebf6fb5}, !- Electric Equipment Definition Name
  {b38d9fcb-7198-4f5d-8941-031e3b25a007}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {31305a49-6c80-48e9-9ac1-daae555f7188}, !- Handle
  Space Function Hospital - pharmacy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6a4647f2-4184-4c52-862e-b24272acae97}, !- Handle
  Space Function Hospital - pharmacy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11de13de-d3f7-416a-bdc2-5c12f8ad8aa7}, !- Handle
  Space Function Hospital - pharmacy Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {96b23c78-5b95-4ef1-8291-2d0dd4a8983c}, !- Handle
  Space Function Hospital - physical therapy, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f7e55b7c-b1af-4c5a-94b4-eb4ee75cda85}, !- Handle
  Space Function Hospital - physical therapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c7673fa4-2d7b-4fde-8a36-553f8b93face}, !- Handle
  Space Function Hospital - physical therapy People, !- Name
  {f7e55b7c-b1af-4c5a-94b4-eb4ee75cda85}, !- People Definition Name
  {be71b098-d4a4-44e3-8ad3-fb5304dbd8a7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c00333eb-a469-46bf-9e17-abc180541d1f}, !- Handle
  Space Function Hospital - physical therapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79991844185077,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4c37405e-8eae-4ca9-92ab-b3a889322e1e}, !- Handle
  Space Function Hospital - physical therapy Lights, !- Name
  {c00333eb-a469-46bf-9e17-abc180541d1f}, !- Lights Definition Name
  {be71b098-d4a4-44e3-8ad3-fb5304dbd8a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0b98d867-35e1-4a92-985f-b79d0dbc7297}, !- Handle
  Space Function Hospital - physical therapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cb402e17-9020-4c4f-a935-5750abdadb83}, !- Handle
  Space Function Hospital - physical therapy Elec Equip, !- Name
  {0b98d867-35e1-4a92-985f-b79d0dbc7297}, !- Electric Equipment Definition Name
  {be71b098-d4a4-44e3-8ad3-fb5304dbd8a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7b9b86ff-b008-4344-9a57-1c5a61c922d0}, !- Handle
  Space Function Hospital - physical therapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3e1aa12c-1a0d-4d94-b96e-3ba008cd90db}, !- Handle
  Space Function Hospital - physical therapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc16a032-216b-4371-9dcc-0eeac6e79338}, !- Handle
  Space Function Hospital - physical therapy Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {66aa82d4-b54b-41c1-b03c-aeb9c6cd129c}, !- Handle
  Space Function Hospital - radiology/imaging, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d3ceefe1-4a14-4995-94dc-f2999794b4f1}, !- Handle
  Space Function Hospital - radiology/imaging People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f8465fc7-5094-4906-9f2b-b9e95296143f}, !- Handle
  Space Function Hospital - radiology/imaging People, !- Name
  {d3ceefe1-4a14-4995-94dc-f2999794b4f1}, !- People Definition Name
  {29e79562-4853-4415-a610-c5723cf3ea50}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2b2f16f8-ed46-4ca8-950a-6b7a9eb50931}, !- Handle
  Space Function Hospital - radiology/imaging Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.1998818230275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b20ae01f-fbd4-4056-ac8d-3c16619b43a8}, !- Handle
  Space Function Hospital - radiology/imaging Lights, !- Name
  {2b2f16f8-ed46-4ca8-950a-6b7a9eb50931}, !- Lights Definition Name
  {29e79562-4853-4415-a610-c5723cf3ea50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dda54d37-f1e0-4fc1-8ea2-d6930efc4b0e}, !- Handle
  Space Function Hospital - radiology/imaging Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fc07ac66-41c6-4575-a5fa-a3ac91c9ede8}, !- Handle
  Space Function Hospital - radiology/imaging Elec Equip, !- Name
  {dda54d37-f1e0-4fc1-8ea2-d6930efc4b0e}, !- Electric Equipment Definition Name
  {29e79562-4853-4415-a610-c5723cf3ea50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c3c7a8f9-883a-4b0f-9817-611cd86df5c0}, !- Handle
  Space Function Hospital - radiology/imaging Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {12bc4f4f-cd98-4cb4-81dc-571c2ee9cae4}, !- Handle
  Space Function Hospital - radiology/imaging Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c819ee08-0eab-4628-9616-8e8b60f11f2b}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1ed2b470-1334-4a37-b92b-6f8b8113a5a0}, !- Handle
  Space Function Hospital - recovery,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b63ad70e-b838-43d4-9f0e-4731807b970e}, !- Handle
  Space Function Hospital - recovery People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6ee93748-c455-4149-af77-3a0f1a45f05d}, !- Handle
  Space Function Hospital - recovery People, !- Name
  {b63ad70e-b838-43d4-9f0e-4731807b970e}, !- People Definition Name
  {25acc222-f317-4ad8-9b05-94973f29df2e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5be1f6c2-9499-40f3-a867-5679d3ab1e15}, !- Handle
  Space Function Hospital - recovery Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.3998968063908,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3c0d2446-ba72-4fdf-8427-3351f458fe5b}, !- Handle
  Space Function Hospital - recovery Lights, !- Name
  {5be1f6c2-9499-40f3-a867-5679d3ab1e15}, !- Lights Definition Name
  {25acc222-f317-4ad8-9b05-94973f29df2e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {93cfc3cf-bef7-4f4d-98e2-346f5622a2d9}, !- Handle
  Space Function Hospital - recovery Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cf82e9ec-5b36-4a04-85c6-8aa2e2a9413d}, !- Handle
  Space Function Hospital - recovery Elec Equip, !- Name
  {93cfc3cf-bef7-4f4d-98e2-346f5622a2d9}, !- Electric Equipment Definition Name
  {25acc222-f317-4ad8-9b05-94973f29df2e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9804797b-6347-4ac6-b8b8-9bd72945163f}, !- Handle
  Space Function Hospital - recovery Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fdc2b4eb-7fb9-4959-8f58-9c23d5ff7b44}, !- Handle
  Space Function Hospital - recovery Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73b125fc-a21c-4cb4-857b-286933496ef6}, !- Handle
  Space Function Hospital - recovery Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0d3710c6-75cb-4df3-8f6d-fd7b654eec61}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {336cca67-003f-4e4f-b10b-e48beb5acf22}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d486dc36-1bb2-40f8-81f0-6928798f23d9}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A People, !- Name
  {336cca67-003f-4e4f-b10b-e48beb5acf22}, !- People Definition Name
  {697b48a6-31b4-49d2-822d-5fff86b9ceb0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9a7fba16-8eb9-4fcc-a1ed-e4fc6367dbaf}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {34f580f4-6dd0-4ad3-9f0c-477a45950143}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A Lights, !- Name
  {9a7fba16-8eb9-4fcc-a1ed-e4fc6367dbaf}, !- Lights Definition Name
  {697b48a6-31b4-49d2-822d-5fff86b9ceb0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {df2c4a0e-cf15-4f08-915a-32e53fec67f3}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2ee9d966-c988-4cbf-8122-1e98e70a90d5}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42a86ec6-081e-4a6d-b96a-f6c0d6c6a9b2}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {15a87ba4-b37d-4283-b2b7-13121c15358b}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9e84114d-71b1-4709-9bff-ed27b578682c}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6c95455e-f9eb-4148-b4c9-16e64d1965c0}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B People, !- Name
  {9e84114d-71b1-4709-9bff-ed27b578682c}, !- People Definition Name
  {78d8b0f2-1263-4c09-b030-55b9f73ee345}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dd403869-34c1-4459-8249-9e4455fa4e11}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7e620b3a-a6ee-478c-b9af-b85b915c1621}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B Lights, !- Name
  {dd403869-34c1-4459-8249-9e4455fa4e11}, !- Lights Definition Name
  {78d8b0f2-1263-4c09-b030-55b9f73ee345}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {74727854-32d9-40dd-8298-8ff8f6f301c7}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a549a0f8-8558-44ad-b476-a6e1bbe44b41}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05a13283-b83b-4d14-b3fe-fb9bdd88573d}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {43dc47ca-8083-427c-9b3a-b087686acbae}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b951f79b-a808-485c-b9a0-79ba2b170671}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {71c1cdee-5755-47a8-b935-a34aa5aef717}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C People, !- Name
  {b951f79b-a808-485c-b9a0-79ba2b170671}, !- People Definition Name
  {cfaa53f5-7898-4b63-82c5-31286f1d3b92}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c9a950a3-26f1-4674-bc8b-44f4469bd3f0}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {14d4d13a-3b66-4580-aa19-965ea0069aab}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C Lights, !- Name
  {c9a950a3-26f1-4674-bc8b-44f4469bd3f0}, !- Lights Definition Name
  {cfaa53f5-7898-4b63-82c5-31286f1d3b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bdfa8f7f-1f3b-4d2c-ade7-10a07d44e0e6}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {af82184c-444f-4b8f-85f6-1194c119454c}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {343f494a-6a33-4ec3-9454-33da9ae11124}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c276ba14-5d4e-4d91-bb8d-9e3009be6128}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {28561a8f-43dc-42b7-96ee-1bd22f602da4}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {128796b2-f602-455e-9405-1efcdbfe1b22}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D People, !- Name
  {28561a8f-43dc-42b7-96ee-1bd22f602da4}, !- People Definition Name
  {063a583e-61a1-4318-adf8-1ea8d77eac62}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b5190f45-d1fe-4279-9087-16764a73b926}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5071f98e-e149-4923-aebe-bf347b82dbbe}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D Lights, !- Name
  {b5190f45-d1fe-4279-9087-16764a73b926}, !- Lights Definition Name
  {063a583e-61a1-4318-adf8-1ea8d77eac62}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7661b0e1-ab3f-4bfd-bedc-533175e1ce3a}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a0cc9e41-f70b-4d7d-8707-c4b2b51df11c}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a097f362-033e-4b47-869a-83fbb9db42ea}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5e094797-6a04-43e4-b564-be61288cd443}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a1fa0879-0e32-40e4-a3b4-4eb894c03582}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {acb8808e-8ad4-4c8a-a9d9-75377d193adf}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E People, !- Name
  {a1fa0879-0e32-40e4-a3b4-4eb894c03582}, !- People Definition Name
  {569c6640-42ed-4215-8b2d-46e7d301206a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dd953915-4f0d-4d52-bf09-62c8dcf08296}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {49d10f06-d90d-4681-8b08-f34763e7c364}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Lights, !- Name
  {dd953915-4f0d-4d52-bf09-62c8dcf08296}, !- Lights Definition Name
  {569c6640-42ed-4215-8b2d-46e7d301206a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {63de21c2-f73f-4c3d-a04e-0716a7ff5e8a}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e37aac72-1560-4ffc-b5b9-9ddcb847e2f5}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45e79e60-e2f0-41ff-9e56-8ebeb0eb783e}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2a14017a-82be-40b3-935f-f562ae390f8f}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ee8a7065-d5af-4014-a956-73ea53406921}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d6171756-4e07-4f16-8b62-c9b91504f70f}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F People, !- Name
  {ee8a7065-d5af-4014-a956-73ea53406921}, !- People Definition Name
  {e895680a-3411-468e-a9c7-6ea4474889aa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {605a1c8c-4bc4-4425-a5b4-50425338a1a9}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1e63d98c-29e2-4692-b765-8b2349ba22c9}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F Lights, !- Name
  {605a1c8c-4bc4-4425-a5b4-50425338a1a9}, !- Lights Definition Name
  {e895680a-3411-468e-a9c7-6ea4474889aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9cae3b16-3657-497f-bfbe-96bb90ed816b}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {233a2f39-b46e-42f1-939c-d14d50d4d38c}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Lighting Schedule Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92411f4e-dcfa-48b9-a7e1-0028140e258d}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F Thermostat, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {170a332e-a679-4b89-a4c9-28e2c48f71de}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3bbd9c6e-9852-4083-b5db-2bf863efa0f0}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4a1eb72b-5d5d-4427-9048-8d22e892b96c}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G People, !- Name
  {3bbd9c6e-9852-4083-b5db-2bf863efa0f0}, !- People Definition Name
  {def5165d-7c50-4c7b-bfbb-2cf6c07f8ff1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0e53bcb9-61a9-40b4-9c6d-678ec6100aa6}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0e561ee4-1653-4e18-9595-d05eed639def}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G Lights, !- Name
  {0e53bcb9-61a9-40b4-9c6d-678ec6100aa6}, !- Lights Definition Name
  {def5165d-7c50-4c7b-bfbb-2cf6c07f8ff1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {df870993-c6e7-4544-9c47-9be4daee6715}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2b113ddb-0bfb-4d2d-bb0e-e2fae0ba12d5}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b26097da-cad9-49c5-8c9b-564a074c780c}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3e2b0056-8a9a-4bcc-9a9a-fbcb916ab337}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {04f38305-6043-412d-8e52-18b489a3016f}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {44fb0e2c-243e-4f2b-9f99-52ed5d252323}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H People, !- Name
  {04f38305-6043-412d-8e52-18b489a3016f}, !- People Definition Name
  {5276ce86-dd25-48cd-b942-c56309f245aa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5fd46883-8509-4f99-aa89-61b85c056329}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {01c19004-9f35-424b-90e4-d4daab067f41}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H Lights, !- Name
  {5fd46883-8509-4f99-aa89-61b85c056329}, !- Lights Definition Name
  {5276ce86-dd25-48cd-b942-c56309f245aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {62d6d228-ccc8-4a1d-87c8-b695262fdb01}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {65a25f01-12e0-4e9c-aaf7-dea6de672044}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {866abfa8-1c99-49da-9210-3f9230256a52}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {33ecd4a5-0ab4-4328-889c-51152c797f65}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {44857a93-b845-439a-892c-9af2e019117e}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7b5507f7-f8d3-4b05-98d2-67e705c0022c}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I People, !- Name
  {44857a93-b845-439a-892c-9af2e019117e}, !- People Definition Name
  {b4dfc11c-1932-4bf1-8348-a47bd5ce8e2a}, !- Space or SpaceType Name
