  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f887e3d9-f279-4900-8b70-f1abfad67eb6}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6999026296664,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {932b458c-a083-451b-852f-629ac99399a5}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I Lights, !- Name
  {f887e3d9-f279-4900-8b70-f1abfad67eb6}, !- Lights Definition Name
  {b4dfc11c-1932-4bf1-8348-a47bd5ce8e2a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e005ced4-1681-450d-99d3-c67d58530716}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {68885027-f385-4e0a-99a3-01534f0fba2d}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Lighting Schedule Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {543f8a34-6302-4cce-a6d8-563926a3b49a}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I Thermostat, !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Heating Setpoint Temperature Schedule Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a4707b64-61f5-4cb5-8343-e163a89d8e1b}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6cbbf299-6a6c-4900-b1ff-970200c1001d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {87459963-96b4-4616-9964-2d512fe4015a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A People, !- Name
  {6cbbf299-6a6c-4900-b1ff-970200c1001d}, !- People Definition Name
  {d4a081c8-8d86-4466-a72c-03d79d73ed3d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e5775971-38a4-492b-bda9-05b289950de3}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {56ab3cbe-c45e-445a-98e6-806c8e577345}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A Lights, !- Name
  {e5775971-38a4-492b-bda9-05b289950de3}, !- Lights Definition Name
  {d4a081c8-8d86-4466-a72c-03d79d73ed3d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {496f27ff-3f18-497e-b8c0-35b00f81abe9}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2064d09a-ce3e-4e4a-9192-873fd3823765}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33e0ebf9-5f69-4718-b45f-87f97db096b1}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6ab16eb0-fef3-4f3e-a60a-3a36093ff411}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7f4ba631-0a3a-4573-ad47-5990e82ffea0}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bf507ae5-aa59-4e90-a6e3-288d537982a1}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B People, !- Name
  {7f4ba631-0a3a-4573-ad47-5990e82ffea0}, !- People Definition Name
  {ee4ffe9b-1311-4916-b219-12d21ba039b3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6d26b081-73f1-490c-9845-f6e798aec5f6}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {61836e15-88bb-47f5-9269-129236dff787}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Lights, !- Name
  {6d26b081-73f1-490c-9845-f6e798aec5f6}, !- Lights Definition Name
  {ee4ffe9b-1311-4916-b219-12d21ba039b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ebe0634e-8c85-444e-93fe-ac317fe84bb5}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3d0cd0c3-3f74-44bd-a70b-f2d7bc1774a0}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f32eb65-d82d-42e9-81d4-1d01c66cafde}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7349e744-9e70-427e-b6a0-9f63e8ec3184}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {eafd1dd1-e9d0-4b50-b958-b7da784c5a06}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1fc19add-f355-4576-b3f8-fa4e6546d643}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C People, !- Name
  {eafd1dd1-e9d0-4b50-b958-b7da784c5a06}, !- People Definition Name
  {771e7249-c471-4e28-a814-8e343f31489c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9e6a64fe-2120-489f-83dd-479ef0dc4d1c}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {95d9a6c8-3c96-418d-b4d2-de456b9fa267}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C Lights, !- Name
  {9e6a64fe-2120-489f-83dd-479ef0dc4d1c}, !- Lights Definition Name
  {771e7249-c471-4e28-a814-8e343f31489c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dd5c1641-8251-4afe-8ac0-2f167353d241}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e0a52e4b-58ab-4c06-bc9a-94413e0de85a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f830528-d7b1-4a11-aa3f-39101babc3d2}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0d38f471-ab7b-406f-98c6-b2f8f4ec5548}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f36fb77d-60d4-4c72-9984-8a779ae998c3}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bd8dfd16-4ae6-410f-91ed-37422fcd299e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D People, !- Name
  {f36fb77d-60d4-4c72-9984-8a779ae998c3}, !- People Definition Name
  {6320d5c8-887b-48aa-b4c5-9aec88a167e9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b98b5ea8-eadb-4e93-9f0f-b3407e904de4}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3bbd5d0e-ba3e-435f-908c-2e4765cebaf7}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D Lights, !- Name
  {b98b5ea8-eadb-4e93-9f0f-b3407e904de4}, !- Lights Definition Name
  {6320d5c8-887b-48aa-b4c5-9aec88a167e9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3e5ccea5-c695-4d77-8cac-41bbcffc57b8}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5c13387f-4eee-4432-8027-e5f4a72a5f01}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d3837aa-44ea-43ad-82f1-017b458e5dae}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {05fee293-6d0f-4c9f-8cbe-b5252efae13f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fba7a470-e095-4487-ace8-e4bdb0530f8a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {18862ee1-d3c3-414d-ae79-ae8b9cb21b7e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E People, !- Name
  {fba7a470-e095-4487-ace8-e4bdb0530f8a}, !- People Definition Name
  {8db342eb-8077-48ce-bdbe-062f60b23b9e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8d8c3e11-ede6-4e02-972c-f2bc149478fd}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7193f912-6302-4798-8cb8-6e726c75e7ca}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E Lights, !- Name
  {8d8c3e11-ede6-4e02-972c-f2bc149478fd}, !- Lights Definition Name
  {8db342eb-8077-48ce-bdbe-062f60b23b9e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {64362f06-ba5b-4822-b2a7-8cec7fcc28a7}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6a2c9fb9-cde8-49e1-8eec-34eb836b9bb9}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f0dda6a-afa3-448d-9089-914ecc883022}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3f3f37e7-3acb-4e19-ac5f-424904d9d10d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a6997c06-ec74-4c71-ba57-a7fc63787c01}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d9bb7858-c38d-4c1c-9040-3593aff47991}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F People, !- Name
  {a6997c06-ec74-4c71-ba57-a7fc63787c01}, !- People Definition Name
  {9b1229dc-0e91-4440-a9bd-ea00309bf274}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bf418b48-1dfc-4beb-a5e2-e4c12e7cf5c6}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b8bbcfeb-fcd5-41b0-84a3-4480ce712d2a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Lights, !- Name
  {bf418b48-1dfc-4beb-a5e2-e4c12e7cf5c6}, !- Lights Definition Name
  {9b1229dc-0e91-4440-a9bd-ea00309bf274}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a2ddd811-d3f2-4527-b022-7bc6cb9b2cf3}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {07e3f9c5-341d-4152-b55b-8b3c2d2753ca}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Lighting Schedule Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1418bc25-0a14-49e7-a93e-908a5dc1589c}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Thermostat, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {03789a11-a7aa-4e3e-85bd-237bde73cfee}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9ec74382-40b7-488f-8eaf-54aa5581484f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {53e70010-f3da-443b-bbaf-dea86842da19}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G People, !- Name
  {9ec74382-40b7-488f-8eaf-54aa5581484f}, !- People Definition Name
  {7971603d-524c-4b9b-b7fd-2bc2d18c0091}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ba42d11b-ef32-4ff3-ac5e-12467b4e3029}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dd7c9415-0d15-4d65-83c6-8431fed92d2f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G Lights, !- Name
  {ba42d11b-ef32-4ff3-ac5e-12467b4e3029}, !- Lights Definition Name
  {7971603d-524c-4b9b-b7fd-2bc2d18c0091}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {da0118bd-44de-4b4b-b514-d74e90a1a290}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d433c551-408a-4587-9528-73e7c02462c5}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {572f73c7-ed10-41cd-b962-697abd60b09a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d7e03526-a06f-4b67-af73-adcdd9155a1e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f13b7eb8-300a-4064-b885-aa67590eab7c}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fb571612-3d2c-4df8-b354-98d1054b1c2b}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H People, !- Name
  {f13b7eb8-300a-4064-b885-aa67590eab7c}, !- People Definition Name
  {bbe0bb61-c176-48f8-a31e-9ab6f73f9ea6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ce51c674-dd73-4b1c-bff4-74d3a90bf1ec}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d2507685-6ad5-43b3-ab9f-949f6ff22ec1}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Lights, !- Name
  {ce51c674-dd73-4b1c-bff4-74d3a90bf1ec}, !- Lights Definition Name
  {bbe0bb61-c176-48f8-a31e-9ab6f73f9ea6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7ef5bec9-617c-4407-b1b1-a644df7c0255}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d9ab108f-983c-4642-8671-63c61d2dc671}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d5d810c-cba7-4241-a53c-83aaa5a2d136}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7d65f6c0-f378-4b9d-a4ef-c6fa4a694c9a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {495580a0-839a-478d-b411-b1506439dd61}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {224e3ac0-cbc2-4af2-ae27-4f5f64dd87c7}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I People, !- Name
  {495580a0-839a-478d-b411-b1506439dd61}, !- People Definition Name
  {c1f60505-851e-42f0-a452-5c8a243591a5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5915fb0d-9174-4ba9-a855-78e14b811ed8}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cf34e0d6-7185-4cc2-820f-47cb0afdd789}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I Lights, !- Name
  {5915fb0d-9174-4ba9-a855-78e14b811ed8}, !- Lights Definition Name
  {c1f60505-851e-42f0-a452-5c8a243591a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bab55a58-ca53-4d98-a4a1-8deef51ee945}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {775c28a8-4c47-48dd-9ed8-bfb5b60dbe7d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Lighting Schedule Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc362455-0a23-4a9d-a227-08e1f7e73160}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I Thermostat, !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Heating Setpoint Temperature Schedule Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {020f810c-65d2-425b-96b3-f22f06dcff92}, !- Handle
  Space Function Hotel/Motel - dining,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {53b3f048-f294-4f1e-ad54-0dfa2ac184b7}, !- Handle
  Space Function Hotel/Motel - dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fdc0ed4c-c58d-418a-af82-a38fe9d83fa5}, !- Handle
  Space Function Hotel/Motel - dining People, !- Name
  {53b3f048-f294-4f1e-ad54-0dfa2ac184b7}, !- People Definition Name
  {b0953281-71d2-4096-8994-38711cfc2d44}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4add8758-74fa-4f90-bed8-c45872bbdf65}, !- Handle
  Space Function Hotel/Motel - dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.79992676235352,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2e38ce1f-3e61-4133-988f-d2eecd4acf49}, !- Handle
  Space Function Hotel/Motel - dining Lights, !- Name
  {4add8758-74fa-4f90-bed8-c45872bbdf65}, !- Lights Definition Name
  {b0953281-71d2-4096-8994-38711cfc2d44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3ed30eb2-3e08-4538-9e66-6143f2471818}, !- Handle
  Space Function Hotel/Motel - dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {99e82827-8d5a-464a-b094-605d50e58edb}, !- Handle
  Space Function Hotel/Motel - dining Elec Equip, !- Name
  {3ed30eb2-3e08-4538-9e66-6143f2471818}, !- Electric Equipment Definition Name
  {b0953281-71d2-4096-8994-38711cfc2d44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {637eda1a-baad-404b-968b-a4de2aa937b4}, !- Handle
  Space Function Hotel/Motel - dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.071122327285253,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b3012bd4-fab3-49d7-8eea-8e7d30f87668}, !- Handle
  Space Function Hotel/Motel - dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbd6cdf3-22a7-4451-9caf-08208db6f340}, !- Handle
  Space Function Hotel/Motel - dining Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b1e6e08f-19d8-4497-b46e-75a1c185b0bd}, !- Handle
  Space Function Hotel/Motel - lobby,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {87e876b5-711c-41d4-b82f-3865d85692c9}, !- Handle
  Space Function Hotel/Motel - lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d384c2d7-487a-4908-a99c-c9ee37bd1bca}, !- Handle
  Space Function Hotel/Motel - lobby People, !- Name
  {87e876b5-711c-41d4-b82f-3865d85692c9}, !- People Definition Name
  {e0f474b6-b8a8-4fc5-a6e8-84e131c5b7b7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fd823924-194c-4828-9ccf-c24db001aa48}, !- Handle
  Space Function Hotel/Motel - lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3999051268936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9404563c-b0cc-4b68-ad90-724d14f2ead3}, !- Handle
  Space Function Hotel/Motel - lobby Lights, !- Name
  {fd823924-194c-4828-9ccf-c24db001aa48}, !- Lights Definition Name
  {e0f474b6-b8a8-4fc5-a6e8-84e131c5b7b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f69a98fc-57e0-40a3-89bd-ee2caeb3b271}, !- Handle
  Space Function Hotel/Motel - lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5e6c19b1-7117-457c-b017-2425f42af0e5}, !- Handle
  Space Function Hotel/Motel - lobby Elec Equip, !- Name
  {f69a98fc-57e0-40a3-89bd-ee2caeb3b271}, !- Electric Equipment Definition Name
  {e0f474b6-b8a8-4fc5-a6e8-84e131c5b7b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {815898e5-11ac-44db-adf8-2ea253ff17aa}, !- Handle
  Space Function Hotel/Motel - lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0228607480559742,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {177a4f1b-0618-42bb-82f9-fdeb6cdf0157}, !- Handle
  Space Function Hotel/Motel - lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0cff98e-635f-4f3f-9d60-aa2495bd211b}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bd53d3b4-1865-4be7-b273-d019ff251a8b}, !- Handle
  Space Function Hotel/Motel - rooms,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fdf7864b-5796-45c6-bae8-420f8d4184bb}, !- Handle
  Space Function Hotel/Motel - rooms People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d7e0675-3b44-40c4-a376-1f22f665a256}, !- Handle
  Space Function Hotel/Motel - rooms People, !- Name
  {fdf7864b-5796-45c6-bae8-420f8d4184bb}, !- People Definition Name
  {d6a9d5d4-535c-4d6d-8f86-8a107a35ac2c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {840a56fb-766d-464c-af16-e3788720d23d}, !- Handle
  Space Function Hotel/Motel - rooms Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fbf77920-f1d9-4696-b989-14829bd1ac3b}, !- Handle
  Space Function Hotel/Motel - rooms Lights, !- Name
  {840a56fb-766d-464c-af16-e3788720d23d}, !- Lights Definition Name
  {d6a9d5d4-535c-4d6d-8f86-8a107a35ac2c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b661ae32-11ca-41d0-b933-ac6456efdbc5}, !- Handle
  Space Function Hotel/Motel - rooms Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e9aa4032-564d-40cd-a0a2-f952ea0f3c5d}, !- Handle
  Space Function Hotel/Motel - rooms Elec Equip, !- Name
  {b661ae32-11ca-41d0-b933-ac6456efdbc5}, !- Electric Equipment Definition Name
  {d6a9d5d4-535c-4d6d-8f86-8a107a35ac2c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0ab5559a-8846-42c9-b8bb-d83fe39a36f1}, !- Handle
  Space Function Hotel/Motel - rooms Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00046228,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d9c92506-ee49-4974-b4da-11be6987df6a}, !- Handle
  Space Function Hotel/Motel - rooms Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Lighting Schedule Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2732cd8-414d-4de2-a687-25f5af964f8a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b5d1acfa-33d8-4b1b-b8a0-af74daf2277c}, !- Handle
  Space Function Hway lodging - dining,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {56a32e55-7a1a-4cfd-a3ca-307ae6ecdc54}, !- Handle
  Space Function Hway lodging - dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f2f952a1-9956-4a25-ba73-b4f33bec07aa}, !- Handle
  Space Function Hway lodging - dining People, !- Name
  {56a32e55-7a1a-4cfd-a3ca-307ae6ecdc54}, !- People Definition Name
  {28a4a49b-dfe0-4010-92eb-d5dd316899e8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1fa23f59-3cba-406c-af99-e1acbaffd400}, !- Handle
  Space Function Hway lodging - dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.49992093907799,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8d66d8c0-e8cf-4067-825e-4dd5b5438ea3}, !- Handle
  Space Function Hway lodging - dining Lights, !- Name
  {1fa23f59-3cba-406c-af99-e1acbaffd400}, !- Lights Definition Name
  {28a4a49b-dfe0-4010-92eb-d5dd316899e8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2f091857-ba55-4cad-99f3-5161d7c3e520}, !- Handle
  Space Function Hway lodging - dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f7b8a864-f029-49f6-af00-9019f992cb1a}, !- Handle
  Space Function Hway lodging - dining Elec Equip, !- Name
  {2f091857-ba55-4cad-99f3-5161d7c3e520}, !- Electric Equipment Definition Name
  {28a4a49b-dfe0-4010-92eb-d5dd316899e8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {421ff05e-0c01-4f19-9638-894a9dc5ffaf}, !- Handle
  Space Function Hway lodging - dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.071122327285253,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2a6955a6-3e79-4f8a-9fe0-09378925d0a5}, !- Handle
  Space Function Hway lodging - dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c83168d5-119a-419a-90d8-d5cbaf90065f}, !- Handle
  Space Function Hway lodging - dining Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a0a9a031-2feb-4088-baca-12c584006431}, !- Handle
  Space Function Hway lodging - rooms,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {767d0ce6-d68d-455f-b45f-8e5ba27b8b13}, !- Handle
  Space Function Hway lodging - rooms People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ab794d2d-3a9c-4868-9845-a07060169064}, !- Handle
  Space Function Hway lodging - rooms People, !- Name
  {767d0ce6-d68d-455f-b45f-8e5ba27b8b13}, !- People Definition Name
  {e3512b1f-76ff-4fd5-8408-18f37e83c340}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9823502e-ecdc-45ae-974d-23378284e2ce}, !- Handle
  Space Function Hway lodging - rooms Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.09993258562906,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f7e4e971-e6e4-481a-8a12-6f9393e819fc}, !- Handle
  Space Function Hway lodging - rooms Lights, !- Name
  {9823502e-ecdc-45ae-974d-23378284e2ce}, !- Lights Definition Name
  {e3512b1f-76ff-4fd5-8408-18f37e83c340}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {75202357-4291-4776-92a5-40e6f8e0e318}, !- Handle
  Space Function Hway lodging - rooms Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {72800084-809c-4674-8657-d9d23e2b262d}, !- Handle
  Space Function Hway lodging - rooms Elec Equip, !- Name
  {75202357-4291-4776-92a5-40e6f8e0e318}, !- Electric Equipment Definition Name
  {e3512b1f-76ff-4fd5-8408-18f37e83c340}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a91babdd-b004-4389-8081-418b93d00a3a}, !- Handle
  Space Function Hway lodging - rooms Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00046228,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9f99fb36-34bd-4357-bd13-811e4b1a3989}, !- Handle
  Space Function Hway lodging - rooms Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Lighting Schedule Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {940d97a0-f08b-46bf-af17-20ae5c075a4c}, !- Handle
  Space Function Hway lodging - rooms Thermostat, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cbde0ee2-37e7-4925-b57d-d218bbb7fc59}, !- Handle
  Space Function Lab - classrooms,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {347116f5-3fae-4e55-a431-0599ef4f6344}, !- Handle
  Space Function Lab - classrooms People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7711b16d-8d59-478e-bd21-f9c7781c83b9}, !- Handle
  Space Function Lab - classrooms People, !- Name
  {347116f5-3fae-4e55-a431-0599ef4f6344}, !- People Definition Name
  {03a652c8-2a55-4610-ae87-2d0178c6365b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7b3ae046-ab9d-4e14-ae67-862b3d896d7c}, !- Handle
  Space Function Lab - classrooms Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1998568507554,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4f642b93-0585-4132-83cb-bd7f29d80e7a}, !- Handle
  Space Function Lab - classrooms Lights, !- Name
  {7b3ae046-ab9d-4e14-ae67-862b3d896d7c}, !- Lights Definition Name
  {03a652c8-2a55-4610-ae87-2d0178c6365b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7b3e31bf-b66b-4121-b581-aea0ca81302f}, !- Handle
  Space Function Lab - classrooms Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {30072b9f-9088-40c0-94c0-889c59b53772}, !- Handle
  Space Function Lab - classrooms Elec Equip, !- Name
  {7b3e31bf-b66b-4121-b581-aea0ca81302f}, !- Electric Equipment Definition Name
  {03a652c8-2a55-4610-ae87-2d0178c6365b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5a97f7e3-bd49-43cf-a0d9-ed238605ba87}, !- Handle
  Space Function Lab - classrooms Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0761205553548387,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8855f33d-4879-4376-a9a6-191c9c43018b}, !- Handle
  Space Function Lab - classrooms Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7ddc06d-7bb8-4a48-bfd2-8f95e1fc69b2}, !- Handle
  Space Function Lab - classrooms Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7a949c27-20b8-4e9a-abc1-1db5fb389894}, !- Handle
  Space Function Lab - research,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9754a31a-aa41-4552-a55a-a40f43bb2315}, !- Handle
  Space Function Lab - research People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9d50d3c8-ef4e-4635-a106-3c967eb43823}, !- Handle
  Space Function Lab - research People,   !- Name
  {9754a31a-aa41-4552-a55a-a40f43bb2315}, !- People Definition Name
  {70eba684-ed2c-4cc8-92dd-4038320c5bd1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {55cfa642-c68c-4343-8c66-44a1b9660129}, !- Handle
  Space Function Lab - research Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.5998035909266,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cbcb90b0-cdb4-4b16-ade1-dcb9b89148ee}, !- Handle
  Space Function Lab - research Lights,   !- Name
  {55cfa642-c68c-4343-8c66-44a1b9660129}, !- Lights Definition Name
  {70eba684-ed2c-4cc8-92dd-4038320c5bd1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {22af51d4-88e1-4fca-a283-95491fe12fb7}, !- Handle
  Space Function Lab - research Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9835fd44-d2ce-4109-a72c-a0a3294a150c}, !- Handle
  Space Function Lab - research Elec Equip, !- Name
  {22af51d4-88e1-4fca-a283-95491fe12fb7}, !- Electric Equipment Definition Name
  {70eba684-ed2c-4cc8-92dd-4038320c5bd1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b033d5fe-9d9d-4a27-a20f-53987293b611}, !- Handle
  Space Function Lab - research Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.060896444283871,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0b5bba33-4405-4bd8-ad65-78bc5048d05a}, !- Handle
  Space Function Lab - research Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcc44c57-42af-412f-83fa-ecbf13fd5461}, !- Handle
  Space Function Lab - research Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {98931615-b305-4c36-86b0-de84013445a9}, !- Handle
  Space Function Library - cataloging,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9b2e7875-8ae1-4834-9a4e-3238562c018c}, !- Handle
  Space Function Library - cataloging People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5076c1dc-e4f0-4c05-a672-6ac6c8b9aa4b}, !- Handle
  Space Function Library - cataloging People, !- Name
  {9b2e7875-8ae1-4834-9a4e-3238562c018c}, !- People Definition Name
  {46fc23ed-d71d-45ab-8de4-be7ca7b10c1b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3d2dc9e4-8b5c-406b-8789-efe9560dabb2}, !- Handle
  Space Function Library - cataloging Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.79993508285628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {54a7dd7c-b359-4c71-89ac-b41fc8bd6196}, !- Handle
  Space Function Library - cataloging Lights, !- Name
  {3d2dc9e4-8b5c-406b-8789-efe9560dabb2}, !- Lights Definition Name
  {46fc23ed-d71d-45ab-8de4-be7ca7b10c1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f21cc282-8bad-4c08-bcd2-467eddb16322}, !- Handle
  Space Function Library - cataloging Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3186a6f0-293b-4966-9d87-292c4d3f0096}, !- Handle
  Space Function Library - cataloging Elec Equip, !- Name
  {f21cc282-8bad-4c08-bcd2-467eddb16322}, !- Electric Equipment Definition Name
  {46fc23ed-d71d-45ab-8de4-be7ca7b10c1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {af9328a0-0bed-4739-aae2-f857d8347cc3}, !- Handle
  Space Function Library - cataloging Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a3daf55d-4d84-4b28-9adc-a1b29353996f}, !- Handle
  Space Function Library - cataloging Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {116e25f4-7af2-4079-8f1a-9e2909695cde}, !- Handle
  Space Function Library - cataloging Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8226a320-839a-4d11-9168-224a5fe18a28}, !- Handle
  Space Function Library - reading,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ce25860d-d5eb-4182-83c0-8d018cf45e60}, !- Handle
  Space Function Library - reading People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {56dee2a1-600d-48e8-be5a-ce3dfefa0ffc}, !- Handle
  Space Function Library - reading People, !- Name
  {ce25860d-d5eb-4182-83c0-8d018cf45e60}, !- People Definition Name
  {8c731e54-6bfa-4623-b97a-969b7a2ec2c4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {027b3722-45b1-4563-ba2c-a7aae7d0ffe5}, !- Handle
  Space Function Library - reading Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {68e39713-ca14-4851-be2f-4fa9bc4a3bcc}, !- Handle
  Space Function Library - reading Lights, !- Name
  {027b3722-45b1-4563-ba2c-a7aae7d0ffe5}, !- Lights Definition Name
  {8c731e54-6bfa-4623-b97a-969b7a2ec2c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ad9f5b97-36ff-4f11-ac1e-67ad81b5ecac}, !- Handle
  Space Function Library - reading Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4398c1bc-d733-42d6-8e8a-4db049320db3}, !- Handle
  Space Function Library - reading Elec Equip, !- Name
  {ad9f5b97-36ff-4f11-ac1e-67ad81b5ecac}, !- Electric Equipment Definition Name
  {8c731e54-6bfa-4623-b97a-969b7a2ec2c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bbd30300-3cb8-4c20-96dd-eae98a9dc18b}, !- Handle
  Space Function Library - reading Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {98b7057b-aed0-4b4f-a18e-ee1cf4237d2d}, !- Handle
  Space Function Library - reading Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {deace4f9-49ab-4afb-869d-916e19c54d06}, !- Handle
  Space Function Library - reading Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {264bf7e9-68aa-4d0c-8666-2737879d8997}, !- Handle
  Space Function Library - stacks,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0aab0158-1cee-43ee-bb2b-ad8503d56715}, !- Handle
  Space Function Library - stacks People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4f83205d-da1e-4721-8366-ebc9862fadb0}, !- Handle
  Space Function Library - stacks People, !- Name
  {0aab0158-1cee-43ee-bb2b-ad8503d56715}, !- People Definition Name
  {5e6f212f-e070-46c2-a19d-41192ec61247}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {905d6207-14d5-453d-b5f3-5c6e936563d8}, !- Handle
  Space Function Library - stacks Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.8998094142022,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5e9dd293-00ca-4fce-b4f6-aadd18604209}, !- Handle
  Space Function Library - stacks Lights, !- Name
  {905d6207-14d5-453d-b5f3-5c6e936563d8}, !- Lights Definition Name
  {5e6f212f-e070-46c2-a19d-41192ec61247}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fa6d692e-acc3-436b-8778-1a1ddd75e06f}, !- Handle
  Space Function Library - stacks Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0304482221419355,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {286f7781-ec56-4ab3-9abc-466a6934eb90}, !- Handle
  Space Function Library - stacks Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32c7d09c-077b-4105-8520-cfc6023143bb}, !- Handle
  Space Function Library - stacks Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dda38d28-f6d8-4417-a8e4-0991bb642731}, !- Handle
  Space Function Lobby - elevator,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {684b6fe9-5e16-43df-b028-19a57758ff64}, !- Handle
  Space Function Lobby - elevator People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e5dc15d-5ecb-4d5f-8ad0-27142ac65c8b}, !- Handle
  Space Function Lobby - elevator People, !- Name
  {684b6fe9-5e16-43df-b028-19a57758ff64}, !- People Definition Name
  {1bcf13b2-ca8c-4aae-b87a-8cbd6a64bd57}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cb67218d-eb0a-4fcd-aa93-24f1c238cd77}, !- Handle
  Space Function Lobby - elevator Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.89994257453793,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {76664998-7be7-49dc-8918-8f4b1ee71df7}, !- Handle
  Space Function Lobby - elevator Lights, !- Name
  {cb67218d-eb0a-4fcd-aa93-24f1c238cd77}, !- Lights Definition Name
  {1bcf13b2-ca8c-4aae-b87a-8cbd6a64bd57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c8345109-ff68-4429-af6a-8c1f9f1efba3}, !- Handle
  Space Function Lobby - elevator Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4d0dea45-d270-4c45-817a-bd08e44e4224}, !- Handle
  Space Function Lobby - elevator Elec Equip, !- Name
  {c8345109-ff68-4429-af6a-8c1f9f1efba3}, !- Electric Equipment Definition Name
  {1bcf13b2-ca8c-4aae-b87a-8cbd6a64bd57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ce4149d7-c935-471e-96f4-58aa94e0ab04}, !- Handle
  Space Function Lobby - elevator Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {065e0e8c-bfab-46be-8707-368fad38428c}, !- Handle
  Space Function Lobby - elevator Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40bec609-be85-46cf-8115-c3e58f584933}, !- Handle
  Space Function Lobby - elevator Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8e4e6081-2a87-429c-b1af-4026b4b96f3a}, !- Handle
  Space Function Lobby - motion picture,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {095e7e4b-eea5-4607-87e7-dc93d35d1e3c}, !- Handle
  Space Function Lobby - motion picture People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6114a3d7-7f18-48e8-af5c-5857d7bb6345}, !- Handle
  Space Function Lobby - motion picture People, !- Name
  {095e7e4b-eea5-4607-87e7-dc93d35d1e3c}, !- People Definition Name
  {39f01b64-b4a1-4cb3-baf7-6e4cf51a987d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f685a8e8-f0c6-437a-857c-dc036acbebc3}, !- Handle
  Space Function Lobby - motion picture Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.59995339226789,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8ac7e7f4-83de-4274-a0a8-49f3212d5499}, !- Handle
  Space Function Lobby - motion picture Lights, !- Name
  {f685a8e8-f0c6-437a-857c-dc036acbebc3}, !- Lights Definition Name
  {39f01b64-b4a1-4cb3-baf7-6e4cf51a987d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a3401e7a-8315-466d-baa2-889d0a5629b1}, !- Handle
  Space Function Lobby - motion picture Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {308ef228-18bd-4c6f-ab28-a173fa0da8e1}, !- Handle
  Space Function Lobby - motion picture Elec Equip, !- Name
  {a3401e7a-8315-466d-baa2-889d0a5629b1}, !- Electric Equipment Definition Name
  {39f01b64-b4a1-4cb3-baf7-6e4cf51a987d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4b97599c-d9ab-42d9-a0e6-1a50ccd12d31}, !- Handle
  Space Function Lobby - motion picture Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.152404987039828,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fc1f33a1-c985-4e2f-9cb0-13bea85d943c}, !- Handle
  Space Function Lobby - motion picture Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d72d6c34-229b-48fb-b404-91887a90b57e}, !- Handle
  Space Function Lobby - motion picture Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {16fe49a1-bb92-40c3-be0d-9f245e5381ca}, !- Handle
  Space Function Lobby - other,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {31a73989-5f1b-4ea6-913e-72e9e502ebed}, !- Handle
  Space Function Lobby - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5bf74973-eb81-4018-9fd7-5a32c673b97c}, !- Handle
  Space Function Lobby - other People,    !- Name
  {31a73989-5f1b-4ea6-913e-72e9e502ebed}, !- People Definition Name
  {5aaa0ca1-1258-4b2d-aa43-05b3a67c87ed}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f5f89a35-0cf3-437b-9006-973c9368a146}, !- Handle
  Space Function Lobby - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69991927067187,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {de327adb-b409-42e7-bb06-3dd40db3c9e2}, !- Handle
  Space Function Lobby - other Lights,    !- Name
  {f5f89a35-0cf3-437b-9006-973c9368a146}, !- Lights Definition Name
  {5aaa0ca1-1258-4b2d-aa43-05b3a67c87ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {917e7c12-9df2-4851-90b7-80a960c18670}, !- Handle
  Space Function Lobby - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b205b2a1-080d-45f4-86c0-f8da0aae6ce5}, !- Handle
  Space Function Lobby - other Elec Equip, !- Name
  {917e7c12-9df2-4851-90b7-80a960c18670}, !- Electric Equipment Definition Name
  {5aaa0ca1-1258-4b2d-aa43-05b3a67c87ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5e47759d-7dea-405d-a541-c68ef94a6ae4}, !- Handle
  Space Function Lobby - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.152404987039828,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7a7b2ac3-3797-4dae-a811-7d61b26c26fa}, !- Handle
  Space Function Lobby - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9743358b-7a72-4494-94b2-6ee3147a57ff}, !- Handle
  Space Function Lobby - other Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {50eba373-168b-4b95-a016-6f0868032d60}, !- Handle
  Space Function Lobby - performance arts, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {11659299-bb22-471f-bedf-839ee2bcaaf2}, !- Handle
  Space Function Lobby - performance arts People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d7f9d7e5-257c-411c-ac9c-d08c9a861cbe}, !- Handle
  Space Function Lobby - performance arts People, !- Name
  {11659299-bb22-471f-bedf-839ee2bcaaf2}, !- People Definition Name
  {a21fb065-4b1f-4913-b9e7-ea7f907f167b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f31dc049-9016-4265-b3ea-b3dbca9cb896}, !- Handle
  Space Function Lobby - performance arts Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.4998210715171,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {59b96036-3ec0-415f-81db-b0ff3193211a}, !- Handle
  Space Function Lobby - performance arts Lights, !- Name
  {f31dc049-9016-4265-b3ea-b3dbca9cb896}, !- Lights Definition Name
  {a21fb065-4b1f-4913-b9e7-ea7f907f167b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4f0b349e-4970-4b00-8767-e8ad2d14b506}, !- Handle
  Space Function Lobby - performance arts Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e845f6e4-e2db-4f87-bfb7-952328114ac5}, !- Handle
  Space Function Lobby - performance arts Elec Equip, !- Name
  {4f0b349e-4970-4b00-8767-e8ad2d14b506}, !- Electric Equipment Definition Name
  {a21fb065-4b1f-4913-b9e7-ea7f907f167b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {50ca2d12-844e-4c80-8bf0-a4ec53cc99fc}, !- Handle
  Space Function Lobby - performance arts Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.152404987039828,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5c5b7090-b6e2-4c75-8ca5-208e406ea3da}, !- Handle
  Space Function Lobby - performance arts Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53ff9880-a872-42f2-a2cd-2edebffdf653}, !- Handle
  Space Function Lobby - performance arts Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6e68658a-eb2b-4c32-b3fc-3fb7f1f7f5ef}, !- Handle
  Space Function Locker room-sch-A,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d343f8c8-9cb2-4174-a3bc-50d73314e25c}, !- Handle
  Space Function Locker room-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c84a87d8-d006-438d-aacf-777925744544}, !- Handle
  Space Function Locker room-sch-A People, !- Name
  {d343f8c8-9cb2-4174-a3bc-50d73314e25c}, !- People Definition Name
  {fc8a2e02-723d-4b3e-96fd-9f9c350fb487}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f407e4f8-532b-46bc-af43-96c9d6f3f7ee}, !- Handle
  Space Function Locker room-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9b11a4a5-76c9-4b78-81de-5dece1048e83}, !- Handle
  Space Function Locker room-sch-A Lights, !- Name
  {f407e4f8-532b-46bc-af43-96c9d6f3f7ee}, !- Lights Definition Name
  {fc8a2e02-723d-4b3e-96fd-9f9c350fb487}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00bde35a-c108-4ef6-a77a-12170e46cd12}, !- Handle
  Space Function Locker room-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {197f1d64-4f3c-45c6-8ac1-fc7835744ff2}, !- Handle
  Space Function Locker room-sch-A Elec Equip, !- Name
  {00bde35a-c108-4ef6-a77a-12170e46cd12}, !- Electric Equipment Definition Name
  {fc8a2e02-723d-4b3e-96fd-9f9c350fb487}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {123f8b71-f41f-468d-a6e4-d59017aa798a}, !- Handle
  Space Function Locker room-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {193fafbe-5725-4ed8-ad41-43056303ff28}, !- Handle
  Space Function Locker room-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12bedaa2-b261-47aa-b823-644e27356442}, !- Handle
  Space Function Locker room-sch-A Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {529350e4-2609-4ddc-bff4-163d9d606820}, !- Handle
  Space Function Locker room-sch-B,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8ee7e69d-098e-4e52-b1ef-e8c0c47977fd}, !- Handle
  Space Function Locker room-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {775c8687-0d7f-4ed8-829a-d95d4479bc3c}, !- Handle
  Space Function Locker room-sch-B People, !- Name
  {8ee7e69d-098e-4e52-b1ef-e8c0c47977fd}, !- People Definition Name
  {09ee2094-e368-49db-a6dc-41f5df6c2e7b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a4f3daab-b6f2-492f-97cc-c59a6cab4cac}, !- Handle
  Space Function Locker room-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {731bbebb-f817-43a3-b242-6af0be577c85}, !- Handle
  Space Function Locker room-sch-B Lights, !- Name
  {a4f3daab-b6f2-492f-97cc-c59a6cab4cac}, !- Lights Definition Name
  {09ee2094-e368-49db-a6dc-41f5df6c2e7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {61ee63f6-436b-4f80-a680-88dfc8f1c921}, !- Handle
  Space Function Locker room-sch-B Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8bef4a40-bc6b-43be-8cdc-5135a575b7a6}, !- Handle
  Space Function Locker room-sch-B Elec Equip, !- Name
  {61ee63f6-436b-4f80-a680-88dfc8f1c921}, !- Electric Equipment Definition Name
  {09ee2094-e368-49db-a6dc-41f5df6c2e7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4a040011-a812-4652-91cd-68c9ec23f55e}, !- Handle
  Space Function Locker room-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {074f457b-a1f3-4a2c-b64d-0fa8fc4ae3bf}, !- Handle
  Space Function Locker room-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ede41f0e-2e3a-455d-8813-c0db8bf7b7ac}, !- Handle
  Space Function Locker room-sch-B Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c555729e-0e08-4678-8c81-ef389f88ca50}, !- Handle
  Space Function Locker room-sch-C,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2c72d670-7e35-41aa-a5a5-6f494ce48dec}, !- Handle
  Space Function Locker room-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {406dec70-9591-4478-a2c5-6eb3d7359975}, !- Handle
  Space Function Locker room-sch-C People, !- Name
  {2c72d670-7e35-41aa-a5a5-6f494ce48dec}, !- People Definition Name
  {006601ee-0dcd-48c4-9c45-996583f8e0c1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e2c5c791-fa17-460d-828d-500d84d87903}, !- Handle
  Space Function Locker room-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cf12be7e-7775-4617-8f1c-f976f5a45c97}, !- Handle
  Space Function Locker room-sch-C Lights, !- Name
  {e2c5c791-fa17-460d-828d-500d84d87903}, !- Lights Definition Name
  {006601ee-0dcd-48c4-9c45-996583f8e0c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f8bc176d-edf0-4d39-9fc3-14db8c9dac4e}, !- Handle
  Space Function Locker room-sch-C Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {341914f5-202a-4424-a8d5-48307f42d68c}, !- Handle
  Space Function Locker room-sch-C Elec Equip, !- Name
  {f8bc176d-edf0-4d39-9fc3-14db8c9dac4e}, !- Electric Equipment Definition Name
  {006601ee-0dcd-48c4-9c45-996583f8e0c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {13a08ec1-4fb2-4802-b1fa-e1d399bd2427}, !- Handle
  Space Function Locker room-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {34193a6d-be93-4fc9-9a32-d877e1bfd7f9}, !- Handle
  Space Function Locker room-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5eb512ea-8c0b-452c-94c2-4a3e87b77ade}, !- Handle
  Space Function Locker room-sch-C Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {330a816d-86ed-4307-93b7-818e73ac6ef0}, !- Handle
  Space Function Locker room-sch-D,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {34ec5cb5-9e04-4c75-a45c-b6439f2e198f}, !- Handle
  Space Function Locker room-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cbb16f59-334a-4795-b213-817d8eabd136}, !- Handle
  Space Function Locker room-sch-D People, !- Name
  {34ec5cb5-9e04-4c75-a45c-b6439f2e198f}, !- People Definition Name
  {e48e044e-0bf3-4fc7-ac84-fe75bd40f3e2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a307230f-7166-4e51-98db-121b85d615d1}, !- Handle
  Space Function Locker room-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {50aa0ada-f93a-4bce-86de-b6cb49d2769d}, !- Handle
  Space Function Locker room-sch-D Lights, !- Name
  {a307230f-7166-4e51-98db-121b85d615d1}, !- Lights Definition Name
  {e48e044e-0bf3-4fc7-ac84-fe75bd40f3e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ccfc4dd6-1bf2-46bb-8b89-425fd0989952}, !- Handle
  Space Function Locker room-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2b3b262b-5588-43ea-b8be-5f4f0fb93d83}, !- Handle
  Space Function Locker room-sch-D Elec Equip, !- Name
  {ccfc4dd6-1bf2-46bb-8b89-425fd0989952}, !- Electric Equipment Definition Name
  {e48e044e-0bf3-4fc7-ac84-fe75bd40f3e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {78d793dd-75aa-4795-8300-15b880782bdb}, !- Handle
  Space Function Locker room-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f5611dbe-d213-4a1a-8d16-c117633bc0d8}, !- Handle
  Space Function Locker room-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f2dac57-f627-4b27-b519-2f1e4512d9bd}, !- Handle
  Space Function Locker room-sch-D Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ebaf9a52-2748-459c-90be-1eab622fbeb0}, !- Handle
  Space Function Locker room-sch-E,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ba4cda72-3b59-4444-806c-710c08b6a698}, !- Handle
  Space Function Locker room-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {90c8f538-f5e9-4ed7-84d4-f7c286a691ab}, !- Handle
  Space Function Locker room-sch-E People, !- Name
  {ba4cda72-3b59-4444-806c-710c08b6a698}, !- People Definition Name
  {c6d607cc-9912-47fc-afcb-5cd3f22441b7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e2166ef2-2eae-4086-ab14-1317c44506dd}, !- Handle
  Space Function Locker room-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0228735b-dc3d-4476-818d-7da01228bcac}, !- Handle
  Space Function Locker room-sch-E Lights, !- Name
  {e2166ef2-2eae-4086-ab14-1317c44506dd}, !- Lights Definition Name
  {c6d607cc-9912-47fc-afcb-5cd3f22441b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d5e4a1d8-3293-4d4e-bbb4-66b04ea219ee}, !- Handle
  Space Function Locker room-sch-E Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {76e995bc-3f89-4964-9157-d0670e46dbc9}, !- Handle
  Space Function Locker room-sch-E Elec Equip, !- Name
  {d5e4a1d8-3293-4d4e-bbb4-66b04ea219ee}, !- Electric Equipment Definition Name
  {c6d607cc-9912-47fc-afcb-5cd3f22441b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {039b0ecb-bff9-4c61-9b67-7882d1614c45}, !- Handle
  Space Function Locker room-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6ff39e53-b23f-4dfb-b0ff-756917f856d2}, !- Handle
  Space Function Locker room-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {594b711a-273a-4ef8-9a8a-0d915a500638}, !- Handle
  Space Function Locker room-sch-E Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8286e9b3-d861-48f7-b2bb-029b7080c0d7}, !- Handle
  Space Function Locker room-sch-F,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {39f1f8c1-e9ce-45f6-907a-2cf1bf938021}, !- Handle
  Space Function Locker room-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {97ea3756-1f63-4a97-ae40-f838d0416fc5}, !- Handle
  Space Function Locker room-sch-F People, !- Name
  {39f1f8c1-e9ce-45f6-907a-2cf1bf938021}, !- People Definition Name
  {0aa5008a-a4a6-4bf3-b7a5-d2a576c30540}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {65d1ce3a-d66e-4001-bf30-9f8bf38172bf}, !- Handle
  Space Function Locker room-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dfceac98-aa81-4aee-9643-ae3cdf779d18}, !- Handle
  Space Function Locker room-sch-F Lights, !- Name
  {65d1ce3a-d66e-4001-bf30-9f8bf38172bf}, !- Lights Definition Name
  {0aa5008a-a4a6-4bf3-b7a5-d2a576c30540}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {80f69d84-7140-4307-a10a-26bb3917883a}, !- Handle
  Space Function Locker room-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {54c34694-1639-4f68-abc7-641d5b94196b}, !- Handle
  Space Function Locker room-sch-F Elec Equip, !- Name
  {80f69d84-7140-4307-a10a-26bb3917883a}, !- Electric Equipment Definition Name
  {0aa5008a-a4a6-4bf3-b7a5-d2a576c30540}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7dd584bb-1735-4216-ad5c-54581a303fa6}, !- Handle
  Space Function Locker room-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e449d5c3-d886-4400-9641-7ba0afcb03ae}, !- Handle
  Space Function Locker room-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Lighting Schedule Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b836c7d-5010-474b-85d5-07c18b328bcd}, !- Handle
  Space Function Locker room-sch-F Thermostat, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {69cafab3-bb30-470b-a908-4e155cff0fda}, !- Handle
  Space Function Locker room-sch-G,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {530d694e-2489-4e69-9932-5264b1ebf1d5}, !- Handle
  Space Function Locker room-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e7dc5388-89a2-4f9f-9dc6-c193b19e2e81}, !- Handle
  Space Function Locker room-sch-G People, !- Name
  {530d694e-2489-4e69-9932-5264b1ebf1d5}, !- People Definition Name
  {dd973bf2-fdc1-42fb-8267-6b70295405e4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e7b10efd-0e1e-434d-8be4-7204e433a1e0}, !- Handle
  Space Function Locker room-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {215c5600-d7d6-494f-9f25-d13a77ee325a}, !- Handle
  Space Function Locker room-sch-G Lights, !- Name
  {e7b10efd-0e1e-434d-8be4-7204e433a1e0}, !- Lights Definition Name
  {dd973bf2-fdc1-42fb-8267-6b70295405e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0ad90783-4e2e-4db8-888d-a539bd4139d8}, !- Handle
  Space Function Locker room-sch-G Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5c3259f8-c218-46da-bd99-0d7fc10371a1}, !- Handle
  Space Function Locker room-sch-G Elec Equip, !- Name
  {0ad90783-4e2e-4db8-888d-a539bd4139d8}, !- Electric Equipment Definition Name
  {dd973bf2-fdc1-42fb-8267-6b70295405e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {68bc0cbd-e5ba-419d-9b13-c9a146110de6}, !- Handle
  Space Function Locker room-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6da7ba61-f2c1-476f-be9f-fc1f2640914d}, !- Handle
  Space Function Locker room-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71398d35-782a-4275-88ea-13d346b74488}, !- Handle
  Space Function Locker room-sch-G Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1adc52b4-7fbc-4b17-aa75-f5e4298b31b8}, !- Handle
  Space Function Locker room-sch-H,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f8eb23f5-6459-4667-a723-1402bf4f99ef}, !- Handle
  Space Function Locker room-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7637970d-d74b-4740-90bd-183bfa042ffa}, !- Handle
  Space Function Locker room-sch-H People, !- Name
  {f8eb23f5-6459-4667-a723-1402bf4f99ef}, !- People Definition Name
  {88af32ed-2b28-4816-99c5-66088db20b52}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {da9ee7c1-b4b0-4405-b730-fc8bef07122a}, !- Handle
  Space Function Locker room-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5ebb169a-84c1-4b35-aa49-5dce10611660}, !- Handle
  Space Function Locker room-sch-H Lights, !- Name
  {da9ee7c1-b4b0-4405-b730-fc8bef07122a}, !- Lights Definition Name
  {88af32ed-2b28-4816-99c5-66088db20b52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cb29df9e-c7d9-49a6-9f81-764e9ae1e966}, !- Handle
  Space Function Locker room-sch-H Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {43cde0b1-891c-43d7-9066-983f468e8269}, !- Handle
  Space Function Locker room-sch-H Elec Equip, !- Name
  {cb29df9e-c7d9-49a6-9f81-764e9ae1e966}, !- Electric Equipment Definition Name
  {88af32ed-2b28-4816-99c5-66088db20b52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {27b05438-529c-482d-9bcd-36db07d254e6}, !- Handle
  Space Function Locker room-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1af293fa-ccd3-43ca-95bb-9b4c886618d1}, !- Handle
  Space Function Locker room-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8f33456-8be1-4481-8112-bfc88c65dec0}, !- Handle
  Space Function Locker room-sch-H Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cd23f894-e3a3-49fb-8567-0c2e37a03e13}, !- Handle
  Space Function Locker room-sch-I,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a12917db-1ba5-42ae-8ed5-47eb020de214}, !- Handle
  Space Function Locker room-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0fe6251e-94a1-4749-b97e-0bf90ee4da0f}, !- Handle
  Space Function Locker room-sch-I People, !- Name
  {a12917db-1ba5-42ae-8ed5-47eb020de214}, !- People Definition Name
  {2eddda09-468e-4c71-99e5-ebaede9a8300}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {797d6ca4-f198-49ee-b77b-729bdc6f0451}, !- Handle
  Space Function Locker room-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8199265976657,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {02d010cb-54f0-42e3-96cb-a87155d0a833}, !- Handle
  Space Function Locker room-sch-I Lights, !- Name
  {797d6ca4-f198-49ee-b77b-729bdc6f0451}, !- Lights Definition Name
  {2eddda09-468e-4c71-99e5-ebaede9a8300}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bbdf7418-b863-4283-b049-50c1d0533ff6}, !- Handle
  Space Function Locker room-sch-I Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cb8c58fc-3e8f-49fb-80a8-89a13459ee0f}, !- Handle
  Space Function Locker room-sch-I Elec Equip, !- Name
  {bbdf7418-b863-4283-b049-50c1d0533ff6}, !- Electric Equipment Definition Name
  {2eddda09-468e-4c71-99e5-ebaede9a8300}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e57ac00b-bdb9-4271-be46-b7d923acac66}, !- Handle
  Space Function Locker room-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {045c075b-f427-4fdc-aa57-55ea86b8f165}, !- Handle
  Space Function Locker room-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Lighting Schedule Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bbbe0ca-f3b6-45c2-8b03-794c91d72dd8}, !- Handle
  Space Function Locker room-sch-I Thermostat, !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Heating Setpoint Temperature Schedule Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c01d5ec8-34e1-4ffb-9745-53921f2ae15c}, !- Handle
  Space Function Lounge/recreation,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f10a8dd7-47da-491d-ab6f-d9d02a089c42}, !- Handle
  Space Function Lounge/recreation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {09a02c33-f9b0-47f7-8ecb-706c5bb417e4}, !- Handle
  Space Function Lounge/recreation People, !- Name
  {f10a8dd7-47da-491d-ab6f-d9d02a089c42}, !- People Definition Name
  {424763a3-59a6-4b01-9326-f55d492a41b5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5aadd1f6-ad20-414d-83af-eb3b0aaf088d}, !- Handle
  Space Function Lounge/recreation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.45992959110918,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7ad9a2c4-a38f-4a8c-ac23-17c8ce1e67ec}, !- Handle
  Space Function Lounge/recreation Lights, !- Name
  {5aadd1f6-ad20-414d-83af-eb3b0aaf088d}, !- Lights Definition Name
  {424763a3-59a6-4b01-9326-f55d492a41b5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {94cdbc4e-df78-4813-ae68-95d8dae80307}, !- Handle
  Space Function Lounge/recreation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2918ed71-4d66-4355-8788-50f539740f09}, !- Handle
  Space Function Lounge/recreation Elec Equip, !- Name
  {94cdbc4e-df78-4813-ae68-95d8dae80307}, !- Electric Equipment Definition Name
  {424763a3-59a6-4b01-9326-f55d492a41b5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bf43182f-93f3-4286-b253-cfa2c201753d}, !- Handle
  Space Function Lounge/recreation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.152404987039828,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bbd812ef-875f-4b77-bcc9-e2dcd3d72f2c}, !- Handle
  Space Function Lounge/recreation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9efafad-6777-404f-b7c9-3305c0aac105}, !- Handle
  Space Function Lounge/recreation Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {239d2511-51ec-47d0-bdc9-6328836bc278}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a93532cf-7422-4e57-9485-70f89ef37b5a}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a765fde6-9ab0-4a98-a047-5e6a00f7d146}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m People, !- Name
  {a93532cf-7422-4e57-9485-70f89ef37b5a}, !- People Definition Name
  {1e5864cb-3ba6-434f-ab9e-62805544e729}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1e00990f-f7aa-4599-bdf6-09fc1bb0a719}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1998901435303,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6fc174b3-a649-4d6b-a9ef-746526edc1ec}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Lights, !- Name
  {1e00990f-f7aa-4599-bdf6-09fc1bb0a719}, !- Lights Definition Name
  {1e5864cb-3ba6-434f-ab9e-62805544e729}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1edaf040-0a6c-4033-a95d-61f851d1c2d1}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {dbfec1b1-1fe1-4940-867a-604bc96ae067}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Elec Equip, !- Name
  {1edaf040-0a6c-4033-a95d-61f851d1c2d1}, !- Electric Equipment Definition Name
  {1e5864cb-3ba6-434f-ab9e-62805544e729}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {71c2ae3e-c1a1-4749-8c6b-49b6a953ebb3}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3db6aecf-1be4-4102-8cd4-e890c89324e6}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a06d4c61-d7fd-4e66-ab4b-0cd62cc695f2}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {03350afe-ff64-429b-ba3b-ad6aacb46d63}, !- Handle
  Space Function Mfg - bay H < 7.5m,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c0fd2ac8-16b0-4863-bfd0-d562b19e9f0c}, !- Handle
  Space Function Mfg - bay H < 7.5m People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e9c67330-acd2-4ab5-92ea-16bd3b371b68}, !- Handle
  Space Function Mfg - bay H < 7.5m People, !- Name
  {c0fd2ac8-16b0-4863-bfd0-d562b19e9f0c}, !- People Definition Name
  {a28c2974-cb99-4969-a556-01fd37dfcb12}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a09198be-ead2-4227-a733-236fa9f656d4}, !- Handle
  Space Function Mfg - bay H < 7.5m Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.7998934695786,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3071430a-ca79-43c6-87a1-169ec8348791}, !- Handle
  Space Function Mfg - bay H < 7.5m Lights, !- Name
  {a09198be-ead2-4227-a733-236fa9f656d4}, !- Lights Definition Name
  {a28c2974-cb99-4969-a556-01fd37dfcb12}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b7451838-031d-4e63-91c0-d6db18a3cfc1}, !- Handle
  Space Function Mfg - bay H < 7.5m Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d05adde4-a473-48d6-b06e-ffc842ad24e5}, !- Handle
  Space Function Mfg - bay H < 7.5m Elec Equip, !- Name
  {b7451838-031d-4e63-91c0-d6db18a3cfc1}, !- Electric Equipment Definition Name
  {a28c2974-cb99-4969-a556-01fd37dfcb12}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {841122d2-4727-4381-a6e0-4392ee9cb508}, !- Handle
  Space Function Mfg - bay H < 7.5m Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d34b6354-4bfd-4279-a820-0823840e20b6}, !- Handle
  Space Function Mfg - bay H < 7.5m Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {adc21441-4a64-4883-babc-8c088818a23f}, !- Handle
  Space Function Mfg - bay H < 7.5m Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {736c2d3b-fb29-4aaa-ad7f-764122d19797}, !- Handle
  Space Function Mfg - bay H > 15m,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2c97947c-89df-4e06-9c3c-942169678bfe}, !- Handle
  Space Function Mfg - bay H > 15m People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {977eda15-dfb5-4873-89da-8d9f27b760ea}, !- Handle
  Space Function Mfg - bay H > 15m People, !- Name
  {2c97947c-89df-4e06-9c3c-942169678bfe}, !- People Definition Name
  {d4fb83c6-4f57-452b-a250-29345d226870}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d29ba5ac-0657-4036-9dad-4478aec2f3ab}, !- Handle
  Space Function Mfg - bay H > 15m Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.2999059557147,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0950bf56-3fd8-4fc2-9009-fbb5beab508b}, !- Handle
  Space Function Mfg - bay H > 15m Lights, !- Name
  {d29ba5ac-0657-4036-9dad-4478aec2f3ab}, !- Lights Definition Name
  {d4fb83c6-4f57-452b-a250-29345d226870}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c8bb2e38-3875-4bad-850d-74ba07ac828b}, !- Handle
  Space Function Mfg - bay H > 15m Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9846612b-1a63-4905-abc8-5ca2f6881f09}, !- Handle
  Space Function Mfg - bay H > 15m Elec Equip, !- Name
  {c8bb2e38-3875-4bad-850d-74ba07ac828b}, !- Electric Equipment Definition Name
  {d4fb83c6-4f57-452b-a250-29345d226870}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b839e4d5-764e-4953-acda-b10d0c8247bf}, !- Handle
  Space Function Mfg - bay H > 15m Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f8511a3e-717e-40e6-9838-4125e6ab3853}, !- Handle
  Space Function Mfg - bay H > 15m Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c1fd41e-998a-49c1-a0ed-a2da4576fb0e}, !- Handle
  Space Function Mfg - bay H > 15m Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cdcdd021-b853-4e5d-b34d-b88344b7d43c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b07810c5-a1bb-46d6-8d38-6a2a50f935c9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bd84e814-7365-4c7e-9ecc-b7a83ede7907}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A People, !- Name
  {b07810c5-a1bb-46d6-8d38-6a2a50f935c9}, !- People Definition Name
  {f7bd9d78-8483-46d6-9739-41a112d845b1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f9a23798-1931-4020-b02d-e105ea0a79b9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e9499b35-68bc-4fb1-bcc4-aa27ef3a371b}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Lights, !- Name
  {f9a23798-1931-4020-b02d-e105ea0a79b9}, !- Lights Definition Name
  {f7bd9d78-8483-46d6-9739-41a112d845b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {570699ff-e599-4577-9110-badb3675791d}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8da6858b-cd97-4689-8d11-871a30868967}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8e10a14-52aa-4bf1-b0f9-aa9e3c2724a3}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5c18854d-4e3e-4544-958b-d232842c6c99}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {188a335b-64c4-4abf-b002-3bdf26eae2aa}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bad2482f-ba69-4d77-aa58-3f641d99f477}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B People, !- Name
  {188a335b-64c4-4abf-b002-3bdf26eae2aa}, !- People Definition Name
  {df67a4a4-ca33-4b11-a573-f73ab75851c1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b99e9545-e79a-41a0-9ed2-0523bdb37dc8}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8dde43f2-daf2-426b-8bb0-d0dd13fd34de}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Lights, !- Name
  {b99e9545-e79a-41a0-9ed2-0523bdb37dc8}, !- Lights Definition Name
  {df67a4a4-ca33-4b11-a573-f73ab75851c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {946c75bb-1193-4938-9f94-8e2ceb1f675f}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {05a290f7-49b8-40d4-89cc-34fc6d3b6c61}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62227256-7368-4150-801e-c32dbb1904e4}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {962da8ca-8a38-439d-9d6c-1d4d4a80cc1c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8ccd5c65-3d72-4a04-90c8-ff423cfab3c0}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b44914cc-4c30-479d-883e-2266acae28b8}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C People, !- Name
  {8ccd5c65-3d72-4a04-90c8-ff423cfab3c0}, !- People Definition Name
  {8ef4c7ec-15a0-491d-a1f1-463a83c654a5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4db7cedb-5c1d-4d4f-b889-27735b2d8a56}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b938fe25-1a4e-412a-a7d2-44ef3a06bbcf}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Lights, !- Name
  {4db7cedb-5c1d-4d4f-b889-27735b2d8a56}, !- Lights Definition Name
  {8ef4c7ec-15a0-491d-a1f1-463a83c654a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e7abb456-874e-4187-9a56-23100753c2a7}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ad8053ea-8585-4d48-a878-44202c787b54}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d3861f6-d427-44fe-94fa-d7b4bea4c79f}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4b94053e-0c85-4264-a6e7-e0073a15f135}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0efc5551-a5b5-4893-8740-7c1abc4de551}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f4bd845e-dc27-4336-8593-4749520c263e}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D People, !- Name
  {0efc5551-a5b5-4893-8740-7c1abc4de551}, !- People Definition Name
  {0acc813b-3bda-4b76-be65-fb07898a7663}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6ffba664-78b5-43d5-8a18-6b211b725f08}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {234a0703-37a4-4a02-a0fd-971212c7078c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Lights, !- Name
  {6ffba664-78b5-43d5-8a18-6b211b725f08}, !- Lights Definition Name
  {0acc813b-3bda-4b76-be65-fb07898a7663}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {08961b77-c9e3-4023-bec3-0eb8795fe946}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {26b98a1d-8434-4a82-8065-a5e8a5b12c0b}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f033d94-b291-49ec-beac-30c1f3596555}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {17a18b27-bea7-4591-92ae-f0dd42329acf}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {296f6ccc-c428-4056-8948-00b50171b1f2}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b239da87-0d52-46d9-8d3d-bdc67554ad58}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E People, !- Name
  {296f6ccc-c428-4056-8948-00b50171b1f2}, !- People Definition Name
  {d2b4bd87-fa57-4e8c-9f2c-16f56354e8c2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {da9dc31b-488b-43b9-af0b-55a1f875dc29}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {36b81b70-356d-47b6-b0be-39a9125d3855}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Lights, !- Name
  {da9dc31b-488b-43b9-af0b-55a1f875dc29}, !- Lights Definition Name
  {d2b4bd87-fa57-4e8c-9f2c-16f56354e8c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d2ee7250-4353-4da5-969a-3d2de8983a08}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9f4494f9-ac42-4edb-97b4-3b8879b34be4}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33e52cab-5bc5-41c6-910b-3726c90c5585}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {50938dc4-2909-45f5-9bc1-a598cb97279f}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2be31d6d-22f2-4473-8269-7d0aeb514756}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2d25bb94-04e0-455b-8929-f7e1ef20d44c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F People, !- Name
  {2be31d6d-22f2-4473-8269-7d0aeb514756}, !- People Definition Name
  {bf9ede46-4e53-4e31-b90b-453b55f83034}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7e88d466-a709-47a3-be4a-8b8cc8b57d8c}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {678907b2-b0e7-4806-ad51-01c2c10dccab}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Lights, !- Name
  {7e88d466-a709-47a3-be4a-8b8cc8b57d8c}, !- Lights Definition Name
  {bf9ede46-4e53-4e31-b90b-453b55f83034}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8d8b48ff-7f06-443d-818e-aab8fa874dbc}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {108720d7-f321-487f-9440-5e01c787eeb8}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Lighting Schedule Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e303979-e28c-45e5-805b-09bba1bcd925}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F Thermostat, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3fd33875-6b75-4517-9b38-ce8d45173f12}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {837dbbcf-f79c-45f3-921c-25f1658c1e56}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4815cccd-83e8-4997-85ab-827cf3da7117}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G People, !- Name
  {837dbbcf-f79c-45f3-921c-25f1658c1e56}, !- People Definition Name
  {b844aa44-41f6-4bfc-838e-4b7205796cd1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fa2eb462-b854-4ae5-a6c4-d57a7f7c4273}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {17c09535-a6cb-4547-86a9-eab812480b2b}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Lights, !- Name
  {fa2eb462-b854-4ae5-a6c4-d57a7f7c4273}, !- Lights Definition Name
  {b844aa44-41f6-4bfc-838e-4b7205796cd1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9667c63a-8f5d-4631-b84d-f8fa2e02eec2}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a0664023-dea6-4252-95e8-0e7960c508ff}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c36820e-de85-4db4-912d-777709916fd9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c9b1e093-b0ec-4323-93ba-1a2ccfe652c1}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e9547ab4-b5dc-4869-82cd-515bbb67ccd2}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e12dbf52-1d83-4573-84e7-2b239f357840}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H People, !- Name
  {e9547ab4-b5dc-4869-82cd-515bbb67ccd2}, !- People Definition Name
  {c98d97af-e464-495e-9526-2af128763e17}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fc1bc20e-bf22-4f95-9845-fe191f73cbac}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {afa53f04-94ea-402b-ac18-77bcce0db3d9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Lights, !- Name
  {fc1bc20e-bf22-4f95-9845-fe191f73cbac}, !- Lights Definition Name
  {c98d97af-e464-495e-9526-2af128763e17}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {298437c2-66a9-461d-a3d0-a4b984fdf41b}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {79c489fd-1886-4e5a-9bb3-0b38cdb843d9}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79a91fab-b7e0-460f-9768-873935ffe0e2}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e2e92d7f-771f-49a4-8e3c-5b4a847ce665}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5d562b4e-2143-40ee-8cfc-5b39c8bf5ef8}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2327fdeb-ea33-42a9-8108-d83ab136ca79}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I People, !- Name
  {5d562b4e-2143-40ee-8cfc-5b39c8bf5ef8}, !- People Definition Name
  {d917da7c-d3b4-4e7a-9496-a2fdda46bf03}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {16b22d1f-b8e9-467d-ad22-a22bf0c3dc92}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.499954221089,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bbca213f-7b9f-41f8-b0aa-6c5ac1b0d7f2}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I Lights, !- Name
  {16b22d1f-b8e9-467d-ad22-a22bf0c3dc92}, !- Lights Definition Name
  {d917da7c-d3b4-4e7a-9496-a2fdda46bf03}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {419bd71e-b3ac-4768-b814-9cca96359eeb}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bd1572eb-fe1c-4e7a-808e-41611ab92430}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Lighting Schedule Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91ebb74b-b538-4cc4-a979-7eb32607eaf1}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I Thermostat, !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Heating Setpoint Temperature Schedule Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fc33f1d2-a7d4-4aef-9031-a83232ed4299}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f8a16592-93b9-4b82-a73f-a5924f30dc86}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {81eaafa7-847a-44ab-940c-91edebd1355a}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A People, !- Name
  {f8a16592-93b9-4b82-a73f-a5924f30dc86}, !- People Definition Name
  {2b029247-18f6-45f1-9ae6-953dc28cd33c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d485bcf4-0565-4612-8114-16c2933ef3b1}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a54226d3-3701-44b8-af61-21914101665c}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A Lights, !- Name
  {d485bcf4-0565-4612-8114-16c2933ef3b1}, !- Lights Definition Name
  {2b029247-18f6-45f1-9ae6-953dc28cd33c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aa6f9412-5c6d-491c-985f-0210334ed0a4}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8d96ec8f-ab15-49b4-9216-0143cdc76624}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {052ed3a7-2981-4729-9d84-5c1c2d833fb7}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fec8d40e-5519-4419-b9d3-05ac7304626f}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {309abe67-e37f-41da-a96b-9069b63f08bb}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f1886e4e-766a-49c3-84fe-cd47261f41e3}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B People, !- Name
  {309abe67-e37f-41da-a96b-9069b63f08bb}, !- People Definition Name
  {287c07db-d4d1-48fa-8bfa-aa3a1268b73a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ece6a82b-d53a-4a47-af12-b3a8f730b7b7}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8a431d7b-194b-40bb-a5c0-9aa6cbbc1cac}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Lights, !- Name
  {ece6a82b-d53a-4a47-af12-b3a8f730b7b7}, !- Lights Definition Name
  {287c07db-d4d1-48fa-8bfa-aa3a1268b73a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a267e939-4240-466b-8040-954fa8788430}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7fac1bb5-1864-4e20-a215-9a6bdfb8e16d}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {695ae253-6727-4d3a-ad4b-f8cf1acc8b4d}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f73aae87-2565-40c8-a47c-14114e94b7bb}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1ec8bee9-c9c9-411a-a615-4c3d4c171a23}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {acfbd9a4-13fa-4fd2-926a-764ff9b7fba5}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C People, !- Name
  {1ec8bee9-c9c9-411a-a615-4c3d4c171a23}, !- People Definition Name
  {a395d8cd-fa93-4e4d-8650-920e5d9d3025}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1c09ffd3-821d-4971-9237-644cb94b2b41}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {839a82f6-295f-4dda-89b8-7882796fea58}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C Lights, !- Name
  {1c09ffd3-821d-4971-9237-644cb94b2b41}, !- Lights Definition Name
  {a395d8cd-fa93-4e4d-8650-920e5d9d3025}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2b46ee4d-15c1-4109-8910-ed417956c5e4}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7ecb2479-99d6-402f-8b3b-8cc8e9be141a}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {324e6123-d071-49ea-9455-19e576fc7689}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {311ffe42-c51a-4dda-904c-7a72d7a28aa6}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f1431620-7ce2-4f33-83dd-f3ad9e7fcafb}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3d2b5c6c-20b0-4bc1-8375-91b6e5af7d68}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D People, !- Name
  {f1431620-7ce2-4f33-83dd-f3ad9e7fcafb}, !- People Definition Name
  {cbf9d174-55f8-4fb3-b228-29f1388cab52}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c92825be-5a2c-4270-a221-dba7c50120c0}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {24177fb6-459c-4fdb-8b7d-364bd114c34b}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D Lights, !- Name
  {c92825be-5a2c-4270-a221-dba7c50120c0}, !- Lights Definition Name
  {cbf9d174-55f8-4fb3-b228-29f1388cab52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5c344214-434b-415c-9940-4709d3350872}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cc7f14c2-12a5-4ab3-ab3a-b8370942dde1}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb8e448f-3f7c-4915-85f6-df552beae35a}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bac3d430-42a8-4773-be86-54c04266fb2a}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7657ab5b-844c-43e4-8035-54c3f59b9c76}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2e3bf500-41c4-4ca4-ba4a-c0e9487da152}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E People, !- Name
  {7657ab5b-844c-43e4-8035-54c3f59b9c76}, !- People Definition Name
  {9c98770d-9f45-43a8-b484-75c6945591c1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2fb0c116-9b5f-4f8b-88a5-89b80e11ca48}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4e5cd8df-4c78-4e6f-a08c-1f0b17718c68}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E Lights, !- Name
  {2fb0c116-9b5f-4f8b-88a5-89b80e11ca48}, !- Lights Definition Name
  {9c98770d-9f45-43a8-b484-75c6945591c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5f4a29b0-30f2-4e55-90ea-a0690e910c0a}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0b204986-1a45-4e6c-a494-bd85b025d3ac}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90a350ee-b076-4df1-b9e5-d2cb25c3dca2}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bcaf9317-c54a-42e7-a371-484ad3e2bd4c}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8c7d6e15-f935-4f62-9efe-cf18e384c5a0}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f9c4f7ad-e266-4cb4-b5f7-6fb6d62be3da}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F People, !- Name
  {8c7d6e15-f935-4f62-9efe-cf18e384c5a0}, !- People Definition Name
  {778ce62b-ba83-40d0-9c15-d83d15cbe8c8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6320fc90-e20f-4a6b-a3cf-fc7a2f76d382}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3bbd8488-d72e-4c5d-b52e-7d789a705b6f}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F Lights, !- Name
  {6320fc90-e20f-4a6b-a3cf-fc7a2f76d382}, !- Lights Definition Name
  {778ce62b-ba83-40d0-9c15-d83d15cbe8c8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {46e99658-f429-4f80-ad26-4777c9b09c99}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {26f3eb20-1db4-48bc-b7dc-f75be532c068}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Lighting Schedule Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {470eb06f-7a35-448a-a0ad-cc478282f0b3}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F Thermostat, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {50a8766d-30e4-496d-b504-8bbc2d935df1}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {57175bde-2d7f-4793-a37b-79279a4b0bf6}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bf751c3a-0af5-467f-bd8b-087b15f57afb}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G People, !- Name
  {57175bde-2d7f-4793-a37b-79279a4b0bf6}, !- People Definition Name
  {a472326c-7e66-45bd-aa1a-cca03b5b6568}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7e8565e1-9d46-4c58-8db4-bc70bbbac047}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1cae3450-883f-4af7-a9ce-5f0d1b1a90ac}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G Lights, !- Name
  {7e8565e1-9d46-4c58-8db4-bc70bbbac047}, !- Lights Definition Name
  {a472326c-7e66-45bd-aa1a-cca03b5b6568}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b74d8c28-3cd8-4d47-982a-2ffbde3cd3ef}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {217acaf1-0829-4386-9691-8f7aa798f85e}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f6dbc62-99b1-46c3-bb9a-04493c1278e3}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {45d11d37-b77b-4e67-a294-aff426fd0513}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {334d9a26-f44f-4d33-86a3-801304c2905b}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e3a761f1-86d3-4239-aac0-c800892d4294}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H People, !- Name
  {334d9a26-f44f-4d33-86a3-801304c2905b}, !- People Definition Name
  {e366492e-390a-4599-a466-987e79bf42cf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {db72b5d8-de8f-4a73-8b34-5bae51164db7}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fb97718c-ee48-4bac-88c9-1eaa284eeebb}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H Lights, !- Name
  {db72b5d8-de8f-4a73-8b34-5bae51164db7}, !- Lights Definition Name
  {e366492e-390a-4599-a466-987e79bf42cf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {de7adc01-c3e4-452f-8a59-f2277e45c272}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {341cea25-b4ff-4311-91cb-458ab63ab179}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03510188-7946-484e-8832-b889cceac61f}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {391f647a-902f-4fb2-b987-27b15885e9e3}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a7b021e0-39a8-4c0f-8540-3508cfa4df85}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e12aa47f-9653-4fa9-bf34-443edb263379}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I People, !- Name
  {a7b021e0-39a8-4c0f-8540-3508cfa4df85}, !- People Definition Name
  {5f393638-e932-4879-be04-2937e070c318}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {63040cc3-2c14-44a4-a30f-ed66d6b90954}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.39996338117676,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ecc13934-0fe8-4221-ac74-d188c6362bcf}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I Lights, !- Name
  {63040cc3-2c14-44a4-a30f-ed66d6b90954}, !- Lights Definition Name
  {5f393638-e932-4879-be04-2937e070c318}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8dc4920c-8fec-4646-b486-b9b2e04ce529}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cc72d57a-d2ba-4226-a124-710d8700733d}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Lighting Schedule Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b30e9a2c-05b9-4525-a60a-2c18e2b48e80}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I Thermostat, !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Heating Setpoint Temperature Schedule Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dc8c7304-4488-4aff-94a3-c418e201e5cf}, !- Handle
  Space Function Mfg - detailed,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9a87445c-dd90-4225-bbaa-d04ff33b7f82}, !- Handle
  Space Function Mfg - detailed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cfcd9848-7867-43e4-9c33-fa673ce798fd}, !- Handle
  Space Function Mfg - detailed People,   !- Name
  {9a87445c-dd90-4225-bbaa-d04ff33b7f82}, !- People Definition Name
  {57fc0f63-03ff-4c6b-9d4d-234c68c365d8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {501e9cde-4f60-4fd4-ba8a-bcd889cf6a77}, !- Handle
  Space Function Mfg - detailed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.8998843202548,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a21078e6-63e0-4c28-9dea-da9b22b6e444}, !- Handle
  Space Function Mfg - detailed Lights,   !- Name
  {501e9cde-4f60-4fd4-ba8a-bcd889cf6a77}, !- Lights Definition Name
  {57fc0f63-03ff-4c6b-9d4d-234c68c365d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c4f76600-f58a-48e5-bd6a-d086e790f875}, !- Handle
  Space Function Mfg - detailed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6ca8fbb7-3768-4bc2-94ff-09071a7352b9}, !- Handle
  Space Function Mfg - detailed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab0e897f-e20d-4c67-b380-8f016f4624e6}, !- Handle
  Space Function Mfg - detailed Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ed2062f7-c325-44e4-aa63-e4bbeee44d1e}, !- Handle
  Space Function Mfg - equipment,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8f00fada-0261-4042-ad5e-6616628082ce}, !- Handle
  Space Function Mfg - equipment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8d0ad2e8-df55-435a-8f4f-225b65fe80a9}, !- Handle
  Space Function Mfg - equipment People,  !- Name
  {8f00fada-0261-4042-ad5e-6616628082ce}, !- People Definition Name
  {474cd0d1-5bf1-4028-a29b-c602ba810531}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a24642cc-0e76-40b8-a328-4933e2b784d6}, !- Handle
  Space Function Mfg - equipment Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c901f743-01df-43bc-864c-f9cd68639571}, !- Handle
  Space Function Mfg - equipment Lights,  !- Name
  {a24642cc-0e76-40b8-a328-4933e2b784d6}, !- Lights Definition Name
  {474cd0d1-5bf1-4028-a29b-c602ba810531}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5c74fb0e-24ba-47bc-b005-82aa5a05fa07}, !- Handle
  Space Function Mfg - equipment Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ba9458eb-5505-466b-98d0-71a937133735}, !- Handle
  Space Function Mfg - equipment Elec Equip, !- Name
  {5c74fb0e-24ba-47bc-b005-82aa5a05fa07}, !- Electric Equipment Definition Name
  {474cd0d1-5bf1-4028-a29b-c602ba810531}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {228e2ea3-9440-4e4c-b0af-a76184fc3c2f}, !- Handle
  Space Function Mfg - equipment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2b1d5781-c4b0-4ff3-a429-59dc0008bbd5}, !- Handle
  Space Function Mfg - equipment Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d43f95e-ace3-45c6-baa8-7c432a66b59b}, !- Handle
  Space Function Mfg - equipment Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {25bc3654-63bc-44cf-8cd7-49d635058719}, !- Handle
  Space Function Museum - exhibition,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {eda78079-0b76-4594-9f54-76f20e5083d4}, !- Handle
  Space Function Museum - exhibition People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1e988eab-02f7-4cb2-8f96-60735530023b}, !- Handle
  Space Function Museum - exhibition People, !- Name
  {eda78079-0b76-4594-9f54-76f20e5083d4}, !- People Definition Name
  {9a1a10e1-44a6-4f93-bb4f-8a2bdf299bee}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1436ef55-cfd8-49d8-afb8-1e1209cfd4b8}, !- Handle
  Space Function Museum - exhibition Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.2999059557147,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {83b176d9-8dc3-4506-899f-e97e95a12c2a}, !- Handle
  Space Function Museum - exhibition Lights, !- Name
  {1436ef55-cfd8-49d8-afb8-1e1209cfd4b8}, !- Lights Definition Name
  {9a1a10e1-44a6-4f93-bb4f-8a2bdf299bee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c83b1d68-fe0b-42de-9c7a-3ab9cecbc762}, !- Handle
  Space Function Museum - exhibition Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7a78db11-9160-4422-9fd8-f95b0eefa9ac}, !- Handle
  Space Function Museum - exhibition Elec Equip, !- Name
  {c83b1d68-fe0b-42de-9c7a-3ab9cecbc762}, !- Electric Equipment Definition Name
  {9a1a10e1-44a6-4f93-bb4f-8a2bdf299bee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {edc4c661-274e-4143-98dc-aae7642dc2ab}, !- Handle
  Space Function Museum - exhibition Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0762024935199139,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {65587d16-c991-47aa-b421-3eec79ee1f08}, !- Handle
  Space Function Museum - exhibition Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3edc031e-175f-43cf-990e-2ba33ed6adb4}, !- Handle
  Space Function Museum - exhibition Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6381b910-14fd-413b-8fa0-33afa0890898}, !- Handle
  Space Function Museum - restoration,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e0832d8d-adbb-43ce-8537-227a7f6fbc06}, !- Handle
  Space Function Museum - restoration People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6941311a-9e5e-456d-9046-f9fdc0f27e0b}, !- Handle
  Space Function Museum - restoration People, !- Name
  {e0832d8d-adbb-43ce-8537-227a7f6fbc06}, !- People Definition Name
  {f8bf32bb-9e51-44c3-a48f-9ce9fe2511ba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {18ad4061-5a0e-46da-a7f1-89620421857d}, !- Handle
  Space Function Museum - restoration Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.9999084529419,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {469949b1-e505-43d4-ad7e-62e81392bc32}, !- Handle
  Space Function Museum - restoration Lights, !- Name
  {18ad4061-5a0e-46da-a7f1-89620421857d}, !- Lights Definition Name
  {f8bf32bb-9e51-44c3-a48f-9ce9fe2511ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7f41c9c0-e3a9-495f-b029-569238aed010}, !- Handle
  Space Function Museum - restoration Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2e0876b1-0bd8-4d32-afaa-06c82d525f1d}, !- Handle
  Space Function Museum - restoration Elec Equip, !- Name
  {7f41c9c0-e3a9-495f-b029-569238aed010}, !- Electric Equipment Definition Name
  {f8bf32bb-9e51-44c3-a48f-9ce9fe2511ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2f7d5094-f68e-4cc5-b9d3-a82cab43b036}, !- Handle
  Space Function Museum - restoration Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0152241110709677,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {96219180-e526-4400-90c6-660b8a7a75f0}, !- Handle
  Space Function Museum - restoration Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {124fc80d-e1eb-409e-a5c2-966df813404d}, !- Handle
  Space Function Museum - restoration Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {26cdb793-6230-4ef3-bd65-914ff8753623}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {4dc4054c-8f59-40ec-ae4f-fb40e4493dba}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b2b07d60-0b20-44a7-b590-8c53b8c67340}, !- Handle
  Space Function Office - enclosed People, !- Name
  {4dc4054c-8f59-40ec-ae4f-fb40e4493dba}, !- People Definition Name
  {7020c26a-a6bc-4ea3-b32b-cf9ea29c0102}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {875cb27f-5989-4605-aa0c-6e293da79805}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2dbb2a92-470e-4bb4-b7ac-5fb628c52812}, !- Handle
  Space Function Office - enclosed Lights, !- Name
  {875cb27f-5989-4605-aa0c-6e293da79805}, !- Lights Definition Name
  {7020c26a-a6bc-4ea3-b32b-cf9ea29c0102}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c5bfdc81-f929-475f-9a84-6be0226ab1dc}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7cd795c0-5083-44a5-9d7a-18b09c0f97c5}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {c5bfdc81-f929-475f-9a84-6be0226ab1dc}, !- Electric Equipment Definition Name
  {7020c26a-a6bc-4ea3-b32b-cf9ea29c0102}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3be30be7-8587-4233-9565-b200128ad7ba}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0142091703329032,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d0028458-8c92-4006-8f14-4c24d880585f}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd1038e0-69ef-421c-8bea-f80c0ececd88}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cc2975b0-ad7f-43af-b991-c9c51fc31af9}, !- Handle
  Space Function Office - enclosed - occsens, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {70d0cbfe-5726-4d1b-9ce4-21313461a42c}, !- Handle
  Space Function Office - enclosed - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c8866eb6-2641-4909-a031-85ee1b13ba6d}, !- Handle
  Space Function Office - enclosed - occsens People, !- Name
  {70d0cbfe-5726-4d1b-9ce4-21313461a42c}, !- People Definition Name
  {0985d13f-3246-44fc-a079-709f6b81f7a0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d8a0f5ad-7d5e-4e6d-b8b2-13d3d4e6423d}, !- Handle
  Space Function Office - enclosed - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7099108705162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3be8b5fb-dfa4-4cd0-a45e-278115eb9b1d}, !- Handle
  Space Function Office - enclosed - occsens Lights, !- Name
  {d8a0f5ad-7d5e-4e6d-b8b2-13d3d4e6423d}, !- Lights Definition Name
  {0985d13f-3246-44fc-a079-709f6b81f7a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9203df9a-3d79-4e29-9173-12929dbb221b}, !- Handle
  Space Function Office - enclosed - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f3f5b903-5ac6-4355-9ce4-df0b6568ca6b}, !- Handle
  Space Function Office - enclosed - occsens Elec Equip, !- Name
  {9203df9a-3d79-4e29-9173-12929dbb221b}, !- Electric Equipment Definition Name
  {0985d13f-3246-44fc-a079-709f6b81f7a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8a28b97e-1cd3-4ff0-90de-01b7713c381f}, !- Handle
  Space Function Office - enclosed - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0142091703329032,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b36827ba-8a8f-4af8-b822-5d6401a15595}, !- Handle
  Space Function Office - enclosed - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b5c4359-e528-490b-99b6-841dc349e9e2}, !- Handle
  Space Function Office - enclosed - occsens Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {903a97c1-7cd1-4d76-9bab-f2f3f847264b}, !- Handle
  Space Function Office - open plan,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d4d1d93c-6108-4d7a-9a95-ac7a29732438}, !- Handle
  Space Function Office - open plan People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dcb2bb1b-e2b1-4d9b-91d2-9d70cc5f0af7}, !- Handle
  Space Function Office - open plan People, !- Name
  {d4d1d93c-6108-4d7a-9a95-ac7a29732438}, !- People Definition Name
  {fa5ff484-9194-4f37-a478-ae8da8f3770c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0f75aba8-ff6b-46be-9727-9ffe04470fc9}, !- Handle
  Space Function Office - open plan Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.9999084529419,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fa0b1bf2-36b2-461a-af26-b9480fbe83a7}, !- Handle
  Space Function Office - open plan Lights, !- Name
  {0f75aba8-ff6b-46be-9727-9ffe04470fc9}, !- Lights Definition Name
  {fa5ff484-9194-4f37-a478-ae8da8f3770c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5640bce6-7adf-4d29-8995-b8c667cb6e7b}, !- Handle
  Space Function Office - open plan Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d615a1d2-8411-4200-b317-581af8134dcf}, !- Handle
  Space Function Office - open plan Elec Equip, !- Name
  {5640bce6-7adf-4d29-8995-b8c667cb6e7b}, !- Electric Equipment Definition Name
  {fa5ff484-9194-4f37-a478-ae8da8f3770c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c4085c52-2a5f-4e47-a8eb-c94f12dc3018}, !- Handle
  Space Function Office - open plan Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0142091703329032,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1c32c700-ce7a-44be-a08d-64b640d7e2cc}, !- Handle
  Space Function Office - open plan Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c6a8d61-e1d7-4853-a3bc-223c40ef89d8}, !- Handle
  Space Function Office - open plan Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bd5d6225-194e-400d-a3c9-1080600e8ff4}, !- Handle
  Space Function Parking garage space,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fe1c0d36-d5a5-45bf-af68-694b56e41406}, !- Handle
  Space Function Parking garage space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.000968751937503875,                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5b7095c5-c958-41ae-8659-cfce90fe322c}, !- Handle
  Space Function Parking garage space People, !- Name
  {fe1c0d36-d5a5-45bf-af68-694b56e41406}, !- People Definition Name
  {43505e19-d90a-42f0-920f-b9af11b24a49}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b9942022-3c90-4fe8-85bb-6305b692a7cb}, !- Handle
  Space Function Parking garage space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.9999833589945,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {49b2b2ca-e550-46a3-b9bc-76c8969b514a}, !- Handle
  Space Function Parking garage space Lights, !- Name
  {b9942022-3c90-4fe8-85bb-6305b692a7cb}, !- Lights Definition Name
  {43505e19-d90a-42f0-920f-b9af11b24a49}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8077ca5d-c31a-475c-beed-92da9a2741ca}, !- Handle
  Space Function Parking garage space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4c7c8548-9192-488e-aa41-ef1ea9a94e71}, !- Handle
  Space Function Parking garage space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b73c7b2-9e2e-4f59-9be7-21fe198b00c6}, !- Handle
  Space Function Parking garage space Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e7d3a575-aba2-4c8c-ba79-3f0f46fd84dd}, !- Handle
  Space Function Penitentiary - audience, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {71b0ce76-4316-4fed-9790-3ab08a6bf709}, !- Handle
  Space Function Penitentiary - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d7568d79-c9a8-4cbc-b5a3-d7a2cb6bac2b}, !- Handle
  Space Function Penitentiary - audience People, !- Name
  {71b0ce76-4316-4fed-9790-3ab08a6bf709}, !- People Definition Name
  {db0ec6a1-50b5-471a-b82c-03446c1061e5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4e47f2b7-c7db-49ad-ac81-3aa859fe4d6d}, !- Handle
  Space Function Penitentiary - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.59996171277065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bd8f35ab-9433-4b4f-9180-c07ad51cd9ab}, !- Handle
  Space Function Penitentiary - audience Lights, !- Name
  {4e47f2b7-c7db-49ad-ac81-3aa859fe4d6d}, !- Lights Definition Name
  {db0ec6a1-50b5-471a-b82c-03446c1061e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e71ac1c6-cbc5-4dd5-ab9a-f8babc9aeb78}, !- Handle
  Space Function Penitentiary - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {467965fb-e7e4-4b39-b428-31309ee20ab2}, !- Handle
  Space Function Penitentiary - audience Elec Equip, !- Name
  {e71ac1c6-cbc5-4dd5-ab9a-f8babc9aeb78}, !- Electric Equipment Definition Name
  {db0ec6a1-50b5-471a-b82c-03446c1061e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5d32f029-def9-44a2-ade8-6c9ea5300fd8}, !- Handle
  Space Function Penitentiary - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0190506233799785,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {75789723-dca9-472b-b004-08a4f2db43bc}, !- Handle
  Space Function Penitentiary - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {230211a6-f022-4be8-a185-f75844e7a47a}, !- Handle
  Space Function Penitentiary - audience Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7a1b6711-f265-40f8-bf8b-3390734f3e5e}, !- Handle
  Space Function Penitentiary - classroom, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {dd615dc5-0f24-4d1a-a826-a15567c39270}, !- Handle
  Space Function Penitentiary - classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.133364850063033,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {75c51dce-d628-4472-b006-880c561db3fa}, !- Handle
  Space Function Penitentiary - classroom People, !- Name
  {dd615dc5-0f24-4d1a-a826-a15567c39270}, !- People Definition Name
  {a56d4242-ef56-4711-b4d6-ca1d17beaabd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f3bb4745-e088-40a9-8df6-d66ccc821fb0}, !- Handle
  Space Function Penitentiary - classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.3998801546214,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fa624f07-dd6c-483b-8074-ff71eef10cfa}, !- Handle
  Space Function Penitentiary - classroom Lights, !- Name
  {f3bb4745-e088-40a9-8df6-d66ccc821fb0}, !- Lights Definition Name
  {a56d4242-ef56-4711-b4d6-ca1d17beaabd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fe377c66-b802-4aa2-b179-4f0bb2450f3e}, !- Handle
  Space Function Penitentiary - classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b76536bf-6419-4b49-a89e-f24732df4a67}, !- Handle
  Space Function Penitentiary - classroom Elec Equip, !- Name
  {fe377c66-b802-4aa2-b179-4f0bb2450f3e}, !- Electric Equipment Definition Name
  {a56d4242-ef56-4711-b4d6-ca1d17beaabd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ae8d03dc-288c-4fa8-99bc-9c3c7c8ca481}, !- Handle
  Space Function Penitentiary - classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0285682471670702,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1fbd225b-116c-4c6c-b35e-15803c54a48a}, !- Handle
  Space Function Penitentiary - classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d1d4638-3148-4087-b41a-2f6d3e432bb3}, !- Handle
  Space Function Penitentiary - classroom Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a743b385-f100-481b-94c1-de59f34a7882}, !- Handle
  Space Function Penitentiary - dining,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {787aa482-5cea-48df-a901-857c2635d75f}, !- Handle
  Space Function Penitentiary - dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {724c4499-896a-4ec7-a7c9-f67b6b2110e9}, !- Handle
  Space Function Penitentiary - dining People, !- Name
  {787aa482-5cea-48df-a901-857c2635d75f}, !- People Definition Name
  {d9affc9f-16b1-4a6d-8c45-748e544813ac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b7bbf716-acc7-4a46-8b2d-d0c55e6d1532}, !- Handle
  Space Function Penitentiary - dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4999042873086,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5d1043c2-047d-483d-b2bf-bc55886f4bc0}, !- Handle
  Space Function Penitentiary - dining Lights, !- Name
  {b7bbf716-acc7-4a46-8b2d-d0c55e6d1532}, !- Lights Definition Name
  {d9affc9f-16b1-4a6d-8c45-748e544813ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0e577a76-fad6-4368-9911-dd41bd66f066}, !- Handle
  Space Function Penitentiary - dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5998c75f-1540-4b10-8f19-f7d2aed49ab2}, !- Handle
  Space Function Penitentiary - dining Elec Equip, !- Name
  {0e577a76-fad6-4368-9911-dd41bd66f066}, !- Electric Equipment Definition Name
  {d9affc9f-16b1-4a6d-8c45-748e544813ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7c53e087-3c2e-4761-9c3e-1dee8ee989c3}, !- Handle
  Space Function Penitentiary - dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0762024935199139,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f53f4dad-b252-4d2e-bbf0-1227bc094393}, !- Handle
  Space Function Penitentiary - dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d2cf81b-7454-4671-8e5d-93864980f7ea}, !- Handle
  Space Function Penitentiary - dining Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7383f846-ca4a-44a2-ad6d-7a3969f705fd}, !- Handle
  Space Function Post office sorting,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {52b5a574-bdbc-43d0-b8e5-79efa43b71ba}, !- Handle
  Space Function Post office sorting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6670553d-e212-4504-99fb-ef139f8f3143}, !- Handle
  Space Function Post office sorting People, !- Name
  {52b5a574-bdbc-43d0-b8e5-79efa43b71ba}, !- People Definition Name
  {8b39ed3d-3491-44eb-ac6f-55d641fcce13}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6f611675-810f-4c4b-b413-2408a1fc5777}, !- Handle
  Space Function Post office sorting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.0999159446236,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ab38e8c5-b129-4940-912c-e273ea74e94d}, !- Handle
  Space Function Post office sorting Lights, !- Name
  {6f611675-810f-4c4b-b413-2408a1fc5777}, !- Lights Definition Name
  {8b39ed3d-3491-44eb-ac6f-55d641fcce13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c387c7c4-7524-4a4a-9413-1b183a471d2c}, !- Handle
  Space Function Post office sorting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ee80adf5-07e4-41a1-bdee-3ecb8c5835f6}, !- Handle
  Space Function Post office sorting Elec Equip, !- Name
  {c387c7c4-7524-4a4a-9413-1b183a471d2c}, !- Electric Equipment Definition Name
  {8b39ed3d-3491-44eb-ac6f-55d641fcce13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d9e8bb0f-2065-4418-9226-d0a6d977a5cb}, !- Handle
  Space Function Post office sorting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0761205553548387,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {19211ef9-dec8-4714-9cbe-51fb9f3332c7}, !- Handle
  Space Function Post office sorting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {194ff8ed-5857-422f-86a7-a00ab54ee0af}, !- Handle
  Space Function Post office sorting Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {22fdf331-56d2-4824-bc62-87ea8ba8ee41}, !- Handle
  Space Function Religious - audience,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0132c425-22ab-49d4-be19-49fbb3b66d0e}, !- Handle
  Space Function Religious - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3576769c-1cad-4c16-8e11-e4e266df9611}, !- Handle
  Space Function Religious - audience People, !- Name
  {0132c425-22ab-49d4-be19-49fbb3b66d0e}, !- People Definition Name
  {40c48ed9-e5bb-494b-bd11-5c35eb9478fc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b5a9b53e-de9c-41f5-bf0b-62f525648ff0}, !- Handle
  Space Function Religious - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.1998485302526,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3746386b-455a-49e5-b86f-51ed10861bfb}, !- Handle
  Space Function Religious - audience Lights, !- Name
  {b5a9b53e-de9c-41f5-bf0b-62f525648ff0}, !- Lights Definition Name
  {40c48ed9-e5bb-494b-bd11-5c35eb9478fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {12d92654-5d16-4b93-95d4-1180a5840c21}, !- Handle
  Space Function Religious - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {285f8331-8e9f-453d-9666-d9bb2af2b191}, !- Handle
  Space Function Religious - audience Elec Equip, !- Name
  {12d92654-5d16-4b93-95d4-1180a5840c21}, !- Electric Equipment Definition Name
  {40c48ed9-e5bb-494b-bd11-5c35eb9478fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f8726a9a-decf-4364-9dad-05161f2501f6}, !- Handle
  Space Function Religious - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0571518701399354,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1fbe018e-f458-41d1-bb07-bf57a0256378}, !- Handle
  Space Function Religious - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Lighting Schedule Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61e4b081-7cc9-4541-87a1-d63979f56442}, !- Handle
  Space Function Religious - audience Thermostat, !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Heating Setpoint Temperature Schedule Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f5559859-40f2-4f58-b970-73f84a168304}, !- Handle
  Space Function Religious - fellowship hall, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3fcbe746-3084-4b5d-a25b-e354e598e6ab}, !- Handle
  Space Function Religious - fellowship hall People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {48aeb6f9-9dc5-4a82-863e-b90ee0adf548}, !- Handle
  Space Function Religious - fellowship hall People, !- Name
  {3fcbe746-3084-4b5d-a25b-e354e598e6ab}, !- People Definition Name
  {2dd6a875-685f-4450-bcf8-3162e629c822}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1fc7fb2a-2333-445a-b5e7-e1fa5319a6e6}, !- Handle
  Space Function Religious - fellowship hall Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.89994257453793,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3cfb9c61-98aa-44e9-90b3-514c90d7a446}, !- Handle
  Space Function Religious - fellowship hall Lights, !- Name
  {1fc7fb2a-2333-445a-b5e7-e1fa5319a6e6}, !- Lights Definition Name
  {2dd6a875-685f-4450-bcf8-3162e629c822}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {08dedb58-0761-43d3-8083-281e18427afc}, !- Handle
  Space Function Religious - fellowship hall Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {939643a0-d881-4416-bc9c-8d375f549b29}, !- Handle
  Space Function Religious - fellowship hall Elec Equip, !- Name
  {08dedb58-0761-43d3-8083-281e18427afc}, !- Electric Equipment Definition Name
  {2dd6a875-685f-4450-bcf8-3162e629c822}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d0d6a584-f96a-43bd-97a7-d40dc30e450b}, !- Handle
  Space Function Religious - fellowship hall Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0457214961119483,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bc2b0b02-797f-482e-90ac-04dca61efbca}, !- Handle
  Space Function Religious - fellowship hall Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4b210a1-d48f-421a-9ba7-27c2b2cf2765}, !- Handle
  Space Function Religious - fellowship hall Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {86c27e5c-90b7-4c27-91b3-1862cd694757}, !- Handle
  Space Function Religious - pulpit/choir, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {adf40448-e6d8-4519-b004-741e5c91a5b0}, !- Handle
  Space Function Religious - pulpit/choir People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {47ebb47d-7c68-481f-ac47-91a4aa0e07f5}, !- Handle
  Space Function Religious - pulpit/choir People, !- Name
  {adf40448-e6d8-4519-b004-741e5c91a5b0}, !- People Definition Name
  {39fc5590-88c2-4a63-8819-56d7aeb03d56}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e70256f4-cedf-4968-9e89-9f5f73e99a60}, !- Handle
  Space Function Religious - pulpit/choir Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.1998485302526,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {45ee402d-13c4-412c-bd40-5ed34156da4e}, !- Handle
  Space Function Religious - pulpit/choir Lights, !- Name
  {e70256f4-cedf-4968-9e89-9f5f73e99a60}, !- Lights Definition Name
  {39fc5590-88c2-4a63-8819-56d7aeb03d56}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {16ae6305-debd-4652-8920-fbbed9121ecb}, !- Handle
  Space Function Religious - pulpit/choir Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {18462a2a-9529-4c88-a168-2b2c532b6bc9}, !- Handle
  Space Function Religious - pulpit/choir Elec Equip, !- Name
  {16ae6305-debd-4652-8920-fbbed9121ecb}, !- Electric Equipment Definition Name
  {39fc5590-88c2-4a63-8819-56d7aeb03d56}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {da23d64f-13dd-4407-9907-7c2ba70f1139}, !- Handle
  Space Function Religious - pulpit/choir Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0190506233799785,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dd91d69d-00ba-4378-b532-37c00e9bf519}, !- Handle
  Space Function Religious - pulpit/choir Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Lighting Schedule Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17e280fb-ec34-4bbf-8370-089e4d60b3d0}, !- Handle
  Space Function Religious - pulpit/choir Thermostat, !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Heating Setpoint Temperature Schedule Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4c2effeb-083c-483c-8457-310dd5407e60}, !- Handle
  Space Function Retail - dressing/fitting, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3abb06df-c913-4160-90e4-935897184eba}, !- Handle
  Space Function Retail - dressing/fitting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1587a175-54e4-4c95-86b3-879ad6ffc8a5}, !- Handle
  Space Function Retail - dressing/fitting People, !- Name
  {3abb06df-c913-4160-90e4-935897184eba}, !- People Definition Name
  {9e67c6c0-2e54-472a-b534-33ff395ee9cc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a4dc30d5-7171-41be-87b7-6d914c2ddf24}, !- Handle
  Space Function Retail - dressing/fitting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.45992959110918,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e4d69dc5-8ca8-4b23-b080-4254a6d6c73c}, !- Handle
  Space Function Retail - dressing/fitting Lights, !- Name
  {a4dc30d5-7171-41be-87b7-6d914c2ddf24}, !- Lights Definition Name
  {9e67c6c0-2e54-472a-b534-33ff395ee9cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5f6c0e84-ddd9-47d6-afd1-1170d58649bc}, !- Handle
  Space Function Retail - dressing/fitting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0af1ac3f-ce59-40a1-bf39-db1784d425b3}, !- Handle
  Space Function Retail - dressing/fitting Elec Equip, !- Name
  {5f6c0e84-ddd9-47d6-afd1-1170d58649bc}, !- Electric Equipment Definition Name
  {9e67c6c0-2e54-472a-b534-33ff395ee9cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6bef5a53-be99-40e7-9fac-88d59ac4c358}, !- Handle
  Space Function Retail - dressing/fitting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001016,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {13d55b00-38da-46a6-a5ae-9fc418a4548c}, !- Handle
  Space Function Retail - dressing/fitting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69682e59-4d14-491c-abc7-2154054b5558}, !- Handle
  Space Function Retail - dressing/fitting Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a7e379e2-e01c-4f4b-8dc7-1de0c07f4956}, !- Handle
  Space Function Retail - mall concourse, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {da265eda-7ce6-488f-8734-0d6f3db6cbe4}, !- Handle
  Space Function Retail - mall concourse People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aea0521c-0faf-4dc0-8c2e-a62d78499e08}, !- Handle
  Space Function Retail - mall concourse People, !- Name
  {da265eda-7ce6-488f-8734-0d6f3db6cbe4}, !- People Definition Name
  {cf38771a-8234-4d25-9b46-6889956aed3a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {648f73af-2c99-46a4-80c3-9a9a04be4326}, !- Handle
  Space Function Retail - mall concourse Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7999017900814,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8dd443e3-5a12-4891-bfb6-5cdeffaa7c4b}, !- Handle
  Space Function Retail - mall concourse Lights, !- Name
  {648f73af-2c99-46a4-80c3-9a9a04be4326}, !- Lights Definition Name
  {cf38771a-8234-4d25-9b46-6889956aed3a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a7b79704-c43d-4ab5-a1a1-31a65e6bafc7}, !- Handle
  Space Function Retail - mall concourse Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4f8e30f5-bd3c-470b-b7a2-a7f1dbae8953}, !- Handle
  Space Function Retail - mall concourse Elec Equip, !- Name
  {a7b79704-c43d-4ab5-a1a1-31a65e6bafc7}, !- Electric Equipment Definition Name
  {cf38771a-8234-4d25-9b46-6889956aed3a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d1c3bd56-213d-4ee4-9699-c7938ee43a94}, !- Handle
  Space Function Retail - mall concourse Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001016,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9f1ea561-807c-470d-b8a4-b580cae1b135}, !- Handle
  Space Function Retail - mall concourse Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5c2354b-d268-46b6-b946-35ca20de60d5}, !- Handle
  Space Function Retail - mall concourse Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d44f13dc-2c13-43ea-b9f5-ebaaf72f7e0c}, !- Handle
  Space Function Retail - sales,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {837942cb-4ea1-430f-b764-4c4f3a0a2cb2}, !- Handle
  Space Function Retail - sales People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b3116b09-0ad8-428b-9a00-74ad66ab485c}, !- Handle
  Space Function Retail - sales People,   !- Name
  {837942cb-4ea1-430f-b764-4c4f3a0a2cb2}, !- People Definition Name
  {cefbcbbd-23d2-46ff-899f-0dd652193ec2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {52785cb4-106c-4465-9c48-07c1924cc8e2}, !- Handle
  Space Function Retail - sales Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0998493590737,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6a110d03-822e-4ae8-9350-e9a3a563f902}, !- Handle
  Space Function Retail - sales Lights,   !- Name
  {52785cb4-106c-4465-9c48-07c1924cc8e2}, !- Lights Definition Name
  {cefbcbbd-23d2-46ff-899f-0dd652193ec2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fa0c92eb-8fca-49e5-bbb1-4f4c02ad1ec4}, !- Handle
  Space Function Retail - sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a4287296-9152-40f9-912d-4562ab16087f}, !- Handle
  Space Function Retail - sales Elec Equip, !- Name
  {fa0c92eb-8fca-49e5-bbb1-4f4c02ad1ec4}, !- Electric Equipment Definition Name
  {cefbcbbd-23d2-46ff-899f-0dd652193ec2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1c462801-1816-4f73-a6f6-1f39067f479a}, !- Handle
  Space Function Retail - sales Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {de6ed3e3-a359-496f-8410-c1b962734a9e}, !- Handle
  Space Function Retail - sales Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3cf9425-716d-4a3c-8a6d-ce0ad3262a22}, !- Handle
  Space Function Retail - sales Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {10266d3d-e114-4f7d-a89b-8fb539b641ca}, !- Handle
  Space Function Sales area,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9d60633c-2204-4023-aa22-c36e07df2fd9}, !- Handle
  Space Function Sales area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5761b50b-7505-4975-bef6-e3d5ca7effa9}, !- Handle
  Space Function Sales area People,       !- Name
  {9d60633c-2204-4023-aa22-c36e07df2fd9}, !- People Definition Name
  {b0bfa86f-d5ac-4061-961a-36a03448a7c5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0dff5641-0d58-439c-ac3f-eb98d8f701bc}, !- Handle
  Space Function Sales area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0998493590737,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {eb733dba-fe65-4981-a420-359c2c582eac}, !- Handle
  Space Function Sales area Lights,       !- Name
  {0dff5641-0d58-439c-ac3f-eb98d8f701bc}, !- Lights Definition Name
  {b0bfa86f-d5ac-4061-961a-36a03448a7c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f034364f-4a6a-4417-b440-c566c1bf1af3}, !- Handle
  Space Function Sales area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3f8bbf67-2406-4e97-a39c-c0fd09acfb53}, !- Handle
  Space Function Sales area Elec Equip,   !- Name
  {f034364f-4a6a-4417-b440-c566c1bf1af3}, !- Electric Equipment Definition Name
  {b0bfa86f-d5ac-4061-961a-36a03448a7c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f65bfecf-2958-4eb6-bde3-980b723299c2}, !- Handle
  Space Function Sales area Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5072da82-bb65-4afa-842c-edb6866d3363}, !- Handle
  Space Function Sales area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bec03deb-742b-4a3a-9275-f9a7299b54b6}, !- Handle
  Space Function Sales area Thermostat,   !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5632f15c-3df3-4b94-b3cc-0cf7041fc57d}, !- Handle
  Space Function Sports arena - audience, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e29506ff-3359-4045-9a08-9ced438ada96}, !- Handle
  Space Function Sports arena - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2cc40218-89d5-4936-966b-cc5cceb76489}, !- Handle
  Space Function Sports arena - audience People, !- Name
  {e29506ff-3359-4045-9a08-9ced438ada96}, !- People Definition Name
  {dbc46972-74cc-4700-bee9-3f7a27ed8ff0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {85c9e44f-15d5-40f8-b988-47d469a582c7}, !- Handle
  Space Function Sports arena - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.59996171277065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {eb57e07e-e57d-4af5-acfe-c13e97635df6}, !- Handle
  Space Function Sports arena - audience Lights, !- Name
  {85c9e44f-15d5-40f8-b988-47d469a582c7}, !- Lights Definition Name
  {dbc46972-74cc-4700-bee9-3f7a27ed8ff0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c34e68de-8a93-40ed-8e2c-8f0ea4fc0529}, !- Handle
  Space Function Sports arena - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0571518701399354,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {806aeb4d-a13a-43a6-a651-adeabcca16a2}, !- Handle
  Space Function Sports arena - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0bfb410-64ef-4a2d-8b76-b1f64ff90d4d}, !- Handle
  Space Function Sports arena - audience Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {98020005-d56a-41fd-a084-76250a1f45fd}, !- Handle
  Space Function Sports arena - court c1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d6d90f8f-81e8-49ef-a0a2-83699c04c599}, !- Handle
  Space Function Sports arena - court c1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e49281e5-1873-4562-b9cf-72b6bae3faa6}, !- Handle
  Space Function Sports arena - court c1 People, !- Name
  {d6d90f8f-81e8-49ef-a0a2-83699c04c599}, !- People Definition Name
  {378e7b6e-7268-4d18-b31c-b8760062ff65}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {119c911a-9c70-4100-877c-175d3cf86100}, !- Handle
  Space Function Sports arena - court c1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  32.3997303532801,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a60af0c2-464e-48a2-b05a-417097e81b5c}, !- Handle
  Space Function Sports arena - court c1 Lights, !- Name
  {119c911a-9c70-4100-877c-175d3cf86100}, !- Lights Definition Name
  {378e7b6e-7268-4d18-b31c-b8760062ff65}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6dfb1f0a-af4f-47eb-8f2e-d68df4990cb2}, !- Handle
  Space Function Sports arena - court c1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {94d7f5a4-a673-411a-be52-09bfc8b8ac0d}, !- Handle
  Space Function Sports arena - court c1 Elec Equip, !- Name
  {6dfb1f0a-af4f-47eb-8f2e-d68df4990cb2}, !- Electric Equipment Definition Name
  {378e7b6e-7268-4d18-b31c-b8760062ff65}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b02a6030-8a28-4622-8db2-6f0e33092d1d}, !- Handle
  Space Function Sports arena - court c1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {27676d67-065a-4ae8-9783-ec95c855bf44}, !- Handle
  Space Function Sports arena - court c1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd5dcf85-49bd-4d7f-8c63-c1b112f7bf7f}, !- Handle
  Space Function Sports arena - court c1 Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {88f15614-879e-483a-ac7e-31ca656fd2da}, !- Handle
  Space Function Sports arena - court c2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {02ac7e10-68b3-4ad3-bb17-61f23864b533}, !- Handle
  Space Function Sports arena - court c2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a5bfbbd3-2ece-4749-b2ed-3e03d9710d63}, !- Handle
  Space Function Sports arena - court c2 People, !- Name
  {02ac7e10-68b3-4ad3-bb17-61f23864b533}, !- People Definition Name
  {e4aa0807-ae68-4872-a53a-6ce63ab428b4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {786bd46d-fed9-4de9-a5dd-ca91d1ac7804}, !- Handle
  Space Function Sports arena - court c2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.6998277236138,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fcbc2200-79a8-4904-ac49-f2208ae25d82}, !- Handle
  Space Function Sports arena - court c2 Lights, !- Name
  {786bd46d-fed9-4de9-a5dd-ca91d1ac7804}, !- Lights Definition Name
  {e4aa0807-ae68-4872-a53a-6ce63ab428b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {86ef76ba-abd8-4146-b483-f54ede895035}, !- Handle
  Space Function Sports arena - court c2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5b3a477e-579d-4a69-aed6-32095587d85a}, !- Handle
  Space Function Sports arena - court c2 Elec Equip, !- Name
  {86ef76ba-abd8-4146-b483-f54ede895035}, !- Electric Equipment Definition Name
  {e4aa0807-ae68-4872-a53a-6ce63ab428b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9dab8e06-a07c-4277-84ef-b30b3621a645}, !- Handle
  Space Function Sports arena - court c2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5bd41286-2868-4719-9647-832c46e0c013}, !- Handle
  Space Function Sports arena - court c2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e96f816-2ecb-4f88-be18-fbf617b60e75}, !- Handle
  Space Function Sports arena - court c2 Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {39761988-df15-4d5b-a80a-6eada1cef1c2}, !- Handle
  Space Function Sports arena - court c3, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e99fcd01-7432-4f7d-a405-cd8ff9affb19}, !- Handle
  Space Function Sports arena - court c3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8533c068-4df9-48fa-b102-6eed72458b70}, !- Handle
  Space Function Sports arena - court c3 People, !- Name
  {e99fcd01-7432-4f7d-a405-cd8ff9affb19}, !- People Definition Name
  {e4efd4f2-32fc-4fde-b0ff-c4e45a36be0e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5f2019c6-7bd7-4bcd-b2a2-f0d12d111754}, !- Handle
  Space Function Sports arena - court c3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8998926407575,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {04669d5f-214b-45bf-a5b5-d14b4a268a17}, !- Handle
  Space Function Sports arena - court c3 Lights, !- Name
  {5f2019c6-7bd7-4bcd-b2a2-f0d12d111754}, !- Lights Definition Name
  {e4efd4f2-32fc-4fde-b0ff-c4e45a36be0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1f0242e4-cdd6-41fc-9ce7-fd0a80f3a789}, !- Handle
  Space Function Sports arena - court c3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ffde96f8-0dc0-4232-8e63-52e4ae35646d}, !- Handle
  Space Function Sports arena - court c3 Elec Equip, !- Name
  {1f0242e4-cdd6-41fc-9ce7-fd0a80f3a789}, !- Electric Equipment Definition Name
  {e4efd4f2-32fc-4fde-b0ff-c4e45a36be0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5f555c90-8b0a-47d4-b84d-955024103b58}, !- Handle
  Space Function Sports arena - court c3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2e848577-03f6-4790-98b5-ae430939b535}, !- Handle
  Space Function Sports arena - court c3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd5e518b-f92f-4d26-b23a-2cf1b1f848b0}, !- Handle
  Space Function Sports arena - court c3 Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
