  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {567b2f24-aa3e-4baf-b1a8-8bb36e169faf}, !- Handle
  Space Function Sports arena - court c4, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1220e257-ed5c-4081-a332-f6e7afcb4548}, !- Handle
  Space Function Sports arena - court c4 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d25d0d97-c9d4-429d-8e9b-cbb52a9973b9}, !- Handle
  Space Function Sports arena - court c4 People, !- Name
  {1220e257-ed5c-4081-a332-f6e7afcb4548}, !- People Definition Name
  {cc8604a3-10c4-4366-9a4e-6ee215d1dee1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e1df111c-fc6d-4648-9408-1e6cafc72859}, !- Handle
  Space Function Sports arena - court c4 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.79993508285628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c485aae9-3488-4e2a-b0a4-8c358b75590b}, !- Handle
  Space Function Sports arena - court c4 Lights, !- Name
  {e1df111c-fc6d-4648-9408-1e6cafc72859}, !- Lights Definition Name
  {cc8604a3-10c4-4366-9a4e-6ee215d1dee1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ff3ecaa6-c7d4-41be-a4a4-902257e73024}, !- Handle
  Space Function Sports arena - court c4 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ecd43a52-0fe2-4d92-83a1-2bd2b52ee3e4}, !- Handle
  Space Function Sports arena - court c4 Elec Equip, !- Name
  {ff3ecaa6-c7d4-41be-a4a4-902257e73024}, !- Electric Equipment Definition Name
  {cc8604a3-10c4-4366-9a4e-6ee215d1dee1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4471383a-7482-4994-b5ed-39e16cbaf339}, !- Handle
  Space Function Sports arena - court c4 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {68fced23-a9d0-4d1e-8907-235a9c2b22d1}, !- Handle
  Space Function Sports arena - court c4 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ee9cb20-a5da-4b19-b55c-b726efc56a18}, !- Handle
  Space Function Sports arena - court c4 Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {832b5695-5bd5-47c2-8d70-784fe97f7184}, !- Handle
  Space Function Sports arena - ring,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3b273562-78bb-4da2-b292-70555e17b290}, !- Handle
  Space Function Sports arena - ring People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de7aac40-722a-45ca-9b4b-e0441f5d9115}, !- Handle
  Space Function Sports arena - ring People, !- Name
  {3b273562-78bb-4da2-b292-70555e17b290}, !- People Definition Name
  {b5e392c5-849e-4ee1-b8be-73fbfd57db52}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {945c3926-d31a-4ea9-a577-9eef734b2493}, !- Handle
  Space Function Sports arena - ring Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7997603092428,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7c3f9efe-7072-4704-aa77-2459b666ad19}, !- Handle
  Space Function Sports arena - ring Lights, !- Name
  {945c3926-d31a-4ea9-a577-9eef734b2493}, !- Lights Definition Name
  {b5e392c5-849e-4ee1-b8be-73fbfd57db52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ba460480-9e56-4e49-ab24-d23fbeba136d}, !- Handle
  Space Function Sports arena - ring Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3c9fb2d3-a18b-415a-a54d-6b7867e2300f}, !- Handle
  Space Function Sports arena - ring Elec Equip, !- Name
  {ba460480-9e56-4e49-ab24-d23fbeba136d}, !- Electric Equipment Definition Name
  {b5e392c5-849e-4ee1-b8be-73fbfd57db52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {abec1af5-2174-499c-b4ca-d8ae0ec64de5}, !- Handle
  Space Function Sports arena - ring Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4de1246e-eed9-4a8f-b701-db5efc41fa23}, !- Handle
  Space Function Sports arena - ring Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b47ffff5-0d92-4fa6-80c7-2b6b26e7b0b1}, !- Handle
  Space Function Sports arena - ring Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {44b7a08a-ef72-4857-9fe5-0cea5a7cac29}, !- Handle
  Space Function Stairway-sch-A,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1f68dc2d-61e6-401e-9269-e5158bd26750}, !- Handle
  Space Function Stairway-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4f65c800-7b00-4d4f-a37a-12b3130bfd9f}, !- Handle
  Space Function Stairway-sch-A People,   !- Name
  {1f68dc2d-61e6-401e-9269-e5158bd26750}, !- People Definition Name
  {2992d653-70b6-40e1-973c-df8b4276e9e1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {28b271ac-78ef-41a6-9b42-832d16248f7a}, !- Handle
  Space Function Stairway-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {530dad7d-c657-468c-bcb8-9ec676dbd993}, !- Handle
  Space Function Stairway-sch-A Lights,   !- Name
  {28b271ac-78ef-41a6-9b42-832d16248f7a}, !- Lights Definition Name
  {2992d653-70b6-40e1-973c-df8b4276e9e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7a433b07-7a23-47f2-a820-6aa342241678}, !- Handle
  Space Function Stairway-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {27d1fe89-28c5-4643-9198-a8e14ec1fc5d}, !- Handle
  Space Function Stairway-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd60bfc5-ef8d-4d8e-a7a6-9b51cdc04905}, !- Handle
  Space Function Stairway-sch-A Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2959f126-e93b-4e30-a418-3afa36036b5a}, !- Handle
  Space Function Stairway-sch-B,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {be48a63e-a25b-4708-ab33-895ae3b1829c}, !- Handle
  Space Function Stairway-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0264163d-a66a-4cbd-a6c9-d66d9b67cc5d}, !- Handle
  Space Function Stairway-sch-B People,   !- Name
  {be48a63e-a25b-4708-ab33-895ae3b1829c}, !- People Definition Name
  {c2a04b49-c439-44bd-87f4-c56228db8a27}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {529cb7aa-3baa-49e1-aaa3-2dce0ccfcfe7}, !- Handle
  Space Function Stairway-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {aeb59eae-ca8b-46ee-bc69-2ad7a6b22e6c}, !- Handle
  Space Function Stairway-sch-B Lights,   !- Name
  {529cb7aa-3baa-49e1-aaa3-2dce0ccfcfe7}, !- Lights Definition Name
  {c2a04b49-c439-44bd-87f4-c56228db8a27}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {123d22b0-7376-4ee4-a4b3-5a46563235df}, !- Handle
  Space Function Stairway-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0b37b10d-0d5b-40bc-8607-c3421486efc1}, !- Handle
  Space Function Stairway-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {888c1433-04ad-4680-b2e1-c345cec6dc3f}, !- Handle
  Space Function Stairway-sch-B Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {adfa6f32-439b-46dc-b511-e1cb7c0b3903}, !- Handle
  Space Function Stairway-sch-C,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {78a30363-acd8-4c0e-9359-03527e0dfdf7}, !- Handle
  Space Function Stairway-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f91d1b9e-0381-4bf0-8375-5e10a4b79ec5}, !- Handle
  Space Function Stairway-sch-C People,   !- Name
  {78a30363-acd8-4c0e-9359-03527e0dfdf7}, !- People Definition Name
  {f4c6e838-412e-410f-aeec-e4346d4798d6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dfd8eb02-2438-4b00-98f2-7bcef3ce2e19}, !- Handle
  Space Function Stairway-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {05fa9ae5-511f-439b-b39d-267144014f40}, !- Handle
  Space Function Stairway-sch-C Lights,   !- Name
  {dfd8eb02-2438-4b00-98f2-7bcef3ce2e19}, !- Lights Definition Name
  {f4c6e838-412e-410f-aeec-e4346d4798d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {21fc3414-0310-4bba-b087-e27d090b6764}, !- Handle
  Space Function Stairway-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f1a9bd6e-4d18-4be2-ac44-c112226ff67e}, !- Handle
  Space Function Stairway-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff255e60-9619-4851-b0ad-7a667459cfc1}, !- Handle
  Space Function Stairway-sch-C Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {70df8a6a-2af9-4f80-af7e-2330da0d3bb4}, !- Handle
  Space Function Stairway-sch-D,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {212efcab-c380-4eba-bf25-91c490c29455}, !- Handle
  Space Function Stairway-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9ee7e5dc-3d92-4fc5-818a-0e6ec99fe816}, !- Handle
  Space Function Stairway-sch-D People,   !- Name
  {212efcab-c380-4eba-bf25-91c490c29455}, !- People Definition Name
  {c9b37112-83ed-4ceb-aef3-a556b69a4958}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {83d803a6-2c05-4549-beb2-27674ca1af9b}, !- Handle
  Space Function Stairway-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1532c648-379f-4f70-8fea-9bbdb07d8b3c}, !- Handle
  Space Function Stairway-sch-D Lights,   !- Name
  {83d803a6-2c05-4549-beb2-27674ca1af9b}, !- Lights Definition Name
  {c9b37112-83ed-4ceb-aef3-a556b69a4958}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {56684982-a917-45dc-be40-791ddb6dc338}, !- Handle
  Space Function Stairway-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3340e9c6-dee4-4567-aed5-5c1d15a3f223}, !- Handle
  Space Function Stairway-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5adf6cda-34a2-4252-8eee-240f625c1b0b}, !- Handle
  Space Function Stairway-sch-D Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {eca6c509-efec-4d34-98e8-2f3db05336d4}, !- Handle
  Space Function Stairway-sch-E,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e790620c-173c-44c4-82ac-6efaa1c0babf}, !- Handle
  Space Function Stairway-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {371c4614-0fae-4f9b-b3e2-317e570a7e89}, !- Handle
  Space Function Stairway-sch-E People,   !- Name
  {e790620c-173c-44c4-82ac-6efaa1c0babf}, !- People Definition Name
  {1b91603a-2645-40ee-938e-5941612b8e4c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cba07c3c-8653-4917-b5a3-002533239896}, !- Handle
  Space Function Stairway-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {56280d88-bcae-4373-a19f-d1ce832acac9}, !- Handle
  Space Function Stairway-sch-E Lights,   !- Name
  {cba07c3c-8653-4917-b5a3-002533239896}, !- Lights Definition Name
  {1b91603a-2645-40ee-938e-5941612b8e4c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {90205694-bdea-41b7-8a26-e4b071f7cae6}, !- Handle
  Space Function Stairway-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6b6067f9-1b65-4f79-b8db-9b19ef049230}, !- Handle
  Space Function Stairway-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16d174cf-493e-4e7b-8b90-b28c3b97005a}, !- Handle
  Space Function Stairway-sch-E Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {35701ad6-bd6f-4212-a69e-8881e2db712a}, !- Handle
  Space Function Stairway-sch-F,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9cdd7e53-7e88-4686-ba94-ebdce1c87c52}, !- Handle
  Space Function Stairway-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {50f91122-d50b-4309-ad0d-01d2c505ba6a}, !- Handle
  Space Function Stairway-sch-F People,   !- Name
  {9cdd7e53-7e88-4686-ba94-ebdce1c87c52}, !- People Definition Name
  {cb247781-6ce6-4000-b39b-fb4a01badc9f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7d322499-f199-4cfc-8e06-fe77fa088b50}, !- Handle
  Space Function Stairway-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f6af15a5-0f69-44d0-8bd3-deb03817aa26}, !- Handle
  Space Function Stairway-sch-F Lights,   !- Name
  {7d322499-f199-4cfc-8e06-fe77fa088b50}, !- Lights Definition Name
  {cb247781-6ce6-4000-b39b-fb4a01badc9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9e35f08a-caea-4ed9-9dbf-f6ccd288b4a6}, !- Handle
  Space Function Stairway-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {583a3ee9-f942-4093-9f40-e52038b8afcc}, !- Handle
  Space Function Stairway-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Lighting Schedule Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {275d20ad-b983-43d1-9c40-424c16a55cbb}, !- Handle
  Space Function Stairway-sch-F Thermostat, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cb448c14-4152-4884-84d9-4eb06a1bd526}, !- Handle
  Space Function Stairway-sch-G,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {75608721-67c4-4194-aafc-fcbef09930d0}, !- Handle
  Space Function Stairway-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {555824b5-dd18-4223-8882-da6665d91a19}, !- Handle
  Space Function Stairway-sch-G People,   !- Name
  {75608721-67c4-4194-aafc-fcbef09930d0}, !- People Definition Name
  {c751a819-db46-43d5-a8d2-6aeaea9aa931}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {706890c2-41bd-4309-82bb-d190b7ecc571}, !- Handle
  Space Function Stairway-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {08ac184c-c2e4-48a6-a68b-e725a09b3108}, !- Handle
  Space Function Stairway-sch-G Lights,   !- Name
  {706890c2-41bd-4309-82bb-d190b7ecc571}, !- Lights Definition Name
  {c751a819-db46-43d5-a8d2-6aeaea9aa931}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {409a7938-2b30-43c7-9d94-7148eb6c94b1}, !- Handle
  Space Function Stairway-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {51374c16-e7c9-42fc-a5a4-2791282cf251}, !- Handle
  Space Function Stairway-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47a9ca38-4fd7-481f-9789-8337c4cbc67e}, !- Handle
  Space Function Stairway-sch-G Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76fff84d-abc9-4cc7-957c-cc51248c44db}, !- Handle
  Space Function Stairway-sch-H,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0f4a41cf-41b8-4d1f-85a1-6040feecbe68}, !- Handle
  Space Function Stairway-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d249423b-4fca-4d63-b47b-2974d54a2250}, !- Handle
  Space Function Stairway-sch-H People,   !- Name
  {0f4a41cf-41b8-4d1f-85a1-6040feecbe68}, !- People Definition Name
  {8be7f885-3c85-49c4-9c51-da8a3024d764}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {633255e9-1ca7-4e4c-88ca-52012b65b45d}, !- Handle
  Space Function Stairway-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6f06b92d-143d-446c-9be1-24dc3af7dc15}, !- Handle
  Space Function Stairway-sch-H Lights,   !- Name
  {633255e9-1ca7-4e4c-88ca-52012b65b45d}, !- Lights Definition Name
  {8be7f885-3c85-49c4-9c51-da8a3024d764}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {047a9959-5bb5-4d39-b79b-5190a9880b69}, !- Handle
  Space Function Stairway-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f1601d68-ca7e-4ffb-825d-ff448eb3c832}, !- Handle
  Space Function Stairway-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5243f747-59ae-48a6-a69f-5d902c7ee40d}, !- Handle
  Space Function Stairway-sch-H Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0929fccf-9a1a-4dee-b1bb-eeeaca802004}, !- Handle
  Space Function Stairway-sch-I,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8de338b0-dff6-4a3a-8151-1f7c41786fab}, !- Handle
  Space Function Stairway-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5709b3b1-f039-4d12-a0d6-9f65d747490c}, !- Handle
  Space Function Stairway-sch-I People,   !- Name
  {8de338b0-dff6-4a3a-8151-1f7c41786fab}, !- People Definition Name
  {74f9ff91-2b41-4b1d-ad3c-fcf2f3111a2d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cfcd72c2-8bab-4e3d-979e-880867a97944}, !- Handle
  Space Function Stairway-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a08f2e3b-9e3f-4408-ac83-e146e379b16d}, !- Handle
  Space Function Stairway-sch-I Lights,   !- Name
  {cfcd72c2-8bab-4e3d-979e-880867a97944}, !- Lights Definition Name
  {74f9ff91-2b41-4b1d-ad3c-fcf2f3111a2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {43043bf5-72f6-4416-b1c7-a65226fc5690}, !- Handle
  Space Function Stairway-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9f17f05d-1016-42ea-ae0b-1a4e88361824}, !- Handle
  Space Function Stairway-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Lighting Schedule Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1bcc5a4-7a9d-46d0-9bab-ab6c47eb17d9}, !- Handle
  Space Function Stairway-sch-I Thermostat, !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Heating Setpoint Temperature Schedule Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {eb1080ac-0570-4587-98a2-53f7b01dcfd5}, !- Handle
  Space Function Storage area,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {cd210eb7-a708-4c38-b816-07af2450d70e}, !- Handle
  Space Function Storage area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {593da117-e7f6-43ac-a385-a9f21c48a14d}, !- Handle
  Space Function Storage area People,     !- Name
  {cd210eb7-a708-4c38-b816-07af2450d70e}, !- People Definition Name
  {1fbb3087-bb75-47ac-920a-9376c72c0088}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ec75a260-ecb5-4008-be24-1f4fd37df75d}, !- Handle
  Space Function Storage area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79994340335903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {78a71bb8-9132-40ee-a814-2f87ed16431f}, !- Handle
  Space Function Storage area Lights,     !- Name
  {ec75a260-ecb5-4008-be24-1f4fd37df75d}, !- Lights Definition Name
  {1fbb3087-bb75-47ac-920a-9376c72c0088}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aac0344f-17fc-4182-88c3-5396b7d46076}, !- Handle
  Space Function Storage area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {40dc67ab-ad7e-48e8-a770-3fe4bfbc15ac}, !- Handle
  Space Function Storage area Elec Equip, !- Name
  {aac0344f-17fc-4182-88c3-5396b7d46076}, !- Electric Equipment Definition Name
  {1fbb3087-bb75-47ac-920a-9376c72c0088}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {40de0751-f601-4558-8fad-bf455b8b121d}, !- Handle
  Space Function Storage area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2ff5d050-6481-477b-a965-0c6e97b90a4e}, !- Handle
  Space Function Storage area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29d46251-6b28-4f9f-8024-86552fef811f}, !- Handle
  Space Function Storage area Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b1485aca-8421-42ea-950d-578ac88ebc85}, !- Handle
  Space Function Storage area - occsens,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {aaceefd5-29bb-437d-8af2-6fffcb700b28}, !- Handle
  Space Function Storage area - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f795bb09-e378-4d98-9afb-fa481e1ba4f8}, !- Handle
  Space Function Storage area - occsens People, !- Name
  {aaceefd5-29bb-437d-8af2-6fffcb700b28}, !- People Definition Name
  {821f1773-c843-46d3-b092-7d7afda8909b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8bb26661-b916-4135-8911-6c7e649f576b}, !- Handle
  Space Function Storage area - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.11994906732869,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1db19e40-604c-4a1d-9bc2-9c4826c12083}, !- Handle
  Space Function Storage area - occsens Lights, !- Name
  {8bb26661-b916-4135-8911-6c7e649f576b}, !- Lights Definition Name
  {821f1773-c843-46d3-b092-7d7afda8909b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {493e4b32-6283-46a0-962c-29d4efa3abcf}, !- Handle
  Space Function Storage area - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {87d28936-78a1-4376-ab8f-504d7f40651d}, !- Handle
  Space Function Storage area - occsens Elec Equip, !- Name
  {493e4b32-6283-46a0-962c-29d4efa3abcf}, !- Electric Equipment Definition Name
  {821f1773-c843-46d3-b092-7d7afda8909b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {338a0314-9a36-4a1b-a508-94274b86ca16}, !- Handle
  Space Function Storage area - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {de4831af-bf03-42a9-89d3-f14fc70ed075}, !- Handle
  Space Function Storage area - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66e856d1-2b7e-4f18-be29-b120502d28f3}, !- Handle
  Space Function Storage area - occsens Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {18981b17-839e-42a8-a24c-2f33ba377433}, !- Handle
  Space Function Storage area - refrigerated, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8a56b8f8-e784-451d-ad51-190c5cdea10d}, !- Handle
  Space Function Storage area - refrigerated People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e34e7770-c044-4361-9cbd-4d5440aedcbc}, !- Handle
  Space Function Storage area - refrigerated People, !- Name
  {8a56b8f8-e784-451d-ad51-190c5cdea10d}, !- People Definition Name
  {702b619f-6b40-4da7-b84a-9902785da3d3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8c271eb7-5ff9-45dd-a3c4-768d91d78a59}, !- Handle
  Space Function Storage area - refrigerated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79994340335903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a6111c02-c9ed-405a-8466-928c8aaf7bd8}, !- Handle
  Space Function Storage area - refrigerated Lights, !- Name
  {8c271eb7-5ff9-45dd-a3c4-768d91d78a59}, !- Lights Definition Name
  {702b619f-6b40-4da7-b84a-9902785da3d3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {519fe4ed-b778-44cc-af02-c4859cda0edf}, !- Handle
  Space Function Storage area - refrigerated Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {29d82f97-1dd7-49c4-ad3b-213fc3676309}, !- Handle
  Space Function Storage area - refrigerated Elec Equip, !- Name
  {519fe4ed-b778-44cc-af02-c4859cda0edf}, !- Electric Equipment Definition Name
  {702b619f-6b40-4da7-b84a-9902785da3d3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1cfe7793-86bb-4166-8715-ac0b0dfaf644}, !- Handle
  Space Function Storage area - refrigerated Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e77fdd78-a1ed-471e-af5f-31235bb6f503}, !- Handle
  Space Function Storage area - refrigerated Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e192a10-9569-44d0-951c-a5a7b86c5ace}, !- Handle
  Space Function Storage area - refrigerated Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3093b3c3-e222-4324-9a4b-d2af62537166}, !- Handle
  Space Function Storage area - refrigerated - occsens, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b0165086-cec2-4889-8b03-87f132973302}, !- Handle
  Space Function Storage area - refrigerated - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5e3846c8-ce0c-4f5a-b921-bc0d07d39823}, !- Handle
  Space Function Storage area - refrigerated - occsens People, !- Name
  {b0165086-cec2-4889-8b03-87f132973302}, !- People Definition Name
  {5fe4ec40-3625-4527-abcd-1574d972d1ed}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3406abe5-5e46-409f-b9f5-fc4b2672f8d9}, !- Handle
  Space Function Storage area - refrigerated - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.11994906732869,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2a2f3bee-6c15-437b-b8b6-254ef6fdad94}, !- Handle
  Space Function Storage area - refrigerated - occsens Lights, !- Name
  {3406abe5-5e46-409f-b9f5-fc4b2672f8d9}, !- Lights Definition Name
  {5fe4ec40-3625-4527-abcd-1574d972d1ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {48c23905-7ec9-4823-b539-e24b56c83a00}, !- Handle
  Space Function Storage area - refrigerated - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {31ca40c4-5150-4994-93c3-e619afe65aff}, !- Handle
  Space Function Storage area - refrigerated - occsens Elec Equip, !- Name
  {48c23905-7ec9-4823-b539-e24b56c83a00}, !- Electric Equipment Definition Name
  {5fe4ec40-3625-4527-abcd-1574d972d1ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {282e03e5-bb75-4385-b6b6-b4cdbd15e260}, !- Handle
  Space Function Storage area - refrigerated - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {67171e3b-1fd9-47ce-877a-ab2bdade4f17}, !- Handle
  Space Function Storage area - refrigerated - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f68b0f96-18e1-4428-addf-6e53781430b7}, !- Handle
  Space Function Storage area - refrigerated - occsens Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2fd7d03e-31bf-49e5-9e75-4757cf106dda}, !- Handle
  Space Function Transp. baggage,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ae3f2eb7-d4b1-4e58-b87c-b6902bdad0a9}, !- Handle
  Space Function Transp. baggage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3add1dfc-a5fa-40f7-a266-05410f49ce27}, !- Handle
  Space Function Transp. baggage People,  !- Name
  {ae3f2eb7-d4b1-4e58-b87c-b6902bdad0a9}, !- People Definition Name
  {0bdc1652-f27c-4f12-9f8a-4e1d8c73bc40}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {df67665e-fd6d-40c8-9909-cff8a831dd24}, !- Handle
  Space Function Transp. baggage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.19993175680796,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1d4d1cd5-10ac-4b86-869c-93237fe0ab70}, !- Handle
  Space Function Transp. baggage Lights,  !- Name
  {df67665e-fd6d-40c8-9909-cff8a831dd24}, !- Lights Definition Name
  {0bdc1652-f27c-4f12-9f8a-4e1d8c73bc40}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {68f8ef65-d9bc-4854-8d48-dd833011fef8}, !- Handle
  Space Function Transp. baggage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {25bcbb3a-0a20-4ef4-a81c-cf3b0be85c95}, !- Handle
  Space Function Transp. baggage Elec Equip, !- Name
  {68f8ef65-d9bc-4854-8d48-dd833011fef8}, !- Electric Equipment Definition Name
  {0bdc1652-f27c-4f12-9f8a-4e1d8c73bc40}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {762ab175-0bb3-4320-966c-63ef5469f1eb}, !- Handle
  Space Function Transp. baggage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.152241110709677,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2a306b17-9b10-4695-a3b8-84095582bead}, !- Handle
  Space Function Transp. baggage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c35c0699-58a4-4a67-9f62-9b28ff0e0f85}, !- Handle
  Space Function Transp. baggage Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {18857a2d-8177-4eb6-9a39-dc44260e6849}, !- Handle
  Space Function Transp. concourse,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f54eb97e-e8b7-45f1-8e8a-f6d72d94ff6a}, !- Handle
  Space Function Transp. concourse People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a5b390e8-e98a-4ea2-97f5-c667b0587bfb}, !- Handle
  Space Function Transp. concourse People, !- Name
  {f54eb97e-e8b7-45f1-8e8a-f6d72d94ff6a}, !- People Definition Name
  {89254cdc-022f-4324-8ba5-005d35b20fc6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8dd55b09-04d1-4066-8268-d33c8279cf48}, !- Handle
  Space Function Transp. concourse Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.89996754681009,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3538c5cf-16a5-4783-9f5f-50f37eccfd48}, !- Handle
  Space Function Transp. concourse Lights, !- Name
  {8dd55b09-04d1-4066-8268-d33c8279cf48}, !- Lights Definition Name
  {89254cdc-022f-4324-8ba5-005d35b20fc6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {94e4c21a-a13b-49b9-8bf7-ddad6d09d8ce}, !- Handle
  Space Function Transp. concourse Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.152241110709677,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5d51c3c8-176f-4300-b379-a1ec65bcac51}, !- Handle
  Space Function Transp. concourse Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f440ac8b-597c-4e12-b5b5-821ca2f74a26}, !- Handle
  Space Function Transp. concourse Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {726b9164-b29f-47eb-852c-1f3345ebd844}, !- Handle
  Space Function Transp. counter,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1dfcf60a-e082-418b-be97-80a050392d10}, !- Handle
  Space Function Transp. counter People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {267abf59-1fbd-4749-beeb-d20df60b2af8}, !- Handle
  Space Function Transp. counter People,  !- Name
  {1dfcf60a-e082-418b-be97-80a050392d10}, !- People Definition Name
  {d2888d80-519a-4641-ac50-155031ec9bdd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cf37f4c3-1246-4757-85a8-bb208252304d}, !- Handle
  Space Function Transp. counter Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5999034584875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {be6957db-b461-49f7-86da-7608ffe3e60a}, !- Handle
  Space Function Transp. counter Lights,  !- Name
  {cf37f4c3-1246-4757-85a8-bb208252304d}, !- Lights Definition Name
  {d2888d80-519a-4641-ac50-155031ec9bdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8de90371-c986-46e9-8b93-2765a98b6b78}, !- Handle
  Space Function Transp. counter Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d3f5c4e8-3757-4fdc-9d29-8bbf80ba9aaf}, !- Handle
  Space Function Transp. counter Elec Equip, !- Name
  {8de90371-c986-46e9-8b93-2765a98b6b78}, !- Electric Equipment Definition Name
  {d2888d80-519a-4641-ac50-155031ec9bdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {31b495f6-0cdb-44af-adde-4b5cfbcc3eb2}, !- Handle
  Space Function Transp. counter Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0762024935199139,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {39419847-9c02-42cc-b3b0-7c588bfa767c}, !- Handle
  Space Function Transp. counter Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eef1e5d2-2092-4a81-a83a-2ed20b9d63ee}, !- Handle
  Space Function Transp. counter Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1662cd70-3bf4-4280-aaf0-8b0e28469e9f}, !- Handle
  Space Function Transp. seating,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {01a7ccde-21ac-47da-8284-e0582dcf5875}, !- Handle
  Space Function Transp. seating People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {17dec3ce-d2c4-49b8-bbdf-8e244b221c03}, !- Handle
  Space Function Transp. seating People,  !- Name
  {01a7ccde-21ac-47da-8284-e0582dcf5875}, !- People Definition Name
  {f9246183-5def-436d-afe9-a696bdfe4b23}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9f30a0ec-9c30-4d65-b757-4d431a775d78}, !- Handle
  Space Function Transp. seating Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.79995173462569,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9c666f55-51f7-439b-88c8-9fe733f7432e}, !- Handle
  Space Function Transp. seating Lights,  !- Name
  {9f30a0ec-9c30-4d65-b757-4d431a775d78}, !- Lights Definition Name
  {f9246183-5def-436d-afe9-a696bdfe4b23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {49000eb7-d157-4f3b-8c2c-ef99dbf56135}, !- Handle
  Space Function Transp. seating Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0762024935199139,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4d1d027f-695d-4028-99a9-a74b1ef7b4dd}, !- Handle
  Space Function Transp. seating Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cceb400d-f172-4d00-be85-fb09123f2cd8}, !- Handle
  Space Function Transp. seating Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4f22d8dc-5c49-4288-bfd9-b12ae47db5a6}, !- Handle
  Space Function Warehouse - fine,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7f183524-ab1f-4153-8366-f1e9968cd3e0}, !- Handle
  Space Function Warehouse - fine People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0200208733750801,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7e2a7c5d-a0e4-440d-ba29-4949dda53f0d}, !- Handle
  Space Function Warehouse - fine People, !- Name
  {7f183524-ab1f-4153-8366-f1e9968cd3e0}, !- People Definition Name
  {ec9f414c-e99d-4e2c-bfc4-929600d6b7a2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5521654e-faca-42be-ba88-7d0a5d372f2d}, !- Handle
  Space Function Warehouse - fine Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1999151158025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2236641e-9ca6-42d6-a885-6a31be6184e4}, !- Handle
  Space Function Warehouse - fine Lights, !- Name
  {5521654e-faca-42be-ba88-7d0a5d372f2d}, !- Lights Definition Name
  {ec9f414c-e99d-4e2c-bfc4-929600d6b7a2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3bb85c4c-d71e-467b-bcc0-d0aafee4736f}, !- Handle
  Space Function Warehouse - fine Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3209d30d-e9f3-4d43-a762-281bed1c9dd6}, !- Handle
  Space Function Warehouse - fine Elec Equip, !- Name
  {3bb85c4c-d71e-467b-bcc0-d0aafee4736f}, !- Electric Equipment Definition Name
  {ec9f414c-e99d-4e2c-bfc4-929600d6b7a2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {55886907-948d-4059-9172-50fab58870ac}, !- Handle
  Space Function Warehouse - fine Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c5b428b7-94c4-4b31-ae94-856c0150528e}, !- Handle
  Space Function Warehouse - fine Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {267be82b-0fa6-4a37-bd60-2492fc67168b}, !- Handle
  Space Function Warehouse - fine Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a6b243b4-7d6c-4c10-86a7-aa9fcf9735fa}, !- Handle
  Space Function Warehouse - fine - refrigerated, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {dc16ce57-f1b8-4e0b-b9ea-946630cfcae3}, !- Handle
  Space Function Warehouse - fine - refrigerated People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0200208733750801,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {28494684-0882-4fa9-9be5-b1eee4be2a93}, !- Handle
  Space Function Warehouse - fine - refrigerated People, !- Name
  {dc16ce57-f1b8-4e0b-b9ea-946630cfcae3}, !- People Definition Name
  {b8cc0d3e-a30f-4263-a777-b03396c063e0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b0a4ca39-c855-4668-bcbc-4525ac9a9de6}, !- Handle
  Space Function Warehouse - fine - refrigerated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1999151158025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {aa50a78e-0069-4295-aa76-1b8931ee0c67}, !- Handle
  Space Function Warehouse - fine - refrigerated Lights, !- Name
  {b0a4ca39-c855-4668-bcbc-4525ac9a9de6}, !- Lights Definition Name
  {b8cc0d3e-a30f-4263-a777-b03396c063e0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3fa676eb-6511-4a7a-80b5-d7ced79cd548}, !- Handle
  Space Function Warehouse - fine - refrigerated Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {83ef5ce9-8ad9-433d-aa1d-be913072d17b}, !- Handle
  Space Function Warehouse - fine - refrigerated Elec Equip, !- Name
  {3fa676eb-6511-4a7a-80b5-d7ced79cd548}, !- Electric Equipment Definition Name
  {b8cc0d3e-a30f-4263-a777-b03396c063e0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bb92e2ea-a699-41b4-be95-0c2f14fd9df3}, !- Handle
  Space Function Warehouse - fine - refrigerated Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c30d1871-8dfc-40a4-9ab4-874e64ff4c3b}, !- Handle
  Space Function Warehouse - fine - refrigerated Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c59b882c-8c7b-4b33-b398-01e051246e5b}, !- Handle
  Space Function Warehouse - fine - refrigerated Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6c55a5d3-3f1b-4e00-b7cc-7a84312e32a4}, !- Handle
  Space Function Warehouse - med/blk,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ca9bfb9e-9d62-4a3d-a6c1-f505ffb8d024}, !- Handle
  Space Function Warehouse - med/blk People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f9a7ffea-d149-4cdf-86c5-197ac120a846}, !- Handle
  Space Function Warehouse - med/blk People, !- Name
  {ca9bfb9e-9d62-4a3d-a6c1-f505ffb8d024}, !- People Definition Name
  {c46a0633-dad8-44ac-ab78-e12b1d0df21f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ad443571-f3ec-437b-8242-f2e8c52ff92c}, !- Handle
  Space Function Warehouse - med/blk Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.39994674017126,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c1777ab5-b81b-4995-8fad-33516006f0b9}, !- Handle
  Space Function Warehouse - med/blk Lights, !- Name
  {ad443571-f3ec-437b-8242-f2e8c52ff92c}, !- Lights Definition Name
  {c46a0633-dad8-44ac-ab78-e12b1d0df21f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {292a3108-d6fe-4122-b444-65893e609ba4}, !- Handle
  Space Function Warehouse - med/blk Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0d948f27-c90d-4433-ae0a-d2fd13fe8035}, !- Handle
  Space Function Warehouse - med/blk Elec Equip, !- Name
  {292a3108-d6fe-4122-b444-65893e609ba4}, !- Electric Equipment Definition Name
  {c46a0633-dad8-44ac-ab78-e12b1d0df21f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bca3b968-e560-4249-bc75-36086c06184b}, !- Handle
  Space Function Warehouse - med/blk Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {eb02f9c7-8759-4605-b428-9b267813cda7}, !- Handle
  Space Function Warehouse - med/blk Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3269fd9-7653-4960-a74a-bfd787cb77ff}, !- Handle
  Space Function Warehouse - med/blk Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c5b2a4bc-b541-4f59-9a2e-c79c22a28072}, !- Handle
  Space Function Warehouse - med/blk - refrigerated, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a6d7ae8e-5a44-441b-9024-60ac2640a2b4}, !- Handle
  Space Function Warehouse - med/blk - refrigerated People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eb977311-5e5a-48b1-85e4-7537089a9324}, !- Handle
  Space Function Warehouse - med/blk - refrigerated People, !- Name
  {a6d7ae8e-5a44-441b-9024-60ac2640a2b4}, !- People Definition Name
  {3188d0f3-b19e-4cc6-8d8a-24a699c24be7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f70784af-4c3c-47cb-b8f4-521ba16ba6d6}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.39994674017126,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7e09fa47-8d43-4bda-9e46-ad7c4f60c926}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Lights, !- Name
  {f70784af-4c3c-47cb-b8f4-521ba16ba6d6}, !- Lights Definition Name
  {3188d0f3-b19e-4cc6-8d8a-24a699c24be7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9a91470c-16a1-4ce3-b5cd-10b1308ff338}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c73c2840-1fa1-4016-9aaa-5b5dc6bebb42}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Elec Equip, !- Name
  {9a91470c-16a1-4ce3-b5cd-10b1308ff338}, !- Electric Equipment Definition Name
  {3188d0f3-b19e-4cc6-8d8a-24a699c24be7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ed50c787-91d4-486b-ba55-0797daff3059}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {78efb277-7c17-4e11-a462-83a0c7e8a1ab}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93e2dab7-1740-48fb-a0cf-efe9c8b9f8ff}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {354a135d-6e44-4627-aa20-9dd45165c36b}, !- Handle
  Space Function Warehouse - med/blk2,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fd272557-abfd-42cf-84e0-e014ea391931}, !- Handle
  Space Function Warehouse - med/blk2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d8db7f1-8835-4c8b-8c62-987d44883f25}, !- Handle
  Space Function Warehouse - med/blk2 People, !- Name
  {fd272557-abfd-42cf-84e0-e014ea391931}, !- People Definition Name
  {1cea6d09-16ca-4cf7-8c5c-13c3f0c0dd47}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e809b705-862c-4948-a0b8-69acf640cd20}, !- Handle
  Space Function Warehouse - med/blk2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1999151158025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ba20e4fe-9cff-494f-b117-714fc7840019}, !- Handle
  Space Function Warehouse - med/blk2 Lights, !- Name
  {e809b705-862c-4948-a0b8-69acf640cd20}, !- Lights Definition Name
  {1cea6d09-16ca-4cf7-8c5c-13c3f0c0dd47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3ff7115e-9883-4463-96dc-eb7258676795}, !- Handle
  Space Function Warehouse - med/blk2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3ece4de0-8477-456d-a12d-46f4c23d7650}, !- Handle
  Space Function Warehouse - med/blk2 Elec Equip, !- Name
  {3ff7115e-9883-4463-96dc-eb7258676795}, !- Electric Equipment Definition Name
  {1cea6d09-16ca-4cf7-8c5c-13c3f0c0dd47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5fbd76dc-f722-4b38-8ec0-1493d87cf802}, !- Handle
  Space Function Warehouse - med/blk2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {98bfe79c-0abc-4e22-b4f1-a7ec4aaec3df}, !- Handle
  Space Function Warehouse - med/blk2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ccb52c6-c988-43d1-9a26-8a393c6179ff}, !- Handle
  Space Function Warehouse - med/blk2 Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {867fc5fc-5905-4b1a-a83e-6536aa15c32d}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6ef36903-235d-4738-ac27-1972707c0f1a}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6bbeab81-36bf-4968-b203-ce972846e51e}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated People, !- Name
  {6ef36903-235d-4738-ac27-1972707c0f1a}, !- People Definition Name
  {4a90ae24-48de-4a3b-9562-05cf0a2ecc17}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2da404f5-8b7a-45f9-a99a-af0e6d6e00dc}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1999151158025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cae4da4b-3723-4070-8b9c-f5cf7ea4b2fd}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Lights, !- Name
  {2da404f5-8b7a-45f9-a99a-af0e6d6e00dc}, !- Lights Definition Name
  {4a90ae24-48de-4a3b-9562-05cf0a2ecc17}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b8ccc5ed-a1d4-4350-bf68-6684b617f679}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4054c5dc-4827-41e7-8a40-3c513b0df3f5}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Elec Equip, !- Name
  {b8ccc5ed-a1d4-4350-bf68-6684b617f679}, !- Electric Equipment Definition Name
  {4a90ae24-48de-4a3b-9562-05cf0a2ecc17}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aa785915-6e4f-4a96-8df9-b3e6a9f8b189}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {64468269-98fc-4f76-ad35-b742fd3259fb}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dd9001a-a551-452d-8a24-1a95eeec21c4}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8e662242-e818-4e6f-86e5-cf26a124ef76}, !- Handle
  Space Function Washroom-sch-A,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {25ec1522-db23-4c0e-8868-99dc289ecd12}, !- Handle
  Space Function Washroom-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {807ff017-f1d9-4c17-b0f0-b792fd664f38}, !- Handle
  Space Function Washroom-sch-A People,   !- Name
  {25ec1522-db23-4c0e-8868-99dc289ecd12}, !- People Definition Name
  {744238e5-b99b-45ba-b850-643fabc71f5b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4c8431b6-43ae-4b70-9e14-0256bdd229dc}, !- Handle
  Space Function Washroom-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d3c3a1a2-b0bb-426f-907f-13358124d800}, !- Handle
  Space Function Washroom-sch-A Lights,   !- Name
  {4c8431b6-43ae-4b70-9e14-0256bdd229dc}, !- Lights Definition Name
  {744238e5-b99b-45ba-b850-643fabc71f5b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4cb77f36-119b-4785-944c-954797dea228}, !- Handle
  Space Function Washroom-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0465d7a0-90ab-44d8-aa91-5d9616f95dff}, !- Handle
  Space Function Washroom-sch-A Elec Equip, !- Name
  {4cb77f36-119b-4785-944c-954797dea228}, !- Electric Equipment Definition Name
  {744238e5-b99b-45ba-b850-643fabc71f5b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e93037cb-9eca-4f77-8423-b7ddcca4820f}, !- Handle
  Space Function Washroom-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9235d840-aaf7-467c-b19d-8fe3278b7aa6}, !- Handle
  Space Function Washroom-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b46e63c-47c5-461a-857c-6960dca83e50}, !- Handle
  Space Function Washroom-sch-A Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {67bb2113-dffe-44a9-866e-0898777e2c02}, !- Handle
  Space Function Washroom-sch-B,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3785ffad-8755-4965-9822-dc725add8e35}, !- Handle
  Space Function Washroom-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c93f684d-9874-438b-b25b-62a286d73643}, !- Handle
  Space Function Washroom-sch-B People,   !- Name
  {3785ffad-8755-4965-9822-dc725add8e35}, !- People Definition Name
  {03147c36-1df6-447b-9e7b-14f4035f1e82}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2a748557-0014-4779-b386-d878f5ef44c4}, !- Handle
  Space Function Washroom-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9dfff822-c437-487d-9c31-bc636dcec5c7}, !- Handle
  Space Function Washroom-sch-B Lights,   !- Name
  {2a748557-0014-4779-b386-d878f5ef44c4}, !- Lights Definition Name
  {03147c36-1df6-447b-9e7b-14f4035f1e82}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e6d44e55-5d2d-4aeb-8d87-dff0a71db6fe}, !- Handle
  Space Function Washroom-sch-B Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ae041842-0aaf-4c66-9683-30e10cb1abde}, !- Handle
  Space Function Washroom-sch-B Elec Equip, !- Name
  {e6d44e55-5d2d-4aeb-8d87-dff0a71db6fe}, !- Electric Equipment Definition Name
  {03147c36-1df6-447b-9e7b-14f4035f1e82}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ce00ad2e-b055-4e56-ab62-47010c20d3b9}, !- Handle
  Space Function Washroom-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {80619e43-b904-4dbc-8b0e-b1ae62b117f8}, !- Handle
  Space Function Washroom-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {875f46fe-a0b0-4f5a-9479-3a3b9985e6c0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {45729cd3-96fe-406e-9fdc-24e0c45244b8}, !- Lighting Schedule Name
  {045a091c-26d8-444a-beeb-74a81362e9ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41a580dd-ab47-40cc-9aac-5f7f09af00e5}, !- Handle
  Space Function Washroom-sch-B Thermostat, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {18667f42-5e12-4069-afed-1d818888a238}, !- Handle
  Space Function Washroom-sch-C,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {34a3ad5c-8e8a-4c23-927e-282cc779f744}, !- Handle
  Space Function Washroom-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8353e1e7-c53b-42bf-ad93-d477bbdcaf85}, !- Handle
  Space Function Washroom-sch-C People,   !- Name
  {34a3ad5c-8e8a-4c23-927e-282cc779f744}, !- People Definition Name
  {5c510709-349d-4876-8c15-d8f501753192}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7f5184a7-d3fa-4a66-83f9-9b2f3a264bb4}, !- Handle
  Space Function Washroom-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0efde094-90fa-4bd4-bc38-4ea511d4fbe3}, !- Handle
  Space Function Washroom-sch-C Lights,   !- Name
  {7f5184a7-d3fa-4a66-83f9-9b2f3a264bb4}, !- Lights Definition Name
  {5c510709-349d-4876-8c15-d8f501753192}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a18f2009-e596-41d8-a75c-5e6cff028c4f}, !- Handle
  Space Function Washroom-sch-C Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6d1abf8e-08bd-40bc-89cc-e6f81cf31e3e}, !- Handle
  Space Function Washroom-sch-C Elec Equip, !- Name
  {a18f2009-e596-41d8-a75c-5e6cff028c4f}, !- Electric Equipment Definition Name
  {5c510709-349d-4876-8c15-d8f501753192}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {38a4a114-f1c3-45f5-a75f-9916a36c2667}, !- Handle
  Space Function Washroom-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {23319e9b-36d6-4519-bd21-313dfc28839e}, !- Handle
  Space Function Washroom-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93d1e09f-890d-4dc2-a026-f6bfa95f2255}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {19e507da-4de8-4b9b-ac9a-cf47a990f159}, !- Lighting Schedule Name
  {9a9c4b71-46f4-4af4-aa54-bd0b7be4ea3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50d0ae93-ee73-41a9-8089-3119e10519ad}, !- Handle
  Space Function Washroom-sch-C Thermostat, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1b7f634-60ce-4153-a511-c9f027304587}, !- Handle
  Space Function Washroom-sch-D,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3e31d82a-e1d2-4e8c-8c9c-52e2b8b44376}, !- Handle
  Space Function Washroom-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ffb838f0-c7a9-41fd-b62f-2a5d13605ea8}, !- Handle
  Space Function Washroom-sch-D People,   !- Name
  {3e31d82a-e1d2-4e8c-8c9c-52e2b8b44376}, !- People Definition Name
  {4a1a6ee8-c2f3-427b-bed3-97b0c940d286}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8cc0123b-f4b8-4887-bf34-b73fad606c3f}, !- Handle
  Space Function Washroom-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {85c8c2bf-b15c-4942-baf7-3389903fba5c}, !- Handle
  Space Function Washroom-sch-D Lights,   !- Name
  {8cc0123b-f4b8-4887-bf34-b73fad606c3f}, !- Lights Definition Name
  {4a1a6ee8-c2f3-427b-bed3-97b0c940d286}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b3978573-1566-4f97-8539-2c39e8aa1bf5}, !- Handle
  Space Function Washroom-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5bcc3d6d-4244-476c-b454-0ca8ea23e687}, !- Handle
  Space Function Washroom-sch-D Elec Equip, !- Name
  {b3978573-1566-4f97-8539-2c39e8aa1bf5}, !- Electric Equipment Definition Name
  {4a1a6ee8-c2f3-427b-bed3-97b0c940d286}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {73e477b9-c505-46ff-b414-6928cd6ef150}, !- Handle
  Space Function Washroom-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3de40984-df92-4708-b98a-8633483063c6}, !- Handle
  Space Function Washroom-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3cb9c4a-3a18-4661-88bc-e918933dfec9}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {e5571523-1ece-4cb6-9516-a07f67e667b8}, !- Lighting Schedule Name
  {5bf6d8d1-7677-45aa-b84e-4b9dc92497a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83cacb1c-56d5-49fe-9e04-780d4e57df2a}, !- Handle
  Space Function Washroom-sch-D Thermostat, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {285cafce-c426-4bbd-aaa9-a4d23108a278}, !- Handle
  Space Function Washroom-sch-E,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {34d3678e-dfc8-4f5a-9d62-4b431df4505a}, !- Handle
  Space Function Washroom-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7b171fd6-02bb-487e-813e-6af7286dc71a}, !- Handle
  Space Function Washroom-sch-E People,   !- Name
  {34d3678e-dfc8-4f5a-9d62-4b431df4505a}, !- People Definition Name
  {c97360ca-aab2-449f-b01e-e18b3e3540f2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d7b4faac-2b62-4b62-92b3-072c0108955c}, !- Handle
  Space Function Washroom-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5dc0cf5a-0142-4a70-823f-7894d252ea3e}, !- Handle
  Space Function Washroom-sch-E Lights,   !- Name
  {d7b4faac-2b62-4b62-92b3-072c0108955c}, !- Lights Definition Name
  {c97360ca-aab2-449f-b01e-e18b3e3540f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {20274fa8-e48f-47f7-a741-3015f3848545}, !- Handle
  Space Function Washroom-sch-E Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {88d84612-12d8-476d-811f-002ab8a050ea}, !- Handle
  Space Function Washroom-sch-E Elec Equip, !- Name
  {20274fa8-e48f-47f7-a741-3015f3848545}, !- Electric Equipment Definition Name
  {c97360ca-aab2-449f-b01e-e18b3e3540f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {60c0e253-6e2c-4337-99e6-444a79709935}, !- Handle
  Space Function Washroom-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {afbee541-5010-4741-83ca-b1c9c60a8c75}, !- Handle
  Space Function Washroom-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {55b83cf1-e1d5-4434-9f0e-8560e5f90938}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {9cd5293d-34a9-4557-bc13-92791476488a}, !- Lighting Schedule Name
  {487ac0ec-439a-410c-9c43-76c128f57ae8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f33921e-dda3-4a32-bb2d-bb6c5ca88cad}, !- Handle
  Space Function Washroom-sch-E Thermostat, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f4a0190e-2a00-4d29-bdf0-d6b29d4668b8}, !- Handle
  Space Function Washroom-sch-F,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1de97b49-45dc-4e13-8cb8-d16ae1e99e8d}, !- Handle
  Space Function Washroom-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d6d484bf-ba15-486d-b195-e4e5bb96684e}, !- Handle
  Space Function Washroom-sch-F People,   !- Name
  {1de97b49-45dc-4e13-8cb8-d16ae1e99e8d}, !- People Definition Name
  {c963c39b-2536-478f-9f51-3ec37598c5f8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3f0c29ff-c035-40ba-8e27-7ac9b32d358b}, !- Handle
  Space Function Washroom-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a2201d58-29b4-4a0d-8a5f-3ca263fdc78a}, !- Handle
  Space Function Washroom-sch-F Lights,   !- Name
  {3f0c29ff-c035-40ba-8e27-7ac9b32d358b}, !- Lights Definition Name
  {c963c39b-2536-478f-9f51-3ec37598c5f8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6a5c346a-69c7-400e-9d41-c06b0c713c6b}, !- Handle
  Space Function Washroom-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8f5a2a12-5ee7-4571-80f6-e86ef3ccdff7}, !- Handle
  Space Function Washroom-sch-F Elec Equip, !- Name
  {6a5c346a-69c7-400e-9d41-c06b0c713c6b}, !- Electric Equipment Definition Name
  {c963c39b-2536-478f-9f51-3ec37598c5f8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {10736ede-5acf-47cc-a3c1-002c3c545c51}, !- Handle
  Space Function Washroom-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a477f85c-f0c2-4467-a0ed-dc28b8bb501e}, !- Handle
  Space Function Washroom-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78622b09-31c3-4a65-b796-182df53ec5f5}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {b662acb4-0883-4127-aca1-69995df218e7}, !- Lighting Schedule Name
  {03dfe38b-1bf6-4a2b-b2b3-b79ca5c94572}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d04eefd7-274f-40f5-96cc-9d5f6ef3e7e4}, !- Handle
  Space Function Washroom-sch-F Thermostat, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c9952026-f626-4eb6-b9ff-56c57f1e1e01}, !- Handle
  Space Function Washroom-sch-G,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c0115aae-29d4-4620-8430-e0c8ed1f338b}, !- Handle
  Space Function Washroom-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ec27d28b-83c8-4e1d-b609-79b562986ebc}, !- Handle
  Space Function Washroom-sch-G People,   !- Name
  {c0115aae-29d4-4620-8430-e0c8ed1f338b}, !- People Definition Name
  {5c67c53f-5255-432b-8ead-a3a99152c09b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e3651c8c-a07f-456a-83f1-d8134aacea41}, !- Handle
  Space Function Washroom-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6e2304fe-c33d-4dc6-8d88-dea1bdb32529}, !- Handle
  Space Function Washroom-sch-G Lights,   !- Name
  {e3651c8c-a07f-456a-83f1-d8134aacea41}, !- Lights Definition Name
  {5c67c53f-5255-432b-8ead-a3a99152c09b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e0c73280-59d2-47c8-837b-9fa5b5a60a8c}, !- Handle
  Space Function Washroom-sch-G Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0f596081-24bf-41d5-b55c-0b438edcefe0}, !- Handle
  Space Function Washroom-sch-G Elec Equip, !- Name
  {e0c73280-59d2-47c8-837b-9fa5b5a60a8c}, !- Electric Equipment Definition Name
  {5c67c53f-5255-432b-8ead-a3a99152c09b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {32c09d8c-3ac3-4b76-9e29-4384e7fae7fd}, !- Handle
  Space Function Washroom-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5d14a1cd-5997-4488-a606-199932550fb8}, !- Handle
  Space Function Washroom-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2f91316-e9ce-431d-bb2a-b7b5eb52b826}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {3d79a796-51e5-42aa-bf3b-1510acbd8bf1}, !- Lighting Schedule Name
  {712f839f-1c72-42cf-91c1-9ce931d26f87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4de3c751-05a2-4721-b15a-77be07cd48c3}, !- Handle
  Space Function Washroom-sch-G Thermostat, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ff4c20c3-fbd3-40db-a19c-1f4c51626200}, !- Handle
  Space Function Washroom-sch-H,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {475a1191-028a-493d-a7ed-e21daa147171}, !- Handle
  Space Function Washroom-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {404ba1a4-afba-49c0-8d4f-bd7882abafa4}, !- Handle
  Space Function Washroom-sch-H People,   !- Name
  {475a1191-028a-493d-a7ed-e21daa147171}, !- People Definition Name
  {acbdc9c5-6917-4672-8f30-b4c92b6e9026}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b5f20213-d46e-4688-a269-467fcb8d20ef}, !- Handle
  Space Function Washroom-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2dd1f0a2-bd86-4477-8c47-de4c8308441a}, !- Handle
  Space Function Washroom-sch-H Lights,   !- Name
  {b5f20213-d46e-4688-a269-467fcb8d20ef}, !- Lights Definition Name
  {acbdc9c5-6917-4672-8f30-b4c92b6e9026}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {33d0b605-6175-4cb3-a37d-cbb9b1e65a92}, !- Handle
  Space Function Washroom-sch-H Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7746e227-13d0-43ed-9c7c-9222dba0de15}, !- Handle
  Space Function Washroom-sch-H Elec Equip, !- Name
  {33d0b605-6175-4cb3-a37d-cbb9b1e65a92}, !- Electric Equipment Definition Name
  {acbdc9c5-6917-4672-8f30-b4c92b6e9026}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {58717a4c-63cb-48a0-a2a6-6ab95267cbb6}, !- Handle
  Space Function Washroom-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ddc871db-5d60-4f82-be6e-f2d6a8cd9d3e}, !- Handle
  Space Function Washroom-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebe715d0-e26d-469d-bd8e-102b2cd310a0}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {64007868-a4d7-4e5b-b722-2fe6f36f495c}, !- Lighting Schedule Name
  {a174608d-9dbf-4174-a5db-45836a967745}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac3dc1a7-1f1d-4d0a-8270-b0e16e7794df}, !- Handle
  Space Function Washroom-sch-H Thermostat, !- Name
  {8db2d9d1-864a-43bb-a0b7-ef9f468859ab}, !- Heating Setpoint Temperature Schedule Name
  {8cba96d5-47cd-48d2-b68f-4e17eb15c5ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a56538de-abce-4d7b-93a4-305d8f4a9295}, !- Handle
  Space Function Washroom-sch-I,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d61b55e9-e89d-4901-bc44-0a1195586960}, !- Handle
  Space Function Washroom-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {95474f76-5c3e-4bc5-8c73-ab488eb4a318}, !- Handle
  Space Function Washroom-sch-I People,   !- Name
  {d61b55e9-e89d-4901-bc44-0a1195586960}, !- People Definition Name
  {a9e15b7f-cf9f-42f4-838a-d47afd959388}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {39341959-c187-4fd8-8668-49f08d1f5c21}, !- Handle
  Space Function Washroom-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {892fa4dc-5aeb-442d-9e58-c16f16e97123}, !- Handle
  Space Function Washroom-sch-I Lights,   !- Name
  {39341959-c187-4fd8-8668-49f08d1f5c21}, !- Lights Definition Name
  {a9e15b7f-cf9f-42f4-838a-d47afd959388}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4c73553e-051e-43cd-8b99-c060baacb24c}, !- Handle
  Space Function Washroom-sch-I Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b06c4a72-901f-4fff-93b9-4bd4a8ef6e7d}, !- Handle
  Space Function Washroom-sch-I Elec Equip, !- Name
  {4c73553e-051e-43cd-8b99-c060baacb24c}, !- Electric Equipment Definition Name
  {a9e15b7f-cf9f-42f4-838a-d47afd959388}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {86b65a79-697c-4cae-a9b6-8780bbc23e3b}, !- Handle
  Space Function Washroom-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {97583eff-a8fd-4c91-9703-4f1b029527e6}, !- Handle
  Space Function Washroom-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8931f7bb-46ed-4492-8b5e-b21d5cd7cb2f}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {0c64f677-9cc7-4b98-9b47-617ac7b7967b}, !- Lighting Schedule Name
  {f7645eda-c3a4-44fa-addd-1c1008fe51e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96ff5d5d-121e-4a0c-8ea7-cc500342a147}, !- Handle
  Space Function Washroom-sch-I Thermostat, !- Name
  {e0419665-a0aa-432f-8efa-e92515f98c8c}, !- Heating Setpoint Temperature Schedule Name
  {82eb6b86-8f43-40f6-8f36-e5c9be068006}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1d3af7c8-1cf6-4872-9e06-a890a16a3cf0}, !- Handle
  Space Function Workshop space,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {31527c02-0b6c-48d6-9097-0ca26b764d3f}, !- Handle
  Space Function Workshop space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {314212b5-db0f-489e-a214-a1c7f4a40393}, !- Handle
  Space Function Workshop space People,   !- Name
  {31527c02-0b6c-48d6-9097-0ca26b764d3f}, !- People Definition Name
  {a338f220-8d1a-477e-9b8d-88d3c65b4420}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c638ea4-9636-42e3-9e76-d6cf3d9018de}, !- Work Efficiency Schedule Name
  {42ea68e2-8063-4096-b72a-9e33feed3975}, !- Clothing Insulation Schedule Name
  {fc73d5e3-294c-4661-ae4f-572ee3b83723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5ab59a35-d310-483e-a731-9460dbc6e390}, !- Handle
  Space Function Workshop space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.0998576903404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9d43ad22-2b29-4e5f-b250-de164815171f}, !- Handle
  Space Function Workshop space Lights,   !- Name
  {5ab59a35-d310-483e-a731-9460dbc6e390}, !- Lights Definition Name
  {a338f220-8d1a-477e-9b8d-88d3c65b4420}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d2558499-3d46-42ca-8d2b-3ae9e544ce6b}, !- Handle
  Space Function Workshop space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3c0b9eb2-2f0a-4975-a79d-f2496683f158}, !- Handle
  Space Function Workshop space Elec Equip, !- Name
  {d2558499-3d46-42ca-8d2b-3ae9e544ce6b}, !- Electric Equipment Definition Name
  {a338f220-8d1a-477e-9b8d-88d3c65b4420}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b91095ff-9200-4792-8f90-19bcfab930e5}, !- Handle
  Space Function Workshop space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0913446664258065,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0ab6c388-7021-4632-b4cf-172540a5af86}, !- Handle
  Space Function Workshop space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0cb3633-b13c-4ab7-aba8-cc323178f297}, !- Number of People Schedule Name
  {afdc519a-c16b-407b-8e4f-f80248ad6dce}, !- People Activity Level Schedule Name
  {854f3fa2-c6c6-4b7c-ab3d-650baf53651e}, !- Lighting Schedule Name
  {a5d04fcb-0e8c-44b9-9782-93390f9185e5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ba343318-7305-48dc-a4f6-923084a3d9dc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52dc8057-1ec0-46e9-abec-10119833aa0c}, !- Handle
  Space Function Workshop space Thermostat, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Handle
  Always On Discrete,                     !- Name
  {a8c4c3cd-a301-44ad-ad8f-f64553aff107}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a8c4c3cd-a301-44ad-ad8f-f64553aff107}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {3aef4ca9-e530-45f9-a03f-447c9e4358c9}, !- Handle
  Space 00 Infiltration,                  !- Name
  {cb304df9-1dc1-4cc7-b46b-7910b23b64a8}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08330a04-68e8-4aa2-87ab-d0ba3ef0768e}, !- Handle
  Space 01 Infiltration,                  !- Name
  {0df07d68-c772-49be-b5d7-0cc9dd08a5af}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a93f7c5-1700-45a3-9eef-819c4fc4c78e}, !- Handle
  Space 02 Infiltration,                  !- Name
  {a313272e-12c2-4c4e-b41e-51b8c25817a3}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e79c2e4e-a62d-4958-bb10-9aa23b58d005}, !- Handle
  Space 10 Infiltration,                  !- Name
  {cd51beff-18e7-444c-b9c5-2fd8d0d81da1}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92ae6dde-8e41-4818-8095-830da0ade377}, !- Handle
  Space 11 Infiltration,                  !- Name
  {719f9254-6181-4edd-bf69-b7a77089d42f}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18be763b-836a-4eca-8d9d-a98cf0503f19}, !- Handle
  Space 12 Infiltration,                  !- Name
  {41529b21-622e-4b05-8fe7-d00de4b361d2}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c695a81-39d1-43a7-b61a-8c6de6c2df52}, !- Handle
  Space 13 Infiltration,                  !- Name
  {a7870e2f-6086-4309-b193-29177829f57e}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e25f6f30-db4b-4f49-a713-5868f254b9bf}, !- Handle
  Space 14 Infiltration,                  !- Name
  {fd61258a-a4a9-48ff-9d4a-0dddffdd8135}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4798a830-7e2d-4189-8033-ad2999079eb0}, !- Handle
  Space 15 Infiltration,                  !- Name
  {20875888-089b-48db-b8cc-7078b775f12f}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f2983ec-0c8f-4aad-b834-1de0d37fdb3e}, !- Handle
  Space 16 Infiltration,                  !- Name
  {6d265a74-d812-4a0b-885c-9803d31e7404}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08e3f98c-1e93-4fa8-b4c0-947922827117}, !- Handle
  Space 17 Infiltration,                  !- Name
  {e9e446ab-b3fe-4ca2-a904-301d8ae947fa}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbc6fdcb-f192-4a9e-b652-d11af7431675}, !- Handle
  Space 20 Infiltration,                  !- Name
  {eabe16f6-9df1-458a-bc87-3746b6eaf8ec}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b0610d9-7eaf-4b69-917a-6b74ad9fa2aa}, !- Handle
  Space 21 Infiltration,                  !- Name
  {edd0149e-39f2-4809-a62a-82d4fcf7e34b}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f49de983-50fd-4187-84e5-06a0e0909663}, !- Handle
  Space 22 Infiltration,                  !- Name
  {9577054c-0f51-4939-bb5f-0525554d9949}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b205a32-5bc6-4a7c-8b05-3df1892879d8}, !- Handle
  Space 23 Infiltration,                  !- Name
  {c579f046-6bc4-4d83-81a4-100ae5276d0e}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4345eab-2a38-4690-a747-764aeaf10b6b}, !- Handle
  Space 24 Infiltration,                  !- Name
  {8478d466-8179-4abf-b796-93f671fbe108}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6eaf279-ce8b-44be-92f9-53ec15e3fd8b}, !- Handle
  Space 30 Infiltration,                  !- Name
  {f50bba5f-02db-4dd6-9329-5b7955723afb}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e97da7e-d0c5-4b7b-9c3d-f5a1f42f7a81}, !- Handle
  Space 40 Infiltration,                  !- Name
  {d32d23d7-1bda-4fc9-9f8d-e2460fa92cdb}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {791177b1-6a8a-4464-9891-0ea33dfd7bce}, !- Handle
  Space 50 Infiltration,                  !- Name
  {f1dcd8f2-0681-40a8-a84b-02c5b7eb4321}, !- Space or SpaceType Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {6d41042e-59e1-40d9-a38d-d4c9ad565821}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {6317dd0f-e5a3-42e3-b995-f589e8a8a213}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {73cab198-ee5a-4eed-a610-885ac91c8dd5}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {be82ab2d-bc5b-49c8-bff3-a1b70fa34208}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {8486fc13-6b0a-4cb5-8a7b-4769ca0877a9}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {16408c65-b09d-4829-944e-ae51864c2dc3}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {73cab198-ee5a-4eed-a610-885ac91c8dd5}, !- Layer 1
  {be82ab2d-bc5b-49c8-bff3-a1b70fa34208}, !- Layer 2
  {8486fc13-6b0a-4cb5-8a7b-4769ca0877a9}; !- Layer 3

OS:Material,
  {53249daa-8af1-4570-903b-8d15a2d68202}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b6abbb1b-b1d8-452a-92c2-ab1263559c8e}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {53249daa-8af1-4570-903b-8d15a2d68202}, !- Layer 1
  {53249daa-8af1-4570-903b-8d15a2d68202}; !- Layer 2

OS:Material,
  {befc4f81-fbe8-40db-be5a-30ccec58f6e7}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {8ff3db14-1c86-4b91-924e-b6d600f6ca6d}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {befc4f81-fbe8-40db-be5a-30ccec58f6e7}; !- Layer 1

OS:Construction,
  {8b99c564-142f-4d69-bbdf-8499bcdc6aad}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {befc4f81-fbe8-40db-be5a-30ccec58f6e7}, !- Layer 1
  {73cab198-ee5a-4eed-a610-885ac91c8dd5}; !- Layer 2

OS:DefaultConstructionSet,
  {b3600f5d-dd65-46a5-89cd-f2cfa8150470}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {46be96aa-14d0-40ce-81b6-58b593fb7cf1}, !- Default Exterior Surface Constructions Name
  {f72ed507-dff2-40f0-9360-9141a4af994f}, !- Default Interior Surface Constructions Name
  {09af44a0-4855-4871-b44e-0c5ba105e5d9}, !- Default Ground Contact Surface Constructions Name
  {1c82f359-f1a9-4ebc-b64f-266419b754b8}, !- Default Exterior SubSurface Constructions Name
  {0592385e-dd68-4b41-9fdc-e563ee7baf1c}, !- Default Interior SubSurface Constructions Name
  {a7e92cba-5701-48d5-b443-01045146cfb8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {de531926-b1e5-4d40-abde-1b5a272cce11}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {51db4e47-2056-4c22-b797-830318775ef8}, !- Floor Construction Name
  {f672ae23-9d55-485f-961c-7414edb27b75}, !- Wall Construction Name
  {2891bf2e-794b-4d95-b4d8-d474d8289bbe}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f72ed507-dff2-40f0-9360-9141a4af994f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {92418572-3d2a-4263-bad2-0fc22961fa29}, !- Floor Construction Name
  {d3e4e04b-9580-4b97-8966-a07d6ec2a33d}, !- Wall Construction Name
  {ba77d761-baf8-458a-80ea-06c290f65517}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {91e63e4b-5c60-4af2-970d-aa361e25bf2f}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {2bb9399b-fd19-484d-a2af-9695d64e50c0}, !- Floor Construction Name
  {18dfdeb3-ec2b-4ef4-bada-feff89b7e740}, !- Wall Construction Name
  {d29ecce2-1cac-42a0-ad89-f28d646b6a69}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {59e00f47-c4a3-4b0e-81ed-0eecbfcce2d9}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {2abbc103-12f7-422c-9f32-caaaaeeae9f4}, !- Fixed Window Construction Name
  {2abbc103-12f7-422c-9f32-caaaaeeae9f4}, !- Operable Window Construction Name
  {6079d6b6-602e-4958-a4b0-b5d107096a93}, !- Door Construction Name
  {dc030458-f9c6-4498-885a-2ca6d0d0b852}, !- Glass Door Construction Name
  {940fdf3b-71fc-4dae-b774-e205f9fc6db7}, !- Overhead Door Construction Name
  {acd36dfd-ee4b-4dc1-a49a-c3c7fced2804}, !- Skylight Construction Name
  {9cd435aa-6453-441a-9d80-319738a4e9fb}, !- Tubular Daylight Dome Construction Name
  {7967d6e0-c042-4909-b0f5-c40c4e615c7d}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0592385e-dd68-4b41-9fdc-e563ee7baf1c}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {66fa6043-7773-4a6e-bd98-5a38baa30cd8}, !- Fixed Window Construction Name
  {66fa6043-7773-4a6e-bd98-5a38baa30cd8}, !- Operable Window Construction Name
  {39c07c47-acb0-49e4-86d0-d0bd83ca6008}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a7e92cba-5701-48d5-b443-01045146cfb8}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {acdef587-20b9-43bc-8602-2a2d7d4a18e0}; !- Layer 1

OS:StandardsInformation:Construction,
  {6c4040ab-3f63-4d5d-8d22-40f645f5463c}, !- Handle
  {a7e92cba-5701-48d5-b443-01045146cfb8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {51db4e47-2056-4c22-b797-830318775ef8}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {cc8f6db4-fb69-42c6-b4c7-48430d954dd7}, !- Layer 1
  {5f1d6320-64d2-4cf4-8287-930661a604eb}, !- Layer 2
  {1dbb1c6b-6afb-4318-b8ab-4c447ead17ca}; !- Layer 3

OS:StandardsInformation:Construction,
  {619c1fd0-18f0-4756-b22f-abf4b4a4ed95}, !- Handle
  {51db4e47-2056-4c22-b797-830318775ef8}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f672ae23-9d55-485f-961c-7414edb27b75}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {e3a88096-d81d-490b-9ab3-5b4140418072}, !- Layer 1
  {51d88ab7-065e-4004-af09-f6c2ddff2ffe}, !- Layer 2
  {cc8f6db4-fb69-42c6-b4c7-48430d954dd7}, !- Layer 3
  {5c94f4ff-fa7d-4705-aa0e-76c380a389f5}; !- Layer 4

OS:StandardsInformation:Construction,
  {1b26f8ba-0e59-4a61-a011-480199e07b0d}, !- Handle
  {f672ae23-9d55-485f-961c-7414edb27b75}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {2891bf2e-794b-4d95-b4d8-d474d8289bbe}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {58e126e4-0946-4503-9f37-9f244cfa6940}, !- Layer 1
  {cc8f6db4-fb69-42c6-b4c7-48430d954dd7}; !- Layer 2

OS:StandardsInformation:Construction,
  {8c944f76-c58a-42ae-9e35-9a9d11bbb12c}, !- Handle
  {2891bf2e-794b-4d95-b4d8-d474d8289bbe}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {92418572-3d2a-4263-bad2-0fc22961fa29}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {62e7307d-b1ab-47f7-b7d3-b81984774730}, !- Layer 1
  {1dbb1c6b-6afb-4318-b8ab-4c447ead17ca}; !- Layer 2

OS:StandardsInformation:Construction,
  {2aeb7930-5aec-4873-8341-2119a0641927}, !- Handle
  {92418572-3d2a-4263-bad2-0fc22961fa29}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d3e4e04b-9580-4b97-8966-a07d6ec2a33d}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {80ac0841-5104-48f3-a489-43b1186fe54c}, !- Layer 1
  {80ac0841-5104-48f3-a489-43b1186fe54c}; !- Layer 2

OS:StandardsInformation:Construction,
  {5960f09a-ef70-4830-9f8a-b2a1c8085a40}, !- Handle
  {d3e4e04b-9580-4b97-8966-a07d6ec2a33d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ba77d761-baf8-458a-80ea-06c290f65517}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {1dbb1c6b-6afb-4318-b8ab-4c447ead17ca}, !- Layer 1
  {62e7307d-b1ab-47f7-b7d3-b81984774730}; !- Layer 2

OS:StandardsInformation:Construction,
  {9cf341ce-3e74-494f-9ab2-b9c19a9be4b9}, !- Handle
  {ba77d761-baf8-458a-80ea-06c290f65517}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2bb9399b-fd19-484d-a2af-9695d64e50c0}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {715f32da-3b3a-40fb-baee-97e7003a9b85}, !- Layer 1
  {1dbb1c6b-6afb-4318-b8ab-4c447ead17ca}; !- Layer 2

OS:StandardsInformation:Construction,
  {b7f78f52-b3c6-47d4-8679-1cff7f177867}, !- Handle
  {2bb9399b-fd19-484d-a2af-9695d64e50c0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {18dfdeb3-ec2b-4ef4-bada-feff89b7e740}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {715f32da-3b3a-40fb-baee-97e7003a9b85}, !- Layer 1
  {1dbb1c6b-6afb-4318-b8ab-4c447ead17ca}; !- Layer 2

OS:StandardsInformation:Construction,
  {74faa937-398f-439f-b107-f3240e97d3d6}, !- Handle
  {18dfdeb3-ec2b-4ef4-bada-feff89b7e740}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d29ecce2-1cac-42a0-ad89-f28d646b6a69}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {715f32da-3b3a-40fb-baee-97e7003a9b85}, !- Layer 1
  {1dbb1c6b-6afb-4318-b8ab-4c447ead17ca}; !- Layer 2

OS:StandardsInformation:Construction,
  {63a64c8c-2cfb-4d10-bf2d-7cf06d493e40}, !- Handle
  {d29ecce2-1cac-42a0-ad89-f28d646b6a69}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {2abbc103-12f7-422c-9f32-caaaaeeae9f4}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {d0366665-b12d-47ac-9b8b-2a2978fa2e10}; !- Layer 1

OS:StandardsInformation:Construction,
  {90aadc73-de2e-467f-b638-b5713e2abda5}, !- Handle
  {2abbc103-12f7-422c-9f32-caaaaeeae9f4}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {6079d6b6-602e-4958-a4b0-b5d107096a93}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {4726b93e-12f0-4188-ba54-8e865c91076c}, !- Layer 1
  {cc8f6db4-fb69-42c6-b4c7-48430d954dd7}; !- Layer 2

OS:StandardsInformation:Construction,
  {463807ed-1f57-4b13-a123-249d402aa573}, !- Handle
  {6079d6b6-602e-4958-a4b0-b5d107096a93}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {dc030458-f9c6-4498-885a-2ca6d0d0b852}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {d0366665-b12d-47ac-9b8b-2a2978fa2e10}; !- Layer 1

OS:StandardsInformation:Construction,
  {db9324b7-589c-46a8-995e-9e91a5f38603}, !- Handle
  {dc030458-f9c6-4498-885a-2ca6d0d0b852}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {940fdf3b-71fc-4dae-b774-e205f9fc6db7}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {cc8f6db4-fb69-42c6-b4c7-48430d954dd7}; !- Layer 1

OS:StandardsInformation:Construction,
  {5d42a9da-28fe-4f44-9acd-c280e1d3a7bc}, !- Handle
  {940fdf3b-71fc-4dae-b774-e205f9fc6db7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {acd36dfd-ee4b-4dc1-a49a-c3c7fced2804}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {d0366665-b12d-47ac-9b8b-2a2978fa2e10}; !- Layer 1

OS:StandardsInformation:Construction,
  {b54f8076-1a81-48dc-9658-a92c9f0276f6}, !- Handle
  {acd36dfd-ee4b-4dc1-a49a-c3c7fced2804}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {9cd435aa-6453-441a-9d80-319738a4e9fb}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {d0366665-b12d-47ac-9b8b-2a2978fa2e10}; !- Layer 1

OS:StandardsInformation:Construction,
  {c5b5fade-6fce-436e-9bec-11179c233f76}, !- Handle
  {9cd435aa-6453-441a-9d80-319738a4e9fb}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {7967d6e0-c042-4909-b0f5-c40c4e615c7d}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {d0366665-b12d-47ac-9b8b-2a2978fa2e10}; !- Layer 1

OS:StandardsInformation:Construction,
  {44291a35-c1f2-4180-90e4-3918f4a8a3ab}, !- Handle
  {7967d6e0-c042-4909-b0f5-c40c4e615c7d}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {66fa6043-7773-4a6e-bd98-5a38baa30cd8}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {d0366665-b12d-47ac-9b8b-2a2978fa2e10}; !- Layer 1

OS:StandardsInformation:Construction,
  {8d7700e3-1e17-4ee6-b764-cea8edf41a99}, !- Handle
  {66fa6043-7773-4a6e-bd98-5a38baa30cd8}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {39c07c47-acb0-49e4-86d0-d0bd83ca6008}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {acdef587-20b9-43bc-8602-2a2d7d4a18e0}; !- Layer 1

OS:StandardsInformation:Construction,
  {680e2196-564a-42f1-9e67-9f7d493add4a}, !- Handle
  {39c07c47-acb0-49e4-86d0-d0bd83ca6008}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {acdef587-20b9-43bc-8602-2a2d7d4a18e0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {60bb0552-546b-4879-aa8a-c1281933b796}, !- Handle
  {acdef587-20b9-43bc-8602-2a2d7d4a18e0}; !- Material Name

OS:Material:NoMass,
  {cc8f6db4-fb69-42c6-b4c7-48430d954dd7}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5f6dd7ce-113b-4d68-b71f-b6278b64a1bc}, !- Handle
  {cc8f6db4-fb69-42c6-b4c7-48430d954dd7}; !- Material Name

OS:Material,
  {5f1d6320-64d2-4cf4-8287-930661a604eb}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {acc1d555-899d-42e5-aca1-b8d55e360170}, !- Handle
  {5f1d6320-64d2-4cf4-8287-930661a604eb}; !- Material Name

OS:Material:NoMass,
  {1dbb1c6b-6afb-4318-b8ab-4c447ead17ca}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e476c3e-4ba5-4d22-ba7b-21cea8ba7720}, !- Handle
  {1dbb1c6b-6afb-4318-b8ab-4c447ead17ca}; !- Material Name

OS:Material,
  {e3a88096-d81d-490b-9ab3-5b4140418072}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {520820f2-6037-467c-99f6-8ce38e91b160}, !- Handle
  {e3a88096-d81d-490b-9ab3-5b4140418072}; !- Material Name

OS:Material,
  {51d88ab7-065e-4004-af09-f6c2ddff2ffe}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {592fbeb6-b25b-4854-91a5-1a738f7c1056}, !- Handle
  {51d88ab7-065e-4004-af09-f6c2ddff2ffe}; !- Material Name

OS:Material,
  {5c94f4ff-fa7d-4705-aa0e-76c380a389f5}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c5cfde94-b584-491e-8901-05446f600fda}, !- Handle
  {5c94f4ff-fa7d-4705-aa0e-76c380a389f5}; !- Material Name

OS:Material,
  {58e126e4-0946-4503-9f37-9f244cfa6940}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c3f357aa-1082-4985-b567-712682f9d2ce}, !- Handle
  {58e126e4-0946-4503-9f37-9f244cfa6940}; !- Material Name

OS:Material,
  {62e7307d-b1ab-47f7-b7d3-b81984774730}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {bcc3458c-1780-4844-beec-f1dd769344e4}, !- Handle
  {62e7307d-b1ab-47f7-b7d3-b81984774730}; !- Material Name

OS:Material,
  {80ac0841-5104-48f3-a489-43b1186fe54c}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c45096b-f864-4c6b-a224-762a0ec301df}, !- Handle
  {80ac0841-5104-48f3-a489-43b1186fe54c}; !- Material Name

OS:Material,
  {715f32da-3b3a-40fb-baee-97e7003a9b85}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {74466216-cbdc-4b43-a8e7-f3b3b39bb6b8}, !- Handle
  {715f32da-3b3a-40fb-baee-97e7003a9b85}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d0366665-b12d-47ac-9b8b-2a2978fa2e10}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {9291a254-2d55-4a19-a38b-37bc7cdc259d}, !- Handle
  {d0366665-b12d-47ac-9b8b-2a2978fa2e10}; !- Material Name

OS:Material,
  {4726b93e-12f0-4188-ba54-8e865c91076c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {71006316-19dd-483d-b5a0-c146a231f9c2}, !- Handle
  {4726b93e-12f0-4188-ba54-8e865c91076c}; !- Material Name

OS:DefaultSurfaceConstructions,
  {46be96aa-14d0-40ce-81b6-58b593fb7cf1}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {ec8a50d6-fb83-42ba-9d1e-309162a58fdd}, !- Floor Construction Name
  {8fa0cfe0-5f75-4669-930a-01c46c86bade}, !- Wall Construction Name
  {bad0844f-b98a-49ad-9f83-2445162981cf}; !- Roof Ceiling Construction Name

OS:Construction,
  {ec8a50d6-fb83-42ba-9d1e-309162a58fdd}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {dcb3b691-5ada-4466-91da-18c9b1fe024a}, !- Layer 1
  {1e547ccf-9f0a-4825-8b2d-709a4ef5f14c}, !- Layer 2
  {35e807fd-242d-4247-9e1e-bcd6d2b8140a}; !- Layer 3

OS:StandardsInformation:Construction,
  {164a0abe-8c30-4144-8018-29d4ff12fb78}, !- Handle
  {ec8a50d6-fb83-42ba-9d1e-309162a58fdd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {dcb3b691-5ada-4466-91da-18c9b1fe024a}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {72c09170-6b92-4eac-8f88-19a9b6969608}, !- Handle
  {dcb3b691-5ada-4466-91da-18c9b1fe024a}; !- Material Name

OS:Material,
  {1e547ccf-9f0a-4825-8b2d-709a4ef5f14c}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2e4c3c22-ff62-43e0-adac-8c1749facbd3}, !- Handle
  {1e547ccf-9f0a-4825-8b2d-709a4ef5f14c}; !- Material Name

OS:Material:NoMass,
  {35e807fd-242d-4247-9e1e-bcd6d2b8140a}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {773b6fc1-de82-47c2-90cc-48b07b2d39bd}, !- Handle
  {35e807fd-242d-4247-9e1e-bcd6d2b8140a}; !- Material Name

OS:Construction,
  {8fa0cfe0-5f75-4669-930a-01c46c86bade}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {23ed2e1e-1312-4036-8105-97f95f538cbf}, !- Layer 1
  {855b0295-5a2f-4321-bd2e-e31de14952d0}, !- Layer 2
  {ae10e49b-23ae-4e98-8244-55171fe3dcea}, !- Layer 3
  {83f51b4f-1367-408a-a5ed-43c173c4442a}; !- Layer 4

OS:StandardsInformation:Construction,
  {33ffbe1f-b55f-4ffc-abcb-2bfffbba49a5}, !- Handle
  {8fa0cfe0-5f75-4669-930a-01c46c86bade}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {23ed2e1e-1312-4036-8105-97f95f538cbf}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {9e68ad1b-910a-4c9d-a624-17f4bc3ed811}, !- Handle
  {23ed2e1e-1312-4036-8105-97f95f538cbf}; !- Material Name

OS:Material,
  {855b0295-5a2f-4321-bd2e-e31de14952d0}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {db43ab63-0470-46b3-a90d-3b3593773e45}, !- Handle
  {855b0295-5a2f-4321-bd2e-e31de14952d0}; !- Material Name

OS:Material:NoMass,
  {ae10e49b-23ae-4e98-8244-55171fe3dcea}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1c217ed8-3767-4506-8616-48b876265c71}, !- Handle
  {ae10e49b-23ae-4e98-8244-55171fe3dcea}; !- Material Name

OS:Material,
  {83f51b4f-1367-408a-a5ed-43c173c4442a}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {07e0fdfd-0095-49fe-9106-35f317ddf8cb}, !- Handle
  {83f51b4f-1367-408a-a5ed-43c173c4442a}; !- Material Name

OS:Construction,
  {bad0844f-b98a-49ad-9f83-2445162981cf}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {719c0ef0-d541-4ca5-bb0a-f470e992ecb8}, !- Layer 1
  {982411cd-6165-4009-aea6-70e80827e12a}; !- Layer 2

OS:StandardsInformation:Construction,
  {e526ac23-052d-4472-b93f-ee4ad8d15cae}, !- Handle
  {bad0844f-b98a-49ad-9f83-2445162981cf}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {719c0ef0-d541-4ca5-bb0a-f470e992ecb8}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {70c6f1b8-92f6-40a8-90ca-10cf1face386}, !- Handle
  {719c0ef0-d541-4ca5-bb0a-f470e992ecb8}; !- Material Name

OS:Material:NoMass,
  {982411cd-6165-4009-aea6-70e80827e12a}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2719e852-c05f-47f4-a249-98586a6e7c91}, !- Handle
  {982411cd-6165-4009-aea6-70e80827e12a}; !- Material Name

OS:DefaultSurfaceConstructions,
  {09af44a0-4855-4871-b44e-0c5ba105e5d9}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {2f7c8169-11c7-441d-aae1-9a24e2ed15aa}, !- Floor Construction Name
  {bd873ebc-f686-477c-bcaf-e1bf53d8cc43}, !- Wall Construction Name
  {f2b80e13-165d-4dfe-bb1e-454081ed018f}; !- Roof Ceiling Construction Name

OS:Construction,
  {2f7c8169-11c7-441d-aae1-9a24e2ed15aa}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {8abedef2-1795-4cff-ab6d-ceae347255a5}, !- Layer 1
  {621e1d07-94fc-4100-9187-2a33baadaf4f}; !- Layer 2

OS:StandardsInformation:Construction,
  {4db79923-efc3-47eb-bc44-19cc05c21bea}, !- Handle
  {2f7c8169-11c7-441d-aae1-9a24e2ed15aa}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {8abedef2-1795-4cff-ab6d-ceae347255a5}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ecc3ca8b-4cb2-4a27-bde4-e11b538077b4}, !- Handle
  {8abedef2-1795-4cff-ab6d-ceae347255a5}; !- Material Name

OS:Material:NoMass,
  {621e1d07-94fc-4100-9187-2a33baadaf4f}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {978f3a90-73a0-4b86-8eee-eaeea5bf2633}, !- Handle
  {621e1d07-94fc-4100-9187-2a33baadaf4f}; !- Material Name

OS:Construction,
  {bd873ebc-f686-477c-bcaf-e1bf53d8cc43}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {7b6ed73d-32e5-4558-a217-dd05e6c96997}, !- Layer 1
  {d2dc8169-7e58-4f6c-b945-4593fc2c6e7c}; !- Layer 2

OS:StandardsInformation:Construction,
  {8c4eeb21-044a-45cf-89fa-1c93e05a32f1}, !- Handle
  {bd873ebc-f686-477c-bcaf-e1bf53d8cc43}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {7b6ed73d-32e5-4558-a217-dd05e6c96997}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {beaa50f6-d653-49a2-b007-fd8b1292e851}, !- Handle
  {7b6ed73d-32e5-4558-a217-dd05e6c96997}; !- Material Name

OS:Material:NoMass,
  {d2dc8169-7e58-4f6c-b945-4593fc2c6e7c}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2ad2dd39-6fd7-4688-bfc7-68c657d2dbfa}, !- Handle
  {d2dc8169-7e58-4f6c-b945-4593fc2c6e7c}; !- Material Name

OS:Construction,
  {f2b80e13-165d-4dfe-bb1e-454081ed018f}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {3f15832c-8b82-4998-aacd-7b719056ae7b}, !- Layer 1
  {a5e3778f-61ae-4446-bf2e-f36166e0b4ba}; !- Layer 2

OS:StandardsInformation:Construction,
  {fe75ea70-1b89-4402-b3b4-e63a5a43fc57}, !- Handle
  {f2b80e13-165d-4dfe-bb1e-454081ed018f}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3f15832c-8b82-4998-aacd-7b719056ae7b}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d8d60282-fcc6-4454-a184-f9672c6a9164}, !- Handle
  {3f15832c-8b82-4998-aacd-7b719056ae7b}; !- Material Name

OS:Material:NoMass,
  {a5e3778f-61ae-4446-bf2e-f36166e0b4ba}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {635e51ca-f006-4855-8391-e3d4f41c4299}, !- Handle
  {a5e3778f-61ae-4446-bf2e-f36166e0b4ba}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {1c82f359-f1a9-4ebc-b64f-266419b754b8}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Fixed Window Construction Name
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Operable Window Construction Name
  {8ace374b-69cf-4e12-ac94-b97cee6d36c9}, !- Door Construction Name
  {45cfb3e6-b2f6-408d-a232-24e135a9bb89}, !- Glass Door Construction Name
  {ed98ab81-2774-46b2-bd88-ae13feeea72e}, !- Overhead Door Construction Name
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Skylight Construction Name
  {13a7415a-3bf6-415f-8853-9097673aca9a}, !- Tubular Daylight Dome Construction Name
  {23fb82a2-650e-481b-b271-ab9bdd0097fb}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {27f3b44f-6f76-476e-bf8a-038f10202668}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {27f3b44f-6f76-476e-bf8a-038f10202668}; !- Layer 1

OS:Construction,
  {8ace374b-69cf-4e12-ac94-b97cee6d36c9}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {0be851df-52f2-4115-9f32-ad4bcc7dfabe}, !- Layer 1
  {c753c43e-3490-42aa-b445-2a1076b5bdab}; !- Layer 2

OS:StandardsInformation:Construction,
  {b9fefdc8-c6ea-417c-99e3-65df0d979286}, !- Handle
  {8ace374b-69cf-4e12-ac94-b97cee6d36c9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {0be851df-52f2-4115-9f32-ad4bcc7dfabe}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d93d366c-3c2f-4d48-817a-6d8015b574fd}, !- Handle
  {0be851df-52f2-4115-9f32-ad4bcc7dfabe}; !- Material Name

OS:Material:NoMass,
  {c753c43e-3490-42aa-b445-2a1076b5bdab}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d35c731-008b-4001-8c2d-c5b4ba846730}, !- Handle
  {c753c43e-3490-42aa-b445-2a1076b5bdab}; !- Material Name

OS:Construction,
  {45cfb3e6-b2f6-408d-a232-24e135a9bb89}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {27f3b44f-6f76-476e-bf8a-038f10202668}; !- Layer 1

OS:Construction,
  {ed98ab81-2774-46b2-bd88-ae13feeea72e}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {3b536b1a-6a56-4a09-baca-ad802a409db9}; !- Layer 1

OS:StandardsInformation:Construction,
  {0318adde-3b0d-49e8-9fb1-00fec61548e8}, !- Handle
  {ed98ab81-2774-46b2-bd88-ae13feeea72e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3b536b1a-6a56-4a09-baca-ad802a409db9}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {70e464e8-ff88-4658-8cf7-8ce17d595f12}, !- Handle
  {3b536b1a-6a56-4a09-baca-ad802a409db9}; !- Material Name

OS:Construction,
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {27f3b44f-6f76-476e-bf8a-038f10202668}; !- Layer 1

OS:Construction,
  {13a7415a-3bf6-415f-8853-9097673aca9a}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {27f3b44f-6f76-476e-bf8a-038f10202668}; !- Layer 1

OS:Construction,
  {23fb82a2-650e-481b-b271-ab9bdd0097fb}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {27f3b44f-6f76-476e-bf8a-038f10202668}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {74d449dc-e168-42ba-82d4-c6e69497a1f5}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Thermostat 1, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ef23daf-ce2e-445b-8fc6-3dafa06ebb58}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Thermostat 1, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31fb8d66-ad83-42d2-baeb-8c1d4ee8892f}, !- Handle
  Space Function Locker room-sch-F Thermostat 1, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2a07608-9e27-45f7-829b-3e565427670c}, !- Handle
  Space Function Automotive - repair Thermostat 1, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {399e4894-95d0-48e9-bcf3-18b31c80da22}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ecc0fc72-ab8a-4b9b-a26a-1e0f03b742f7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 1, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {873ddcac-9d95-4e4e-bb5a-b7d36074a4e0}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Thermostat 1, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f8b45c2-4820-4e4a-9939-bff4b39413b8}, !- Handle
  Space Function Washroom-sch-D Thermostat 1, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a3891d3-3773-4c66-8ff9-6135ac451341}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Thermostat 1, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de9316fb-99bc-4cbe-9504-3b2d7bf9e115}, !- Handle
  Space Function Retail - sales Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fffa1225-12aa-4f78-8901-5fcb310b8923}, !- Handle
  Space Function Lounge/recreation Thermostat 1, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ec90cd9-0e2f-42cb-b2df-3f16ecf231fa}, !- Handle
  Space Function Stairway-sch-G Thermostat 1, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffc9f114-b5e7-49ee-8443-e07084443ff3}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Thermostat 1, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5ab5955-95f5-4afe-9b4b-fa9439ac1c6f}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f46d272-cf8d-4b96-904a-7165b9e3608d}, !- Handle
  Space Function Library - reading Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5789a991-9b78-4bf0-837a-8790c00d4862}, !- Handle
  Space Function Audience - auditorium Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d910e3c2-4e7b-4ed3-914f-fc330aeaa906}, !- Handle
  Space Function Penitentiary - dining Thermostat 1, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b73aa532-34ac-493a-a393-6d2a6d854c27}, !- Handle
  Space Function Sales area Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc303ed2-1f8a-4092-ad52-cf16d1a9c1d5}, !- Handle
  Space Function Lab - research Thermostat 1, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f75b932-ee6b-41f1-a096-89f042d67430}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 1, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {229007e6-9f32-4d59-8a4e-858e829d8c53}, !- Handle
  Surface 100_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {f9d98da6-c48d-4e8d-9cc2-fa7508168614}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20, 0.0254, 1.78110135659433,           !- X,Y,Z Vertex 1 {m}
  20, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  20, 14.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  20, 14.9746, 1.78110135659433;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c91761e-6424-4980-a73c-8245e70e7842}, !- Handle
  Surface 101_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {e8485c62-4622-451d-8c70-7dad16386884}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78023632025344,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  19.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  19.9746, 0, 1.78023632025344;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c17a8667-b681-4c38-859f-60ccf250badd}, !- Handle
  Surface 103_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {87599e18-983d-4f5a-a0f4-373cafed6288}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78023632025344,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  19.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  19.9746, 0, 1.78023632025344;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8b3dd4e-5397-4711-88ad-9e240b1be166}, !- Handle
  Surface 104_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {b12f72a5-fefa-4bfd-b10d-b34bbba2ab92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 20, 1.78023632025344,          !- X,Y,Z Vertex 1 {m}
  19.9746, 20, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 20, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 20, 1.78023632025344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f3ada95-20f5-4904-bc6e-766c525e3658}, !- Handle
  Surface 108_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {f4adb3b9-ff78-485f-97f3-e734c811524d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.9746, 1.77971800298206,           !- X,Y,Z Vertex 1 {m}
  0, 24.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.77971800298206; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c074abf5-d721-4c4a-9b6c-e767cec9c443}, !- Handle
  Surface 109_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {252c494e-562c-4c4a-8d4c-c1e3f93ba5ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.97728154934859, 29.9886407746743, 1.78228586280489, !- X,Y,Z Vertex 1 {m}
  9.97728154934859, 29.9886407746743, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0227184506514, 25.0113592253257, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0227184506514, 25.0113592253257, 1.78228586280489; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e195001f-61f6-4a4d-bb98-1fe0584cec87}, !- Handle
  Surface 110_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {0d724a65-e20b-4384-92f4-3ebc032f94c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78110135659433,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 1.78110135659433;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {033d35ef-1079-4f03-9e14-f00750af74cc}, !- Handle
  Surface 111_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {128bbcee-a0d1-473b-85c0-32ca6436401e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9886407746743, 0.022718450651397, 1.78228586280489, !- X,Y,Z Vertex 1 {m}
  14.9886407746743, 0.022718450651397, 0.762, !- X,Y,Z Vertex 2 {m}
  10.0113592253257, 9.9772815493486, 0.762, !- X,Y,Z Vertex 3 {m}
  10.0113592253257, 9.9772815493486, 1.78228586280489; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92d06314-ab19-407a-a6c9-988c476adf24}, !- Handle
  Surface 116_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {79797672-bc08-46c7-83cd-76aafbfb2a26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0113592253257, 9.9772815493486, 1.78228586280489, !- X,Y,Z Vertex 1 {m}
  -10.0113592253257, 9.9772815493486, 0.762, !- X,Y,Z Vertex 2 {m}
  -14.9886407746743, 0.0227184506513947, 0.762, !- X,Y,Z Vertex 3 {m}
  -14.9886407746743, 0.0227184506513947, 1.78228586280489; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acfcf07a-06d4-497e-b2fd-a52dffa2b432}, !- Handle
  Surface 117_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {c66b05bb-db4f-491c-902e-7d1fd75283d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0227184506513659, 25.0113592253257, 1.78228586280489, !- X,Y,Z Vertex 1 {m}
  -0.0227184506513659, 25.0113592253257, 0.762, !- X,Y,Z Vertex 2 {m}
  -9.97728154934856, 29.9886407746743, 0.762, !- X,Y,Z Vertex 3 {m}
  -9.97728154934856, 29.9886407746743, 1.78228586280489; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce0230f5-4f03-4808-9703-8ab66cf3dc15}, !- Handle
  Surface 118_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {36002fce-8231-424e-85d3-0f47f111b237}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.88764567812905e-14, 0.0254, 1.77971800298206, !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-14, 0.0254, 0.762,    !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-14, 24.9746, 0.762,   !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-14, 24.9746, 1.77971800298206; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95b1cff2-e47a-4d39-8558-0a8efa2a1ee1}, !- Handle
  Surface 120_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {db30d175-322f-4e60-a546-82ece37fd83d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.9746, 0, 1.78110135659433,          !- X,Y,Z Vertex 1 {m}
  -14.9746, 0, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0253999999999728, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999728, 0, 1.78110135659433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcf1e3ee-cb63-466f-971a-2e6545a012fb}, !- Handle
  Surface 124_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {bbe8728f-dd87-447a-8956-83e3e898bac3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -7.11157805940229e-16, -0.90338006536603, !- X,Y,Z Vertex 1 {m}
  0.0254, -7.11157805940229e-16, -1.738,  !- X,Y,Z Vertex 2 {m}
  19.9746, -7.11157805940229e-16, -1.738, !- X,Y,Z Vertex 3 {m}
  19.9746, -7.11157805940229e-16, -0.90338006536603; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f10bf135-3ea3-4121-97a0-cfbd8eac783f}, !- Handle
  Surface 125_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {1a0b53bd-644f-4696-a80d-c67e74a6ede3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746000000001, 15, -0.901249306476902, !- X,Y,Z Vertex 1 {m}
  14.9746000000001, 15, -1.738,           !- X,Y,Z Vertex 2 {m}
  5.0254, 15, -1.738,                     !- X,Y,Z Vertex 3 {m}
  5.0254, 15, -0.901249306476902;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d964550b-ea27-475c-8b6a-71bc8cd8c6ea}, !- Handle
  Surface 127_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {10d7313d-2564-4c62-a2f7-38e513eff272}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 15, -0.896954982623454,        !- X,Y,Z Vertex 1 {m}
  19.9746, 15, -1.738,                    !- X,Y,Z Vertex 2 {m}
  15.0254000000001, 15, -1.738,           !- X,Y,Z Vertex 3 {m}
  15.0254000000001, 15, -0.896954982623454; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {562ebe08-be9c-4b75-9391-db9f6ad1b7ac}, !- Handle
  Surface 129_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {1f5583f1-be98-427e-9b37-19b105784f92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9746, 15, -0.896954982623454,         !- X,Y,Z Vertex 1 {m}
  4.9746, 15, -1.738,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 15, -1.738,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 15, -0.896954982623454; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04d18211-c91f-4ea0-96a2-9fc962762891}, !- Handle
  Surface 13_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {f1ae30c6-5d8a-40ae-ab1b-28089ef68eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.79847264050689,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  19.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  19.9746, 0, 2.79847264050689;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61cbde64-dafe-4898-9677-0ec8f377ceea}, !- Handle
  Surface 130_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {db0d0002-845f-42f0-b3f2-fe7f98518e5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.9683840115105, 7.4873, -0.902671019184973, !- X,Y,Z Vertex 1 {m}
  -12.9683840115105, 7.4873, -1.738,      !- X,Y,Z Vertex 2 {m}
  -0.0219970452561267, 0.0127000000000006, -1.738, !- X,Y,Z Vertex 3 {m}
  -0.0219970452561267, 0.0127000000000006, -0.902671019184973; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8b7c24a-7598-479a-a03c-e0cd6fe0a958}, !- Handle
  Surface 132_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {882d1f42-1a65-4c20-ad1f-ecd0b9d8fe90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35552701892219, 7.5, -0.900587841828982, !- X,Y,Z Vertex 1 {m}
  -4.35552701892219, 7.5, -1.738,         !- X,Y,Z Vertex 2 {m}
  -12.9649810567666, 7.5, -1.738,         !- X,Y,Z Vertex 3 {m}
  -12.9649810567666, 7.5, -0.900587841828982; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95849860-d57e-433c-9f2f-572374f53d76}, !- Handle
  Surface 135_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {082d3987-2d85-45ec-894b-10a53785d628}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0126999999999991, 14.9780029547439, -0.900587841828982, !- X,Y,Z Vertex 1 {m}
  -0.0126999999999991, 14.9780029547439, -1.738, !- X,Y,Z Vertex 2 {m}
  -4.31742701892219, 7.52199704525612, -1.738, !- X,Y,Z Vertex 3 {m}
  -4.31742701892219, 7.52199704525612, -0.900587841828982; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31b99e24-8286-4475-8a6d-2a3c8af3fd6f}, !- Handle
  Surface 137_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {c6109b4c-5daf-4ccb-ac82-c5c1fcb86274}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.96460937839472, 0.265276462014072, -0.883324362740632, !- X,Y,Z Vertex 1 {m}
  1.96460937839472, 0.265276462014072, -1.738, !- X,Y,Z Vertex 2 {m}
  3.7265334598742, 0.995089312434627, -1.738, !- X,Y,Z Vertex 3 {m}
  3.7265334598742, 0.995089312434627, -0.883324362740632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c10cd79-c961-4d59-903b-b72f2e658d25}, !- Handle
  Surface 138_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {487aa667-98b1-4d23-86ae-f8378b2d4c94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23472353798598, 9.46460937839469, -0.883324362740632, !- X,Y,Z Vertex 1 {m}
  7.23472353798598, 9.46460937839469, -1.738, !- X,Y,Z Vertex 2 {m}
  6.50491068756539, 11.2265334598742, -1.738, !- X,Y,Z Vertex 3 {m}
  6.50491068756539, 11.2265334598742, -0.883324362740632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fde62b1-1038-4cb1-9a90-9c747aa3b82d}, !- Handle
  Surface 139_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {a94c194e-fa00-4849-bdfa-af37e93960ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.31876339919595, 2.2168503159443, -0.883324362740632, !- X,Y,Z Vertex 1 {m}
  5.31876339919595, 2.2168503159443, -1.738, !- X,Y,Z Vertex 2 {m}
  6.4797279880865, 3.7298488251566, -1.738, !- X,Y,Z Vertex 3 {m}
  6.4797279880865, 3.7298488251566, -0.883324362740632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d92b2c5-776d-4098-9dfb-ee3435b4d435}, !- Handle
  Surface 14_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {1adda0ea-9058-4986-bdd2-e89c33ccfa8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 15, 4.83023632025344,          !- X,Y,Z Vertex 1 {m}
  19.9746, 15, 3.812,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 15, 3.812,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 15, 4.83023632025344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dae82a98-495e-4991-960b-5b6bb59b6781}, !- Handle
  Surface 140_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {83572dc1-0293-4c61-82d4-c8d032665b1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4797279880865, 11.2701511748434, -0.883324362740632, !- X,Y,Z Vertex 1 {m}
  6.4797279880865, 11.2701511748434, -1.738, !- X,Y,Z Vertex 2 {m}
  5.31876339919595, 12.7831496840557, -1.738, !- X,Y,Z Vertex 3 {m}
  5.31876339919595, 12.7831496840557, -0.883324362740632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45d8dd73-7386-40fe-a11e-1a77627ef08c}, !- Handle
  Surface 142_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {d50b23d6-e764-467e-84dd-2f638e340172}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24775906245044, 5.58403986120998, -0.883324362740632, !- X,Y,Z Vertex 1 {m}
  7.24775906245044, 5.58403986120998, -1.738, !- X,Y,Z Vertex 2 {m}
  7.49668463471759, 7.47481730052111, -1.738, !- X,Y,Z Vertex 3 {m}
  7.49668463471759, 7.47481730052111, -0.883324362740632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4d6a95a-9f85-4743-9f47-bb7c960bd5b9}, !- Handle
  Surface 143_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {2c403af0-619a-4e1d-b7fd-4d7bcb2c73aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.7265334598742, 14.0049106875654, -0.883324362740632, !- X,Y,Z Vertex 1 {m}
  3.7265334598742, 14.0049106875654, -1.738, !- X,Y,Z Vertex 2 {m}
  1.96460937839472, 14.7347235379859, -1.738, !- X,Y,Z Vertex 3 {m}
  1.96460937839472, 14.7347235379859, -0.883324362740632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb26bd7c-1754-4238-8e3b-ba325ff0747f}, !- Handle
  Surface 144_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {dfe6a80d-3630-42c6-a688-d30b96dfc860}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0251826994788948, 0.00331536528238947, -0.883324362740632, !- X,Y,Z Vertex 1 {m}
  0.0251826994788948, 0.00331536528238947, -1.738, !- X,Y,Z Vertex 2 {m}
  1.91596013879004, 0.25224093754961, -1.738, !- X,Y,Z Vertex 3 {m}
  1.91596013879004, 0.25224093754961, -0.883324362740632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af45042a-5d14-4ba5-bea9-56566c59a326}, !- Handle
  Surface 146_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {74bf84f8-955b-46ee-a250-1f51ce145d44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.49668463471759, 7.5251826994789, -0.883324362740632, !- X,Y,Z Vertex 1 {m}
  7.49668463471759, 7.5251826994789, -1.738, !- X,Y,Z Vertex 2 {m}
  7.24775906245044, 9.41596013879001, -1.738, !- X,Y,Z Vertex 3 {m}
  7.24775906245044, 9.41596013879001, -0.883324362740632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b239fba-9e23-445e-888d-275f30922bb3}, !- Handle
  Surface 147_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {3acb0508-019f-4c3f-88e0-d5e1939c0e1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.50491068756539, 3.77346654012579, -0.883324362740632, !- X,Y,Z Vertex 1 {m}
  6.50491068756539, 3.77346654012579, -1.738, !- X,Y,Z Vertex 2 {m}
  7.23472353798597, 5.5353906216053, -1.738, !- X,Y,Z Vertex 3 {m}
  7.23472353798597, 5.5353906216053, -0.883324362740632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d3d26ff-b242-4f4a-9239-94392fc50ff8}, !- Handle
  Surface 148_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {7045e86e-9ab4-41b2-bbe4-7de5286643a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.77015117484339, 1.02027201191352, -0.883324362740632, !- X,Y,Z Vertex 1 {m}
  3.77015117484339, 1.02027201191352, -1.738, !- X,Y,Z Vertex 2 {m}
  5.28314968405573, 2.18123660080408, -1.738, !- X,Y,Z Vertex 3 {m}
  5.28314968405573, 2.18123660080408, -0.883324362740632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8832238b-a5f4-4204-ac9f-3f6aa83264da}, !- Handle
  Surface 150_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {6071b06c-7485-426d-be18-143d62d2eb03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.28314968405573, 12.8187633991959, -0.883324362740633, !- X,Y,Z Vertex 1 {m}
  5.28314968405573, 12.8187633991959, -1.738, !- X,Y,Z Vertex 2 {m}
  3.77015117484339, 13.9797279880865, -1.738, !- X,Y,Z Vertex 3 {m}
  3.77015117484339, 13.9797279880865, -0.883324362740633; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4569d42f-d939-4baf-9775-204f178139b8}, !- Handle
  Surface 151_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {620b8ca0-56e8-4a29-9c92-377289a16228}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.91596013879003, 14.7477590624504, -0.883324362740632, !- X,Y,Z Vertex 1 {m}
  1.91596013879003, 14.7477590624504, -1.738, !- X,Y,Z Vertex 2 {m}
  0.025182699478894, 14.9966846347176, -1.738, !- X,Y,Z Vertex 3 {m}
  0.025182699478894, 14.9966846347176, -0.883324362740632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f48895d0-ca5d-4e84-8d90-eee04b938182}, !- Handle
  Surface 152_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {4b645538-086b-4070-8d0d-492df84a8669}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0127000000000009, 14.9780029547439, 1.78364283296864, !- X,Y,Z Vertex 1 {m}
  -0.0127000000000009, 14.9780029547439, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.31742701892219, 7.52199704525612, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.31742701892219, 7.52199704525612, 1.78364283296864; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88311cf5-205b-40e3-86d4-f73d78fde6c3}, !- Handle
  Surface 153_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {8c84b61d-0a1f-45d1-a1cb-1d50215ab5f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35552701892219, 7.5, 1.78364283296864, !- X,Y,Z Vertex 1 {m}
  -4.35552701892219, 7.5, 0.762,          !- X,Y,Z Vertex 2 {m}
  -12.9649810567666, 7.5, 0.762,          !- X,Y,Z Vertex 3 {m}
  -12.9649810567666, 7.5, 1.78364283296864; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {041fab27-0950-4a58-bfbd-611bd676e05b}, !- Handle
  Surface 157_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {cff5973a-2e8e-4a76-9c99-5d3bcecde0a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.9683840115105, 7.4873, 1.78110135659433, !- X,Y,Z Vertex 1 {m}
  -12.9683840115105, 7.4873, 0.762,       !- X,Y,Z Vertex 2 {m}
  -0.0219970452561267, 0.0126999999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0219970452561267, 0.0126999999999997, 1.78110135659433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1226bb46-b27b-4d49-8111-05d615d7a877}, !- Handle
  Surface 16_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {cb94877d-5d09-43dd-92e3-029aacdc8c45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.91596013879001, -0.252240937549596, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  1.91596013879001, -0.252240937549596, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0251826994788946, -0.00331536528238924, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0251826994788946, -0.00331536528238924, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4f26abe-71f9-4434-8025-442d3ccbb4a7}, !- Handle
  Surface 17_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {c521e53d-8afd-41b8-bc3f-1f654ad71f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.72653345987422, -0.995089312434637, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  3.72653345987422, -0.995089312434637, 0.762, !- X,Y,Z Vertex 2 {m}
  1.9646093783947, -0.265276462014058, 0.762, !- X,Y,Z Vertex 3 {m}
  1.9646093783947, -0.265276462014058, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed0721c1-2f61-4bfc-bd4d-e15a40806cdb}, !- Handle
  Surface 170_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {a0d731da-c922-442e-a333-5b59ab49e5c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9746, 15, 1.78807492119939,           !- X,Y,Z Vertex 1 {m}
  4.9746, 15, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 15, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 15, 1.78807492119939; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3509db1-3489-49a3-825c-f7a357672c92}, !- Handle
  Surface 172_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {50c3ebd8-4cf0-41ac-b686-699249091f09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 15, 1.78807492119939,          !- X,Y,Z Vertex 1 {m}
  19.9746, 15, 0.762,                     !- X,Y,Z Vertex 2 {m}
  15.0254, 15, 0.762,                     !- X,Y,Z Vertex 3 {m}
  15.0254, 15, 1.78807492119939;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a30e711-8ba4-435b-b944-73eccdcaff0b}, !- Handle
  Surface 18_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {577acf36-07e1-4f78-8b93-110a1eb54bce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.28314968405572, -2.18123660080407, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  5.28314968405572, -2.18123660080407, 0.762, !- X,Y,Z Vertex 2 {m}
  3.77015117484341, -1.02027201191353, 0.762, !- X,Y,Z Vertex 3 {m}
  3.77015117484341, -1.02027201191353, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c817b7a-330d-4705-bffe-939910ca24c3}, !- Handle
  Surface 19_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {fe3a018c-62cd-419a-a64f-deead898723c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.47972798808648, -3.7298488251566, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  6.47972798808648, -3.7298488251566, 0.762, !- X,Y,Z Vertex 2 {m}
  5.31876339919594, -2.21685031594429, 0.762, !- X,Y,Z Vertex 3 {m}
  5.31876339919594, -2.21685031594429, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a828af2-8ced-49ed-b669-ba93ec0490b8}, !- Handle
  Surface 2_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {e6fcc8d1-7530-4ff4-b7b4-622ee87fc6c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.9683840115105, 7.4873, 1.78110135659433, !- X,Y,Z Vertex 1 {m}
  -12.9683840115105, 7.4873, 0.762,       !- X,Y,Z Vertex 2 {m}
  -0.0219970452561267, 0.0126999999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0219970452561267, 0.0126999999999997, 1.78110135659433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {870d5bc5-be30-41b9-9d55-3fc422e65ed6}, !- Handle
  Surface 20_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {230a79a9-50ee-4097-9e93-1db3dc8bc563}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23472353798595, -5.5353906216053, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  7.23472353798595, -5.5353906216053, 0.762, !- X,Y,Z Vertex 2 {m}
  6.50491068756537, -3.77346654012579, 0.762, !- X,Y,Z Vertex 3 {m}
  6.50491068756537, -3.77346654012579, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d1ce76d-ac96-4948-b93c-0525ef13230b}, !- Handle
  Surface 21_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {919ef425-d301-48ba-ae31-76828a7c2e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.49668463471761, -7.4748173005211, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  7.49668463471761, -7.4748173005211, 0.762, !- X,Y,Z Vertex 2 {m}
  7.24775906245041, -5.58403986120998, 0.762, !- X,Y,Z Vertex 3 {m}
  7.24775906245041, -5.58403986120998, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {357b6333-cdad-4148-895e-9caff45e2e73}, !- Handle
  Surface 22_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {26ca48fb-0664-4d9e-9a43-b72b73da4222}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24775906245041, -9.41596013879002, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  7.24775906245041, -9.41596013879002, 0.762, !- X,Y,Z Vertex 2 {m}
  7.49668463471761, -7.5251826994789, 0.762, !- X,Y,Z Vertex 3 {m}
  7.49668463471761, -7.5251826994789, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a93260e-81c1-4600-8653-bb7f875df5f4}, !- Handle
  Surface 23_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {b741d20b-eaf5-48ea-bac9-c1868f79849e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.50491068756536, -11.2265334598742, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  6.50491068756536, -11.2265334598742, 0.762, !- X,Y,Z Vertex 2 {m}
  7.23472353798594, -9.4646093783947, 0.762, !- X,Y,Z Vertex 3 {m}
  7.23472353798594, -9.4646093783947, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61fd7fd5-f3e7-4516-9ad7-f0cccfa84d49}, !- Handle
  Surface 24_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {fccc917c-43a4-40e8-9aff-79313e0b2c48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.31876339919594, -12.7831496840557, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  5.31876339919594, -12.7831496840557, 0.762, !- X,Y,Z Vertex 2 {m}
  6.47972798808647, -11.2701511748434, 0.762, !- X,Y,Z Vertex 3 {m}
  6.47972798808647, -11.2701511748434, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7d1ba59-da00-46b3-894b-6181faeba9cf}, !- Handle
  Surface 25_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {e23df6d0-f88f-4b18-be45-c5a73139d21a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.77015117484341, -13.9797279880865, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  3.77015117484341, -13.9797279880865, 0.762, !- X,Y,Z Vertex 2 {m}
  5.28314968405572, -12.8187633991959, 0.762, !- X,Y,Z Vertex 3 {m}
  5.28314968405572, -12.8187633991959, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56904ed7-ffa0-4e4d-b09d-9691cf5e330e}, !- Handle
  Surface 26_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {1fa43df6-7398-4c6d-8803-af2e92669efd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9646093783947, -14.7347235379859, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  1.9646093783947, -14.7347235379859, 0.762, !- X,Y,Z Vertex 2 {m}
  3.72653345987422, -14.0049106875654, 0.762, !- X,Y,Z Vertex 3 {m}
  3.72653345987422, -14.0049106875654, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fe7b5fb-9643-4914-8890-5ae37ac79b40}, !- Handle
  Surface 27_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {e9172c4e-7127-4708-a000-e1f276940abe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0251826994788937, -14.9966846347176, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  0.0251826994788937, -14.9966846347176, 0.762, !- X,Y,Z Vertex 2 {m}
  1.91596013879002, -14.7477590624504, 0.762, !- X,Y,Z Vertex 3 {m}
  1.91596013879002, -14.7477590624504, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b562a7a-5145-4836-8459-3c1b0763650a}, !- Handle
  Surface 3_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {5c5b8cd9-4870-4809-bdf2-3ef8a66e5735}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.35552701892219, 7.5, 1.78364283296864, !- X,Y,Z Vertex 1 {m}
  -4.35552701892219, 7.5, 0.762,          !- X,Y,Z Vertex 2 {m}
  -12.9649810567666, 7.5, 0.762,          !- X,Y,Z Vertex 3 {m}
  -12.9649810567666, 7.5, 1.78364283296864; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a15b89e4-88e9-494d-a86b-efc9b9e91b59}, !- Handle
  Surface 32_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {aae0a392-fba7-4ae2-b0a8-3c141bfbc4e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, -14.9746, 1.78110135659433,         !- X,Y,Z Vertex 1 {m}
  10, -14.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  10, -0.0254000000000012, 0.762,         !- X,Y,Z Vertex 3 {m}
  10, -0.0254000000000012, 1.78110135659433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b76bc3dd-86ab-4d83-8bc8-2027e16cbc4f}, !- Handle
  Surface 34_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {82fee6c7-de3a-432a-aa54-935ab5d0703c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.78110135659433,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -14.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -14.9746, 1.78110135659433;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03269a4b-494b-4b01-9653-82675cae9cb5}, !- Handle
  Surface 37_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {00060df8-afd1-49ee-98d3-a673ed55e95c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.9746, 1.77971800298206,           !- X,Y,Z Vertex 1 {m}
  0, 24.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.77971800298206; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45031a1a-38f2-4d9a-9c55-3cf22859bc1f}, !- Handle
  Surface 38_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {165ad20d-e63c-44ed-897e-fb7d1143e09e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9772815493486, 29.9886407746743, 1.78228586280489, !- X,Y,Z Vertex 1 {m}
  9.9772815493486, 29.9886407746743, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0227184506514, 25.0113592253257, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0227184506514, 25.0113592253257, 1.78228586280489; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22f91370-7768-4a87-bbe0-5824dbc39cd8}, !- Handle
  Surface 4_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {0f7272c2-d31f-4776-b4d2-7625346af856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0127000000000009, 14.9780029547439, 1.78364283296864, !- X,Y,Z Vertex 1 {m}
  -0.0127000000000009, 14.9780029547439, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.31742701892219, 7.52199704525612, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.31742701892219, 7.52199704525612, 1.78364283296864; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b01acda-f8e1-48ee-bf92-665fb704817d}, !- Handle
  Surface 41_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {17d2db59-55c2-429b-94f3-302ba622fbf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78110135659433,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 1.78110135659433;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3ea9f42-88e0-4dcd-b082-3ee82b360a66}, !- Handle
  Surface 51_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {eb7b4efd-48cb-47ec-ba60-63907573511d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9772815493486, 15.0113592253257, 1.78228586280489, !- X,Y,Z Vertex 1 {m}
  9.9772815493486, 15.0113592253257, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0227184506513964, 19.9886407746743, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0227184506513964, 19.9886407746743, 1.78228586280489; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdc512be-3bec-4bb0-859a-1dfdc9bcd6b3}, !- Handle
  Surface 52_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {b586464f-1a6b-4031-ac11-4513376922d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, -9.9746, 1.77971800298206,          !- X,Y,Z Vertex 1 {m}
  10, -9.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  10, 14.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  10, 14.9746, 1.77971800298206;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a48d90b-2924-455d-93ef-bac2d9fdd855}, !- Handle
  Surface 53_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {e072898e-87a4-4348-b604-93af67eac32a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.97459999999998, -10, 1.78110135659433, !- X,Y,Z Vertex 1 {m}
  -4.97459999999998, -10, 0.762,          !- X,Y,Z Vertex 2 {m}
  9.9746, -10, 0.762,                     !- X,Y,Z Vertex 3 {m}
  9.9746, -10, 1.78110135659433;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb9b56b6-de32-4019-b108-7136ebf574ad}, !- Handle
  Surface 60_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {45b5c1d3-e8db-4b00-8258-d3bec8a6b15f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.78023632025344,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -19.9746, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -19.9746, 0, 1.78023632025344;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df20dc3a-08b0-42e0-b315-7952ff8d9efd}, !- Handle
  Surface 64_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {030faeea-26a9-43e4-9e9f-21ecbe245b83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 4.80889607822729e-31, 1.78023632025344, !- X,Y,Z Vertex 1 {m}
  0.0254, 4.80889607822729e-31, 0.761999999999999, !- X,Y,Z Vertex 2 {m}
  19.9746, 4.80889607822729e-31, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  19.9746, 4.80889607822729e-31, 1.78023632025344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afaf7d89-04dd-47b3-b353-1b36b8792afc}, !- Handle
  Surface 65_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {4282f556-c585-402d-b16c-6aa179de3da1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 15, 1.78023632025344,          !- X,Y,Z Vertex 1 {m}
  19.9746, 15, 0.761999999999999,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 15, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 15, 1.78023632025344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4eeca652-e4a1-4991-8972-d99fa454ae7b}, !- Handle
  Surface 66_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {f2cca604-808e-4bd2-9af4-a5584d676901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.9746, 1.78110135659433,           !- X,Y,Z Vertex 1 {m}
  0, 14.9746, 0.761999999999999,          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.78110135659433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc24aa54-9f4f-44c3-b5f7-29b846e67fe7}, !- Handle
  Surface 68_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {bdb7e2aa-d283-42fd-b1f2-fb36dd335756}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20, 0.0254, 1.78110135659433,           !- X,Y,Z Vertex 1 {m}
  20, 0.0254, 0.761999999999999,          !- X,Y,Z Vertex 2 {m}
  20, 14.9746, 0.761999999999999,         !- X,Y,Z Vertex 3 {m}
  20, 14.9746, 1.78110135659433;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcc5c99a-58c7-459a-930e-51ca0cfbee6e}, !- Handle
  Surface 70_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {6264826c-2d49-4063-9fe2-fb437349d73f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 15, 1.78023632025344,          !- X,Y,Z Vertex 1 {m}
  19.9746, 15, 0.761999999999999,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 15, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 15, 1.78023632025344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b75f8ac3-36f7-47b4-9c42-fdc113afc585}, !- Handle
  Surface 71_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {384210da-054a-4ac1-8cff-df4d0214e90e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.9746, 1.78110135659433,           !- X,Y,Z Vertex 1 {m}
  0, 14.9746, 0.761999999999999,          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.78110135659433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63d09875-ba52-46d0-938c-8e379b334dd0}, !- Handle
  Surface 72_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {4e060f8b-e022-4170-9647-5ee427f4ac2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20, 0.0254, 1.78110135659433,           !- X,Y,Z Vertex 1 {m}
  20, 0.0254, 0.761999999999999,          !- X,Y,Z Vertex 2 {m}
  20, 14.9746, 0.761999999999999,         !- X,Y,Z Vertex 3 {m}
  20, 14.9746, 1.78110135659433;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47126921-74ae-4ce5-8dce-0fee5059005c}, !- Handle
  Surface 73_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {9b5ff00c-d912-4f81-b42d-c6beb76a8ab0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 4.80889607822729e-31, 1.78023632025344, !- X,Y,Z Vertex 1 {m}
  0.0254, 4.80889607822729e-31, 0.761999999999999, !- X,Y,Z Vertex 2 {m}
  19.9746, 4.80889607822729e-31, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  19.9746, 4.80889607822729e-31, 1.78023632025344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {457bb2ba-62e8-46db-a209-0ff7fc16bd60}, !- Handle
  Surface 75_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {052a1d1c-5cf2-447e-b328-38f003046f78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 15, 1.78023632025344,          !- X,Y,Z Vertex 1 {m}
  19.9746, 15, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 15, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 15, 1.78023632025344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ceea7a76-5aca-4515-bc09-ffc9395ca0b9}, !- Handle
  Surface 84_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {0a3b3d53-5dd7-492a-b2b3-d92b4768084f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.28314968405572, 12.8187633991959, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  5.28314968405572, 12.8187633991959, 0.762, !- X,Y,Z Vertex 2 {m}
  3.77015117484341, 13.9797279880865, 0.762, !- X,Y,Z Vertex 3 {m}
  3.77015117484341, 13.9797279880865, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7182955a-9bab-4822-a36f-617e2b46f656}, !- Handle
  Surface 85_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {4b182958-c0d8-4fa8-a0ad-82c14f0210bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9646093783947, 0.265276462014072, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  1.9646093783947, 0.265276462014072, 0.762, !- X,Y,Z Vertex 2 {m}
  3.72653345987422, 0.995089312434627, 0.762, !- X,Y,Z Vertex 3 {m}
  3.72653345987422, 0.995089312434627, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cda42421-0f7a-4967-bc88-9eac5c0155ca}, !- Handle
  Surface 86_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {0cb80c23-98bc-423f-9e89-b32900296bf4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23472353798594, 9.4646093783947, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  7.23472353798594, 9.4646093783947, 0.762, !- X,Y,Z Vertex 2 {m}
  6.50491068756537, 11.2265334598742, 0.762, !- X,Y,Z Vertex 3 {m}
  6.50491068756537, 11.2265334598742, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1139c70-d949-47b7-83f0-792842a2aae8}, !- Handle
  Surface 87_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {f84815ee-9cc8-4ea8-b924-c8e5cfd8764a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.31876339919594, 2.2168503159443, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  5.31876339919594, 2.2168503159443, 0.762, !- X,Y,Z Vertex 2 {m}
  6.47972798808647, 3.7298488251566, 0.762, !- X,Y,Z Vertex 3 {m}
  6.47972798808647, 3.7298488251566, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4301a2dc-38b6-475e-9119-0706f3263d98}, !- Handle
  Surface 88_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {13db25bd-75d5-4eac-ad85-49afc13b78e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.77015117484341, 1.02027201191352, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  3.77015117484341, 1.02027201191352, 0.762, !- X,Y,Z Vertex 2 {m}
  5.28314968405572, 2.18123660080408, 0.762, !- X,Y,Z Vertex 3 {m}
  5.28314968405572, 2.18123660080408, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b630afc0-002a-4a5d-ae6f-d7e9624b001c}, !- Handle
  Surface 89_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {3d0852d3-c695-4a9f-bcd3-bb623cb4cafe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0251826994788948, 0.00331536528238935, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  0.0251826994788948, 0.00331536528238935, 0.762, !- X,Y,Z Vertex 2 {m}
  1.91596013879002, 0.25224093754961, 0.762, !- X,Y,Z Vertex 3 {m}
  1.91596013879002, 0.25224093754961, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4dce104-d77a-46c3-9926-bfe7a1c10d67}, !- Handle
  Surface 92_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {dac71968-e8a3-43bd-b838-a856add51bbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.47972798808648, 11.2701511748434, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  6.47972798808648, 11.2701511748434, 0.762, !- X,Y,Z Vertex 2 {m}
  5.31876339919594, 12.7831496840557, 0.762, !- X,Y,Z Vertex 3 {m}
  5.31876339919594, 12.7831496840557, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a959d072-1493-4a50-838d-ab120ef2427b}, !- Handle
  Surface 93_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {c7f47bdb-98ec-489b-9c7d-c7295355a863}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.91596013879002, 14.7477590624504, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  1.91596013879002, 14.7477590624504, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0251826994788944, 14.9966846347176, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0251826994788944, 14.9966846347176, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {628933c2-fe7e-405b-b465-30f04e7af28f}, !- Handle
  Surface 94_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {6f19c8c9-c856-4be6-90b5-7b1c9a6f569d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.72653345987422, 14.0049106875654, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  3.72653345987422, 14.0049106875654, 0.762, !- X,Y,Z Vertex 2 {m}
  1.9646093783947, 14.7347235379859, 0.762, !- X,Y,Z Vertex 3 {m}
  1.9646093783947, 14.7347235379859, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6fbfbee-6545-42a0-b4c6-645a4af50d89}, !- Handle
  Surface 95_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {4d239f99-51e4-4a6a-b7f5-aaedabad9cc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24775906245041, 5.58403986120998, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  7.24775906245041, 5.58403986120998, 0.762, !- X,Y,Z Vertex 2 {m}
  7.49668463471761, 7.4748173005211, 0.762, !- X,Y,Z Vertex 3 {m}
  7.49668463471761, 7.4748173005211, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efdc14a4-1dde-43e9-b693-c3e5587c0b10}, !- Handle
  Surface 97_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {d63f17ae-6ae2-4428-b2a3-290ab68bf708}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.49668463471761, 7.52518269947889, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  7.49668463471761, 7.52518269947889, 0.762, !- X,Y,Z Vertex 2 {m}
  7.24775906245041, 9.41596013879002, 0.762, !- X,Y,Z Vertex 3 {m}
  7.24775906245041, 9.41596013879002, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7cee47c-31a4-4957-881a-d727a334ade1}, !- Handle
  Surface 98_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {f67873f2-bec0-411b-b308-9656000e1f7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.50491068756536, 3.77346654012579, 1.80470427745643, !- X,Y,Z Vertex 1 {m}
  6.50491068756536, 3.77346654012579, 0.762, !- X,Y,Z Vertex 2 {m}
  7.23472353798594, 5.5353906216053, 0.762, !- X,Y,Z Vertex 3 {m}
  7.23472353798594, 5.5353906216053, 1.80470427745643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d3b29de-8ec4-4dfd-984f-03b1bd0fe834}, !- Handle
  Surface 99_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e83162f-b7b5-4907-be42-261bd908ad61}, !- Construction Name
  {50d9f5fd-450a-4545-a137-40382a4002f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.9746, 1.78110135659433,           !- X,Y,Z Vertex 1 {m}
  0, 14.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.78110135659433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97e74020-6dc6-4e23-b0e4-ef621165f714}, !- Handle
  Surface 107_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {efbd4d59-8bb9-44a7-96dd-609b7dbfe3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.2360679774998, 7.76393202250021, 3.05, !- X,Y,Z Vertex 1 {m}
  12.2360679774998, 12.2360679774998, 3.05, !- X,Y,Z Vertex 2 {m}
  7.76393202250021, 12.2360679774998, 3.05, !- X,Y,Z Vertex 3 {m}
  7.76393202250021, 7.76393202250021, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbc612a2-15a4-4c6e-8d48-9482025688a0}, !- Handle
  Surface 114_Skylight_0,                 !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {0cc8c9ad-78b6-4f63-9678-ac84885cb5bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08852549156242, 6.11803398874989, 3.05, !- X,Y,Z Vertex 1 {m}
  4.85245751406263, 6.11803398874989, 3.05, !- X,Y,Z Vertex 2 {m}
  4.85245751406263, 3.88196601125011, 3.05, !- X,Y,Z Vertex 3 {m}
  8.20655948031232, 3.88196601125011, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03867d94-a3b1-4496-bef5-84af3f27232a}, !- Handle
  Surface 114_Skylight_1,                 !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {0cc8c9ad-78b6-4f63-9678-ac84885cb5bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.11803398874989, 19.1770509831248, 3.05, !- X,Y,Z Vertex 1 {m}
  3.88196601125011, 19.1770509831248, 3.05, !- X,Y,Z Vertex 2 {m}
  3.88196601125011, 15.8229490168752, 3.05, !- X,Y,Z Vertex 3 {m}
  6.11803398874989, 15.8229490168752, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec14a7dd-b008-4b42-8028-34cd42088368}, !- Handle
  Surface 114_Skylight_2,                 !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {0cc8c9ad-78b6-4f63-9678-ac84885cb5bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.4120226591666, 27.4120226591666, 3.05, !- X,Y,Z Vertex 1 {m}
  5.17595468166681, 26.2939886704167, 3.05, !- X,Y,Z Vertex 2 {m}
  7.4120226591666, 26.2939886704167, 3.05; !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {9111a274-4325-4249-add0-331664b85a10}, !- Handle
  Surface 119_Skylight_0,                 !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {1865f405-072d-4d1b-a4af-81923164315f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.85245751406263, 6.11803398874989, 3.05, !- X,Y,Z Vertex 1 {m}
  -7.08852549156242, 6.11803398874989, 3.05, !- X,Y,Z Vertex 2 {m}
  -8.20655948031232, 3.88196601125011, 3.05, !- X,Y,Z Vertex 3 {m}
  -4.85245751406263, 3.88196601125011, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79cb55b4-d4d1-47bb-90bf-845a29383f6f}, !- Handle
  Surface 119_Skylight_1,                 !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {1865f405-072d-4d1b-a4af-81923164315f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.88196601125011, 19.1770509831248, 3.05, !- X,Y,Z Vertex 1 {m}
  -6.11803398874989, 19.1770509831248, 3.05, !- X,Y,Z Vertex 2 {m}
  -6.11803398874989, 15.8229490168752, 3.05, !- X,Y,Z Vertex 3 {m}
  -3.88196601125011, 15.8229490168752, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {563b8939-59d5-45f6-a936-2d767129b54c}, !- Handle
  Surface 119_Skylight_2,                 !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {1865f405-072d-4d1b-a4af-81923164315f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -7.4120226591666, 27.4120226591666, 3.05, !- X,Y,Z Vertex 1 {m}
  -7.4120226591666, 26.2939886704167, 3.05, !- X,Y,Z Vertex 2 {m}
  -5.17595468166681, 26.2939886704167, 3.05; !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {4491307f-0624-409e-9821-11480a5c9896}, !- Handle
  Surface 156_Skylight_0,                 !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {993f6c9e-19d4-4d8d-a3de-11e8fa733a33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.36188118237045, 5.55901699437495, 3.05, !- X,Y,Z Vertex 1 {m}
  -6.2666186920261, 5.55901699437495, 3.05, !- X,Y,Z Vertex 2 {m}
  -3.36188118237045, 3.88196601125011, 3.05; !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {3b1ed415-c701-49ef-87ee-e3df3e5ea11d}, !- Handle
  Surface 156_Skylight_1,                 !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {993f6c9e-19d4-4d8d-a3de-11e8fa733a33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.12062706079006, 11.1180339887499, 3.05, !- X,Y,Z Vertex 1 {m}
  -2.08887289734187, 9.44098300562505, 3.05, !- X,Y,Z Vertex 2 {m}
  -1.12062706079006, 9.44098300562505, 3.05; !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {fd3125c8-e47e-4d78-9b73-08747a44e3e6}, !- Handle
  Surface 173_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {038de27b-6766-4864-ac57-8ff271497342}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.1972483173873, 0.0776393202250021, 3.05, !- X,Y,Z Vertex 1 {m}
  12.1525269578373, 0.122360679774998, 3.05, !- X,Y,Z Vertex 2 {m}
  7.72511236238771, 0.122360679774998, 3.05, !- X,Y,Z Vertex 3 {m}
  7.72511236238771, 0.0776393202250021, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8818ff74-4160-4d40-b865-ecb14fb21ffd}, !- Handle
  Surface 175_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {cfb4b696-5af9-4b06-8232-03d18f48302c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.0568536488624, 5.94530969665016, 3.05, !- X,Y,Z Vertex 1 {m}
  6.0568536488624, 9.25469030334984, 3.05, !- X,Y,Z Vertex 2 {m}
  3.8431463511376, 9.25469030334984, 3.05, !- X,Y,Z Vertex 3 {m}
  3.8431463511376, 5.94530969665016, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80480c25-dde2-4d99-8fd1-0c010893fb0e}, !- Handle
  Surface 177_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {211e6957-6bd2-44de-ae14-8d274d48e20f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.0344929690874, 5.94530969665016, 3.05, !- X,Y,Z Vertex 1 {m}
  16.0344929690874, 9.25469030334984, 3.05, !- X,Y,Z Vertex 2 {m}
  13.8655070309126, 9.25469030334984, 3.05, !- X,Y,Z Vertex 3 {m}
  13.8655070309126, 5.94530969665016, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c525922e-f9bc-433e-86b0-8f2d1d0e2e51}, !- Handle
  Surface 178_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {3bcacc56-6b91-4d2f-9097-7f815ce3a9e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.022360679775, 5.94530969665016, 3.05, !- X,Y,Z Vertex 1 {m}
  10.022360679775, 9.25469030334984, 3.05, !- X,Y,Z Vertex 2 {m}
  9.977639320225, 9.25469030334984, 3.05, !- X,Y,Z Vertex 3 {m}
  9.977639320225, 5.94530969665016, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f648f584-aef6-441c-856d-3f03114b1b28}, !- Handle
  Surface 35_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {9231052d-7d02-4808-a25b-be03819ff206}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.11803398874989, -9.17705098312484, 3.05, !- X,Y,Z Vertex 1 {m}
  6.11803398874989, -5.82294901687516, 3.05, !- X,Y,Z Vertex 2 {m}
  3.88196601125011, -5.82294901687516, 3.05, !- X,Y,Z Vertex 3 {m}
  3.88196601125011, -9.17705098312484, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15d74a4c-3db1-4805-8726-9fcc46f7dd44}, !- Handle
  Surface 48_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {2b6f1d82-eb27-4a92-8e20-b6caf1efe4a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -8.88196601125011, -6.11803398874989, 3.05, !- X,Y,Z Vertex 1 {m}
  -7.76393202250021, -3.88196601125011, 3.05, !- X,Y,Z Vertex 2 {m}
  -12.2360679774998, -3.88196601125011, 3.05, !- X,Y,Z Vertex 3 {m}
  -11.1180339887499, -6.11803398874989, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9985443-9f41-4939-bc87-2fba09057bf7}, !- Handle
  Surface 77_Skylight_0,                  !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {03549563-477b-4a8e-ab4c-a4a10fce7adc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.9482404531833, 0.148240453183332, 3.05, !- X,Y,Z Vertex 1 {m}
  19.9035190936333, 0.148240453183332, 3.05, !- X,Y,Z Vertex 2 {m}
  19.9482404531833, 0.103519093633336, 3.05; !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {02167b0f-7815-4969-917d-b1735ca5cd0f}, !- Handle
  Surface 77_Skylight_1,                  !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {03549563-477b-4a8e-ab4c-a4a10fce7adc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.922360679775, 9.25469030334984, 3.05, !- X,Y,Z Vertex 1 {m}
  19.877639320225, 9.25469030334984, 3.05, !- X,Y,Z Vertex 2 {m}
  19.877639320225, 5.94530969665016, 3.05, !- X,Y,Z Vertex 3 {m}
  19.922360679775, 5.94530969665016, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ad32115-6f7f-4845-9785-755d1767258a}, !- Handle
  Surface 90_Skylight_0,                  !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {48159ba2-a944-4e43-8984-69025e394ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.936416102116758, 0.189418910728362, 3.05, !- X,Y,Z Vertex 1 {m}
  0.502363368076121, 0.189418910728362, 3.05, !- X,Y,Z Vertex 2 {m}
  0.502363368076121, 0.132274784207275, 3.05; !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {c68464b1-5c65-4a46-95d0-8cfac5fc1466}, !- Handle
  Surface 90_Skylight_1,                  !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {48159ba2-a944-4e43-8984-69025e394ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.94316664472891, 0.713951938112519, 3.05, !- X,Y,Z Vertex 1 {m}
  1.10464115316649, 0.713951938112519, 3.05, !- X,Y,Z Vertex 2 {m}
  1.10464115316649, 0.546413836336481, 3.05, !- X,Y,Z Vertex 3 {m}
  1.53869388720712, 0.546413836336481, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2446f55-b97a-4af8-aa75-837a70595224}, !- Handle
  Surface 90_Skylight_2,                  !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {48159ba2-a944-4e43-8984-69025e394ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.94308443375648, 1.7340116224913, 3.05, !- X,Y,Z Vertex 1 {m}
  1.75723031119337, 1.7340116224913, 3.05, !- X,Y,Z Vertex 2 {m}
  1.75723031119337, 1.4674969902267, 3.05, !- X,Y,Z Vertex 3 {m}
  2.59575580275579, 1.4674969902267, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8f8953f-a407-4573-9ddb-18ffa6c37bab}, !- Handle
  Surface 90_Skylight_3,                  !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {48159ba2-a944-4e43-8984-69025e394ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.74243588230051, 3.14701388605085, 3.05, !- X,Y,Z Vertex 1 {m}
  2.29006712747279, 3.14701388605085, 3.05, !- X,Y,Z Vertex 2 {m}
  2.29006712747279, 2.79968525505015, 3.05, !- X,Y,Z Vertex 3 {m}
  3.47592125003591, 2.79968525505015, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d591dbdc-d0c1-4b06-9bee-62500908b129}, !- Handle
  Surface 90_Skylight_4,                  !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {48159ba2-a944-4e43-8984-69025e394ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.28674651013364, 4.85666495962639, 3.05, !- X,Y,Z Vertex 1 {m}
  2.66683965352988, 4.85666495962639, 3.05, !- X,Y,Z Vertex 2 {m}
  2.66683965352988, 4.45219220210461, 3.05, !- X,Y,Z Vertex 3 {m}
  4.1192084083576, 4.45219220210461, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb36fd0e-0e6d-4474-a94e-0ae2cc43d525}, !- Handle
  Surface 90_Skylight_5,                  !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {48159ba2-a944-4e43-8984-69025e394ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.53892244748469, 6.74645494788582, 3.05, !- X,Y,Z Vertex 1 {m}
  2.86187146435985, 6.74645494788582, 3.05, !- X,Y,Z Vertex 2 {m}
  2.86187146435985, 6.31240221384518, 3.05, !- X,Y,Z Vertex 3 {m}
  4.48177832096361, 6.31240221384518, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2485af3a-efa1-41d1-a263-2ba854dd7de7}, !- Handle
  Surface 90_Skylight_6,                  !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {48159ba2-a944-4e43-8984-69025e394ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.48177832096361, 8.68759778615482, 3.05, !- X,Y,Z Vertex 1 {m}
  2.86187146435985, 8.68759778615482, 3.05, !- X,Y,Z Vertex 2 {m}
  2.86187146435985, 8.25354505211418, 3.05, !- X,Y,Z Vertex 3 {m}
  4.53892244748469, 8.25354505211418, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {972ac295-7b40-48f7-b6e4-dd3df1e4f004}, !- Handle
  Surface 90_Skylight_7,                  !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {48159ba2-a944-4e43-8984-69025e394ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.1192084083576, 10.5478077978954, 3.05, !- X,Y,Z Vertex 1 {m}
  2.66683965352988, 10.5478077978954, 3.05, !- X,Y,Z Vertex 2 {m}
  2.66683965352988, 10.1433350403736, 3.05, !- X,Y,Z Vertex 3 {m}
  4.28674651013364, 10.1433350403736, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de8d6e0d-81e8-4832-9a68-6ef47e53406b}, !- Handle
  Surface 90_Skylight_8,                  !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {48159ba2-a944-4e43-8984-69025e394ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.47592125003591, 12.2003147449498, 3.05, !- X,Y,Z Vertex 1 {m}
  2.29006712747279, 12.2003147449498, 3.05, !- X,Y,Z Vertex 2 {m}
  2.29006712747279, 11.8529861139492, 3.05, !- X,Y,Z Vertex 3 {m}
  3.74243588230051, 11.8529861139492, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {867d6bba-353a-4d82-a041-a4d8de30bdd4}, !- Handle
  Surface 90_Skylight_9,                  !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {48159ba2-a944-4e43-8984-69025e394ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.59575580275579, 13.5325030097733, 3.05, !- X,Y,Z Vertex 1 {m}
  1.75723031119337, 13.5325030097733, 3.05, !- X,Y,Z Vertex 2 {m}
  1.75723031119337, 13.2659883775087, 3.05, !- X,Y,Z Vertex 3 {m}
  2.94308443375648, 13.2659883775087, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf0f9bf3-7bca-42eb-8784-31f3ae713ea8}, !- Handle
  Surface 90_Skylight_10,                 !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {48159ba2-a944-4e43-8984-69025e394ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.53869388720712, 14.4535861636635, 3.05, !- X,Y,Z Vertex 1 {m}
  1.10464115316649, 14.4535861636635, 3.05, !- X,Y,Z Vertex 2 {m}
  1.10464115316649, 14.2860480618875, 3.05, !- X,Y,Z Vertex 3 {m}
  1.94316664472891, 14.2860480618875, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {609232b3-6fce-4c79-992b-b52c31944883}, !- Handle
  Surface 90_Skylight_11,                 !- Name
  Skylight,                               !- Sub Surface Type
  {c9120074-f899-42d5-949c-6227c8f92ee1}, !- Construction Name
  {48159ba2-a944-4e43-8984-69025e394ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.502363368076121, 14.8677252157927, 3.05, !- X,Y,Z Vertex 1 {m}
  0.502363368076121, 14.8105810892716, 3.05, !- X,Y,Z Vertex 2 {m}
  0.936416102116758, 14.8105810892716, 3.05; !- X,Y,Z Vertex 3 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {f484681d-d783-4daa-b6bb-e2f95a4f7575}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Thermostat 2, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {956dd352-7cdf-44d1-a45b-a5131c8d297b}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B Thermostat 2, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4fd7bc2-738b-4b1e-918c-8738177ffb48}, !- Handle
  Space Function Locker room-sch-F Thermostat 2, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20ebb7ed-c405-4693-8c78-65d29864e101}, !- Handle
  Space Function Automotive - repair Thermostat 2, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a4845ff-dcf3-4858-bf17-5b8166d5874d}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 2, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bfdd7e0-1de3-4c7c-88cb-793cb85dd755}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 2, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a2bb63a-3e61-43b4-a6b9-b097c3b4f8a3}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E Thermostat 2, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c8164f7-7b8f-48fa-8620-3e3ff5e32a8a}, !- Handle
  Space Function Washroom-sch-D Thermostat 2, !- Name
  {787ef807-03e0-4732-8a44-27ec14235971}, !- Heating Setpoint Temperature Schedule Name
  {fe1564ad-824d-4889-8aff-1985093f6d30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7de43e22-e96a-4aa4-a0ec-d1952295dcca}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F Thermostat 2, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b8f18ef-3a94-4596-973a-3346ba09892b}, !- Handle
  Space Function Retail - sales Thermostat 2, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbbb8db6-83ba-4f5d-9522-439dca8608aa}, !- Handle
  Space Function Lounge/recreation Thermostat 2, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e73327fe-4a46-4abc-8cd6-0c9edfd5463c}, !- Handle
  Space Function Stairway-sch-G Thermostat 2, !- Name
  {45366173-3bcc-4c2a-a77b-c01820dbf13a}, !- Heating Setpoint Temperature Schedule Name
  {27be27d9-c2b1-481d-926c-daa2e7dc096a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6821dde7-9f4f-436d-b183-f2df9d3ec7b7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E Thermostat 2, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6f17490-6f41-4dc4-8b22-80c1203ed805}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Thermostat 2, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f747aba5-1887-43d1-9876-fa4bf8e1bd6a}, !- Handle
  Space Function Library - reading Thermostat 2, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2ed0024-4e8f-4c35-a4c8-fca0af70372b}, !- Handle
  Space Function Audience - auditorium Thermostat 2, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f4443e1-3fce-4f85-a802-ba1284700606}, !- Handle
  Space Function Penitentiary - dining Thermostat 2, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b5ed6c8-1c39-44c6-91fe-02069717398a}, !- Handle
  Space Function Sales area Thermostat 2, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3679124d-0f6b-4f08-9281-04510147889d}, !- Handle
  Space Function Lab - research Thermostat 2, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d400387-88eb-430a-ab76-9b284ef7f972}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 2, !- Name
  {8988216f-ba6a-4b62-9cd1-9b2d87107e94}, !- Heating Setpoint Temperature Schedule Name
  {46313b46-d37e-4d6d-bb26-e3f2c796b63f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {43a07159-6a5f-4cf1-a314-474d1c3e3dd8}, !- Handle
  WET_ST=Locker room-sch-F_FL=Building Story 0_SCHC, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {487587d0-8a1a-45c2-bf63-ea2669a98413}, !- Zone Air Inlet Port List
  {ce52026f-83ba-4272-9dfc-da4c9823edab}, !- Zone Air Exhaust Port List
  {220656ac-8dc2-434c-b8f0-bddd09ed1919}, !- Zone Air Node Name
  {532fb88f-02c7-4dba-9a9d-48f0ec73ab3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34e94c10-aea4-4723-844c-233b88a5a531}, !- Group Rendering Name
  {d4031492-330b-4209-977a-b8da2f9ea2f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1cd1f37-ac5f-45cd-aa11-83c25a6b83c8}, !- Handle
  Node 1,                                 !- Name
  {220656ac-8dc2-434c-b8f0-bddd09ed1919}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {220656ac-8dc2-434c-b8f0-bddd09ed1919}, !- Handle
  {43a07159-6a5f-4cf1-a314-474d1c3e3dd8}, !- Source Object
  11,                                     !- Outlet Port
  {e1cd1f37-ac5f-45cd-aa11-83c25a6b83c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {487587d0-8a1a-45c2-bf63-ea2669a98413}, !- Handle
  {43a07159-6a5f-4cf1-a314-474d1c3e3dd8}, !- HVAC Component
  {cd3e0675-b9be-42c3-8d4d-912577417398}; !- Port 1

OS:PortList,
  {ce52026f-83ba-4272-9dfc-da4c9823edab}, !- Handle
  {43a07159-6a5f-4cf1-a314-474d1c3e3dd8}; !- HVAC Component

OS:PortList,
  {532fb88f-02c7-4dba-9a9d-48f0ec73ab3c}, !- Handle
  {43a07159-6a5f-4cf1-a314-474d1c3e3dd8}, !- HVAC Component
  {894561f7-3dd5-4de5-820c-fb5c84a37a13}; !- Port 1

OS:Sizing:Zone,
  {64238b4a-96ff-4346-a6ca-7557f2244206}, !- Handle
  {43a07159-6a5f-4cf1-a314-474d1c3e3dd8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c58cadb8-1e0a-4629-b7be-cb50ef1d7631}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {43a07159-6a5f-4cf1-a314-474d1c3e3dd8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27ba3ece-1e7c-4c71-b7f0-0599f4bd562b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e809b35-6c4c-49cc-be8e-867c4f86c78e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d4031492-330b-4209-977a-b8da2f9ea2f9}, !- Handle
  Space Function Locker room-sch-C Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {00850603-8154-468e-a6b6-e1ca65119598}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 1_SCHC, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c76ded4-31c3-4b51-8866-9e2b785ae0a3}, !- Zone Air Inlet Port List
  {3e807a3b-0440-4a2f-80ee-0f61f878faca}, !- Zone Air Exhaust Port List
  {88131ab4-5192-4235-8fa5-90e6f5a0bc16}, !- Zone Air Node Name
  {3aebf8e8-0417-412e-a2ed-1338bd9ed757}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d17db71d-c6c2-42ea-8995-d5ead851d949}, !- Group Rendering Name
  {3891d1bf-ea41-40f8-b7b9-4b0ede4ded15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef3cf396-e238-4acc-be25-8f7d66e6639a}, !- Handle
  Node 4,                                 !- Name
  {88131ab4-5192-4235-8fa5-90e6f5a0bc16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88131ab4-5192-4235-8fa5-90e6f5a0bc16}, !- Handle
  {00850603-8154-468e-a6b6-e1ca65119598}, !- Source Object
  11,                                     !- Outlet Port
  {ef3cf396-e238-4acc-be25-8f7d66e6639a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c76ded4-31c3-4b51-8866-9e2b785ae0a3}, !- Handle
  {00850603-8154-468e-a6b6-e1ca65119598}, !- HVAC Component
  {ded8d6e8-e301-41cf-87df-36be8f100d54}; !- Port 1

OS:PortList,
  {3e807a3b-0440-4a2f-80ee-0f61f878faca}, !- Handle
  {00850603-8154-468e-a6b6-e1ca65119598}; !- HVAC Component

OS:PortList,
  {3aebf8e8-0417-412e-a2ed-1338bd9ed757}, !- Handle
  {00850603-8154-468e-a6b6-e1ca65119598}, !- HVAC Component
  {cd7a3925-0ce6-44e0-b48a-858c0ee85f30}; !- Port 1

OS:Sizing:Zone,
  {18dc2caf-c3c9-470e-9e0b-432e179aafcc}, !- Handle
  {00850603-8154-468e-a6b6-e1ca65119598}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {820e4b56-edb7-443c-bc4c-afa1eb7cbc72}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {00850603-8154-468e-a6b6-e1ca65119598}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6cd6e92-9270-42f8-81b3-d40429cc7469}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e04e3a5-09ad-4e1c-b769-ba1a300daa1c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3891d1bf-ea41-40f8-b7b9-4b0ede4ded15}, !- Handle
  Space Function Washroom-sch-C Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {74e3f054-fce9-4338-aee0-6201d025c026}, !- Handle
  ALL_ST=Warehouse - med/blk2 - refrigerated_FL=Building Story 0_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {870d0af8-9454-4714-a027-b97e9709a0e3}, !- Zone Air Inlet Port List
  {29a2f2d4-e219-4d26-baab-d54aa7f6b211}, !- Zone Air Exhaust Port List
  {f4a6573d-d033-40e9-8ea5-ed9e92ab27ae}, !- Zone Air Node Name
  {e7e868ec-534b-4add-97ef-32bcc17a8830}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d0d6ef6-7567-4d90-86af-ee2a7dc42f35}, !- Group Rendering Name
  {891e90c5-63a6-4b29-be66-05f5bac4f4c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f7e5863-0bd9-49a9-a68d-aeac0e82199e}, !- Handle
  Node 7,                                 !- Name
  {f4a6573d-d033-40e9-8ea5-ed9e92ab27ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4a6573d-d033-40e9-8ea5-ed9e92ab27ae}, !- Handle
  {74e3f054-fce9-4338-aee0-6201d025c026}, !- Source Object
  11,                                     !- Outlet Port
  {4f7e5863-0bd9-49a9-a68d-aeac0e82199e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {870d0af8-9454-4714-a027-b97e9709a0e3}, !- Handle
  {74e3f054-fce9-4338-aee0-6201d025c026}, !- HVAC Component
  {51065e60-1eca-4dd2-b797-a9f75ab833bf}, !- Port 1
  {c5bbe12a-bbee-4614-b629-12d822400ce9}; !- Port 2

OS:PortList,
  {29a2f2d4-e219-4d26-baab-d54aa7f6b211}, !- Handle
  {74e3f054-fce9-4338-aee0-6201d025c026}, !- HVAC Component
  {45b3b120-ff7c-42eb-bc2e-3de494176c0b}; !- Port 1

OS:PortList,
  {e7e868ec-534b-4add-97ef-32bcc17a8830}, !- Handle
  {74e3f054-fce9-4338-aee0-6201d025c026}, !- HVAC Component
  {c93ba89a-83a5-4247-9185-1c6c516ff9bf}; !- Port 1

OS:Sizing:Zone,
  {3777064c-04f0-4973-9347-7cd997db756c}, !- Handle
  {74e3f054-fce9-4338-aee0-6201d025c026}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1015d19b-9183-4305-8fc1-eb06192685e7}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {74e3f054-fce9-4338-aee0-6201d025c026}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a811b296-a9cf-46f9-8d86-61e3bc9e090c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aa0e2386-13e8-4230-80fe-647529bdbe94}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {891e90c5-63a6-4b29-be66-05f5bac4f4c0}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Thermostat 3, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3a0af33-baa2-4e85-ae24-b69520a14c6a}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fad1f807-da3a-48b2-9d88-21ecc4d52ed9}, !- Zone Air Inlet Port List
  {172fe3b4-66ce-4310-9454-df1b432a9c40}, !- Zone Air Exhaust Port List
  {fb83d85b-82b9-41da-822f-105fde3ff68b}, !- Zone Air Node Name
  {f6bfb36d-4f85-45e0-8550-bbfc730c7e41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {616777ec-9470-4086-9491-440640d071cf}, !- Group Rendering Name
  {1b49baf1-2506-48f1-8634-3d871b3b92e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5b8b266-57a1-4b03-a89e-438e4af3078e}, !- Handle
  Node 10,                                !- Name
  {fb83d85b-82b9-41da-822f-105fde3ff68b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb83d85b-82b9-41da-822f-105fde3ff68b}, !- Handle
  {c3a0af33-baa2-4e85-ae24-b69520a14c6a}, !- Source Object
  11,                                     !- Outlet Port
  {a5b8b266-57a1-4b03-a89e-438e4af3078e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fad1f807-da3a-48b2-9d88-21ecc4d52ed9}, !- Handle
  {c3a0af33-baa2-4e85-ae24-b69520a14c6a}, !- HVAC Component
  {28f46a65-5ee5-4038-9e90-8eccda6a556e}; !- Port 1

OS:PortList,
  {172fe3b4-66ce-4310-9454-df1b432a9c40}, !- Handle
  {c3a0af33-baa2-4e85-ae24-b69520a14c6a}; !- HVAC Component

OS:PortList,
  {f6bfb36d-4f85-45e0-8550-bbfc730c7e41}, !- Handle
  {c3a0af33-baa2-4e85-ae24-b69520a14c6a}, !- HVAC Component
  {ce5a8c8c-d7e7-4734-b4e4-c4e9784afe83}; !- Port 1

OS:Sizing:Zone,
  {52e13ace-679e-4f5c-92c1-478120c772e8}, !- Handle
  {c3a0af33-baa2-4e85-ae24-b69520a14c6a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {765ab564-059d-43be-bf37-bd41fc700009}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {c3a0af33-baa2-4e85-ae24-b69520a14c6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {add3605a-9ec4-41de-8684-2c9d582d4075}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3e0885c5-8d0e-40b4-a367-75d3181003c3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1b49baf1-2506-48f1-8634-3d871b3b92e4}, !- Handle
  Space Function Retail - sales Thermostat 3, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a46d362b-c8dd-4ff4-ac56-1412c5b1a83f}, !- Handle
  ALL_ST=Lounge/recreation_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88456cb3-2bb3-4870-8652-366162811bd5}, !- Zone Air Inlet Port List
  {6d73c846-1a49-4eb6-a38d-7e61021a781e}, !- Zone Air Exhaust Port List
  {8943ca94-604d-4395-832c-3d2bc2e02c64}, !- Zone Air Node Name
  {d276a216-e1d0-411a-9b6f-007b15b4b8e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14e3b450-485f-4cee-a087-c1fa30d9f81d}, !- Group Rendering Name
  {4e3420f9-9c75-42bf-8016-e88b5114fb8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae08f70f-7f58-4ddb-9bf0-a2bcc752a9de}, !- Handle
  Node 13,                                !- Name
  {8943ca94-604d-4395-832c-3d2bc2e02c64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8943ca94-604d-4395-832c-3d2bc2e02c64}, !- Handle
  {a46d362b-c8dd-4ff4-ac56-1412c5b1a83f}, !- Source Object
  11,                                     !- Outlet Port
  {ae08f70f-7f58-4ddb-9bf0-a2bcc752a9de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88456cb3-2bb3-4870-8652-366162811bd5}, !- Handle
  {a46d362b-c8dd-4ff4-ac56-1412c5b1a83f}, !- HVAC Component
  {d4f8a4ac-a809-4826-a58c-758e86737b46}; !- Port 1

OS:PortList,
  {6d73c846-1a49-4eb6-a38d-7e61021a781e}, !- Handle
  {a46d362b-c8dd-4ff4-ac56-1412c5b1a83f}; !- HVAC Component

OS:PortList,
  {d276a216-e1d0-411a-9b6f-007b15b4b8e4}, !- Handle
  {a46d362b-c8dd-4ff4-ac56-1412c5b1a83f}, !- HVAC Component
  {153e5510-0922-4ee2-8de0-c4b134fbc09a}; !- Port 1

OS:Sizing:Zone,
  {c78aa0a8-0d57-4d06-9ce4-e5eacc9f07a3}, !- Handle
  {a46d362b-c8dd-4ff4-ac56-1412c5b1a83f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a0976440-f3a3-4729-a8b5-045687fc4469}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {a46d362b-c8dd-4ff4-ac56-1412c5b1a83f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87ce78c0-e8ba-4850-a8de-c4fe16ca7bd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a0d790c5-e7cd-4d13-83a3-6e0f046a0ebd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4e3420f9-9c75-42bf-8016-e88b5114fb8c}, !- Handle
  Space Function Lounge/recreation Thermostat 3, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c75b786-a895-4ee1-9267-90e23803a92d}, !- Handle
  ALL_ST=Automotive - repair_FL=Building Story 1_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87c5087c-8e28-4adc-aca7-73bc224b582f}, !- Zone Air Inlet Port List
  {2f0b5b6d-c6d8-4ef1-9913-1c8cef67aa4c}, !- Zone Air Exhaust Port List
  {7d8d26c6-d620-41f2-9f6b-0cc53d1a80f4}, !- Zone Air Node Name
  {bc70b7f0-4250-4011-a6f9-3372b485bc7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
