  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a971a8d7-f0e8-4d5a-a29d-af6966606951}, !- Group Rendering Name
  {bfcf3df2-ddde-4c91-a5f4-6326c3b81b7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9617df3e-b64c-4dc4-ae5e-1af206f32547}, !- Handle
  Node 16,                                !- Name
  {7d8d26c6-d620-41f2-9f6b-0cc53d1a80f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d8d26c6-d620-41f2-9f6b-0cc53d1a80f4}, !- Handle
  {3c75b786-a895-4ee1-9267-90e23803a92d}, !- Source Object
  11,                                     !- Outlet Port
  {9617df3e-b64c-4dc4-ae5e-1af206f32547}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87c5087c-8e28-4adc-aca7-73bc224b582f}, !- Handle
  {3c75b786-a895-4ee1-9267-90e23803a92d}, !- HVAC Component
  {a142611b-b7bb-488b-bea5-98c06ee0e45a}; !- Port 1

OS:PortList,
  {2f0b5b6d-c6d8-4ef1-9913-1c8cef67aa4c}, !- Handle
  {3c75b786-a895-4ee1-9267-90e23803a92d}; !- HVAC Component

OS:PortList,
  {bc70b7f0-4250-4011-a6f9-3372b485bc7f}, !- Handle
  {3c75b786-a895-4ee1-9267-90e23803a92d}, !- HVAC Component
  {d07f6bb2-a0d4-4ee7-b12d-bc2859a9831d}; !- Port 1

OS:Sizing:Zone,
  {d3fbb15f-7137-48ac-94e3-fb7c04d5aa86}, !- Handle
  {3c75b786-a895-4ee1-9267-90e23803a92d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {135ba4a6-72f1-4b10-8c16-34f05375ffbb}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {3c75b786-a895-4ee1-9267-90e23803a92d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04b382cf-6031-422c-a2cb-b8eb4f03b93a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {56990a4d-2fe4-496d-bc09-0995ebcecfbe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bfcf3df2-ddde-4c91-a5f4-6326c3b81b7b}, !- Handle
  Space Function Automotive - repair Thermostat 3, !- Name
  {ebdbe307-5dc3-4312-bdc5-bd60f29723a6}, !- Heating Setpoint Temperature Schedule Name
  {d7117895-9120-42ba-aefd-8555e66c9ba9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe9d476f-a67f-410c-aa2e-2d97dc5e829c}, !- Handle
  ALL_ST=Sales area_FL=Building Story 3_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba3d7bee-88cd-4c83-8c27-03f6e982793e}, !- Zone Air Inlet Port List
  {bbb878b3-7bcd-4566-8c26-037dff17f107}, !- Zone Air Exhaust Port List
  {b14e8585-cb46-448c-8033-8f4ba38fdddd}, !- Zone Air Node Name
  {d464acc6-d961-4a97-a9f1-9487a8184bcf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0180435d-5c6c-4c7a-b2af-0cbaa14a9c56}, !- Group Rendering Name
  {74363213-90db-4c63-9561-5195f6ca045f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8fb71c31-d173-4684-a0ed-36e4f7d73cca}, !- Handle
  Node 19,                                !- Name
  {b14e8585-cb46-448c-8033-8f4ba38fdddd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b14e8585-cb46-448c-8033-8f4ba38fdddd}, !- Handle
  {fe9d476f-a67f-410c-aa2e-2d97dc5e829c}, !- Source Object
  11,                                     !- Outlet Port
  {8fb71c31-d173-4684-a0ed-36e4f7d73cca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba3d7bee-88cd-4c83-8c27-03f6e982793e}, !- Handle
  {fe9d476f-a67f-410c-aa2e-2d97dc5e829c}, !- HVAC Component
  {f5c5fd0a-e4e4-4d7c-a315-f708a064270f}; !- Port 1

OS:PortList,
  {bbb878b3-7bcd-4566-8c26-037dff17f107}, !- Handle
  {fe9d476f-a67f-410c-aa2e-2d97dc5e829c}; !- HVAC Component

OS:PortList,
  {d464acc6-d961-4a97-a9f1-9487a8184bcf}, !- Handle
  {fe9d476f-a67f-410c-aa2e-2d97dc5e829c}, !- HVAC Component
  {bcac8b20-5bcb-4464-b3c1-4dc77837bef9}; !- Port 1

OS:Sizing:Zone,
  {2dc1f755-9919-42e2-936d-801e284b8790}, !- Handle
  {fe9d476f-a67f-410c-aa2e-2d97dc5e829c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a28d4a11-aa5d-4611-aa36-cc1344f8552f}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {fe9d476f-a67f-410c-aa2e-2d97dc5e829c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4d124a1-f405-4795-bf9d-a6feaac27792}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {72d45ba6-1069-4c09-9558-51f2b1c2ae4c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {74363213-90db-4c63-9561-5195f6ca045f}, !- Handle
  Space Function Sales area Thermostat 3, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6799c733-63f7-4019-8dc4-f7590d80b230}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63c3b325-c2e8-45e1-bfa5-1feeea903f2f}, !- Zone Air Inlet Port List
  {8151bcef-71d3-4f03-9942-cc19526fa255}, !- Zone Air Exhaust Port List
  {70009cb8-4e47-400f-a518-16507f27c565}, !- Zone Air Node Name
  {fe5db63e-ac72-4161-80d8-44496b4e201b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {761a0b84-2a92-4ea5-a3bd-6871bf120578}, !- Group Rendering Name
  {29b77bb7-8ad3-4f76-8070-b7bb22e8e23e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d228b44a-cade-40de-be3e-a5c9649af1ed}, !- Handle
  Node 22,                                !- Name
  {70009cb8-4e47-400f-a518-16507f27c565}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70009cb8-4e47-400f-a518-16507f27c565}, !- Handle
  {6799c733-63f7-4019-8dc4-f7590d80b230}, !- Source Object
  11,                                     !- Outlet Port
  {d228b44a-cade-40de-be3e-a5c9649af1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63c3b325-c2e8-45e1-bfa5-1feeea903f2f}, !- Handle
  {6799c733-63f7-4019-8dc4-f7590d80b230}, !- HVAC Component
  {e5881f6b-5e8b-4e85-9b4d-69c63790080e}; !- Port 1

OS:PortList,
  {8151bcef-71d3-4f03-9942-cc19526fa255}, !- Handle
  {6799c733-63f7-4019-8dc4-f7590d80b230}; !- HVAC Component

OS:PortList,
  {fe5db63e-ac72-4161-80d8-44496b4e201b}, !- Handle
  {6799c733-63f7-4019-8dc4-f7590d80b230}, !- HVAC Component
  {9386233e-5ac3-443a-9227-f70265cd708e}; !- Port 1

OS:Sizing:Zone,
  {1bb6767d-5a07-4e5e-8f17-d3c73e5f930c}, !- Handle
  {6799c733-63f7-4019-8dc4-f7590d80b230}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f524abb-e4e4-4e6f-a539-4b9863ab88d3}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {6799c733-63f7-4019-8dc4-f7590d80b230}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed4b045d-0fdb-4799-a708-c8d5bc9c3eb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3baa3d17-65ab-48cb-8139-fb8c20eb8ff5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {29b77bb7-8ad3-4f76-8070-b7bb22e8e23e}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 3, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e9d225c-1368-4fb2-8a48-f78f0f844bdd}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6281e68-e424-4a32-91b4-e3d411f820f5}, !- Zone Air Inlet Port List
  {4e5a2e00-9960-45c7-adb8-ed9aa1716ead}, !- Zone Air Exhaust Port List
  {f3f9ffc2-ebcd-4c93-8407-646d26680227}, !- Zone Air Node Name
  {c6e9f8cd-e559-4873-ad34-b0f6f2de849a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38e5abca-9908-4ec4-bfd2-f1b608e4a467}, !- Group Rendering Name
  {b1f9cdf9-ff68-4754-a742-c735682bd525}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {980c6072-9821-4f18-9906-f8c6d66cfec7}, !- Handle
  Node 25,                                !- Name
  {f3f9ffc2-ebcd-4c93-8407-646d26680227}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3f9ffc2-ebcd-4c93-8407-646d26680227}, !- Handle
  {6e9d225c-1368-4fb2-8a48-f78f0f844bdd}, !- Source Object
  11,                                     !- Outlet Port
  {980c6072-9821-4f18-9906-f8c6d66cfec7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6281e68-e424-4a32-91b4-e3d411f820f5}, !- Handle
  {6e9d225c-1368-4fb2-8a48-f78f0f844bdd}, !- HVAC Component
  {beccc254-833d-4080-960e-416a3f5333ac}; !- Port 1

OS:PortList,
  {4e5a2e00-9960-45c7-adb8-ed9aa1716ead}, !- Handle
  {6e9d225c-1368-4fb2-8a48-f78f0f844bdd}; !- HVAC Component

OS:PortList,
  {c6e9f8cd-e559-4873-ad34-b0f6f2de849a}, !- Handle
  {6e9d225c-1368-4fb2-8a48-f78f0f844bdd}, !- HVAC Component
  {ab66b3cc-1956-493f-93af-019657da0cc0}; !- Port 1

OS:Sizing:Zone,
  {cf096d55-a3b3-4799-9b9f-8a9838326bb9}, !- Handle
  {6e9d225c-1368-4fb2-8a48-f78f0f844bdd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa862730-b3a1-419f-a4fd-9937099a99c6}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {6e9d225c-1368-4fb2-8a48-f78f0f844bdd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {388e619f-5b94-494d-8109-053ed40a745b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d1264c60-8f0b-49a0-adb3-2962e1d27975}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b1f9cdf9-ff68-4754-a742-c735682bd525}, !- Handle
  Space Function Lab - research Thermostat 3, !- Name
  {abd90c5a-b890-4d7e-a5cc-75ae514447c0}, !- Heating Setpoint Temperature Schedule Name
  {1881cc0f-fa06-4dca-90e6-69148939d8d6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5dce0273-cd01-422a-b46f-ce051377e7da}, !- Handle
  ALL_ST=Library - reading_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df2dfb36-37cf-4979-bb83-b40f236ae344}, !- Zone Air Inlet Port List
  {20a530fb-93e2-4cce-88ec-3d1ccc8d32ba}, !- Zone Air Exhaust Port List
  {2fb0b6cd-9326-4136-b7ae-88f9b8d8bad6}, !- Zone Air Node Name
  {3eb0ae4c-8348-44e6-bda3-6be4a2eb8a20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60595294-c87a-4447-875a-d1ba37704f1a}, !- Group Rendering Name
  {9ce86f23-5af2-4287-85d1-07c5b66ad74b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cac543b-84cd-4594-9c61-bd9b2e371983}, !- Handle
  Node 28,                                !- Name
  {2fb0b6cd-9326-4136-b7ae-88f9b8d8bad6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fb0b6cd-9326-4136-b7ae-88f9b8d8bad6}, !- Handle
  {5dce0273-cd01-422a-b46f-ce051377e7da}, !- Source Object
  11,                                     !- Outlet Port
  {8cac543b-84cd-4594-9c61-bd9b2e371983}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df2dfb36-37cf-4979-bb83-b40f236ae344}, !- Handle
  {5dce0273-cd01-422a-b46f-ce051377e7da}, !- HVAC Component
  {8c1a242a-0bd1-4f1b-86e8-849d6854ebbb}; !- Port 1

OS:PortList,
  {20a530fb-93e2-4cce-88ec-3d1ccc8d32ba}, !- Handle
  {5dce0273-cd01-422a-b46f-ce051377e7da}; !- HVAC Component

OS:PortList,
  {3eb0ae4c-8348-44e6-bda3-6be4a2eb8a20}, !- Handle
  {5dce0273-cd01-422a-b46f-ce051377e7da}, !- HVAC Component
  {fd26d49f-d22c-46cf-ba81-45097db2fb2e}; !- Port 1

OS:Sizing:Zone,
  {fa4068dc-2af0-4d77-a4b2-8e71e64a9817}, !- Handle
  {5dce0273-cd01-422a-b46f-ce051377e7da}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95d9d66e-7432-4ca3-8a18-7972102050ae}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {5dce0273-cd01-422a-b46f-ce051377e7da}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eaedfdce-babf-4690-b12e-493680eb4471}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {10d8e5f1-a844-4604-8435-4f3ef894f4ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9ce86f23-5af2-4287-85d1-07c5b66ad74b}, !- Handle
  Space Function Library - reading Thermostat 3, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {124df6dc-863d-4465-b466-0bd058c7d312}, !- Handle
  ALL_ST=Penitentiary - dining_FL=Building Story 2_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9e98254-a31b-4fbd-a29a-0f08a6a9f97e}, !- Zone Air Inlet Port List
  {255a76dc-4f37-4dd1-96d3-e6044de58c64}, !- Zone Air Exhaust Port List
  {bc431423-81a1-41c1-ac6b-02d6ae513d14}, !- Zone Air Node Name
  {2401e438-f813-48f1-b2e4-fd0807e147c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {994a4331-a15a-4301-9cc6-6602acf44f4b}, !- Group Rendering Name
  {84f56605-995c-4f7f-a1c7-2b1462540464}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {721f4775-d2b9-45f0-acbe-733ddadf5246}, !- Handle
  Node 31,                                !- Name
  {bc431423-81a1-41c1-ac6b-02d6ae513d14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc431423-81a1-41c1-ac6b-02d6ae513d14}, !- Handle
  {124df6dc-863d-4465-b466-0bd058c7d312}, !- Source Object
  11,                                     !- Outlet Port
  {721f4775-d2b9-45f0-acbe-733ddadf5246}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9e98254-a31b-4fbd-a29a-0f08a6a9f97e}, !- Handle
  {124df6dc-863d-4465-b466-0bd058c7d312}, !- HVAC Component
  {b4e756e3-b366-4cbc-a6a3-19f6d55686a5}; !- Port 1

OS:PortList,
  {255a76dc-4f37-4dd1-96d3-e6044de58c64}, !- Handle
  {124df6dc-863d-4465-b466-0bd058c7d312}; !- HVAC Component

OS:PortList,
  {2401e438-f813-48f1-b2e4-fd0807e147c8}, !- Handle
  {124df6dc-863d-4465-b466-0bd058c7d312}, !- HVAC Component
  {d438d669-510d-4fd9-9d1f-11c006f1e91c}; !- Port 1

OS:Sizing:Zone,
  {3a30961a-efe6-4228-89c1-a48122af2965}, !- Handle
  {124df6dc-863d-4465-b466-0bd058c7d312}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3650d946-47bd-40c2-b3bb-b5130e62b182}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {124df6dc-863d-4465-b466-0bd058c7d312}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62a510c8-4013-4e94-ac77-52e9b97cbfed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8f36dc23-a61c-4525-ab9d-2b58943acf2e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {84f56605-995c-4f7f-a1c7-2b1462540464}, !- Handle
  Space Function Penitentiary - dining Thermostat 3, !- Name
  {a0d4d597-cf80-49bb-9d58-d0fc70f5e475}, !- Heating Setpoint Temperature Schedule Name
  {7f5a07db-a25d-4432-bbfd-4d83578fd86a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {06ac3fb1-8c79-46dd-9c34-955ed7d5e57e}, !- Handle
  ALL_ST=Audience - auditorium_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24a2d804-7777-44d9-81f0-6811891b25a3}, !- Zone Air Inlet Port List
  {53f860ca-d115-4e6c-a8a1-e887066d52d6}, !- Zone Air Exhaust Port List
  {6e16d3e9-ca24-4a37-9461-673705fb59dc}, !- Zone Air Node Name
  {8e8e551d-42b5-4911-820a-466e0f3ba40f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42700eb5-66e0-49ae-b886-603add3987a0}, !- Group Rendering Name
  {daf430ef-6ace-4d9d-89e0-c1395168c120}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6450eee4-0d20-4f32-85ce-917bdcf69f42}, !- Handle
  Node 34,                                !- Name
  {6e16d3e9-ca24-4a37-9461-673705fb59dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e16d3e9-ca24-4a37-9461-673705fb59dc}, !- Handle
  {06ac3fb1-8c79-46dd-9c34-955ed7d5e57e}, !- Source Object
  11,                                     !- Outlet Port
  {6450eee4-0d20-4f32-85ce-917bdcf69f42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24a2d804-7777-44d9-81f0-6811891b25a3}, !- Handle
  {06ac3fb1-8c79-46dd-9c34-955ed7d5e57e}, !- HVAC Component
  {76da5474-9575-4897-8edf-f6579b1f6083}; !- Port 1

OS:PortList,
  {53f860ca-d115-4e6c-a8a1-e887066d52d6}, !- Handle
  {06ac3fb1-8c79-46dd-9c34-955ed7d5e57e}; !- HVAC Component

OS:PortList,
  {8e8e551d-42b5-4911-820a-466e0f3ba40f}, !- Handle
  {06ac3fb1-8c79-46dd-9c34-955ed7d5e57e}, !- HVAC Component
  {472d1968-9d36-4a4c-b6e6-97eb19314585}; !- Port 1

OS:Sizing:Zone,
  {8848ed4c-58d4-418c-81db-a5e643883102}, !- Handle
  {06ac3fb1-8c79-46dd-9c34-955ed7d5e57e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6dd4274c-257f-4efc-8756-f792ff7b7988}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {06ac3fb1-8c79-46dd-9c34-955ed7d5e57e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {423719e7-29b4-41fe-b4bd-2c860ba038d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {018071fe-1a10-4b9c-8d03-a3436f1b6c60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {daf430ef-6ace-4d9d-89e0-c1395168c120}, !- Handle
  Space Function Audience - auditorium Thermostat 3, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0f1984f-385b-41df-9106-697ca8a1aee1}, !- Handle
  WILD_ST=Stairway-sch-G_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {389bd3b7-4892-4e8e-bb9b-3398ed96e795}, !- Zone Air Inlet Port List
  {952a8c6c-b58d-45d3-9246-3cbd73e1de51}, !- Zone Air Exhaust Port List
  {2ae4b380-981f-44bb-9829-26250b92337c}, !- Zone Air Node Name
  {8dcb840d-3f5f-4cbd-a8c5-046112652984}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ade6049-d743-4b80-9dfb-45d02bc07131}, !- Group Rendering Name
  {da933497-7c8f-4bf5-9a9d-b61c75cb8c2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a2ba0f6-c8b2-4a8d-b8ef-32ba3481ec4d}, !- Handle
  Node 37,                                !- Name
  {2ae4b380-981f-44bb-9829-26250b92337c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ae4b380-981f-44bb-9829-26250b92337c}, !- Handle
  {f0f1984f-385b-41df-9106-697ca8a1aee1}, !- Source Object
  11,                                     !- Outlet Port
  {0a2ba0f6-c8b2-4a8d-b8ef-32ba3481ec4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {389bd3b7-4892-4e8e-bb9b-3398ed96e795}, !- Handle
  {f0f1984f-385b-41df-9106-697ca8a1aee1}, !- HVAC Component
  {b7c28dba-f51c-4155-8c33-5a900b4a56d1}; !- Port 1

OS:PortList,
  {952a8c6c-b58d-45d3-9246-3cbd73e1de51}, !- Handle
  {f0f1984f-385b-41df-9106-697ca8a1aee1}; !- HVAC Component

OS:PortList,
  {8dcb840d-3f5f-4cbd-a8c5-046112652984}, !- Handle
  {f0f1984f-385b-41df-9106-697ca8a1aee1}, !- HVAC Component
  {ef9cbcbe-ed0b-447d-9bb2-aa4a2c665712}; !- Port 1

OS:Sizing:Zone,
  {279dcf19-b8e0-4110-ad7c-728fc3418927}, !- Handle
  {f0f1984f-385b-41df-9106-697ca8a1aee1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2110cce9-fa19-42f1-9ee7-f705782e68a1}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {f0f1984f-385b-41df-9106-697ca8a1aee1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bfd2630c-116c-43c6-bdc5-78d57e1e0650}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {774eb42a-81cd-4844-abcf-bbafa2201232}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {da933497-7c8f-4bf5-9a9d-b61c75cb8c2b}, !- Handle
  Space Function Stairway-sch-C Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f4ededc0-ea71-4762-b2a3-860d409a52ae}, !- Handle
  WILD_ST=Mfg - corr. < 2.4m-sch-C_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d997336f-7b03-4ab3-b1ea-594ccdd35b0d}, !- Zone Air Inlet Port List
  {7e240262-4e0a-477e-8a31-68fde608d1f2}, !- Zone Air Exhaust Port List
  {0a197364-5ebe-42fc-ba82-ce498ed7a161}, !- Zone Air Node Name
  {a4378b15-4917-4231-bb1c-32acef3ad5df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03a02016-552e-4931-9d4d-0bc16634c985}, !- Group Rendering Name
  {a1baf79b-feef-4935-be59-0ea5366e2237}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b3ed94d-246d-4d32-96d0-929d35424441}, !- Handle
  Node 40,                                !- Name
  {0a197364-5ebe-42fc-ba82-ce498ed7a161}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a197364-5ebe-42fc-ba82-ce498ed7a161}, !- Handle
  {f4ededc0-ea71-4762-b2a3-860d409a52ae}, !- Source Object
  11,                                     !- Outlet Port
  {8b3ed94d-246d-4d32-96d0-929d35424441}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d997336f-7b03-4ab3-b1ea-594ccdd35b0d}, !- Handle
  {f4ededc0-ea71-4762-b2a3-860d409a52ae}, !- HVAC Component
  {688d34ad-c868-4893-a623-60a0a9ce9dc5}; !- Port 1

OS:PortList,
  {7e240262-4e0a-477e-8a31-68fde608d1f2}, !- Handle
  {f4ededc0-ea71-4762-b2a3-860d409a52ae}; !- HVAC Component

OS:PortList,
  {a4378b15-4917-4231-bb1c-32acef3ad5df}, !- Handle
  {f4ededc0-ea71-4762-b2a3-860d409a52ae}, !- HVAC Component
  {f0fd68f4-2cb7-4be6-a50e-f20526340d59}; !- Port 1

OS:Sizing:Zone,
  {06221a63-22f4-4c2b-81c8-1df951164ced}, !- Handle
  {f4ededc0-ea71-4762-b2a3-860d409a52ae}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c77203f3-1cda-476c-a9fa-a894dea6338d}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {f4ededc0-ea71-4762-b2a3-860d409a52ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8511a1de-ecfb-4b98-8fef-ef082f3165a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {654f35d5-2e32-429e-82c3-670599f27d97}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a1baf79b-feef-4935-be59-0ea5366e2237}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C Thermostat 3, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {00bb0f5d-23a4-4c42-bced-de5a1049e3be}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-F_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {665b7d89-7ac7-48d5-9f24-fdd4d1e32b99}, !- Zone Air Inlet Port List
  {3b4e4cdd-155f-4ca5-99df-4a0ccf22215f}, !- Zone Air Exhaust Port List
  {b3273697-8663-478c-aefd-f19c4b1aac6a}, !- Zone Air Node Name
  {c4dbce30-6369-495c-956e-ffb81e955898}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88b1ff46-42e8-4344-9403-814d06d80d26}, !- Group Rendering Name
  {4fdc4ddf-f3a7-464d-9926-db732fbd0c8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5555d11-22f7-49cc-82cd-e4148fba544a}, !- Handle
  Node 43,                                !- Name
  {b3273697-8663-478c-aefd-f19c4b1aac6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3273697-8663-478c-aefd-f19c4b1aac6a}, !- Handle
  {00bb0f5d-23a4-4c42-bced-de5a1049e3be}, !- Source Object
  11,                                     !- Outlet Port
  {a5555d11-22f7-49cc-82cd-e4148fba544a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {665b7d89-7ac7-48d5-9f24-fdd4d1e32b99}, !- Handle
  {00bb0f5d-23a4-4c42-bced-de5a1049e3be}, !- HVAC Component
  {f76b0763-6c91-4c95-a4ae-c9740a5015d9}; !- Port 1

OS:PortList,
  {3b4e4cdd-155f-4ca5-99df-4a0ccf22215f}, !- Handle
  {00bb0f5d-23a4-4c42-bced-de5a1049e3be}; !- HVAC Component

OS:PortList,
  {c4dbce30-6369-495c-956e-ffb81e955898}, !- Handle
  {00bb0f5d-23a4-4c42-bced-de5a1049e3be}, !- HVAC Component
  {32cf1608-2fa6-4fdd-8afa-7b27be0eea90}; !- Port 1

OS:Sizing:Zone,
  {0245991d-e61f-4682-a4bd-fdae6e89116e}, !- Handle
  {00bb0f5d-23a4-4c42-bced-de5a1049e3be}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bcdd6ba4-d92b-46da-8820-8e9b06f38932}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {00bb0f5d-23a4-4c42-bced-de5a1049e3be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8fad430-a567-4778-8a16-38a15e757936}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {72d11000-db1a-4fa4-88db-6485bbd86234}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4fdc4ddf-f3a7-464d-9926-db732fbd0c8e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21e9978c-03ef-4ad9-941d-272367a4e57b}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09a468ef-36d4-493d-b956-5152be734b42}, !- Zone Air Inlet Port List
  {0eab132d-b8ee-472a-a699-562e9cb07c49}, !- Zone Air Exhaust Port List
  {61321aca-fae2-449f-9cd7-4aed7f50064b}, !- Zone Air Node Name
  {ac3c9919-523d-4dd3-bb75-6b5fd79d1e55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c33b8e0d-ba08-47d6-9f94-70bd22f3e67f}, !- Group Rendering Name
  {0237d87f-0de4-4162-a88c-27123bef5a68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85cf8e19-1c95-438a-9ba8-d509c4cd9385}, !- Handle
  Node 46,                                !- Name
  {61321aca-fae2-449f-9cd7-4aed7f50064b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61321aca-fae2-449f-9cd7-4aed7f50064b}, !- Handle
  {21e9978c-03ef-4ad9-941d-272367a4e57b}, !- Source Object
  11,                                     !- Outlet Port
  {85cf8e19-1c95-438a-9ba8-d509c4cd9385}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09a468ef-36d4-493d-b956-5152be734b42}, !- Handle
  {21e9978c-03ef-4ad9-941d-272367a4e57b}, !- HVAC Component
  {72de147b-bb72-455f-a7c1-1cdc3a703072}; !- Port 1

OS:PortList,
  {0eab132d-b8ee-472a-a699-562e9cb07c49}, !- Handle
  {21e9978c-03ef-4ad9-941d-272367a4e57b}; !- HVAC Component

OS:PortList,
  {ac3c9919-523d-4dd3-bb75-6b5fd79d1e55}, !- Handle
  {21e9978c-03ef-4ad9-941d-272367a4e57b}, !- HVAC Component
  {52869c88-3657-44dc-a9e2-802835acd931}; !- Port 1

OS:Sizing:Zone,
  {0ff1f495-15f4-4f06-b5a7-1d835a17c74d}, !- Handle
  {21e9978c-03ef-4ad9-941d-272367a4e57b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4496a587-1ef7-497b-ab7d-914acb5f54f1}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {21e9978c-03ef-4ad9-941d-272367a4e57b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c1f73ca-f2eb-4a74-a830-c31b2bbe01e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6299ec0c-d68d-404d-a3ec-b71341079c29}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0237d87f-0de4-4162-a88c-27123bef5a68}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d957fe25-df17-4b16-ae08-298f6c5e9a2d}, !- Handle
  WILD_ST=Hospital corr. < 2.4m-sch-E_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be8c9777-77b4-4350-8b20-ae34649b9efe}, !- Zone Air Inlet Port List
  {70f59fcb-a7b8-4711-9830-fb637c3a752b}, !- Zone Air Exhaust Port List
  {4aa2b8cf-84bc-4667-9553-9a686412a4c6}, !- Zone Air Node Name
  {54d5ce81-7c4d-4e21-bf6e-01beaa2a12f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb4054a7-18f7-468b-afdb-2c7db0996525}, !- Group Rendering Name
  {dc0ca736-ceb8-4e39-be92-19e481227793}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8be8b5fc-607a-4193-963b-1866eaaaee48}, !- Handle
  Node 49,                                !- Name
  {4aa2b8cf-84bc-4667-9553-9a686412a4c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4aa2b8cf-84bc-4667-9553-9a686412a4c6}, !- Handle
  {d957fe25-df17-4b16-ae08-298f6c5e9a2d}, !- Source Object
  11,                                     !- Outlet Port
  {8be8b5fc-607a-4193-963b-1866eaaaee48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be8c9777-77b4-4350-8b20-ae34649b9efe}, !- Handle
  {d957fe25-df17-4b16-ae08-298f6c5e9a2d}, !- HVAC Component
  {333c2352-a0c5-4951-9347-297c6cbf519a}; !- Port 1

OS:PortList,
  {70f59fcb-a7b8-4711-9830-fb637c3a752b}, !- Handle
  {d957fe25-df17-4b16-ae08-298f6c5e9a2d}; !- HVAC Component

OS:PortList,
  {54d5ce81-7c4d-4e21-bf6e-01beaa2a12f5}, !- Handle
  {d957fe25-df17-4b16-ae08-298f6c5e9a2d}, !- HVAC Component
  {d69db0d5-8d63-447f-9784-8f21778df334}; !- Port 1

OS:Sizing:Zone,
  {378f5316-28f9-40e2-9251-145849c516c0}, !- Handle
  {d957fe25-df17-4b16-ae08-298f6c5e9a2d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd367f7d-2265-4dac-8066-cc457d1b21cb}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {d957fe25-df17-4b16-ae08-298f6c5e9a2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c16f4c5-2ff2-4c03-9fc9-54e507fd21cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cd14761d-d946-4d64-9338-506c2e9c3305}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dc0ca736-ceb8-4e39-be92-19e481227793}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {85169e6d-e353-40da-81f3-f2ad2ec48373}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-F_FL=Building Story 5_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce7be174-4406-4d53-9e75-9df3c16b53dd}, !- Zone Air Inlet Port List
  {6db4d5f2-9ae4-4c0c-bf31-65d9eaff76cc}, !- Zone Air Exhaust Port List
  {08ab3b28-d182-4650-b1f5-70bd09e09940}, !- Zone Air Node Name
  {4b09df9d-3c34-42d5-9fe9-1df8f7eb6172}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e300930-0ffa-41e1-a1e5-068a00337f50}, !- Group Rendering Name
  {84649ca1-dd7c-40ed-9615-f6c54fa7bf1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44e77971-000b-4ade-b985-bff6f3a0fb3d}, !- Handle
  Node 52,                                !- Name
  {08ab3b28-d182-4650-b1f5-70bd09e09940}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08ab3b28-d182-4650-b1f5-70bd09e09940}, !- Handle
  {85169e6d-e353-40da-81f3-f2ad2ec48373}, !- Source Object
  11,                                     !- Outlet Port
  {44e77971-000b-4ade-b985-bff6f3a0fb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce7be174-4406-4d53-9e75-9df3c16b53dd}, !- Handle
  {85169e6d-e353-40da-81f3-f2ad2ec48373}, !- HVAC Component
  {539e4a12-a448-4a86-895c-572cd89176ab}; !- Port 1

OS:PortList,
  {6db4d5f2-9ae4-4c0c-bf31-65d9eaff76cc}, !- Handle
  {85169e6d-e353-40da-81f3-f2ad2ec48373}; !- HVAC Component

OS:PortList,
  {4b09df9d-3c34-42d5-9fe9-1df8f7eb6172}, !- Handle
  {85169e6d-e353-40da-81f3-f2ad2ec48373}, !- HVAC Component
  {63b756d8-f8c4-46e0-a606-60de065cc6d6}; !- Port 1

OS:Sizing:Zone,
  {3a9ecceb-6a44-48ed-85fc-0aca86b9c380}, !- Handle
  {85169e6d-e353-40da-81f3-f2ad2ec48373}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c9c93e8-ce62-4419-a4ca-311706acd933}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {85169e6d-e353-40da-81f3-f2ad2ec48373}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5946ca5c-6088-427f-a58a-636b150d6574}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {42d0d413-9148-4373-ade0-e5718bf30233}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {84649ca1-dd7c-40ed-9615-f6c54fa7bf1b}, !- Handle
  Space Function Electrical/Mechanical-sch-C Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {95ac79e6-e4f7-4e3c-9898-a312970c7056}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-E_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d8879f9-ac8a-4197-a251-965ad434dcd7}, !- Zone Air Inlet Port List
  {4529c34c-4b8f-4bf6-beb8-9f5942be4c72}, !- Zone Air Exhaust Port List
  {335c8e33-3ab2-467a-8030-0a0cdf3f32c5}, !- Zone Air Node Name
  {f96d2452-86e8-4c3a-bc97-76dcb01c0eee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b460066-1702-4386-a607-1a0d8c2e0935}, !- Group Rendering Name
  {8599a83d-d526-41af-a64c-d963f4f766ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05c01864-3441-47de-b3d1-0e2fbc85c132}, !- Handle
  Node 55,                                !- Name
  {335c8e33-3ab2-467a-8030-0a0cdf3f32c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {335c8e33-3ab2-467a-8030-0a0cdf3f32c5}, !- Handle
  {95ac79e6-e4f7-4e3c-9898-a312970c7056}, !- Source Object
  11,                                     !- Outlet Port
  {05c01864-3441-47de-b3d1-0e2fbc85c132}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d8879f9-ac8a-4197-a251-965ad434dcd7}, !- Handle
  {95ac79e6-e4f7-4e3c-9898-a312970c7056}, !- HVAC Component
  {77479d00-0da8-47dd-95fb-18bc4acaaf28}; !- Port 1

OS:PortList,
  {4529c34c-4b8f-4bf6-beb8-9f5942be4c72}, !- Handle
  {95ac79e6-e4f7-4e3c-9898-a312970c7056}; !- HVAC Component

OS:PortList,
  {f96d2452-86e8-4c3a-bc97-76dcb01c0eee}, !- Handle
  {95ac79e6-e4f7-4e3c-9898-a312970c7056}, !- HVAC Component
  {ce8d8f3e-b625-4fb1-aefa-640935f960a1}; !- Port 1

OS:Sizing:Zone,
  {497e7965-ce2e-454c-afc5-fc6378264245}, !- Handle
  {95ac79e6-e4f7-4e3c-9898-a312970c7056}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4fc994f1-e746-4279-9d1e-9c6c9a471d90}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {95ac79e6-e4f7-4e3c-9898-a312970c7056}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86437c27-bfc5-477e-a0e7-b138269dc7ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e978f0f2-63da-43df-8ec3-2f99df13f228}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8599a83d-d526-41af-a64c-d963f4f766ec}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {59e1cc06-8b5e-4dcf-ae22-7d9bbbc8783f}, !- Handle
  WILD_ST=Mfg - corr. >= 2.4m-sch-B_FL=Building Story 0_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {929d0e2d-4f0c-42fd-9cf1-cd3ef946ef7e}, !- Zone Air Inlet Port List
  {4a71938f-065a-45d7-8155-bceca81fec05}, !- Zone Air Exhaust Port List
  {a527ec2a-ed38-4b52-bd35-a5588e633d77}, !- Zone Air Node Name
  {a3c76595-ebb6-451c-a6da-18dbf6fe8c3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {523e064c-728a-445e-8314-e98c9ee0a807}, !- Group Rendering Name
  {60179635-e5c5-4ad1-b433-f9d10671487c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b173a0a9-03e1-4b73-ae0b-cb4875e4545e}, !- Handle
  Node 58,                                !- Name
  {a527ec2a-ed38-4b52-bd35-a5588e633d77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a527ec2a-ed38-4b52-bd35-a5588e633d77}, !- Handle
  {59e1cc06-8b5e-4dcf-ae22-7d9bbbc8783f}, !- Source Object
  11,                                     !- Outlet Port
  {b173a0a9-03e1-4b73-ae0b-cb4875e4545e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {929d0e2d-4f0c-42fd-9cf1-cd3ef946ef7e}, !- Handle
  {59e1cc06-8b5e-4dcf-ae22-7d9bbbc8783f}, !- HVAC Component
  {c89f7626-bfbd-4b79-953d-0666e6901be2}; !- Port 1

OS:PortList,
  {4a71938f-065a-45d7-8155-bceca81fec05}, !- Handle
  {59e1cc06-8b5e-4dcf-ae22-7d9bbbc8783f}; !- HVAC Component

OS:PortList,
  {a3c76595-ebb6-451c-a6da-18dbf6fe8c3b}, !- Handle
  {59e1cc06-8b5e-4dcf-ae22-7d9bbbc8783f}, !- HVAC Component
  {6fd5470b-3dde-4572-8583-3c549d395db5}; !- Port 1

OS:Sizing:Zone,
  {cd8c92de-edb0-4b3e-bc45-1b8644ca2d78}, !- Handle
  {59e1cc06-8b5e-4dcf-ae22-7d9bbbc8783f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26ff32cc-0def-4fae-9594-239cd6eea662}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {59e1cc06-8b5e-4dcf-ae22-7d9bbbc8783f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41e54141-ab99-4225-85d3-0e5e00f1e2a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4007075-7a9f-4b53-9fe1-9a7316c2464d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {60179635-e5c5-4ad1-b433-f9d10671487c}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C Thermostat 1, !- Name
  {78101b22-0b50-4708-a12a-d4e7674a928a}, !- Heating Setpoint Temperature Schedule Name
  {130fb0fb-4b85-45e8-96e7-717805b6bb60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {42700eb5-66e0-49ae-b886-603add3987a0}, !- Handle
  ALL_ST=Audience - auditorium_FL=Building Story 2_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a971a8d7-f0e8-4d5a-a29d-af6966606951}, !- Handle
  ALL_ST=Automotive - repair_FL=Building Story 1_SCH=E, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {761a0b84-2a92-4ea5-a3bd-6871bf120578}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38e5abca-9908-4ec4-bfd2-f1b608e4a467}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 4_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60595294-c87a-4447-875a-d1ba37704f1a}, !- Handle
  ALL_ST=Library - reading_FL=Building Story 2_SCH=C, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14e3b450-485f-4cee-a087-c1fa30d9f81d}, !- Handle
  ALL_ST=Lounge/recreation_FL=Building Story 1_SCH=B, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {994a4331-a15a-4301-9cc6-6602acf44f4b}, !- Handle
  ALL_ST=Penitentiary - dining_FL=Building Story 2_SCH=B, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {616777ec-9470-4086-9491-440640d071cf}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0180435d-5c6c-4c7a-b2af-0cbaa14a9c56}, !- Handle
  ALL_ST=Sales area_FL=Building Story 3_SCH=C, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d0d6ef6-7567-4d90-86af-ee2a7dc42f35}, !- Handle
  ALL_ST=Warehouse - med/blk2 - refrigerated_FL=Building Story 0_SCH=A, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34e94c10-aea4-4723-844c-233b88a5a531}, !- Handle
  WET_ST=Locker room-sch-F_FL=Building Story 0_SCHC, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d17db71d-c6c2-42ea-8995-d5ead851d949}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 1_SCHC, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4b460066-1702-4386-a607-1a0d8c2e0935}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-E_FL=Building Story 2_SCH=C, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c33b8e0d-ba08-47d6-9f94-70bd22f3e67f}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=C, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e300930-0ffa-41e1-a1e5-068a00337f50}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-F_FL=Building Story 5_SCH=C, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bb4054a7-18f7-468b-afdb-2c7db0996525}, !- Handle
  WILD_ST=Hospital corr. < 2.4m-sch-E_FL=Building Story 1_SCH=C, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {88b1ff46-42e8-4344-9403-814d06d80d26}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-F_FL=Building Story 1_SCH=C, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03a02016-552e-4931-9d4d-0bc16634c985}, !- Handle
  WILD_ST=Mfg - corr. < 2.4m-sch-C_FL=Building Story 2_SCH=C, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {523e064c-728a-445e-8314-e98c9ee0a807}, !- Handle
  WILD_ST=Mfg - corr. >= 2.4m-sch-B_FL=Building Story 0_SCH=C, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7ade6049-d743-4b80-9dfb-45d02bc07131}, !- Handle
  WILD_ST=Stairway-sch-G_FL=Building Story 1_SCH=C, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8f106263-8b6a-4f5b-8535-cdcc95d5279d}, !- Handle
  Space Function - undefined - 1,         !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c40599f1-c04a-4695-bbfd-80f72adf7e28}, !- Handle
  Space Function Atrium - H < 13m 1,      !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2204ab04-e726-4b71-89a7-5193d33183d7}, !- Handle
  Space Function Atrium - H > 13m 1,      !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e9917430-19ae-4d28-8b49-3311da5ac690}, !- Handle
  Space Function Audience - auditorium 1, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea4ea8be-7a92-4c8a-9022-43134751bb2d}, !- Handle
  Space Function Audience - motion picture 1, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f70c9fc-4466-4c64-99e5-abbb088a2f90}, !- Handle
  Space Function Audience - performance arts 1, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5fa945a-3fb9-4036-9e72-384463cd2477}, !- Handle
  Space Function Automotive - repair 1,   !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b514f1af-7b11-4b9f-b3dd-87111d207c62}, !- Handle
  Space Function Bank - banking and offices 1, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d590ec58-0971-4eb2-b796-0012b186908c}, !- Handle
  Space Function Classroom/lecture/training 1, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0c5d5025-7b92-46fa-a5eb-8118d2bd2109}, !- Handle
  Space Function Conf./meet./multi-purpose 1, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c35f5ca9-b71a-4821-a1a4-93e119a0e8e4}, !- Handle
  Space Function Convention centre - audience 1, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {009f10c5-6efb-4a33-8eeb-bd025fdf2d30}, !- Handle
  Space Function Convention centre - exhibit 1, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0500af6c-b159-437a-9142-bab17fdeca59}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A 1, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {59268b55-948a-4cb2-815e-22e512496641}, !- Handle
  Space Function Corr. < 2.4m wide-sch-B 1, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f8b4198-40e2-4f72-9fea-069ddc755beb}, !- Handle
  Space Function Corr. < 2.4m wide-sch-C 1, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffffc10b-dd42-4141-a206-872ce330cff6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D 1, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e27b2d9f-f6af-4388-8e3e-81f0d1c5e648}, !- Handle
  Space Function Corr. < 2.4m wide-sch-E 1, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87c306ee-c78f-401a-87cd-1f115f429f3c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-F 1, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c3bc2199-1dbd-4004-8165-9e8dc9db1ff2}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G 1, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {298e3f3c-50ef-41c3-bf41-02c6e440ccdb}, !- Handle
  Space Function Corr. < 2.4m wide-sch-H 1, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3ed943d6-eb8f-4a1c-975b-cfae93059548}, !- Handle
  Space Function Corr. < 2.4m wide-sch-I 1, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d22dc43f-5cea-43d2-a3f2-f6cbaf061934}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-A 1, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eea7d3d8-b8e8-4e03-9725-d4596d631eec}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-B 1, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff8579b9-f1ed-47b9-94fa-d6b8f7e6cc0c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-C 1, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2a5a6e94-96ca-4947-a496-668321809782}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D 1, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51eb9622-0a7d-4a43-9931-58c318b2eb69}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E 1, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99e0fa1b-75ea-43cf-9f7c-cf4a7e6528ee}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F 1, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b233857-b490-479f-b5d6-426af1f4b7ed}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-G 1, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fe41d10-5730-4564-a9c1-1787db7aebc0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-H 1, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b535129-9bf4-41a2-840b-545da2b5b5d7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-I 1, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88f43a4d-9238-4c84-897e-344f3858d4df}, !- Handle
  Space Function Courthouse - cell 1,     !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {af6377ed-c1d4-4740-9b6c-6be711c69cb5}, !- Handle
  Space Function Courthouse - chambers 1, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bd43d9a6-121a-4e4d-821a-59ccaaeb27be}, !- Handle
  Space Function Courthouse - courtroom 1, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc6ec6fe-5d6e-45b5-9f81-b62faa89a249}, !- Handle
  Space Function Dining - bar lounge/leisure 1, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ff26f918-3346-4368-811b-efed88c764f1}, !- Handle
  Space Function Dining - family space 1, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae54813c-811d-4585-bcd3-5860fdf6d833}, !- Handle
  Space Function Dining - other 1,        !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0596ac1-b53c-41c6-abc5-77ce8aaef245}, !- Handle
  Space Function Dormitory - living quarters 1, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c20f84eb-0bae-4730-b1df-8cabb8263b75}, !- Handle
  Space Function Dress./fitt. - performance arts 1, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9720895f-c8a0-4631-9334-d97090b3b65f}, !- Handle
  Space Function Dwelling Unit(s) 1,      !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e70cad83-b9b2-4a19-834b-e355f1a6dce0}, !- Handle
  Space Function Electrical/Mechanical-sch-A 1, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc09ea0d-08ab-4856-aa7a-0451e5ead93d}, !- Handle
  Space Function Electrical/Mechanical-sch-B 1, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4395f527-4ddc-4a8e-bcb2-e42d4fedc362}, !- Handle
  Space Function Electrical/Mechanical-sch-C 1, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5660992a-431b-4d75-aed7-824a3880f301}, !- Handle
  Space Function Electrical/Mechanical-sch-D 1, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {353d3fb6-ea72-4a7e-accb-e2a24edb860f}, !- Handle
  Space Function Electrical/Mechanical-sch-E 1, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efbfac55-2775-477f-881d-d1d8a674e4e0}, !- Handle
  Space Function Electrical/Mechanical-sch-F 1, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2c0a348b-998a-4e9a-8e74-a2cc9e31b504}, !- Handle
  Space Function Electrical/Mechanical-sch-G 1, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ffa013a-26a4-4d62-9810-e795c051ce28}, !- Handle
  Space Function Electrical/Mechanical-sch-H 1, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {71eb49a7-597e-44a5-9358-8bc2cc09d9ca}, !- Handle
  Space Function Electrical/Mechanical-sch-I 1, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {516169bd-0c1d-4f01-8478-d4de91ba8131}, !- Handle
  Space Function Fire station - engine room 1, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d8523de-35d3-4702-8898-625517e20d68}, !- Handle
  Space Function Fire station - quarters 1, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0465a801-a8aa-423a-9e9f-515f4f51c760}, !- Handle
  Space Function Food preparation 1,      !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2b61baba-e3f3-4979-ad79-161ddbfd225c}, !- Handle
  Space Function Food preparation - vented 1, !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82457b9c-7c1b-4be6-aba9-ba2124decb5e}, !- Handle
  Space Function Gym - audience 1,        !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {304edd70-6e9a-4552-89f3-99388185b0ca}, !- Handle
  Space Function Gym - fitness 1,         !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbe6a8de-e2d7-405d-b5bf-a99be6903188}, !- Handle
  Space Function Gym - play 1,            !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fa44346-4aff-46fd-9543-b118e2ea5afc}, !- Handle
  Space Function Hospital - emergency 1,  !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {89128d24-548e-4c06-ba3f-01566c8f1434}, !- Handle
  Space Function Hospital - exam 1,       !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d252890f-ba5c-4686-9e3c-b0a6699b3600}, !- Handle
  Space Function Hospital - laundry/washing 1, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82b93d04-69b0-4350-96bc-f6a935da67ad}, !- Handle
  Space Function Hospital - lounge/recreation 1, !- Name
  145,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c5cce830-3ec1-4e45-b494-493fe32981a4}, !- Handle
  Space Function Hospital - medical supply 1, !- Name
  98,                                     !- Rendering Red Value
  153,                                    !- Rendering Green Value
  56;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dd67cdd9-8b1e-40c6-a35d-5c67f0d623b9}, !- Handle
  Space Function Hospital - medical supply - occsens 1, !- Name
  231,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  12;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dcc916b4-96f0-4449-b994-6a631bf12c1d}, !- Handle
  Space Function Hospital - nursery 1,    !- Name
  204,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  8;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {668bc0e9-0ce7-43bf-9315-8f3b9ed4f5a9}, !- Handle
  Space Function Hospital - nurses station 1, !- Name
  47,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {057a4470-709d-437e-954a-ce47ff67c2f4}, !- Handle
  Space Function Hospital - operating room 1, !- Name
  237,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebe934a9-59e0-4845-9a8b-4ac3473ecabc}, !- Handle
  Space Function Hospital - patient room 1, !- Name
  173,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  41;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c84e880a-f1be-4a64-966b-d99e328a4bbf}, !- Handle
  Space Function Hospital - pharmacy 1,   !- Name
  175,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  231;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bcaceea-d084-4b29-b0ea-bb1e4b74dbd4}, !- Handle
  Space Function Hospital - physical therapy 1, !- Name
  39,                                     !- Rendering Red Value
  145,                                    !- Rendering Green Value
  39;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d7fa8a79-8d84-4a30-a993-220262ed37a1}, !- Handle
  Space Function Hospital - radiology/imaging 1, !- Name
  187,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4debd31d-6de3-47aa-9864-bd09d596336d}, !- Handle
  Space Function Hospital - recovery 1,   !- Name
  165,                                    !- Rendering Red Value
  98,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a2d0c957-2f05-4b3f-a0f2-eb015b8d2d57}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-A 1, !- Name
  242,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {742ee315-f4c7-45ee-a440-031deb468f30}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-B 1, !- Name
  182,                                    !- Rendering Red Value
  145,                                    !- Rendering Green Value
  41;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0195c085-be2e-4fe4-92e8-ac4f6ac765f4}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-C 1, !- Name
  47,                                     !- Rendering Red Value
  147,                                    !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10fd0467-40a2-4216-b53a-5fc84b4b654b}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-D 1, !- Name
  172,                                    !- Rendering Red Value
  35,                                     !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {133fdf82-f1e9-47ff-8093-1309eb531270}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-E 1, !- Name
  148,                                    !- Rendering Red Value
  26,                                     !- Rendering Green Value
  89;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a9f846b6-22f0-40dc-97ff-bbbdafa946a4}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-F 1, !- Name
  107,                                    !- Rendering Red Value
  151,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d96d58c0-d078-478e-8753-ab4fd4e61e6c}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-G 1, !- Name
  232,                                    !- Rendering Red Value
  65,                                     !- Rendering Green Value
  217;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db14a4d2-03ce-4190-b370-27b7fa533b4b}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-H 1, !- Name
  27,                                     !- Rendering Red Value
  206,                                    !- Rendering Green Value
  68;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a2e45b7a-b7e7-4a7c-ad3b-f3c73abe3bf4}, !- Handle
  Space Function Hospital corr. < 2.4m-sch-I 1, !- Name
  219,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  106;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {869be0fb-12f0-4d60-9d82-dd9926b4ecf2}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-A 1, !- Name
  3,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d09b9c6-c708-4ac8-8d66-ee440ed63ebd}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B 1, !- Name
  189,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c3780e77-5370-4f86-99bc-e182da12d1af}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-C 1, !- Name
  119,                                    !- Rendering Red Value
  141,                                    !- Rendering Green Value
  56;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa1eb156-0304-4d9b-a32a-2186eca2056d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-D 1, !- Name
  48,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  58;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fe283b73-1985-4ed7-b228-bc1084fe26f0}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-E 1, !- Name
  94,                                     !- Rendering Red Value
  163,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23006262-6584-44f7-878c-88d1975cff5a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-F 1, !- Name
  60,                                     !- Rendering Red Value
  83,                                     !- Rendering Green Value
  249;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {323b3dc4-a8d6-46ca-97a3-110f9fc3ec6f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-G 1, !- Name
  112,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  137;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef112158-c89e-4f10-b6d2-700dbb47d576}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H 1, !- Name
  60,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {23cc3897-7082-476a-b640-2aa7e5ed8953}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-I 1, !- Name
  177,                                    !- Rendering Red Value
  106,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fda8e8a6-869e-4b02-b1d0-37decc79b54c}, !- Handle
  Space Function Hotel/Motel - dining 1,  !- Name
  209,                                    !- Rendering Red Value
  4,                                      !- Rendering Green Value
  247;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a15ddbd-9197-47b0-86cb-79e14cbfefff}, !- Handle
  Space Function Hotel/Motel - lobby 1,   !- Name
  3,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  88;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d1525152-3e53-4b55-853d-375c5d8ccfa1}, !- Handle
  Space Function Hotel/Motel - rooms 1,   !- Name
  46,                                     !- Rendering Red Value
  94,                                     !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe179c43-6df5-4285-889c-3051058142a9}, !- Handle
  Space Function Hway lodging - dining 1, !- Name
  175,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {def3301a-9fdf-4146-afe8-4fd146b49858}, !- Handle
  Space Function Hway lodging - rooms 1,  !- Name
  5,                                      !- Rendering Red Value
  211,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2f991a9-d827-4aee-bc0f-8195e93203e9}, !- Handle
  Space Function Lab - classrooms 1,      !- Name
  72,                                     !- Rendering Red Value
  72,                                     !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec44373a-ff2f-4d09-b02c-7af00104780f}, !- Handle
  Space Function Lab - research 1,        !- Name
  184,                                    !- Rendering Red Value
  14,                                     !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ee319f25-465f-4140-88d5-f33e733ded90}, !- Handle
  Space Function Library - cataloging 1,  !- Name
  227,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  102;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0b9fd60-fbb5-403f-bca4-999e54b55f0c}, !- Handle
  Space Function Library - reading 1,     !- Name
  8,                                      !- Rendering Red Value
  41,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4025963-24bb-4a4b-9ab3-305b6a49dbf4}, !- Handle
  Space Function Library - stacks 1,      !- Name
  69,                                     !- Rendering Red Value
  216,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {becd9773-9bdf-41fc-87a3-e9c47115be99}, !- Handle
  Space Function Lobby - elevator 1,      !- Name
  109,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  17;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b75d9585-6626-49e1-9fc7-28a3489d0ad4}, !- Handle
  Space Function Lobby - motion picture 1, !- Name
  254,                                    !- Rendering Red Value
  1,                                      !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {36f94ba6-446c-42d7-a727-dd9a83c1b5ef}, !- Handle
  Space Function Lobby - other 1,         !- Name
  130,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37ab552c-2b78-4827-bc08-acededb12e1b}, !- Handle
  Space Function Lobby - performance arts 1, !- Name
  77,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01f76423-1936-4bb4-83dc-8ece3c7ff0e1}, !- Handle
  Space Function Locker room-sch-A 1,     !- Name
  93,                                     !- Rendering Red Value
  142,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f34b64e9-7d67-4f2d-af9c-89cb79ec4f8b}, !- Handle
  Space Function Locker room-sch-B 1,     !- Name
  237,                                    !- Rendering Red Value
  175,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78edcd1e-4e68-42ad-aaed-dcd3872718a4}, !- Handle
  Space Function Locker room-sch-C 1,     !- Name
  193,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  9;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f58aa94c-7a63-4239-a48d-034d89089433}, !- Handle
  Space Function Locker room-sch-D 1,     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c4f369f0-da46-4b5f-b106-81be0406b5ac}, !- Handle
  Space Function Locker room-sch-E 1,     !- Name
  178,                                    !- Rendering Red Value
  17,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {89c732f3-d3b7-47ab-b1be-50877a5045c3}, !- Handle
  Space Function Locker room-sch-F 1,     !- Name
  252,                                    !- Rendering Red Value
  95,                                     !- Rendering Green Value
  125;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2646a666-2ec6-4109-93d0-d0b780a0d30e}, !- Handle
  Space Function Locker room-sch-G 1,     !- Name
  202,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6636f481-c86a-43b8-a274-c2ac79c38c8d}, !- Handle
  Space Function Locker room-sch-H 1,     !- Name
  162,                                    !- Rendering Red Value
  53,                                     !- Rendering Green Value
  89;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9c134dd4-bda6-47a7-ac83-77d23906c962}, !- Handle
  Space Function Locker room-sch-I 1,     !- Name
  216,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36ef6f90-ba17-4504-ab2b-35d9f31c3b10}, !- Handle
  Space Function Lounge/recreation 1,     !- Name
  223,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  53;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9040961e-2e66-4982-9b7d-8b9e93c9e898}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m 1, !- Name
  23,                                     !- Rendering Red Value
  127,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f44b4a4a-4be8-41db-8275-832b10ee34b9}, !- Handle
  Space Function Mfg - bay H < 7.5m 1,    !- Name
  224,                                    !- Rendering Red Value
  16,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ac4dbff-cf35-465e-9531-8ceb947ec4ff}, !- Handle
  Space Function Mfg - bay H > 15m 1,     !- Name
  6,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a49f3e66-26b9-453d-9e74-34ac408db580}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-A 1, !- Name
  185,                                    !- Rendering Red Value
  132,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aaa976f6-afe8-4ce3-8987-7984933bfa20}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-B 1, !- Name
  203,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79e62742-10ad-485c-a9cd-30e884c1a2af}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-C 1, !- Name
  146,                                    !- Rendering Red Value
  176,                                    !- Rendering Green Value
  167;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc6eb0de-3863-4000-9dd3-f3490d7cfeb6}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-D 1, !- Name
  144,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ba39286e-2eb7-4b6e-ae0c-46d1ca4d1e72}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-E 1, !- Name
  174,                                    !- Rendering Red Value
  52,                                     !- Rendering Green Value
  168;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25ca1431-4ed6-4290-9238-aa9b2f89f30b}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-F 1, !- Name
  243,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b11a8160-9228-42a8-bfd0-8b90d1b48b30}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-G 1, !- Name
  188,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  103;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29d5d221-1818-4c5d-941f-8ac76f9202aa}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-H 1, !- Name
  215,                                    !- Rendering Red Value
  202,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2470e0d1-4d5c-40bd-ab51-330734f29687}, !- Handle
  Space Function Mfg - corr. < 2.4m-sch-I 1, !- Name
  76,                                     !- Rendering Red Value
  58,                                     !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38cf1404-20b6-4a1c-95ca-32738207b601}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-A 1, !- Name
  42,                                     !- Rendering Red Value
  145,                                    !- Rendering Green Value
  177;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49f1e835-13f3-4218-aa43-1c33ed91de7f}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-B 1, !- Name
  16,                                     !- Rendering Red Value
  176,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {395c7154-531a-4e3f-b9d1-6c9802c72c89}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-C 1, !- Name
  81,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  95;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e266acfc-12ff-4d3d-ab38-dfc54646afce}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-D 1, !- Name
  234,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {59c9ddfb-dc5c-4242-8b86-38053b71d5c2}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-E 1, !- Name
  15,                                     !- Rendering Red Value
  153,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e1c53da-d982-4768-88a9-8e4bd868fee6}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-F 1, !- Name
  105,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {763fb9b3-9bd1-4869-97bb-747b33bccf20}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-G 1, !- Name
  50,                                     !- Rendering Red Value
  110,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ac9fcbf-6718-47ae-8dc0-569ad7df2f19}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-H 1, !- Name
  84,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6ff81579-87fa-45d3-b962-a23d51c98a33}, !- Handle
  Space Function Mfg - corr. >= 2.4m-sch-I 1, !- Name
  251,                                    !- Rendering Red Value
  17,                                     !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a35b968-d9ae-4e75-be39-d303bacaffcb}, !- Handle
  Space Function Mfg - detailed 1,        !- Name
  195,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e3f6550f-374b-4414-81d0-fc847ebcad81}, !- Handle
  Space Function Mfg - equipment 1,       !- Name
  30,                                     !- Rendering Red Value
  154,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {39ed8d64-decd-4da0-91c6-316be1fe1123}, !- Handle
  Space Function Museum - exhibition 1,   !- Name
  175,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27837d3c-bccd-4a11-b8fd-a9cc8078a45d}, !- Handle
  Space Function Museum - restoration 1,  !- Name
  165,                                    !- Rendering Red Value
  132,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c3570b55-386d-468c-a71a-f3ab9f5d64fa}, !- Handle
  Space Function Office - enclosed 1,     !- Name
  250,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  36;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f432ce7a-51fa-4af9-9f76-00a9c5e30c3c}, !- Handle
  Space Function Office - enclosed - occsens 1, !- Name
  80,                                     !- Rendering Red Value
  5,                                      !- Rendering Green Value
  54;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ba7beb55-fcfb-4e22-a437-87fa4be48669}, !- Handle
  Space Function Office - open plan 1,    !- Name
  247,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec6722ad-4e71-4ee1-8b82-e28eb6c0ea49}, !- Handle
  Space Function Parking garage space 1,  !- Name
  211,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bd9d0428-9aee-4b0e-8862-1665df9a64b1}, !- Handle
  Space Function Penitentiary - audience 1, !- Name
  140,                                    !- Rendering Red Value
  33,                                     !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {862faec7-29e5-4456-a6a5-11eb46b40a4f}, !- Handle
  Space Function Penitentiary - classroom 1, !- Name
  85,                                     !- Rendering Red Value
  132,                                    !- Rendering Green Value
  101;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2e53cee-0a76-4027-8007-3a9295c972a8}, !- Handle
  Space Function Penitentiary - dining 1, !- Name
  105,                                    !- Rendering Red Value
  177,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {37d878bc-6c68-4093-8a8d-c3586676afdb}, !- Handle
  Space Function Post office sorting 1,   !- Name
  183,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ad5c3837-2275-430f-b857-ca1796e3ae1a}, !- Handle
  Space Function Religious - audience 1,  !- Name
  19,                                     !- Rendering Red Value
  175,                                    !- Rendering Green Value
  108;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e3a5b4a-7744-4a14-bddd-52ec462607f9}, !- Handle
  Space Function Religious - fellowship hall 1, !- Name
  252,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3f59ef8-ab34-413d-90c5-ab05748fc2c7}, !- Handle
  Space Function Religious - pulpit/choir 1, !- Name
  48,                                     !- Rendering Red Value
  251,                                    !- Rendering Green Value
  108;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7f061b6-ea9e-4831-9cf5-29283f42ee95}, !- Handle
  Space Function Retail - dressing/fitting 1, !- Name
  90,                                     !- Rendering Red Value
  176,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9c94f6d8-667e-4d4f-b045-1e222d5033f1}, !- Handle
  Space Function Retail - mall concourse 1, !- Name
  35,                                     !- Rendering Red Value
  46,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee565d26-9b3f-425a-b045-3bd46c034db5}, !- Handle
  Space Function Retail - sales 1,        !- Name
  252,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a949619-4486-4e8f-83aa-dd2adf04c4ae}, !- Handle
  Space Function Sales area 1,            !- Name
  195,                                    !- Rendering Red Value
  174,                                    !- Rendering Green Value
  58;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {af2b2188-3cbb-4dc1-a1e2-697b03354544}, !- Handle
  Space Function Sports arena - audience 1, !- Name
  165,                                    !- Rendering Red Value
  198,                                    !- Rendering Green Value
  249;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {495b3887-8f01-4b6d-bdb7-616355670a61}, !- Handle
  Space Function Sports arena - court c1 1, !- Name
  162,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  198;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b128f7b-610d-4a8f-a058-7762b6fae466}, !- Handle
  Space Function Sports arena - court c2 1, !- Name
  41,                                     !- Rendering Red Value
  154,                                    !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {426b9b33-5b0a-44cc-bc78-fdbbd5ababf4}, !- Handle
  Space Function Sports arena - court c3 1, !- Name
  87,                                     !- Rendering Red Value
  24,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1759b5e9-a4f4-4e1a-881b-fe243005e67e}, !- Handle
  Space Function Sports arena - court c4 1, !- Name
  12,                                     !- Rendering Red Value
  188,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {63d137a4-7c09-4d1a-b0e5-1ad12af50d7f}, !- Handle
  Space Function Sports arena - ring 1,   !- Name
  93,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d75753cf-e51f-4c00-8afa-fe7811d171da}, !- Handle
  Space Function Stairway-sch-A 1,        !- Name
  134,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {819dd130-b148-4339-bf48-a7085b3b3ad8}, !- Handle
  Space Function Stairway-sch-B 1,        !- Name
  173,                                    !- Rendering Red Value
  36,                                     !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9394fabb-07cf-43bb-a558-35f6ece01a23}, !- Handle
  Space Function Stairway-sch-C 1,        !- Name
  89,                                     !- Rendering Red Value
  115,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {edfcc403-a561-4ab4-8142-0d4a77b13659}, !- Handle
  Space Function Stairway-sch-D 1,        !- Name
  43,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdc47175-1fc3-4352-93f1-77796f76eb87}, !- Handle
  Space Function Stairway-sch-E 1,        !- Name
  55,                                     !- Rendering Red Value
  149,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1e145a4f-21d2-436f-909e-4454edbd2726}, !- Handle
  Space Function Stairway-sch-F 1,        !- Name
  206,                                    !- Rendering Red Value
  97,                                     !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65508084-3229-4ca4-9f30-98dfd82bf6ac}, !- Handle
  Space Function Stairway-sch-G 1,        !- Name
  125,                                    !- Rendering Red Value
  35,                                     !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2efbe73-5bdb-4e3a-ae1f-a2677977bbde}, !- Handle
  Space Function Stairway-sch-H 1,        !- Name
  51,                                     !- Rendering Red Value
  48,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8137bfa3-f581-4ce6-8c5b-86391090d935}, !- Handle
  Space Function Stairway-sch-I 1,        !- Name
  222,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78181b1d-1f0e-4332-a66e-8b5b58b9ef63}, !- Handle
  Space Function Storage area 1,          !- Name
  63,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  223;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {002d99ec-e833-4e21-835a-dcee4c34b449}, !- Handle
  Space Function Storage area - occsens 1, !- Name
  19,                                     !- Rendering Red Value
  5,                                      !- Rendering Green Value
  162;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1f072d0-fb62-4733-a628-410307fae8df}, !- Handle
  Space Function Storage area - refrigerated 1, !- Name
  154,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c71dd4c-f54b-44d8-9982-f98760dba01c}, !- Handle
  Space Function Storage area - refrigerated - occsens 1, !- Name
  63,                                     !- Rendering Red Value
  123,                                    !- Rendering Green Value
  102;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3ea28bd-76ff-4290-b6c6-eead08e12106}, !- Handle
  Space Function Transp. baggage 1,       !- Name
  102,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  145;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4a5407e-5918-4c02-b623-c073d1d43a20}, !- Handle
  Space Function Transp. concourse 1,     !- Name
  80,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60649aef-9c59-4c47-8400-804f76b78a2a}, !- Handle
  Space Function Transp. counter 1,       !- Name
  42,                                     !- Rendering Red Value
  26,                                     !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db37c46c-3cd6-4e03-9cd1-5f6f41ed5204}, !- Handle
  Space Function Transp. seating 1,       !- Name
  225,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  94;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c73ff6e7-8c06-41b0-9d33-0c917a296fb2}, !- Handle
  Space Function Warehouse - fine 1,      !- Name
  213,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5881817b-cd37-47aa-bd59-166b35b725ca}, !- Handle
  Space Function Warehouse - fine - refrigerated 1, !- Name
  172,                                    !- Rendering Red Value
  141,                                    !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b4adf28f-c823-417a-8714-c1ff61f7d732}, !- Handle
  Space Function Warehouse - med/blk 1,   !- Name
  182,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d81e3d73-32ec-483d-a6a1-a5d71cd64c1d}, !- Handle
  Space Function Warehouse - med/blk - refrigerated 1, !- Name
  94,                                     !- Rendering Red Value
  44,                                     !- Rendering Green Value
  88;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7bc275b8-3bd4-4793-9af8-2c28bdfca914}, !- Handle
  Space Function Warehouse - med/blk2 1,  !- Name
  74,                                     !- Rendering Red Value
  76,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d177908-f722-415d-886b-21a6e5e26266}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated 1, !- Name
  105,                                    !- Rendering Red Value
  138,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b10d8909-e19d-44dc-8a0f-18fee3658faf}, !- Handle
  Space Function Washroom-sch-A 1,        !- Name
  125,                                    !- Rendering Red Value
  55,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d4839489-e185-46c2-8f13-cc83f4f9d35c}, !- Handle
  Space Function Washroom-sch-B 1,        !- Name
  211,                                    !- Rendering Red Value
  15,                                     !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d85b0aec-7f15-445a-81f6-a4f5df45f561}, !- Handle
  Space Function Washroom-sch-C 1,        !- Name
  198,                                    !- Rendering Red Value
  37,                                     !- Rendering Green Value
  54;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32df869c-8b18-44bc-a168-26617b467f5a}, !- Handle
  Space Function Washroom-sch-D 1,        !- Name
  203,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {460f2d40-2ab4-47ed-a57b-ccad4eb7cdab}, !- Handle
  Space Function Washroom-sch-E 1,        !- Name
  56,                                     !- Rendering Red Value
  6,                                      !- Rendering Green Value
  53;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fcae2bbb-4311-4645-b347-b6ecfe3883e3}, !- Handle
  Space Function Washroom-sch-F 1,        !- Name
  201,                                    !- Rendering Red Value
  97,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d15b3d0-a5e0-473b-a70d-ae9e8b7e8b1a}, !- Handle
  Space Function Washroom-sch-G 1,        !- Name
  178,                                    !- Rendering Red Value
  74,                                     !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6740f333-d0ab-443c-adb5-f15947d30ea7}, !- Handle
  Space Function Washroom-sch-H 1,        !- Name
  46,                                     !- Rendering Red Value
  249,                                    !- Rendering Green Value
  65;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d42d8b2a-705b-4952-8183-95cb0abd382f}, !- Handle
  Space Function Washroom-sch-I 1,        !- Name
  5,                                      !- Rendering Red Value
  208,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89ffc866-a5ef-45af-ae7c-502514ffd7da}, !- Handle
  Space Function Workshop space 1,        !- Name
  67,                                     !- Rendering Red Value
  191,                                    !- Rendering Green Value
  168;                                    !- Rendering Blue Value

OS:PlantLoop,
  {c9a2270a-4312-40f0-8ba5-345a9d684b6a}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {031a5011-95f3-4b59-b63b-9d5233294233}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6656c366-f25b-4739-8c6c-3e0d91d329b1}, !- Plant Side Inlet Node Name
  {0698abc0-caa0-4dd2-a1f6-a532c2e3323a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cf38c78f-4c5d-49c2-a10e-ac41d5aa63b1}, !- Demand Side Inlet Node Name
  {b92c298e-0319-48ef-83c2-e01f651028de}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9c5953ec-2087-43af-b5d3-9122291a8626}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e0d9268e-2ebd-4e68-bc4e-37929ee7f522}, !- Demand Mixer Name
  {74884880-98bd-4210-8dea-57d74946b060}, !- Demand Splitter Name
  {0136ae9c-010b-434f-a558-ce15d42230d2}, !- Supply Mixer Name
  {bfbbae31-3545-421c-a854-ff4c86c3db3d}; !- Supply Splitter Name

OS:Node,
  {82f5f810-5239-4b7a-a9cb-b5c0d42884fd}, !- Handle
  Node 2,                                 !- Name
  {6656c366-f25b-4739-8c6c-3e0d91d329b1}, !- Inlet Port
  {52c5ac03-b1a9-47d1-bf8c-725a82fecd4a}; !- Outlet Port

OS:Node,
  {031a5011-95f3-4b59-b63b-9d5233294233}, !- Handle
  Node 3,                                 !- Name
  {28c30372-294a-406f-be8a-f6dff868466a}, !- Inlet Port
  {0698abc0-caa0-4dd2-a1f6-a532c2e3323a}; !- Outlet Port

OS:Node,
  {24323438-3e10-4405-913f-f4a42ca3d1e9}, !- Handle
  Node 5,                                 !- Name
  {d226bda4-8831-457f-8efb-ce49202a26aa}, !- Inlet Port
  {78babe36-6002-4879-9847-3ecfa3d66c08}; !- Outlet Port

OS:Connector:Mixer,
  {0136ae9c-010b-434f-a558-ce15d42230d2}, !- Handle
  Connector Mixer 1,                      !- Name
  {2928ee0a-18fd-4223-9205-ee523e9f97a9}, !- Outlet Branch Name
  {5d00d314-c844-4d04-a1f8-692d0febde5f}, !- Inlet Branch Name 1
  {e88916cf-26a6-4986-9839-8681a3fe622e}, !- Inlet Branch Name 2
  {1e455a64-1b9b-4520-806e-7f811d538af3}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {bfbbae31-3545-421c-a854-ff4c86c3db3d}, !- Handle
  Connector Splitter 1,                   !- Name
  {948b6c4a-35d7-4d21-894f-4749d7edcdd8}, !- Inlet Branch Name
  {d226bda4-8831-457f-8efb-ce49202a26aa}, !- Outlet Branch Name 1
  {d6a3bec1-120a-48aa-bcdd-fed81989b459}, !- Outlet Branch Name 2
  {b9a9bddd-c6f2-4322-9ac6-77b700bd813b}; !- Outlet Branch Name 3

OS:Connection,
  {6656c366-f25b-4739-8c6c-3e0d91d329b1}, !- Handle
  {c9a2270a-4312-40f0-8ba5-345a9d684b6a}, !- Source Object
  14,                                     !- Outlet Port
  {82f5f810-5239-4b7a-a9cb-b5c0d42884fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d226bda4-8831-457f-8efb-ce49202a26aa}, !- Handle
  {bfbbae31-3545-421c-a854-ff4c86c3db3d}, !- Source Object
  3,                                      !- Outlet Port
  {24323438-3e10-4405-913f-f4a42ca3d1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0698abc0-caa0-4dd2-a1f6-a532c2e3323a}, !- Handle
  {031a5011-95f3-4b59-b63b-9d5233294233}, !- Source Object
  3,                                      !- Outlet Port
  {c9a2270a-4312-40f0-8ba5-345a9d684b6a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1bff430b-5f35-43dc-a907-89b1cb657f86}, !- Handle
  Node 6,                                 !- Name
  {cf38c78f-4c5d-49c2-a10e-ac41d5aa63b1}, !- Inlet Port
  {77d45acc-a5e3-43fd-9371-e47c0ba93a67}; !- Outlet Port

OS:Node,
  {de9aadb6-6c66-491e-a0e4-51195f0918df}, !- Handle
  Node 8,                                 !- Name
  {a9c5010b-bbee-4c3f-80e9-e1e80b541656}, !- Inlet Port
  {b92c298e-0319-48ef-83c2-e01f651028de}; !- Outlet Port

OS:Node,
  {5ccce8f5-aa91-4750-9127-2f550e9e6819}, !- Handle
  Node 9,                                 !- Name
  {cbbaa65f-27b2-4e68-b2c8-065c5578e112}, !- Inlet Port
  {0177a3e1-407d-442c-989d-cbafc3efb26b}; !- Outlet Port

OS:Connector:Mixer,
  {e0d9268e-2ebd-4e68-bc4e-37929ee7f522}, !- Handle
  Connector Mixer 2,                      !- Name
  {a9c5010b-bbee-4c3f-80e9-e1e80b541656}, !- Outlet Branch Name
  {a132ae69-eedc-4625-9f44-95e109df8d77}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {74884880-98bd-4210-8dea-57d74946b060}, !- Handle
  Connector Splitter 2,                   !- Name
  {77d45acc-a5e3-43fd-9371-e47c0ba93a67}, !- Inlet Branch Name
  {cbbaa65f-27b2-4e68-b2c8-065c5578e112}; !- Outlet Branch Name 1

OS:Connection,
  {cf38c78f-4c5d-49c2-a10e-ac41d5aa63b1}, !- Handle
  {c9a2270a-4312-40f0-8ba5-345a9d684b6a}, !- Source Object
  17,                                     !- Outlet Port
  {1bff430b-5f35-43dc-a907-89b1cb657f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d45acc-a5e3-43fd-9371-e47c0ba93a67}, !- Handle
  {1bff430b-5f35-43dc-a907-89b1cb657f86}, !- Source Object
  3,                                      !- Outlet Port
  {74884880-98bd-4210-8dea-57d74946b060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbbaa65f-27b2-4e68-b2c8-065c5578e112}, !- Handle
  {74884880-98bd-4210-8dea-57d74946b060}, !- Source Object
  3,                                      !- Outlet Port
  {5ccce8f5-aa91-4750-9127-2f550e9e6819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c5010b-bbee-4c3f-80e9-e1e80b541656}, !- Handle
  {e0d9268e-2ebd-4e68-bc4e-37929ee7f522}, !- Source Object
  2,                                      !- Outlet Port
  {de9aadb6-6c66-491e-a0e4-51195f0918df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92c298e-0319-48ef-83c2-e01f651028de}, !- Handle
  {de9aadb6-6c66-491e-a0e4-51195f0918df}, !- Source Object
  3,                                      !- Outlet Port
  {c9a2270a-4312-40f0-8ba5-345a9d684b6a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {73529ab4-663a-4d00-a957-001971f65f99}, !- Handle
  {c9a2270a-4312-40f0-8ba5-345a9d684b6a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9c5953ec-2087-43af-b5d3-9122291a8626}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {62cfa606-567c-4402-8387-92b1f9612eec}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {52c5ac03-b1a9-47d1-bf8c-725a82fecd4a}, !- Inlet Node Name
  {9cbda5ea-1e13-4841-9159-daf85bd0ebd2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {3a922f45-666e-4dc4-8e8d-f1d0603ce9a7}, !- Handle
  Primary Boiler 40kBtu/hr 1.0 Thermal Eff, !- Name
  Electricity,                            !- Fuel Type
  11592.6796444123,                       !- Nominal Capacity {W}
  1,                                      !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {c61ab07d-7826-47c2-bef6-7745b1732a80}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {78babe36-6002-4879-9847-3ecfa3d66c08}, !- Boiler Water Inlet Node Name
  {57ce08ba-327c-4436-ba28-408f73c2e322}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {ff439e3b-f502-408b-9656-4f3aa6971fe7}, !- Handle
  Secondary Boiler 0kBtu/hr 1.0 Thermal Eff, !- Name
  Electricity,                            !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  1,                                      !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {c61ab07d-7826-47c2-bef6-7745b1732a80}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {cca6d070-5713-459c-ace9-9e616ec05d90}, !- Boiler Water Inlet Node Name
  {dd5cb40b-1ef1-4908-93f9-8b71cb6e62ab}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {11ec9e42-d0e5-4186-9e82-bd89ab9d98d3}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3a22d9bf-4859-4920-808c-ea23289862da}, !- Inlet Node Name
  {ae2e0a28-62ea-46cb-85d7-bd1c548b1c46}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d34830d5-949a-4868-8023-33e3d507e4ae}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {1734039f-b353-40ab-9b2b-64b3efec002c}, !- Inlet Node Name
  {28c30372-294a-406f-be8a-f6dff868466a}; !- Outlet Node Name

OS:Node,
  {1c056ded-e01d-43a0-aae7-887a57b1d706}, !- Handle
  Node 11,                                !- Name
  {9cbda5ea-1e13-4841-9159-daf85bd0ebd2}, !- Inlet Port
  {948b6c4a-35d7-4d21-894f-4749d7edcdd8}; !- Outlet Port

OS:Connection,
  {52c5ac03-b1a9-47d1-bf8c-725a82fecd4a}, !- Handle
  {82f5f810-5239-4b7a-a9cb-b5c0d42884fd}, !- Source Object
  3,                                      !- Outlet Port
  {62cfa606-567c-4402-8387-92b1f9612eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cbda5ea-1e13-4841-9159-daf85bd0ebd2}, !- Handle
  {62cfa606-567c-4402-8387-92b1f9612eec}, !- Source Object
  3,                                      !- Outlet Port
  {1c056ded-e01d-43a0-aae7-887a57b1d706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {948b6c4a-35d7-4d21-894f-4749d7edcdd8}, !- Handle
  {1c056ded-e01d-43a0-aae7-887a57b1d706}, !- Source Object
  3,                                      !- Outlet Port
  {bfbbae31-3545-421c-a854-ff4c86c3db3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c68cf8d9-c8a8-4d5c-bf44-8680b504281b}, !- Handle
  Node 12,                                !- Name
  {57ce08ba-327c-4436-ba28-408f73c2e322}, !- Inlet Port
  {5d00d314-c844-4d04-a1f8-692d0febde5f}; !- Outlet Port

OS:Connection,
  {78babe36-6002-4879-9847-3ecfa3d66c08}, !- Handle
  {24323438-3e10-4405-913f-f4a42ca3d1e9}, !- Source Object
  3,                                      !- Outlet Port
  {3a922f45-666e-4dc4-8e8d-f1d0603ce9a7}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {57ce08ba-327c-4436-ba28-408f73c2e322}, !- Handle
  {3a922f45-666e-4dc4-8e8d-f1d0603ce9a7}, !- Source Object
  12,                                     !- Outlet Port
  {c68cf8d9-c8a8-4d5c-bf44-8680b504281b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d00d314-c844-4d04-a1f8-692d0febde5f}, !- Handle
  {c68cf8d9-c8a8-4d5c-bf44-8680b504281b}, !- Source Object
  3,                                      !- Outlet Port
  {0136ae9c-010b-434f-a558-ce15d42230d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f9cc37f-8a5a-4d99-911d-885b8d1ce01d}, !- Handle
  Node 14,                                !- Name
  {d6a3bec1-120a-48aa-bcdd-fed81989b459}, !- Inlet Port
  {cca6d070-5713-459c-ace9-9e616ec05d90}; !- Outlet Port

OS:Connection,
  {d6a3bec1-120a-48aa-bcdd-fed81989b459}, !- Handle
  {bfbbae31-3545-421c-a854-ff4c86c3db3d}, !- Source Object
  4,                                      !- Outlet Port
  {1f9cc37f-8a5a-4d99-911d-885b8d1ce01d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {467cdb6c-914b-4183-b1c9-0368556c11a5}, !- Handle
  Node 15,                                !- Name
  {dd5cb40b-1ef1-4908-93f9-8b71cb6e62ab}, !- Inlet Port
  {e88916cf-26a6-4986-9839-8681a3fe622e}; !- Outlet Port

OS:Connection,
  {cca6d070-5713-459c-ace9-9e616ec05d90}, !- Handle
  {1f9cc37f-8a5a-4d99-911d-885b8d1ce01d}, !- Source Object
  3,                                      !- Outlet Port
  {ff439e3b-f502-408b-9656-4f3aa6971fe7}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {dd5cb40b-1ef1-4908-93f9-8b71cb6e62ab}, !- Handle
  {ff439e3b-f502-408b-9656-4f3aa6971fe7}, !- Source Object
  12,                                     !- Outlet Port
  {467cdb6c-914b-4183-b1c9-0368556c11a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88916cf-26a6-4986-9839-8681a3fe622e}, !- Handle
  {467cdb6c-914b-4183-b1c9-0368556c11a5}, !- Source Object
  3,                                      !- Outlet Port
  {0136ae9c-010b-434f-a558-ce15d42230d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4ab598fa-9ce4-45ab-9adc-530e18d98244}, !- Handle
  Node 17,                                !- Name
  {b9a9bddd-c6f2-4322-9ac6-77b700bd813b}, !- Inlet Port
  {3a22d9bf-4859-4920-808c-ea23289862da}; !- Outlet Port

OS:Connection,
  {b9a9bddd-c6f2-4322-9ac6-77b700bd813b}, !- Handle
  {bfbbae31-3545-421c-a854-ff4c86c3db3d}, !- Source Object
  5,                                      !- Outlet Port
  {4ab598fa-9ce4-45ab-9adc-530e18d98244}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c46efa7d-34fd-4bb5-b7d5-5ca04a316811}, !- Handle
  Node 18,                                !- Name
  {ae2e0a28-62ea-46cb-85d7-bd1c548b1c46}, !- Inlet Port
  {1e455a64-1b9b-4520-806e-7f811d538af3}; !- Outlet Port

OS:Connection,
  {3a22d9bf-4859-4920-808c-ea23289862da}, !- Handle
  {4ab598fa-9ce4-45ab-9adc-530e18d98244}, !- Source Object
  3,                                      !- Outlet Port
  {11ec9e42-d0e5-4186-9e82-bd89ab9d98d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2e0a28-62ea-46cb-85d7-bd1c548b1c46}, !- Handle
  {11ec9e42-d0e5-4186-9e82-bd89ab9d98d3}, !- Source Object
  3,                                      !- Outlet Port
  {c46efa7d-34fd-4bb5-b7d5-5ca04a316811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e455a64-1b9b-4520-806e-7f811d538af3}, !- Handle
  {c46efa7d-34fd-4bb5-b7d5-5ca04a316811}, !- Source Object
  3,                                      !- Outlet Port
  {0136ae9c-010b-434f-a558-ce15d42230d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d15e8dec-86d2-4790-8de2-1fcbb9d3592f}, !- Handle
  Node 20,                                !- Name
  {2928ee0a-18fd-4223-9205-ee523e9f97a9}, !- Inlet Port
  {1734039f-b353-40ab-9b2b-64b3efec002c}; !- Outlet Port

OS:Connection,
  {2928ee0a-18fd-4223-9205-ee523e9f97a9}, !- Handle
  {0136ae9c-010b-434f-a558-ce15d42230d2}, !- Source Object
  2,                                      !- Outlet Port
  {d15e8dec-86d2-4790-8de2-1fcbb9d3592f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1734039f-b353-40ab-9b2b-64b3efec002c}, !- Handle
  {d15e8dec-86d2-4790-8de2-1fcbb9d3592f}, !- Source Object
  3,                                      !- Outlet Port
  {d34830d5-949a-4868-8023-33e3d507e4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c30372-294a-406f-be8a-f6dff868466a}, !- Handle
  {d34830d5-949a-4868-8023-33e3d507e4ae}, !- Source Object
  3,                                      !- Outlet Port
  {031a5011-95f3-4b59-b63b-9d5233294233}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {b6d84c22-2d26-4be6-b0f0-36bb9718e146}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {031a5011-95f3-4b59-b63b-9d5233294233}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {e362cc36-f084-479a-b20f-c2967f6d93fb}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {7a76653b-aa79-47a9-bf0b-49d2ae6ded9b}, !- Availability Schedule
  {043707f3-2358-47f7-bb22-7bfd3ba64f08}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2de78217-7249-4741-a6bc-c806c063358e}, !- Supply Side Inlet Node Name
  {98063df7-5abd-404a-88c0-66349aba274d}, !- Demand Side Outlet Node Name
  {ccfa10b7-2d73-49c6-981a-c4e3827b86af}, !- Demand Side Inlet Node A
  {36064ca0-a15f-4f25-b7c3-5390c8f7dfaf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b4cf45d1-7cc5-41ae-966b-73d5605a9009}, !- Demand Mixer Name
  {d2e4eecf-ed26-476c-9aca-bb6c560e700a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d4acea1-528e-4fbc-b340-825de9e2fc07}, !- Handle
  Node 21,                                !- Name
  {2de78217-7249-4741-a6bc-c806c063358e}, !- Inlet Port
  {d5a18b4e-e048-49bc-9cdf-ca4e9edf3ca0}; !- Outlet Port

OS:Node,
  {b460d478-3a9d-4ce8-a442-54ebb6efcef7}, !- Handle
  Node 23,                                !- Name
  {2b5accbd-3f8d-4f0a-90d6-fa8a208724c7}, !- Inlet Port
  {36064ca0-a15f-4f25-b7c3-5390c8f7dfaf}; !- Outlet Port

OS:Connection,
  {2de78217-7249-4741-a6bc-c806c063358e}, !- Handle
  {e362cc36-f084-479a-b20f-c2967f6d93fb}, !- Source Object
  9,                                      !- Outlet Port
  {9d4acea1-528e-4fbc-b340-825de9e2fc07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36064ca0-a15f-4f25-b7c3-5390c8f7dfaf}, !- Handle
  {b460d478-3a9d-4ce8-a442-54ebb6efcef7}, !- Source Object
  3,                                      !- Outlet Port
  {e362cc36-f084-479a-b20f-c2967f6d93fb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1a768235-2700-4790-b240-158768a93106}, !- Handle
  Node 24,                                !- Name
  {ccfa10b7-2d73-49c6-981a-c4e3827b86af}, !- Inlet Port
  {9362da51-defb-4b30-9cb0-c4b6d7d963fd}; !- Outlet Port

OS:Node,
  {504286c0-923a-45ac-afac-32122011e0df}, !- Handle
  Node 26,                                !- Name
  {af3869e4-0aa1-4024-b35b-e37b440fc80f}, !- Inlet Port
  {98063df7-5abd-404a-88c0-66349aba274d}; !- Outlet Port

OS:Node,
  {d577bf2e-54cf-4d86-b97d-a3698cd2edda}, !- Handle
  Node 27,                                !- Name
  {3c58490d-3ece-4943-9767-b29538774d7b}, !- Inlet Port
  {cd3e0675-b9be-42c3-8d4d-912577417398}; !- Outlet Port

OS:Connection,
  {ccfa10b7-2d73-49c6-981a-c4e3827b86af}, !- Handle
  {e362cc36-f084-479a-b20f-c2967f6d93fb}, !- Source Object
  11,                                     !- Outlet Port
  {1a768235-2700-4790-b240-158768a93106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98063df7-5abd-404a-88c0-66349aba274d}, !- Handle
  {504286c0-923a-45ac-afac-32122011e0df}, !- Source Object
  3,                                      !- Outlet Port
  {e362cc36-f084-479a-b20f-c2967f6d93fb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d2e4eecf-ed26-476c-9aca-bb6c560e700a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9362da51-defb-4b30-9cb0-c4b6d7d963fd}, !- Inlet Node Name
  {cfa98cd2-b7ac-4fc6-a43a-8e8a97357fed}, !- Outlet Node Name 1
  {2157fe6e-46b5-4f59-8a82-2b11393b8f34}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {b4cf45d1-7cc5-41ae-966b-73d5605a9009}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {af3869e4-0aa1-4024-b35b-e37b440fc80f}, !- Outlet Node Name
  {246e75df-3bed-459c-9711-8e33b598bb6b}, !- Inlet Node Name 1
  {ecc4e806-5013-4606-8a5d-431c2c4aebbc}; !- Inlet Node Name 2

OS:Connection,
  {9362da51-defb-4b30-9cb0-c4b6d7d963fd}, !- Handle
  {1a768235-2700-4790-b240-158768a93106}, !- Source Object
  3,                                      !- Outlet Port
  {d2e4eecf-ed26-476c-9aca-bb6c560e700a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3869e4-0aa1-4024-b35b-e37b440fc80f}, !- Handle
  {b4cf45d1-7cc5-41ae-966b-73d5605a9009}, !- Source Object
  2,                                      !- Outlet Port
  {504286c0-923a-45ac-afac-32122011e0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2a42b3f5-2822-4b95-9355-b188687595d5}, !- Handle
  {e362cc36-f084-479a-b20f-c2967f6d93fb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {043707f3-2358-47f7-bb22-7bfd3ba64f08}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d5c32829-2404-4940-92fe-8b4670819833}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4600b25f-dffb-4220-a422-4062ff680acd}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {79cc0f21-baf9-4125-b87d-c307aac40d6a}, !- Air Inlet Node Name
  {2b5accbd-3f8d-4f0a-90d6-fa8a208724c7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {a0d56057-3407-494e-bfea-4dd655e70893}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dcfeae1d-5d2c-4c0a-922e-0b2ab6e45ffb}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6eb035e8-5e1b-4a08-bbe1-d8bca4e5bad5}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ff58959-68f3-4300-91db-8040a1c189fc}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2b09f401-2121-4c8d-991e-494b7c78adfc}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d4475763-bacd-410d-bb19-235481f2ab4e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 153kBtu/hr 9.7EER, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8e71bf0b-82f4-48e1-87ba-9c473d48926f}, !- Air Inlet Node Name
  {9fdf2012-cb39-40a5-bb6d-fa50913f1879}, !- Air Outlet Node Name
  {bace12c4-5120-4695-b668-8a6543370def}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45dd82c6-3360-4fe5-b35c-e11bfddbc51e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {337a2c98-15de-4101-9571-f8c6b9c374a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {b0a2529e-595e-468b-9d69-d4335228281d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6abb2917-c8ab-4cb2-88c9-9f4e961a76d3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {72149831-a121-4454-bc74-be179af08fc9}, !- Handle
  Coil Heating Electric 1,                !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e855746e-b45d-4a92-90e9-410edc058aef}, !- Air Inlet Node Name
  {a2ae1313-21e6-4d99-bcfc-9f86b18df311}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {54f6c404-c4f9-4d23-b60a-5d7990b6ecfb}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7a76653b-aa79-47a9-bf0b-49d2ae6ded9b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cac88105-9d87-4d90-94fb-7fe3c9816804}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cac88105-9d87-4d90-94fb-7fe3c9816804}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eaf204fd-faa7-4b3e-a508-6752903dfae6}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {54f6c404-c4f9-4d23-b60a-5d7990b6ecfb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5d1789a3-25d1-4c54-8976-0f2819c07982}, !- Mixed Air Node Name
  {cc826ee0-c75c-4eda-bfea-c68584318b61}, !- Outdoor Air Stream Node Name
  {25ff5924-848b-4b05-a090-ee03bcc2bf9d}, !- Relief Air Stream Node Name
  {d5a18b4e-e048-49bc-9cdf-ca4e9edf3ca0}; !- Return Air Stream Node Name

OS:Node,
  {2b635d72-900a-4b40-abeb-f2019452d08d}, !- Handle
  Node 29,                                !- Name
  ,                                       !- Inlet Port
  {cc826ee0-c75c-4eda-bfea-c68584318b61}; !- Outlet Port

OS:Connection,
  {cc826ee0-c75c-4eda-bfea-c68584318b61}, !- Handle
  {2b635d72-900a-4b40-abeb-f2019452d08d}, !- Source Object
  3,                                      !- Outlet Port
  {eaf204fd-faa7-4b3e-a508-6752903dfae6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc714b06-b7e6-4382-bca3-64cf77525ee7}, !- Handle
  Node 30,                                !- Name
  {25ff5924-848b-4b05-a090-ee03bcc2bf9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25ff5924-848b-4b05-a090-ee03bcc2bf9d}, !- Handle
  {eaf204fd-faa7-4b3e-a508-6752903dfae6}, !- Source Object
  7,                                      !- Outlet Port
  {dc714b06-b7e6-4382-bca3-64cf77525ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b5accbd-3f8d-4f0a-90d6-fa8a208724c7}, !- Handle
  {4600b25f-dffb-4220-a422-4062ff680acd}, !- Source Object
  9,                                      !- Outlet Port
  {b460d478-3a9d-4ce8-a442-54ebb6efcef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69509cad-3279-42cd-aceb-08f89e62c428}, !- Handle
  Node 32,                                !- Name
  {a2ae1313-21e6-4d99-bcfc-9f86b18df311}, !- Inlet Port
  {79cc0f21-baf9-4125-b87d-c307aac40d6a}; !- Outlet Port

OS:Connection,
  {a2ae1313-21e6-4d99-bcfc-9f86b18df311}, !- Handle
  {72149831-a121-4454-bc74-be179af08fc9}, !- Source Object
  6,                                      !- Outlet Port
  {69509cad-3279-42cd-aceb-08f89e62c428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79cc0f21-baf9-4125-b87d-c307aac40d6a}, !- Handle
  {69509cad-3279-42cd-aceb-08f89e62c428}, !- Source Object
  3,                                      !- Outlet Port
  {4600b25f-dffb-4220-a422-4062ff680acd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {78e57ea8-6d26-4f3a-ab2a-5c1aca2e6af6}, !- Handle
  Node 33,                                !- Name
  {9fdf2012-cb39-40a5-bb6d-fa50913f1879}, !- Inlet Port
  {e855746e-b45d-4a92-90e9-410edc058aef}; !- Outlet Port

OS:Connection,
  {9fdf2012-cb39-40a5-bb6d-fa50913f1879}, !- Handle
  {d4475763-bacd-410d-bb19-235481f2ab4e}, !- Source Object
  9,                                      !- Outlet Port
  {78e57ea8-6d26-4f3a-ab2a-5c1aca2e6af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e855746e-b45d-4a92-90e9-410edc058aef}, !- Handle
  {78e57ea8-6d26-4f3a-ab2a-5c1aca2e6af6}, !- Source Object
  3,                                      !- Outlet Port
  {72149831-a121-4454-bc74-be179af08fc9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1042f64f-cbea-49eb-a19d-adfcf1cc8edf}, !- Handle
  Node 35,                                !- Name
  {5d1789a3-25d1-4c54-8976-0f2819c07982}, !- Inlet Port
  {8e71bf0b-82f4-48e1-87ba-9c473d48926f}; !- Outlet Port

OS:Connection,
  {d5a18b4e-e048-49bc-9cdf-ca4e9edf3ca0}, !- Handle
  {9d4acea1-528e-4fbc-b340-825de9e2fc07}, !- Source Object
  3,                                      !- Outlet Port
  {eaf204fd-faa7-4b3e-a508-6752903dfae6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5d1789a3-25d1-4c54-8976-0f2819c07982}, !- Handle
  {eaf204fd-faa7-4b3e-a508-6752903dfae6}, !- Source Object
  5,                                      !- Outlet Port
  {1042f64f-cbea-49eb-a19d-adfcf1cc8edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e71bf0b-82f4-48e1-87ba-9c473d48926f}, !- Handle
  {1042f64f-cbea-49eb-a19d-adfcf1cc8edf}, !- Source Object
  3,                                      !- Outlet Port
  {d4475763-bacd-410d-bb19-235481f2ab4e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f6ece5c5-5e0c-4b22-b7b3-61829ad346e5}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {43a07159-6a5f-4cf1-a314-474d1c3e3dd8}, !- Control Zone Name
  {b460d478-3a9d-4ce8-a442-54ebb6efcef7}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {27ba3ece-1e7c-4c71-b7f0-0599f4bd562b}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e809b35-6c4c-49cc-be8e-867c4f86c78e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  {e10c72df-5e63-48cd-b0ef-a9bb3e05c8c3}, !- Air Inlet Node Name
  {3c58490d-3ece-4943-9767-b29538774d7b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6a163a2-188f-44d4-afd4-80e7938b778d}, !- Handle
  Node 36,                                !- Name
  {894561f7-3dd5-4de5-820c-fb5c84a37a13}, !- Inlet Port
  {246e75df-3bed-459c-9711-8e33b598bb6b}; !- Outlet Port

OS:Connection,
  {cd3e0675-b9be-42c3-8d4d-912577417398}, !- Handle
  {d577bf2e-54cf-4d86-b97d-a3698cd2edda}, !- Source Object
  3,                                      !- Outlet Port
  {487587d0-8a1a-45c2-bf63-ea2669a98413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {894561f7-3dd5-4de5-820c-fb5c84a37a13}, !- Handle
  {532fb88f-02c7-4dba-9a9d-48f0ec73ab3c}, !- Source Object
  2,                                      !- Outlet Port
  {b6a163a2-188f-44d4-afd4-80e7938b778d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246e75df-3bed-459c-9711-8e33b598bb6b}, !- Handle
  {b6a163a2-188f-44d4-afd4-80e7938b778d}, !- Source Object
  3,                                      !- Outlet Port
  {b4cf45d1-7cc5-41ae-966b-73d5605a9009}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05f03cd0-2442-4862-92d5-315e7ecde51c}, !- Handle
  Node 38,                                !- Name
  {cfa98cd2-b7ac-4fc6-a43a-8e8a97357fed}, !- Inlet Port
  {e10c72df-5e63-48cd-b0ef-a9bb3e05c8c3}; !- Outlet Port

OS:Connection,
  {cfa98cd2-b7ac-4fc6-a43a-8e8a97357fed}, !- Handle
  {d2e4eecf-ed26-476c-9aca-bb6c560e700a}, !- Source Object
  3,                                      !- Outlet Port
  {05f03cd0-2442-4862-92d5-315e7ecde51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e10c72df-5e63-48cd-b0ef-a9bb3e05c8c3}, !- Handle
  {05f03cd0-2442-4862-92d5-315e7ecde51c}, !- Source Object
  3,                                      !- Outlet Port
  {8e809b35-6c4c-49cc-be8e-867c4f86c78e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c58490d-3ece-4943-9767-b29538774d7b}, !- Handle
  {8e809b35-6c4c-49cc-be8e-867c4f86c78e}, !- Source Object
  4,                                      !- Outlet Port
  {d577bf2e-54cf-4d86-b97d-a3698cd2edda}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b6cd6e92-9270-42f8-81b3-d40429cc7469}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e04e3a5-09ad-4e1c-b769-ba1a300daa1c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  {99e3f91f-154a-4282-8f68-74339388bfdd}, !- Air Inlet Node Name
  {7f810b36-ad07-4b8d-baf2-fbe0d5df441e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {98cb3fc0-1bab-42f6-b833-7a1df5a1c0d8}, !- Handle
  Node 39,                                !- Name
  {7f810b36-ad07-4b8d-baf2-fbe0d5df441e}, !- Inlet Port
  {ded8d6e8-e301-41cf-87df-36be8f100d54}; !- Outlet Port

OS:Node,
  {671641a8-05b1-481d-b639-f0ce855902a9}, !- Handle
  Node 41,                                !- Name
  {cd7a3925-0ce6-44e0-b48a-858c0ee85f30}, !- Inlet Port
  {ecc4e806-5013-4606-8a5d-431c2c4aebbc}; !- Outlet Port

OS:Connection,
  {ded8d6e8-e301-41cf-87df-36be8f100d54}, !- Handle
  {98cb3fc0-1bab-42f6-b833-7a1df5a1c0d8}, !- Source Object
  3,                                      !- Outlet Port
  {2c76ded4-31c3-4b51-8866-9e2b785ae0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7a3925-0ce6-44e0-b48a-858c0ee85f30}, !- Handle
  {3aebf8e8-0417-412e-a2ed-1338bd9ed757}, !- Source Object
  2,                                      !- Outlet Port
  {671641a8-05b1-481d-b639-f0ce855902a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc4e806-5013-4606-8a5d-431c2c4aebbc}, !- Handle
  {671641a8-05b1-481d-b639-f0ce855902a9}, !- Source Object
  3,                                      !- Outlet Port
  {b4cf45d1-7cc5-41ae-966b-73d5605a9009}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c9c99555-e21e-4631-81e2-c1deea296279}, !- Handle
  Node 42,                                !- Name
  {2157fe6e-46b5-4f59-8a82-2b11393b8f34}, !- Inlet Port
  {99e3f91f-154a-4282-8f68-74339388bfdd}; !- Outlet Port

OS:Connection,
  {2157fe6e-46b5-4f59-8a82-2b11393b8f34}, !- Handle
  {d2e4eecf-ed26-476c-9aca-bb6c560e700a}, !- Source Object
  4,                                      !- Outlet Port
  {c9c99555-e21e-4631-81e2-c1deea296279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e3f91f-154a-4282-8f68-74339388bfdd}, !- Handle
  {c9c99555-e21e-4631-81e2-c1deea296279}, !- Source Object
  3,                                      !- Outlet Port
  {8e04e3a5-09ad-4e1c-b769-ba1a300daa1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f810b36-ad07-4b8d-baf2-fbe0d5df441e}, !- Handle
  {8e04e3a5-09ad-4e1c-b769-ba1a300daa1c}, !- Source Object
  4,                                      !- Outlet Port
  {98cb3fc0-1bab-42f6-b833-7a1df5a1c0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {39837531-9a0a-455f-87b0-8cf60c6a9e01}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {f0151413-da60-4569-a62f-383b0d01ce1d}, !- Availability Schedule
  {d87e86a6-0df3-47f3-a7bb-174c2796e124}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33b5aa76-656f-450c-98d9-aa2de0d658bb}, !- Supply Side Inlet Node Name
  {6a3b6df2-c90f-4838-b53b-ff0d1f03f391}, !- Demand Side Outlet Node Name
  {0e08bbe4-4a3b-43d6-ba9e-93960c4faaf2}, !- Demand Side Inlet Node A
  {b7704a0a-4106-46d8-97c3-7e0aa4e88541}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2651399f-1997-4f4c-8fd6-bfcd96fe6fb9}, !- Demand Mixer Name
  {498b5c05-5d07-4567-a8d2-2d122a1d5c63}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {457e7924-fd7b-4008-b57c-2febcedd9c59}, !- Handle
  Node 44,                                !- Name
  {33b5aa76-656f-450c-98d9-aa2de0d658bb}, !- Inlet Port
  {b6b79f55-bc84-417e-a141-df98060da4f4}; !- Outlet Port

OS:Node,
  {a2c3257b-d5c4-4fe6-be78-6eda128eaf23}, !- Handle
  Node 45,                                !- Name
  {41cbd59e-4873-431a-b02f-8007091fe0eb}, !- Inlet Port
  {b7704a0a-4106-46d8-97c3-7e0aa4e88541}; !- Outlet Port

OS:Connection,
  {33b5aa76-656f-450c-98d9-aa2de0d658bb}, !- Handle
  {39837531-9a0a-455f-87b0-8cf60c6a9e01}, !- Source Object
  9,                                      !- Outlet Port
  {457e7924-fd7b-4008-b57c-2febcedd9c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7704a0a-4106-46d8-97c3-7e0aa4e88541}, !- Handle
  {a2c3257b-d5c4-4fe6-be78-6eda128eaf23}, !- Source Object
  3,                                      !- Outlet Port
  {39837531-9a0a-455f-87b0-8cf60c6a9e01}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {94e5dc9c-ca6f-4c10-8c59-33782a24d91e}, !- Handle
  Node 47,                                !- Name
  {0e08bbe4-4a3b-43d6-ba9e-93960c4faaf2}, !- Inlet Port
  {ab427dbc-82d7-4140-8114-f22ed0976869}; !- Outlet Port

OS:Node,
  {809a9d9e-1385-4ddb-a87c-3f01447788bb}, !- Handle
  Node 48,                                !- Name
  {d609f7bd-b068-4e39-93a9-ae44cecb3f38}, !- Inlet Port
  {6a3b6df2-c90f-4838-b53b-ff0d1f03f391}; !- Outlet Port

OS:Node,
  {af3f7b0c-9682-45cf-bc20-5fee4e4b304d}, !- Handle
  Node 50,                                !- Name
  {ddb7768b-ebe3-4b89-8387-975a1fafeaf4}, !- Inlet Port
  {b7c28dba-f51c-4155-8c33-5a900b4a56d1}; !- Outlet Port

OS:Connection,
  {0e08bbe4-4a3b-43d6-ba9e-93960c4faaf2}, !- Handle
  {39837531-9a0a-455f-87b0-8cf60c6a9e01}, !- Source Object
  11,                                     !- Outlet Port
  {94e5dc9c-ca6f-4c10-8c59-33782a24d91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a3b6df2-c90f-4838-b53b-ff0d1f03f391}, !- Handle
  {809a9d9e-1385-4ddb-a87c-3f01447788bb}, !- Source Object
  3,                                      !- Outlet Port
  {39837531-9a0a-455f-87b0-8cf60c6a9e01}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {498b5c05-5d07-4567-a8d2-2d122a1d5c63}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {ab427dbc-82d7-4140-8114-f22ed0976869}, !- Inlet Node Name
  {a3ac01bd-0904-45ab-9a09-22f828f5ba49}, !- Outlet Node Name 1
  {ad0544ca-e0b1-4eb7-a69d-321e29b9bee6}, !- Outlet Node Name 2
  {25b8fcfd-c0bb-4e19-acbc-f419f277dcc0}, !- Outlet Node Name 3
  {64162b6b-f3e9-4e80-8aed-ac5ce7eb2556}, !- Outlet Node Name 4
  {919a880a-ddb4-4439-88b0-36f6e95ff92e}, !- Outlet Node Name 5
  {7cd5a643-2289-4234-8e81-3dd564e98356}, !- Outlet Node Name 6
  {3ba00d14-43b2-4b16-8146-d4b6c656d3c9}, !- Outlet Node Name 7
  {f0e47c70-42e4-441e-8ff8-3679df391a19}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {2651399f-1997-4f4c-8fd6-bfcd96fe6fb9}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d609f7bd-b068-4e39-93a9-ae44cecb3f38}, !- Outlet Node Name
  {3184334f-9495-4a09-970c-98296df7e6a7}, !- Inlet Node Name 1
  {ef5c1314-f72d-428f-9f07-358579ccb5bb}, !- Inlet Node Name 2
  {6706dee7-e08f-4d94-a9b9-02bab2729fbb}, !- Inlet Node Name 3
  {22623a9d-5772-47f1-a515-ef07709ab490}, !- Inlet Node Name 4
  {54cb0bfc-91a5-4d09-a7e7-fd27971ca74b}, !- Inlet Node Name 5
  {9dab5e92-2d46-4548-b8f4-89481406ee88}, !- Inlet Node Name 6
  {1f40e561-a3a7-46af-8275-ac6e98134c7b}, !- Inlet Node Name 7
  {4f992876-be9b-4737-b55a-385cc2aeddb6}; !- Inlet Node Name 8

OS:Connection,
  {ab427dbc-82d7-4140-8114-f22ed0976869}, !- Handle
  {94e5dc9c-ca6f-4c10-8c59-33782a24d91e}, !- Source Object
  3,                                      !- Outlet Port
  {498b5c05-5d07-4567-a8d2-2d122a1d5c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d609f7bd-b068-4e39-93a9-ae44cecb3f38}, !- Handle
  {2651399f-1997-4f4c-8fd6-bfcd96fe6fb9}, !- Source Object
  2,                                      !- Outlet Port
  {809a9d9e-1385-4ddb-a87c-3f01447788bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6dc027c5-054a-47f3-bf3e-88284e8a4066}, !- Handle
  {39837531-9a0a-455f-87b0-8cf60c6a9e01}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d87e86a6-0df3-47f3-a7bb-174c2796e124}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {32d9ec27-5cba-4659-904a-b56b95038951}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8ecf0368-c14d-482a-893b-c17e0cded3f7}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f9044a2d-c35d-458c-80ec-8a8e2a798d07}, !- Air Inlet Node Name
  {41cbd59e-4873-431a-b02f-8007091fe0eb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {35381c62-47d1-4ae7-b9a1-420240f1b0cc}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7468f52d-530e-4256-8117-09a0298f721d}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5f33f59-32ae-4813-9c53-99f2bddc5773}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96893e3e-3340-48a6-a649-cb859e6389d6}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {389d348b-4f62-46bf-af0c-e72b290eeab0}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f00cec99-ba2b-433a-ba3a-9b10cb51c37b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 318kBtu/hr 8.39EER, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6aa7322e-c540-40a8-a520-2981be653872}, !- Air Inlet Node Name
  {a5b611ae-505b-46e0-9d44-2008f6d21dd7}, !- Air Outlet Node Name
  {bace12c4-5120-4695-b668-8a6543370def}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45dd82c6-3360-4fe5-b35c-e11bfddbc51e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {337a2c98-15de-4101-9571-f8c6b9c374a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {b0a2529e-595e-468b-9d69-d4335228281d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6abb2917-c8ab-4cb2-88c9-9f4e961a76d3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {d81066c4-725c-4546-9708-002de6897632}, !- Handle
  Coil Heating Electric 2,                !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4b076121-efa5-4ee7-8c2d-5fe934454f45}, !- Air Inlet Node Name
  {66626f26-dc70-45ba-a823-4a11126a0d5d}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {52a12fb3-e38c-408d-bcb9-58dbc93717f6}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f0151413-da60-4569-a62f-383b0d01ce1d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0b01e26f-7092-438b-a560-c6492d522c0f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0b01e26f-7092-438b-a560-c6492d522c0f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b118140c-d3a8-4dc6-a5dd-217bb4195363}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {52a12fb3-e38c-408d-bcb9-58dbc93717f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b3ca142a-706a-404a-8aac-13e4a3eee53a}, !- Mixed Air Node Name
  {98b57867-ab94-442e-9231-ffbc81d1cf72}, !- Outdoor Air Stream Node Name
  {081ea9d5-ffec-42d0-b4fc-9faade1eb8b7}, !- Relief Air Stream Node Name
  {b6b79f55-bc84-417e-a141-df98060da4f4}; !- Return Air Stream Node Name

OS:Node,
  {0054cbf6-d47c-46a2-9e1e-2a904b9d9a0b}, !- Handle
  Node 51,                                !- Name
  ,                                       !- Inlet Port
  {98b57867-ab94-442e-9231-ffbc81d1cf72}; !- Outlet Port

OS:Connection,
  {98b57867-ab94-442e-9231-ffbc81d1cf72}, !- Handle
  {0054cbf6-d47c-46a2-9e1e-2a904b9d9a0b}, !- Source Object
  3,                                      !- Outlet Port
  {b118140c-d3a8-4dc6-a5dd-217bb4195363}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa999cb3-c226-4bd3-b2bc-76c0111f0d7e}, !- Handle
  Node 53,                                !- Name
  {081ea9d5-ffec-42d0-b4fc-9faade1eb8b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {081ea9d5-ffec-42d0-b4fc-9faade1eb8b7}, !- Handle
  {b118140c-d3a8-4dc6-a5dd-217bb4195363}, !- Source Object
  7,                                      !- Outlet Port
  {aa999cb3-c226-4bd3-b2bc-76c0111f0d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41cbd59e-4873-431a-b02f-8007091fe0eb}, !- Handle
  {8ecf0368-c14d-482a-893b-c17e0cded3f7}, !- Source Object
  9,                                      !- Outlet Port
  {a2c3257b-d5c4-4fe6-be78-6eda128eaf23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aec21d5b-8dd0-4583-88fe-5c7268703808}, !- Handle
  Node 54,                                !- Name
  {66626f26-dc70-45ba-a823-4a11126a0d5d}, !- Inlet Port
  {f9044a2d-c35d-458c-80ec-8a8e2a798d07}; !- Outlet Port

OS:Connection,
  {66626f26-dc70-45ba-a823-4a11126a0d5d}, !- Handle
  {d81066c4-725c-4546-9708-002de6897632}, !- Source Object
  6,                                      !- Outlet Port
  {aec21d5b-8dd0-4583-88fe-5c7268703808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9044a2d-c35d-458c-80ec-8a8e2a798d07}, !- Handle
  {aec21d5b-8dd0-4583-88fe-5c7268703808}, !- Source Object
  3,                                      !- Outlet Port
  {8ecf0368-c14d-482a-893b-c17e0cded3f7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {66999010-8ed8-4409-9c2e-73167fd640ba}, !- Handle
  Node 56,                                !- Name
  {a5b611ae-505b-46e0-9d44-2008f6d21dd7}, !- Inlet Port
  {4b076121-efa5-4ee7-8c2d-5fe934454f45}; !- Outlet Port

OS:Connection,
  {a5b611ae-505b-46e0-9d44-2008f6d21dd7}, !- Handle
  {f00cec99-ba2b-433a-ba3a-9b10cb51c37b}, !- Source Object
  9,                                      !- Outlet Port
  {66999010-8ed8-4409-9c2e-73167fd640ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b076121-efa5-4ee7-8c2d-5fe934454f45}, !- Handle
  {66999010-8ed8-4409-9c2e-73167fd640ba}, !- Source Object
  3,                                      !- Outlet Port
  {d81066c4-725c-4546-9708-002de6897632}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c77ec698-734f-40f1-ad34-06a45d5b0d7f}, !- Handle
  Node 57,                                !- Name
  {b3ca142a-706a-404a-8aac-13e4a3eee53a}, !- Inlet Port
  {6aa7322e-c540-40a8-a520-2981be653872}; !- Outlet Port

OS:Connection,
  {b6b79f55-bc84-417e-a141-df98060da4f4}, !- Handle
  {457e7924-fd7b-4008-b57c-2febcedd9c59}, !- Source Object
  3,                                      !- Outlet Port
  {b118140c-d3a8-4dc6-a5dd-217bb4195363}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3ca142a-706a-404a-8aac-13e4a3eee53a}, !- Handle
  {b118140c-d3a8-4dc6-a5dd-217bb4195363}, !- Source Object
  5,                                      !- Outlet Port
  {c77ec698-734f-40f1-ad34-06a45d5b0d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa7322e-c540-40a8-a520-2981be653872}, !- Handle
  {c77ec698-734f-40f1-ad34-06a45d5b0d7f}, !- Source Object
  3,                                      !- Outlet Port
  {f00cec99-ba2b-433a-ba3a-9b10cb51c37b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {38e11454-d768-4cdd-88d5-785f9abf0643}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f0f1984f-385b-41df-9106-697ca8a1aee1}, !- Control Zone Name
  {a2c3257b-d5c4-4fe6-be78-6eda128eaf23}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bfd2630c-116c-43c6-bdc5-78d57e1e0650}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {774eb42a-81cd-4844-abcf-bbafa2201232}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  {4c2e22eb-3f82-42ef-8c68-f7e6c80ec6c5}, !- Air Inlet Node Name
  {ddb7768b-ebe3-4b89-8387-975a1fafeaf4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {529ccbdb-ccfd-49c0-85fe-78b507d603b6}, !- Handle
  Node 59,                                !- Name
  {ef9cbcbe-ed0b-447d-9bb2-aa4a2c665712}, !- Inlet Port
  {3184334f-9495-4a09-970c-98296df7e6a7}; !- Outlet Port

OS:Connection,
  {b7c28dba-f51c-4155-8c33-5a900b4a56d1}, !- Handle
  {af3f7b0c-9682-45cf-bc20-5fee4e4b304d}, !- Source Object
  3,                                      !- Outlet Port
  {389bd3b7-4892-4e8e-bb9b-3398ed96e795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9cbcbe-ed0b-447d-9bb2-aa4a2c665712}, !- Handle
  {8dcb840d-3f5f-4cbd-a8c5-046112652984}, !- Source Object
  2,                                      !- Outlet Port
  {529ccbdb-ccfd-49c0-85fe-78b507d603b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3184334f-9495-4a09-970c-98296df7e6a7}, !- Handle
  {529ccbdb-ccfd-49c0-85fe-78b507d603b6}, !- Source Object
  3,                                      !- Outlet Port
  {2651399f-1997-4f4c-8fd6-bfcd96fe6fb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c44aea08-e23f-4747-99af-04ae7a940c8e}, !- Handle
  Node 60,                                !- Name
  {a3ac01bd-0904-45ab-9a09-22f828f5ba49}, !- Inlet Port
  {4c2e22eb-3f82-42ef-8c68-f7e6c80ec6c5}; !- Outlet Port

OS:Connection,
  {a3ac01bd-0904-45ab-9a09-22f828f5ba49}, !- Handle
  {498b5c05-5d07-4567-a8d2-2d122a1d5c63}, !- Source Object
  3,                                      !- Outlet Port
  {c44aea08-e23f-4747-99af-04ae7a940c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c2e22eb-3f82-42ef-8c68-f7e6c80ec6c5}, !- Handle
  {c44aea08-e23f-4747-99af-04ae7a940c8e}, !- Source Object
  3,                                      !- Outlet Port
  {774eb42a-81cd-4844-abcf-bbafa2201232}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddb7768b-ebe3-4b89-8387-975a1fafeaf4}, !- Handle
  {774eb42a-81cd-4844-abcf-bbafa2201232}, !- Source Object
  4,                                      !- Outlet Port
  {af3f7b0c-9682-45cf-bc20-5fee4e4b304d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8511a1de-ecfb-4b98-8fef-ef082f3165a4}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {654f35d5-2e32-429e-82c3-670599f27d97}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  {c7d2a51a-acc1-4ace-ba77-9441a2c3913a}, !- Air Inlet Node Name
  {c8621fe0-0d0c-4664-bf6b-8b44ff8f96e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ee29b5a0-2628-4668-8fa2-5dfde19c00ca}, !- Handle
  Node 61,                                !- Name
  {c8621fe0-0d0c-4664-bf6b-8b44ff8f96e0}, !- Inlet Port
  {688d34ad-c868-4893-a623-60a0a9ce9dc5}; !- Outlet Port

OS:Node,
  {8a75c22f-e555-4f88-b632-199f4bb957e5}, !- Handle
  Node 62,                                !- Name
  {f0fd68f4-2cb7-4be6-a50e-f20526340d59}, !- Inlet Port
  {ef5c1314-f72d-428f-9f07-358579ccb5bb}; !- Outlet Port

OS:Connection,
  {688d34ad-c868-4893-a623-60a0a9ce9dc5}, !- Handle
  {ee29b5a0-2628-4668-8fa2-5dfde19c00ca}, !- Source Object
  3,                                      !- Outlet Port
  {d997336f-7b03-4ab3-b1ea-594ccdd35b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0fd68f4-2cb7-4be6-a50e-f20526340d59}, !- Handle
  {a4378b15-4917-4231-bb1c-32acef3ad5df}, !- Source Object
  2,                                      !- Outlet Port
  {8a75c22f-e555-4f88-b632-199f4bb957e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef5c1314-f72d-428f-9f07-358579ccb5bb}, !- Handle
  {8a75c22f-e555-4f88-b632-199f4bb957e5}, !- Source Object
  3,                                      !- Outlet Port
  {2651399f-1997-4f4c-8fd6-bfcd96fe6fb9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c66cc376-e4eb-4ae9-85a2-735c3e14bc46}, !- Handle
  Node 63,                                !- Name
  {ad0544ca-e0b1-4eb7-a69d-321e29b9bee6}, !- Inlet Port
  {c7d2a51a-acc1-4ace-ba77-9441a2c3913a}; !- Outlet Port

OS:Connection,
  {ad0544ca-e0b1-4eb7-a69d-321e29b9bee6}, !- Handle
  {498b5c05-5d07-4567-a8d2-2d122a1d5c63}, !- Source Object
  4,                                      !- Outlet Port
  {c66cc376-e4eb-4ae9-85a2-735c3e14bc46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d2a51a-acc1-4ace-ba77-9441a2c3913a}, !- Handle
  {c66cc376-e4eb-4ae9-85a2-735c3e14bc46}, !- Source Object
  3,                                      !- Outlet Port
  {654f35d5-2e32-429e-82c3-670599f27d97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8621fe0-0d0c-4664-bf6b-8b44ff8f96e0}, !- Handle
  {654f35d5-2e32-429e-82c3-670599f27d97}, !- Source Object
  4,                                      !- Outlet Port
  {ee29b5a0-2628-4668-8fa2-5dfde19c00ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d8fad430-a567-4778-8a16-38a15e757936}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {72d11000-db1a-4fa4-88db-6485bbd86234}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  {582aed75-3877-40c2-884d-fca7f48f0a04}, !- Air Inlet Node Name
  {1e6e2e5a-5c41-44e3-b8bc-eb9150c1260c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {817f1efa-ba41-408f-8e17-f37af771b4dc}, !- Handle
  Node 64,                                !- Name
  {1e6e2e5a-5c41-44e3-b8bc-eb9150c1260c}, !- Inlet Port
  {f76b0763-6c91-4c95-a4ae-c9740a5015d9}; !- Outlet Port

OS:Node,
  {9a62bbdb-9aa6-4e5f-85da-077e567462e7}, !- Handle
  Node 65,                                !- Name
  {32cf1608-2fa6-4fdd-8afa-7b27be0eea90}, !- Inlet Port
  {6706dee7-e08f-4d94-a9b9-02bab2729fbb}; !- Outlet Port

OS:Connection,
  {f76b0763-6c91-4c95-a4ae-c9740a5015d9}, !- Handle
  {817f1efa-ba41-408f-8e17-f37af771b4dc}, !- Source Object
  3,                                      !- Outlet Port
  {665b7d89-7ac7-48d5-9f24-fdd4d1e32b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32cf1608-2fa6-4fdd-8afa-7b27be0eea90}, !- Handle
  {c4dbce30-6369-495c-956e-ffb81e955898}, !- Source Object
  2,                                      !- Outlet Port
  {9a62bbdb-9aa6-4e5f-85da-077e567462e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6706dee7-e08f-4d94-a9b9-02bab2729fbb}, !- Handle
  {9a62bbdb-9aa6-4e5f-85da-077e567462e7}, !- Source Object
  3,                                      !- Outlet Port
  {2651399f-1997-4f4c-8fd6-bfcd96fe6fb9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {96d96ea5-6bd1-4600-b0bb-8ec1e33c8c55}, !- Handle
  Node 66,                                !- Name
  {25b8fcfd-c0bb-4e19-acbc-f419f277dcc0}, !- Inlet Port
  {582aed75-3877-40c2-884d-fca7f48f0a04}; !- Outlet Port

OS:Connection,
  {25b8fcfd-c0bb-4e19-acbc-f419f277dcc0}, !- Handle
  {498b5c05-5d07-4567-a8d2-2d122a1d5c63}, !- Source Object
  5,                                      !- Outlet Port
  {96d96ea5-6bd1-4600-b0bb-8ec1e33c8c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {582aed75-3877-40c2-884d-fca7f48f0a04}, !- Handle
  {96d96ea5-6bd1-4600-b0bb-8ec1e33c8c55}, !- Source Object
  3,                                      !- Outlet Port
  {72d11000-db1a-4fa4-88db-6485bbd86234}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e6e2e5a-5c41-44e3-b8bc-eb9150c1260c}, !- Handle
  {72d11000-db1a-4fa4-88db-6485bbd86234}, !- Source Object
  4,                                      !- Outlet Port
  {817f1efa-ba41-408f-8e17-f37af771b4dc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9c1f73ca-f2eb-4a74-a830-c31b2bbe01e1}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6299ec0c-d68d-404d-a3ec-b71341079c29}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  {2b05870e-9059-45d2-8075-84f1b63232ab}, !- Air Inlet Node Name
  {df3c71f9-5c8e-4022-a968-b56e0c591606}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fc84439-cdf4-4e24-880e-fee355f5c493}, !- Handle
  Node 67,                                !- Name
  {df3c71f9-5c8e-4022-a968-b56e0c591606}, !- Inlet Port
  {72de147b-bb72-455f-a7c1-1cdc3a703072}; !- Outlet Port

OS:Node,
  {58821871-e034-453e-9573-13505f6a9654}, !- Handle
  Node 68,                                !- Name
  {52869c88-3657-44dc-a9e2-802835acd931}, !- Inlet Port
  {22623a9d-5772-47f1-a515-ef07709ab490}; !- Outlet Port

OS:Connection,
  {72de147b-bb72-455f-a7c1-1cdc3a703072}, !- Handle
  {4fc84439-cdf4-4e24-880e-fee355f5c493}, !- Source Object
  3,                                      !- Outlet Port
  {09a468ef-36d4-493d-b956-5152be734b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52869c88-3657-44dc-a9e2-802835acd931}, !- Handle
  {ac3c9919-523d-4dd3-bb75-6b5fd79d1e55}, !- Source Object
  2,                                      !- Outlet Port
  {58821871-e034-453e-9573-13505f6a9654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22623a9d-5772-47f1-a515-ef07709ab490}, !- Handle
  {58821871-e034-453e-9573-13505f6a9654}, !- Source Object
  3,                                      !- Outlet Port
  {2651399f-1997-4f4c-8fd6-bfcd96fe6fb9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4e1e60f-e398-48a2-945f-604071cc082e}, !- Handle
  Node 69,                                !- Name
  {64162b6b-f3e9-4e80-8aed-ac5ce7eb2556}, !- Inlet Port
  {2b05870e-9059-45d2-8075-84f1b63232ab}; !- Outlet Port

OS:Connection,
  {64162b6b-f3e9-4e80-8aed-ac5ce7eb2556}, !- Handle
  {498b5c05-5d07-4567-a8d2-2d122a1d5c63}, !- Source Object
  6,                                      !- Outlet Port
  {a4e1e60f-e398-48a2-945f-604071cc082e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b05870e-9059-45d2-8075-84f1b63232ab}, !- Handle
  {a4e1e60f-e398-48a2-945f-604071cc082e}, !- Source Object
  3,                                      !- Outlet Port
  {6299ec0c-d68d-404d-a3ec-b71341079c29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df3c71f9-5c8e-4022-a968-b56e0c591606}, !- Handle
  {6299ec0c-d68d-404d-a3ec-b71341079c29}, !- Source Object
  4,                                      !- Outlet Port
  {4fc84439-cdf4-4e24-880e-fee355f5c493}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8c16f4c5-2ff2-4c03-9fc9-54e507fd21cd}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd14761d-d946-4d64-9338-506c2e9c3305}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  {77f846d9-5acf-4bdc-bb26-029108703d8f}, !- Air Inlet Node Name
  {195d0f5a-43fc-47a8-8b6e-b591d5b53e78}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {724a4d55-624a-4619-8f21-39b58fa02623}, !- Handle
  Node 70,                                !- Name
  {195d0f5a-43fc-47a8-8b6e-b591d5b53e78}, !- Inlet Port
  {333c2352-a0c5-4951-9347-297c6cbf519a}; !- Outlet Port

OS:Node,
  {01d595d8-9b4d-424c-82b5-335f8133914b}, !- Handle
  Node 71,                                !- Name
  {d69db0d5-8d63-447f-9784-8f21778df334}, !- Inlet Port
  {54cb0bfc-91a5-4d09-a7e7-fd27971ca74b}; !- Outlet Port

OS:Connection,
  {333c2352-a0c5-4951-9347-297c6cbf519a}, !- Handle
  {724a4d55-624a-4619-8f21-39b58fa02623}, !- Source Object
  3,                                      !- Outlet Port
  {be8c9777-77b4-4350-8b20-ae34649b9efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d69db0d5-8d63-447f-9784-8f21778df334}, !- Handle
  {54d5ce81-7c4d-4e21-bf6e-01beaa2a12f5}, !- Source Object
  2,                                      !- Outlet Port
  {01d595d8-9b4d-424c-82b5-335f8133914b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54cb0bfc-91a5-4d09-a7e7-fd27971ca74b}, !- Handle
  {01d595d8-9b4d-424c-82b5-335f8133914b}, !- Source Object
  3,                                      !- Outlet Port
  {2651399f-1997-4f4c-8fd6-bfcd96fe6fb9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3700b06e-befe-42c4-a51a-d9f6beca2b39}, !- Handle
  Node 72,                                !- Name
  {919a880a-ddb4-4439-88b0-36f6e95ff92e}, !- Inlet Port
  {77f846d9-5acf-4bdc-bb26-029108703d8f}; !- Outlet Port

OS:Connection,
  {919a880a-ddb4-4439-88b0-36f6e95ff92e}, !- Handle
  {498b5c05-5d07-4567-a8d2-2d122a1d5c63}, !- Source Object
  7,                                      !- Outlet Port
  {3700b06e-befe-42c4-a51a-d9f6beca2b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f846d9-5acf-4bdc-bb26-029108703d8f}, !- Handle
  {3700b06e-befe-42c4-a51a-d9f6beca2b39}, !- Source Object
  3,                                      !- Outlet Port
  {cd14761d-d946-4d64-9338-506c2e9c3305}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {195d0f5a-43fc-47a8-8b6e-b591d5b53e78}, !- Handle
  {cd14761d-d946-4d64-9338-506c2e9c3305}, !- Source Object
  4,                                      !- Outlet Port
  {724a4d55-624a-4619-8f21-39b58fa02623}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5946ca5c-6088-427f-a58a-636b150d6574}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42d0d413-9148-4373-ade0-e5718bf30233}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  {2a324567-6c56-48b0-90ad-467d4d7d5a3f}, !- Air Inlet Node Name
  {34bd33de-6450-455c-b709-b86250de1c45}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {208f24af-5647-438e-bbf7-60ca24a7cbf7}, !- Handle
  Node 73,                                !- Name
  {34bd33de-6450-455c-b709-b86250de1c45}, !- Inlet Port
  {539e4a12-a448-4a86-895c-572cd89176ab}; !- Outlet Port

OS:Node,
  {a514ea4b-0ca3-4071-b235-58a16dbcb97c}, !- Handle
  Node 74,                                !- Name
  {63b756d8-f8c4-46e0-a606-60de065cc6d6}, !- Inlet Port
  {9dab5e92-2d46-4548-b8f4-89481406ee88}; !- Outlet Port

OS:Connection,
  {539e4a12-a448-4a86-895c-572cd89176ab}, !- Handle
  {208f24af-5647-438e-bbf7-60ca24a7cbf7}, !- Source Object
  3,                                      !- Outlet Port
  {ce7be174-4406-4d53-9e75-9df3c16b53dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b756d8-f8c4-46e0-a606-60de065cc6d6}, !- Handle
  {4b09df9d-3c34-42d5-9fe9-1df8f7eb6172}, !- Source Object
  2,                                      !- Outlet Port
  {a514ea4b-0ca3-4071-b235-58a16dbcb97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dab5e92-2d46-4548-b8f4-89481406ee88}, !- Handle
  {a514ea4b-0ca3-4071-b235-58a16dbcb97c}, !- Source Object
  3,                                      !- Outlet Port
  {2651399f-1997-4f4c-8fd6-bfcd96fe6fb9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4a5c2adb-9838-4295-a3f3-053bb37f619d}, !- Handle
  Node 75,                                !- Name
  {7cd5a643-2289-4234-8e81-3dd564e98356}, !- Inlet Port
  {2a324567-6c56-48b0-90ad-467d4d7d5a3f}; !- Outlet Port

OS:Connection,
  {7cd5a643-2289-4234-8e81-3dd564e98356}, !- Handle
  {498b5c05-5d07-4567-a8d2-2d122a1d5c63}, !- Source Object
  8,                                      !- Outlet Port
  {4a5c2adb-9838-4295-a3f3-053bb37f619d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a324567-6c56-48b0-90ad-467d4d7d5a3f}, !- Handle
  {4a5c2adb-9838-4295-a3f3-053bb37f619d}, !- Source Object
  3,                                      !- Outlet Port
  {42d0d413-9148-4373-ade0-e5718bf30233}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34bd33de-6450-455c-b709-b86250de1c45}, !- Handle
  {42d0d413-9148-4373-ade0-e5718bf30233}, !- Source Object
  4,                                      !- Outlet Port
  {208f24af-5647-438e-bbf7-60ca24a7cbf7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {86437c27-bfc5-477e-a0e7-b138269dc7ed}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e978f0f2-63da-43df-8ec3-2f99df13f228}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  {424e9b2c-6ff2-475b-a083-90112d7116a1}, !- Air Inlet Node Name
  {6111b87d-46b9-4518-8cd7-f009a284b58b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e933ec7-6bb2-4d36-a60f-584670dd3517}, !- Handle
  Node 76,                                !- Name
  {6111b87d-46b9-4518-8cd7-f009a284b58b}, !- Inlet Port
  {77479d00-0da8-47dd-95fb-18bc4acaaf28}; !- Outlet Port

OS:Node,
  {80a4a1e0-d21f-4030-a9a5-9b7233df1d66}, !- Handle
  Node 77,                                !- Name
  {ce8d8f3e-b625-4fb1-aefa-640935f960a1}, !- Inlet Port
  {1f40e561-a3a7-46af-8275-ac6e98134c7b}; !- Outlet Port

OS:Connection,
  {77479d00-0da8-47dd-95fb-18bc4acaaf28}, !- Handle
  {5e933ec7-6bb2-4d36-a60f-584670dd3517}, !- Source Object
  3,                                      !- Outlet Port
  {6d8879f9-ac8a-4197-a251-965ad434dcd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8d8f3e-b625-4fb1-aefa-640935f960a1}, !- Handle
  {f96d2452-86e8-4c3a-bc97-76dcb01c0eee}, !- Source Object
  2,                                      !- Outlet Port
  {80a4a1e0-d21f-4030-a9a5-9b7233df1d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f40e561-a3a7-46af-8275-ac6e98134c7b}, !- Handle
  {80a4a1e0-d21f-4030-a9a5-9b7233df1d66}, !- Source Object
  3,                                      !- Outlet Port
  {2651399f-1997-4f4c-8fd6-bfcd96fe6fb9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a303750d-2fb1-400d-a7e8-0e561f5f6842}, !- Handle
  Node 78,                                !- Name
  {3ba00d14-43b2-4b16-8146-d4b6c656d3c9}, !- Inlet Port
  {424e9b2c-6ff2-475b-a083-90112d7116a1}; !- Outlet Port

OS:Connection,
  {3ba00d14-43b2-4b16-8146-d4b6c656d3c9}, !- Handle
  {498b5c05-5d07-4567-a8d2-2d122a1d5c63}, !- Source Object
  9,                                      !- Outlet Port
  {a303750d-2fb1-400d-a7e8-0e561f5f6842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424e9b2c-6ff2-475b-a083-90112d7116a1}, !- Handle
  {a303750d-2fb1-400d-a7e8-0e561f5f6842}, !- Source Object
  3,                                      !- Outlet Port
  {e978f0f2-63da-43df-8ec3-2f99df13f228}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6111b87d-46b9-4518-8cd7-f009a284b58b}, !- Handle
  {e978f0f2-63da-43df-8ec3-2f99df13f228}, !- Source Object
  4,                                      !- Outlet Port
  {5e933ec7-6bb2-4d36-a60f-584670dd3517}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {41e54141-ab99-4225-85d3-0e5e00f1e2a2}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d4007075-7a9f-4b53-9fe1-9a7316c2464d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  {74a6af56-84c7-4a25-9b3d-8ed564b64932}, !- Air Inlet Node Name
  {e00ca7c9-7d42-44dc-a74c-afa3240fd232}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {737426dd-539e-4ad7-b09d-9e12ae67ea30}, !- Handle
  Node 79,                                !- Name
  {e00ca7c9-7d42-44dc-a74c-afa3240fd232}, !- Inlet Port
  {c89f7626-bfbd-4b79-953d-0666e6901be2}; !- Outlet Port

OS:Node,
  {d5e1416d-14e4-4675-8883-a8e27ab56e84}, !- Handle
  Node 80,                                !- Name
  {6fd5470b-3dde-4572-8583-3c549d395db5}, !- Inlet Port
  {4f992876-be9b-4737-b55a-385cc2aeddb6}; !- Outlet Port

OS:Connection,
  {c89f7626-bfbd-4b79-953d-0666e6901be2}, !- Handle
  {737426dd-539e-4ad7-b09d-9e12ae67ea30}, !- Source Object
  3,                                      !- Outlet Port
  {929d0e2d-4f0c-42fd-9cf1-cd3ef946ef7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd5470b-3dde-4572-8583-3c549d395db5}, !- Handle
  {a3c76595-ebb6-451c-a6da-18dbf6fe8c3b}, !- Source Object
  2,                                      !- Outlet Port
  {d5e1416d-14e4-4675-8883-a8e27ab56e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f992876-be9b-4737-b55a-385cc2aeddb6}, !- Handle
  {d5e1416d-14e4-4675-8883-a8e27ab56e84}, !- Source Object
  3,                                      !- Outlet Port
  {2651399f-1997-4f4c-8fd6-bfcd96fe6fb9}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {964c437d-d04c-499c-8c01-e7a267a4fd08}, !- Handle
  Node 81,                                !- Name
  {f0e47c70-42e4-441e-8ff8-3679df391a19}, !- Inlet Port
  {74a6af56-84c7-4a25-9b3d-8ed564b64932}; !- Outlet Port

OS:Connection,
  {f0e47c70-42e4-441e-8ff8-3679df391a19}, !- Handle
  {498b5c05-5d07-4567-a8d2-2d122a1d5c63}, !- Source Object
  10,                                     !- Outlet Port
  {964c437d-d04c-499c-8c01-e7a267a4fd08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a6af56-84c7-4a25-9b3d-8ed564b64932}, !- Handle
  {964c437d-d04c-499c-8c01-e7a267a4fd08}, !- Source Object
  3,                                      !- Outlet Port
  {d4007075-7a9f-4b53-9fe1-9a7316c2464d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e00ca7c9-7d42-44dc-a74c-afa3240fd232}, !- Handle
  {d4007075-7a9f-4b53-9fe1-9a7316c2464d}, !- Source Object
  4,                                      !- Outlet Port
  {737426dd-539e-4ad7-b09d-9e12ae67ea30}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {26f375b1-9ee9-4930-82c0-cae429691608}, !- Handle
  tpfc_htg_availability,                  !- Name
  {a8c4c3cd-a301-44ad-ad8f-f64553aff107}, !- Schedule Type Limits Name
  {2feb87f9-70bd-484a-a3a6-f588297d8b49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2feb87f9-70bd-484a-a3a6-f588297d8b49}, !- Handle
  Schedule Day 3,                         !- Name
  {a8c4c3cd-a301-44ad-ad8f-f64553aff107}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e36adfe4-cb0b-4c03-bed2-a143d91c17bc}, !- Handle
  tpfc_clg_availability,                  !- Name
  {a8c4c3cd-a301-44ad-ad8f-f64553aff107}, !- Schedule Type Limits Name
  {e12f927b-4af4-45a7-8485-ce604fe949c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e12f927b-4af4-45a7-8485-ce604fe949c9}, !- Handle
  Schedule Day 4,                         !- Name
  {a8c4c3cd-a301-44ad-ad8f-f64553aff107}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9b44930-fc6b-4cca-bf06-9f1bb19a4594}, !- Handle
  tpfc_htg_availability_sch_rule,         !- Name
  {26f375b1-9ee9-4930-82c0-cae429691608}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {71232925-f284-4b20-95a1-4453fe679a36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {71232925-f284-4b20-95a1-4453fe679a36}, !- Handle
  tpfc_htg_availability_sch_rule_day,     !- Name
  {a8c4c3cd-a301-44ad-ad8f-f64553aff107}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dde73e3e-6658-4e6b-b03e-932b1dbca1cf}, !- Handle
  tpfc_clg_availability_sch_rule,         !- Name
  {e36adfe4-cb0b-4c03-bed2-a143d91c17bc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d3e5841e-64b5-4d40-9e1a-7d9b22f321ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d3e5841e-64b5-4d40-9e1a-7d9b22f321ab}, !- Handle
  tpfc_clg_availability_sch_rule_day,     !- Name
  {a8c4c3cd-a301-44ad-ad8f-f64553aff107}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3642d4f-431e-4971-a9bf-77fa876a21e6}, !- Handle
  tpfc_htg_availability_sch_rule 1,       !- Name
  {26f375b1-9ee9-4930-82c0-cae429691608}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99d3087f-c194-4b2e-bdf1-7d7d058ab2a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99d3087f-c194-4b2e-bdf1-7d7d058ab2a8}, !- Handle
  tpfc_htg_availability_sch_rule_day 1,   !- Name
  {a8c4c3cd-a301-44ad-ad8f-f64553aff107}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d4f7de5-2dc0-426f-be10-517b18661b1d}, !- Handle
  tpfc_clg_availability_sch_rule 1,       !- Name
  {e36adfe4-cb0b-4c03-bed2-a143d91c17bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74ec8d24-41e1-4406-b143-4723dd741214}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74ec8d24-41e1-4406-b143-4723dd741214}, !- Handle
  tpfc_clg_availability_sch_rule_day 1,   !- Name
  {a8c4c3cd-a301-44ad-ad8f-f64553aff107}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c353477-bbbb-4b4d-8c67-eeacaadd07e7}, !- Handle
  tpfc_htg_availability_sch_rule 2,       !- Name
  {26f375b1-9ee9-4930-82c0-cae429691608}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d8731f4-d7fb-43a4-9024-cbbebec22ae6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d8731f4-d7fb-43a4-9024-cbbebec22ae6}, !- Handle
  tpfc_htg_availability_sch_rule_day 2,   !- Name
  {a8c4c3cd-a301-44ad-ad8f-f64553aff107}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4530636f-30b9-42e7-8369-abdfb5a28d3c}, !- Handle
  tpfc_clg_availability_sch_rule 2,       !- Name
  {e36adfe4-cb0b-4c03-bed2-a143d91c17bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a83059dd-e522-40bd-a154-12206fa3f9e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a83059dd-e522-40bd-a154-12206fa3f9e2}, !- Handle
  tpfc_clg_availability_sch_rule_day 2,   !- Name
  {a8c4c3cd-a301-44ad-ad8f-f64553aff107}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:PlantLoop,
  {98edfc1c-d608-4aa7-9b25-5353fc0a5391}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c5c44ada-a11c-4722-b752-b6f6a0e7573b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6b320c3b-771e-474b-a05e-9d8e82a815f0}, !- Plant Side Inlet Node Name
  {763edd44-2ad1-42c7-a44d-545c1b4e4426}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {aa6d439d-e715-4482-9f14-9da91911da18}, !- Demand Side Inlet Node Name
  {d1ac4229-d675-40cd-baf4-9465f1579ed1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {53b20a28-60a5-4b4d-94a1-a76d52c3d72a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {91d3943c-04eb-4e99-b2e8-c361a541a61b}, !- Demand Mixer Name
  {0f9c8b24-c3bc-4bb7-afb4-5cdca6d4f580}, !- Demand Splitter Name
  {1a2c39f1-f2e9-4e7a-a6f7-2974248fe5e8}, !- Supply Mixer Name
  {07f2ce52-ecae-49b7-a3d6-9b71901ba1df}; !- Supply Splitter Name

OS:Node,
  {8929ba08-6017-415b-814f-400664433395}, !- Handle
  Node 82,                                !- Name
  {6b320c3b-771e-474b-a05e-9d8e82a815f0}, !- Inlet Port
  {960170f8-bc46-40e8-b991-9174766616c8}; !- Outlet Port

OS:Node,
  {c5c44ada-a11c-4722-b752-b6f6a0e7573b}, !- Handle
  Node 83,                                !- Name
  {13037322-14a1-4606-ad71-679b648925fb}, !- Inlet Port
  {763edd44-2ad1-42c7-a44d-545c1b4e4426}; !- Outlet Port

OS:Node,
  {bb92273e-09da-409e-8ee0-960918c3cbb1}, !- Handle
  Node 84,                                !- Name
  {bcfcefc5-b4a0-4b55-8da4-5de1f9eb1b4b}, !- Inlet Port
  {72daa3be-b1ed-4da0-8cef-34795d31a241}; !- Outlet Port

OS:Connector:Mixer,
  {1a2c39f1-f2e9-4e7a-a6f7-2974248fe5e8}, !- Handle
  Connector Mixer 3,                      !- Name
  {19791851-60b5-4157-b84a-73e05c0071e0}, !- Outlet Branch Name
  {25944773-dffa-456d-b096-3149c704ebea}, !- Inlet Branch Name 1
  {8c4c0528-9408-4286-b9ff-658145bfc665}, !- Inlet Branch Name 2
  {d9bfc2c0-e29a-4089-8c37-d5acbaf4718b}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {07f2ce52-ecae-49b7-a3d6-9b71901ba1df}, !- Handle
  Connector Splitter 3,                   !- Name
  {256d75b2-a2eb-478d-9e4b-778017a594c3}, !- Inlet Branch Name
  {bcfcefc5-b4a0-4b55-8da4-5de1f9eb1b4b}, !- Outlet Branch Name 1
  {c101afee-6262-4e5c-aaa0-e77067647284}, !- Outlet Branch Name 2
  {a77adf68-d679-4847-b77f-ab3fcc5b2a7f}; !- Outlet Branch Name 3

OS:Connection,
  {6b320c3b-771e-474b-a05e-9d8e82a815f0}, !- Handle
  {98edfc1c-d608-4aa7-9b25-5353fc0a5391}, !- Source Object
  14,                                     !- Outlet Port
  {8929ba08-6017-415b-814f-400664433395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcfcefc5-b4a0-4b55-8da4-5de1f9eb1b4b}, !- Handle
  {07f2ce52-ecae-49b7-a3d6-9b71901ba1df}, !- Source Object
  3,                                      !- Outlet Port
  {bb92273e-09da-409e-8ee0-960918c3cbb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763edd44-2ad1-42c7-a44d-545c1b4e4426}, !- Handle
  {c5c44ada-a11c-4722-b752-b6f6a0e7573b}, !- Source Object
  3,                                      !- Outlet Port
  {98edfc1c-d608-4aa7-9b25-5353fc0a5391}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6ca015f9-1ce2-4ac0-8d21-bda3a6427db2}, !- Handle
  Node 85,                                !- Name
  {aa6d439d-e715-4482-9f14-9da91911da18}, !- Inlet Port
  {693e596b-a6a2-475a-a09f-06331f41db04}; !- Outlet Port

OS:Node,
  {ed324ef3-e9a6-4de5-927d-16ed1aea6247}, !- Handle
  Node 86,                                !- Name
  {9cfd172d-947b-4292-ba11-f5708f040b0d}, !- Inlet Port
  {d1ac4229-d675-40cd-baf4-9465f1579ed1}; !- Outlet Port

OS:Node,
  {3378f07d-8494-4e15-ba17-cb4e34809e74}, !- Handle
  Node 87,                                !- Name
  {67eb8b43-dffc-4f5e-94b9-0a70f93c390d}, !- Inlet Port
  {8995ca4e-8534-422f-885e-453509cd459c}; !- Outlet Port

OS:Connector:Mixer,
  {91d3943c-04eb-4e99-b2e8-c361a541a61b}, !- Handle
  Connector Mixer 4,                      !- Name
  {9cfd172d-947b-4292-ba11-f5708f040b0d}, !- Outlet Branch Name
  {61ac0b84-4fdc-4df6-a1ec-059adfda8744}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {0f9c8b24-c3bc-4bb7-afb4-5cdca6d4f580}, !- Handle
  Connector Splitter 4,                   !- Name
  {693e596b-a6a2-475a-a09f-06331f41db04}, !- Inlet Branch Name
  {67eb8b43-dffc-4f5e-94b9-0a70f93c390d}; !- Outlet Branch Name 1

OS:Connection,
  {aa6d439d-e715-4482-9f14-9da91911da18}, !- Handle
  {98edfc1c-d608-4aa7-9b25-5353fc0a5391}, !- Source Object
  17,                                     !- Outlet Port
  {6ca015f9-1ce2-4ac0-8d21-bda3a6427db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {693e596b-a6a2-475a-a09f-06331f41db04}, !- Handle
  {6ca015f9-1ce2-4ac0-8d21-bda3a6427db2}, !- Source Object
  3,                                      !- Outlet Port
  {0f9c8b24-c3bc-4bb7-afb4-5cdca6d4f580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67eb8b43-dffc-4f5e-94b9-0a70f93c390d}, !- Handle
  {0f9c8b24-c3bc-4bb7-afb4-5cdca6d4f580}, !- Source Object
  3,                                      !- Outlet Port
  {3378f07d-8494-4e15-ba17-cb4e34809e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cfd172d-947b-4292-ba11-f5708f040b0d}, !- Handle
  {91d3943c-04eb-4e99-b2e8-c361a541a61b}, !- Source Object
  2,                                      !- Outlet Port
  {ed324ef3-e9a6-4de5-927d-16ed1aea6247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1ac4229-d675-40cd-baf4-9465f1579ed1}, !- Handle
  {ed324ef3-e9a6-4de5-927d-16ed1aea6247}, !- Source Object
  3,                                      !- Outlet Port
  {98edfc1c-d608-4aa7-9b25-5353fc0a5391}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9237c540-374d-4500-8b3e-54fad98754f5}, !- Handle
  {98edfc1c-d608-4aa7-9b25-5353fc0a5391}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {53b20a28-60a5-4b4d-94a1-a76d52c3d72a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {25705a8a-7c7a-46fe-abc1-0c81c89dc906}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {960170f8-bc46-40e8-b991-9174766616c8}, !- Inlet Node Name
  {95c0c872-0ded-4154-8473-dd532f5b20d8}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {61bb9731-5b12-422b-894c-20b25756b6d4}, !- Handle
  Primary Chiller WaterCooled Scroll 2tons 0.8kW/ton, !- Name
  8206.52398552915,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {486c4d1c-5123-49b5-99fa-86ae3519e628}, !- Cooling Capacity Function of Temperature Curve Name
  {e1547070-c3b3-4b1b-9d3d-bd4f849c082a}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f7d8455b-a7fc-47f4-81df-0d66d8407d0d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {72daa3be-b1ed-4da0-8cef-34795d31a241}, !- Chilled Water Inlet Node Name
  {27258919-1c8a-44c1-966a-4a718301cab4}, !- Chilled Water Outlet Node Name
  {0f8e9d5c-8c39-4e3d-bc95-b87def6581e2}, !- Condenser Inlet Node Name
  {e90da5bc-eba1-47ec-8c2d-8738ba30adc8}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {41ad6501-740d-451a-a721-d421da21db88}, !- Handle
  Curve Biquadratic 5,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e5da96e1-d299-43a2-96df-d2be9fca3ec6}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58938706-f30d-40ac-b167-13bbbca369f0}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {7fba3476-4cf6-402b-b451-3b4a3c760834}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {486c4d1c-5123-49b5-99fa-86ae3519e628}, !- Cooling Capacity Function of Temperature Curve Name
  {e1547070-c3b3-4b1b-9d3d-bd4f849c082a}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f7d8455b-a7fc-47f4-81df-0d66d8407d0d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {10b792f0-9b9a-4b5e-8bf4-acf09aa4511c}, !- Chilled Water Inlet Node Name
  {c02e2a5d-17ba-4830-aa58-913cd3fc2622}, !- Chilled Water Outlet Node Name
  {0b965f3a-cbbc-4d59-ae84-c1a7d5ed24ab}, !- Condenser Inlet Node Name
  {eb739b5d-020f-41c5-ac32-fbe47492239c}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {49f4606d-f88b-4ca9-8c4c-72a20ed4f4a7}, !- Handle
  Curve Biquadratic 7,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5eddd496-7c5a-4f01-b805-732c602db347}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1b99dd6-3a36-44be-bb5c-ee4728c73f30}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {d30be0d6-ed74-4ea8-a72e-7795d6b69595}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {cf00e5bf-5850-4cb4-8f56-01c2be8b3372}, !- Inlet Node Name
  {89118734-69b7-456a-9728-31d41774fa59}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f675be97-d066-4abe-9b56-572f7a5d0648}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7361464b-6b48-49b8-b1c9-2504b2d342ab}, !- Inlet Node Name
  {13037322-14a1-4606-ad71-679b648925fb}; !- Outlet Node Name

OS:Node,
  {376f39ec-5a77-409e-8599-c114a56094d1}, !- Handle
  Node 88,                                !- Name
  {95c0c872-0ded-4154-8473-dd532f5b20d8}, !- Inlet Port
  {256d75b2-a2eb-478d-9e4b-778017a594c3}; !- Outlet Port

OS:Connection,
  {960170f8-bc46-40e8-b991-9174766616c8}, !- Handle
  {8929ba08-6017-415b-814f-400664433395}, !- Source Object
  3,                                      !- Outlet Port
  {25705a8a-7c7a-46fe-abc1-0c81c89dc906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c0c872-0ded-4154-8473-dd532f5b20d8}, !- Handle
  {25705a8a-7c7a-46fe-abc1-0c81c89dc906}, !- Source Object
  3,                                      !- Outlet Port
  {376f39ec-5a77-409e-8599-c114a56094d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {256d75b2-a2eb-478d-9e4b-778017a594c3}, !- Handle
  {376f39ec-5a77-409e-8599-c114a56094d1}, !- Source Object
  3,                                      !- Outlet Port
  {07f2ce52-ecae-49b7-a3d6-9b71901ba1df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1339399-256c-4a8d-9c7f-ccb091863fa4}, !- Handle
  Node 89,                                !- Name
  {27258919-1c8a-44c1-966a-4a718301cab4}, !- Inlet Port
  {25944773-dffa-456d-b096-3149c704ebea}; !- Outlet Port

OS:Connection,
  {72daa3be-b1ed-4da0-8cef-34795d31a241}, !- Handle
  {bb92273e-09da-409e-8ee0-960918c3cbb1}, !- Source Object
  3,                                      !- Outlet Port
  {61bb9731-5b12-422b-894c-20b25756b6d4}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {27258919-1c8a-44c1-966a-4a718301cab4}, !- Handle
  {61bb9731-5b12-422b-894c-20b25756b6d4}, !- Source Object
  16,                                     !- Outlet Port
  {d1339399-256c-4a8d-9c7f-ccb091863fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25944773-dffa-456d-b096-3149c704ebea}, !- Handle
  {d1339399-256c-4a8d-9c7f-ccb091863fa4}, !- Source Object
  3,                                      !- Outlet Port
  {1a2c39f1-f2e9-4e7a-a6f7-2974248fe5e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06a5afd3-63e8-490a-b225-4f7c9df72c3d}, !- Handle
  Node 90,                                !- Name
  {c101afee-6262-4e5c-aaa0-e77067647284}, !- Inlet Port
  {10b792f0-9b9a-4b5e-8bf4-acf09aa4511c}; !- Outlet Port

OS:Connection,
  {c101afee-6262-4e5c-aaa0-e77067647284}, !- Handle
  {07f2ce52-ecae-49b7-a3d6-9b71901ba1df}, !- Source Object
  4,                                      !- Outlet Port
  {06a5afd3-63e8-490a-b225-4f7c9df72c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1e0b464-8f02-4385-b1aa-6b823dd0ef57}, !- Handle
  Node 91,                                !- Name
  {c02e2a5d-17ba-4830-aa58-913cd3fc2622}, !- Inlet Port
  {8c4c0528-9408-4286-b9ff-658145bfc665}; !- Outlet Port

OS:Connection,
  {10b792f0-9b9a-4b5e-8bf4-acf09aa4511c}, !- Handle
  {06a5afd3-63e8-490a-b225-4f7c9df72c3d}, !- Source Object
  3,                                      !- Outlet Port
  {7fba3476-4cf6-402b-b451-3b4a3c760834}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {c02e2a5d-17ba-4830-aa58-913cd3fc2622}, !- Handle
  {7fba3476-4cf6-402b-b451-3b4a3c760834}, !- Source Object
  16,                                     !- Outlet Port
  {f1e0b464-8f02-4385-b1aa-6b823dd0ef57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4c0528-9408-4286-b9ff-658145bfc665}, !- Handle
  {f1e0b464-8f02-4385-b1aa-6b823dd0ef57}, !- Source Object
  3,                                      !- Outlet Port
  {1a2c39f1-f2e9-4e7a-a6f7-2974248fe5e8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9a5b24a2-6575-444d-ad13-9b3ac166926f}, !- Handle
  Node 92,                                !- Name
  {a77adf68-d679-4847-b77f-ab3fcc5b2a7f}, !- Inlet Port
  {cf00e5bf-5850-4cb4-8f56-01c2be8b3372}; !- Outlet Port

OS:Connection,
  {a77adf68-d679-4847-b77f-ab3fcc5b2a7f}, !- Handle
  {07f2ce52-ecae-49b7-a3d6-9b71901ba1df}, !- Source Object
  5,                                      !- Outlet Port
  {9a5b24a2-6575-444d-ad13-9b3ac166926f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61e539a8-b396-4611-b45d-249124371200}, !- Handle
  Node 93,                                !- Name
  {89118734-69b7-456a-9728-31d41774fa59}, !- Inlet Port
  {d9bfc2c0-e29a-4089-8c37-d5acbaf4718b}; !- Outlet Port

OS:Connection,
  {cf00e5bf-5850-4cb4-8f56-01c2be8b3372}, !- Handle
  {9a5b24a2-6575-444d-ad13-9b3ac166926f}, !- Source Object
  3,                                      !- Outlet Port
  {d30be0d6-ed74-4ea8-a72e-7795d6b69595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89118734-69b7-456a-9728-31d41774fa59}, !- Handle
  {d30be0d6-ed74-4ea8-a72e-7795d6b69595}, !- Source Object
  3,                                      !- Outlet Port
  {61e539a8-b396-4611-b45d-249124371200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9bfc2c0-e29a-4089-8c37-d5acbaf4718b}, !- Handle
  {61e539a8-b396-4611-b45d-249124371200}, !- Source Object
  3,                                      !- Outlet Port
  {1a2c39f1-f2e9-4e7a-a6f7-2974248fe5e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0516ce98-2bf8-4aa5-be0e-64a7df01de04}, !- Handle
  Node 94,                                !- Name
  {19791851-60b5-4157-b84a-73e05c0071e0}, !- Inlet Port
  {7361464b-6b48-49b8-b1c9-2504b2d342ab}; !- Outlet Port

OS:Connection,
  {19791851-60b5-4157-b84a-73e05c0071e0}, !- Handle
  {1a2c39f1-f2e9-4e7a-a6f7-2974248fe5e8}, !- Source Object
  2,                                      !- Outlet Port
  {0516ce98-2bf8-4aa5-be0e-64a7df01de04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7361464b-6b48-49b8-b1c9-2504b2d342ab}, !- Handle
  {0516ce98-2bf8-4aa5-be0e-64a7df01de04}, !- Source Object
  3,                                      !- Outlet Port
  {f675be97-d066-4abe-9b56-572f7a5d0648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13037322-14a1-4606-ad71-679b648925fb}, !- Handle
  {f675be97-d066-4abe-9b56-572f7a5d0648}, !- Source Object
  3,                                      !- Outlet Port
  {c5c44ada-a11c-4722-b752-b6f6a0e7573b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a5a14e4a-8844-4d90-a530-3962d281b095}, !- Handle
  CHW Temp,                               !- Name
  {5938ea93-dafb-4c99-8609-8d948fc2f653}, !- Schedule Type Limits Name
  {10973264-d9b8-4df9-9b74-153923308fbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10973264-d9b8-4df9-9b74-153923308fbf}, !- Handle
  Schedule Day 5,                         !- Name
  {5938ea93-dafb-4c99-8609-8d948fc2f653}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {5938ea93-dafb-4c99-8609-8d948fc2f653}, !- Handle
  TEMPERATURE,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {310683df-b7a7-40e0-94b9-bb66c6d68230}, !- Handle
  wkdCHW Temp,                            !- Name
  {5938ea93-dafb-4c99-8609-8d948fc2f653}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ac509789-82e1-4510-be0c-53755f6b80da}, !- Handle
  satCHW Temp,                            !- Name
  {5938ea93-dafb-4c99-8609-8d948fc2f653}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {863a6d3a-a241-452f-92f8-ca12f0e31a5d}, !- Handle
  sunCHW Temp,                            !- Name
  {5938ea93-dafb-4c99-8609-8d948fc2f653}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fca99db7-86b0-4184-8d31-79b9c099d55c}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {a5a14e4a-8844-4d90-a530-3962d281b095}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9d4b1f02-6cc8-4f82-8867-0927e63081aa}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d4b1f02-6cc8-4f82-8867-0927e63081aa}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {5938ea93-dafb-4c99-8609-8d948fc2f653}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cdbf665a-9e40-49d9-8f2b-ff704cc3e776}, !- Handle
  satCHW Temprule,                        !- Name
  {a5a14e4a-8844-4d90-a530-3962d281b095}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a527fc30-a562-4d89-abe6-b28c71d92b90}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a527fc30-a562-4d89-abe6-b28c71d92b90}, !- Handle
  satCHW Temp 1,                          !- Name
  {5938ea93-dafb-4c99-8609-8d948fc2f653}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {50781d01-72e7-4fb5-9cf7-f6bf48979c6c}, !- Handle
  sunCHW Temprule,                        !- Name
  {a5a14e4a-8844-4d90-a530-3962d281b095}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6df24d00-36ff-4202-85d2-75ecb6477b1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6df24d00-36ff-4202-85d2-75ecb6477b1e}, !- Handle
  sunCHW Temp 1,                          !- Name
  {5938ea93-dafb-4c99-8609-8d948fc2f653}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {339ae9fa-128f-4453-b0b1-0b20e4cb90a3}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {a5a14e4a-8844-4d90-a530-3962d281b095}, !- Schedule Name
  {c5c44ada-a11c-4722-b752-b6f6a0e7573b}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {afba412b-565e-4771-83bf-fac486163ace}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b0e64f78-606a-449e-8341-8bf1712c935a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3a381099-64ad-4578-8365-1a989c25d707}, !- Plant Side Inlet Node Name
  {22a43ce1-6901-4381-83bd-29166ff012d4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {27b3b2db-d39f-4556-a160-8a8ac8c98925}, !- Demand Side Inlet Node Name
  {42a87139-c2d2-4a7e-812b-c1e35fa8d42f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e76fd8aa-83d5-4f8b-bce3-3bd49e9ae46a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fb079913-ad50-4b47-8370-2319c77a536b}, !- Demand Mixer Name
  {6f96e4f9-7972-45ad-9b09-47c471fc8153}, !- Demand Splitter Name
  {d53472bb-5444-4c7b-a2ac-18eeebea11e6}, !- Supply Mixer Name
  {602594a2-c1f6-40fe-b789-e751bddd2d0f}; !- Supply Splitter Name

OS:Node,
  {b2f8f4c7-1e89-43ed-b858-04ea30383d79}, !- Handle
  Node 95,                                !- Name
  {3a381099-64ad-4578-8365-1a989c25d707}, !- Inlet Port
  {4b920d96-d1c3-4e3a-848a-419657761561}; !- Outlet Port

OS:Node,
  {b0e64f78-606a-449e-8341-8bf1712c935a}, !- Handle
  Node 96,                                !- Name
  {dec9cf94-d410-44cf-ac52-73b864e4fd72}, !- Inlet Port
  {22a43ce1-6901-4381-83bd-29166ff012d4}; !- Outlet Port

OS:Node,
  {36e524b0-39ae-4c3a-a87d-f56d61c51074}, !- Handle
  Node 97,                                !- Name
  {9aa8390d-7e6f-48e0-85f8-72eb101d8755}, !- Inlet Port
  {999d326f-c16e-40f3-84bc-13af0f8e7b57}; !- Outlet Port

OS:Connector:Mixer,
  {d53472bb-5444-4c7b-a2ac-18eeebea11e6}, !- Handle
  Connector Mixer 5,                      !- Name
  {f7bae6e6-0df0-4604-a0bd-def134058b28}, !- Outlet Branch Name
  {c69921c8-019a-4b26-9610-0e7eba841359}, !- Inlet Branch Name 1
  {4a788b13-fc80-4278-b227-7c7295a97341}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {602594a2-c1f6-40fe-b789-e751bddd2d0f}, !- Handle
  Connector Splitter 5,                   !- Name
  {f46afbc3-1bed-4212-8aaf-caa579654727}, !- Inlet Branch Name
  {9aa8390d-7e6f-48e0-85f8-72eb101d8755}, !- Outlet Branch Name 1
  {8c34aab2-c6f0-4fe9-aae4-2c2dbbd5aaf9}; !- Outlet Branch Name 2

OS:Connection,
  {3a381099-64ad-4578-8365-1a989c25d707}, !- Handle
  {afba412b-565e-4771-83bf-fac486163ace}, !- Source Object
  14,                                     !- Outlet Port
  {b2f8f4c7-1e89-43ed-b858-04ea30383d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa8390d-7e6f-48e0-85f8-72eb101d8755}, !- Handle
  {602594a2-c1f6-40fe-b789-e751bddd2d0f}, !- Source Object
  3,                                      !- Outlet Port
  {36e524b0-39ae-4c3a-a87d-f56d61c51074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a43ce1-6901-4381-83bd-29166ff012d4}, !- Handle
  {b0e64f78-606a-449e-8341-8bf1712c935a}, !- Source Object
  3,                                      !- Outlet Port
  {afba412b-565e-4771-83bf-fac486163ace}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d2770ff8-23e1-44e1-b104-a08ab94e1f96}, !- Handle
  Node 98,                                !- Name
  {27b3b2db-d39f-4556-a160-8a8ac8c98925}, !- Inlet Port
  {68c6e214-ae58-4d8a-b419-5af6fdeeca6a}; !- Outlet Port

OS:Node,
  {bdada10d-af6c-4b7a-8d6b-1fa596c24532}, !- Handle
  Node 99,                                !- Name
  {d644508a-d40c-4b1c-86c0-364022a129ce}, !- Inlet Port
  {42a87139-c2d2-4a7e-812b-c1e35fa8d42f}; !- Outlet Port

OS:Node,
  {11ffc292-e64d-487e-bb4c-7345121d7d47}, !- Handle
  Node 100,                               !- Name
  {9870156d-267d-48b9-9bf0-72f1570eb3ca}, !- Inlet Port
  {0f8e9d5c-8c39-4e3d-bc95-b87def6581e2}; !- Outlet Port

OS:Connector:Mixer,
  {fb079913-ad50-4b47-8370-2319c77a536b}, !- Handle
  Connector Mixer 6,                      !- Name
  {d644508a-d40c-4b1c-86c0-364022a129ce}, !- Outlet Branch Name
  {b0754b5d-3b77-4703-80d8-2ec1a4faf1d5}, !- Inlet Branch Name 1
  {9adb3cd6-d604-4f10-8533-640b8767c2d9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6f96e4f9-7972-45ad-9b09-47c471fc8153}, !- Handle
  Connector Splitter 6,                   !- Name
  {68c6e214-ae58-4d8a-b419-5af6fdeeca6a}, !- Inlet Branch Name
  {9870156d-267d-48b9-9bf0-72f1570eb3ca}, !- Outlet Branch Name 1
  {7dc70942-3234-40d6-b562-74c61fa90c9d}; !- Outlet Branch Name 2

OS:Connection,
  {27b3b2db-d39f-4556-a160-8a8ac8c98925}, !- Handle
  {afba412b-565e-4771-83bf-fac486163ace}, !- Source Object
  17,                                     !- Outlet Port
  {d2770ff8-23e1-44e1-b104-a08ab94e1f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c6e214-ae58-4d8a-b419-5af6fdeeca6a}, !- Handle
  {d2770ff8-23e1-44e1-b104-a08ab94e1f96}, !- Source Object
  3,                                      !- Outlet Port
  {6f96e4f9-7972-45ad-9b09-47c471fc8153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9870156d-267d-48b9-9bf0-72f1570eb3ca}, !- Handle
  {6f96e4f9-7972-45ad-9b09-47c471fc8153}, !- Source Object
  3,                                      !- Outlet Port
  {11ffc292-e64d-487e-bb4c-7345121d7d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d644508a-d40c-4b1c-86c0-364022a129ce}, !- Handle
  {fb079913-ad50-4b47-8370-2319c77a536b}, !- Source Object
  2,                                      !- Outlet Port
  {bdada10d-af6c-4b7a-8d6b-1fa596c24532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42a87139-c2d2-4a7e-812b-c1e35fa8d42f}, !- Handle
  {bdada10d-af6c-4b7a-8d6b-1fa596c24532}, !- Source Object
  3,                                      !- Outlet Port
  {afba412b-565e-4771-83bf-fac486163ace}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9c2b17d9-8bde-4cc9-b1a9-c307fe42c8b0}, !- Handle
  {afba412b-565e-4771-83bf-fac486163ace}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e76fd8aa-83d5-4f8b-bce3-3bd49e9ae46a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {86221176-0a10-4553-8e09-90ac6f9f722f}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {4b920d96-d1c3-4e3a-848a-419657761561}, !- Inlet Node Name
  {45fff02d-10f4-4812-8df7-59c91993dc51}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {608f7696-40de-4f11-92a0-f50418d82fd7}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {999d326f-c16e-40f3-84bc-13af0f8e7b57}, !- Water Inlet Node Name
  {43db1aca-5c58-4142-8a10-c88a62e52f9a}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {c71dafdc-227b-4ec7-938d-a0f1991f69dc}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {f6985677-2912-453f-b5ba-e67cec9ac273}, !- Inlet Node Name
  {1ae4fb2b-bcd0-4b05-b40d-f30fa969fa55}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ec811321-ad54-40df-b54b-da9d0a4369a2}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {ed72a371-d0b5-4617-b184-96010778379e}, !- Inlet Node Name
  {dec9cf94-d410-44cf-ac52-73b864e4fd72}; !- Outlet Node Name

OS:Node,
  {3e6d1845-3027-46b7-8a00-b2e3e89233b4}, !- Handle
  Node 101,                               !- Name
  {45fff02d-10f4-4812-8df7-59c91993dc51}, !- Inlet Port
  {f46afbc3-1bed-4212-8aaf-caa579654727}; !- Outlet Port

OS:Connection,
  {4b920d96-d1c3-4e3a-848a-419657761561}, !- Handle
  {b2f8f4c7-1e89-43ed-b858-04ea30383d79}, !- Source Object
  3,                                      !- Outlet Port
  {86221176-0a10-4553-8e09-90ac6f9f722f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45fff02d-10f4-4812-8df7-59c91993dc51}, !- Handle
  {86221176-0a10-4553-8e09-90ac6f9f722f}, !- Source Object
  3,                                      !- Outlet Port
  {3e6d1845-3027-46b7-8a00-b2e3e89233b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46afbc3-1bed-4212-8aaf-caa579654727}, !- Handle
  {3e6d1845-3027-46b7-8a00-b2e3e89233b4}, !- Source Object
  3,                                      !- Outlet Port
  {602594a2-c1f6-40fe-b789-e751bddd2d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4233d919-f8ae-465c-aeb6-3f54b3bc3245}, !- Handle
  Node 102,                               !- Name
  {43db1aca-5c58-4142-8a10-c88a62e52f9a}, !- Inlet Port
  {c69921c8-019a-4b26-9610-0e7eba841359}; !- Outlet Port

OS:Connection,
  {999d326f-c16e-40f3-84bc-13af0f8e7b57}, !- Handle
  {36e524b0-39ae-4c3a-a87d-f56d61c51074}, !- Source Object
  3,                                      !- Outlet Port
  {608f7696-40de-4f11-92a0-f50418d82fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43db1aca-5c58-4142-8a10-c88a62e52f9a}, !- Handle
  {608f7696-40de-4f11-92a0-f50418d82fd7}, !- Source Object
  3,                                      !- Outlet Port
  {4233d919-f8ae-465c-aeb6-3f54b3bc3245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69921c8-019a-4b26-9610-0e7eba841359}, !- Handle
  {4233d919-f8ae-465c-aeb6-3f54b3bc3245}, !- Source Object
  3,                                      !- Outlet Port
  {d53472bb-5444-4c7b-a2ac-18eeebea11e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d05bb27b-7441-4bba-9038-b3be24288c7b}, !- Handle
  Node 103,                               !- Name
  {8c34aab2-c6f0-4fe9-aae4-2c2dbbd5aaf9}, !- Inlet Port
  {f6985677-2912-453f-b5ba-e67cec9ac273}; !- Outlet Port

OS:Connection,
  {8c34aab2-c6f0-4fe9-aae4-2c2dbbd5aaf9}, !- Handle
  {602594a2-c1f6-40fe-b789-e751bddd2d0f}, !- Source Object
  4,                                      !- Outlet Port
  {d05bb27b-7441-4bba-9038-b3be24288c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56586d1a-ead0-4d8f-86d3-d0195931c582}, !- Handle
  Node 104,                               !- Name
  {1ae4fb2b-bcd0-4b05-b40d-f30fa969fa55}, !- Inlet Port
  {4a788b13-fc80-4278-b227-7c7295a97341}; !- Outlet Port

OS:Connection,
  {f6985677-2912-453f-b5ba-e67cec9ac273}, !- Handle
  {d05bb27b-7441-4bba-9038-b3be24288c7b}, !- Source Object
  3,                                      !- Outlet Port
  {c71dafdc-227b-4ec7-938d-a0f1991f69dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae4fb2b-bcd0-4b05-b40d-f30fa969fa55}, !- Handle
  {c71dafdc-227b-4ec7-938d-a0f1991f69dc}, !- Source Object
  3,                                      !- Outlet Port
  {56586d1a-ead0-4d8f-86d3-d0195931c582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a788b13-fc80-4278-b227-7c7295a97341}, !- Handle
  {56586d1a-ead0-4d8f-86d3-d0195931c582}, !- Source Object
  3,                                      !- Outlet Port
  {d53472bb-5444-4c7b-a2ac-18eeebea11e6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7d5bbc02-37bd-493f-b266-2b7afbfc624e}, !- Handle
  Node 105,                               !- Name
  {f7bae6e6-0df0-4604-a0bd-def134058b28}, !- Inlet Port
  {ed72a371-d0b5-4617-b184-96010778379e}; !- Outlet Port

OS:Connection,
  {f7bae6e6-0df0-4604-a0bd-def134058b28}, !- Handle
  {d53472bb-5444-4c7b-a2ac-18eeebea11e6}, !- Source Object
  2,                                      !- Outlet Port
  {7d5bbc02-37bd-493f-b266-2b7afbfc624e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed72a371-d0b5-4617-b184-96010778379e}, !- Handle
  {7d5bbc02-37bd-493f-b266-2b7afbfc624e}, !- Source Object
  3,                                      !- Outlet Port
  {ec811321-ad54-40df-b54b-da9d0a4369a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec9cf94-d410-44cf-ac52-73b864e4fd72}, !- Handle
  {ec811321-ad54-40df-b54b-da9d0a4369a2}, !- Source Object
  3,                                      !- Outlet Port
  {b0e64f78-606a-449e-8341-8bf1712c935a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3ace416-6b41-469d-bda4-2e11b1eefa74}, !- Handle
  Node 106,                               !- Name
  {e90da5bc-eba1-47ec-8c2d-8738ba30adc8}, !- Inlet Port
  {b0754b5d-3b77-4703-80d8-2ec1a4faf1d5}; !- Outlet Port

OS:Connection,
  {0f8e9d5c-8c39-4e3d-bc95-b87def6581e2}, !- Handle
  {11ffc292-e64d-487e-bb4c-7345121d7d47}, !- Source Object
  3,                                      !- Outlet Port
  {61bb9731-5b12-422b-894c-20b25756b6d4}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {e90da5bc-eba1-47ec-8c2d-8738ba30adc8}, !- Handle
  {61bb9731-5b12-422b-894c-20b25756b6d4}, !- Source Object
  18,                                     !- Outlet Port
  {b3ace416-6b41-469d-bda4-2e11b1eefa74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0754b5d-3b77-4703-80d8-2ec1a4faf1d5}, !- Handle
  {b3ace416-6b41-469d-bda4-2e11b1eefa74}, !- Source Object
  3,                                      !- Outlet Port
  {fb079913-ad50-4b47-8370-2319c77a536b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {152f2a1f-cc14-44c9-b012-33e8516a09ea}, !- Handle
  Node 107,                               !- Name
  {7dc70942-3234-40d6-b562-74c61fa90c9d}, !- Inlet Port
  {0b965f3a-cbbc-4d59-ae84-c1a7d5ed24ab}; !- Outlet Port

OS:Connection,
  {7dc70942-3234-40d6-b562-74c61fa90c9d}, !- Handle
  {6f96e4f9-7972-45ad-9b09-47c471fc8153}, !- Source Object
  4,                                      !- Outlet Port
  {152f2a1f-cc14-44c9-b012-33e8516a09ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {103beee6-8241-4b1b-853b-ba98b5aa578b}, !- Handle
  Node 108,                               !- Name
  {eb739b5d-020f-41c5-ac32-fbe47492239c}, !- Inlet Port
  {9adb3cd6-d604-4f10-8533-640b8767c2d9}; !- Outlet Port

OS:Connection,
  {0b965f3a-cbbc-4d59-ae84-c1a7d5ed24ab}, !- Handle
  {152f2a1f-cc14-44c9-b012-33e8516a09ea}, !- Source Object
  3,                                      !- Outlet Port
  {7fba3476-4cf6-402b-b451-3b4a3c760834}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {eb739b5d-020f-41c5-ac32-fbe47492239c}, !- Handle
  {7fba3476-4cf6-402b-b451-3b4a3c760834}, !- Source Object
  18,                                     !- Outlet Port
  {103beee6-8241-4b1b-853b-ba98b5aa578b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9adb3cd6-d604-4f10-8533-640b8767c2d9}, !- Handle
  {103beee6-8241-4b1b-853b-ba98b5aa578b}, !- Source Object
  3,                                      !- Outlet Port
  {fb079913-ad50-4b47-8370-2319c77a536b}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9d69b80b-ac10-46be-807c-ef3656baaf69}, !- Handle
  CW Temp,                                !- Name
  {a1c8af0b-0444-4890-b81a-d59650746ac0}, !- Schedule Type Limits Name
  {eda0c61c-ee0c-4c6f-bc63-bf6d76a0d1af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eda0c61c-ee0c-4c6f-bc63-bf6d76a0d1af}, !- Handle
  Schedule Day 6,                         !- Name
  {a1c8af0b-0444-4890-b81a-d59650746ac0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {a1c8af0b-0444-4890-b81a-d59650746ac0}, !- Handle
  TEMPERATURE 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {2045566b-79c5-4f65-b692-f432ef115d76}, !- Handle
  wkdCW Temp,                             !- Name
  {a1c8af0b-0444-4890-b81a-d59650746ac0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {e1e1f3ec-abe3-41b1-8616-8117440baa53}, !- Handle
  satCW Temp,                             !- Name
  {a1c8af0b-0444-4890-b81a-d59650746ac0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {ea15accc-62fb-45e3-b545-fa1f32243d9f}, !- Handle
  sunCW Temp,                             !- Name
  {a1c8af0b-0444-4890-b81a-d59650746ac0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {3046f827-ffe5-4117-8f0c-4a88bb613ca8}, !- Handle
  wkdCW Temp rule,                        !- Name
  {9d69b80b-ac10-46be-807c-ef3656baaf69}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {317b7ae6-d8d3-4856-abf8-422daa35e3e2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {317b7ae6-d8d3-4856-abf8-422daa35e3e2}, !- Handle
  wkdCW Temp 1,                           !- Name
  {a1c8af0b-0444-4890-b81a-d59650746ac0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a72e434f-b669-4ab7-96ae-f2d0947ea223}, !- Handle
  satCW Temprule,                         !- Name
  {9d69b80b-ac10-46be-807c-ef3656baaf69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b1a7ef8-8fd1-4647-a839-15f0ebe8ca53}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b1a7ef8-8fd1-4647-a839-15f0ebe8ca53}, !- Handle
  satCW Temp 1,                           !- Name
  {a1c8af0b-0444-4890-b81a-d59650746ac0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {74555227-d4ac-4316-809b-2abdb4679826}, !- Handle
  sunCW Temprule,                         !- Name
  {9d69b80b-ac10-46be-807c-ef3656baaf69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d398be7-12a3-4d93-9605-604080fe3a3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d398be7-12a3-4d93-9605-604080fe3a3f}, !- Handle
  sunCW Temp 1,                           !- Name
  {a1c8af0b-0444-4890-b81a-d59650746ac0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {38767142-dce3-4ee3-b8a5-4f785f8aa550}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {9d69b80b-ac10-46be-807c-ef3656baaf69}, !- Schedule Name
  {b0e64f78-606a-449e-8341-8bf1712c935a}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {372d1530-239d-4562-8f22-45a32a07cd27}, !- Handle
  sys_5|doas|shr>none|sc>dx||ssf>cv|zh>fpfc|zc>tpfc|srf>none|, !- Name
  ,                                       !- Controller List Name
  {240dc245-87a4-4d44-955d-eed94fa18689}, !- Availability Schedule
  {07ec21f9-bbaf-461e-b868-a74945e3df12}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8fbb5da3-5242-4d08-930e-46d17ddea55b}, !- Supply Side Inlet Node Name
  {04ce1500-838a-437e-845a-998a71a32039}, !- Demand Side Outlet Node Name
  {f07ff07d-4cf8-4ba3-9d9c-217f3aef274e}, !- Demand Side Inlet Node A
  {0e671f0f-4e9c-4099-90f6-c6b7f8e1596c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {74eb885a-a067-448a-b332-eea25267c23d}, !- Demand Mixer Name
  {e3c01ff6-fabd-470d-9621-ec4a13ce5455}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e5970dc1-7ec0-406c-972c-ac530f6563ce}, !- Handle
  Node 109,                               !- Name
  {8fbb5da3-5242-4d08-930e-46d17ddea55b}, !- Inlet Port
  {778f7793-7f75-40c8-9a15-4512a3a6af4d}; !- Outlet Port

OS:Node,
  {c06754cf-03f4-46c5-956e-c04ef2944281}, !- Handle
  Node 110,                               !- Name
  {0135c2a8-c9a0-4db7-8a70-225fbeb453f4}, !- Inlet Port
  {0e671f0f-4e9c-4099-90f6-c6b7f8e1596c}; !- Outlet Port

OS:Connection,
  {8fbb5da3-5242-4d08-930e-46d17ddea55b}, !- Handle
  {372d1530-239d-4562-8f22-45a32a07cd27}, !- Source Object
  9,                                      !- Outlet Port
  {e5970dc1-7ec0-406c-972c-ac530f6563ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e671f0f-4e9c-4099-90f6-c6b7f8e1596c}, !- Handle
  {c06754cf-03f4-46c5-956e-c04ef2944281}, !- Source Object
  3,                                      !- Outlet Port
  {372d1530-239d-4562-8f22-45a32a07cd27}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4fc2ff34-456a-455c-860e-0211b0824d2e}, !- Handle
  Node 111,                               !- Name
  {f07ff07d-4cf8-4ba3-9d9c-217f3aef274e}, !- Inlet Port
  {90ba1ed3-6890-4b75-a06c-f01dd6b30b0f}; !- Outlet Port

OS:Node,
  {66f68f27-5bef-476c-86d2-8d10e22e1615}, !- Handle
  Node 112,                               !- Name
  {645ae2a4-bd05-4198-b3cd-9177634d2da1}, !- Inlet Port
  {04ce1500-838a-437e-845a-998a71a32039}; !- Outlet Port

OS:Node,
  {674164e7-b006-409a-8e37-22c2b493bd4c}, !- Handle
  Node 113,                               !- Name
  {9c11d0e2-2765-410e-9628-d7772c199d1c}, !- Inlet Port
  {c5bbe12a-bbee-4614-b629-12d822400ce9}; !- Outlet Port

OS:Connection,
  {f07ff07d-4cf8-4ba3-9d9c-217f3aef274e}, !- Handle
  {372d1530-239d-4562-8f22-45a32a07cd27}, !- Source Object
  11,                                     !- Outlet Port
  {4fc2ff34-456a-455c-860e-0211b0824d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ce1500-838a-437e-845a-998a71a32039}, !- Handle
  {66f68f27-5bef-476c-86d2-8d10e22e1615}, !- Source Object
  3,                                      !- Outlet Port
  {372d1530-239d-4562-8f22-45a32a07cd27}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e3c01ff6-fabd-470d-9621-ec4a13ce5455}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {90ba1ed3-6890-4b75-a06c-f01dd6b30b0f}, !- Inlet Node Name
  {c79412ea-30f6-4381-a196-1d5f402f6280}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {74eb885a-a067-448a-b332-eea25267c23d}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {645ae2a4-bd05-4198-b3cd-9177634d2da1}, !- Outlet Node Name
  {a151bdff-fbfe-40e3-9586-3340918f887d}; !- Inlet Node Name 1

OS:Connection,
  {90ba1ed3-6890-4b75-a06c-f01dd6b30b0f}, !- Handle
  {4fc2ff34-456a-455c-860e-0211b0824d2e}, !- Source Object
  3,                                      !- Outlet Port
  {e3c01ff6-fabd-470d-9621-ec4a13ce5455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {645ae2a4-bd05-4198-b3cd-9177634d2da1}, !- Handle
  {74eb885a-a067-448a-b332-eea25267c23d}, !- Source Object
  2,                                      !- Outlet Port
  {66f68f27-5bef-476c-86d2-8d10e22e1615}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5e524113-3e50-4e84-b197-1ed342698da2}, !- Handle
  {372d1530-239d-4562-8f22-45a32a07cd27}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {07ec21f9-bbaf-461e-b868-a74945e3df12}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {74e16c4c-3788-411e-a83a-b141d7914b70}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3b150344-9b60-4262-8c62-8d10b0368663}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fe9e1029-a38c-42c5-9925-455de19450b7}, !- Air Inlet Node Name
  {0135c2a8-c9a0-4db7-8a70-225fbeb453f4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5c93d797-7603-4ba3-9f81-c5f60974989a}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {f8ab1ffe-0ac2-4949-bad3-cc701023d425}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {65283e3f-eed5-4eba-9edd-eb4581e3d061}, !- Air Inlet Node Name
  {090317c7-1d34-4d6a-ba89-e5d6c8d68de4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c34fd8e7-63cf-4656-a769-e89604f9bd10}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {6180c02d-58a1-4f4d-81ad-d2c89058f3a1}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
