
OS:Version,
  {e4360cd1-d06e-40b7-a58d-4f494012ba1a}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {3cded6a9-ecfc-494b-87d5-688c205ba2bb}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {780cebd4-d970-49f6-8a67-996a6b51b6bf}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {8e6d581c-8bc1-4ad1-93a1-3671638d2d44}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {f92df46b-44ed-4bc4-a65b-b4687c727c14}, !- Handle
  Kitchen_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a3fb5b-eea2-4c47-b391-cc45f8583bd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Handle
  Kitchen,                                !- Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Building Story Name
  {9f1b8e27-a41d-4f11-a226-4acb4f5578ea}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Output:Meter,
  {2c504f0f-1677-4791-a625-c9fdceff2175}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {a98a3d24-77be-4dd8-9ea4-dce8b4b21baf}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0488,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  22.6087, 0, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Handle
  Dining,                                 !- Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Building Story Name
  {ab90b997-10ee-4c86-8319-38b0a705e2c8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {2d02da2f-1bea-4fb4-b48e-f0da184c6074}, !- Handle
  north-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 18.8397, 3.7692,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 3 {m}

OS:Space,
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Handle
  attic,                                  !- Name
  {73bc1497-600d-436a-a675-cd1456fcf9ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0488,                                 !- Z Origin {m}
  {f0fd8038-c2dd-4caa-93ad-11e3bdfa35ec}, !- Building Story Name
  {d8d61837-ee22-48a4-ad39-c19339a810e4}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {628c7363-89f7-4a36-b959-b9f52e0cab7c}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a19cd4-2eef-4dab-9ff8-b3cd1bd596db}, !- Handle
  south-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 3.769, 3.7692,                 !- X,Y,Z Vertex 1 {m}
  -1.73917179908584e-034, -6.74580236774689e-017, 6.7454444242911e-017, !- X,Y,Z Vertex 2 {m}
  22.6087, -9.66039263974126e-017, 9.65988004329428e-017; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {80882478-4818-4b6c-a701-0a4f97af99ea}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {79cc9340-93d4-4f72-a5ca-b64451a57564}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {8f0d9014-6f65-4cc2-a0bf-390dce688306}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb50c49a-cbad-4855-96c4-0782e1d597c9}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  {911af090-468b-4542-b303-5b50bcba290e}, !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {af3c123b-941d-4540-8856-ab2eb4de8d57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff63dcc8-88a6-4e75-a736-a16ea7374519}, !- Handle
  Dining_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60fffe8d-e21f-43c1-9f06-30986f76ee3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bdfbf5-28b3-4f6b-939c-af2a310fc326}, !- Handle
  west-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 18.8397, 3.7692,               !- X,Y,Z Vertex 1 {m}
  -1.57308521999447e-016, 22.6087, 4.71792013183315e-016, !- X,Y,Z Vertex 2 {m}
  -1.1417329679585e-016, -2.17720723655857e-033, 3.42422958797359e-016, !- X,Y,Z Vertex 3 {m}
  11.3044, 3.769, 3.7692;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b44463-bcda-4673-8d04-2c845d134292}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d25d92-d723-4017-980c-f20184bc1dd2}, !- Handle
  Dining_Wall_North-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf4d799-b7fc-481e-b40e-29c78d189519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {137b265b-7d90-4b85-83d6-6f49d95bdf56}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Surface,
  {60fffe8d-e21f-43c1-9f06-30986f76ee3e}, !- Handle
  attic-floor-dinning,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff63dcc8-88a6-4e75-a736-a16ea7374519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a3fb5b-eea2-4c47-b391-cc45f8583bd0}, !- Handle
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f92df46b-44ed-4bc4-a65b-b4687c727c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f1a811-415b-4d09-b2da-ccbe1f40d3a2}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  {911af090-468b-4542-b303-5b50bcba290e}, !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {af3c123b-941d-4540-8856-ab2eb4de8d57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {3c4ccfb1-e715-4662-9c52-be1b0a138576}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {7190988a-56b7-49e4-be5c-e6199b78fff0}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:HeatBalanceAlgorithm,
  {64382367-5719-4453-8c29-e1a70cef6d9c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {1bf4d799-b7fc-481e-b40e-29c78d189519}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d25d92-d723-4017-980c-f20184bc1dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {691ea4a2-e815-4852-aa14-ac1ce9bfcf5c}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:ConvergenceLimits,
  {a71a34c7-4772-4b25-9024-f2d758143793}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Output:Meter,
  {ceae7f14-5ab7-4a91-9729-89b3f9655715}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c948d197-ce91-4318-a26c-8d47d0d034ce}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 22.6087, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Building,
  {57a0612b-80fa-4a4f-8704-b192e6d39f92}, !- Handle
  FullServiceRestaurant,                  !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {6554b987-6bad-448c-b27f-8e2bd91db48b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2020,                               !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:Surface,
  {2634f8db-e6bf-4750-b638-5aac0aaf0b7c}, !- Handle
  east-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 3.769, 3.7692,                 !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  11.3044, 18.8397, 3.7692;               !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8630d1c8-2694-4622-ac46-ec75f253c7ea}; !- Handle

OS:BuildingStory,
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {f0fd8038-c2dd-4caa-93ad-11e3bdfa35ec}, !- Handle
  Building Story 2,                       !- Name
  3.0488,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {591e076f-b1ff-4f98-9dd0-4f1873bc12ec}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2020,                               !- Data Source
  718770,                                 !- WMO Number
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {d4488da0-43af-4769-8758-7b0d3a753888}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  4.69166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  24.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {e1936907-687d-474b-be93-754a3a0b3ae4}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {73bc1497-600d-436a-a675-cd1456fcf9ac}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {313be41d-3c22-4a85-b2df-07e10aec22b0}, !- Default Schedule Set Name
  {702870e6-5e67-4847-8f60-553449534202}, !- Group Rendering Name
  {bd84310b-db46-4059-a65e-875b3ccab6cc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {2d245aba-2197-4e89-8d94-0ab8b7d48165}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Handle
  Space Function Dining area - family dining, !- Name
  ,                                       !- Default Construction Set Name
  {7ffb05af-c729-4e9a-baa9-753fb55ff3df}, !- Default Schedule Set Name
  {630b0826-9431-46c3-b5d8-8e7d7911cf0f}, !- Group Rendering Name
  {2ae35196-ba1e-413b-8ffb-d78e9fbff833}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dining area - family dining;            !- Standards Space Type

OS:Rendering:Color,
  {7a9e8539-9cb5-4ca2-908b-238e9d319c5c}, !- Handle
  Space Function Dining - family space,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Handle
  Space Function Food preparation area,   !- Name
  ,                                       !- Default Construction Set Name
  {e42969c1-1e75-4c95-9195-d773a0720804}, !- Default Schedule Set Name
  {92af130e-166f-4422-bb6b-04cd3fa5359f}, !- Group Rendering Name
  {44693c92-98db-4b96-b7a4-9dc1a2d788b8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Food preparation area;                  !- Standards Space Type

OS:Rendering:Color,
  {03141d71-f229-4289-b14b-a6ad922f5827}, !- Handle
  Space Function Food preparation,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {366fbf93-b764-4bd9-b06a-f3a5a1520499}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e2ee7e24-a5e4-4ce0-a1f1-e9501a0e6bd8}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -27.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {500b4514-d7b8-432f-95e7-81a9476f60f1}, !- Handle
  Space Function - undefined - 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bd84310b-db46-4059-a65e-875b3ccab6cc}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {313be41d-3c22-4a85-b2df-07e10aec22b0}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {558ae883-34a3-471c-bc95-09b1cdec92c3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {558ae883-34a3-471c-bc95-09b1cdec92c3}, !- Handle
  Always On,                              !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  {2d3bfce6-fc15-4c42-8a55-0ccf9a1c6c68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d3bfce6-fc15-4c42-8a55-0ccf9a1c6c68}, !- Handle
  Always On Default,                      !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {98e60d9f-9ae9-45d9-89c5-e6c71f19f6f1}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {2ae4e8e6-181a-4800-a85a-8ca926a45ba4}, !- Handle
  Space Function Dining area - family dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d821b73c-d004-4b3b-b0a3-5a1ba4a92cf0}, !- Handle
  Space Function Dining area - family dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f074d39c-9554-4c4c-83c6-c512944bef9a}, !- Handle
  Space Function Dining area - family dining People, !- Name
  {d821b73c-d004-4b3b-b0a3-5a1ba4a92cf0}, !- People Definition Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {18e0ad40-63b8-4194-847b-4fd7ef5ab41f}, !- Work Efficiency Schedule Name
  {5af18610-7d69-4453-bba6-178a98a860f0}, !- Clothing Insulation Schedule Name
  {ec8336e3-48ab-45c5-9f20-21946a2294a4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5af18610-7d69-4453-bba6-178a98a860f0}, !- Handle
  Clothing Schedule,                      !- Name
  {c30ec173-1e22-48df-9a9e-db3315c71bb3}, !- Schedule Type Limits Name
  {9451b206-bb05-4a79-ba08-11f52ef20f69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9451b206-bb05-4a79-ba08-11f52ef20f69}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c30ec173-1e22-48df-9a9e-db3315c71bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0ccbe79-9c2a-4d2d-953f-9df1bc31ecc0}, !- Handle
  Schedule Rule 1,                        !- Name
  {5af18610-7d69-4453-bba6-178a98a860f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05b58b3a-eae6-45cc-acde-f5c91e965cd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {05b58b3a-eae6-45cc-acde-f5c91e965cd1}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c30ec173-1e22-48df-9a9e-db3315c71bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c30ec173-1e22-48df-9a9e-db3315c71bb3}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ec8336e3-48ab-45c5-9f20-21946a2294a4}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b4e13d0d-2488-489f-85c7-6102d98f6fc2}, !- Schedule Type Limits Name
  {02a1c5a0-c1fe-4517-87a3-af46dc3cfbd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02a1c5a0-c1fe-4517-87a3-af46dc3cfbd8}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b4e13d0d-2488-489f-85c7-6102d98f6fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b4e13d0d-2488-489f-85c7-6102d98f6fc2}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {18e0ad40-63b8-4194-847b-4fd7ef5ab41f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  {adc656a9-1173-4acf-ac87-687b0ce972a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adc656a9-1173-4acf-ac87-687b0ce972a9}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {cd70d579-56c6-4fe8-b409-e502229859de}, !- Handle
  Space Function Dining area - family dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.50000628612368,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fb5133a4-79e3-4a95-aad7-d2dff50d17c4}, !- Handle
  Space Function Dining area - family dining Lights, !- Name
  {cd70d579-56c6-4fe8-b409-e502229859de}, !- Lights Definition Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1bd71c87-dbd4-4896-884e-62ddcea6f6a4}, !- Handle
  Space Function Dining area - family dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d69eacb4-fa14-4bcf-8a45-7d54525a96b6}, !- Handle
  Space Function Dining area - family dining Elec Equip, !- Name
  {1bd71c87-dbd4-4896-884e-62ddcea6f6a4}, !- Electric Equipment Definition Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2ae35196-ba1e-413b-8ffb-d78e9fbff833}, !- Handle
  Space Function Dining area - family dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.026660311066368,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7ffb05af-c729-4e9a-baa9-753fb55ff3df}, !- Handle
  Space Function Dining area - family dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {12151a7e-a13a-4bcc-8acb-36d9b8f53312}, !- Number of People Schedule Name
  {5c84abd0-8339-425d-9538-93b6cc2513d5}, !- People Activity Level Schedule Name
  {411fcdae-321d-457e-ab33-2eb0481aab1e}, !- Lighting Schedule Name
  {94cad3a7-b3d7-46f8-ad49-e35050469d93}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {558ae883-34a3-471c-bc95-09b1cdec92c3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {12151a7e-a13a-4bcc-8acb-36d9b8f53312}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  {a1f48d19-d5b1-49a7-b749-005f383524de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1f48d19-d5b1-49a7-b749-005f383524de}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {c0be77af-225f-40e9-a686-0f415197df4c}, !- Handle
  Schedule Rule 2,                        !- Name
  {12151a7e-a13a-4bcc-8acb-36d9b8f53312}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e1eb6ed6-b997-44ac-bd23-c9a2e956c5a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1eb6ed6-b997-44ac-bd23-c9a2e956c5a5}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {53e7cf1b-361d-4ed1-8e32-987aa14b5aab}, !- Handle
  Schedule Rule 3,                        !- Name
  {12151a7e-a13a-4bcc-8acb-36d9b8f53312}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ad3d921d-4008-4af0-b88f-79973b4c5ae2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad3d921d-4008-4af0-b88f-79973b4c5ae2}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {f09c54e1-0d08-493c-b56a-47984bf68934}, !- Handle
  Schedule Rule 4,                        !- Name
  {12151a7e-a13a-4bcc-8acb-36d9b8f53312}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {457acd53-1102-4e2f-acb9-642fc42eda3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {457acd53-1102-4e2f-acb9-642fc42eda3d}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {5c84abd0-8339-425d-9538-93b6cc2513d5}, !- Handle
  NECB-Activity,                          !- Name
  {b5f4325d-fd3c-4302-8af0-2569db240147}, !- Schedule Type Limits Name
  {2df39c4d-c86f-4571-9ce3-56011ebe356b}, !- Default Day Schedule Name
  {138c9261-9d64-4b42-8ecd-f871433fbc02}, !- Summer Design Day Schedule Name
  {90b67615-8feb-440d-8ffb-42f8e26d6001}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2df39c4d-c86f-4571-9ce3-56011ebe356b}, !- Handle
  NECB-Activity Default,                  !- Name
  {b5f4325d-fd3c-4302-8af0-2569db240147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7f7328b3-a3c3-4d81-81f3-266426a92796}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90b67615-8feb-440d-8ffb-42f8e26d6001}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {b5f4325d-fd3c-4302-8af0-2569db240147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6af71a22-93de-4c59-9621-447f3c67df86}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {138c9261-9d64-4b42-8ecd-f871433fbc02}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {b5f4325d-fd3c-4302-8af0-2569db240147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b5f4325d-fd3c-4302-8af0-2569db240147}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {411fcdae-321d-457e-ab33-2eb0481aab1e}, !- Handle
  NECB-B-Lighting,                        !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  {63f4e340-bc14-43a3-8636-3726f232983e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63f4e340-bc14-43a3-8636-3726f232983e}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {f7b39edf-f709-42ed-b292-c9e2195502a8}, !- Handle
  Schedule Rule 5,                        !- Name
  {411fcdae-321d-457e-ab33-2eb0481aab1e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {04fdde22-a1b0-4389-9184-98f2957107d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04fdde22-a1b0-4389-9184-98f2957107d8}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {b9acd281-8280-4ec8-a929-51e9b6692235}, !- Handle
  Schedule Rule 6,                        !- Name
  {411fcdae-321d-457e-ab33-2eb0481aab1e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d957203c-039c-440a-8b17-bac0cbb55591}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d957203c-039c-440a-8b17-bac0cbb55591}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {653993d1-bb39-49f2-adab-9bef7890a3e7}, !- Handle
  Schedule Rule 7,                        !- Name
  {411fcdae-321d-457e-ab33-2eb0481aab1e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad02d62e-0956-4e74-8e22-d7f7f53a832c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad02d62e-0956-4e74-8e22-d7f7f53a832c}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {94cad3a7-b3d7-46f8-ad49-e35050469d93}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  {cd44c93e-6443-456b-b545-61cfc8ca1598}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd44c93e-6443-456b-b545-61cfc8ca1598}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {85b03f08-675b-4c49-84ee-53cc3811ad12}, !- Handle
  Schedule Rule 8,                        !- Name
  {94cad3a7-b3d7-46f8-ad49-e35050469d93}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2b729415-72f9-4968-ab82-087968caa3e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b729415-72f9-4968-ab82-087968caa3e5}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {ef3b8d56-1a28-4ecb-91f3-5d920d1204be}, !- Handle
  Schedule Rule 9,                        !- Name
  {94cad3a7-b3d7-46f8-ad49-e35050469d93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7ea33fd-6d1c-4dfd-b55d-288f67b73cda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7ea33fd-6d1c-4dfd-b55d-288f67b73cda}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {aa547b91-2bf0-451d-b929-c5ba74270cde}, !- Handle
  Schedule Rule 10,                       !- Name
  {94cad3a7-b3d7-46f8-ad49-e35050469d93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5e5932f-50d8-4f77-9266-8fb15996a153}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5e5932f-50d8-4f77-9266-8fb15996a153}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {75e3ddd2-9d8f-41c4-ad9a-9687edf98581}, !- Handle
  Space Function Dining area - family dining Thermostat, !- Name
  {79fbdf30-8b80-4728-a741-6f1cb45378c5}, !- Heating Setpoint Temperature Schedule Name
  {b94a13f0-aabd-478f-b881-6b70d1e72f07}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {79fbdf30-8b80-4728-a741-6f1cb45378c5}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  {468977cd-e934-4c24-ba13-f82d20dc2e0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {468977cd-e934-4c24-ba13-f82d20dc2e0a}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e4e2cb4d-7f96-4441-865c-4b7da681d923}, !- Handle
  Schedule Rule 11,                       !- Name
  {79fbdf30-8b80-4728-a741-6f1cb45378c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {208c8652-caa7-407d-9e65-0b518b52c5c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {208c8652-caa7-407d-9e65-0b518b52c5c5}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b9cdbef7-cc2a-4039-92b8-3cd745aa727b}, !- Handle
  Schedule Rule 12,                       !- Name
  {79fbdf30-8b80-4728-a741-6f1cb45378c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4b7003b-5b5e-4413-b2da-b7d33523d198}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4b7003b-5b5e-4413-b2da-b7d33523d198}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {371c4f99-2e1a-48cb-b6aa-0582ae3aef79}, !- Handle
  Schedule Rule 13,                       !- Name
  {79fbdf30-8b80-4728-a741-6f1cb45378c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc002f5c-669b-4003-b621-699e512dbe76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc002f5c-669b-4003-b621-699e512dbe76}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ScheduleTypeLimits,
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b94a13f0-aabd-478f-b881-6b70d1e72f07}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  {955cc924-c16d-445e-a9c4-b21e24a21bef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {955cc924-c16d-445e-a9c4-b21e24a21bef}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {36221b5a-a4b9-407c-bd2c-d109c7c6caef}, !- Handle
  Schedule Rule 14,                       !- Name
  {b94a13f0-aabd-478f-b881-6b70d1e72f07}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a87faeac-081f-423c-8468-0ff1c5abcee8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a87faeac-081f-423c-8468-0ff1c5abcee8}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {84f2cd80-1413-432d-a315-87368ad47fa0}, !- Handle
  Schedule Rule 15,                       !- Name
  {b94a13f0-aabd-478f-b881-6b70d1e72f07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5458a3d3-36b1-4ca3-b104-3374bc41cf82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5458a3d3-36b1-4ca3-b104-3374bc41cf82}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {6dc3f66f-617d-4ea2-94d0-040c07660396}, !- Handle
  Schedule Rule 16,                       !- Name
  {b94a13f0-aabd-478f-b881-6b70d1e72f07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7380c8e9-72b0-4334-b4fe-7ac5422df56e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7380c8e9-72b0-4334-b4fe-7ac5422df56e}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {b2b7fd43-3362-4f18-a6d1-6db251ae2ca5}, !- Handle
  Space Function Food preparation area,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {da107387-fc58-450c-83a0-2d57c6a03fb4}, !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c1693419-47e3-4a0d-a010-3f8192bd8ee1}, !- Handle
  Space Function Food preparation area People, !- Name
  {da107387-fc58-450c-83a0-2d57c6a03fb4}, !- People Definition Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {18e0ad40-63b8-4194-847b-4fd7ef5ab41f}, !- Work Efficiency Schedule Name
  {5af18610-7d69-4453-bba6-178a98a860f0}, !- Clothing Insulation Schedule Name
  {ec8336e3-48ab-45c5-9f20-21946a2294a4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {180a8e77-e7aa-4474-8318-7a5cea9f896f}, !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7000113236338,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6c6b7295-46e1-476b-ad72-ac904377b1d2}, !- Handle
  Space Function Food preparation area Lights, !- Name
  {180a8e77-e7aa-4474-8318-7a5cea9f896f}, !- Lights Definition Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cfbc4017-571d-4bc4-97e0-80fda7405375}, !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {37bf11fb-14d5-44c3-aa41-f7bdd209a963}, !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {cfbc4017-571d-4bc4-97e0-80fda7405375}, !- Electric Equipment Definition Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {44693c92-98db-4b96-b7a4-9dc1a2d788b8}, !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.015234463466496,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e42969c1-1e75-4c95-9195-d773a0720804}, !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {12151a7e-a13a-4bcc-8acb-36d9b8f53312}, !- Number of People Schedule Name
  {5c84abd0-8339-425d-9538-93b6cc2513d5}, !- People Activity Level Schedule Name
  {0db738e5-1ff4-4f14-808e-2db337229b1e}, !- Lighting Schedule Name
  {94cad3a7-b3d7-46f8-ad49-e35050469d93}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {558ae883-34a3-471c-bc95-09b1cdec92c3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0db738e5-1ff4-4f14-808e-2db337229b1e}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  {c961dbc0-bfdd-4379-99ba-a189f8824382}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c961dbc0-bfdd-4379-99ba-a189f8824382}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {7af82651-9a8a-427e-8202-ee5166d2294f}, !- Handle
  Schedule Rule 17,                       !- Name
  {0db738e5-1ff4-4f14-808e-2db337229b1e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ac95dec2-55e0-444f-9835-5b7bbde2cf05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac95dec2-55e0-444f-9835-5b7bbde2cf05}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {6ce13d2b-7643-4e4d-aafb-119e4482dfc6}, !- Handle
  Schedule Rule 18,                       !- Name
  {0db738e5-1ff4-4f14-808e-2db337229b1e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {184f76c4-1fb0-468f-934a-56479c54df35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {184f76c4-1fb0-468f-934a-56479c54df35}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {1e85b294-c20a-447c-98ca-4c15bffb492d}, !- Handle
  Schedule Rule 19,                       !- Name
  {0db738e5-1ff4-4f14-808e-2db337229b1e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e865ca2b-8536-4cad-9d46-15f68f80937d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e865ca2b-8536-4cad-9d46-15f68f80937d}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {9937bd5d-ec0c-4d2c-b37a-5780b83d35ed}, !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {79fbdf30-8b80-4728-a741-6f1cb45378c5}, !- Heating Setpoint Temperature Schedule Name
  {b94a13f0-aabd-478f-b881-6b70d1e72f07}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Handle
  Always On Discrete,                     !- Name
  {9e416db6-442c-4f25-ac5e-cc5eb2da8ee6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9e416db6-442c-4f25-ac5e-cc5eb2da8ee6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {432eca65-f7ef-46e1-a613-94368a43ca12}, !- Handle
  attic Infiltration,                     !- Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space or SpaceType Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000474073119687079,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69ebc27d-033b-4693-b365-8fac6692a2e1}, !- Handle
  Dining Infiltration,                    !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space or SpaceType Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000474073119687079,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65019ba4-7678-479c-9d01-df05028b0518}, !- Handle
  Kitchen Infiltration,                   !- Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space or SpaceType Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000474073119687079,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {2914337e-8514-4ecc-82fb-a1db20400e17}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {6cfc84da-6c33-43d3-8002-30377b0cff74}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {e30a6e7f-54a0-4548-bd65-3bf7a55b4663}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {85762a7b-31e6-486e-975c-3dee7880dce4}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {a94d1c8f-6a5f-418b-a972-97f79d6f3d6a}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {17b3bf49-9649-45e4-8b76-8931b2834128}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {e30a6e7f-54a0-4548-bd65-3bf7a55b4663}, !- Layer 1
  {85762a7b-31e6-486e-975c-3dee7880dce4}, !- Layer 2
  {a94d1c8f-6a5f-418b-a972-97f79d6f3d6a}; !- Layer 3

OS:Material,
  {cbd78844-7bda-4370-b6fa-6398ff353960}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {56203660-b9b0-41b5-a4b4-782e499d07c7}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {cbd78844-7bda-4370-b6fa-6398ff353960}, !- Layer 1
  {cbd78844-7bda-4370-b6fa-6398ff353960}; !- Layer 2

OS:Material,
  {088039b1-df87-4b2a-835b-1f8397dd867a}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {c20b2033-b424-4f1c-ad28-98b3566937e8}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {088039b1-df87-4b2a-835b-1f8397dd867a}; !- Layer 1

OS:Construction,
  {9ca092da-c8d7-4403-8b7a-d40d1da9c893}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {088039b1-df87-4b2a-835b-1f8397dd867a}, !- Layer 1
  {e30a6e7f-54a0-4548-bd65-3bf7a55b4663}; !- Layer 2

OS:DefaultConstructionSet,
  {6554b987-6bad-448c-b27f-8e2bd91db48b}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {2fa220e1-ff3a-4aa5-85f1-122f84ece546}, !- Default Exterior Surface Constructions Name
  {7b91eda7-2bfb-4c42-81a0-55c68873757b}, !- Default Interior Surface Constructions Name
  {70d04813-c86e-4ede-86fe-987be8c14f42}, !- Default Ground Contact Surface Constructions Name
  {6ab0166a-c414-4980-857c-aae3d7d0c70d}, !- Default Exterior SubSurface Constructions Name
  {d8219b49-0086-4e66-9fe0-5c1c80b7e2fe}, !- Default Interior SubSurface Constructions Name
  {e295230e-38b6-4dba-91e0-3c7af60831d0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1d6709f1-17ee-48df-bdd6-ffcb6f0efb43}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {93702a67-fd3b-465a-aa27-ac1d3df249ef}, !- Floor Construction Name
  {95422e3e-4527-4b17-bd39-c68aedb9a336}, !- Wall Construction Name
  {34eee0b8-c6d2-4837-8d66-6a76fc41dec2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7b91eda7-2bfb-4c42-81a0-55c68873757b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ae15d80f-227f-4dca-81e9-97207e1b3425}, !- Floor Construction Name
  {0917d14c-99c2-466e-ad03-abddc55a8736}, !- Wall Construction Name
  {804976aa-4faf-4e28-bece-290cbaadc2c8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {11209260-8da4-46d7-9cc5-44dc6d624899}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {c6676b05-8cce-4ce0-bc14-763b1e2253ee}, !- Floor Construction Name
  {c70fc848-49e0-43db-b3f0-f51a11f0bc85}, !- Wall Construction Name
  {c250c0aa-ef80-453d-8f06-05f422401900}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6ac380ed-d114-49b5-9925-1643ba076640}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {a18b04ed-8ad4-47a6-89c9-ebd794f8dcb2}, !- Fixed Window Construction Name
  {a18b04ed-8ad4-47a6-89c9-ebd794f8dcb2}, !- Operable Window Construction Name
  {4ccd92d6-ea77-4dc8-92c7-4fe51d27c6b9}, !- Door Construction Name
  {74f6be46-3fe8-43cd-8c46-a2f29e12872d}, !- Glass Door Construction Name
  {d8fc8f92-5b42-441b-b19b-f0430921ce63}, !- Overhead Door Construction Name
  {47e65183-1a83-49be-a170-9147b766a79b}, !- Skylight Construction Name
  {581daaff-d8d5-46f9-9540-056d48aea836}, !- Tubular Daylight Dome Construction Name
  {7c6a75d4-ff7b-4a34-aaf3-ee1f6a8a3efa}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d8219b49-0086-4e66-9fe0-5c1c80b7e2fe}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {15477491-0130-450c-a89b-b9353ca398b0}, !- Fixed Window Construction Name
  {15477491-0130-450c-a89b-b9353ca398b0}, !- Operable Window Construction Name
  {112c20d8-9c4a-4641-9f54-cde960944dc6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e295230e-38b6-4dba-91e0-3c7af60831d0}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {85b55d4b-2eb4-4819-8bbc-abd1f7dd6255}; !- Layer 1

OS:StandardsInformation:Construction,
  {a5f9cd2c-6e20-4341-9e42-6611bf9f8864}, !- Handle
  {e295230e-38b6-4dba-91e0-3c7af60831d0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {93702a67-fd3b-465a-aa27-ac1d3df249ef}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {fe723038-5dda-401b-8d45-755068fb2bb9}, !- Layer 1
  {46d22568-97bd-43a2-9f5e-97972205741e}, !- Layer 2
  {647f5331-935b-4ffa-ae38-8a566f23a42d}; !- Layer 3

OS:StandardsInformation:Construction,
  {b1aeaf3e-e68b-467c-9427-0dfb7a029543}, !- Handle
  {93702a67-fd3b-465a-aa27-ac1d3df249ef}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {95422e3e-4527-4b17-bd39-c68aedb9a336}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {55759b46-c7cd-4852-9f95-cc0d735be7db}, !- Layer 1
  {245386ad-6ce7-4242-9547-aafddbcab0a0}, !- Layer 2
  {fe723038-5dda-401b-8d45-755068fb2bb9}, !- Layer 3
  {585507ba-c696-48be-823c-05d4799f61ca}; !- Layer 4

OS:StandardsInformation:Construction,
  {f982fca1-513e-404a-af0c-1fcb1f817d39}, !- Handle
  {95422e3e-4527-4b17-bd39-c68aedb9a336}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {34eee0b8-c6d2-4837-8d66-6a76fc41dec2}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {146c0440-e623-4eed-a938-cd3ac3981bc1}, !- Layer 1
  {fe723038-5dda-401b-8d45-755068fb2bb9}; !- Layer 2

OS:StandardsInformation:Construction,
  {a1490055-5174-4f0d-8db2-6ab82cbe442f}, !- Handle
  {34eee0b8-c6d2-4837-8d66-6a76fc41dec2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ae15d80f-227f-4dca-81e9-97207e1b3425}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {28c939a6-82a5-4fd1-8b8c-af0fb5098fe1}, !- Layer 1
  {647f5331-935b-4ffa-ae38-8a566f23a42d}; !- Layer 2

OS:StandardsInformation:Construction,
  {94074d13-57c8-46d5-a5b0-cc589a969a05}, !- Handle
  {ae15d80f-227f-4dca-81e9-97207e1b3425}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0917d14c-99c2-466e-ad03-abddc55a8736}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {f9e84850-cd0c-4ea3-a8ae-ac1080705a25}, !- Layer 1
  {f9e84850-cd0c-4ea3-a8ae-ac1080705a25}; !- Layer 2

OS:StandardsInformation:Construction,
  {154247c9-31b9-41d9-8ebe-4e6c55b830b5}, !- Handle
  {0917d14c-99c2-466e-ad03-abddc55a8736}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {804976aa-4faf-4e28-bece-290cbaadc2c8}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {647f5331-935b-4ffa-ae38-8a566f23a42d}, !- Layer 1
  {28c939a6-82a5-4fd1-8b8c-af0fb5098fe1}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c83f1b0-7158-4259-a3c8-128be5d1db07}, !- Handle
  {804976aa-4faf-4e28-bece-290cbaadc2c8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6676b05-8cce-4ce0-bc14-763b1e2253ee}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {5f6e0bb7-939e-4006-aae9-96e8d8397844}, !- Layer 1
  {647f5331-935b-4ffa-ae38-8a566f23a42d}; !- Layer 2

OS:StandardsInformation:Construction,
  {539c8839-7f1b-40e7-8597-4bed4c1c8c6e}, !- Handle
  {c6676b05-8cce-4ce0-bc14-763b1e2253ee}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c70fc848-49e0-43db-b3f0-f51a11f0bc85}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {5f6e0bb7-939e-4006-aae9-96e8d8397844}, !- Layer 1
  {647f5331-935b-4ffa-ae38-8a566f23a42d}; !- Layer 2

OS:StandardsInformation:Construction,
  {3206f5b2-255e-49c6-8765-cd593ec123e5}, !- Handle
  {c70fc848-49e0-43db-b3f0-f51a11f0bc85}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c250c0aa-ef80-453d-8f06-05f422401900}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {5f6e0bb7-939e-4006-aae9-96e8d8397844}, !- Layer 1
  {647f5331-935b-4ffa-ae38-8a566f23a42d}; !- Layer 2

OS:StandardsInformation:Construction,
  {4eca6815-5eb6-4eaa-a272-01fb187a6c78}, !- Handle
  {c250c0aa-ef80-453d-8f06-05f422401900}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a18b04ed-8ad4-47a6-89c9-ebd794f8dcb2}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {92c23ce3-2d3c-43a5-bab3-c1018da38be1}; !- Layer 1

OS:StandardsInformation:Construction,
  {dc92672f-4415-4b5c-8867-39fef94be7f9}, !- Handle
  {a18b04ed-8ad4-47a6-89c9-ebd794f8dcb2}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {4ccd92d6-ea77-4dc8-92c7-4fe51d27c6b9}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {dca3ec6e-e9c3-4bf0-9045-c96a972a35d6}, !- Layer 1
  {fe723038-5dda-401b-8d45-755068fb2bb9}; !- Layer 2

OS:StandardsInformation:Construction,
  {b61545ac-63ab-4180-948e-53f83cf65f17}, !- Handle
  {4ccd92d6-ea77-4dc8-92c7-4fe51d27c6b9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {74f6be46-3fe8-43cd-8c46-a2f29e12872d}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {92c23ce3-2d3c-43a5-bab3-c1018da38be1}; !- Layer 1

OS:StandardsInformation:Construction,
  {9eb3ad99-29be-4568-a186-05257a28217d}, !- Handle
  {74f6be46-3fe8-43cd-8c46-a2f29e12872d}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {d8fc8f92-5b42-441b-b19b-f0430921ce63}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {fe723038-5dda-401b-8d45-755068fb2bb9}; !- Layer 1

OS:StandardsInformation:Construction,
  {5fb75756-f7c2-4c18-a0cb-30137b34cbd4}, !- Handle
  {d8fc8f92-5b42-441b-b19b-f0430921ce63}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {47e65183-1a83-49be-a170-9147b766a79b}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {92c23ce3-2d3c-43a5-bab3-c1018da38be1}; !- Layer 1

OS:StandardsInformation:Construction,
  {7e0de8d0-7c72-4b0d-8981-3de910f4c5a5}, !- Handle
  {47e65183-1a83-49be-a170-9147b766a79b}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {581daaff-d8d5-46f9-9540-056d48aea836}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {92c23ce3-2d3c-43a5-bab3-c1018da38be1}; !- Layer 1

OS:StandardsInformation:Construction,
  {34f7d8fe-338c-449a-a0cd-f1e39bea0840}, !- Handle
  {581daaff-d8d5-46f9-9540-056d48aea836}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {7c6a75d4-ff7b-4a34-aaf3-ee1f6a8a3efa}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {92c23ce3-2d3c-43a5-bab3-c1018da38be1}; !- Layer 1

OS:StandardsInformation:Construction,
  {83aac3b4-040e-4d07-a133-c093db990b28}, !- Handle
  {7c6a75d4-ff7b-4a34-aaf3-ee1f6a8a3efa}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {15477491-0130-450c-a89b-b9353ca398b0}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {92c23ce3-2d3c-43a5-bab3-c1018da38be1}; !- Layer 1

OS:StandardsInformation:Construction,
  {4058c2bb-57c4-48be-ba85-eb461d5a1158}, !- Handle
  {15477491-0130-450c-a89b-b9353ca398b0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {112c20d8-9c4a-4641-9f54-cde960944dc6}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {85b55d4b-2eb4-4819-8bbc-abd1f7dd6255}; !- Layer 1

OS:StandardsInformation:Construction,
  {7d49b31e-2a53-4ecd-b05e-aefdc3112e32}, !- Handle
  {112c20d8-9c4a-4641-9f54-cde960944dc6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {85b55d4b-2eb4-4819-8bbc-abd1f7dd6255}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a8850383-728f-40f5-9eef-434b150e131a}, !- Handle
  {85b55d4b-2eb4-4819-8bbc-abd1f7dd6255}; !- Material Name

OS:Material:NoMass,
  {fe723038-5dda-401b-8d45-755068fb2bb9}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {df953059-5486-4a81-bc28-3fb444090532}, !- Handle
  {fe723038-5dda-401b-8d45-755068fb2bb9}; !- Material Name

OS:Material,
  {46d22568-97bd-43a2-9f5e-97972205741e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b951c061-679d-4c9b-9799-a52a8c2ab0ab}, !- Handle
  {46d22568-97bd-43a2-9f5e-97972205741e}; !- Material Name

OS:Material:NoMass,
  {647f5331-935b-4ffa-ae38-8a566f23a42d}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3a0d3d77-57f3-4b36-8e78-f63033f52c34}, !- Handle
  {647f5331-935b-4ffa-ae38-8a566f23a42d}; !- Material Name

OS:Material,
  {55759b46-c7cd-4852-9f95-cc0d735be7db}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {8f8f4fc2-6557-45cc-99f3-f4d6fde077a0}, !- Handle
  {55759b46-c7cd-4852-9f95-cc0d735be7db}; !- Material Name

OS:Material,
  {245386ad-6ce7-4242-9547-aafddbcab0a0}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {345145a2-6874-48d1-b0fe-f30f9ee4f7a3}, !- Handle
  {245386ad-6ce7-4242-9547-aafddbcab0a0}; !- Material Name

OS:Material,
  {585507ba-c696-48be-823c-05d4799f61ca}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {43763fac-eb8a-44e4-ba5c-0f779d7fc193}, !- Handle
  {585507ba-c696-48be-823c-05d4799f61ca}; !- Material Name

OS:Material,
  {146c0440-e623-4eed-a938-cd3ac3981bc1}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fcf77d4a-9b4e-4582-8b24-d392148750ca}, !- Handle
  {146c0440-e623-4eed-a938-cd3ac3981bc1}; !- Material Name

OS:Material,
  {28c939a6-82a5-4fd1-8b8c-af0fb5098fe1}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {6db27d8f-560d-452b-961b-b4e42019a6ee}, !- Handle
  {28c939a6-82a5-4fd1-8b8c-af0fb5098fe1}; !- Material Name

OS:Material,
  {f9e84850-cd0c-4ea3-a8ae-ac1080705a25}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {54607ecc-0931-4512-b598-f53deda14a60}, !- Handle
  {f9e84850-cd0c-4ea3-a8ae-ac1080705a25}; !- Material Name

OS:Material,
  {5f6e0bb7-939e-4006-aae9-96e8d8397844}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {86ee57bb-cbe7-480f-9eac-d2f5004895f3}, !- Handle
  {5f6e0bb7-939e-4006-aae9-96e8d8397844}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {92c23ce3-2d3c-43a5-bab3-c1018da38be1}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {9e84e2a7-7fa4-4a50-a99e-2247c62ca58a}, !- Handle
  {92c23ce3-2d3c-43a5-bab3-c1018da38be1}; !- Material Name

OS:Material,
  {dca3ec6e-e9c3-4bf0-9045-c96a972a35d6}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {34e11f00-a779-49c9-af9e-e0d02b68794e}, !- Handle
  {dca3ec6e-e9c3-4bf0-9045-c96a972a35d6}; !- Material Name

OS:DefaultSurfaceConstructions,
  {2fa220e1-ff3a-4aa5-85f1-122f84ece546}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {8f381778-3efe-4776-8f44-941e1b401ee7}, !- Floor Construction Name
  {354c40ad-afd9-44f0-b804-95061612640b}, !- Wall Construction Name
  {7c6581bf-07ac-4463-81e0-2a9d0894fc37}; !- Roof Ceiling Construction Name

OS:Construction,
  {8f381778-3efe-4776-8f44-941e1b401ee7}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {57c3412a-6489-4b57-9360-235d15f8fded}, !- Layer 1
  {aadf3bfb-b7dc-4ab4-bff1-186021bb1ed1}, !- Layer 2
  {d538bb3a-242d-41f7-b39f-d78e5a8e454f}; !- Layer 3

OS:StandardsInformation:Construction,
  {9124d0f7-ed5e-4971-86ca-7219c41b862f}, !- Handle
  {8f381778-3efe-4776-8f44-941e1b401ee7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {57c3412a-6489-4b57-9360-235d15f8fded}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.98591414061624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {94f82764-4991-40af-93c4-bcbc7ddd7615}, !- Handle
  {57c3412a-6489-4b57-9360-235d15f8fded}; !- Material Name

OS:Material,
  {aadf3bfb-b7dc-4ab4-bff1-186021bb1ed1}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {79d6e028-1f97-4447-bf00-7c73359648cd}, !- Handle
  {aadf3bfb-b7dc-4ab4-bff1-186021bb1ed1}; !- Material Name

OS:Material:NoMass,
  {d538bb3a-242d-41f7-b39f-d78e5a8e454f}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2553a728-a510-4622-852a-67070fc02471}, !- Handle
  {d538bb3a-242d-41f7-b39f-d78e5a8e454f}; !- Material Name

OS:Construction,
  {354c40ad-afd9-44f0-b804-95061612640b}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.215,             !- Name
  ,                                       !- Surface Rendering Name
  {8a8d73e1-903b-4bd7-965f-0a76aaef1dc8}, !- Layer 1
  {03e42bb5-17ec-402b-ab64-4530a40ab222}, !- Layer 2
  {05a0c9b5-b3d7-4dfb-ab84-00b1b30b92d9}, !- Layer 3
  {da0008ae-cef1-4098-8be9-6b4fede4bce8}; !- Layer 4

OS:StandardsInformation:Construction,
  {f973b81b-c8df-4f4e-aba7-1e909ecb6fc3}, !- Handle
  {354c40ad-afd9-44f0-b804-95061612640b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {8a8d73e1-903b-4bd7-965f-0a76aaef1dc8}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {87e96c13-b954-4fa6-8f67-7467f22f96db}, !- Handle
  {8a8d73e1-903b-4bd7-965f-0a76aaef1dc8}; !- Material Name

OS:Material,
  {03e42bb5-17ec-402b-ab64-4530a40ab222}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6b00e003-34fd-468f-bd8f-195905890511}, !- Handle
  {03e42bb5-17ec-402b-ab64-4530a40ab222}; !- Material Name

OS:Material:NoMass,
  {05a0c9b5-b3d7-4dfb-ab84-00b1b30b92d9}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.38022034120929,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e053b622-465a-475f-9f5c-e335fe851147}, !- Handle
  {05a0c9b5-b3d7-4dfb-ab84-00b1b30b92d9}; !- Material Name

OS:Material,
  {da0008ae-cef1-4098-8be9-6b4fede4bce8}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7689daea-df98-40d7-b68a-7390147adbb8}, !- Handle
  {da0008ae-cef1-4098-8be9-6b4fede4bce8}; !- Material Name

OS:Construction,
  {7c6581bf-07ac-4463-81e0-2a9d0894fc37}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.121,            !- Name
  ,                                       !- Surface Rendering Name
  {3b14c09a-5c9f-47f8-85a2-29e28f5f91b0}, !- Layer 1
  {c75e22b3-343e-415f-a165-372a757e97cf}; !- Layer 2

OS:StandardsInformation:Construction,
  {91877c24-bf6e-484c-a846-09f22f6f39e8}, !- Handle
  {7c6581bf-07ac-4463-81e0-2a9d0894fc37}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3b14c09a-5c9f-47f8-85a2-29e28f5f91b0}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {00ea8811-1b07-40c0-9f5d-c742eb1d4584}, !- Handle
  {3b14c09a-5c9f-47f8-85a2-29e28f5f91b0}; !- Material Name

OS:Material:NoMass,
  {c75e22b3-343e-415f-a165-372a757e97cf}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b6504222-bac8-419c-bcb1-84592d7d8dfa}, !- Handle
  {c75e22b3-343e-415f-a165-372a757e97cf}; !- Material Name

OS:DefaultSurfaceConstructions,
  {70d04813-c86e-4ede-86fe-987be8c14f42}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {2c75e78e-a0de-46b4-afbc-44cd7eed201c}, !- Floor Construction Name
  {dcbfbbb6-6fa1-4442-a657-9e9900cd6dec}, !- Wall Construction Name
  {bfd68a54-9c06-4700-a9bf-5fe0f89c1436}; !- Roof Ceiling Construction Name

OS:Construction,
  {2c75e78e-a0de-46b4-afbc-44cd7eed201c}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {68fb6b32-7007-4635-ad06-d3c0e4fdaad2}, !- Layer 1
  {36c580b3-3be9-4ae2-89e2-d3def3c47733}; !- Layer 2

OS:StandardsInformation:Construction,
  {f8e5746b-8710-4d12-859d-bf6b52d06a39}, !- Handle
  {2c75e78e-a0de-46b4-afbc-44cd7eed201c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {68fb6b32-7007-4635-ad06-d3c0e4fdaad2}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {028e38a7-4145-420d-9b21-1716d1ea2468}, !- Handle
  {68fb6b32-7007-4635-ad06-d3c0e4fdaad2}; !- Material Name

OS:Material:NoMass,
  {36c580b3-3be9-4ae2-89e2-d3def3c47733}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6ac7ec87-c199-4491-9dba-c8f578236616}, !- Handle
  {36c580b3-3be9-4ae2-89e2-d3def3c47733}; !- Material Name

OS:Construction,
  {dcbfbbb6-6fa1-4442-a657-9e9900cd6dec}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {c8dffce3-15de-4b88-837a-77858614ca92}, !- Layer 1
  {39a8abb2-f121-4978-8607-659478c8dc92}; !- Layer 2

OS:StandardsInformation:Construction,
  {3eb55c22-1cec-41a7-bb1c-4816609fac78}, !- Handle
  {dcbfbbb6-6fa1-4442-a657-9e9900cd6dec}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c8dffce3-15de-4b88-837a-77858614ca92}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6bc95a37-fc74-4072-a1e2-daf31514ba5e}, !- Handle
  {c8dffce3-15de-4b88-837a-77858614ca92}; !- Material Name

OS:Material:NoMass,
  {39a8abb2-f121-4978-8607-659478c8dc92}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1e5a7802-a81f-445c-8d53-8e3e78f8c6f8}, !- Handle
  {39a8abb2-f121-4978-8607-659478c8dc92}; !- Material Name

OS:Construction,
  {bfd68a54-9c06-4700-a9bf-5fe0f89c1436}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {2caf0f15-634e-48d1-8d46-ccb3e00fdff8}, !- Layer 1
  {97b9458a-e6a1-45df-b649-d886c053ca07}; !- Layer 2

OS:StandardsInformation:Construction,
  {a3f8aa39-5cf9-46c3-b24e-f6d7d0e422a5}, !- Handle
  {bfd68a54-9c06-4700-a9bf-5fe0f89c1436}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2caf0f15-634e-48d1-8d46-ccb3e00fdff8}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {336692c6-6c88-4e7b-8aa5-646dc12ac972}, !- Handle
  {2caf0f15-634e-48d1-8d46-ccb3e00fdff8}; !- Material Name

OS:Material:NoMass,
  {97b9458a-e6a1-45df-b649-d886c053ca07}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5bc80348-4e14-4b4c-917c-b956543ae47a}, !- Handle
  {97b9458a-e6a1-45df-b649-d886c053ca07}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {6ab0166a-c414-4980-857c-aae3d7d0c70d}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {d4596a7e-c6d1-4c16-8a01-23b0ba872687}, !- Fixed Window Construction Name
  {d4596a7e-c6d1-4c16-8a01-23b0ba872687}, !- Operable Window Construction Name
  {9ec98c5b-2324-4680-80fb-8662faa720e7}, !- Door Construction Name
  {a37c2ebd-4e78-4c2b-9ab1-5e84843ca1c7}, !- Glass Door Construction Name
  {f2073ae5-b58b-46f9-a888-a15329a2c351}, !- Overhead Door Construction Name
  {81241a2a-ac23-4c12-9637-64218153c1b5}, !- Skylight Construction Name
  {feee4e41-8c07-424a-a18a-345968567ec2}, !- Tubular Daylight Dome Construction Name
  {e34528b6-5597-4988-92ed-b7553f4657d6}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3a2d65f1-afa8-4783-978f-3772e744b533}, !- Handle
  SimpleGlazing:U=0.173 SHGC=0.600,       !- Name
  1.73,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {d4596a7e-c6d1-4c16-8a01-23b0ba872687}, !- Handle
  BTAP-Ext-FixedWindow:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {3a2d65f1-afa8-4783-978f-3772e744b533}; !- Layer 1

OS:Construction,
  {9ec98c5b-2324-4680-80fb-8662faa720e7}, !- Handle
  BTAP-Ext-Door:U-1.73,                   !- Name
  ,                                       !- Surface Rendering Name
  {eb84765d-dcb3-4341-80ba-b256201ce19c}, !- Layer 1
  {7922bb25-22c7-4636-b4c8-81af34803238}; !- Layer 2

OS:StandardsInformation:Construction,
  {527e3f0c-a7e6-45d7-9d1b-e9d13dd1d9cf}, !- Handle
  {9ec98c5b-2324-4680-80fb-8662faa720e7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {eb84765d-dcb3-4341-80ba-b256201ce19c}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f59b282a-3bc5-474c-a644-528eabcebc48}, !- Handle
  {eb84765d-dcb3-4341-80ba-b256201ce19c}; !- Material Name

OS:Material:NoMass,
  {7922bb25-22c7-4636-b4c8-81af34803238}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.578017014236402,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {235d388d-075b-47b4-9b65-f9d8573ce6a4}, !- Handle
  {7922bb25-22c7-4636-b4c8-81af34803238}; !- Material Name

OS:Construction,
  {a37c2ebd-4e78-4c2b-9ab1-5e84843ca1c7}, !- Handle
  BTAP-Ext-GlassDoors:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {3a2d65f1-afa8-4783-978f-3772e744b533}; !- Layer 1

OS:Construction,
  {f2073ae5-b58b-46f9-a888-a15329a2c351}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.73,           !- Name
  ,                                       !- Surface Rendering Name
  {11852146-179d-4c0c-a823-32699db728ac}; !- Layer 1

OS:StandardsInformation:Construction,
  {9cc9e32d-bc85-4a36-89b2-6e4f68ffef1f}, !- Handle
  {f2073ae5-b58b-46f9-a888-a15329a2c351}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {11852146-179d-4c0c-a823-32699db728ac}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.578034682080925,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aea5b135-1b19-439d-8107-2a8d84b58ff3}, !- Handle
  {11852146-179d-4c0c-a823-32699db728ac}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {2e319de0-a274-4d9b-8052-3c47a8b8f040}, !- Handle
  SimpleGlazing:U=0.241 SHGC=0.600,       !- Name
  2.41,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {81241a2a-ac23-4c12-9637-64218153c1b5}, !- Handle
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {2e319de0-a274-4d9b-8052-3c47a8b8f040}; !- Layer 1

OS:Construction,
  {feee4e41-8c07-424a-a18a-345968567ec2}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {2e319de0-a274-4d9b-8052-3c47a8b8f040}; !- Layer 1

OS:Construction,
  {e34528b6-5597-4988-92ed-b7553f4657d6}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {2e319de0-a274-4d9b-8052-3c47a8b8f040}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {5d313359-7653-48bb-b48a-2b9b1abce4ba}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {369b5cf5-83cc-4a3f-9661-9be98567d9c2}, !- Handle
  Space Function Dining area - family dining Thermostat 1, !- Name
  {79fbdf30-8b80-4728-a741-6f1cb45378c5}, !- Heating Setpoint Temperature Schedule Name
  {b94a13f0-aabd-478f-b881-6b70d1e72f07}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6df0387-ce28-4ded-9058-ae22fbb22784}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {79fbdf30-8b80-4728-a741-6f1cb45378c5}, !- Heating Setpoint Temperature Schedule Name
  {b94a13f0-aabd-478f-b881-6b70d1e72f07}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {6bc2d9b1-d292-49ca-85d8-e42521853b3c}, !- Handle
  Dining_Wall_East_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {d4596a7e-c6d1-4c16-8a01-23b0ba872687}, !- Construction Name
  {80882478-4818-4b6c-a701-0a4f97af99ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.6087, 0.0254, 1.78039675401143,      !- X,Y,Z Vertex 1 {m}
  22.6087, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4173, 0.762,                !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4173, 1.78039675401143;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93a49979-e528-4388-b83c-ca04e60e9c01}, !- Handle
  Dining_Wall_South_FixedWindow,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d4596a7e-c6d1-4c16-8a01-23b0ba872687}, !- Construction Name
  {a98a3d24-77be-4dd8-9ea4-dce8b4b21baf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.77953672631229,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  22.5833, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  22.5833, 0, 1.77953672631229;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abb3cfba-d9f5-4330-af7d-e5253ef7f879}, !- Handle
  Dining_Wall_West_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {d4596a7e-c6d1-4c16-8a01-23b0ba872687}, !- Construction Name
  {8f0d9014-6f65-4cc2-a0bf-390dce688306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.4173, 1.78039675401143,           !- X,Y,Z Vertex 1 {m}
  0, 16.4173, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.78039675401143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eba4cb74-202d-4dc1-a011-d1bf812c2e31}, !- Handle
  Kitchen_Wall_East_FixedWindow,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d4596a7e-c6d1-4c16-8a01-23b0ba872687}, !- Construction Name
  {c948d197-ce91-4318-a26c-8d47d0d034ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.6087, 16.4681, 1.7856842566719,      !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4681, 0.762,                !- X,Y,Z Vertex 2 {m}
  22.6087, 22.5833, 0.762,                !- X,Y,Z Vertex 3 {m}
  22.6087, 22.5833, 1.7856842566719;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac43c949-d1f3-4fc2-abbb-018af332cc2d}, !- Handle
  Kitchen_Wall_North_FixedWindow,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d4596a7e-c6d1-4c16-8a01-23b0ba872687}, !- Construction Name
  {628c7363-89f7-4a36-b959-b9f52e0cab7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5833, 22.6087, 1.77953672631229,     !- X,Y,Z Vertex 1 {m}
  22.5833, 22.6087, 0.762,                !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 22.6087, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 22.6087, 1.77953672631229; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5c45999-1b01-4100-b175-48317362463b}, !- Handle
  Kitchen_Wall_West_FixedWindow,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d4596a7e-c6d1-4c16-8a01-23b0ba872687}, !- Construction Name
  {b8b44463-bcda-4673-8d04-2c845d134292}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.5833, 1.7856842566719,            !- X,Y,Z Vertex 1 {m}
  0, 22.5833, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 16.4681, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 16.4681, 1.7856842566719;            !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {eb58996b-f6db-4f2a-a594-1fae698989e7}, !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {232e65b7-4a31-4822-a0f6-7a6ebacaa521}, !- Handle
  Space Function Dining area - family dining Thermostat 2, !- Name
  {79fbdf30-8b80-4728-a741-6f1cb45378c5}, !- Heating Setpoint Temperature Schedule Name
  {b94a13f0-aabd-478f-b881-6b70d1e72f07}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cc2727a-e740-4e01-9317-80f966f84059}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {79fbdf30-8b80-4728-a741-6f1cb45378c5}, !- Heating Setpoint Temperature Schedule Name
  {b94a13f0-aabd-478f-b881-6b70d1e72f07}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d8d61837-ee22-48a4-ad39-c19339a810e4}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebd9508f-aa9a-429c-9f95-60e4472acb8a}, !- Zone Air Inlet Port List
  {98279ccd-73b9-464b-9189-bc480ad2c6fd}, !- Zone Air Exhaust Port List
  {2f634a65-4a67-4f71-9dfc-e82b2c618ea5}, !- Zone Air Node Name
  {41e414e2-f782-4fbb-a918-ae8b4808a60d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e9b678a-92c3-46c6-9980-967ccf2bc6fc}, !- Group Rendering Name
  {41ac6c6f-99c0-4f8b-b452-8023b4ef8abc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b02fac7-5e3b-4f80-9f6e-7368d946d212}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone Air Node, !- Name
  {2f634a65-4a67-4f71-9dfc-e82b2c618ea5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f634a65-4a67-4f71-9dfc-e82b2c618ea5}, !- Handle
  {d8d61837-ee22-48a4-ad39-c19339a810e4}, !- Source Object
  11,                                     !- Outlet Port
  {7b02fac7-5e3b-4f80-9f6e-7368d946d212}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebd9508f-aa9a-429c-9f95-60e4472acb8a}, !- Handle
  {d8d61837-ee22-48a4-ad39-c19339a810e4}; !- HVAC Component

OS:PortList,
  {98279ccd-73b9-464b-9189-bc480ad2c6fd}, !- Handle
  {d8d61837-ee22-48a4-ad39-c19339a810e4}; !- HVAC Component

OS:PortList,
  {41e414e2-f782-4fbb-a918-ae8b4808a60d}, !- Handle
  {d8d61837-ee22-48a4-ad39-c19339a810e4}; !- HVAC Component

OS:Sizing:Zone,
  {baf5890c-2232-4d9f-afed-af15596b4577}, !- Handle
  {d8d61837-ee22-48a4-ad39-c19339a810e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed563e6f-0ab6-4891-ad63-210104fa4781}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {d8d61837-ee22-48a4-ad39-c19339a810e4}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {41ac6c6f-99c0-4f8b-b452-8023b4ef8abc}, !- Handle
  Space Function - undefined - Thermostat 3; !- Name

OS:ThermalZone,
  {ab90b997-10ee-4c86-8319-38b0a705e2c8}, !- Handle
  ALL_ST=Dining area - family dining_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c2cc2d7-0255-43f4-b5c7-0ad3cd25d7dc}, !- Zone Air Inlet Port List
  {a4ab5f13-7656-4f93-b399-64fe069a916a}, !- Zone Air Exhaust Port List
  {23d7438d-88f7-42b4-8001-1bb39c10a24e}, !- Zone Air Node Name
  {82ffa190-3afc-4843-985a-86fdd16a4fd5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74010842-9109-48d4-a43b-08debaed8b7c}, !- Group Rendering Name
  {728721a3-4e59-400e-ac9d-c769b0e4bae9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ede3bba8-4fab-476c-98b8-b776eb027b26}, !- Handle
  ALL_ST=Dining area - family dining_FL=Building Story 1_SCH=B Zone Air Node, !- Name
  {23d7438d-88f7-42b4-8001-1bb39c10a24e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23d7438d-88f7-42b4-8001-1bb39c10a24e}, !- Handle
  {ab90b997-10ee-4c86-8319-38b0a705e2c8}, !- Source Object
  11,                                     !- Outlet Port
  {ede3bba8-4fab-476c-98b8-b776eb027b26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c2cc2d7-0255-43f4-b5c7-0ad3cd25d7dc}, !- Handle
  {ab90b997-10ee-4c86-8319-38b0a705e2c8}, !- HVAC Component
  {fa8d6e00-2672-4ad2-8133-02294a61b795}, !- Port 1
  {ddeaded2-b67d-47e9-b59c-de3ee66c7602}; !- Port 2

OS:PortList,
  {a4ab5f13-7656-4f93-b399-64fe069a916a}, !- Handle
  {ab90b997-10ee-4c86-8319-38b0a705e2c8}, !- HVAC Component
  {be997b7d-41aa-4599-b8c7-d2f020020d0f}; !- Port 1

OS:PortList,
  {82ffa190-3afc-4843-985a-86fdd16a4fd5}, !- Handle
  {ab90b997-10ee-4c86-8319-38b0a705e2c8}, !- HVAC Component
  {f42958b3-b968-438b-8bb4-ac3f47f48559}; !- Port 1

OS:Sizing:Zone,
  {d397e605-5b7e-4351-90b6-f8990788b256}, !- Handle
  {ab90b997-10ee-4c86-8319-38b0a705e2c8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7c0e12e3-10ff-4cbc-be48-9ed13edbb181}, !- Handle
  ALL_ST=Dining area - family dining_FL=Building Story 1_SCH=B Zone HVAC Equipment List, !- Name
  {ab90b997-10ee-4c86-8319-38b0a705e2c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2bc7999-84ae-47bf-8a07-ccefbb6b0cfe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {78a9e791-a947-4c17-ae3d-7f0d987bfa9f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4ffaa67e-8ef7-4332-99fd-e016679296f8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {728721a3-4e59-400e-ac9d-c769b0e4bae9}, !- Handle
  Space Function Dining area - family dining Thermostat 3, !- Name
  {79fbdf30-8b80-4728-a741-6f1cb45378c5}, !- Heating Setpoint Temperature Schedule Name
  {b94a13f0-aabd-478f-b881-6b70d1e72f07}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f1b8e27-a41d-4f11-a226-4acb4f5578ea}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5864f440-000c-4d46-bb20-b674ffd07135}, !- Zone Air Inlet Port List
  {5c868024-60ae-403e-b992-acd528857119}, !- Zone Air Exhaust Port List
  {cf90e938-418f-4d7f-aa8c-556e820da543}, !- Zone Air Node Name
  {22505345-5665-4f50-8ec6-a9ac2814f1ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cede8c1d-ec52-487a-a470-f1d54931b50b}, !- Group Rendering Name
  {8f633df0-3cac-4167-8ef4-290606a206dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16f229e3-fa1f-4df1-ae40-737faa28ca63}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Zone Air Node, !- Name
  {cf90e938-418f-4d7f-aa8c-556e820da543}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf90e938-418f-4d7f-aa8c-556e820da543}, !- Handle
  {9f1b8e27-a41d-4f11-a226-4acb4f5578ea}, !- Source Object
  11,                                     !- Outlet Port
  {16f229e3-fa1f-4df1-ae40-737faa28ca63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5864f440-000c-4d46-bb20-b674ffd07135}, !- Handle
  {9f1b8e27-a41d-4f11-a226-4acb4f5578ea}, !- HVAC Component
  {037b518a-b75e-45de-8fea-9fad7e3df450}, !- Port 1
  {28660778-0df3-4e5d-8926-e70edfea7ff9}; !- Port 2

OS:PortList,
  {5c868024-60ae-403e-b992-acd528857119}, !- Handle
  {9f1b8e27-a41d-4f11-a226-4acb4f5578ea}, !- HVAC Component
  {2945bbe6-3729-4682-b536-cae710e01b8e}; !- Port 1

OS:PortList,
  {22505345-5665-4f50-8ec6-a9ac2814f1ce}, !- Handle
  {9f1b8e27-a41d-4f11-a226-4acb4f5578ea}, !- HVAC Component
  {28b6de9c-0043-453f-889d-104e0af76173}; !- Port 1

OS:Sizing:Zone,
  {e0172c76-4111-4d71-a546-651024a82786}, !- Handle
  {9f1b8e27-a41d-4f11-a226-4acb4f5578ea}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {773378ab-e6b9-4556-acb2-36048a907813}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Zone HVAC Equipment List, !- Name
  {9f1b8e27-a41d-4f11-a226-4acb4f5578ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f381fd2-07bb-4860-be73-36eaad0efd7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bbf2f718-9227-4ce6-8e92-23894cebebb3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {adcbe7b5-3290-43f6-892a-f959a6538962}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8f633df0-3cac-4167-8ef4-290606a206dd}, !- Handle
  Space Function Food preparation area Thermostat 3, !- Name
  {79fbdf30-8b80-4728-a741-6f1cb45378c5}, !- Heating Setpoint Temperature Schedule Name
  {b94a13f0-aabd-478f-b881-6b70d1e72f07}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2e9b678a-92c3-46c6-9980-967ccf2bc6fc}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {74010842-9109-48d4-a43b-08debaed8b7c}, !- Handle
  ALL_ST=Dining area - family dining_FL=Building Story 1_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cede8c1d-ec52-487a-a470-f1d54931b50b}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {702870e6-5e67-4847-8f60-553449534202}, !- Handle
  Space Function - undefined - 2,         !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {630b0826-9431-46c3-b5d8-8e7d7911cf0f}, !- Handle
  Space Function Dining area - family dining 1, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92af130e-166f-4422-bb6b-04cd3fa5359f}, !- Handle
  Space Function Food preparation area 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {af3c123b-941d-4540-8856-ab2eb4de8d57}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {7519a90d-f416-4fef-b9ed-ae7898a105a5}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {911af090-468b-4542-b303-5b50bcba290e}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {68fb6b32-7007-4635-ad06-d3c0e4fdaad2}, !- Layer 1
  {7519a90d-f416-4fef-b9ed-ae7898a105a5}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {0b758744-c6c2-4fc5-8a25-ea22f846f25b}, !- Handle
  {cb50c49a-cbad-4855-96c4-0782e1d597c9}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  55.4941;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {b569ee84-bbb3-444f-9cce-72d425c0c608}, !- Handle
  {f5f1a811-415b-4d09-b2da-ccbe1f40d3a2}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  34.9407;                                !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {3effdd38-0c95-4b78-a993-977ae66d5c9f}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:Connection,
  {39aefcda-1ce9-49f4-b029-7df10bfee338}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8c2cc2d7-0255-43f4-b5c7-0ad3cd25d7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56623ebb-5e54-429d-91ab-99e056d6a1cf}, !- Handle
  {82ffa190-3afc-4843-985a-86fdd16a4fd5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3d95de-757b-45a3-a44e-3ca034565948}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5864f440-000c-4d46-bb20-b674ffd07135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157c124a-1f9e-48cd-a057-3f5e947c4d9b}, !- Handle
  {22505345-5665-4f50-8ec6-a9ac2814f1ce}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {3321edf8-3429-448a-b325-ebd3aadf01c6}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bbd183ca-bd0c-4b85-a8be-b5c96ef5b76c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4f9f4ad8-4edf-438c-b479-83dd2f7e564b}, !- Plant Side Inlet Node Name
  {7609415b-6e4a-43a7-99e6-56e3bd790108}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {52334fd2-5eec-4c11-b0e6-1c0563a08e89}, !- Demand Side Inlet Node Name
  {350822e4-5df2-4460-9652-79c97693f654}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {99fc44b4-7a13-4e6f-aeaf-dbbe51369eb9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {29de0956-737d-4bb8-9397-062f3db31e3a}, !- Demand Mixer Name
  {bb9736ea-5774-47ce-bc84-b079e949f7b2}, !- Demand Splitter Name
  {f92649eb-148e-4c49-a11f-61f274a5c314}, !- Supply Mixer Name
  {0e1bcf1d-ea07-4b86-ac49-b7720ec196a4}; !- Supply Splitter Name

OS:Node,
  {5306894e-af97-419d-a0ea-bd797f9d34a9}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {4f9f4ad8-4edf-438c-b479-83dd2f7e564b}, !- Inlet Port
  {8b51f62e-5e1d-4890-bf23-9a021440b186}; !- Outlet Port

OS:Node,
  {bbd183ca-bd0c-4b85-a8be-b5c96ef5b76c}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {c2883537-6474-49d5-a92b-52cfdfc90cc7}, !- Inlet Port
  {7609415b-6e4a-43a7-99e6-56e3bd790108}; !- Outlet Port

OS:Node,
  {f0084cda-5b2c-41a8-88e8-7a2f32f91759}, !- Handle
  48gal NaturalGas Water Heater - 33kBtu/hr 0.82 Therm Eff Supply Inlet Water Node, !- Name
  {dd9ee267-7c47-47b5-8351-72d94264fa36}, !- Inlet Port
  {18ded5fa-04ce-4de5-aa97-f3ca75117a62}; !- Outlet Port

OS:Connector:Mixer,
  {f92649eb-148e-4c49-a11f-61f274a5c314}, !- Handle
  Connector Mixer 3,                      !- Name
  {214a67a3-93c6-4215-8860-f9aa4c77fc62}, !- Outlet Branch Name
  {838fcdaa-4ad9-4281-bb9c-bfeca36219ac}, !- Inlet Branch Name 1
  {a515ec28-cc8e-4b2f-9088-c2b07b85dd75}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0e1bcf1d-ea07-4b86-ac49-b7720ec196a4}, !- Handle
  Connector Splitter 3,                   !- Name
  {e6968c73-6740-45dd-974e-b0ab3646169f}, !- Inlet Branch Name
  {dd9ee267-7c47-47b5-8351-72d94264fa36}, !- Outlet Branch Name 1
  {a54a747b-2335-4418-9e51-a998645f8d28}; !- Outlet Branch Name 2

OS:Connection,
  {4f9f4ad8-4edf-438c-b479-83dd2f7e564b}, !- Handle
  {3321edf8-3429-448a-b325-ebd3aadf01c6}, !- Source Object
  14,                                     !- Outlet Port
  {5306894e-af97-419d-a0ea-bd797f9d34a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9ee267-7c47-47b5-8351-72d94264fa36}, !- Handle
  {0e1bcf1d-ea07-4b86-ac49-b7720ec196a4}, !- Source Object
  3,                                      !- Outlet Port
  {f0084cda-5b2c-41a8-88e8-7a2f32f91759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7609415b-6e4a-43a7-99e6-56e3bd790108}, !- Handle
  {bbd183ca-bd0c-4b85-a8be-b5c96ef5b76c}, !- Source Object
  3,                                      !- Outlet Port
  {3321edf8-3429-448a-b325-ebd3aadf01c6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {42738ca1-da58-4626-98ad-0564f0bd537b}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {52334fd2-5eec-4c11-b0e6-1c0563a08e89}, !- Inlet Port
  {485979fe-08bc-48c2-9c87-7d73f6883f03}; !- Outlet Port

OS:Node,
  {868042f0-3862-4dfa-b5b2-ee31ee3ce0f0}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {c6750f25-489b-4d02-91de-1d528d605764}, !- Inlet Port
  {350822e4-5df2-4460-9652-79c97693f654}; !- Outlet Port

OS:Node,
  {12b93677-840b-4f71-b5c3-50f13f325e15}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {966c64b7-0c21-49da-943b-22a990568ba6}, !- Inlet Port
  {7ddbe216-3262-4b47-9996-34b2bdb22bb9}; !- Outlet Port

OS:Connector:Mixer,
  {29de0956-737d-4bb8-9397-062f3db31e3a}, !- Handle
  Connector Mixer 4,                      !- Name
  {d59888f4-3ff2-4ec0-a4a1-0b9b788f0519}, !- Outlet Branch Name
  {3a152916-ca80-4165-bb48-7d69c5758b83}, !- Inlet Branch Name 1
  {bffa816b-1f74-4dd1-acca-813c50675740}, !- Inlet Branch Name 2
  {5673a50b-87e6-492b-9315-f096ccf60ccb}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {bb9736ea-5774-47ce-bc84-b079e949f7b2}, !- Handle
  Connector Splitter 4,                   !- Name
  {485979fe-08bc-48c2-9c87-7d73f6883f03}, !- Inlet Branch Name
  {966c64b7-0c21-49da-943b-22a990568ba6}, !- Outlet Branch Name 1
  {16116194-7cc6-4e48-8814-8973dd26cd87}, !- Outlet Branch Name 2
  {d394c8f0-0245-4af5-be45-91e740b2fb40}; !- Outlet Branch Name 3

OS:Connection,
  {52334fd2-5eec-4c11-b0e6-1c0563a08e89}, !- Handle
  {3321edf8-3429-448a-b325-ebd3aadf01c6}, !- Source Object
  17,                                     !- Outlet Port
  {42738ca1-da58-4626-98ad-0564f0bd537b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485979fe-08bc-48c2-9c87-7d73f6883f03}, !- Handle
  {42738ca1-da58-4626-98ad-0564f0bd537b}, !- Source Object
  3,                                      !- Outlet Port
  {bb9736ea-5774-47ce-bc84-b079e949f7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966c64b7-0c21-49da-943b-22a990568ba6}, !- Handle
  {bb9736ea-5774-47ce-bc84-b079e949f7b2}, !- Source Object
  3,                                      !- Outlet Port
  {12b93677-840b-4f71-b5c3-50f13f325e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {350822e4-5df2-4460-9652-79c97693f654}, !- Handle
  {868042f0-3862-4dfa-b5b2-ee31ee3ce0f0}, !- Source Object
  3,                                      !- Outlet Port
  {3321edf8-3429-448a-b325-ebd3aadf01c6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f15cd5c2-cd49-40fa-8d42-7a9b29e14504}, !- Handle
  {3321edf8-3429-448a-b325-ebd3aadf01c6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {99fc44b4-7a13-4e6f-aeaf-dbbe51369eb9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {5be044b5-7a4b-4370-b144-77f3f3b030bd}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {10d99999-cbcc-4206-8317-f23292d63c52}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {5be044b5-7a4b-4370-b144-77f3f3b030bd}, !- Schedule Type Limits Name
  {f57a7875-6e57-4bf1-9d05-3c11be90e89c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f57a7875-6e57-4bf1-9d05-3c11be90e89c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {5be044b5-7a4b-4370-b144-77f3f3b030bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a67479aa-b651-4c52-bfc8-d31f7aa22753}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {10d99999-cbcc-4206-8317-f23292d63c52}, !- Schedule Name
  {bbd183ca-bd0c-4b85-a8be-b5c96ef5b76c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {67a07b7d-8cc5-4b3b-97ee-98311cdf458a}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {8b51f62e-5e1d-4890-bf23-9a021440b186}, !- Inlet Node Name
  {b8ff9a9f-ef4a-4f92-8d9e-02d733ccee55}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  287937.298445018,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {f81136c8-36c6-42a2-8837-68327f7d14ea}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {b8ff9a9f-ef4a-4f92-8d9e-02d733ccee55}, !- Inlet Port
  {e6968c73-6740-45dd-974e-b0ab3646169f}; !- Outlet Port

OS:Connection,
  {8b51f62e-5e1d-4890-bf23-9a021440b186}, !- Handle
  {5306894e-af97-419d-a0ea-bd797f9d34a9}, !- Source Object
  3,                                      !- Outlet Port
  {67a07b7d-8cc5-4b3b-97ee-98311cdf458a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ff9a9f-ef4a-4f92-8d9e-02d733ccee55}, !- Handle
  {67a07b7d-8cc5-4b3b-97ee-98311cdf458a}, !- Source Object
  3,                                      !- Outlet Port
  {f81136c8-36c6-42a2-8837-68327f7d14ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6968c73-6740-45dd-974e-b0ab3646169f}, !- Handle
  {f81136c8-36c6-42a2-8837-68327f7d14ea}, !- Source Object
  3,                                      !- Outlet Port
  {0e1bcf1d-ea07-4b86-ac49-b7720ec196a4}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {45c7294b-5e5b-43dd-9c02-1f072482225e}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {018bf4c4-8856-448f-a1e6-0caf135960b1}, !- Handle
  48gal NaturalGas Water Heater - 33kBtu/hr 0.82 Therm Eff, !- Name
  0.182319801786776,                      !- Tank Volume {m3}
  {10d99999-cbcc-4206-8317-f23292d63c52}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  9526.20964335905,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  {7f94cb2e-ddd4-4ff7-88d5-51733342d208}, !- Part Load Factor Curve Name
  31.148835811966,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  31.148835811966,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a5fb1d02-e738-45e4-b417-50ad062668eb}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.97773345277744,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.97773345277744,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {18ded5fa-04ce-4de5-aa97-f3ca75117a62}, !- Use Side Inlet Node Name
  {a31d0eaf-048b-4fc2-b45d-eeaa4a33895c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c15e9e80-3872-4392-9066-719c7889a17b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  {ea51d389-9a6c-4913-8bfb-7be1ff9da6ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea51d389-9a6c-4913-8bfb-7be1ff9da6ca}, !- Handle
  Schedule Day 3,                         !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1038170c-537d-41fd-8006-4eecfe839bf7}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  {937a5b4a-e1bc-4d6d-a8e8-96be8f4e3bef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {937a5b4a-e1bc-4d6d-a8e8-96be8f4e3bef}, !- Handle
  Schedule Day 4,                         !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {311074d3-60eb-44bf-a964-a8d4720e837b}, !- Handle
  {018bf4c4-8856-448f-a1e6-0caf135960b1}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {a5fb1d02-e738-45e4-b417-50ad062668eb}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {45c7294b-5e5b-43dd-9c02-1f072482225e}, !- Schedule Type Limits Name
  {5be6425e-56d8-4319-8924-3a4026359834}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5be6425e-56d8-4319-8924-3a4026359834}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {45c7294b-5e5b-43dd-9c02-1f072482225e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {49c55a11-0829-4370-9e8c-ef5e6afc81fa}, !- Handle
  48gal NaturalGas Water Heater - 33kBtu/hr 0.82 Therm Eff Supply Outlet Water Node, !- Name
  {a31d0eaf-048b-4fc2-b45d-eeaa4a33895c}, !- Inlet Port
  {838fcdaa-4ad9-4281-bb9c-bfeca36219ac}; !- Outlet Port

OS:Connection,
  {18ded5fa-04ce-4de5-aa97-f3ca75117a62}, !- Handle
  {f0084cda-5b2c-41a8-88e8-7a2f32f91759}, !- Source Object
  3,                                      !- Outlet Port
  {018bf4c4-8856-448f-a1e6-0caf135960b1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a31d0eaf-048b-4fc2-b45d-eeaa4a33895c}, !- Handle
  {018bf4c4-8856-448f-a1e6-0caf135960b1}, !- Source Object
  32,                                     !- Outlet Port
  {49c55a11-0829-4370-9e8c-ef5e6afc81fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838fcdaa-4ad9-4281-bb9c-bfeca36219ac}, !- Handle
  {49c55a11-0829-4370-9e8c-ef5e6afc81fa}, !- Source Object
  3,                                      !- Outlet Port
  {f92649eb-148e-4c49-a11f-61f274a5c314}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0b7e186a-58b8-4408-b10a-5ccabb77e0fe}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {6b8d9284-2736-4503-b44e-9e03fe7b29a6}, !- Inlet Node Name
  {73d7420a-7077-49ed-b07b-fc50ce64e187}; !- Outlet Node Name

OS:Node,
  {e5511f8c-f64d-4fc2-adc1-63cf6e923655}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a54a747b-2335-4418-9e51-a998645f8d28}, !- Inlet Port
  {6b8d9284-2736-4503-b44e-9e03fe7b29a6}; !- Outlet Port

OS:Connection,
  {a54a747b-2335-4418-9e51-a998645f8d28}, !- Handle
  {0e1bcf1d-ea07-4b86-ac49-b7720ec196a4}, !- Source Object
  4,                                      !- Outlet Port
  {e5511f8c-f64d-4fc2-adc1-63cf6e923655}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {192b2217-9be9-4410-8891-09fb3ad4440e}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {73d7420a-7077-49ed-b07b-fc50ce64e187}, !- Inlet Port
  {a515ec28-cc8e-4b2f-9088-c2b07b85dd75}; !- Outlet Port

OS:Connection,
  {6b8d9284-2736-4503-b44e-9e03fe7b29a6}, !- Handle
  {e5511f8c-f64d-4fc2-adc1-63cf6e923655}, !- Source Object
  3,                                      !- Outlet Port
  {0b7e186a-58b8-4408-b10a-5ccabb77e0fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d7420a-7077-49ed-b07b-fc50ce64e187}, !- Handle
  {0b7e186a-58b8-4408-b10a-5ccabb77e0fe}, !- Source Object
  3,                                      !- Outlet Port
  {192b2217-9be9-4410-8891-09fb3ad4440e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a515ec28-cc8e-4b2f-9088-c2b07b85dd75}, !- Handle
  {192b2217-9be9-4410-8891-09fb3ad4440e}, !- Source Object
  3,                                      !- Outlet Port
  {f92649eb-148e-4c49-a11f-61f274a5c314}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {26ac809a-307e-449b-b0ef-674133e751bb}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7ddbe216-3262-4b47-9996-34b2bdb22bb9}, !- Inlet Node Name
  {3732e54c-fa09-4c90-b027-6c510d8dffe3}; !- Outlet Node Name

OS:Node,
  {2a92d500-0068-4268-8e76-b38557cf39af}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {3732e54c-fa09-4c90-b027-6c510d8dffe3}, !- Inlet Port
  {3a152916-ca80-4165-bb48-7d69c5758b83}; !- Outlet Port

OS:Connection,
  {7ddbe216-3262-4b47-9996-34b2bdb22bb9}, !- Handle
  {12b93677-840b-4f71-b5c3-50f13f325e15}, !- Source Object
  3,                                      !- Outlet Port
  {26ac809a-307e-449b-b0ef-674133e751bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3732e54c-fa09-4c90-b027-6c510d8dffe3}, !- Handle
  {26ac809a-307e-449b-b0ef-674133e751bb}, !- Source Object
  3,                                      !- Outlet Port
  {2a92d500-0068-4268-8e76-b38557cf39af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a152916-ca80-4165-bb48-7d69c5758b83}, !- Handle
  {2a92d500-0068-4268-8e76-b38557cf39af}, !- Source Object
  3,                                      !- Outlet Port
  {29de0956-737d-4bb8-9397-062f3db31e3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5dc67e07-511f-47bc-a10d-3643fbb95517}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c73948e0-4927-4e2b-b554-4f9819f98b80}, !- Inlet Node Name
  {c2883537-6474-49d5-a92b-52cfdfc90cc7}; !- Outlet Node Name

OS:Node,
  {03c46400-5b2a-472c-b4e8-46b23a033fb1}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {214a67a3-93c6-4215-8860-f9aa4c77fc62}, !- Inlet Port
  {c73948e0-4927-4e2b-b554-4f9819f98b80}; !- Outlet Port

OS:Connection,
  {214a67a3-93c6-4215-8860-f9aa4c77fc62}, !- Handle
  {f92649eb-148e-4c49-a11f-61f274a5c314}, !- Source Object
  2,                                      !- Outlet Port
  {03c46400-5b2a-472c-b4e8-46b23a033fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73948e0-4927-4e2b-b554-4f9819f98b80}, !- Handle
  {03c46400-5b2a-472c-b4e8-46b23a033fb1}, !- Source Object
  3,                                      !- Outlet Port
  {5dc67e07-511f-47bc-a10d-3643fbb95517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2883537-6474-49d5-a92b-52cfdfc90cc7}, !- Handle
  {5dc67e07-511f-47bc-a10d-3643fbb95517}, !- Source Object
  3,                                      !- Outlet Port
  {bbd183ca-bd0c-4b85-a8be-b5c96ef5b76c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5d8cec18-88da-40ad-a165-57ed19e0a0ed}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {a120102e-f2ea-411c-9266-190e623b774e}, !- Inlet Node Name
  {c6750f25-489b-4d02-91de-1d528d605764}; !- Outlet Node Name

OS:Node,
  {16e8d3c3-112d-410a-8826-857fda5fe755}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {d59888f4-3ff2-4ec0-a4a1-0b9b788f0519}, !- Inlet Port
  {a120102e-f2ea-411c-9266-190e623b774e}; !- Outlet Port

OS:Connection,
  {d59888f4-3ff2-4ec0-a4a1-0b9b788f0519}, !- Handle
  {29de0956-737d-4bb8-9397-062f3db31e3a}, !- Source Object
  2,                                      !- Outlet Port
  {16e8d3c3-112d-410a-8826-857fda5fe755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a120102e-f2ea-411c-9266-190e623b774e}, !- Handle
  {16e8d3c3-112d-410a-8826-857fda5fe755}, !- Source Object
  3,                                      !- Outlet Port
  {5d8cec18-88da-40ad-a165-57ed19e0a0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6750f25-489b-4d02-91de-1d528d605764}, !- Handle
  {5d8cec18-88da-40ad-a165-57ed19e0a0ed}, !- Source Object
  3,                                      !- Outlet Port
  {868042f0-3862-4dfa-b5b2-ee31ee3ce0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7c533375-393f-4445-b71a-4b8ef473b5f6}, !- Handle
  Water Use Connections 1,                !- Name
  {91c8c775-5867-4e31-af14-faed8e19272c}, !- Inlet Node Name
  {3d7a873e-ed3a-4c80-b15b-6bf3ee4169e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e3a2700-3e96-4664-ae82-1131a8779e80}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f3747a8-9d5d-40bf-a6fe-9a133da9f0fd}, !- Handle
  Dining Service Water Use Def 0.38gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.36932898320809e-05,                   !- Peak Flow Rate {m3/s}
  {e173d1c2-01a1-4f2e-8528-7d45b84dbd70}, !- Target Temperature Schedule Name
  {ae716f7f-2bb1-4842-99c3-2689ca89cefb}, !- Sensible Fraction Schedule Name
  {237f2f8e-5306-40e6-8e3b-01dc3944f876}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ae716f7f-2bb1-4842-99c3-2689ca89cefb}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5f628f2b-e7b3-401f-a3a1-9586fa768950}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f628f2b-e7b3-401f-a3a1-9586fa768950}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {237f2f8e-5306-40e6-8e3b-01dc3944f876}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {69973ea0-4cdc-4879-8b03-5c01214674e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69973ea0-4cdc-4879-8b03-5c01214674e4}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e173d1c2-01a1-4f2e-8528-7d45b84dbd70}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4876d1cd-0b5c-4d94-bed7-d1237d6b85be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4876d1cd-0b5c-4d94-bed7-d1237d6b85be}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e3a2700-3e96-4664-ae82-1131a8779e80}, !- Handle
  Dining Service Water Use 0.38gal/min,   !- Name
  {1f3747a8-9d5d-40bf-a6fe-9a133da9f0fd}, !- Water Use Equipment Definition Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  {0da1b8a5-2a65-478f-a998-8aa21acac631}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0da1b8a5-2a65-478f-a998-8aa21acac631}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  {4f1d717c-4cf5-4937-97eb-a12440cb3a40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f1d717c-4cf5-4937-97eb-a12440cb3a40}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {81d3780e-5dc4-48a6-ae9b-bf3dcf8fa6b1}, !- Handle
  Schedule Rule 20,                       !- Name
  {0da1b8a5-2a65-478f-a998-8aa21acac631}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f8551f31-bc49-4a7b-804d-811802cb1df7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8551f31-bc49-4a7b-804d-811802cb1df7}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {67a3fa12-d598-4276-a27f-ed905be9ef8b}, !- Handle
  Schedule Rule 21,                       !- Name
  {0da1b8a5-2a65-478f-a998-8aa21acac631}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c12c5dc-e1b1-4d8a-b827-571aa7748d72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c12c5dc-e1b1-4d8a-b827-571aa7748d72}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {7b6cdd9a-ea3e-4450-a450-3053cd5669de}, !- Handle
  Schedule Rule 22,                       !- Name
  {0da1b8a5-2a65-478f-a998-8aa21acac631}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be092165-d10b-4d21-bd54-1c503fe0da1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be092165-d10b-4d21-bd54-1c503fe0da1a}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {85c588b9-279c-4df1-9265-4c0b06e3a094}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {16116194-7cc6-4e48-8814-8973dd26cd87}, !- Inlet Port
  {91c8c775-5867-4e31-af14-faed8e19272c}; !- Outlet Port

OS:Connection,
  {16116194-7cc6-4e48-8814-8973dd26cd87}, !- Handle
  {bb9736ea-5774-47ce-bc84-b079e949f7b2}, !- Source Object
  4,                                      !- Outlet Port
  {85c588b9-279c-4df1-9265-4c0b06e3a094}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea93264c-3e00-4101-9c9b-caa57c813e17}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {3d7a873e-ed3a-4c80-b15b-6bf3ee4169e3}, !- Inlet Port
  {bffa816b-1f74-4dd1-acca-813c50675740}; !- Outlet Port

OS:Connection,
  {91c8c775-5867-4e31-af14-faed8e19272c}, !- Handle
  {85c588b9-279c-4df1-9265-4c0b06e3a094}, !- Source Object
  3,                                      !- Outlet Port
  {7c533375-393f-4445-b71a-4b8ef473b5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7a873e-ed3a-4c80-b15b-6bf3ee4169e3}, !- Handle
  {7c533375-393f-4445-b71a-4b8ef473b5f6}, !- Source Object
  3,                                      !- Outlet Port
  {ea93264c-3e00-4101-9c9b-caa57c813e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bffa816b-1f74-4dd1-acca-813c50675740}, !- Handle
  {ea93264c-3e00-4101-9c9b-caa57c813e17}, !- Source Object
  3,                                      !- Outlet Port
  {29de0956-737d-4bb8-9397-062f3db31e3a}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b4241574-739e-4ea2-8291-e23a71d32e8f}, !- Handle
  Water Use Connections 2,                !- Name
  {2e35ece2-987f-4c31-b3d3-6103afda25f9}, !- Inlet Node Name
  {9c4dccc8-d856-428a-8bc8-21d4523d07dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17a30a46-121b-4a33-b5b4-27f1cca302f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6303675f-9fe6-4933-a952-6f0368d9ecfd}, !- Handle
  Kitchen Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.44248204859448e-06,                   !- Peak Flow Rate {m3/s}
  {5c10bc57-1fbf-4834-b68b-e89cb12520ae}, !- Target Temperature Schedule Name
  {ea40cdd7-874b-47f2-a50d-0863c8b09df4}, !- Sensible Fraction Schedule Name
  {cfc17522-ceab-4c85-8e22-076e3e83723f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ea40cdd7-874b-47f2-a50d-0863c8b09df4}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {773016f7-a913-49da-8c28-222580b56085}; !- Default Day Schedule Name

OS:Schedule:Day,
  {773016f7-a913-49da-8c28-222580b56085}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfc17522-ceab-4c85-8e22-076e3e83723f}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {87ceedaa-d5f0-41d9-b244-496e90180641}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87ceedaa-d5f0-41d9-b244-496e90180641}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c10bc57-1fbf-4834-b68b-e89cb12520ae}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {94fb69b8-bf0b-4043-ab22-5f0119a62017}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94fb69b8-bf0b-4043-ab22-5f0119a62017}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {17a30a46-121b-4a33-b5b4-27f1cca302f7}, !- Handle
  Kitchen Service Water Use 0.07gal/min,  !- Name
  {6303675f-9fe6-4933-a952-6f0368d9ecfd}, !- Water Use Equipment Definition Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  {0da1b8a5-2a65-478f-a998-8aa21acac631}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9b9be960-0498-46bd-b887-ad333ece70fb}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {d394c8f0-0245-4af5-be45-91e740b2fb40}, !- Inlet Port
  {2e35ece2-987f-4c31-b3d3-6103afda25f9}; !- Outlet Port

OS:Connection,
  {d394c8f0-0245-4af5-be45-91e740b2fb40}, !- Handle
  {bb9736ea-5774-47ce-bc84-b079e949f7b2}, !- Source Object
  5,                                      !- Outlet Port
  {9b9be960-0498-46bd-b887-ad333ece70fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74cb1477-008a-4b14-a819-b502fd39a2bd}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {9c4dccc8-d856-428a-8bc8-21d4523d07dc}, !- Inlet Port
  {5673a50b-87e6-492b-9315-f096ccf60ccb}; !- Outlet Port

OS:Connection,
  {2e35ece2-987f-4c31-b3d3-6103afda25f9}, !- Handle
  {9b9be960-0498-46bd-b887-ad333ece70fb}, !- Source Object
  3,                                      !- Outlet Port
  {b4241574-739e-4ea2-8291-e23a71d32e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4dccc8-d856-428a-8bc8-21d4523d07dc}, !- Handle
  {b4241574-739e-4ea2-8291-e23a71d32e8f}, !- Source Object
  3,                                      !- Outlet Port
  {74cb1477-008a-4b14-a819-b502fd39a2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5673a50b-87e6-492b-9315-f096ccf60ccb}, !- Handle
  {74cb1477-008a-4b14-a819-b502fd39a2bd}, !- Source Object
  3,                                      !- Outlet Port
  {29de0956-737d-4bb8-9397-062f3db31e3a}, !- Target Object
  5;                                      !- Inlet Port

OS:Sizing:Parameters,
  {a458ba9f-804d-46f1-92ce-6e1c9d2bc79e}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {a2f8850c-5e78-44b4-af62-0aa1de782151}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:PlantLoop,
  {1ac95b96-7420-4ba5-98c9-2ed7038a7da3}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8977e18e-823e-427f-9b4a-b3f968df77a7}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {77f35e35-20a5-4d34-a3fd-f533a6ea2eb1}, !- Plant Side Inlet Node Name
  {c50c0479-13f7-42c6-9231-03657f8cbbba}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {354343ee-2531-4b0a-b429-3baa2d1467d6}, !- Demand Side Inlet Node Name
  {b7db1494-f2fb-404b-a550-155f7559a5d6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9c82efa1-8232-4656-8757-9b3e7af27946}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {18b2354c-4564-4703-8023-5ee03a91bead}, !- Demand Mixer Name
  {82eb3a2c-5ed0-495a-bf74-a44ca7d06dd1}, !- Demand Splitter Name
  {950151b6-6f8e-4d04-be51-82672dee80f3}, !- Supply Mixer Name
  {5538bc3c-9127-434f-9a72-d50c2bd58429}; !- Supply Splitter Name

OS:Node,
  {bf215970-4b30-49de-a6d0-6113884defe0}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {77f35e35-20a5-4d34-a3fd-f533a6ea2eb1}, !- Inlet Port
  {772a8f7a-ae0f-40e8-a12a-106c2232c53e}; !- Outlet Port

OS:Node,
  {8977e18e-823e-427f-9b4a-b3f968df77a7}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {959d283c-1783-41ac-acf7-d97ea586bdfe}, !- Inlet Port
  {c50c0479-13f7-42c6-9231-03657f8cbbba}; !- Outlet Port

OS:Node,
  {ef116b42-c183-4a06-b38c-0ffbb6fe298a}, !- Handle
  Primary Boiler 82kBtu/hr 0.9 AFUE Inlet Water Node, !- Name
  {82ecd818-debc-4dcc-8226-33ff44c9187f}, !- Inlet Port
  {d4562cb1-adbb-4fab-87fa-e77a10163bbd}; !- Outlet Port

OS:Connector:Mixer,
  {950151b6-6f8e-4d04-be51-82672dee80f3}, !- Handle
  Connector Mixer 1,                      !- Name
  {f926ec4c-c90f-41ab-908d-d80998db9026}, !- Outlet Branch Name
  {52d1a1d3-fb46-4015-90fc-e0cd1b5ad30e}, !- Inlet Branch Name 1
  {3daf0fd0-64a8-4b40-8573-30c2e65f0098}, !- Inlet Branch Name 2
  {972fc702-474a-4f29-b03d-24ddf08804af}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5538bc3c-9127-434f-9a72-d50c2bd58429}, !- Handle
  Connector Splitter 1,                   !- Name
  {72ad7285-2b7c-439e-8a85-d643f10cef29}, !- Inlet Branch Name
  {82ecd818-debc-4dcc-8226-33ff44c9187f}, !- Outlet Branch Name 1
  {206cec74-dcb8-47f0-9253-d4a54f75bef5}, !- Outlet Branch Name 2
  {ddd8f84a-f5ea-495c-a799-cc4d7841a3b1}; !- Outlet Branch Name 3

OS:Connection,
  {77f35e35-20a5-4d34-a3fd-f533a6ea2eb1}, !- Handle
  {1ac95b96-7420-4ba5-98c9-2ed7038a7da3}, !- Source Object
  14,                                     !- Outlet Port
  {bf215970-4b30-49de-a6d0-6113884defe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ecd818-debc-4dcc-8226-33ff44c9187f}, !- Handle
  {5538bc3c-9127-434f-9a72-d50c2bd58429}, !- Source Object
  3,                                      !- Outlet Port
  {ef116b42-c183-4a06-b38c-0ffbb6fe298a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50c0479-13f7-42c6-9231-03657f8cbbba}, !- Handle
  {8977e18e-823e-427f-9b4a-b3f968df77a7}, !- Source Object
  3,                                      !- Outlet Port
  {1ac95b96-7420-4ba5-98c9-2ed7038a7da3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {524578c9-d47f-45a7-a671-b9d73b2d1351}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {354343ee-2531-4b0a-b429-3baa2d1467d6}, !- Inlet Port
  {3ef92a80-d69e-4e72-8d6a-9ce0cc3eaf5b}; !- Outlet Port

OS:Node,
  {65d40881-1776-4463-a60c-8029dbcf57c2}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {aee8c978-4924-4516-9436-6e4a4e78be3f}, !- Inlet Port
  {b7db1494-f2fb-404b-a550-155f7559a5d6}; !- Outlet Port

OS:Node,
  {1f989db5-c216-4236-8984-d9adbbe45daf}, !- Handle
  CoilHeatingWaterBaseboard Inlet Water Node, !- Name
  {3774335c-b316-4c7b-8770-726b629a7761}, !- Inlet Port
  {cd85895a-a991-44db-8efa-57d9518204b7}; !- Outlet Port

OS:Connector:Mixer,
  {18b2354c-4564-4703-8023-5ee03a91bead}, !- Handle
  Connector Mixer 2,                      !- Name
  {aee8c978-4924-4516-9436-6e4a4e78be3f}, !- Outlet Branch Name
  {5c6999d1-012b-43fb-979d-8131a1969906}, !- Inlet Branch Name 1
  {268ecd60-ca8d-4e0f-a5f2-d8ee590a2c71}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {82eb3a2c-5ed0-495a-bf74-a44ca7d06dd1}, !- Handle
  Connector Splitter 2,                   !- Name
  {3ef92a80-d69e-4e72-8d6a-9ce0cc3eaf5b}, !- Inlet Branch Name
  {3774335c-b316-4c7b-8770-726b629a7761}, !- Outlet Branch Name 1
  {23b7258b-9ad5-4507-a3ee-175b03bcbf38}; !- Outlet Branch Name 2

OS:Connection,
  {354343ee-2531-4b0a-b429-3baa2d1467d6}, !- Handle
  {1ac95b96-7420-4ba5-98c9-2ed7038a7da3}, !- Source Object
  17,                                     !- Outlet Port
  {524578c9-d47f-45a7-a671-b9d73b2d1351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef92a80-d69e-4e72-8d6a-9ce0cc3eaf5b}, !- Handle
  {524578c9-d47f-45a7-a671-b9d73b2d1351}, !- Source Object
  3,                                      !- Outlet Port
  {82eb3a2c-5ed0-495a-bf74-a44ca7d06dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3774335c-b316-4c7b-8770-726b629a7761}, !- Handle
  {82eb3a2c-5ed0-495a-bf74-a44ca7d06dd1}, !- Source Object
  3,                                      !- Outlet Port
  {1f989db5-c216-4236-8984-d9adbbe45daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee8c978-4924-4516-9436-6e4a4e78be3f}, !- Handle
  {18b2354c-4564-4703-8023-5ee03a91bead}, !- Source Object
  2,                                      !- Outlet Port
  {65d40881-1776-4463-a60c-8029dbcf57c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7db1494-f2fb-404b-a550-155f7559a5d6}, !- Handle
  {65d40881-1776-4463-a60c-8029dbcf57c2}, !- Source Object
  3,                                      !- Outlet Port
  {1ac95b96-7420-4ba5-98c9-2ed7038a7da3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {019711dd-8551-4c92-86fd-8cf44874e599}, !- Handle
  {1ac95b96-7420-4ba5-98c9-2ed7038a7da3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9c82efa1-8232-4656-8757-9b3e7af27946}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {5f47bcfa-7025-40f4-8b3f-91a3f926a645}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {772a8f7a-ae0f-40e8-a12a-106c2232c53e}, !- Inlet Node Name
  {455c3b37-73bd-438c-bc61-3a119d0f21b3}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  200710.224008028,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {5899762c-d9d5-4689-85db-b1d3aa87092c}, !- Handle
  Primary Boiler 82kBtu/hr 0.9 AFUE,      !- Name
  NaturalGas,                             !- Fuel Type
  24045.2597634022,                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {574f4602-a7a5-4e2a-a074-f35dd11fe068}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {d4562cb1-adbb-4fab-87fa-e77a10163bbd}, !- Boiler Water Inlet Node Name
  {131c0a49-96f8-4ca2-be63-f311abfcf6fb}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {c0d158c7-f5bf-4663-8ba0-ab1c33095ea8}, !- Handle
  Secondary Boiler 0kBtu/hr 0.9 AFUE,     !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {574f4602-a7a5-4e2a-a074-f35dd11fe068}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {f1d22502-d0a2-48bf-8672-46995a7f11f2}, !- Boiler Water Inlet Node Name
  {2a7278d7-ae61-4082-a712-3a9aa8effa63}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {a1a42910-4f03-4e62-98bb-94577858aad7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {57431913-3eec-4a97-8e23-c7b66754b68e}, !- Inlet Node Name
  {b7cdc8ee-c90f-4ba7-a3e5-11a64c753670}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {7c8376c6-a8c0-47ef-a252-30111ca7c40d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9bf3397c-f851-4058-8a1a-3939850e960b}, !- Inlet Node Name
  {959d283c-1783-41ac-acf7-d97ea586bdfe}; !- Outlet Node Name

OS:Node,
  {3588e5b9-42de-4c63-8122-5d69098520ca}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {455c3b37-73bd-438c-bc61-3a119d0f21b3}, !- Inlet Port
  {72ad7285-2b7c-439e-8a85-d643f10cef29}; !- Outlet Port

OS:Connection,
  {772a8f7a-ae0f-40e8-a12a-106c2232c53e}, !- Handle
  {bf215970-4b30-49de-a6d0-6113884defe0}, !- Source Object
  3,                                      !- Outlet Port
  {5f47bcfa-7025-40f4-8b3f-91a3f926a645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455c3b37-73bd-438c-bc61-3a119d0f21b3}, !- Handle
  {5f47bcfa-7025-40f4-8b3f-91a3f926a645}, !- Source Object
  3,                                      !- Outlet Port
  {3588e5b9-42de-4c63-8122-5d69098520ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ad7285-2b7c-439e-8a85-d643f10cef29}, !- Handle
  {3588e5b9-42de-4c63-8122-5d69098520ca}, !- Source Object
  3,                                      !- Outlet Port
  {5538bc3c-9127-434f-9a72-d50c2bd58429}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ef202e3-1d0e-47bd-a8c2-5be5dc630e12}, !- Handle
  Primary Boiler 82kBtu/hr 0.9 AFUE Outlet Water Node, !- Name
  {131c0a49-96f8-4ca2-be63-f311abfcf6fb}, !- Inlet Port
  {52d1a1d3-fb46-4015-90fc-e0cd1b5ad30e}; !- Outlet Port

OS:Connection,
  {d4562cb1-adbb-4fab-87fa-e77a10163bbd}, !- Handle
  {ef116b42-c183-4a06-b38c-0ffbb6fe298a}, !- Source Object
  3,                                      !- Outlet Port
  {5899762c-d9d5-4689-85db-b1d3aa87092c}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {131c0a49-96f8-4ca2-be63-f311abfcf6fb}, !- Handle
  {5899762c-d9d5-4689-85db-b1d3aa87092c}, !- Source Object
  12,                                     !- Outlet Port
  {1ef202e3-1d0e-47bd-a8c2-5be5dc630e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d1a1d3-fb46-4015-90fc-e0cd1b5ad30e}, !- Handle
  {1ef202e3-1d0e-47bd-a8c2-5be5dc630e12}, !- Source Object
  3,                                      !- Outlet Port
  {950151b6-6f8e-4d04-be51-82672dee80f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a6a454e-df6c-4e65-ac30-054475d8ff36}, !- Handle
  Secondary Boiler 0kBtu/hr 0.9 AFUE Inlet Water Node, !- Name
  {206cec74-dcb8-47f0-9253-d4a54f75bef5}, !- Inlet Port
  {f1d22502-d0a2-48bf-8672-46995a7f11f2}; !- Outlet Port

OS:Connection,
  {206cec74-dcb8-47f0-9253-d4a54f75bef5}, !- Handle
  {5538bc3c-9127-434f-9a72-d50c2bd58429}, !- Source Object
  4,                                      !- Outlet Port
  {6a6a454e-df6c-4e65-ac30-054475d8ff36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {965a9cbd-5125-4ed8-8891-29fd08f06042}, !- Handle
  Secondary Boiler 0kBtu/hr 0.9 AFUE Outlet Water Node, !- Name
  {2a7278d7-ae61-4082-a712-3a9aa8effa63}, !- Inlet Port
  {3daf0fd0-64a8-4b40-8573-30c2e65f0098}; !- Outlet Port

OS:Connection,
  {f1d22502-d0a2-48bf-8672-46995a7f11f2}, !- Handle
  {6a6a454e-df6c-4e65-ac30-054475d8ff36}, !- Source Object
  3,                                      !- Outlet Port
  {c0d158c7-f5bf-4663-8ba0-ab1c33095ea8}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {2a7278d7-ae61-4082-a712-3a9aa8effa63}, !- Handle
  {c0d158c7-f5bf-4663-8ba0-ab1c33095ea8}, !- Source Object
  12,                                     !- Outlet Port
  {965a9cbd-5125-4ed8-8891-29fd08f06042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3daf0fd0-64a8-4b40-8573-30c2e65f0098}, !- Handle
  {965a9cbd-5125-4ed8-8891-29fd08f06042}, !- Source Object
  3,                                      !- Outlet Port
  {950151b6-6f8e-4d04-be51-82672dee80f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d9af29f2-6702-4b12-82a6-e7f6a489a44f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ddd8f84a-f5ea-495c-a799-cc4d7841a3b1}, !- Inlet Port
  {57431913-3eec-4a97-8e23-c7b66754b68e}; !- Outlet Port

OS:Connection,
  {ddd8f84a-f5ea-495c-a799-cc4d7841a3b1}, !- Handle
  {5538bc3c-9127-434f-9a72-d50c2bd58429}, !- Source Object
  5,                                      !- Outlet Port
  {d9af29f2-6702-4b12-82a6-e7f6a489a44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ac43b94-e38b-4f2c-a631-d0fed6790959}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {b7cdc8ee-c90f-4ba7-a3e5-11a64c753670}, !- Inlet Port
  {972fc702-474a-4f29-b03d-24ddf08804af}; !- Outlet Port

OS:Connection,
  {57431913-3eec-4a97-8e23-c7b66754b68e}, !- Handle
  {d9af29f2-6702-4b12-82a6-e7f6a489a44f}, !- Source Object
  3,                                      !- Outlet Port
  {a1a42910-4f03-4e62-98bb-94577858aad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7cdc8ee-c90f-4ba7-a3e5-11a64c753670}, !- Handle
  {a1a42910-4f03-4e62-98bb-94577858aad7}, !- Source Object
  3,                                      !- Outlet Port
  {5ac43b94-e38b-4f2c-a631-d0fed6790959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {972fc702-474a-4f29-b03d-24ddf08804af}, !- Handle
  {5ac43b94-e38b-4f2c-a631-d0fed6790959}, !- Source Object
  3,                                      !- Outlet Port
  {950151b6-6f8e-4d04-be51-82672dee80f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {be7bc40a-0ee3-45c7-8901-23557f79d7b6}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {f926ec4c-c90f-41ab-908d-d80998db9026}, !- Inlet Port
  {9bf3397c-f851-4058-8a1a-3939850e960b}; !- Outlet Port

OS:Connection,
  {f926ec4c-c90f-41ab-908d-d80998db9026}, !- Handle
  {950151b6-6f8e-4d04-be51-82672dee80f3}, !- Source Object
  2,                                      !- Outlet Port
  {be7bc40a-0ee3-45c7-8901-23557f79d7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf3397c-f851-4058-8a1a-3939850e960b}, !- Handle
  {be7bc40a-0ee3-45c7-8901-23557f79d7b6}, !- Source Object
  3,                                      !- Outlet Port
  {7c8376c6-a8c0-47ef-a252-30111ca7c40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {959d283c-1783-41ac-acf7-d97ea586bdfe}, !- Handle
  {7c8376c6-a8c0-47ef-a252-30111ca7c40d}, !- Source Object
  3,                                      !- Outlet Port
  {8977e18e-823e-427f-9b4a-b3f968df77a7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {3bec1584-3991-4ba6-9936-585f9c975d70}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {8977e18e-823e-427f-9b4a-b3f968df77a7}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirConditioner:VariableRefrigerantFlow,
  {6c890ed4-1954-4ddc-aded-b151e034b97a}, !- Handle
  VRF Outdoor Unit,                       !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule
  27911.1614294568,                       !- Gross Rated Total Cooling Capacity {W}
  4.35,                                   !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {12116384-8961-438c-b108-20699b985f3f}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {52d01939-61cd-4c7c-90c4-64c9c56f2779}, !- Cooling Capacity Ratio Boundary Curve Name
  {a188cd4b-02d3-460d-a397-2bd7bdb55b06}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {e1957824-3107-474a-a14b-637d90078dfe}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {16249778-25ed-4875-b72d-c77d8609eb33}, !- Cooling Energy Input Ratio Boundary Curve Name
  {b2013e57-3225-473d-932a-38d0d8ea5813}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {7f3953a4-6a2c-470c-9fdd-91bda63a8c50}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {6bc41cea-08d2-4660-b895-49539df98fe4}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {1137d9e8-0daf-4e4c-9a87-d470dad10346}, !- Cooling Combination Ratio Correction Factor Curve Name
  {8a4afec3-a1da-4071-9bdb-63f1aaf343db}, !- Cooling Part-Load Fraction Correlation Curve Name
  27911.1614294568,                       !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.54,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {23d2baa5-55d1-489c-b583-f1b4eed27b9a}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {79c4c4f8-9e48-4ea5-82bc-51f55936c8b0}, !- Heating Capacity Ratio Boundary Curve Name
  {9f79ece0-576c-49f3-af0f-6ef2a4d75ba9}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {b4d92f51-ee59-4624-88ca-dd185956223f}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {5f01bfba-face-4130-8adb-728665874d54}, !- Heating Energy Input Ratio Boundary Curve Name
  {1b571d3a-03d4-452d-8acf-181fc2d38a50}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {e3876546-8bb2-49b1-a017-b82c42efdfb3}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {7fe7c6dd-54a8-4879-8c6b-9f4737565429}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {c879eda2-26bd-434b-b53a-2567640bb114}, !- Heating Combination Ratio Correction Factor Curve Name
  {aa7a818d-e35f-4ca9-a237-d732bd64006a}, !- Heating Part-Load Fraction Correlation Curve Name
  0.5,                                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  ThermostatOffsetPriority,               !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {329f07ed-e1c3-4db8-925f-457c33a2f229}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  19.5257,                                !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  -2.22044604925031e-16,                  !- Vertical Height used for Piping Correction Factor {m}
  {5e9aacbb-3c9b-401a-84eb-574f880671ca}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.00019231,                            !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  19.5257,                                !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {45851eb4-73ce-4c01-a4bc-24fba741b57b}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  -0.00019231,                            !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  1e-06,                                  !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {666210d2-71fa-44ea-9faf-19d3a1ebe169}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -5,                                     !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  26.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.15,                                   !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  1,                                      !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.15,                                   !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {85d1d4e4-d199-4450-b48f-220c25b49c58}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {12ad221f-7369-47c8-8014-d501c462e2a0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {be4ef139-78b1-47d5-83e2-7821c1c0f546}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b8c6b425-9661-4934-afb0-299da41b8ba6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {5ed32280-7691-4fc9-b81f-85b4a9c3450c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a52d22d-b756-4e2f-a008-1851cb121f16}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {b316c696-7253-4344-89a1-eb28c301e9e5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c34d9f38-bb15-438a-ba0a-418995e2a6ba}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8edbfb2a-61b5-4952-abe2-afbc9fa560b2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {58ca17f8-7528-4b4e-ba93-52b0a89a70bd}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c70266b4-a17b-44fb-93be-8744fc40f4d9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {4780f4cc-9c81-44ec-877a-34aa01ab99a9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b20299b-6076-4c75-b48d-b82cb53c048f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {cbcfacb5-4150-4684-96fb-a92a258c465b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {147f726b-47b7-41e2-8030-6682f04f6b41}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {d706762e-760f-4828-8888-5afe185e2ba8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {60718b51-aefd-4cff-a0f7-7560125b65e2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {174f1d70-3fb9-4d65-888c-a56857fcd9a0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c72b4959-8e26-404a-b4b0-b225906a1fd0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {059a070a-9664-4d5a-a70f-518e2a6c3294}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {329f07ed-e1c3-4db8-925f-457c33a2f229}, !- Handle
  {09bc84bb-6d13-4138-b5fb-ee74cf73a253}, !- Name
  {78a9e791-a947-4c17-ae3d-7f0d987bfa9f}, !- Model Object 1
  {bbf2f718-9227-4ce6-8e92-23894cebebb3}; !- Model Object 2

OS:Table:MultiVariableLookup,
  {666210d2-71fa-44ea-9faf-19d3a1ebe169}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1,                                      !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1,                                      !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1,                                      !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1,                                      !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1,                                      !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1,                                      !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1,                                      !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1,                                      !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1,                                      !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1,                                      !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1,                                      !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1,                                      !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1,                                      !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1,                                      !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1,                                      !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1,                                      !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1,                                      !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1,                                      !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1,                                      !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1,                                      !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Curve:Biquadratic,
  {12116384-8961-438c-b108-20699b985f3f}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low CCAPFT curve, !- Name
  0.00653214,                             !- Coefficient1 Constant
  0.070196324,                            !- Coefficient2 x
  -0.000779728,                           !- Coefficient3 x**2
  9.18264e-05,                            !- Coefficient4 y
  -3.53531e-06,                           !- Coefficient5 y**2
  -1.10985e-06,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  27.2;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {52d01939-61cd-4c7c-90c4-64c9c56f2779}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFT Boundary curve, !- Name
  94.997,                                 !- Coefficient1 Constant
  -9.7363,                                !- Coefficient2 x
  0.4601,                                 !- Coefficient3 x**2
  -0.0075,                                !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {a188cd4b-02d3-460d-a397-2bd7bdb55b06}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High CCAPFT curve, !- Name
  0.024136088,                            !- Coefficient1 Constant
  0.068050178,                            !- Coefficient2 x
  -0.000323642,                           !- Coefficient3 x**2
  0.008051387,                            !- Coefficient4 y
  1.58197e-06,                            !- Coefficient5 y**2
  -0.000740208,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e1957824-3107-474a-a14b-637d90078dfe}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low CEIRFT curve, !- Name
  1.632532615,                            !- Coefficient1 Constant
  -0.073149266,                           !- Coefficient2 x
  0.00133255,                             !- Coefficient3 x**2
  0.002937429,                            !- Coefficient4 y
  2.96627e-07,                            !- Coefficient5 y**2
  -7.89287e-05,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  27.2;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {16249778-25ed-4875-b72d-c77d8609eb33}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFT Boundary curve, !- Name
  94.997,                                 !- Coefficient1 Constant
  -9.7363,                                !- Coefficient2 x
  0.4601,                                 !- Coefficient3 x**2
  -0.0075,                                !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {b2013e57-3225-473d-932a-38d0d8ea5813}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High CEIRFT curve, !- Name
  0.633503459,                            !- Coefficient1 Constant
  -0.022077797,                           !- Coefficient2 x
  0.000322604,                            !- Coefficient3 x**2
  0.017666739,                            !- Coefficient4 y
  0.000151197,                            !- Coefficient5 y**2
  -0.000204718,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  22.7,                                   !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {7f3953a4-6a2c-470c-9fdd-91bda63a8c50}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low CEIRFPLR curve, !- Name
  0.2021,                                 !- Coefficient1 Constant
  0.464,                                  !- Coefficient2 x
  0.4081,                                 !- Coefficient3 x**2
  -0.0723,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6bc41cea-08d2-4660-b895-49539df98fe4}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High CEIRFPLR curve, !- Name
  2.0857,                                 !- Coefficient1 Constant
  -3.1154,                                !- Coefficient2 x
  2.9151,                                 !- Coefficient3 x**2
  -0.8855,                                !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1137d9e8-0daf-4e4c-9a87-d470dad10346}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCR curve, !- Name
  0.6216,                                 !- Coefficient1 Constant
  0.4732,                                 !- Coefficient2 x
  -0.0952,                                !- Coefficient3 x**2
  1,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8a4afec3-a1da-4071-9bdb-63f1aaf343db}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit on-off CPLFFPLR curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {5e9aacbb-3c9b-401a-84eb-574f880671ca}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFPL curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  Biquadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  7.625,                                  !- Minimum Value of X1
  175.375,                                !- Maximum Value of X1
  0.5,                                    !- Minimum Value of X2
  1.3,                                    !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  ,                                       !- Input Unit Type for X1
  Dimensionless,                          !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  7.625,                                  !- Data 1
  0.5,                                    !- Data 2
  1,                                      !- Data 3
  7.625,                                  !- Data 4
  0.75,                                   !- Data 5
  1,                                      !- Data 6
  7.625,                                  !- Data 7
  1,                                      !- Data 8
  1,                                      !- Data 9
  7.625,                                  !- Data 10
  1.3,                                    !- Data 11
  1,                                      !- Data 12
  61,                                     !- Data 13
  0.5,                                    !- Data 14
  1,                                      !- Data 15
  61,                                     !- Data 16
  0.75,                                   !- Data 17
  1,                                      !- Data 18
  61,                                     !- Data 19
  1,                                      !- Data 20
  0.9075,                                 !- Data 21
  61,                                     !- Data 22
  1.3,                                    !- Data 23
  0.9025,                                 !- Data 24
  91.5,                                   !- Data 25
  0.5,                                    !- Data 26
  1,                                      !- Data 27
  91.5,                                   !- Data 28
  0.75,                                   !- Data 29
  0.955,                                  !- Data 30
  91.5,                                   !- Data 31
  1,                                      !- Data 32
  0.86,                                   !- Data 33
  91.5,                                   !- Data 34
  1.3,                                    !- Data 35
  0.855,                                  !- Data 36
  122,                                    !- Data 37
  0.5,                                    !- Data 38
  1,                                      !- Data 39
  122,                                    !- Data 40
  0.75,                                   !- Data 41
  0.905,                                  !- Data 42
  122,                                    !- Data 43
  1,                                      !- Data 44
  0.82,                                   !- Data 45
  122,                                    !- Data 46
  1.3,                                    !- Data 47
  0.81,                                   !- Data 48
  175.375,                                !- Data 49
  0.5,                                    !- Data 50
  1,                                      !- Data 51
  175.375,                                !- Data 52
  0.75,                                   !- Data 53
  0.83,                                   !- Data 54
  175.375,                                !- Data 55
  1,                                      !- Data 56
  0.76,                                   !- Data 57
  175.375,                                !- Data 58
  1.3,                                    !- Data 59
  0.74;                                   !- Data 60

OS:Curve:Biquadratic,
  {23d2baa5-55d1-489c-b583-f1b4eed27b9a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low HCAPFT curve, !- Name
  1.29450313,                             !- Coefficient1 Constant
  0.002801032,                            !- Coefficient2 x
  5.16831e-05,                            !- Coefficient3 x**2
  0.021017135,                            !- Coefficient4 y
  -1.72877e-06,                           !- Coefficient5 y**2
  0.000190881,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  -8.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {79c4c4f8-9e48-4ea5-82bc-51f55936c8b0}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFT Boundary curve, !- Name
  -4.0154,                                !- Coefficient1 Constant
  0.3263,                                 !- Coefficient2 x
  -0.0406,                                !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  27.2;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f79ece0-576c-49f3-af0f-6ef2a4d75ba9}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High HCAPFT curve, !- Name
  1.164596543,                            !- Coefficient1 Constant
  0.022643713,                            !- Coefficient2 x
  -0.001438018,                           !- Coefficient3 x**2
  0.011600401,                            !- Coefficient4 y
  1.95695e-05,                            !- Coefficient5 y**2
  -0.000445733,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15.5;                                   !- Maximum Value of y

OS:Curve:Biquadratic,
  {b4d92f51-ee59-4624-88ca-dd185956223f}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low HEIRFT curve, !- Name
  0.073533104,                            !- Coefficient1 Constant
  0.172343385,                            !- Coefficient2 x
  -0.004726706,                           !- Coefficient3 x**2
  0.007970862,                            !- Coefficient4 y
  0.001282742,                            !- Coefficient5 y**2
  -0.00049881,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  -8.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {5f01bfba-face-4130-8adb-728665874d54}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFT Boundary curve, !- Name
  -4.0154,                                !- Coefficient1 Constant
  0.3263,                                 !- Coefficient2 x
  -0.0406,                                !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  27.2;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b571d3a-03d4-452d-8acf-181fc2d38a50}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High HEIRFT curve, !- Name
  1.698997002,                            !- Coefficient1 Constant
  -0.040659872,                           !- Coefficient2 x
  0.000787154,                            !- Coefficient3 x**2
  -0.050125467,                           !- Coefficient4 y
  0.000535991,                            !- Coefficient5 y**2
  0.000724561,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15.5;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {e3876546-8bb2-49b1-a017-b82c42efdfb3}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low HEIRFPLR curve, !- Name
  -0.123,                                 !- Coefficient1 Constant
  1.8753,                                 !- Coefficient2 x
  -1.4444,                                !- Coefficient3 x**2
  0.6918,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7fe7c6dd-54a8-4879-8c6b-9f4737565429}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High HEIRFPLR curve, !- Name
  -8.0149,                                !- Coefficient1 Constant
  24.269,                                 !- Coefficient2 x
  -21.472,                                !- Coefficient3 x**2
  6.2179,                                 !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c879eda2-26bd-434b-b53a-2567640bb114}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCR curve, !- Name
  0.9016,                                 !- Coefficient1 Constant
  0.1214,                                 !- Coefficient2 x
  -0.0229,                                !- Coefficient3 x**2
  1,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {aa7a818d-e35f-4ca9-a237-d732bd64006a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit on-off HPLFFPLR curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {45851eb4-73ce-4c01-a4bc-24fba741b57b}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFPL curve, !- Name
  1.007,                                  !- Coefficient1 Constant
  -0.0008,                                !- Coefficient2 x
  4e-06,                                  !- Coefficient3 x**2
  -1e-08,                                 !- Coefficient4 x**3
  7.625,                                  !- Minimum Value of x
  175.375;                                !- Maximum Value of x

OS:AirLoopHVAC,
  {8eaba6c3-e9e8-4b13-ac5e-0830833dd38d}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none|, !- Name
  ,                                       !- Controller List Name
  {4d11d5ca-d9a8-4144-90ab-35592c459d9f}, !- Availability Schedule
  {3598b252-83a3-4ed1-bf12-4bdba914e242}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f96ec96-f86b-4ecb-9c4b-8c0781e6620c}, !- Supply Side Inlet Node Name
  {81096489-8399-4d21-98be-73976df0d488}, !- Demand Side Outlet Node Name
  {96793743-6b3c-4db8-b920-a36077127578}, !- Demand Side Inlet Node A
  {6dd0b94e-315f-4ffa-8c84-7d69d33a2b97}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {25dba534-9d85-4dc2-af15-075babc500f3}, !- Demand Mixer Name
  {4ef6123f-9239-441b-8217-d1f59558cafa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d7e66e5b-fc7b-403d-b48a-0f4f89f8e3a6}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Supply Inlet Node, !- Name
  {1f96ec96-f86b-4ecb-9c4b-8c0781e6620c}, !- Inlet Port
  {6f5fbda2-7402-4852-958a-262c78ae7f7c}; !- Outlet Port

OS:Node,
  {e2fc5ab0-b8ee-4c22-8cc9-55eb28aa95be}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Supply Outlet Node, !- Name
  {08c8baaf-27ce-4258-9f9c-4a4de38fc5bb}, !- Inlet Port
  {6dd0b94e-315f-4ffa-8c84-7d69d33a2b97}; !- Outlet Port

OS:Connection,
  {1f96ec96-f86b-4ecb-9c4b-8c0781e6620c}, !- Handle
  {8eaba6c3-e9e8-4b13-ac5e-0830833dd38d}, !- Source Object
  9,                                      !- Outlet Port
  {d7e66e5b-fc7b-403d-b48a-0f4f89f8e3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd0b94e-315f-4ffa-8c84-7d69d33a2b97}, !- Handle
  {e2fc5ab0-b8ee-4c22-8cc9-55eb28aa95be}, !- Source Object
  3,                                      !- Outlet Port
  {8eaba6c3-e9e8-4b13-ac5e-0830833dd38d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b97ab349-a163-4410-930f-ffed18abbdc1}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Demand Inlet Node, !- Name
  {96793743-6b3c-4db8-b920-a36077127578}, !- Inlet Port
  {aba49d3e-c8f7-47d4-92d3-a1f46cecb21b}; !- Outlet Port

OS:Node,
  {39bdc36f-3bab-48b6-a25c-2012304e3090}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Demand Outlet Node, !- Name
  {4b0cbe09-d982-4f03-87ab-3ca1a1e7fe9a}, !- Inlet Port
  {81096489-8399-4d21-98be-73976df0d488}; !- Outlet Port

OS:Node,
  {ad959c79-19e5-440d-a1ad-b30006f47b5b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {8866e743-f7ea-4baa-9c7d-926526e4d73b}, !- Inlet Port
  {fa8d6e00-2672-4ad2-8133-02294a61b795}; !- Outlet Port

OS:Connection,
  {96793743-6b3c-4db8-b920-a36077127578}, !- Handle
  {8eaba6c3-e9e8-4b13-ac5e-0830833dd38d}, !- Source Object
  11,                                     !- Outlet Port
  {b97ab349-a163-4410-930f-ffed18abbdc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81096489-8399-4d21-98be-73976df0d488}, !- Handle
  {39bdc36f-3bab-48b6-a25c-2012304e3090}, !- Source Object
  3,                                      !- Outlet Port
  {8eaba6c3-e9e8-4b13-ac5e-0830833dd38d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ef6123f-9239-441b-8217-d1f59558cafa}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {aba49d3e-c8f7-47d4-92d3-a1f46cecb21b}, !- Inlet Node Name
  {f4398a50-973a-4962-91e8-311629800c34}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {25dba534-9d85-4dc2-af15-075babc500f3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4b0cbe09-d982-4f03-87ab-3ca1a1e7fe9a}, !- Outlet Node Name
  {83013f53-73aa-4d14-9c65-1516eefa6742}; !- Inlet Node Name 1

OS:Connection,
  {aba49d3e-c8f7-47d4-92d3-a1f46cecb21b}, !- Handle
  {b97ab349-a163-4410-930f-ffed18abbdc1}, !- Source Object
  3,                                      !- Outlet Port
  {4ef6123f-9239-441b-8217-d1f59558cafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0cbe09-d982-4f03-87ab-3ca1a1e7fe9a}, !- Handle
  {25dba534-9d85-4dc2-af15-075babc500f3}, !- Source Object
  2,                                      !- Outlet Port
  {39bdc36f-3bab-48b6-a25c-2012304e3090}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {830c333b-aa0f-47b3-9c24-a216079a3f3d}, !- Handle
  {8eaba6c3-e9e8-4b13-ac5e-0830833dd38d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  22,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3598b252-83a3-4ed1-bf12-4bdba914e242}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {1fc201ca-b4a2-4af2-9351-23ffd54b08c4}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {b7f77afe-44e3-4a13-9856-b552493e0e21}, !- Handle
  Schedule Ruleset 9,                     !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  {d8a3ba98-8407-4a46-8abb-1342a59bd157}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8a3ba98-8407-4a46-8abb-1342a59bd157}, !- Handle
  Schedule Day 11,                        !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6b03de46-4292-470c-9762-fa8658029320}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {b7f77afe-44e3-4a13-9856-b552493e0e21}, !- Schedule Name
  {e2fc5ab0-b8ee-4c22-8cc9-55eb28aa95be}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {54eb4aba-111d-4ad7-a35f-ca40a60b02e3}, !- Handle
  Supply Fan,                             !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {463c1955-6c73-425e-b837-ed1fa47e95d0}, !- Air Inlet Node Name
  {08c8baaf-27ce-4258-9f9c-4a4de38fc5bb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:VariableSpeed,
  {d89e5f2c-b30b-4317-ac80-950adb1c9fc8}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP,      !- Name
  {fe18acd6-af9a-43f6-910f-28ba164f2712}, !- Indoor Air Inlet Node Name
  {c508e413-b9ec-4414-8845-e6fff86b4b97}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  35152.4921875,                          !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {790ba2ed-ef9b-47c4-92d7-28c57f33a349}, !- Energy Part Load Fraction Curve Name
  {ec7365d5-662d-4ca4-98a4-765b2fa64108}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {f1e8ab56-3ee5-44da-a7f8-0660b3a601bc}; !- Speed Data List

OS:Curve:Quadratic,
  {23e644da-395c-4f7e-95d5-2d73a84441ef}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {f1e8ab56-3ee5-44da-a7f8-0660b3a601bc}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List, !- Name
  {5ae2efd2-fefc-4b45-b9d5-73ba3f266595}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {5ae2efd2-fefc-4b45-b9d5-73ba3f266595}, !- Handle
  Coil Heating DX Variable Speed Speed Data 1, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.42,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {2624a801-f6c8-46d8-b46e-55a900e39a7c}, !- Heating Capacity Function of Temperature Curve Name
  {b9049082-3b73-4b08-90d3-dc643f216efc}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {4d9458bf-fdab-4742-bdc3-6424dda9f67e}, !- Energy Input Ratio Function of Temperature Curve Name
  {c20131c4-fe41-492e-81c1-3a319825037b}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {2f2b240c-0d27-41f6-bd54-c201ad66b37a}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3e3753cf-e1aa-444c-a036-5e275b46156b}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {31724e0b-5d88-437e-be89-a2557c7373d5}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f805e60a-ad95-4900-8906-2a7823870f08}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e97546fc-7f4c-42da-8f18-9e110d9d826b}, !- Handle
  CoilHeatingGas,                         !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {39ec8aa0-b4ac-4b25-9125-98f243fa197e}, !- Air Inlet Node Name
  {28149b1c-6c11-4796-9a84-1935d02b8afd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {142d6e77-b932-41a6-8f6f-3688af74cb23}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:VariableSpeed,
  {a67956c5-048f-4ccb-a780-441ae27845fc}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP,      !- Name
  {b17209ca-3d26-4c20-aa76-b30ebaac8fc0}, !- Indoor Air Inlet Node Name
  {77cf65cc-9388-4e28-8c3f-46a80e9fddb1}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  35152.4921875,                          !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {7fd68a03-f2da-44ea-94cc-a4155c7cdfae}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {cc10bf17-5b13-4ab9-891c-e4b5faf0fb96}; !- Speed Data List

OS:Curve:Quadratic,
  {d288e0c4-228a-4b3e-8f58-02ceb8c29adf}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {cc10bf17-5b13-4ab9-891c-e4b5faf0fb96}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List, !- Name
  {4b0ff492-2940-4710-a5a5-0659e133cca2}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {4b0ff492-2940-4710-a5a5-0659e133cca2}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 1, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.68,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {1365cfd8-ade0-410e-9bce-7c9da87a9806}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e5439702-f23a-42b6-beec-630ac4db9d6d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {526b112c-7d22-4ed3-a2aa-101236aae839}, !- Energy Input Ratio Function of Temperature Curve Name
  {bab08bfe-22eb-4d2c-8e68-6fdbaf432d5e}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e32849a6-d840-44c1-88d7-7565b471a40f}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0c240f18-c339-4237-b6f9-11bbe9489bfd}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {64f846c2-62e6-4439-94dd-3c6ed28459af}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5c3e1fa7-f3ec-4151-a710-dbb6fc5da67c}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Node,
  {9a1ba782-11e2-40ca-a210-b8ce8ce1386e}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP Outlet Air Node, !- Name
  {77cf65cc-9388-4e28-8c3f-46a80e9fddb1}, !- Inlet Port
  {fe18acd6-af9a-43f6-910f-28ba164f2712}; !- Outlet Port

OS:Connection,
  {77cf65cc-9388-4e28-8c3f-46a80e9fddb1}, !- Handle
  {a67956c5-048f-4ccb-a780-441ae27845fc}, !- Source Object
  3,                                      !- Outlet Port
  {9a1ba782-11e2-40ca-a210-b8ce8ce1386e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe18acd6-af9a-43f6-910f-28ba164f2712}, !- Handle
  {9a1ba782-11e2-40ca-a210-b8ce8ce1386e}, !- Source Object
  3,                                      !- Outlet Port
  {d89e5f2c-b30b-4317-ac80-950adb1c9fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eac00968-2afa-4b1e-b26c-b5b0a124667a}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP Outlet Air Node, !- Name
  {c508e413-b9ec-4414-8845-e6fff86b4b97}, !- Inlet Port
  {39ec8aa0-b4ac-4b25-9125-98f243fa197e}; !- Outlet Port

OS:Connection,
  {c508e413-b9ec-4414-8845-e6fff86b4b97}, !- Handle
  {d89e5f2c-b30b-4317-ac80-950adb1c9fc8}, !- Source Object
  3,                                      !- Outlet Port
  {eac00968-2afa-4b1e-b26c-b5b0a124667a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ec8aa0-b4ac-4b25-9125-98f243fa197e}, !- Handle
  {eac00968-2afa-4b1e-b26c-b5b0a124667a}, !- Source Object
  3,                                      !- Outlet Port
  {e97546fc-7f4c-42da-8f18-9e110d9d826b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {511d9780-17aa-4fb1-9f23-2c9dac9000fb}, !- Handle
  CoilHeatingGas Outlet Air Node,         !- Name
  {28149b1c-6c11-4796-9a84-1935d02b8afd}, !- Inlet Port
  {463c1955-6c73-425e-b837-ed1fa47e95d0}; !- Outlet Port

OS:Connection,
  {28149b1c-6c11-4796-9a84-1935d02b8afd}, !- Handle
  {e97546fc-7f4c-42da-8f18-9e110d9d826b}, !- Source Object
  6,                                      !- Outlet Port
  {511d9780-17aa-4fb1-9f23-2c9dac9000fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463c1955-6c73-425e-b837-ed1fa47e95d0}, !- Handle
  {511d9780-17aa-4fb1-9f23-2c9dac9000fb}, !- Source Object
  3,                                      !- Outlet Port
  {54eb4aba-111d-4ad7-a35f-ca40a60b02e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {08c8baaf-27ce-4258-9f9c-4a4de38fc5bb}, !- Handle
  {54eb4aba-111d-4ad7-a35f-ca40a60b02e3}, !- Source Object
  9,                                      !- Outlet Port
  {e2fc5ab0-b8ee-4c22-8cc9-55eb28aa95be}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {953cf77f-8d35-465f-8484-8fea6fd9286b}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4d11d5ca-d9a8-4144-90ab-35592c459d9f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6e37ceb7-a7c5-4c11-a8b7-d0ac4cf253ae}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6e37ceb7-a7c5-4c11-a8b7-d0ac4cf253ae}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {66d83644-7ce8-4447-8767-a834a77f2880}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {953cf77f-8d35-465f-8484-8fea6fd9286b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {02b4f83c-f227-4873-81ff-adc1d7ff76bc}, !- Mixed Air Node Name
  {708e861a-3e86-402a-9bad-71386cd36734}, !- Outdoor Air Stream Node Name
  {0cfe140c-15dc-46c5-844d-bf80ab364d76}, !- Relief Air Stream Node Name
  {6f5fbda2-7402-4852-958a-262c78ae7f7c}; !- Return Air Stream Node Name

OS:Node,
  {d5daa018-bfcd-4e59-b083-e25aa0fd0077}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {85866488-d2fe-4b33-8362-7670aa455ede}; !- Outlet Port

OS:Node,
  {e70be207-b5ed-4601-aa29-0dd4d3a29991}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Relief Air Node, !- Name
  {19511bfb-90bc-4f9a-a74b-478c9343a6b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {6f279784-fcc0-42f0-9564-af62e5e6561a}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Mixed Air Node, !- Name
  {02b4f83c-f227-4873-81ff-adc1d7ff76bc}, !- Inlet Port
  {b17209ca-3d26-4c20-aa76-b30ebaac8fc0}; !- Outlet Port

OS:Connection,
  {6f5fbda2-7402-4852-958a-262c78ae7f7c}, !- Handle
  {d7e66e5b-fc7b-403d-b48a-0f4f89f8e3a6}, !- Source Object
  3,                                      !- Outlet Port
  {66d83644-7ce8-4447-8767-a834a77f2880}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {02b4f83c-f227-4873-81ff-adc1d7ff76bc}, !- Handle
  {66d83644-7ce8-4447-8767-a834a77f2880}, !- Source Object
  5,                                      !- Outlet Port
  {6f279784-fcc0-42f0-9564-af62e5e6561a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17209ca-3d26-4c20-aa76-b30ebaac8fc0}, !- Handle
  {6f279784-fcc0-42f0-9564-af62e5e6561a}, !- Source Object
  3,                                      !- Outlet Port
  {a67956c5-048f-4ccb-a780-441ae27845fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {1365cfd8-ade0-410e-9bce-7c9da87a9806}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFT curve, !- Name
  0.041806043,                            !- Coefficient1 Constant
  0.064040587,                            !- Coefficient2 x
  -0.000556932,                           !- Coefficient3 x**2
  0.008407783,                            !- Coefficient4 y
  -0.00010814,                            !- Coefficient5 y**2
  -0.000333479,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5439702-f23a-42b6-beec-630ac4db9d6d}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {526b112c-7d22-4ed3-a2aa-101236aae839}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFT curve, !- Name
  1.511153861,                            !- Coefficient1 Constant
  -0.059981125,                           !- Coefficient2 x
  0.000969596,                            !- Coefficient3 x**2
  -0.00845921,                            !- Coefficient4 y
  0.000389855,                            !- Coefficient5 y**2
  0.000125837,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bab08bfe-22eb-4d2c-8e68-6fdbaf432d5e}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {7fd68a03-f2da-44ea-94cc-a4155c7cdfae}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Curve:Biquadratic,
  {2624a801-f6c8-46d8-b46e-55a900e39a7c}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFT curve, !- Name
  1.042427028,                            !- Coefficient1 Constant
  0.032023437,                            !- Coefficient2 x
  -0.00158028,                            !- Coefficient3 x**2
  0.025578062,                            !- Coefficient4 y
  -0.000168303,                           !- Coefficient5 y**2
  -0.001037712,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9049082-3b73-4b08-90d3-dc643f216efc}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d9458bf-fdab-4742-bdc3-6424dda9f67e}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFT curve, !- Name
  1.224599145,                            !- Coefficient1 Constant
  0.005362596,                            !- Coefficient2 x
  -0.000269902,                           !- Coefficient3 x**2
  -0.041582393,                           !- Coefficient4 y
  0.000500483,                            !- Coefficient5 y**2
  0.000352842,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c20131c4-fe41-492e-81c1-3a319825037b}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {790ba2ed-ef9b-47c4-92d7-28c57f33a349}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {ec7365d5-662d-4ca4-98a4-765b2fa64108}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1,                                      !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1,                                      !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1,                                      !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1,                                      !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1,                                      !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1,                                      !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1,                                      !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1,                                      !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1,                                      !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1,                                      !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1,                                      !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1,                                      !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1,                                      !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1,                                      !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1,                                      !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1,                                      !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1,                                      !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1,                                      !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1,                                      !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1,                                      !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d2bc7999-84ae-47bf-8a07-ccefbb6b0cfe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule Name
  {04d9de98-aa55-43a8-b225-15986e2c2e56}, !- Air Inlet Node Name
  {8866e743-f7ea-4baa-9c7d-926526e4d73b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9bb7b65d-66f6-4b79-957f-c370b4295e37}, !- Handle
  ALL_ST=Dining area - family dining_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {f42958b3-b968-438b-8bb4-ac3f47f48559}, !- Inlet Port
  {83013f53-73aa-4d14-9c65-1516eefa6742}; !- Outlet Port

OS:Connection,
  {fa8d6e00-2672-4ad2-8133-02294a61b795}, !- Handle
  {ad959c79-19e5-440d-a1ad-b30006f47b5b}, !- Source Object
  3,                                      !- Outlet Port
  {8c2cc2d7-0255-43f4-b5c7-0ad3cd25d7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42958b3-b968-438b-8bb4-ac3f47f48559}, !- Handle
  {82ffa190-3afc-4843-985a-86fdd16a4fd5}, !- Source Object
  2,                                      !- Outlet Port
  {9bb7b65d-66f6-4b79-957f-c370b4295e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83013f53-73aa-4d14-9c65-1516eefa6742}, !- Handle
  {9bb7b65d-66f6-4b79-957f-c370b4295e37}, !- Source Object
  3,                                      !- Outlet Port
  {25dba534-9d85-4dc2-af15-075babc500f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1c2967f-d922-4acd-9763-aad17a2fae73}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {f4398a50-973a-4962-91e8-311629800c34}, !- Inlet Port
  {04d9de98-aa55-43a8-b225-15986e2c2e56}; !- Outlet Port

OS:Connection,
  {f4398a50-973a-4962-91e8-311629800c34}, !- Handle
  {4ef6123f-9239-441b-8217-d1f59558cafa}, !- Source Object
  3,                                      !- Outlet Port
  {a1c2967f-d922-4acd-9763-aad17a2fae73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d9de98-aa55-43a8-b225-15986e2c2e56}, !- Handle
  {a1c2967f-d922-4acd-9763-aad17a2fae73}, !- Source Object
  3,                                      !- Outlet Port
  {d2bc7999-84ae-47bf-8a07-ccefbb6b0cfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8866e743-f7ea-4baa-9c7d-926526e4d73b}, !- Handle
  {d2bc7999-84ae-47bf-8a07-ccefbb6b0cfe}, !- Source Object
  4,                                      !- Outlet Port
  {ad959c79-19e5-440d-a1ad-b30006f47b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5253ff11-67b4-4076-b91c-098b035b073a}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow,   !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {626dd43d-9075-4d8b-a5e5-7a7808c075d2}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9fd08f3a-a9d5-4dfe-ac13-ba6c07dad5f8}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {626dd43d-9075-4d8b-a5e5-7a7808c075d2}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {9fd08f3a-a9d5-4dfe-ac13-ba6c07dad5f8}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Schedule:Constant,
  {d95151a5-99b8-4665-b83c-9e0aabd0ae82}, !- Handle
  Always Off Discrete,                    !- Name
  {19ca22dd-3fd2-497f-966d-fb189c50fbf9}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {19ca22dd-3fd2-497f-966d-fb189c50fbf9}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9f654862-58f0-4b37-abb5-003cf9c116c4}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow,   !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {9166ab57-3f66-4512-9c41-8d87ebe2ce22}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {71572e01-6b7b-4c3f-98d8-89c5f9fea056}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {9166ab57-3f66-4512-9c41-8d87ebe2ce22}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {71572e01-6b7b-4c3f-98d8-89c5f9fea056}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {d8198fb3-bedc-4b2a-8dbf-33222a50f2c1}, !- Handle
  FanOnOff,                               !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {642cd112-4b63-4c50-bc4a-c29d2f451ee6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f39e3893-9753-420a-b350-0842f1d6b208}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {642cd112-4b63-4c50-bc4a-c29d2f451ee6}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f39e3893-9753-420a-b350-0842f1d6b208}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {78a9e791-a947-4c17-ae3d-7f0d987bfa9f}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow, !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Terminal Unit Availability schedule
  {90c0c15c-4eb8-4608-bb29-31272ed91866}, !- Terminal Unit Air Inlet Node
  {cf9ce633-926d-4a1d-8bfc-53732c3a7f46}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d95151a5-99b8-4665-b83c-9e0aabd0ae82}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {d8198fb3-bedc-4b2a-8dbf-33222a50f2c1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5253ff11-67b4-4076-b91c-098b035b073a}, !- Cooling Coil
  {9f654862-58f0-4b37-abb5-003cf9c116c4}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {f04f4dde-30db-4f2e-8648-0cca19231ccb}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow Inlet Air Node, !- Name
  {be997b7d-41aa-4599-b8c7-d2f020020d0f}, !- Inlet Port
  {90c0c15c-4eb8-4608-bb29-31272ed91866}; !- Outlet Port

OS:Connection,
  {be997b7d-41aa-4599-b8c7-d2f020020d0f}, !- Handle
  {a4ab5f13-7656-4f93-b399-64fe069a916a}, !- Source Object
  2,                                      !- Outlet Port
  {f04f4dde-30db-4f2e-8648-0cca19231ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c0c15c-4eb8-4608-bb29-31272ed91866}, !- Handle
  {f04f4dde-30db-4f2e-8648-0cca19231ccb}, !- Source Object
  3,                                      !- Outlet Port
  {78a9e791-a947-4c17-ae3d-7f0d987bfa9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {87e5bd2e-2190-4c21-8b93-797b55285cf8}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow Outlet Air Node, !- Name
  {cf9ce633-926d-4a1d-8bfc-53732c3a7f46}, !- Inlet Port
  {ddeaded2-b67d-47e9-b59c-de3ee66c7602}; !- Outlet Port

OS:Connection,
  {ddeaded2-b67d-47e9-b59c-de3ee66c7602}, !- Handle
  {87e5bd2e-2190-4c21-8b93-797b55285cf8}, !- Source Object
  3,                                      !- Outlet Port
  {8c2cc2d7-0255-43f4-b5c7-0ad3cd25d7dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf9ce633-926d-4a1d-8bfc-53732c3a7f46}, !- Handle
  {78a9e791-a947-4c17-ae3d-7f0d987bfa9f}, !- Source Object
  4,                                      !- Outlet Port
  {87e5bd2e-2190-4c21-8b93-797b55285cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f7c86b6f-b76f-4182-a799-57fbe07fb38c}, !- Handle
  CoilHeatingWaterBaseboard,              !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cd85895a-a991-44db-8efa-57d9518204b7}, !- Water Inlet Node Name
  {75199ef4-3572-4fa0-8fbe-e6f7b9960fa0}; !- Water Outlet Node Name

OS:Node,
  {a19cb9a0-0060-40c3-83e6-609f86b57f69}, !- Handle
  CoilHeatingWaterBaseboard Outlet Water Node, !- Name
  {75199ef4-3572-4fa0-8fbe-e6f7b9960fa0}, !- Inlet Port
  {5c6999d1-012b-43fb-979d-8131a1969906}; !- Outlet Port

OS:Connection,
  {cd85895a-a991-44db-8efa-57d9518204b7}, !- Handle
  {1f989db5-c216-4236-8984-d9adbbe45daf}, !- Source Object
  3,                                      !- Outlet Port
  {f7c86b6f-b76f-4182-a799-57fbe07fb38c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {75199ef4-3572-4fa0-8fbe-e6f7b9960fa0}, !- Handle
  {f7c86b6f-b76f-4182-a799-57fbe07fb38c}, !- Source Object
  10,                                     !- Outlet Port
  {a19cb9a0-0060-40c3-83e6-609f86b57f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6999d1-012b-43fb-979d-8131a1969906}, !- Handle
  {a19cb9a0-0060-40c3-83e6-609f86b57f69}, !- Source Object
  3,                                      !- Outlet Port
  {18b2354c-4564-4703-8023-5ee03a91bead}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4ffaa67e-8ef7-4332-99fd-e016679296f8}, !- Handle
  ZoneHVACBaseboardConvectiveWater,       !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule Name
  {f7c86b6f-b76f-4182-a799-57fbe07fb38c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9fd70c8b-f769-41b6-ba5e-56a7624276f0}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {d9b50319-09f5-41b8-827b-cec5b8d273ca}, !- Availability Schedule
  {598ee953-8aa5-4b1e-bec0-fa83c89dc22f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {285cb766-891d-4062-a2b1-8325ed73b0c3}, !- Supply Side Inlet Node Name
  {22a8ce8c-9635-4f17-8076-5579d7a9a227}, !- Demand Side Outlet Node Name
  {51d52ec1-cb21-4a8c-9523-7b62cad18e2c}, !- Demand Side Inlet Node A
  {69199afc-0a49-494f-93c5-e720f935f476}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1ab624ab-2346-400c-a585-2ccb3a839219}, !- Demand Mixer Name
  {c696c738-9261-4d39-b01a-6f07c2b8bb53}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {56aed2f1-a400-4c9c-9c43-480006e1f13b}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Supply Inlet Node, !- Name
  {285cb766-891d-4062-a2b1-8325ed73b0c3}, !- Inlet Port
  {41b4c54d-1b30-4635-b985-d607bf9aa4df}; !- Outlet Port

OS:Node,
  {722f53d8-181c-4425-aa54-db8f84b4d3c8}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Supply Outlet Node, !- Name
  {4d58d22c-f726-4d02-9ed8-e70ddfb9c0c9}, !- Inlet Port
  {69199afc-0a49-494f-93c5-e720f935f476}; !- Outlet Port

OS:Connection,
  {285cb766-891d-4062-a2b1-8325ed73b0c3}, !- Handle
  {9fd70c8b-f769-41b6-ba5e-56a7624276f0}, !- Source Object
  9,                                      !- Outlet Port
  {56aed2f1-a400-4c9c-9c43-480006e1f13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69199afc-0a49-494f-93c5-e720f935f476}, !- Handle
  {722f53d8-181c-4425-aa54-db8f84b4d3c8}, !- Source Object
  3,                                      !- Outlet Port
  {9fd70c8b-f769-41b6-ba5e-56a7624276f0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b47c7204-c74a-4818-b336-2988a2b588b3}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Demand Inlet Node, !- Name
  {51d52ec1-cb21-4a8c-9523-7b62cad18e2c}, !- Inlet Port
  {7cab8f0d-b39e-436f-adb1-93ad79cc2d87}; !- Outlet Port

OS:Node,
  {30fe3ada-c799-459d-8f55-df08e895aedd}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Demand Outlet Node, !- Name
  {4526b90f-6f26-4c3d-9bfe-d482ac4607e7}, !- Inlet Port
  {22a8ce8c-9635-4f17-8076-5579d7a9a227}; !- Outlet Port

OS:Node,
  {15b01d3e-13f3-41e5-9d60-9d6a526ca9a6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {8cc91a9c-c6c3-44ec-bc0c-62c42e7f061f}, !- Inlet Port
  {037b518a-b75e-45de-8fea-9fad7e3df450}; !- Outlet Port

OS:Connection,
  {51d52ec1-cb21-4a8c-9523-7b62cad18e2c}, !- Handle
  {9fd70c8b-f769-41b6-ba5e-56a7624276f0}, !- Source Object
  11,                                     !- Outlet Port
  {b47c7204-c74a-4818-b336-2988a2b588b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a8ce8c-9635-4f17-8076-5579d7a9a227}, !- Handle
  {30fe3ada-c799-459d-8f55-df08e895aedd}, !- Source Object
  3,                                      !- Outlet Port
  {9fd70c8b-f769-41b6-ba5e-56a7624276f0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c696c738-9261-4d39-b01a-6f07c2b8bb53}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7cab8f0d-b39e-436f-adb1-93ad79cc2d87}, !- Inlet Node Name
  {1c8dbc31-43ae-45a2-997d-09d0f1b41b0a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1ab624ab-2346-400c-a585-2ccb3a839219}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4526b90f-6f26-4c3d-9bfe-d482ac4607e7}, !- Outlet Node Name
  {f8b3de20-4125-44e9-a841-d9e010cf6860}; !- Inlet Node Name 1

OS:Connection,
  {7cab8f0d-b39e-436f-adb1-93ad79cc2d87}, !- Handle
  {b47c7204-c74a-4818-b336-2988a2b588b3}, !- Source Object
  3,                                      !- Outlet Port
  {c696c738-9261-4d39-b01a-6f07c2b8bb53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4526b90f-6f26-4c3d-9bfe-d482ac4607e7}, !- Handle
  {1ab624ab-2346-400c-a585-2ccb3a839219}, !- Source Object
  2,                                      !- Outlet Port
  {30fe3ada-c799-459d-8f55-df08e895aedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8f8fc08f-c0fe-42c7-9126-fb1b63b160bc}, !- Handle
  {9fd70c8b-f769-41b6-ba5e-56a7624276f0}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  22,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {598ee953-8aa5-4b1e-bec0-fa83c89dc22f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e7abf548-997a-4877-a0b6-ef1f482804e8}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {52b27f4e-ff4f-47ca-8c1f-7c85cab3f373}, !- Handle
  Schedule Ruleset 10,                    !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  {7e61d7d7-a878-4758-8afb-4e8949405212}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e61d7d7-a878-4758-8afb-4e8949405212}, !- Handle
  Schedule Day 12,                        !- Name
  {d9bda82b-63c1-40dd-9817-8d21f645df11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {916e0b31-3e5c-4281-a7e0-b62888656e0c}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {52b27f4e-ff4f-47ca-8c1f-7c85cab3f373}, !- Schedule Name
  {722f53d8-181c-4425-aa54-db8f84b4d3c8}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d157210c-d45d-4136-a8f9-02b9f0dd2d9d}, !- Handle
  Supply Fan 1,                           !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {030b56a0-6a35-42c1-a65c-ded974c8c4a1}, !- Air Inlet Node Name
  {4d58d22c-f726-4d02-9ed8-e70ddfb9c0c9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:VariableSpeed,
  {1c49b7a9-d2dc-4287-896d-34fd28c9d7dd}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 1,    !- Name
  {828a8622-7cf4-411a-9bbd-3ec980526c16}, !- Indoor Air Inlet Node Name
  {f17a72d9-b5d2-4950-a487-bacbed9ae3f7}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  5048.48583984375,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {78d9c642-8182-410f-995a-3c59cd7a80db}, !- Energy Part Load Fraction Curve Name
  {f6afa6fd-2354-444b-8b86-32890091950a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {b39f46c4-8b62-441d-9803-59bb671d1853}; !- Speed Data List

OS:Curve:Quadratic,
  {17ecdbd3-50cb-4817-9c3d-239e2a3bedca}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {b39f46c4-8b62-441d-9803-59bb671d1853}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 1, !- Name
  {86137eee-2bee-4480-9577-240f77b2335a}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {86137eee-2bee-4480-9577-240f77b2335a}, !- Handle
  Coil Heating DX Variable Speed Speed Data 2, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.06,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {2624a801-f6c8-46d8-b46e-55a900e39a7c}, !- Heating Capacity Function of Temperature Curve Name
  {b9049082-3b73-4b08-90d3-dc643f216efc}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {4d9458bf-fdab-4742-bdc3-6424dda9f67e}, !- Energy Input Ratio Function of Temperature Curve Name
  {c20131c4-fe41-492e-81c1-3a319825037b}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e5f3c85a-dd53-4296-bbc6-674978ecad69}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {bcee68fc-b13b-4dc2-a7e3-7bbee2dfa50a}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {209ea30c-d0de-4000-8464-b94c4863e97c}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2434dd0f-5c59-498e-99b8-9fc35e0ff119}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Gas,
  {a5b6bde7-be4b-4982-a82e-2c485659e8cf}, !- Handle
  CoilHeatingGas 1,                       !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {acd22e77-8d77-4280-a643-f9a717c0dd59}, !- Air Inlet Node Name
  {1ba3d8a0-13e0-4543-a185-9b4c3260652f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {142d6e77-b932-41a6-8f6f-3688af74cb23}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:VariableSpeed,
  {0574658e-5ae0-483c-9ad6-d0231b89d18a}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 1,    !- Name
  {110c1968-267f-4e2b-8219-6aa4606b2e7a}, !- Indoor Air Inlet Node Name
  {e4137de0-1d54-4241-b867-7b47a242a82a}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  5048.48583984375,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {acd9852a-d023-40dc-81a3-5392a957f3c2}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {4bdd59eb-06f4-418d-b9b4-fc24a74b644e}; !- Speed Data List

OS:Curve:Quadratic,
  {b2ae2ac3-6505-4337-b320-f6bf71bfa536}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {4bdd59eb-06f4-418d-b9b4-fc24a74b644e}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 1, !- Name
  {88302fa2-c13a-4ef2-9e8d-92d4d26f687e}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {88302fa2-c13a-4ef2-9e8d-92d4d26f687e}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 2, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.95,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {1365cfd8-ade0-410e-9bce-7c9da87a9806}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e5439702-f23a-42b6-beec-630ac4db9d6d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {526b112c-7d22-4ed3-a2aa-101236aae839}, !- Energy Input Ratio Function of Temperature Curve Name
  {bab08bfe-22eb-4d2c-8e68-6fdbaf432d5e}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {54cd2440-a142-4a0c-9b02-605bf58623b4}, !- Handle
  Curve Biquadratic 7,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {26e3e293-3882-4ba1-908a-f96bd53b7c10}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2534431d-f05b-4c70-9766-1c857bbf22c4}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {56af14bb-0c17-453c-b113-80c0c0e33805}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Node,
  {201f5d7f-fd1e-4694-9b20-1d12a041746a}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 1 Outlet Air Node, !- Name
  {e4137de0-1d54-4241-b867-7b47a242a82a}, !- Inlet Port
  {828a8622-7cf4-411a-9bbd-3ec980526c16}; !- Outlet Port

OS:Connection,
  {e4137de0-1d54-4241-b867-7b47a242a82a}, !- Handle
  {0574658e-5ae0-483c-9ad6-d0231b89d18a}, !- Source Object
  3,                                      !- Outlet Port
  {201f5d7f-fd1e-4694-9b20-1d12a041746a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828a8622-7cf4-411a-9bbd-3ec980526c16}, !- Handle
  {201f5d7f-fd1e-4694-9b20-1d12a041746a}, !- Source Object
  3,                                      !- Outlet Port
  {1c49b7a9-d2dc-4287-896d-34fd28c9d7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea21ffd6-518b-4309-9e07-5a681eac44cf}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 1 Outlet Air Node, !- Name
  {f17a72d9-b5d2-4950-a487-bacbed9ae3f7}, !- Inlet Port
  {acd22e77-8d77-4280-a643-f9a717c0dd59}; !- Outlet Port

OS:Connection,
  {f17a72d9-b5d2-4950-a487-bacbed9ae3f7}, !- Handle
  {1c49b7a9-d2dc-4287-896d-34fd28c9d7dd}, !- Source Object
  3,                                      !- Outlet Port
  {ea21ffd6-518b-4309-9e07-5a681eac44cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd22e77-8d77-4280-a643-f9a717c0dd59}, !- Handle
  {ea21ffd6-518b-4309-9e07-5a681eac44cf}, !- Source Object
  3,                                      !- Outlet Port
  {a5b6bde7-be4b-4982-a82e-2c485659e8cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {735ecdba-9125-4841-b4d7-a693bb7e6ac7}, !- Handle
  CoilHeatingGas 1 Outlet Air Node,       !- Name
  {1ba3d8a0-13e0-4543-a185-9b4c3260652f}, !- Inlet Port
  {030b56a0-6a35-42c1-a65c-ded974c8c4a1}; !- Outlet Port

OS:Connection,
  {1ba3d8a0-13e0-4543-a185-9b4c3260652f}, !- Handle
  {a5b6bde7-be4b-4982-a82e-2c485659e8cf}, !- Source Object
  6,                                      !- Outlet Port
  {735ecdba-9125-4841-b4d7-a693bb7e6ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030b56a0-6a35-42c1-a65c-ded974c8c4a1}, !- Handle
  {735ecdba-9125-4841-b4d7-a693bb7e6ac7}, !- Source Object
  3,                                      !- Outlet Port
  {d157210c-d45d-4136-a8f9-02b9f0dd2d9d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d58d22c-f726-4d02-9ed8-e70ddfb9c0c9}, !- Handle
  {d157210c-d45d-4136-a8f9-02b9f0dd2d9d}, !- Source Object
  9,                                      !- Outlet Port
  {722f53d8-181c-4425-aa54-db8f84b4d3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e462a5ea-839c-4350-baae-136e27149116}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d9b50319-09f5-41b8-827b-cec5b8d273ca}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {16756a5a-4598-4719-bd5b-42e465ad1c6b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {16756a5a-4598-4719-bd5b-42e465ad1c6b}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d3c9d23-55b3-40d6-b44c-0c6c52520abd}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {e462a5ea-839c-4350-baae-136e27149116}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7833e7df-292d-4cd0-8a1e-f9f32d3c3c4e}, !- Mixed Air Node Name
  {95cece09-9e60-472d-803b-bf58b1dda000}, !- Outdoor Air Stream Node Name
  {a36c513e-314c-4fd0-9e9d-db7776be802d}, !- Relief Air Stream Node Name
  {41b4c54d-1b30-4635-b985-d607bf9aa4df}; !- Return Air Stream Node Name

OS:Node,
  {97b265d8-fc9a-43be-b70e-e75597427713}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {66b21f28-0243-45e2-851c-7e734a1455d1}; !- Outlet Port

OS:Node,
  {b455b021-2e39-4136-9796-f9bc6c7961a9}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Relief Air Node, !- Name
  {40470e93-c578-45a4-9b63-d906d777e008}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c771c82e-b3a1-4fd7-8e8c-1174823887ac}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Mixed Air Node, !- Name
  {7833e7df-292d-4cd0-8a1e-f9f32d3c3c4e}, !- Inlet Port
  {110c1968-267f-4e2b-8219-6aa4606b2e7a}; !- Outlet Port

OS:Connection,
  {41b4c54d-1b30-4635-b985-d607bf9aa4df}, !- Handle
  {56aed2f1-a400-4c9c-9c43-480006e1f13b}, !- Source Object
  3,                                      !- Outlet Port
  {6d3c9d23-55b3-40d6-b44c-0c6c52520abd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7833e7df-292d-4cd0-8a1e-f9f32d3c3c4e}, !- Handle
  {6d3c9d23-55b3-40d6-b44c-0c6c52520abd}, !- Source Object
  5,                                      !- Outlet Port
  {c771c82e-b3a1-4fd7-8e8c-1174823887ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {110c1968-267f-4e2b-8219-6aa4606b2e7a}, !- Handle
  {c771c82e-b3a1-4fd7-8e8c-1174823887ac}, !- Source Object
  3,                                      !- Outlet Port
  {0574658e-5ae0-483c-9ad6-d0231b89d18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:MultiVariableLookup,
  {acd9852a-d023-40dc-81a3-5392a957f3c2}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {78d9c642-8182-410f-995a-3c59cd7a80db}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {f6afa6fd-2354-444b-8b86-32890091950a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1,                                      !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1,                                      !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1,                                      !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1,                                      !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1,                                      !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1,                                      !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1,                                      !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1,                                      !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1,                                      !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1,                                      !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1,                                      !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1,                                      !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1,                                      !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1,                                      !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1,                                      !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1,                                      !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1,                                      !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1,                                      !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1,                                      !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1,                                      !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5f381fd2-07bb-4860-be73-36eaad0efd7d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule Name
  {b5765040-e952-4969-9329-c22725f109e3}, !- Air Inlet Node Name
  {8cc91a9c-c6c3-44ec-bc0c-62c42e7f061f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0316fb00-cb03-4a8c-a696-b1a2e59e92d3}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {28b6de9c-0043-453f-889d-104e0af76173}, !- Inlet Port
  {f8b3de20-4125-44e9-a841-d9e010cf6860}; !- Outlet Port

OS:Connection,
  {037b518a-b75e-45de-8fea-9fad7e3df450}, !- Handle
  {15b01d3e-13f3-41e5-9d60-9d6a526ca9a6}, !- Source Object
  3,                                      !- Outlet Port
  {5864f440-000c-4d46-bb20-b674ffd07135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b6de9c-0043-453f-889d-104e0af76173}, !- Handle
  {22505345-5665-4f50-8ec6-a9ac2814f1ce}, !- Source Object
  2,                                      !- Outlet Port
  {0316fb00-cb03-4a8c-a696-b1a2e59e92d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b3de20-4125-44e9-a841-d9e010cf6860}, !- Handle
  {0316fb00-cb03-4a8c-a696-b1a2e59e92d3}, !- Source Object
  3,                                      !- Outlet Port
  {1ab624ab-2346-400c-a585-2ccb3a839219}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b858d314-bdf1-42c7-a996-2a9debb6692e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {1c8dbc31-43ae-45a2-997d-09d0f1b41b0a}, !- Inlet Port
  {b5765040-e952-4969-9329-c22725f109e3}; !- Outlet Port

OS:Connection,
  {1c8dbc31-43ae-45a2-997d-09d0f1b41b0a}, !- Handle
  {c696c738-9261-4d39-b01a-6f07c2b8bb53}, !- Source Object
  3,                                      !- Outlet Port
  {b858d314-bdf1-42c7-a996-2a9debb6692e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5765040-e952-4969-9329-c22725f109e3}, !- Handle
  {b858d314-bdf1-42c7-a996-2a9debb6692e}, !- Source Object
  3,                                      !- Outlet Port
  {5f381fd2-07bb-4860-be73-36eaad0efd7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cc91a9c-c6c3-44ec-bc0c-62c42e7f061f}, !- Handle
  {5f381fd2-07bb-4860-be73-36eaad0efd7d}, !- Source Object
  4,                                      !- Outlet Port
  {15b01d3e-13f3-41e5-9d60-9d6a526ca9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0a740a5a-92da-4a19-961a-51ae0bc5b90f}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 1, !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {d444307e-e064-4a15-8b32-0c7b0243237d}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {34aa21df-7f4b-4cf7-baa3-647c0b69d92b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {d444307e-e064-4a15-8b32-0c7b0243237d}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {34aa21df-7f4b-4cf7-baa3-647c0b69d92b}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f19e9b17-cc19-4cbe-af73-5f90f85c9634}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 1, !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6c6cb39f-87a9-4e82-8a9b-30c194ee06d6}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {aae7749b-6a02-4590-a236-2870edf53312}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {6c6cb39f-87a9-4e82-8a9b-30c194ee06d6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {aae7749b-6a02-4590-a236-2870edf53312}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {0a739c75-0880-4a24-bf5d-670eb6623cd7}, !- Handle
  FanOnOff 1,                             !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b773add2-3a0c-463c-8d88-f5dd0e17f877}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc50f8ce-473d-4e70-8094-348761b95280}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b773add2-3a0c-463c-8d88-f5dd0e17f877}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc50f8ce-473d-4e70-8094-348761b95280}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {bbf2f718-9227-4ce6-8e92-23894cebebb3}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 1, !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Terminal Unit Availability schedule
  {0e60999b-3574-406d-98c7-749805b03b34}, !- Terminal Unit Air Inlet Node
  {bd5238b3-65e1-4808-809e-750448ee3671}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d95151a5-99b8-4665-b83c-9e0aabd0ae82}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {0a739c75-0880-4a24-bf5d-670eb6623cd7}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0a740a5a-92da-4a19-961a-51ae0bc5b90f}, !- Cooling Coil
  {f19e9b17-cc19-4cbe-af73-5f90f85c9634}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {09308039-f627-4f50-b93a-f91f96d318a3}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 1 Inlet Air Node, !- Name
  {2945bbe6-3729-4682-b536-cae710e01b8e}, !- Inlet Port
  {0e60999b-3574-406d-98c7-749805b03b34}; !- Outlet Port

OS:Connection,
  {2945bbe6-3729-4682-b536-cae710e01b8e}, !- Handle
  {5c868024-60ae-403e-b992-acd528857119}, !- Source Object
  2,                                      !- Outlet Port
  {09308039-f627-4f50-b93a-f91f96d318a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e60999b-3574-406d-98c7-749805b03b34}, !- Handle
  {09308039-f627-4f50-b93a-f91f96d318a3}, !- Source Object
  3,                                      !- Outlet Port
  {bbf2f718-9227-4ce6-8e92-23894cebebb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1cee6750-cabc-43c8-af3e-f78aa4c1aafb}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 1 Outlet Air Node, !- Name
  {bd5238b3-65e1-4808-809e-750448ee3671}, !- Inlet Port
  {28660778-0df3-4e5d-8926-e70edfea7ff9}; !- Outlet Port

OS:Connection,
  {28660778-0df3-4e5d-8926-e70edfea7ff9}, !- Handle
  {1cee6750-cabc-43c8-af3e-f78aa4c1aafb}, !- Source Object
  3,                                      !- Outlet Port
  {5864f440-000c-4d46-bb20-b674ffd07135}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd5238b3-65e1-4808-809e-750448ee3671}, !- Handle
  {bbf2f718-9227-4ce6-8e92-23894cebebb3}, !- Source Object
  4,                                      !- Outlet Port
  {1cee6750-cabc-43c8-af3e-f78aa4c1aafb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d27924fa-92f0-4462-9599-2cf76b8b0795}, !- Handle
  CoilHeatingWaterBaseboard 1,            !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {195e00e5-89ce-4183-ac1a-9a421d099ae9}, !- Water Inlet Node Name
  {e8461f16-844b-48bf-ab88-c99e94f7957e}; !- Water Outlet Node Name

OS:Node,
  {0e803364-e87f-4005-bfa6-c50d912f9209}, !- Handle
  CoilHeatingWaterBaseboard 1 Inlet Water Node, !- Name
  {23b7258b-9ad5-4507-a3ee-175b03bcbf38}, !- Inlet Port
  {195e00e5-89ce-4183-ac1a-9a421d099ae9}; !- Outlet Port

OS:Connection,
  {23b7258b-9ad5-4507-a3ee-175b03bcbf38}, !- Handle
  {82eb3a2c-5ed0-495a-bf74-a44ca7d06dd1}, !- Source Object
  4,                                      !- Outlet Port
  {0e803364-e87f-4005-bfa6-c50d912f9209}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90ff122b-8996-4bf1-a338-51981474d21d}, !- Handle
  CoilHeatingWaterBaseboard 1 Outlet Water Node, !- Name
  {e8461f16-844b-48bf-ab88-c99e94f7957e}, !- Inlet Port
  {268ecd60-ca8d-4e0f-a5f2-d8ee590a2c71}; !- Outlet Port

OS:Connection,
  {195e00e5-89ce-4183-ac1a-9a421d099ae9}, !- Handle
  {0e803364-e87f-4005-bfa6-c50d912f9209}, !- Source Object
  3,                                      !- Outlet Port
  {d27924fa-92f0-4462-9599-2cf76b8b0795}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e8461f16-844b-48bf-ab88-c99e94f7957e}, !- Handle
  {d27924fa-92f0-4462-9599-2cf76b8b0795}, !- Source Object
  10,                                     !- Outlet Port
  {90ff122b-8996-4bf1-a338-51981474d21d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {268ecd60-ca8d-4e0f-a5f2-d8ee590a2c71}, !- Handle
  {90ff122b-8996-4bf1-a338-51981474d21d}, !- Source Object
  3,                                      !- Outlet Port
  {18b2354c-4564-4703-8023-5ee03a91bead}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {adcbe7b5-3290-43f6-892a-f959a6538962}, !- Handle
  ZoneHVACBaseboardConvectiveWater 1,     !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule Name
  {d27924fa-92f0-4462-9599-2cf76b8b0795}; !- Heating Coil Name

OS:Schedule:Ruleset,
  {88cd6e2b-ea9a-4e1f-8211-f6c89dc01464}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {50422bc1-e8e0-4c6c-8a9c-d930f0e6b1da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50422bc1-e8e0-4c6c-8a9c-d930f0e6b1da}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1fc201ca-b4a2-4af2-9351-23ffd54b08c4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e74b9283-dedd-49d3-ba2f-aaa343573d61}, !- Control Zone or Zone List Name
  {ad37f8e2-b1ca-49dd-ab6f-9f9d56b202e9}, !- Cooling Control Zone or Zone List Name
  {d0dfbfed-9870-4da6-8f7f-fdd5454c2793}, !- Heating Control Zone or Zone List Name
  {69fbceec-f261-4b0f-af9e-87ac4ee50794}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e74b9283-dedd-49d3-ba2f-aaa343573d61}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {ad37f8e2-b1ca-49dd-ab6f-9f9d56b202e9}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d0dfbfed-9870-4da6-8f7f-fdd5454c2793}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {69fbceec-f261-4b0f-af9e-87ac4ee50794}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4d11d5ca-d9a8-4144-90ab-35592c459d9f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Occ Sch, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  {09a7f783-9085-416c-ad0b-9cb8979b812f}, !- Default Day Schedule Name
  {9fbdfbab-add5-4899-8af3-101169e56270}, !- Summer Design Day Schedule Name
  {478c9f80-aed0-4c87-a951-7eec7c6cc262}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09a7f783-9085-416c-ad0b-9cb8979b812f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Occ Sch Default, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c304abcf-b6b1-443f-ba28-2ef5631fd5f6}, !- Handle
  {4d11d5ca-d9a8-4144-90ab-35592c459d9f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.188317277908652,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-06-11 18:58:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-06-11 18:58:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {11d1591f-7f7a-4ab9-bd72-4b06b86921b4}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {478c9f80-aed0-4c87-a951-7eec7c6cc262}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Occ Sch Winter Design Day, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2d5dfa2-8a47-470b-aa1a-4987f2143729}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fbdfbab-add5-4899-8af3-101169e56270}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Occ Sch Summer Design Day, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6267e75d-a560-4dbc-873f-610ec44216e7}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Occ Sch Saturday Rule, !- Name
  {4d11d5ca-d9a8-4144-90ab-35592c459d9f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e24e4cd-2884-4e85-9b18-14ef50c635cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e24e4cd-2884-4e85-9b18-14ef50c635cf}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Occ Sch Saturday, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {48764a00-979b-43b5-afa8-cc70fd05cf28}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Occ Sch Sunday Rule, !- Name
  {4d11d5ca-d9a8-4144-90ab-35592c459d9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1d76338-486b-447c-873d-2e283d0ee1f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1d76338-486b-447c-873d-2e283d0ee1f1}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Occ Sch Sunday, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {524da514-7d6c-4c5d-aedd-93634a8eba95}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV, !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {85866488-d2fe-4b33-8362-7670aa455ede}, !- Supply Air Inlet Node
  {f13b4f8b-1877-492e-8599-61ecb463ea25}, !- Supply Air Outlet Node
  {cf4856cb-4351-4823-87c1-441527c5794b}, !- Exhaust Air Inlet Node
  {19511bfb-90bc-4f9a-a74b-478c9343a6b2}, !- Exhaust Air Outlet Node
  1005.2641047706,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {107acaa7-0a48-474e-a9ad-28e9351ef56b}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV Primary Outlet Air Node, !- Name
  {f13b4f8b-1877-492e-8599-61ecb463ea25}, !- Inlet Port
  {708e861a-3e86-402a-9bad-71386cd36734}; !- Outlet Port

OS:Connection,
  {85866488-d2fe-4b33-8362-7670aa455ede}, !- Handle
  {d5daa018-bfcd-4e59-b083-e25aa0fd0077}, !- Source Object
  3,                                      !- Outlet Port
  {524da514-7d6c-4c5d-aedd-93634a8eba95}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f13b4f8b-1877-492e-8599-61ecb463ea25}, !- Handle
  {524da514-7d6c-4c5d-aedd-93634a8eba95}, !- Source Object
  13,                                     !- Outlet Port
  {107acaa7-0a48-474e-a9ad-28e9351ef56b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708e861a-3e86-402a-9bad-71386cd36734}, !- Handle
  {107acaa7-0a48-474e-a9ad-28e9351ef56b}, !- Source Object
  3,                                      !- Outlet Port
  {66d83644-7ce8-4447-8767-a834a77f2880}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d00bc00c-9079-4ddf-b75d-fcad84a7cbf6}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV Secondary Inlet Air Node, !- Name
  {0cfe140c-15dc-46c5-844d-bf80ab364d76}, !- Inlet Port
  {cf4856cb-4351-4823-87c1-441527c5794b}; !- Outlet Port

OS:Connection,
  {0cfe140c-15dc-46c5-844d-bf80ab364d76}, !- Handle
  {66d83644-7ce8-4447-8767-a834a77f2880}, !- Source Object
  7,                                      !- Outlet Port
  {d00bc00c-9079-4ddf-b75d-fcad84a7cbf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf4856cb-4351-4823-87c1-441527c5794b}, !- Handle
  {d00bc00c-9079-4ddf-b75d-fcad84a7cbf6}, !- Source Object
  3,                                      !- Outlet Port
  {524da514-7d6c-4c5d-aedd-93634a8eba95}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {19511bfb-90bc-4f9a-a74b-478c9343a6b2}, !- Handle
  {524da514-7d6c-4c5d-aedd-93634a8eba95}, !- Source Object
  15,                                     !- Outlet Port
  {e70be207-b5ed-4601-aa29-0dd4d3a29991}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2de450e7-b0da-4486-9ec7-37bc92cdad9a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6f279784-fcc0-42f0-9564-af62e5e6561a}, !- Reference Setpoint Node Name
  {6f279784-fcc0-42f0-9564-af62e5e6561a}, !- Mixed Air Stream Node Name
  {d5daa018-bfcd-4e59-b083-e25aa0fd0077}, !- Outdoor Air Stream Node Name
  {d7e66e5b-fc7b-403d-b48a-0f4f89f8e3a6}, !- Return Air Stream Node Name
  {107acaa7-0a48-474e-a9ad-28e9351ef56b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e7abf548-997a-4877-a0b6-ef1f482804e8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2f7a6bf8-52c3-4980-8b81-8af35e44eae8}, !- Control Zone or Zone List Name
  {f3be711c-42c3-4685-8184-68e11818fdf3}, !- Cooling Control Zone or Zone List Name
  {d67a2037-fd9b-454b-aee5-dd60abf9139a}, !- Heating Control Zone or Zone List Name
  {6fb58733-5d17-4c3a-a78e-95f118f04fe5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2f7a6bf8-52c3-4980-8b81-8af35e44eae8}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {f3be711c-42c3-4685-8184-68e11818fdf3}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d67a2037-fd9b-454b-aee5-dd60abf9139a}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6fb58733-5d17-4c3a-a78e-95f118f04fe5}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d9b50319-09f5-41b8-827b-cec5b8d273ca}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Occ Sch, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  {786af0d9-1ebb-491c-812c-af581e75e9cd}, !- Default Day Schedule Name
  {ebe31e28-8b31-4e55-9560-62bfc9109e28}, !- Summer Design Day Schedule Name
  {41d843e8-d8f0-4802-99e7-aa1c7a417e27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {786af0d9-1ebb-491c-812c-af581e75e9cd}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Occ Sch Default, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e36a7ec0-7cca-4458-9ea9-dd5e3c1f67a2}, !- Handle
  {d9b50319-09f5-41b8-827b-cec5b8d273ca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.9727953540350525,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-06-11 18:58:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-06-11 18:58:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1c6d9351-7b60-414f-94a0-80b6db758bf1}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41d843e8-d8f0-4802-99e7-aa1c7a417e27}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bec0bd7-ea3c-465c-bc8a-5d090a62019a}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebe31e28-8b31-4e55-9560-62bfc9109e28}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41ebf0bb-038f-4dfa-a662-8f26aff6627b}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {d9b50319-09f5-41b8-827b-cec5b8d273ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30264e13-5e55-4516-8dde-d15b44795873}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30264e13-5e55-4516-8dde-d15b44795873}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Occ Sch Saturday, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94f77ea3-9dc5-4773-890f-243b9ee6f073}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {d9b50319-09f5-41b8-827b-cec5b8d273ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6511c6fc-80f0-40da-9402-41b6231c2a68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6511c6fc-80f0-40da-9402-41b6231c2a68}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Occ Sch Sunday, !- Name
  {2da2457d-f928-4735-bcd0-34d4bf76b0a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9902997d-370a-48ec-90ac-fa5ddf8d40ef}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV, !- Name
  {b1f579b3-712a-416c-8c4a-12c56a40e9c4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {66b21f28-0243-45e2-851c-7e734a1455d1}, !- Supply Air Inlet Node
  {18658a16-4e72-41c8-b57d-94269a50c690}, !- Supply Air Outlet Node
  {90f25a41-2935-4cce-8c54-43bbda338c82}, !- Exhaust Air Inlet Node
  {40470e93-c578-45a4-9b63-d906d777e008}, !- Exhaust Air Outlet Node
  187.191907137837,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f59fef9f-59f5-4a03-bf0e-d6beb7139b19}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {18658a16-4e72-41c8-b57d-94269a50c690}, !- Inlet Port
  {95cece09-9e60-472d-803b-bf58b1dda000}; !- Outlet Port

OS:Connection,
  {66b21f28-0243-45e2-851c-7e734a1455d1}, !- Handle
  {97b265d8-fc9a-43be-b70e-e75597427713}, !- Source Object
  3,                                      !- Outlet Port
  {9902997d-370a-48ec-90ac-fa5ddf8d40ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {18658a16-4e72-41c8-b57d-94269a50c690}, !- Handle
  {9902997d-370a-48ec-90ac-fa5ddf8d40ef}, !- Source Object
  13,                                     !- Outlet Port
  {f59fef9f-59f5-4a03-bf0e-d6beb7139b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95cece09-9e60-472d-803b-bf58b1dda000}, !- Handle
  {f59fef9f-59f5-4a03-bf0e-d6beb7139b19}, !- Source Object
  3,                                      !- Outlet Port
  {6d3c9d23-55b3-40d6-b44c-0c6c52520abd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0567319a-cdc9-4d20-9e71-b277faa9bb12}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {a36c513e-314c-4fd0-9e9d-db7776be802d}, !- Inlet Port
  {90f25a41-2935-4cce-8c54-43bbda338c82}; !- Outlet Port

OS:Connection,
  {a36c513e-314c-4fd0-9e9d-db7776be802d}, !- Handle
  {6d3c9d23-55b3-40d6-b44c-0c6c52520abd}, !- Source Object
  7,                                      !- Outlet Port
  {0567319a-cdc9-4d20-9e71-b277faa9bb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90f25a41-2935-4cce-8c54-43bbda338c82}, !- Handle
  {0567319a-cdc9-4d20-9e71-b277faa9bb12}, !- Source Object
  3,                                      !- Outlet Port
  {9902997d-370a-48ec-90ac-fa5ddf8d40ef}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {40470e93-c578-45a4-9b63-d906d777e008}, !- Handle
  {9902997d-370a-48ec-90ac-fa5ddf8d40ef}, !- Source Object
  15,                                     !- Outlet Port
  {b455b021-2e39-4136-9796-f9bc6c7961a9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9078492c-3095-48cb-9053-89f0abfaec11}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c771c82e-b3a1-4fd7-8e8c-1174823887ac}, !- Reference Setpoint Node Name
  {c771c82e-b3a1-4fd7-8e8c-1174823887ac}, !- Mixed Air Stream Node Name
  {97b265d8-fc9a-43be-b70e-e75597427713}, !- Outdoor Air Stream Node Name
  {56aed2f1-a400-4c9c-9c43-480006e1f13b}, !- Return Air Stream Node Name
  {f59fef9f-59f5-4a03-bf0e-d6beb7139b19}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {574f4602-a7a5-4e2a-a074-f35dd11fe068}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7f94cb2e-ddd4-4ff7-88d5-51733342d208}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {142d6e77-b932-41a6-8f6f-3688af74cb23}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

