  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:ZoneControl:Humidistat,
  {de781f63-2ac8-4d15-b9ec-6b19bcee2eb6}, !- Handle
  Zone Control Humidistat 1,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {2a996eba-c9f8-4b7f-91c2-aa1ce2a8654c}, !- Handle
  Zone Control Humidistat 2,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {67d6ef2a-060f-48eb-b2f2-ddbd8a669d96}, !- Handle
  Zone Control Humidistat 3,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {c96d2ec7-2e24-470e-b4b4-d91bf42a5052}, !- Handle
  Zone Control Humidistat 4,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {591c5042-9da8-48d0-a8da-a040dc04eb29}, !- Handle
  Zone Control Humidistat 5,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {b68c07f6-b1a4-479d-8b94-325dc3abf6de}, !- Handle
  Zone Control Humidistat 6,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8f067f31-2dd1-42e5-85d9-0cb315cb66cd}, !- Handle
  Zone Control Humidistat 7,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8c32573f-be2f-40d7-9c6c-d6237efad1aa}, !- Handle
  Zone Control Humidistat 8,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {e3e59950-48c2-4ee1-972c-d99ef92302a1}, !- Handle
  Zone Control Humidistat 9,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {7d7a2843-f476-423b-831d-0193450dd381}, !- Handle
  Zone Control Humidistat 10,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {35a2b0b8-9480-44b6-ac82-1b8269108368}, !- Handle
  Zone Control Humidistat 11,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {c086172e-92fa-4c08-b4d0-4be79559951d}, !- Handle
  Zone Control Humidistat 12,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {cd0fe8f3-bbc4-4082-8d75-6acc70ac47d2}, !- Handle
  Zone Control Humidistat 13,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8401d5b1-5e45-4e67-a58e-d5947a86db48}, !- Handle
  Zone Control Humidistat 14,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {ba85bd9c-0d81-450e-bc4f-702ece380e45}, !- Handle
  Zone Control Humidistat 15,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {1c586f18-e21c-4a0c-bae6-994fb000280c}, !- Handle
  Zone Control Humidistat 16,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {453086f7-ca3a-4b3a-8768-7dd79710ae1f}, !- Handle
  Zone Control Humidistat 17,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {7613921f-a06c-459f-b020-9b9da00bd98b}, !- Handle
  Zone Control Humidistat 18,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {d761fa11-d1fa-4325-9a6e-e39895df9c05}, !- Handle
  Zone Control Humidistat 19,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4e27b13a-b68a-4040-9e1e-ae5a06e6b312}, !- Handle
  Zone Control Humidistat 20,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f6fc436a-926c-4537-9072-80f1fa7656ca}, !- Handle
  Zone Control Humidistat 21,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {538d5c82-1ee4-4109-8ccd-cb1afaa4081c}, !- Handle
  Zone Control Humidistat 22,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {edd9e9bc-88db-4bf2-8b25-4c8203cb7cae}, !- Handle
  Zone Control Humidistat 23,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {c712f8e8-8aa3-427a-a5bd-4b3d21c82839}, !- Handle
  Zone Control Humidistat 24,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {819ec4dc-c44a-4f68-97a5-81fabb4002b9}, !- Handle
  Zone Control Humidistat 25,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8fe7766f-f898-40f4-bd9f-84306647671d}, !- Handle
  Zone Control Humidistat 26,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {7a94c0c0-474e-4b77-b492-a75bbeacdb4e}, !- Handle
  Zone Control Humidistat 27,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4fe15729-7d8d-4641-b78d-530af5aedbda}, !- Handle
  Zone Control Humidistat 28,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {769e7f54-9a4e-48d4-bfcf-2405179a6e29}, !- Handle
  Zone Control Humidistat 29,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f417a0a8-70da-49f5-9476-5bec235c2ad7}, !- Handle
  Zone Control Humidistat 30,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {0f238e09-a2c0-4a79-a77f-576525bbd469}, !- Handle
  Zone Control Humidistat 31,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {0d9129d6-75ac-498c-818d-2e512477afd7}, !- Handle
  Zone Control Humidistat 32,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {5ee5a0f3-a31b-48e1-978b-064656107a8e}, !- Handle
  Zone Control Humidistat 33,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {23dbf79d-e6db-4976-852a-88930c2e285c}, !- Handle
  Zone Control Humidistat 34,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a9205c90-f2aa-4e2e-bee3-9eaea7fd2473}, !- Handle
  Zone Control Humidistat 35,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8f9712b7-b666-4d7b-8f3a-7c4d3ef53fa0}, !- Handle
  Zone Control Humidistat 36,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {850999f8-64dd-4992-8608-abe720b8ac6d}, !- Handle
  Zone Control Humidistat 37,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {2cceb7f2-706c-456f-b317-7460ba541f5e}, !- Handle
  Zone Control Humidistat 38,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {e9f08bb1-3593-40bb-89ba-8c5d35395338}, !- Handle
  Zone Control Humidistat 39,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00d9dded-679e-482d-ac75-88dbc2c38f09}, !- Handle
  Zone Control Humidistat 40,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {fb0f5379-b505-469b-be78-767e35c06195}, !- Handle
  Zone Control Humidistat 41,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {eb9443cf-216a-46cd-8453-d485b8fcc99a}, !- Handle
  Zone Control Humidistat 42,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4945977a-ab1f-4b64-98a4-517dd8577ca0}, !- Handle
  Zone Control Humidistat 43,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {3b6e1e7c-0c04-44ce-bbfd-59b82c86835b}, !- Handle
  Zone Control Humidistat 44,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a725c9dc-fdec-4b2c-9e11-7b8accf3a007}, !- Handle
  Zone Control Humidistat 45,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {6b4dfc3c-3d76-4c43-905f-40f5f2f2e37e}, !- Handle
  Zone Control Humidistat 46,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4949eb31-ad49-453c-9e17-5cf8ec4bdd06}, !- Handle
  Zone Control Humidistat 47,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {d6dacac4-4799-40e8-8c00-aabbd76d52e4}, !- Handle
  Zone Control Humidistat 48,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {88e87c44-efac-4539-ac57-8ca38bc89344}, !- Handle
  Zone Control Humidistat 49,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f1b0b520-4c25-4f80-8cf0-cdd591f881b0}, !- Handle
  Zone Control Humidistat 50,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8a783cda-719c-4bb0-9adb-4bf6893f10c3}, !- Handle
  Zone Control Humidistat 51,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {5740878e-0844-4195-a74c-9ebdea18a85a}, !- Handle
  Zone Control Humidistat 52,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {ae13a2c5-d905-4c6b-bfa9-aa04c743e984}, !- Handle
  Zone Control Humidistat 53,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {ac0e8968-4875-402a-8be4-21e1c1bcfb29}, !- Handle
  Zone Control Humidistat 54,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4efa0a4e-b1dd-4475-ab96-87857f892ccd}, !- Handle
  Zone Control Humidistat 55,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {d7e83e83-70d2-4b9b-ad4f-5dc192a1b136}, !- Handle
  Zone Control Humidistat 56,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a842f8cb-8983-4967-9f32-b6ea6208608b}, !- Handle
  Zone Control Humidistat 57,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {99f50b6d-fd08-453a-a132-485e20ad8247}, !- Handle
  Zone Control Humidistat 58,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {61f51bda-9adc-43e3-a885-2f28034b621e}, !- Handle
  Zone Control Humidistat 59,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {be08cb00-1249-434b-92b1-163376fc1339}, !- Handle
  Zone Control Humidistat 60,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {91be658b-942c-4065-b2a5-3c7a376f6479}, !- Handle
  Zone Control Humidistat 61,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {e4d580e2-03d0-40fe-a014-45ed2fea574a}, !- Handle
  Zone Control Humidistat 62,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f8d2858f-a2b1-4ada-a409-f0a97d0b42ad}, !- Handle
  Zone Control Humidistat 63,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f657349c-e3cb-4220-be59-212bc4160d46}, !- Handle
  Zone Control Humidistat 64,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {55343a3b-c8d5-4e01-a78f-73656f40449c}, !- Handle
  Zone Control Humidistat 65,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {2101b6c6-2881-4d5f-a9d6-33c1778ee2d5}, !- Handle
  Zone Control Humidistat 66,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {87d020c7-8c3d-4ea2-a30d-bfee29663ab8}, !- Handle
  Zone Control Humidistat 67,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {85a2107c-c60d-460a-b3f5-c5dfa79f8211}, !- Handle
  Zone Control Humidistat 68,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {6cac8353-346c-4887-86b7-1a39ce2b5d8a}, !- Handle
  Zone Control Humidistat 69,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {465e782a-e203-4e03-a56b-bd1ab304c55d}, !- Handle
  Zone Control Humidistat 70,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {83068d1b-8f7c-4a20-a10e-9c40646535d7}, !- Handle
  Zone Control Humidistat 71,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a7310b00-1e60-40b6-98d4-a0fda0014809}, !- Handle
  Zone Control Humidistat 72,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4c4409f1-a177-485d-895b-e46c6da13adc}, !- Handle
  Zone Control Humidistat 73,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {e0116f96-7a69-420f-bdbc-e8a5515ca1bb}, !- Handle
  Zone Control Humidistat 74,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f26aaaff-90dc-4209-b960-769b29642060}, !- Handle
  Zone Control Humidistat 75,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a4bf2a1d-1e49-40f2-b3e6-ff0c5b932ef3}, !- Handle
  Zone Control Humidistat 76,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8e0f0bcb-b0a3-4f65-b1e3-29d7237e9263}, !- Handle
  Zone Control Humidistat 77,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {72ba5302-ffb5-4ef2-ac54-fa21319db05a}, !- Handle
  Zone Control Humidistat 78,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8b14b80e-27af-49fd-b916-db8535f294cf}, !- Handle
  Zone Control Humidistat 79,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {69cfc698-1f8a-4e6f-b32c-fe037af5da3f}, !- Handle
  Zone Control Humidistat 80,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {99820ad6-de29-4df8-b7c9-6be179be94e4}, !- Handle
  Zone Control Humidistat 81,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {83e0124e-74d6-4e9a-aab4-581dfd18a390}, !- Handle
  Zone Control Humidistat 82,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {eff322fd-5ab2-46a5-8eb8-09f912ab49fb}, !- Handle
  Zone Control Humidistat 83,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {c97cd991-0a59-47bd-a8ad-40884584a47e}, !- Handle
  Zone Control Humidistat 84,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {23cc2c79-ee28-4ac2-aeb5-361b27c30611}, !- Handle
  Zone Control Humidistat 85,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {1f25a38a-6b5b-475a-9da8-b0499c143107}, !- Handle
  Zone Control Humidistat 86,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {e73ad859-8e17-4648-884f-f7a825f4d100}, !- Handle
  Zone Control Humidistat 87,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {e66753eb-82ab-4e3c-ba37-1519ee0450fc}, !- Handle
  Zone Control Humidistat 88,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8ada6ad4-1086-442d-b162-43cc68ada82e}, !- Handle
  Zone Control Humidistat 89,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {42fc8c1d-6e7e-4bd8-b99a-58de7fb53ad2}, !- Handle
  Zone Control Humidistat 90,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Rendering:Color,
  {470b0854-10ee-41c9-a8c0-2e1d233d8c86}, !- Handle
  Rendering Color 1,                      !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95f4127b-8e7b-47e3-ae27-21b2edb9c30e}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb3f2712-5650-40c0-8bbf-42907729dc09}, !- Handle
  Rendering Color 3,                      !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55f5af58-b33c-4d4b-94fa-15373cbd3d44}, !- Handle
  Rendering Color 4,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1ef88455-02b5-47c9-bea3-e6e6781538ac}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f149386-5e4a-481e-bdb0-bde76d323055}, !- Handle
  Rendering Color 6,                      !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e37dacb-bd52-43cc-95a4-a9b834a56004}, !- Handle
  Rendering Color 7,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4548c5d-5efe-494c-828b-ea23368f978d}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dce50d7a-1e64-4708-b5f6-7df210d6daf2}, !- Handle
  Rendering Color 9,                      !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f89483a-2377-4ef7-bd83-65f7c917291d}, !- Handle
  Rendering Color 10,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5776671d-3f23-425c-b8b0-c5711a9492f1}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1206b94-7b94-48f0-be9f-8701cc4a02bc}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec92a690-6118-4e22-a656-f5e5fdaf080e}, !- Handle
  Rendering Color 13,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef378d1c-c240-4ef7-89da-9bb17a1457f9}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74efb10f-ec8c-480f-85c5-3a209cd01478}, !- Handle
  Rendering Color 15,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f15ac74f-04dd-484d-8824-de2fa35a1809}, !- Handle
  Rendering Color 16,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85f5ae77-39ef-4150-96a7-6ca33e8a091c}, !- Handle
  Rendering Color 17,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee7a2b4e-a910-4eda-830d-a583c19296be}, !- Handle
  Rendering Color 18,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e522865-680c-4fae-80f9-d33976fe97be}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d87427b1-dbb6-47d7-ae1d-8df92cbf09da}, !- Handle
  Rendering Color 20,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8d0c35c8-89d0-4090-b960-285710ba3d72}, !- Handle
  Rendering Color 21,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e82969c9-a619-430e-ac93-f8a7777a1d20}, !- Handle
  Rendering Color 22,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {246da69f-05f6-469f-a4de-acf5bd736ec3}, !- Handle
  Rendering Color 23,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00e0168a-c8f2-4ebc-a585-ffcb974abd12}, !- Handle
  Rendering Color 24,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5bcce08-c50c-4c74-aad1-3cd66f06416b}, !- Handle
  Rendering Color 25,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b709e4ab-ac16-4eee-af88-a197da23867c}, !- Handle
  Rendering Color 26,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9821228f-8809-41f2-8021-166fa9438076}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31e4e714-a60c-4321-8aca-e78f64878426}, !- Handle
  Rendering Color 28,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36296cc9-b37d-4e72-96dd-d1da11b19078}, !- Handle
  Rendering Color 29,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7740330-1825-458a-b8a3-0af789e41288}, !- Handle
  Rendering Color 30,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {65c6216b-b56a-4d2b-a492-87f4b2d54b7c}, !- Handle
  Rendering Color 31,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4619da74-0f19-48c4-9215-c4489e027af7}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23192050-98ab-40d4-89d4-61de5595ce7b}, !- Handle
  Rendering Color 33,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {37d4d35a-bbfa-41bc-bc4a-effb6a5def4d}, !- Handle
  Rendering Color 34,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a56ce37a-1d3d-4f24-bc18-c6a5f6c45b91}, !- Handle
  Rendering Color 35,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc5d07d5-bd88-4d31-b994-b3ed8cd31f21}, !- Handle
  Rendering Color 36,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ccd386e-2f53-4552-8e42-8089ae4f7d7b}, !- Handle
  Rendering Color 37,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {250039c3-eb61-4729-8e5a-8f901c7e9264}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a57f332-0187-4f1f-b7ca-295fb0971380}, !- Handle
  Rendering Color 39,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32137320-0eff-4430-b438-67f983f45a8a}, !- Handle
  Rendering Color 40,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9d739db-391c-4db4-983e-320204a9dcdb}, !- Handle
  Rendering Color 41,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3eb88ad2-dc59-4806-91c5-ff062486e1c8}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef79618d-6e30-4442-9b58-bd4b6e4571f2}, !- Handle
  Rendering Color 43,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d30b63d-5510-4a69-8647-ed915e459e2a}, !- Handle
  Rendering Color 44,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76d0b379-7b69-4715-966c-4122946ec7b3}, !- Handle
  Rendering Color 45,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2eceb145-55b6-4562-8007-d64f33ef4a81}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97fe32ed-e525-460a-8498-b09e3e439739}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f867eb4-10fc-40ee-a844-db137e98b968}, !- Handle
  Rendering Color 48,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac2cba62-cc59-4351-8d9d-f2bce1c94883}, !- Handle
  Rendering Color 49,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {564e08ed-23fa-4e18-a033-62be70309d0d}, !- Handle
  Rendering Color 50,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ff28734-0137-4039-8cef-b1e3df880a01}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ac3ba39-f770-46fe-9408-59d93b16f947}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5c2cc21b-a3db-4ed5-8b80-25ecfd4b5d07}, !- Handle
  Rendering Color 53,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c7aa783-c566-42b2-a262-fa6a1405551a}, !- Handle
  Rendering Color 54,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {304e9af4-5987-44f5-abfc-fc76c6fa2424}, !- Handle
  Rendering Color 55,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cecf46e4-c280-41a4-a0dc-723c39b9b0f4}, !- Handle
  Rendering Color 56,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1881c591-4e64-4193-9f47-60e734ae9677}, !- Handle
  Rendering Color 57,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2c30832b-a374-44d9-a96d-51c984f49062}, !- Handle
  Rendering Color 58,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c7cbb7e-3aa2-43cb-8232-d8ced1e0498f}, !- Handle
  Rendering Color 59,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cd24121e-4c02-4b0f-9542-3288e7b1ae9c}, !- Handle
  Rendering Color 60,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e40207fe-55dc-4402-b860-9d3bfffec9bb}, !- Handle
  Rendering Color 61,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {037598cd-cdbd-4c04-b4d1-94a4c454676e}, !- Handle
  Rendering Color 62,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {df7f4485-b8c4-4015-b052-8ec2eaf5d23d}, !- Handle
  Rendering Color 63,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {441ee485-eaa4-4e3f-97e1-54e2be9c30b3}, !- Handle
  Rendering Color 64,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8daa547d-13b5-4c48-b774-995f9f7b5aad}, !- Handle
  Rendering Color 65,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99818d30-bf9b-4153-9b6c-084a87a8c534}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d3b984be-0454-4cce-9811-32a49a2a5a22}, !- Handle
  Rendering Color 67,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e416833-4cbb-41e5-9932-9baf0ebc566a}, !- Handle
  Rendering Color 68,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b774b504-0365-4c6f-a052-f7ebe5cec990}, !- Handle
  Rendering Color 69,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55d9cccd-f5f9-4597-8d3d-34b818bde473}, !- Handle
  Rendering Color 70,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d23fc748-539f-44c3-8d1c-e0e426221d5e}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76aa12d4-260a-4df3-acb7-3ac4c4550c41}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {47657c73-289b-49b6-b47d-5d75f4d61f47}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a61538f8-8455-423b-a874-cee708a7711a}, !- Handle
  Rendering Color 74,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8b7fab5-c134-4cc3-aaa9-21a17ca43b7e}, !- Handle
  Rendering Color 75,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86547898-b618-492c-9b6c-6f390ed38781}, !- Handle
  Rendering Color 76,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {541e7935-adbf-4a17-a464-29299c118226}, !- Handle
  Rendering Color 77,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57776e21-5692-4fbf-97f6-6d9ae75185a2}, !- Handle
  Rendering Color 78,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0e5c48c0-a4bc-42c2-a3c3-5fa94e644e9a}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8932cb12-9291-4e03-98bf-5d18abfefe71}, !- Handle
  Rendering Color 80,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {abb57953-075a-4af9-afb2-e8e390384ebd}, !- Handle
  Rendering Color 81,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa847ff9-7738-4f25-afce-0b6c28ff354e}, !- Handle
  Rendering Color 82,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b117e6c-2713-4bd0-83b1-daf5ba7a2618}, !- Handle
  Rendering Color 83,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edf018e0-7366-48da-a67d-39d51c1b3293}, !- Handle
  Rendering Color 84,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caf53a00-ab76-4054-99fc-a6235f01d080}, !- Handle
  Rendering Color 85,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {93397176-2a77-43b2-b39c-fba21ac077d0}, !- Handle
  Rendering Color 86,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7a94ad82-418e-44f8-a35e-30aa2a984464}, !- Handle
  Rendering Color 87,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dc2f784c-2db6-4b70-90d6-d3422d040c20}, !- Handle
  Rendering Color 88,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c154038b-6665-4e69-8dbd-27bcb726eacb}, !- Handle
  Rendering Color 89,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7ee6af4-8095-47f5-a4ac-ed73e0854639}, !- Handle
  Rendering Color 90,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67dacd6f-dfbf-4618-a33b-0ccdcd92a131}, !- Handle
  Rendering Color 91,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b53559b-463f-44d1-a32e-ee96df956b08}, !- Handle
  Rendering Color 92,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c4ada521-e2bd-4d8b-861e-5d0e911c9cbd}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6709c7f8-8a3d-44ec-9271-5ff3d2759d5e}, !- Handle
  Rendering Color 94,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a66f859-73aa-4098-9658-2eca068ef9b6}, !- Handle
  Rendering Color 95,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ae18fcc-33e9-41d8-af79-b59fd0ab1c15}, !- Handle
  Rendering Color 96,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ed504c4-b408-4ecb-950c-73f6d964df89}, !- Handle
  Rendering Color 97,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {212ebcb8-0ff3-4f27-90cb-b4da73e3a676}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06831041-f622-4099-8435-163aaefec348}, !- Handle
  Rendering Color 99,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdbecfd2-a3af-4a68-b586-707d55f7e2bc}, !- Handle
  Rendering Color 100,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:WeatherFile,
  {06fadea7-cf94-44bd-b548-42f94f42eaad}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {47d3d8fb-426b-4fc2-b16b-85729419bb31}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.421;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {12556310-868b-448a-9ece-6fcd1bbddf3f}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -28.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {fbe4513a-db94-4e76-a7c2-3b83184e3db6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {61a61efa-a6c0-41f8-8f40-4e1bc61e5fdd}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {41688bdf-231c-4728-8e20-5fda5e91f42c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People, !- Name
  {61a61efa-a6c0-41f8-8f40-4e1bc61e5fdd}, !- People Definition Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {17265dff-54ba-4ec6-ab69-f2dc28c4cae0}, !- Work Efficiency Schedule Name
  {7eabdd7e-02c1-4b73-b5a6-ebfcccdb35fa}, !- Clothing Insulation Schedule Name
  {4bfa2b85-ebc4-4c8a-843f-6e6144cee386}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7eabdd7e-02c1-4b73-b5a6-ebfcccdb35fa}, !- Handle
  Clothing Schedule,                      !- Name
  {c502dda4-b0d9-426b-b776-350cb170b435}, !- Schedule Type Limits Name
  {68b4febc-9bdc-46d1-ac44-7d1fe3a5116f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68b4febc-9bdc-46d1-ac44-7d1fe3a5116f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c502dda4-b0d9-426b-b776-350cb170b435}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {988ab7ae-8358-44a9-bcf5-0f7f321858ee}, !- Handle
  Schedule Rule 1,                        !- Name
  {7eabdd7e-02c1-4b73-b5a6-ebfcccdb35fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bf7c837-0050-4ba1-ad2d-1b9553e4de43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0bf7c837-0050-4ba1-ad2d-1b9553e4de43}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c502dda4-b0d9-426b-b776-350cb170b435}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c502dda4-b0d9-426b-b776-350cb170b435}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {4bfa2b85-ebc4-4c8a-843f-6e6144cee386}, !- Handle
  Air Velocity Schedule,                  !- Name
  {047b27c2-0bf7-4131-a705-ce555c2be307}, !- Schedule Type Limits Name
  {0d2fdcb2-91a3-4938-a5a4-162c697e88a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d2fdcb2-91a3-4938-a5a4-162c697e88a0}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {047b27c2-0bf7-4131-a705-ce555c2be307}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {047b27c2-0bf7-4131-a705-ce555c2be307}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {17265dff-54ba-4ec6-ab69-f2dc28c4cae0}, !- Handle
  Work Efficiency Schedule,               !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  {ad1d8496-bb55-49d3-be7b-1da93f1e7659}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad1d8496-bb55-49d3-be7b-1da93f1e7659}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {4d4706c6-4bd9-48a2-8d3c-a82fc8efdf84}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {10fb8b22-e1bc-40e4-99f3-4132c67c305d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights, !- Name
  {4d4706c6-4bd9-48a2-8d3c-a82fc8efdf84}, !- Lights Definition Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4e1581a3-c661-464e-a403-cbaee8c32ddd}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a31a8d4b-de17-4d58-a778-de7a1363af1d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {22b12474-15e2-4842-a9bd-5614ab7730b2}, !- Number of People Schedule Name
  {f7e401d3-2014-48ff-9795-aa9bfa924397}, !- People Activity Level Schedule Name
  {ccba38da-34b4-4acc-9982-e72488d33658}, !- Lighting Schedule Name
  {d9161679-2570-493a-a354-58fa8b8e5f62}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2e7aac98-017e-4dfb-8261-6ac4d2c4a729}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {22b12474-15e2-4842-a9bd-5614ab7730b2}, !- Handle
  NECB-G-Occupancy,                       !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  {e6a38ae6-4957-4708-9edd-72aa9a302841}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6a38ae6-4957-4708-9edd-72aa9a302841}, !- Handle
  NECB-G-Occupancy Default,               !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {f79ed9af-8534-47e9-a0ee-89c9c7b857f7}, !- Handle
  Schedule Rule 2,                        !- Name
  {22b12474-15e2-4842-a9bd-5614ab7730b2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {604682b1-bab4-48fe-96ac-5888869e0ce7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {604682b1-bab4-48fe-96ac-5888869e0ce7}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {4809857b-b9c1-43c7-a2d3-2cee4fe3b634}, !- Handle
  Schedule Rule 3,                        !- Name
  {22b12474-15e2-4842-a9bd-5614ab7730b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {19de9d4a-53b8-4a0d-8a5b-5ee71dd8b477}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19de9d4a-53b8-4a0d-8a5b-5ee71dd8b477}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {90307542-4385-44e5-9c5e-0f72416a5210}, !- Handle
  Schedule Rule 4,                        !- Name
  {22b12474-15e2-4842-a9bd-5614ab7730b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3dd53964-65fe-4bae-ab15-2034fe8bbf93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3dd53964-65fe-4bae-ab15-2034fe8bbf93}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {f7e401d3-2014-48ff-9795-aa9bfa924397}, !- Handle
  NECB-Activity,                          !- Name
  {eadb5337-3caa-4838-8f43-121d2898b80a}, !- Schedule Type Limits Name
  {7529448a-7acd-4d75-9ad6-ba76828ffe43}, !- Default Day Schedule Name
  {a9c0a029-d526-474b-afd7-147a98dcd2f9}, !- Summer Design Day Schedule Name
  {82d53afa-f5d9-4237-8567-49e81561798f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7529448a-7acd-4d75-9ad6-ba76828ffe43}, !- Handle
  NECB-Activity Default,                  !- Name
  {eadb5337-3caa-4838-8f43-121d2898b80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {76abdb55-e1b0-4a2f-b559-ccefd6f6110d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82d53afa-f5d9-4237-8567-49e81561798f}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {eadb5337-3caa-4838-8f43-121d2898b80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c7c72fed-bd1d-487d-92b6-7ded8663f476}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9c0a029-d526-474b-afd7-147a98dcd2f9}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {eadb5337-3caa-4838-8f43-121d2898b80a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {eadb5337-3caa-4838-8f43-121d2898b80a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {ccba38da-34b4-4acc-9982-e72488d33658}, !- Handle
  NECB-G-Lighting,                        !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  {75117162-2dad-48fb-bdf9-40dd408f6bdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75117162-2dad-48fb-bdf9-40dd408f6bdd}, !- Handle
  NECB-G-Lighting Default,                !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {f04cb0e9-4948-450c-a5a2-59fc3453ce5a}, !- Handle
  Schedule Rule 5,                        !- Name
  {ccba38da-34b4-4acc-9982-e72488d33658}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4916cf66-cee4-416a-b7aa-d529c61efaf0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4916cf66-cee4-416a-b7aa-d529c61efaf0}, !- Handle
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {9b9e1b8f-45c6-42cc-a2b0-c13bcc1e3c93}, !- Handle
  Schedule Rule 6,                        !- Name
  {ccba38da-34b4-4acc-9982-e72488d33658}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb7e955b-e557-4145-aa4c-e2267a23c61c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb7e955b-e557-4145-aa4c-e2267a23c61c}, !- Handle
  NECB-G-Lighting Sat Day,                !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {4d5d02c6-e391-4c15-8b37-15814191b82a}, !- Handle
  Schedule Rule 7,                        !- Name
  {ccba38da-34b4-4acc-9982-e72488d33658}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {acd8a761-47c3-42a4-a47c-5524847d6f9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acd8a761-47c3-42a4-a47c-5524847d6f9f}, !- Handle
  NECB-G-Lighting Sun|Hol Day,            !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {d9161679-2570-493a-a354-58fa8b8e5f62}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  {8b39304b-fda1-409d-8759-f5ac525e1b7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b39304b-fda1-409d-8759-f5ac525e1b7f}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {e6ea85d3-a55c-4a09-aeb1-5ee8027659bf}, !- Handle
  Schedule Rule 8,                        !- Name
  {d9161679-2570-493a-a354-58fa8b8e5f62}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cbcd344c-f718-4977-b025-f4330424a7f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbcd344c-f718-4977-b025-f4330424a7f1}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {63e4f858-4f1e-4e5c-9149-ef7d473ea4e4}, !- Handle
  Schedule Rule 9,                        !- Name
  {d9161679-2570-493a-a354-58fa8b8e5f62}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b14176f-ea60-4205-b569-7d4096e69e18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b14176f-ea60-4205-b569-7d4096e69e18}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {561473fd-4ed9-4147-b71c-225bcf161268}, !- Handle
  Schedule Rule 10,                       !- Name
  {d9161679-2570-493a-a354-58fa8b8e5f62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0b65b45-64f0-450f-9ab8-17eb3bb531ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0b65b45-64f0-450f-9ab8-17eb3bb531ae}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {2e7aac98-017e-4dfb-8261-6ac4d2c4a729}, !- Handle
  Always On,                              !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  {64eb2df5-3d66-4dd5-aaad-2cbcf1d175f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64eb2df5-3d66-4dd5-aaad-2cbcf1d175f5}, !- Handle
  Always On Default,                      !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6f8fa7ef-a889-4ede-a7d4-ab9a4c4b1c03}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  {365d94a1-bfac-45f9-9ea2-6b0e0d11f179}; !- Default Day Schedule Name

OS:Schedule:Day,
  {365d94a1-bfac-45f9-9ea2-6b0e0d11f179}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a6fbd192-258d-4bb1-b8e9-af5fa0dd7c33}, !- Handle
  Schedule Rule 11,                       !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2366eda4-c906-4404-8c97-1aac43b0108c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2366eda4-c906-4404-8c97-1aac43b0108c}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {ba48bb24-5282-47a1-8f74-cb1626b49c37}, !- Handle
  Schedule Rule 12,                       !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95c3dfe0-9a6b-4f85-ac19-bbb92b4d062a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95c3dfe0-9a6b-4f85-ac19-bbb92b4d062a}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {45d8ada5-e063-46b6-a35e-a2b904d67e10}, !- Handle
  Schedule Rule 13,                       !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71934fd4-832b-4aa5-b104-2e526f62c54e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71934fd4-832b-4aa5-b104-2e526f62c54e}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  {dee2f6c3-a74c-489e-a0e8-55f268eff62f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dee2f6c3-a74c-489e-a0e8-55f268eff62f}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {1c7e95b5-c93a-46b5-9657-f533df65af8c}, !- Handle
  Schedule Rule 14,                       !- Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {14532cd9-7d83-442f-b599-89e764d52ce4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14532cd9-7d83-442f-b599-89e764d52ce4}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f2e88dcc-d24e-4540-8147-87ec6b3bde39}, !- Handle
  Schedule Rule 15,                       !- Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c12d2d2c-507a-44fb-accf-585a46e3813e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c12d2d2c-507a-44fb-accf-585a46e3813e}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3c618225-ca77-44b7-979e-22d5b7b6cc3f}, !- Handle
  Schedule Rule 16,                       !- Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20a9acda-a837-47d2-adf0-41c66bc70efd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20a9acda-a837-47d2-adf0-41c66bc70efd}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {d9ceeabe-318b-45d2-97a1-589d99da4eae}, !- Handle
  Space Function Dwelling Unit(s) 1,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a2c28375-c941-4135-9f04-4f7917b93303}, !- Handle
  Space Function Dwelling Unit(s) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0166840611459001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {113f70bc-35aa-40d4-a4a7-e4a045da635c}, !- Handle
  Space Function Dwelling Unit(s) People, !- Name
  {a2c28375-c941-4135-9f04-4f7917b93303}, !- People Definition Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {17265dff-54ba-4ec6-ab69-f2dc28c4cae0}, !- Work Efficiency Schedule Name
  {7eabdd7e-02c1-4b73-b5a6-ebfcccdb35fa}, !- Clothing Insulation Schedule Name
  {4bfa2b85-ebc4-4c8a-843f-6e6144cee386}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {38a2c5d3-dc72-4294-ab00-54766f5663c4}, !- Handle
  Space Function Dwelling Unit(s) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {69a29689-db56-4901-9d5b-37bc2155fa72}, !- Handle
  Space Function Dwelling Unit(s) Lights, !- Name
  {38a2c5d3-dc72-4294-ab00-54766f5663c4}, !- Lights Definition Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fb229817-2ef3-434c-9d24-04b4d5b34790}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {826c3b75-fb6b-40c2-a09e-9c59841d826d}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip, !- Name
  {fb229817-2ef3-434c-9d24-04b4d5b34790}, !- Electric Equipment Definition Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1ffbc490-e51c-4852-ab2e-041c148645eb}, !- Handle
  Space Function Dwelling Unit(s) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a7b1a2f1-6b88-4011-b0d1-84d2c33788ae}, !- Handle
  Space Function Dwelling Unit(s) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {22b12474-15e2-4842-a9bd-5614ab7730b2}, !- Number of People Schedule Name
  {f7e401d3-2014-48ff-9795-aa9bfa924397}, !- People Activity Level Schedule Name
  {ccba38da-34b4-4acc-9982-e72488d33658}, !- Lighting Schedule Name
  {d9161679-2570-493a-a354-58fa8b8e5f62}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2e7aac98-017e-4dfb-8261-6ac4d2c4a729}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4803b73-ee9c-47a3-9ec9-7797f355b348}, !- Handle
  Space Function Dwelling Unit(s) Thermostat, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Handle
  Always On Discrete,                     !- Name
  {d49562e1-036e-4577-92db-0f6e76cde9a4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d49562e1-036e-4577-92db-0f6e76cde9a4}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {5049d6b9-9147-4a07-8140-c467c8b05308}, !- Handle
  F2 Corridor Infiltration,               !- Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4c3adf8-b4c7-4030-a12c-354f7bb350ef}, !- Handle
  F2 N1 Apartment Infiltration,           !- Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {527644d2-9f09-421d-94bc-24ad7b0a5961}, !- Handle
  F2 N2 Apartment Infiltration,           !- Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aaa132a7-004b-419d-82e8-9bae60e403ef}, !- Handle
  F2 NE Apartment Infiltration,           !- Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {baa4f11f-0a4b-4b74-9488-5b72a2bf39c7}, !- Handle
  F2 NW Apartment Infiltration,           !- Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {517b7441-1f15-4faf-a7d0-2deb351055ff}, !- Handle
  F2 S1 Apartment Infiltration,           !- Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14506cff-3209-4e06-be33-caee9cbd1105}, !- Handle
  F2 S2 Apartment Infiltration,           !- Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0628d74c-4488-484c-9345-0d494b15c179}, !- Handle
  F2 SE Apartment Infiltration,           !- Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5b4fe37-e0b6-42a4-8e91-e480566a5a01}, !- Handle
  F2 SW Apartment Infiltration,           !- Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f98725f-24de-4c70-8e36-4cfd7aa99a58}, !- Handle
  F3 Corridor Infiltration,               !- Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49e52040-cff9-4d48-8903-08bda60979ac}, !- Handle
  F3 N1 Apartment Infiltration,           !- Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cac459ef-1432-413e-94b4-da2a2177f013}, !- Handle
  F3 N2 Apartment Infiltration,           !- Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adbeb330-c206-4af3-83d1-1e10ec49f1a5}, !- Handle
  F3 NE Apartment Infiltration,           !- Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1af2d976-69da-43a0-a89a-120f66f5713c}, !- Handle
  F3 NW Apartment Infiltration,           !- Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a01f317-6fad-4ed2-9d65-0f02bb150e08}, !- Handle
  F3 S1 Apartment Infiltration,           !- Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35907879-b37c-4c5b-ac78-3775c45f3b9f}, !- Handle
  F3 S2 Apartment Infiltration,           !- Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {787c6935-7c5c-4f5d-8f53-8670efde428c}, !- Handle
  F3 SE Apartment Infiltration,           !- Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d59fa7db-21fe-4bc0-b19d-d7e92c927377}, !- Handle
  F3 SW Apartment Infiltration,           !- Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {975c418f-8e94-428d-b4bb-479d052f164d}, !- Handle
  F4 Corridor Infiltration,               !- Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ad47068-02b7-41c6-b781-2796fdc6fe2d}, !- Handle
  F4 N1 Apartment Infiltration,           !- Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1654fe1-5913-4b28-85a4-ef7743bd66a0}, !- Handle
  F4 N2 Apartment Infiltration,           !- Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c4f286f0-52ec-4e45-97b0-4e714e293e27}, !- Handle
  F4 NE Apartment Infiltration,           !- Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9722933-981e-45d6-9451-7972c4701c09}, !- Handle
  F4 NW Apartment Infiltration,           !- Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4c291c3-a45c-4087-81d7-d96ee8503fff}, !- Handle
  F4 S1 Apartment Infiltration,           !- Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {656e499c-20b7-4767-afd8-d74bb117db49}, !- Handle
  F4 S2 Apartment Infiltration,           !- Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {184e26a3-ee30-470b-85a1-3c445ff720cc}, !- Handle
  F4 SE Apartment Infiltration,           !- Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1018603e-68c4-442a-aab2-e04ad8b8b3ce}, !- Handle
  F4 SW Apartment Infiltration,           !- Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c60c2f67-85f2-43f2-ab29-ae41dd39f9c6}, !- Handle
  F6 Corridor Infiltration,               !- Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44101b1c-fe33-41fc-a4f5-905c0925004e}, !- Handle
  F6 N1 Apartment Infiltration,           !- Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe942822-bfcc-478a-8f8f-8358aaa3ab86}, !- Handle
  F6 N2 Apartment Infiltration,           !- Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d378b4c-f755-4be2-8c7a-a11ba6907281}, !- Handle
  F6 NE Apartment Infiltration,           !- Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8498e2e6-5903-44d3-a518-f55b0b0547e7}, !- Handle
  F6 NW Apartment Infiltration,           !- Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55984807-84b3-4f3f-92f0-f2133ba5aee7}, !- Handle
  F6 S1 Apartment Infiltration,           !- Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8233d603-63dc-40f6-85c4-98701610f04a}, !- Handle
  F6 S2 Apartment Infiltration,           !- Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed2b4fbe-3988-4411-83ab-17bbe21f9c91}, !- Handle
  F6 SE Apartment Infiltration,           !- Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b98d510e-c250-4ffb-a57d-ff22c2b45228}, !- Handle
  F6 SW Apartment Infiltration,           !- Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa892cbd-3400-48ac-a27f-b16a45181e02}, !- Handle
  F7 Corridor Infiltration,               !- Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b390d176-c258-47a8-8fb7-84e1bc138003}, !- Handle
  F7 N1 Apartment Infiltration,           !- Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {11d2d2ee-9106-444a-b87f-75951451d33f}, !- Handle
  F7 N2 Apartment Infiltration,           !- Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a69a775-bd26-48ab-9692-654ddfa6ec9c}, !- Handle
  F7 NE Apartment Infiltration,           !- Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {918236ce-4028-4f3e-95d5-a728a6c3d426}, !- Handle
  F7 NW Apartment Infiltration,           !- Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d4a68eb-553e-4177-874b-210d1a2650d2}, !- Handle
  F7 S1 Apartment Infiltration,           !- Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1599a174-7507-4447-8d38-b4ceb996d35b}, !- Handle
  F7 S2 Apartment Infiltration,           !- Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aefece8e-ffd2-4df7-9880-1c01e5470f5d}, !- Handle
  F7 SE Apartment Infiltration,           !- Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50b6de76-f88c-4ea3-b822-41b0cd399918}, !- Handle
  F7 SW Apartment Infiltration,           !- Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {797bb4d7-cca5-4773-b1e7-46ce8e9144e0}, !- Handle
  F8 Corridor Infiltration,               !- Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {850a4293-ccd1-4a09-801a-eb23eaccafd1}, !- Handle
  F8 N1 Apartment Infiltration,           !- Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0fccad21-5e1e-452a-bd5d-ecc45dc0ac85}, !- Handle
  F8 N2 Apartment Infiltration,           !- Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b56a0839-6200-404f-a75e-f697179271ba}, !- Handle
  F8 NE Apartment Infiltration,           !- Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7c231f1-0c34-4ba7-8106-62c956af457d}, !- Handle
  F8 NW Apartment Infiltration,           !- Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd95ab8e-38a9-476d-b5f0-7a91c13f5764}, !- Handle
  F8 S1 Apartment Infiltration,           !- Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7be25d2-26d4-42d1-a20e-735ad348b469}, !- Handle
  F8 S2 Apartment Infiltration,           !- Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a2fd345-a4f2-4740-90f3-19a5375ea93e}, !- Handle
  F8 SE Apartment Infiltration,           !- Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {786ab73e-0b60-40be-8880-a60826cd51fd}, !- Handle
  F8 SW Apartment Infiltration,           !- Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e71d989c-c455-4fba-a7cc-28ba1602272f}, !- Handle
  F9 Corridor Infiltration,               !- Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {229174cd-4315-40bc-9221-618f92e5aea6}, !- Handle
  F9 N1 Apartment Infiltration,           !- Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {691f1321-64e6-4c3d-8263-93554e14326f}, !- Handle
  F9 N2 Apartment Infiltration,           !- Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00cf847a-27f5-424d-af4c-329198ae11ff}, !- Handle
  F9 NE Apartment Infiltration,           !- Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b0ab71b-4c8e-45ef-9e3f-a90bd4ab2f0a}, !- Handle
  F9 NW Apartment Infiltration,           !- Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f79cf531-0910-40d1-a06a-7c0a113be179}, !- Handle
  F9 S1 Apartment Infiltration,           !- Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1623f1b0-bee3-4612-bffe-434214da1651}, !- Handle
  F9 S2 Apartment Infiltration,           !- Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {909904bb-8f11-4282-b914-e2b84cb2f028}, !- Handle
  F9 SE Apartment Infiltration,           !- Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee7f686b-650d-481f-9b07-bc3b8b8ef1a4}, !- Handle
  F9 SW Apartment Infiltration,           !- Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {645a89a2-a929-40f0-9821-b27241d17158}, !- Handle
  G Corridor Infiltration,                !- Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c73ac636-265a-4fdb-b7bb-9f9ef43f68f3}, !- Handle
  G N1 Apartment Infiltration,            !- Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {931d98d1-3ae8-416a-9250-3093347a3e62}, !- Handle
  G N2 Apartment Infiltration,            !- Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e98208e6-2826-49ee-8ddf-59f29b6004fa}, !- Handle
  G NE Apartment Infiltration,            !- Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfa3a829-bedd-4db0-86e5-7f9dcfc735cf}, !- Handle
  G NW Apartment Infiltration,            !- Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c358eab2-4bbc-4a27-b039-6edf5754a0f2}, !- Handle
  G S1 Apartment Infiltration,            !- Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4c15460-dff0-4cfb-a55f-79810edf2dad}, !- Handle
  G S2 Apartment Infiltration,            !- Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2765c0b4-3de1-41ef-a30a-df79f02c2bfd}, !- Handle
  G SW Apartment Infiltration,            !- Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {977ac15a-0890-40c2-ab60-b87d095eebb8}, !- Handle
  M Corridor Infiltration,                !- Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e78b93ef-dc3c-423a-99b0-e3288d3e945c}, !- Handle
  M N1 Apartment Infiltration,            !- Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53f8f5fb-6cbc-4085-ae83-ca445d99bf73}, !- Handle
  M N2 Apartment Infiltration,            !- Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5a6d378-82db-4db0-835a-61cafd101cc0}, !- Handle
  M NE Apartment Infiltration,            !- Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d4d0302-33ad-4b9c-ad74-c6cf71e77a1f}, !- Handle
  M NW Apartment Infiltration,            !- Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c8cb7849-eb41-4bb4-ae2e-8464ad247608}, !- Handle
  M S1 Apartment Infiltration,            !- Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ca80ce2-25d8-4081-97ba-cfba20fdb7bc}, !- Handle
  M S2 Apartment Infiltration,            !- Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e584beb2-2a48-4718-885f-c7837d6ea89d}, !- Handle
  M SE Apartment Infiltration,            !- Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4ebfa08-7514-42af-a8a8-0f1b56837def}, !- Handle
  M SW Apartment Infiltration,            !- Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37624f9a-2036-4f34-94c4-00bc0bfda56d}, !- Handle
  Office Infiltration,                    !- Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5791f77-e4f7-41ac-b0a1-2fb18c97cf72}, !- Handle
  T Corridor Infiltration,                !- Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a76ec0ce-b4fa-4a90-be9f-4166fb8534a0}, !- Handle
  T N1 Apartment Infiltration,            !- Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04296f90-9ebf-48ca-a3e2-73f7b19fc74e}, !- Handle
  T N2 Apartment Infiltration,            !- Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9bff32c0-5dc6-4a04-bf97-340f11e538af}, !- Handle
  T NE Apartment Infiltration,            !- Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb929fd3-8c9a-4058-9de7-386d4326a91b}, !- Handle
  T NW Apartment Infiltration,            !- Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a63ddf5-fad7-4777-a037-fe0898837403}, !- Handle
  T S1 Apartment Infiltration,            !- Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82019158-4891-4250-8051-25e56e2cd95e}, !- Handle
  T S2 Apartment Infiltration,            !- Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc25c666-6dd7-46cb-af99-4e6a7d174eb8}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7299f5cb-8e1b-4c48-ad36-e8e919a25601}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space or SpaceType Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {a8c3653e-7a84-496c-946f-51b533317bb9}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {6c9c25c0-2776-4a45-ae37-758a4b279591}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {9860c8f8-7163-4ed4-b416-1fdf21210af4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f40acb02-3549-447e-a3d3-8231f2af8d77}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {5604165d-8515-46f6-a50e-6bc6b120cef4}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ab91955a-3d6f-4c0e-af55-01bdcf9577d7}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {9860c8f8-7163-4ed4-b416-1fdf21210af4}, !- Layer 1
  {f40acb02-3549-447e-a3d3-8231f2af8d77}, !- Layer 2
  {5604165d-8515-46f6-a50e-6bc6b120cef4}; !- Layer 3

OS:Material,
  {e1978eb6-c31f-43f5-9a04-88974f3bce79}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f6e7394a-0e3b-4aba-b9d5-44ab3ea3fdca}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {e1978eb6-c31f-43f5-9a04-88974f3bce79}, !- Layer 1
  {e1978eb6-c31f-43f5-9a04-88974f3bce79}; !- Layer 2

OS:Material,
  {22ee7051-ffa8-4ee1-8767-d86ac49f4439}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {7a2a20e3-9b93-4115-9b5d-ba4d041ff7f4}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {22ee7051-ffa8-4ee1-8767-d86ac49f4439}; !- Layer 1

OS:Construction,
  {dd961b6a-a673-49c7-91cf-8766643352dc}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {22ee7051-ffa8-4ee1-8767-d86ac49f4439}, !- Layer 1
  {9860c8f8-7163-4ed4-b416-1fdf21210af4}; !- Layer 2

OS:DefaultConstructionSet,
  {a09b815b-dfbb-45b9-b9d2-2062adef2b36}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {a1b7fbbb-c989-497b-8ddf-1cbdbd8015ca}, !- Default Exterior Surface Constructions Name
  {c5cb9ead-774f-4d1a-b59b-d884ca8fe0c4}, !- Default Interior Surface Constructions Name
  {42cb45fa-7a7d-4645-a31e-aa504416915d}, !- Default Ground Contact Surface Constructions Name
  {d2652b6f-8813-4b01-aa4f-11e424c7e68e}, !- Default Exterior SubSurface Constructions Name
  {3f55a292-ca51-485b-92e6-c5d296fed626}, !- Default Interior SubSurface Constructions Name
  {10a3cd87-974d-404a-8280-115e4b0db020}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c77e3c40-3329-4de6-a593-fef02710b1ee}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {c279784c-0717-4425-8319-ebd60b1b6c53}, !- Floor Construction Name
  {60a25ee3-9d98-44ab-946e-7e22453dec02}, !- Wall Construction Name
  {51901eda-734b-4b20-8ca8-66ee9fb5cfbf}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c5cb9ead-774f-4d1a-b59b-d884ca8fe0c4}, !- Handle
  Default Surface Constructions 2,        !- Name
  {2073edfd-5d66-4afe-b4bd-e36b292e56f3}, !- Floor Construction Name
  {09f34520-22eb-4992-bb84-3f80e46d3ef9}, !- Wall Construction Name
  {a5f9d26a-567f-4727-9098-77811e6c673e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {54c880ee-e877-4f74-8132-5afefe7bfdbc}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {7988fdc4-8b2d-4122-93be-f398996b2bf9}, !- Floor Construction Name
  {6dc7d711-3f0b-43e6-ad0d-aab91500ea3a}, !- Wall Construction Name
  {2886716b-97a7-4cb2-930b-1fc2ad83e7ad}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {84d97a09-b793-4148-a5af-3373708384c8}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {ab084647-d2ad-44b3-a89f-05f4f39e2a62}, !- Fixed Window Construction Name
  {ab084647-d2ad-44b3-a89f-05f4f39e2a62}, !- Operable Window Construction Name
  {2311a5c5-987d-413e-bdc1-644ab807eaae}, !- Door Construction Name
  {102a4a53-f03d-4269-9b9d-10601eefb5f0}, !- Glass Door Construction Name
  {3d8513a5-8533-45e8-b107-06af4933bc4f}, !- Overhead Door Construction Name
  {92ac6fc5-c3ba-4e95-bb5d-cbe2c664ce47}, !- Skylight Construction Name
  {48a7768b-9d1e-4182-928e-6a51e9b4db9c}, !- Tubular Daylight Dome Construction Name
  {928a36aa-e30f-4e57-9a21-6b92dc837ed6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3f55a292-ca51-485b-92e6-c5d296fed626}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {aad3a0fd-3e02-4bf4-bdc3-12165a031e75}, !- Fixed Window Construction Name
  {aad3a0fd-3e02-4bf4-bdc3-12165a031e75}, !- Operable Window Construction Name
  {fd74e91c-61e5-4437-8126-490795538b5f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {10a3cd87-974d-404a-8280-115e4b0db020}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {d655790d-d23f-484e-943d-83aac9ae387f}; !- Layer 1

OS:StandardsInformation:Construction,
  {ec774091-e676-4e6d-b332-78f7b3fb2d8b}, !- Handle
  {10a3cd87-974d-404a-8280-115e4b0db020}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c279784c-0717-4425-8319-ebd60b1b6c53}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {e56a0bdb-3382-4e73-ab05-2e7c5e3c3d15}, !- Layer 1
  {4d6981ea-83db-4bda-86e0-dfcd687fdbff}, !- Layer 2
  {bd6a2f9c-a0c6-46e1-8f3b-f11e8f78b39a}; !- Layer 3

OS:StandardsInformation:Construction,
  {c4909085-995f-4fa8-9999-a7514f1b4e3b}, !- Handle
  {c279784c-0717-4425-8319-ebd60b1b6c53}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {60a25ee3-9d98-44ab-946e-7e22453dec02}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {16fb3b82-c683-4149-8aab-8570c31150e2}, !- Layer 1
  {ee0b98eb-6571-4549-a93a-7aae8e242f9e}, !- Layer 2
  {e56a0bdb-3382-4e73-ab05-2e7c5e3c3d15}, !- Layer 3
  {f5575ff4-cbe7-4e95-b244-dc0807108a41}; !- Layer 4

OS:StandardsInformation:Construction,
  {608abfc8-1cdb-4666-ba63-6baeef374c12}, !- Handle
  {60a25ee3-9d98-44ab-946e-7e22453dec02}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {51901eda-734b-4b20-8ca8-66ee9fb5cfbf}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {ae7c235e-243e-4ba1-b73b-91c36984e6ae}, !- Layer 1
  {e56a0bdb-3382-4e73-ab05-2e7c5e3c3d15}; !- Layer 2

OS:StandardsInformation:Construction,
  {aa4b1ead-875c-4908-be3d-1c219a41bff1}, !- Handle
  {51901eda-734b-4b20-8ca8-66ee9fb5cfbf}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {2073edfd-5d66-4afe-b4bd-e36b292e56f3}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {0d39516a-addb-42e5-8d82-fb5148766286}, !- Layer 1
  {bd6a2f9c-a0c6-46e1-8f3b-f11e8f78b39a}; !- Layer 2

OS:StandardsInformation:Construction,
  {85c96ff3-b31b-4371-9551-96759c302361}, !- Handle
  {2073edfd-5d66-4afe-b4bd-e36b292e56f3}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {09f34520-22eb-4992-bb84-3f80e46d3ef9}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {efd6e34c-6793-44a7-8c86-db6f47e6cd49}, !- Layer 1
  {efd6e34c-6793-44a7-8c86-db6f47e6cd49}; !- Layer 2

OS:StandardsInformation:Construction,
  {88a5b313-5f14-4503-b8bd-f73d5acc40b4}, !- Handle
  {09f34520-22eb-4992-bb84-3f80e46d3ef9}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a5f9d26a-567f-4727-9098-77811e6c673e}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {bd6a2f9c-a0c6-46e1-8f3b-f11e8f78b39a}, !- Layer 1
  {0d39516a-addb-42e5-8d82-fb5148766286}; !- Layer 2

OS:StandardsInformation:Construction,
  {626da6eb-ab43-43c9-96e1-3ec20781175d}, !- Handle
  {a5f9d26a-567f-4727-9098-77811e6c673e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7988fdc4-8b2d-4122-93be-f398996b2bf9}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {d9e87aed-324f-40b8-bd3c-3bcdc4f5e771}, !- Layer 1
  {bd6a2f9c-a0c6-46e1-8f3b-f11e8f78b39a}; !- Layer 2

OS:StandardsInformation:Construction,
  {cbe93521-0d14-437c-8a02-e7d3b6b19a54}, !- Handle
  {7988fdc4-8b2d-4122-93be-f398996b2bf9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6dc7d711-3f0b-43e6-ad0d-aab91500ea3a}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {d9e87aed-324f-40b8-bd3c-3bcdc4f5e771}, !- Layer 1
  {bd6a2f9c-a0c6-46e1-8f3b-f11e8f78b39a}; !- Layer 2

OS:StandardsInformation:Construction,
  {955be534-2a37-4d21-a65e-ff77a5cb3c3e}, !- Handle
  {6dc7d711-3f0b-43e6-ad0d-aab91500ea3a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {2886716b-97a7-4cb2-930b-1fc2ad83e7ad}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {d9e87aed-324f-40b8-bd3c-3bcdc4f5e771}, !- Layer 1
  {bd6a2f9c-a0c6-46e1-8f3b-f11e8f78b39a}; !- Layer 2

OS:StandardsInformation:Construction,
  {95f3315a-0b1f-4b2a-915d-337ff7ea9a86}, !- Handle
  {2886716b-97a7-4cb2-930b-1fc2ad83e7ad}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ab084647-d2ad-44b3-a89f-05f4f39e2a62}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {679cb59d-b6be-466e-b7db-be170694b774}; !- Layer 1

OS:StandardsInformation:Construction,
  {8b64b85d-f1ce-42c2-85f5-6336fda7aaba}, !- Handle
  {ab084647-d2ad-44b3-a89f-05f4f39e2a62}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {2311a5c5-987d-413e-bdc1-644ab807eaae}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {baea173a-2807-4d97-a041-8b4692adb76d}, !- Layer 1
  {e56a0bdb-3382-4e73-ab05-2e7c5e3c3d15}; !- Layer 2

OS:StandardsInformation:Construction,
  {5706256d-d88e-429a-976f-d71f90de7e03}, !- Handle
  {2311a5c5-987d-413e-bdc1-644ab807eaae}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {102a4a53-f03d-4269-9b9d-10601eefb5f0}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {679cb59d-b6be-466e-b7db-be170694b774}; !- Layer 1

OS:StandardsInformation:Construction,
  {7cd548cb-9782-485c-9cc5-90634ea96d81}, !- Handle
  {102a4a53-f03d-4269-9b9d-10601eefb5f0}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {3d8513a5-8533-45e8-b107-06af4933bc4f}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {e56a0bdb-3382-4e73-ab05-2e7c5e3c3d15}; !- Layer 1

OS:StandardsInformation:Construction,
  {2325162e-fc0b-4065-b582-904d4fea7911}, !- Handle
  {3d8513a5-8533-45e8-b107-06af4933bc4f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {92ac6fc5-c3ba-4e95-bb5d-cbe2c664ce47}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {679cb59d-b6be-466e-b7db-be170694b774}; !- Layer 1

OS:StandardsInformation:Construction,
  {c74b2e4b-c98d-4696-84b4-2049390b510b}, !- Handle
  {92ac6fc5-c3ba-4e95-bb5d-cbe2c664ce47}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {48a7768b-9d1e-4182-928e-6a51e9b4db9c}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {679cb59d-b6be-466e-b7db-be170694b774}; !- Layer 1

OS:StandardsInformation:Construction,
  {b1b0766c-a5d1-4188-b1a2-7e61c9fbe2cf}, !- Handle
  {48a7768b-9d1e-4182-928e-6a51e9b4db9c}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {928a36aa-e30f-4e57-9a21-6b92dc837ed6}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {679cb59d-b6be-466e-b7db-be170694b774}; !- Layer 1

OS:StandardsInformation:Construction,
  {61fa2b53-f81f-4126-a15a-96e8444b9d48}, !- Handle
  {928a36aa-e30f-4e57-9a21-6b92dc837ed6}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {aad3a0fd-3e02-4bf4-bdc3-12165a031e75}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {679cb59d-b6be-466e-b7db-be170694b774}; !- Layer 1

OS:StandardsInformation:Construction,
  {8e413e33-a8f7-443a-b507-8640c17e06a2}, !- Handle
  {aad3a0fd-3e02-4bf4-bdc3-12165a031e75}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fd74e91c-61e5-4437-8126-490795538b5f}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d655790d-d23f-484e-943d-83aac9ae387f}; !- Layer 1

OS:StandardsInformation:Construction,
  {714bc612-d1d8-4a9f-9ffa-a5dbfe2a8bcf}, !- Handle
  {fd74e91c-61e5-4437-8126-490795538b5f}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d655790d-d23f-484e-943d-83aac9ae387f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1c9fb24-50af-4661-b436-c235e27345e1}, !- Handle
  {d655790d-d23f-484e-943d-83aac9ae387f}; !- Material Name

OS:Material:NoMass,
  {e56a0bdb-3382-4e73-ab05-2e7c5e3c3d15}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e2e7eb7f-f3e8-4c23-b2db-c4602d5aaa1f}, !- Handle
  {e56a0bdb-3382-4e73-ab05-2e7c5e3c3d15}; !- Material Name

OS:Material,
  {4d6981ea-83db-4bda-86e0-dfcd687fdbff}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7b183077-dc1d-428a-9431-1d9ce33e0c0b}, !- Handle
  {4d6981ea-83db-4bda-86e0-dfcd687fdbff}; !- Material Name

OS:Material:NoMass,
  {bd6a2f9c-a0c6-46e1-8f3b-f11e8f78b39a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5fd86cdd-49e2-4e72-8154-114653a49dad}, !- Handle
  {bd6a2f9c-a0c6-46e1-8f3b-f11e8f78b39a}; !- Material Name

OS:Material,
  {16fb3b82-c683-4149-8aab-8570c31150e2}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {88cf4d73-17e9-4a9b-a888-a83d9634d68a}, !- Handle
  {16fb3b82-c683-4149-8aab-8570c31150e2}; !- Material Name

OS:Material,
  {ee0b98eb-6571-4549-a93a-7aae8e242f9e}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b36ec267-7f3b-4261-99ff-86728d3f8327}, !- Handle
  {ee0b98eb-6571-4549-a93a-7aae8e242f9e}; !- Material Name

OS:Material,
  {f5575ff4-cbe7-4e95-b244-dc0807108a41}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {04e21a62-bbde-4728-8c64-a0329e383cf6}, !- Handle
  {f5575ff4-cbe7-4e95-b244-dc0807108a41}; !- Material Name

OS:Material,
  {ae7c235e-243e-4ba1-b73b-91c36984e6ae}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {85249ee1-631f-4980-be32-9f0f88b55c1b}, !- Handle
  {ae7c235e-243e-4ba1-b73b-91c36984e6ae}; !- Material Name

OS:Material,
  {0d39516a-addb-42e5-8d82-fb5148766286}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {6cd2d655-cb74-48eb-b469-d26b8fea0301}, !- Handle
  {0d39516a-addb-42e5-8d82-fb5148766286}; !- Material Name

OS:Material,
  {efd6e34c-6793-44a7-8c86-db6f47e6cd49}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b89975a1-c2de-457a-b236-fc3beddbf9e6}, !- Handle
  {efd6e34c-6793-44a7-8c86-db6f47e6cd49}; !- Material Name

OS:Material,
  {d9e87aed-324f-40b8-bd3c-3bcdc4f5e771}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a67df859-66c6-4706-a42c-e7976d548f3b}, !- Handle
  {d9e87aed-324f-40b8-bd3c-3bcdc4f5e771}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {679cb59d-b6be-466e-b7db-be170694b774}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {33338393-1c32-46b4-9e1a-797b709546fd}, !- Handle
  {679cb59d-b6be-466e-b7db-be170694b774}; !- Material Name

OS:Material,
  {baea173a-2807-4d97-a041-8b4692adb76d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31b3f599-a8d4-46ee-9d3d-4da4773ea20c}, !- Handle
  {baea173a-2807-4d97-a041-8b4692adb76d}; !- Material Name

OS:DefaultSurfaceConstructions,
  {a1b7fbbb-c989-497b-8ddf-1cbdbd8015ca}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {744fc8d1-10b2-4f83-ace5-9ccafca5077a}, !- Floor Construction Name
  {d24f1c93-a648-43a8-a9a5-ca302f5ddbc3}, !- Wall Construction Name
  {d4986573-1d8f-44e3-807a-5914ea5573f8}; !- Roof Ceiling Construction Name

OS:Construction,
  {744fc8d1-10b2-4f83-ace5-9ccafca5077a}, !- Handle
  BTAP-Ext-Floor-Mass:U-3.822,            !- Name
  ,                                       !- Surface Rendering Name
  {050f6478-9934-4a95-88fa-0f940a3d90ee}, !- Layer 1
  {693c543f-610b-4b72-afee-b90be7ef0c1a}, !- Layer 2
  {5eb1e3f4-63aa-4b98-8ac3-58447b871af6}; !- Layer 3

OS:StandardsInformation:Construction,
  {72593215-9e33-4aa0-9b3c-a33c2e399e10}, !- Handle
  {744fc8d1-10b2-4f83-ace5-9ccafca5077a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {050f6478-9934-4a95-88fa-0f940a3d90ee}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  0.00118044780801591,                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fcfb56c4-828d-4001-862f-2476b0190058}, !- Handle
  {050f6478-9934-4a95-88fa-0f940a3d90ee}; !- Material Name

OS:Material,
  {693c543f-610b-4b72-afee-b90be7ef0c1a}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {388ca0d9-cf16-4de5-a764-9281b7459d0e}, !- Handle
  {693c543f-610b-4b72-afee-b90be7ef0c1a}; !- Material Name

OS:Material:NoMass,
  {5eb1e3f4-63aa-4b98-8ac3-58447b871af6}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {22bc8b5f-4060-44a5-93f0-ba666e3afe75}, !- Handle
  {5eb1e3f4-63aa-4b98-8ac3-58447b871af6}; !- Material Name

OS:Construction,
  {d24f1c93-a648-43a8-a9a5-ca302f5ddbc3}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.346,             !- Name
  ,                                       !- Surface Rendering Name
  {0a66da5d-61d8-4793-8de7-ce85c09b9a29}, !- Layer 1
  {117ec6f8-f4bf-4f08-8887-8d87a5bbaf9a}, !- Layer 2
  {19fadcbb-e218-4f44-ab3a-cfb2a0164e2e}, !- Layer 3
  {4a210191-0234-45d5-890b-fbff35118ab3}; !- Layer 4

OS:StandardsInformation:Construction,
  {53f8e48f-b847-4570-ba83-bdfaaeaab294}, !- Handle
  {d24f1c93-a648-43a8-a9a5-ca302f5ddbc3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {0a66da5d-61d8-4793-8de7-ce85c09b9a29}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {e80f8456-e63c-47ba-854b-0c6f711c511a}, !- Handle
  {0a66da5d-61d8-4793-8de7-ce85c09b9a29}; !- Material Name

OS:Material,
  {117ec6f8-f4bf-4f08-8887-8d87a5bbaf9a}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af51cea7-4a07-446f-9223-da28870429d1}, !- Handle
  {117ec6f8-f4bf-4f08-8887-8d87a5bbaf9a}; !- Material Name

OS:Material:NoMass,
  {19fadcbb-e218-4f44-ab3a-cfb2a0164e2e}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  2.61923096091624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {81268f4f-c0b8-479d-9400-9624c467dd74}, !- Handle
  {19fadcbb-e218-4f44-ab3a-cfb2a0164e2e}; !- Material Name

OS:Material,
  {4a210191-0234-45d5-890b-fbff35118ab3}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {59a42261-62b7-405b-84d1-280851b8278c}, !- Handle
  {4a210191-0234-45d5-890b-fbff35118ab3}; !- Material Name

OS:Construction,
  {d4986573-1d8f-44e3-807a-5914ea5573f8}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {3bc9d157-b18b-441d-beb6-99ded75b73dc}, !- Layer 1
  {e78d464b-11ad-4880-b0d8-f49265dac6f1}; !- Layer 2

OS:StandardsInformation:Construction,
  {a83db2c8-b40f-462b-9263-28b5cff8ed4b}, !- Handle
  {d4986573-1d8f-44e3-807a-5914ea5573f8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3bc9d157-b18b-441d-beb6-99ded75b73dc}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {28b6d31e-452e-4b3c-8549-a5f88cf65c0a}, !- Handle
  {3bc9d157-b18b-441d-beb6-99ded75b73dc}; !- Material Name

OS:Material:NoMass,
  {e78d464b-11ad-4880-b0d8-f49265dac6f1}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  4.40526867576781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e20747e2-cc07-4986-80f6-5e28c8a097ea}, !- Handle
  {e78d464b-11ad-4880-b0d8-f49265dac6f1}; !- Material Name

OS:DefaultSurfaceConstructions,
  {42cb45fa-7a7d-4645-a31e-aa504416915d}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {49a820b4-d581-4210-9fb3-2429e9427c29}, !- Floor Construction Name
  {378676cb-ae0a-4b8b-b46e-eb3db0a8c32d}, !- Wall Construction Name
  {c5ffcb61-9b6a-4a38-982a-92e378adb914}; !- Roof Ceiling Construction Name

OS:Construction,
  {49a820b4-d581-4210-9fb3-2429e9427c29}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678,           !- Name
  ,                                       !- Surface Rendering Name
  {b4925d25-d751-4d39-ae4f-48df653b2900}, !- Layer 1
  {92800974-f2d3-42b6-8f57-27827d04d10c}; !- Layer 2

OS:StandardsInformation:Construction,
  {50a38d77-5f62-4974-8981-d2406aa96c44}, !- Handle
  {49a820b4-d581-4210-9fb3-2429e9427c29}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b4925d25-d751-4d39-ae4f-48df653b2900}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0688cfc8-9d9d-4f97-9cdd-66c07eb58e73}, !- Handle
  {b4925d25-d751-4d39-ae4f-48df653b2900}; !- Material Name

OS:Material:NoMass,
  {92800974-f2d3-42b6-8f57-27827d04d10c}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6fcf9923-8487-47e9-a8ad-bc3161123e59}, !- Handle
  {92800974-f2d3-42b6-8f57-27827d04d10c}; !- Material Name

OS:Construction,
  {378676cb-ae0a-4b8b-b46e-eb3db0a8c32d}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.425,            !- Name
  ,                                       !- Surface Rendering Name
  {e30e8a3c-9c9c-4731-9f7a-0e95b79967c5}, !- Layer 1
  {919d8b91-dbb5-44a8-808c-97b12db81334}; !- Layer 2

OS:StandardsInformation:Construction,
  {3e2bc1d8-76ba-4aef-951f-c30442bf1487}, !- Handle
  {378676cb-ae0a-4b8b-b46e-eb3db0a8c32d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e30e8a3c-9c9c-4731-9f7a-0e95b79967c5}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7760027-1e62-4c81-9a5e-d6e756fa3350}, !- Handle
  {e30e8a3c-9c9c-4731-9f7a-0e95b79967c5}; !- Material Name

OS:Material:NoMass,
  {919d8b91-dbb5-44a8-808c-97b12db81334}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  2.28696715049656,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9144ef36-0be7-44da-a85f-38c0733f54cb}, !- Handle
  {919d8b91-dbb5-44a8-808c-97b12db81334}; !- Material Name

OS:Construction,
  {c5ffcb61-9b6a-4a38-982a-92e378adb914}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.678,            !- Name
  ,                                       !- Surface Rendering Name
  {f95b4459-bdc7-48c9-a2d8-9b0a0a3d0204}, !- Layer 1
  {bc477acb-a406-4bf3-bc84-017d1673e9d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {8ea74005-6e4d-4b29-b987-acc85af1b36b}, !- Handle
  {c5ffcb61-9b6a-4a38-982a-92e378adb914}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {f95b4459-bdc7-48c9-a2d8-9b0a0a3d0204}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {52dc68cc-ae3a-4b62-a733-15d4861809a6}, !- Handle
  {f95b4459-bdc7-48c9-a2d8-9b0a0a3d0204}; !- Material Name

OS:Material:NoMass,
  {bc477acb-a406-4bf3-bc84-017d1673e9d5}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d2958879-4633-43d8-87fa-dbe0205cf354}, !- Handle
  {bc477acb-a406-4bf3-bc84-017d1673e9d5}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {d2652b6f-8813-4b01-aa4f-11e424c7e68e}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {c37c253f-a6d6-4e83-b0d9-c1ab848cd10a}, !- Fixed Window Construction Name
  {c37c253f-a6d6-4e83-b0d9-c1ab848cd10a}, !- Operable Window Construction Name
  {0268521b-4fa3-47fb-94da-f0836f5e9784}, !- Door Construction Name
  {0651417b-3145-4db9-ac96-a6f1af588c72}, !- Glass Door Construction Name
  {6e1b0bbf-b948-44ed-acfc-906f78fcb897}, !- Overhead Door Construction Name
  {d90ddd98-ce75-4673-ba09-d3af33e25932}, !- Skylight Construction Name
  {e247f350-c118-404e-b389-1345c1cb4f99}, !- Tubular Daylight Dome Construction Name
  {c30f80d6-1db1-4fa2-82dc-2ab513c3bb96}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4cbba675-002d-4859-a68d-82d4d9604d4b}, !- Handle
  SimpleGlazing:U=0.295 SHGC=0.490,       !- Name
  2.95,                                   !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {c37c253f-a6d6-4e83-b0d9-c1ab848cd10a}, !- Handle
  BTAP-Ext-FixedWindow:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {4cbba675-002d-4859-a68d-82d4d9604d4b}; !- Layer 1

OS:Construction,
  {0268521b-4fa3-47fb-94da-f0836f5e9784}, !- Handle
  BTAP-Ext-Door:U-2.95,                   !- Name
  ,                                       !- Surface Rendering Name
  {c0448fa1-d54a-40a9-9f1d-802a2815082b}, !- Layer 1
  {1d598dcf-b75c-4c9d-a573-bf1bd4e5300d}; !- Layer 2

OS:StandardsInformation:Construction,
  {26f1710a-d7c4-4213-80a1-85e48b3c2296}, !- Handle
  {0268521b-4fa3-47fb-94da-f0836f5e9784}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c0448fa1-d54a-40a9-9f1d-802a2815082b}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4570171e-e0a5-436c-95e6-ec3dde765a88}, !- Handle
  {c0448fa1-d54a-40a9-9f1d-802a2815082b}; !- Material Name

OS:Material:NoMass,
  {1d598dcf-b75c-4c9d-a573-bf1bd4e5300d}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.338965383002935,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {df7930f9-ccde-4987-8b2a-fc5c32104ddc}, !- Handle
  {1d598dcf-b75c-4c9d-a573-bf1bd4e5300d}; !- Material Name

OS:Construction,
  {0651417b-3145-4db9-ac96-a6f1af588c72}, !- Handle
  BTAP-Ext-GlassDoors:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {4cbba675-002d-4859-a68d-82d4d9604d4b}; !- Layer 1

OS:Construction,
  {6e1b0bbf-b948-44ed-acfc-906f78fcb897}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.95,           !- Name
  ,                                       !- Surface Rendering Name
  {3dad8bf7-ae7b-41a0-8d3b-c30ac056796c}; !- Layer 1

OS:StandardsInformation:Construction,
  {45afc942-d8db-4347-8134-52285aab1d19}, !- Handle
  {6e1b0bbf-b948-44ed-acfc-906f78fcb897}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3dad8bf7-ae7b-41a0-8d3b-c30ac056796c}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.338983050847458,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {742a9a5d-27ce-4aea-baf7-18d5cae21f3e}, !- Handle
  {3dad8bf7-ae7b-41a0-8d3b-c30ac056796c}; !- Material Name

OS:Construction,
  {d90ddd98-ce75-4673-ba09-d3af33e25932}, !- Handle
  BTAP-Ext-Skylights:U=0.295 SHGC=0.490,  !- Name
  ,                                       !- Surface Rendering Name
  {4cbba675-002d-4859-a68d-82d4d9604d4b}; !- Layer 1

OS:Construction,
  {e247f350-c118-404e-b389-1345c1cb4f99}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {4cbba675-002d-4859-a68d-82d4d9604d4b}; !- Layer 1

OS:Construction,
  {c30f80d6-1db1-4fa2-82dc-2ab513c3bb96}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {4cbba675-002d-4859-a68d-82d4d9604d4b}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {c7feefbd-b36c-4b88-a969-3eaa009e7753}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 1, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f31ca661-88e0-464b-bf56-3c271e35ca97}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 1, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b60c2889-7fee-41d7-8400-740796fce854}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 2, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b5a94b5-665a-41c4-b1ee-190a3f0fc5fb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 3, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f106972-da07-432d-9539-fc4c7c6576ff}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 4, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e306298-0a11-49ad-8bfe-da6e5e0674ac}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 5, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c063dc0c-a46e-4618-ad26-4afd3ae9cdb2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 6, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {032bb688-0962-4a34-aa69-f1fac0c5f1cc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 7, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7cf6474-4c67-4427-aead-588632b7415e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 8, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e54d8f65-7c61-46e5-b8bd-e0a357a368c9}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 2, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8325bff-b9d1-4a8e-9e96-fbd84ebe198a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 9, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9782c958-a54c-4220-8580-d85ea4010bd6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 10, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2c8bb0f-ff4c-47e1-987e-3956757eff76}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 11, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93029bb7-a3d3-43f5-9cde-c7ce8e183553}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 12, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db701b76-d337-4a5b-9c14-c5e03261a4e3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 13, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0bb9f6ee-9cc3-4f6e-b521-0a8815229bd8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 14, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40b47608-8f1e-47a8-9fdb-bb10926838bb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 15, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63338b8d-1fb2-420f-b895-24e72f6cabc0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 16, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77362fc1-94c3-46d2-a804-93871687f354}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 3, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2340c404-2112-4af3-a8b7-5a70920356a7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 17, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60151c91-f2fe-4392-91af-7dad63fbb995}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 18, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c53d3ac4-e145-4588-b9c5-c4c268959a5d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 19, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac0a83e9-8622-43d6-8072-a1ba337fe993}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 20, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b711d0f9-f62b-4b92-874e-873c0b594769}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 21, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27df5df5-1ddd-4aa8-bccd-b30861ce759d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 22, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3251e952-9e20-4507-b2b2-c475c742ba1e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 23, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6dc439f5-2a47-421e-9d7a-2443a85d8f08}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 24, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab0d2abd-016b-4369-a5ea-e0c3c8931d0c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 4, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56fbc8ec-8048-4453-aa19-5b672fc5d1a6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 25, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5178e409-268a-40fb-9302-8d4e2d66a0af}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 26, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e9fff29-e9ad-47c7-a794-84a84c374ffb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 27, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f34b1739-88ac-4399-a90a-e8ac431554b4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 28, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a524834d-def8-48a2-821e-66979f8bdec8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 29, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e35edec-3b8a-40db-9e5c-35d61897d469}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 30, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aabcce7c-ef9a-4fa5-89a3-0cd07733e31e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 31, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {920d4c0b-deee-4203-9401-d4fba6a6c5ea}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 32, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f751777a-b93b-4141-ab87-d03946e76755}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 5, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03ad6ef8-9696-4836-a02a-61d78a8b5ee2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 33, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6ef3a9b-5ceb-4aaf-8813-86d5a32e2295}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 34, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7f6bf27-3ebf-42de-afd8-138642a03077}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 35, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dedc56ca-540c-43c3-bcc3-0fd0d3d15b65}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 36, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cac3bc1-7534-43e5-800d-1a5a32f03561}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 37, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91276643-b257-4042-a6e0-754ef58ec4d1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 38, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67d1c915-d230-4f02-b864-9ab94541e26a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 39, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {098ffbc6-bcb5-4df3-b0b0-a737c4656b8d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 40, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc1e02d5-47bb-4c84-b3b3-72e54a2a67b7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 6, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3755521f-1b42-4381-8f9d-1053bbd5c052}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 41, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a506f0d4-65cc-405a-a00e-09acd563a6c5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 42, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55c85157-966c-45b8-9b35-fc9aca0b6665}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 43, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9eff98e9-4c23-4295-987c-016ff2367d0c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 44, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2068a495-ff3f-4bca-835e-a3337af47203}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 45, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fa01257-9eef-4971-b32b-0d38a40d75ec}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 46, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41fba2b5-eca8-4486-9ca5-de4113e9850c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 47, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60b4eb25-f0b8-4937-b5a0-bfce5d3a0ffa}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 48, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81a339d0-3fd5-4b47-8e59-f4710c0ea576}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 7, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {916c5935-5f8b-43d6-b408-beb4454607f3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 49, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdd06f32-bb14-4485-b691-724e204c952b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 50, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1d1b557-630f-4f35-bcc2-1e6756bc6a06}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 51, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15ee6289-31fc-4a7c-9537-47554e3a84c5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 52, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3144c5f2-4f78-4c07-b07b-b5fcda20b39f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 53, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e23dd124-424d-4433-bd02-47224105593b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 54, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fdc8ba2-e6e4-4a00-adad-cca92270b99d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 55, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c845e7f5-504f-4b7c-9dae-687f068d54b0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 56, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fa80a1d-ddba-43f0-8ae7-d254aff9158c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 8, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aaeffdc1-b441-4d7d-ab91-c3779b561d36}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 57, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24757e75-86ed-427e-8ec0-67e6d60be0ce}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 58, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba91935f-8043-44ad-9389-ce6409ddc473}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 59, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52164d44-c856-4b26-afcc-84062d35ea8a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 60, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd1f659f-2e80-4af3-a25e-061be0c2eb8f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 61, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2076346d-845e-4296-91a8-e0db0fbde15c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 62, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93cf753c-1cde-415a-a58d-2044300a7872}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 63, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3311d643-25ad-48c3-bc2b-83d9f7fe20b5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 9, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb36a4e6-d49f-4463-a66a-22cf183f40a4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 64, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9bb1918b-2758-4397-8033-21319cee4b55}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 65, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43767b6c-a752-416d-839d-27931da0aa8d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 66, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {374f77e5-a7c8-4237-94ef-f0f2e189ae72}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 67, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b48e2140-6ae5-4385-8a66-059b5cde69f3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 68, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67ca171a-620b-491c-9e31-25b9d632c4c5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 69, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5bd53761-e3b6-4e5a-b3ba-251973d6d333}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 70, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6101b249-2328-460c-9ea4-df2609db0663}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 71, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a064193-10d2-4ea0-bd32-0b78e7b01ed2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 72, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {599fb7d9-484e-43cf-98e9-628cfcc79015}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 10, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0139930a-bf30-4213-a858-ee8ca0a3c5e7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 73, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17761b01-5361-45fd-9374-c009350cc6de}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 74, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {976d82b2-f2d9-4576-a86b-1d5925a6dc51}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 75, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73eecbe2-0604-405a-ba8f-275c14814b16}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 76, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a2c49d5-c489-473a-b3eb-c5fbeefa550f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 77, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {223cf83f-cddd-47b3-b412-665fd4f733b5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 78, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3af0782d-fec8-4285-a788-a497da08941e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 79, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fd32763-84ef-449a-ad04-fb4f56dd7f12}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 80, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b674229f-dcd9-4c62-918d-67bbe477d6d8}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 11, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c81a7791-aed4-4e0f-91fe-28084e777fa5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 81, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d507f0d-93d0-4297-90db-9a7d558fed4b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 82, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c732ebff-7ba7-430e-b0e3-010c72b7b2ec}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 83, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f04de7fa-cb4b-47f4-8c38-8b3c3a6dc398}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 84, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7295b301-528a-43c3-9794-23e55d638eff}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 85, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc114b1c-ef35-4dbe-b2a8-dcc154fc2aa7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 86, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e107846c-2a9d-4d4f-bdb6-96ffd1cea1fe}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 87, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7860fb8f-5300-442a-8806-355641044813}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 88, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c24051fb-4ab0-43b5-87f9-a39df7b530a1}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 12, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54ffd022-8025-489b-8fce-9765c6ca6fc0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 89, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {074514fa-90ec-4890-9b3d-9c5e0569d0f2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 90, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee10f5aa-8cb0-41bb-ad74-002592f11e46}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 91, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {675324f9-f41d-4613-9cab-c32afea66e55}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 92, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86c4d777-d84f-4922-b0ef-0742d65784fb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 93, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2d698cf-e36c-4b43-a145-4bc329b30b12}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 94, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7548a61-8171-49d2-852d-23ff9cedbbb6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 95, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a94c751-a433-4530-843e-483e3a7a8b86}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 96, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddc1beff-36e1-4d60-aed4-106af2505f84}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 13, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a9ff0cd-fa46-4c60-a378-3488568fb247}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 97, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d02c229e-ba19-4f15-af9d-3285ecdb618c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 98, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d696071-dbf1-425b-ac02-6e6a03dd3885}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 99, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bfa90119-13b0-41a4-9da0-9fc62a49bdb4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 100, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de6b30e2-ad45-4a59-b70e-4d9c947919c3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 101, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43c2e2b8-402e-452a-bac4-6717cbde02cc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 102, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20883529-a967-4180-b407-4e6f11bbba1f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 103, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85cb43e1-fac3-4f27-b128-17b6fd1b3035}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 104, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e37227a2-4e6e-42ec-b1d0-8b2e08d0af50}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 14, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9d96345-f81c-4092-8437-af857b87b19d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 105, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b4db7e7-6ed1-4eae-a364-797b67501cf7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 106, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97c9055b-bde0-4bc9-b4bd-c8d55b2f11c5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 107, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {076f5aa7-9af3-4226-94e8-c085d4725e1c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 108, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac44c62c-9969-4da6-ad8c-7bd3755633a8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 109, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37a634bb-d656-4496-8009-9f480beea0fb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 110, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {259a9ffe-bbb3-483a-bac8-7e0ed20038fd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 111, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0864b1ca-2345-43c1-98ec-68e0130d9c7a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 112, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a592a24-ac3e-4d0c-b7d4-4d403159e866}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 15, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9f273a3-2635-476d-a59e-66d84cd0368a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 113, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5672e35f-2556-4fc5-9583-65d2a4ccf8fa}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 114, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3aa0976f-1516-418b-a2f9-2bcb79a0973f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 115, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d921720-2e26-404b-b671-0cf4de559947}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 116, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be43290f-5344-497e-b7fb-b758042208f0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 117, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5bff47fe-521c-4c6d-926b-3b37f3f9b96d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 118, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f6d5d6d-545c-4fd2-bc1c-86d70a2ae808}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 119, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2faf5934-0ae8-4e7a-b911-49618dbb0b3d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 120, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3103f6a1-0872-4845-a073-e4cb4406d2af}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 16, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9b34951-0aa0-47db-85a3-a98e124c769e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 121, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85ee11d6-7279-4bfa-8e04-d811e0e85200}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 122, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {891856a8-2363-4653-a950-b40da9354dfc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 123, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc2a4468-a24b-4851-9248-14e45aad4c76}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 124, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d4a7891-8241-4f09-9b77-58f31de47724}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 125, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46efab30-81c5-4d7e-91dc-cb354dfef39e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 126, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bda75ca-6250-432c-8899-81a65069c170}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 127, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f07bc20-e117-4d4a-ad59-f5c8f8c186f7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 128, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b28ff95-a9be-4948-9a87-04b3ca3710a4}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 17, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8392ac36-f531-4c97-958d-fa1c789cf8de}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 129, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f92e84d-5f3d-4ab1-8aac-2d4f167c1f9f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 130, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd86e908-2298-4e37-9b5f-bfbb18c18618}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 131, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1834f1a2-cf2f-431e-b497-a788b5897d86}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 132, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63ce4e58-d4df-427c-92c7-2ca6c709cd7f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 133, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ce9544c-576e-4bde-b51c-d203e972db7e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 134, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {118c3b21-76c3-4c3b-8e20-b4baafaade15}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 135, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa73a38c-0a6a-4e54-ba92-1ed9f74fe628}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 136, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6e60da8-6ff7-424b-8eeb-ffc18ed77dd1}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 18, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5b7ebe6-92e8-4669-a34f-0a52086b96f2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 137, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f11f1016-fdfe-4bc9-8b7c-d4ba1c6cf93f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 138, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {801a6700-e36e-477e-9b43-e5aa96dc2f36}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 139, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9e6fbf8-3c0f-401a-b937-51dc7a2d51b8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 140, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41a1c84b-25ab-4a67-90bb-1d35b2c44b04}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 141, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80af6bfb-432f-4c0a-b5ae-9eda3cbcc77a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 142, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2616fa58-4964-4b6c-ac5b-bd69150fab9a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 143, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dff91016-301e-4398-9680-ed583ae5fbdc}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 19, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78fba71e-8b43-4a32-8d5c-676c95d4cf7e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 144, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e69e91b-28fb-40bc-a46d-73bef2137d92}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 145, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a36b691-3993-4836-9f68-965a5291f128}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 146, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1fb12000-8098-4302-834d-8872f970c432}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 147, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e267d426-2eab-4566-9f7b-8616cf96b1cb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 148, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e655d7ba-74c1-4266-9dec-0e4185054a49}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 149, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a1e202a-8518-4b60-bb0d-3ef473564db7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 150, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a9b2137-2774-42b4-9b3e-8d487af40736}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 151, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb3208b7-3886-48d2-a86e-d757e9568952}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 152, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8947ba2-bfa6-4fc4-928d-60a6f693bf25}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 20, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff059322-97aa-4c6d-8fcf-30d5bc7a8e77}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 153, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29cfae28-0a8f-4f30-8c9a-92ab76b766b4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 154, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6584ddf9-aecc-44f9-9033-691689a11499}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 155, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1da5faa1-3539-4bc7-bb93-23a263762e22}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 156, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b07db6b5-ae9c-4269-bdcd-40dd8e226dfd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 157, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9951129-68b3-40e0-887c-7626d90432f2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 158, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ba5e8d8-c3d2-49ea-b2ed-a7a8cb1f503a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 159, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ae4c598-2766-4287-ac7e-799cf155b7fc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 160, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {04a28627-38ee-4442-9272-6aa8f49166ba}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {103ea5ca-39ab-4ee2-bd3c-53c0cca24348}, !- Zone Air Inlet Port List
  {4d8c922d-9cf2-474e-bda5-e66ea7b56afc}, !- Zone Air Exhaust Port List
  {f1b5b6ef-c4b9-4568-9482-3f3a51eb7d67}, !- Zone Air Node Name
  {d4cad933-883f-44e6-b34f-638c91a14972}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7fefe85-2bfb-4a26-a472-581220af3926}, !- Group Rendering Name
  {bd1e0595-4b60-4d4f-80f9-6b09024c7180}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76fa5faa-277c-4358-b9e8-d0a4f97acf91}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG Zone Air Node, !- Name
  {f1b5b6ef-c4b9-4568-9482-3f3a51eb7d67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1b5b6ef-c4b9-4568-9482-3f3a51eb7d67}, !- Handle
  {04a28627-38ee-4442-9272-6aa8f49166ba}, !- Source Object
  11,                                     !- Outlet Port
  {76fa5faa-277c-4358-b9e8-d0a4f97acf91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {103ea5ca-39ab-4ee2-bd3c-53c0cca24348}, !- Handle
  {04a28627-38ee-4442-9272-6aa8f49166ba}, !- HVAC Component
  {7c70c4f4-eba0-4ff1-b9ac-216dee0c779f}, !- Port 1
  {5ceea333-3d81-4b93-a3d8-e3163df09424}; !- Port 2

OS:PortList,
  {4d8c922d-9cf2-474e-bda5-e66ea7b56afc}, !- Handle
  {04a28627-38ee-4442-9272-6aa8f49166ba}, !- HVAC Component
  {901a2c2d-d5f1-4e42-868c-290b55fe69e5}; !- Port 1

OS:PortList,
  {d4cad933-883f-44e6-b34f-638c91a14972}, !- Handle
  {04a28627-38ee-4442-9272-6aa8f49166ba}, !- HVAC Component
  {ab75406e-08e4-4dd7-8ea0-86d5157891d5}; !- Port 1

OS:Sizing:Zone,
  {802d0254-85cb-44cf-b1ab-7580c7ff119d}, !- Handle
  {04a28627-38ee-4442-9272-6aa8f49166ba}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3688266b-ac23-4f93-88da-1436df703c0c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG Zone HVAC Equipment List, !- Name
  {04a28627-38ee-4442-9272-6aa8f49166ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88a6cb1d-fe01-4cf3-8156-09975db68915}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {684dcc5d-8ccd-4a47-a2d6-d0aa0966b7c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3dacdc0c-e389-49b3-ad93-4031ce51aa91}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {bd1e0595-4b60-4d4f-80f9-6b09024c7180}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 161, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5bc25c56-8c58-4326-8d9b-5debe2ce44e0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d53bec40-3836-4ca4-ab92-171b3426fa9c}, !- Zone Air Inlet Port List
  {b44e81ef-29f8-4dd9-9a33-4902a1abb9fc}, !- Zone Air Exhaust Port List
  {d2f1f49e-79aa-4e7b-8ef3-da4a664f6ea3}, !- Zone Air Node Name
  {c489566d-63cf-4d43-b88e-48471885af61}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3bd2d320-31a7-4660-ab3c-f89e2c565115}, !- Group Rendering Name
  {0ce02bb3-8b98-4989-840a-a56564447077}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07f6d4e4-9b38-4009-9f37-ca477efd9ddd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG Zone Air Node, !- Name
  {d2f1f49e-79aa-4e7b-8ef3-da4a664f6ea3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2f1f49e-79aa-4e7b-8ef3-da4a664f6ea3}, !- Handle
  {5bc25c56-8c58-4326-8d9b-5debe2ce44e0}, !- Source Object
  11,                                     !- Outlet Port
  {07f6d4e4-9b38-4009-9f37-ca477efd9ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d53bec40-3836-4ca4-ab92-171b3426fa9c}, !- Handle
  {5bc25c56-8c58-4326-8d9b-5debe2ce44e0}, !- HVAC Component
  {76442baf-5c2a-4aa1-9b33-071044cfc9ac}, !- Port 1
  {704a3c10-9be6-4127-9ad8-d9a791f9e68d}; !- Port 2

OS:PortList,
  {b44e81ef-29f8-4dd9-9a33-4902a1abb9fc}, !- Handle
  {5bc25c56-8c58-4326-8d9b-5debe2ce44e0}, !- HVAC Component
  {78f81e34-230c-48b3-a5c9-74cf2676ac60}; !- Port 1

OS:PortList,
  {c489566d-63cf-4d43-b88e-48471885af61}, !- Handle
  {5bc25c56-8c58-4326-8d9b-5debe2ce44e0}, !- HVAC Component
  {ab033eca-bd12-454e-8793-2fe96c48971b}; !- Port 1

OS:Sizing:Zone,
  {d5c1658f-1f3b-4a97-a078-f397dd0194cd}, !- Handle
  {5bc25c56-8c58-4326-8d9b-5debe2ce44e0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1f249dd1-8fd9-407d-a4be-a9eb23864e1d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG Zone HVAC Equipment List, !- Name
  {5bc25c56-8c58-4326-8d9b-5debe2ce44e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ef0abb8-d73b-40c6-808f-a93b2cf2f971}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {864fc71a-7084-401c-8aa2-dd26e23d26df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {cf76e556-93b4-4e2a-b83e-9d2c07b6329b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0ce02bb3-8b98-4989-840a-a56564447077}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 162, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e41b875f-b1ea-4884-87e5-181c066425bf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3af393e-2fce-4e63-9750-71d7be41ce4d}, !- Zone Air Inlet Port List
  {97f18582-a706-43e1-a6ca-3613744fd470}, !- Zone Air Exhaust Port List
  {bc01af7d-32dc-4e84-872f-07f1faa38410}, !- Zone Air Node Name
  {d72c7ddd-d199-46a4-9204-8c091a0c0a99}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62df754d-a01a-4563-b01d-08bfc6896ea1}, !- Group Rendering Name
  {cb84cc9e-5ebf-4d95-a61d-ab520e444aaa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1207e2e1-3e56-42a4-9560-338e20d18d6b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG Zone Air Node, !- Name
  {bc01af7d-32dc-4e84-872f-07f1faa38410}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc01af7d-32dc-4e84-872f-07f1faa38410}, !- Handle
  {e41b875f-b1ea-4884-87e5-181c066425bf}, !- Source Object
  11,                                     !- Outlet Port
  {1207e2e1-3e56-42a4-9560-338e20d18d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3af393e-2fce-4e63-9750-71d7be41ce4d}, !- Handle
  {e41b875f-b1ea-4884-87e5-181c066425bf}, !- HVAC Component
  {1ad4e3f4-c2f0-4d55-bc72-2d346f699a09}, !- Port 1
  {0895df17-6b93-40a8-8c5a-b37b1f314f3b}; !- Port 2

OS:PortList,
  {97f18582-a706-43e1-a6ca-3613744fd470}, !- Handle
  {e41b875f-b1ea-4884-87e5-181c066425bf}, !- HVAC Component
  {f6dfa3ba-9503-4a4c-8550-f46de5601eb4}; !- Port 1

OS:PortList,
  {d72c7ddd-d199-46a4-9204-8c091a0c0a99}, !- Handle
  {e41b875f-b1ea-4884-87e5-181c066425bf}, !- HVAC Component
  {48a88dfc-0e06-4fe0-a79a-f2f842a14165}; !- Port 1

OS:Sizing:Zone,
  {4e1343bb-53cb-40f9-b825-64b4ae7ee508}, !- Handle
  {e41b875f-b1ea-4884-87e5-181c066425bf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {559d3e24-9c5d-4d74-8ff9-e03c57046158}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG Zone HVAC Equipment List, !- Name
  {e41b875f-b1ea-4884-87e5-181c066425bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f8fad8d-d1ab-44b1-acee-5d0a7d830867}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {19c27a6e-3319-45d9-ba99-6fac4a39b5f2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {56bb77f6-c626-4129-acf8-81c9874de3be}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {cb84cc9e-5ebf-4d95-a61d-ab520e444aaa}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 163, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e7cfb477-1a20-49b9-aa69-2d04aa2c24f0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8eab777-f9d5-4f25-97b8-13764a121a70}, !- Zone Air Inlet Port List
  {74c0abf7-66cd-44c4-95bc-117fd2cea843}, !- Zone Air Exhaust Port List
  {439680c4-7404-44a9-9dbe-76efe6b863ae}, !- Zone Air Node Name
  {5e354271-22dd-4d24-86c2-8d623ae58dc0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e8af41f-d77e-4dab-aca9-db1011a9bb63}, !- Group Rendering Name
  {768ee31c-4bbd-4bf7-8e03-d419404be88b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18f8213d-ae86-4134-833e-f7cd420aa719}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG Zone Air Node, !- Name
  {439680c4-7404-44a9-9dbe-76efe6b863ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {439680c4-7404-44a9-9dbe-76efe6b863ae}, !- Handle
  {e7cfb477-1a20-49b9-aa69-2d04aa2c24f0}, !- Source Object
  11,                                     !- Outlet Port
  {18f8213d-ae86-4134-833e-f7cd420aa719}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8eab777-f9d5-4f25-97b8-13764a121a70}, !- Handle
  {e7cfb477-1a20-49b9-aa69-2d04aa2c24f0}, !- HVAC Component
  {b5a422cf-090e-4da1-bca4-adc2906dc204}, !- Port 1
  {fdc3dd90-e08b-4e71-9384-ba4b9268bc15}; !- Port 2

OS:PortList,
  {74c0abf7-66cd-44c4-95bc-117fd2cea843}, !- Handle
  {e7cfb477-1a20-49b9-aa69-2d04aa2c24f0}, !- HVAC Component
  {0cfa969d-3a8b-435c-a7a8-795665fb10c8}; !- Port 1

OS:PortList,
  {5e354271-22dd-4d24-86c2-8d623ae58dc0}, !- Handle
  {e7cfb477-1a20-49b9-aa69-2d04aa2c24f0}, !- HVAC Component
  {d5fb56bd-a756-4b4f-b85d-d2b4ecdad3ab}; !- Port 1

OS:Sizing:Zone,
  {822c4515-22d9-4ffa-b81d-188b417e06f6}, !- Handle
  {e7cfb477-1a20-49b9-aa69-2d04aa2c24f0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {952a6ecd-1591-47f8-b925-e81099cd6fdd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG Zone HVAC Equipment List, !- Name
  {e7cfb477-1a20-49b9-aa69-2d04aa2c24f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6eb59ef0-ecda-4f1d-abeb-63ca7731c16a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fba7b7b5-82da-49e5-8771-ed68f2cba36c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9b782ed4-97b0-466d-b990-fce2bb0a616f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {768ee31c-4bbd-4bf7-8e03-d419404be88b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 164, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9073a2a1-c4a2-4c2b-adc4-40a7471731dc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dde89f80-f8fb-4862-a643-373fa8bb5bef}, !- Zone Air Inlet Port List
  {efa72f73-e782-4feb-a26e-04f77bde3db1}, !- Zone Air Exhaust Port List
  {e0483a0a-bbf1-4cae-9393-4f5f3fc87419}, !- Zone Air Node Name
  {348341b6-d38e-4798-8607-b364c429070a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bee0225f-6c06-48ff-9599-65910ab374d2}, !- Group Rendering Name
  {9495d71d-b275-45f9-a6d2-c239ad15d307}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc1c8269-626e-4d9c-959b-02d7a4b9fe65}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG Zone Air Node, !- Name
  {e0483a0a-bbf1-4cae-9393-4f5f3fc87419}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0483a0a-bbf1-4cae-9393-4f5f3fc87419}, !- Handle
  {9073a2a1-c4a2-4c2b-adc4-40a7471731dc}, !- Source Object
  11,                                     !- Outlet Port
  {cc1c8269-626e-4d9c-959b-02d7a4b9fe65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dde89f80-f8fb-4862-a643-373fa8bb5bef}, !- Handle
  {9073a2a1-c4a2-4c2b-adc4-40a7471731dc}, !- HVAC Component
  {b0e0177e-1110-4a53-b54a-9c83467847ba}, !- Port 1
  {6426c465-7188-4ac8-a0b0-639950ea2bd6}; !- Port 2

OS:PortList,
  {efa72f73-e782-4feb-a26e-04f77bde3db1}, !- Handle
  {9073a2a1-c4a2-4c2b-adc4-40a7471731dc}, !- HVAC Component
  {328a97d4-c537-4380-bec0-0fa7debf5487}; !- Port 1

OS:PortList,
  {348341b6-d38e-4798-8607-b364c429070a}, !- Handle
  {9073a2a1-c4a2-4c2b-adc4-40a7471731dc}, !- HVAC Component
  {2d4fe859-c269-42b7-ac16-c949673071bb}; !- Port 1

OS:Sizing:Zone,
  {17e306a4-a445-4af4-91f3-fe30cefdf630}, !- Handle
  {9073a2a1-c4a2-4c2b-adc4-40a7471731dc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {05107ad5-6547-4c31-bfc6-00e42131d209}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG Zone HVAC Equipment List, !- Name
  {9073a2a1-c4a2-4c2b-adc4-40a7471731dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d794457e-e497-412c-87ab-bde7509678f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c536c83f-7129-4ab9-af3a-87a070d5c44d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {30f7e243-5b30-47fa-a648-f4358d18e065}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9495d71d-b275-45f9-a6d2-c239ad15d307}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 165, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f347fa17-eaff-42b6-a1ea-5d91f67c7af8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {165d04c5-9380-477a-89b3-d6ca6fc7e1ee}, !- Zone Air Inlet Port List
  {895616f8-5f58-443e-8aad-126f4dc8fb2c}, !- Zone Air Exhaust Port List
  {f3685830-9604-42a9-a001-ce21820b0411}, !- Zone Air Node Name
  {3f191d4d-3ab9-40c2-817b-548532e6e86d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f3eea00-0da1-4d5f-881f-0c45ab53000a}, !- Group Rendering Name
  {4638e832-9cbf-4239-94be-1ce6a4ef2fcb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d129d3a-4bf2-44eb-8535-995988ecee0e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1 Zone Air Node, !- Name
  {f3685830-9604-42a9-a001-ce21820b0411}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3685830-9604-42a9-a001-ce21820b0411}, !- Handle
  {f347fa17-eaff-42b6-a1ea-5d91f67c7af8}, !- Source Object
  11,                                     !- Outlet Port
  {0d129d3a-4bf2-44eb-8535-995988ecee0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {165d04c5-9380-477a-89b3-d6ca6fc7e1ee}, !- Handle
  {f347fa17-eaff-42b6-a1ea-5d91f67c7af8}, !- HVAC Component
  {12aade23-8b16-4760-9013-ba26c2f83147}, !- Port 1
  {c6cc18f2-ee54-4286-ba18-95a243eb4a7e}; !- Port 2

OS:PortList,
  {895616f8-5f58-443e-8aad-126f4dc8fb2c}, !- Handle
  {f347fa17-eaff-42b6-a1ea-5d91f67c7af8}, !- HVAC Component
  {95912714-aa27-4a14-a10c-96e32119e845}; !- Port 1

OS:PortList,
  {3f191d4d-3ab9-40c2-817b-548532e6e86d}, !- Handle
  {f347fa17-eaff-42b6-a1ea-5d91f67c7af8}, !- HVAC Component
  {4d0f5cbf-1dfe-4d18-b2ce-86ce2316ca93}; !- Port 1

OS:Sizing:Zone,
  {126d04b7-3871-42e0-8554-c2b0f73c689d}, !- Handle
  {f347fa17-eaff-42b6-a1ea-5d91f67c7af8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5e391c22-4571-495e-85ad-0db3253fb4d2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1 Zone HVAC Equipment List, !- Name
  {f347fa17-eaff-42b6-a1ea-5d91f67c7af8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8003f483-01e8-45c6-8314-711f446ae8cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a39ae6c-1bca-4162-b5d0-e79c709042ef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {53fbc0c3-55f6-40a5-ad63-5cd29b4fbdc2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4638e832-9cbf-4239-94be-1ce6a4ef2fcb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 166, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a19c89f7-f15a-4815-9cbb-6d1aaa7992fd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {439670c7-0f73-44da-890c-c8be1899938c}, !- Zone Air Inlet Port List
  {aea674e3-2bca-4459-a9f6-e3d31b3d0dc5}, !- Zone Air Exhaust Port List
  {e52156b0-4cfe-47a5-9c2c-2755ef7b87ee}, !- Zone Air Node Name
  {ef3ebd6a-0e05-4424-a4c8-3e39ad458996}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51dda8c6-e36e-48e0-abdb-eedcde04cba9}, !- Group Rendering Name
  {371fa1d6-9132-4505-8bf7-bcd97b960ba6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7154f10-3407-48ad-989f-2f66195e430f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG Zone Air Node, !- Name
  {e52156b0-4cfe-47a5-9c2c-2755ef7b87ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e52156b0-4cfe-47a5-9c2c-2755ef7b87ee}, !- Handle
  {a19c89f7-f15a-4815-9cbb-6d1aaa7992fd}, !- Source Object
  11,                                     !- Outlet Port
  {b7154f10-3407-48ad-989f-2f66195e430f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {439670c7-0f73-44da-890c-c8be1899938c}, !- Handle
  {a19c89f7-f15a-4815-9cbb-6d1aaa7992fd}, !- HVAC Component
  {8d9c6f7c-235d-46f0-8595-3cc647ee0e57}, !- Port 1
  {c975469c-cdd6-437f-8d2d-dcd1301016b1}; !- Port 2

OS:PortList,
  {aea674e3-2bca-4459-a9f6-e3d31b3d0dc5}, !- Handle
  {a19c89f7-f15a-4815-9cbb-6d1aaa7992fd}, !- HVAC Component
  {f2f06f44-a34b-4b75-a22d-381776c527b4}; !- Port 1

OS:PortList,
  {ef3ebd6a-0e05-4424-a4c8-3e39ad458996}, !- Handle
  {a19c89f7-f15a-4815-9cbb-6d1aaa7992fd}, !- HVAC Component
  {2fa19405-94ff-4ddf-a2e3-eb7f89c5b546}; !- Port 1

OS:Sizing:Zone,
  {76148a07-3b40-4bf9-9945-855a3f803b9d}, !- Handle
  {a19c89f7-f15a-4815-9cbb-6d1aaa7992fd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ead5a2c8-dfc0-477c-bc01-1bd5eb63aa9a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG Zone HVAC Equipment List, !- Name
  {a19c89f7-f15a-4815-9cbb-6d1aaa7992fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b416de0-6a07-4ef1-8d09-8bf76ab3aee4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0f9a9476-9abe-4d52-a9cc-09198c1e7873}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {262ce645-cf87-4699-846a-ef66f29eaafb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {371fa1d6-9132-4505-8bf7-bcd97b960ba6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 167, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d31a19e-4049-4f8f-8303-f82cd68fcd29}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce59545e-14a9-4cf0-a8fe-88ed3838f9e1}, !- Zone Air Inlet Port List
  {a893b0e5-75c6-44a5-9c82-fe23b8026fe9}, !- Zone Air Exhaust Port List
  {81b9fdf9-1831-40ce-baea-0e070c4ffdf4}, !- Zone Air Node Name
  {4e73e30d-6b80-44af-a541-6c9735afedb7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70b36806-b919-4649-bd8e-04970c956079}, !- Group Rendering Name
  {6dbb14da-1d15-4b5f-972c-f5c7ce7ee290}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba0fcad4-6f56-4112-b7de-e038621a01cd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG Zone Air Node, !- Name
  {81b9fdf9-1831-40ce-baea-0e070c4ffdf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81b9fdf9-1831-40ce-baea-0e070c4ffdf4}, !- Handle
  {8d31a19e-4049-4f8f-8303-f82cd68fcd29}, !- Source Object
  11,                                     !- Outlet Port
  {ba0fcad4-6f56-4112-b7de-e038621a01cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce59545e-14a9-4cf0-a8fe-88ed3838f9e1}, !- Handle
  {8d31a19e-4049-4f8f-8303-f82cd68fcd29}, !- HVAC Component
  {dfa65514-0a1f-4149-be38-09d31778a27e}, !- Port 1
  {913251b1-f11c-4113-9206-c30600d79040}; !- Port 2

OS:PortList,
  {a893b0e5-75c6-44a5-9c82-fe23b8026fe9}, !- Handle
  {8d31a19e-4049-4f8f-8303-f82cd68fcd29}, !- HVAC Component
  {12a06fcf-e926-4bd5-82f0-20d40514d62d}; !- Port 1

OS:PortList,
  {4e73e30d-6b80-44af-a541-6c9735afedb7}, !- Handle
  {8d31a19e-4049-4f8f-8303-f82cd68fcd29}, !- HVAC Component
  {4cc81ca7-c0de-493d-800f-aa4827df234b}; !- Port 1

OS:Sizing:Zone,
  {d6d7d54d-fd91-4cf2-a034-84416f8bcc71}, !- Handle
  {8d31a19e-4049-4f8f-8303-f82cd68fcd29}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3bb7671d-de67-4981-806a-19b98f2e1ba5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG Zone HVAC Equipment List, !- Name
  {8d31a19e-4049-4f8f-8303-f82cd68fcd29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b363af8-f656-4ae6-9eee-3aaed406dfdd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d8f3eade-5c9f-4dd4-9e07-57eb2863f5ef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {cbfe359f-9a82-459c-877f-c5a0fbe6204a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6dbb14da-1d15-4b5f-972c-f5c7ce7ee290}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 168, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4e9e5f45-0c9f-4c4f-9bda-e8800ee5abb3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30ea54c2-92f3-416e-b6fa-e6808b38bd47}, !- Zone Air Inlet Port List
  {9f808807-ff58-40ed-b2f7-42cbef2d1177}, !- Zone Air Exhaust Port List
  {09a5b0dc-761e-4dcf-81da-6978e874b8d7}, !- Zone Air Node Name
  {9162b40e-bcb8-4ee8-93e1-a45b3b57446f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {381c8838-5cf3-4053-9eed-1caf9c0f4ec5}, !- Group Rendering Name
  {e4ec811a-5838-4ed7-aa2b-43480a40485c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b385afb-e272-4db3-901e-0fe078f12e36}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG Zone Air Node, !- Name
  {09a5b0dc-761e-4dcf-81da-6978e874b8d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09a5b0dc-761e-4dcf-81da-6978e874b8d7}, !- Handle
  {4e9e5f45-0c9f-4c4f-9bda-e8800ee5abb3}, !- Source Object
  11,                                     !- Outlet Port
  {3b385afb-e272-4db3-901e-0fe078f12e36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30ea54c2-92f3-416e-b6fa-e6808b38bd47}, !- Handle
  {4e9e5f45-0c9f-4c4f-9bda-e8800ee5abb3}, !- HVAC Component
  {c0a72fd5-291a-4a8f-9dc6-2c8ccb0cb90b}, !- Port 1
  {5f00c581-aa22-4d08-b69f-42e11adc1bd3}; !- Port 2

OS:PortList,
  {9f808807-ff58-40ed-b2f7-42cbef2d1177}, !- Handle
  {4e9e5f45-0c9f-4c4f-9bda-e8800ee5abb3}, !- HVAC Component
  {251e28c1-ea25-450e-997d-e1af4ec04534}; !- Port 1

OS:PortList,
  {9162b40e-bcb8-4ee8-93e1-a45b3b57446f}, !- Handle
  {4e9e5f45-0c9f-4c4f-9bda-e8800ee5abb3}, !- HVAC Component
  {2ab60b34-0296-4e5d-bc84-540f8083a072}; !- Port 1

OS:Sizing:Zone,
  {828cc404-2f7f-4456-b28d-89c525467699}, !- Handle
  {4e9e5f45-0c9f-4c4f-9bda-e8800ee5abb3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c1d31f71-2507-41f5-bf1c-b57a4cc194a5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG Zone HVAC Equipment List, !- Name
  {4e9e5f45-0c9f-4c4f-9bda-e8800ee5abb3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd50441e-ead5-4f05-b921-2816734d7785}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0bdd2ddc-f52d-4b45-bf5d-b921e3b42b3c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {791c3705-8757-4bd8-be6f-e73abc37d752}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e4ec811a-5838-4ed7-aa2b-43480a40485c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 169, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05d8ccf1-a51c-456a-b79f-ce980f8e3051}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59bbe9f1-99c1-41df-8a35-b0f77a3dc57d}, !- Zone Air Inlet Port List
  {9a17e278-0d39-46f6-9416-1f025c38798a}, !- Zone Air Exhaust Port List
  {4e7474cc-408c-42ee-8d87-f84ef2e58cf1}, !- Zone Air Node Name
  {41d83929-298f-49ec-aa62-741a962fc294}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2967397b-a173-4361-844b-244e4ec7f232}, !- Group Rendering Name
  {238436c8-65d4-4224-8d45-b90b106df551}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {335a8f44-1fa0-4be7-8934-4a0902dfaf83}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1 Zone Air Node, !- Name
  {4e7474cc-408c-42ee-8d87-f84ef2e58cf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e7474cc-408c-42ee-8d87-f84ef2e58cf1}, !- Handle
  {05d8ccf1-a51c-456a-b79f-ce980f8e3051}, !- Source Object
  11,                                     !- Outlet Port
  {335a8f44-1fa0-4be7-8934-4a0902dfaf83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59bbe9f1-99c1-41df-8a35-b0f77a3dc57d}, !- Handle
  {05d8ccf1-a51c-456a-b79f-ce980f8e3051}, !- HVAC Component
  {570cbe14-a479-4b3a-a5e4-dbbaefb9bdcb}, !- Port 1
  {12bd58f6-860a-411a-840c-c21196290b79}; !- Port 2

OS:PortList,
  {9a17e278-0d39-46f6-9416-1f025c38798a}, !- Handle
  {05d8ccf1-a51c-456a-b79f-ce980f8e3051}, !- HVAC Component
  {20446bb5-7c6a-442a-a973-b14ea40c5832}; !- Port 1

OS:PortList,
  {41d83929-298f-49ec-aa62-741a962fc294}, !- Handle
  {05d8ccf1-a51c-456a-b79f-ce980f8e3051}, !- HVAC Component
  {f690a8a3-844d-4f77-9459-3b7687976948}; !- Port 1

OS:Sizing:Zone,
  {28b4923c-7066-4151-93dd-dfefb6b734bc}, !- Handle
  {05d8ccf1-a51c-456a-b79f-ce980f8e3051}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {94e8c026-a12e-4125-be14-01fb938bfe13}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1 Zone HVAC Equipment List, !- Name
  {05d8ccf1-a51c-456a-b79f-ce980f8e3051}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bcc5675c-3f69-4563-8c11-db3d3c989999}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a225b783-eaed-4cfe-a55b-0cb0bcabafb0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d991e71b-fd8c-40ab-b6a9-0c0f4c8a73a4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {238436c8-65d4-4224-8d45-b90b106df551}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 170, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {565c9b8a-5ed8-4978-b254-48055377b2a0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce98488c-698c-4c04-b878-3a85dc7592f4}, !- Zone Air Inlet Port List
  {7712cb66-b8f4-4165-8091-ceccbc54c1a6}, !- Zone Air Exhaust Port List
  {e9bdb75b-8144-42d6-80e5-b37ff98922c4}, !- Zone Air Node Name
  {117ffc50-6846-4243-a547-f06d97db3355}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b5fde99-5cf5-4922-8cd7-192c16a3b743}, !- Group Rendering Name
  {293dac73-8905-43c7-adf9-d4ab58cd8a82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9370f4d-6792-4cd1-8481-499e3ca3defc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2 Zone Air Node, !- Name
  {e9bdb75b-8144-42d6-80e5-b37ff98922c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9bdb75b-8144-42d6-80e5-b37ff98922c4}, !- Handle
  {565c9b8a-5ed8-4978-b254-48055377b2a0}, !- Source Object
  11,                                     !- Outlet Port
  {d9370f4d-6792-4cd1-8481-499e3ca3defc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce98488c-698c-4c04-b878-3a85dc7592f4}, !- Handle
  {565c9b8a-5ed8-4978-b254-48055377b2a0}, !- HVAC Component
  {bbaa4875-1c14-4d00-a4be-af8c5ed76604}, !- Port 1
  {8e74b109-e3fd-4fff-a0a8-7e8feb2a3d97}; !- Port 2

OS:PortList,
  {7712cb66-b8f4-4165-8091-ceccbc54c1a6}, !- Handle
  {565c9b8a-5ed8-4978-b254-48055377b2a0}, !- HVAC Component
  {de3bc201-44f9-4399-bf43-9554d1cb3ba0}; !- Port 1

OS:PortList,
  {117ffc50-6846-4243-a547-f06d97db3355}, !- Handle
  {565c9b8a-5ed8-4978-b254-48055377b2a0}, !- HVAC Component
  {84a9fe08-1cd4-4189-b798-f2a73913d1bb}; !- Port 1

OS:Sizing:Zone,
  {fdcc37d0-0aa0-4182-a039-0a111a74058d}, !- Handle
  {565c9b8a-5ed8-4978-b254-48055377b2a0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {adf747a3-e009-432e-98d9-aaf49d51d959}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2 Zone HVAC Equipment List, !- Name
  {565c9b8a-5ed8-4978-b254-48055377b2a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39ef5ab4-318a-4cdb-8261-3aba50111ba8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ea43a08b-14ff-492f-a998-f9d0c5e8bb5a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ec18f551-7225-41f0-9bf5-85ff2a13c82a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {293dac73-8905-43c7-adf9-d4ab58cd8a82}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 171, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc1ea531-7a87-4d28-8ced-d0640970ebde}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4bbbd55-d682-4df2-af01-a83fbc590af9}, !- Zone Air Inlet Port List
  {d4d8d9bb-f323-4fc4-9022-4086c9126ee4}, !- Zone Air Exhaust Port List
  {af47b06a-4ca2-4bd5-859b-56131ed2d07b}, !- Zone Air Node Name
  {608e7ea5-bf3d-4c02-b871-f6954a6ddf24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45713b36-87d9-4779-ab7e-a2fae420bcf9}, !- Group Rendering Name
  {b62c1858-b64f-4d57-b2e0-06dc50771f75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e60871c-51a8-4622-b5a3-d6d297fa0154}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 Zone Air Node, !- Name
  {af47b06a-4ca2-4bd5-859b-56131ed2d07b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af47b06a-4ca2-4bd5-859b-56131ed2d07b}, !- Handle
  {cc1ea531-7a87-4d28-8ced-d0640970ebde}, !- Source Object
  11,                                     !- Outlet Port
  {0e60871c-51a8-4622-b5a3-d6d297fa0154}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4bbbd55-d682-4df2-af01-a83fbc590af9}, !- Handle
  {cc1ea531-7a87-4d28-8ced-d0640970ebde}, !- HVAC Component
  {93b5c7d5-e60e-4290-b465-e0087f1e9f73}, !- Port 1
  {c19d393f-0b83-42b0-af26-970acd0823f9}; !- Port 2

OS:PortList,
  {d4d8d9bb-f323-4fc4-9022-4086c9126ee4}, !- Handle
  {cc1ea531-7a87-4d28-8ced-d0640970ebde}, !- HVAC Component
  {056bbe9d-11f0-4e7d-9a4a-6fc7d01cb422}; !- Port 1

OS:PortList,
  {608e7ea5-bf3d-4c02-b871-f6954a6ddf24}, !- Handle
  {cc1ea531-7a87-4d28-8ced-d0640970ebde}, !- HVAC Component
  {312ff09d-3488-45a8-b056-d3c34f2e417e}; !- Port 1

OS:Sizing:Zone,
  {e5023c9d-acb9-4790-9688-efc38cd16973}, !- Handle
  {cc1ea531-7a87-4d28-8ced-d0640970ebde}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
