  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {305cc3fd-e83d-4509-ba96-5d476b2f6a44}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 Zone HVAC Equipment List, !- Name
  {cc1ea531-7a87-4d28-8ced-d0640970ebde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {887ef3fa-3713-4a40-8cb1-658cc70a7618}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f134d0b4-8323-4a8b-87e0-102a8298b7af}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3eb438e1-45b0-4436-8bc2-97dafc21860f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b62c1858-b64f-4d57-b2e0-06dc50771f75}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 172, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40fd79b1-a60d-49f4-a026-0985c69a1d59}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab87af5c-12ae-4575-b014-5c7f0c553001}, !- Zone Air Inlet Port List
  {02833fde-4c40-40fb-9367-a34dc1ff22e8}, !- Zone Air Exhaust Port List
  {499583c5-a341-49a7-bf30-51170f2ee0ca}, !- Zone Air Node Name
  {ac3131de-5e08-40de-8c54-020deaae09ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2bf0ab4a-ac12-476d-a18a-62b92ffe35f7}, !- Group Rendering Name
  {2325fa18-4aa8-4950-a492-7c141cd36484}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0463796e-d24f-4cda-8514-3d7a4280ad7b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 1 Zone Air Node, !- Name
  {499583c5-a341-49a7-bf30-51170f2ee0ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {499583c5-a341-49a7-bf30-51170f2ee0ca}, !- Handle
  {40fd79b1-a60d-49f4-a026-0985c69a1d59}, !- Source Object
  11,                                     !- Outlet Port
  {0463796e-d24f-4cda-8514-3d7a4280ad7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab87af5c-12ae-4575-b014-5c7f0c553001}, !- Handle
  {40fd79b1-a60d-49f4-a026-0985c69a1d59}, !- HVAC Component
  {22baa410-c27d-4905-a62d-18a2091b614d}, !- Port 1
  {584a1111-4a9b-4ee8-88e5-81bc429d2462}; !- Port 2

OS:PortList,
  {02833fde-4c40-40fb-9367-a34dc1ff22e8}, !- Handle
  {40fd79b1-a60d-49f4-a026-0985c69a1d59}, !- HVAC Component
  {2d555dc4-5389-42e9-b00a-1a02002b41ca}; !- Port 1

OS:PortList,
  {ac3131de-5e08-40de-8c54-020deaae09ed}, !- Handle
  {40fd79b1-a60d-49f4-a026-0985c69a1d59}, !- HVAC Component
  {8c42cedb-a257-4f9f-a433-7ef7881fa4d7}; !- Port 1

OS:Sizing:Zone,
  {b11a9f86-451f-40a4-9fba-d52615709c2a}, !- Handle
  {40fd79b1-a60d-49f4-a026-0985c69a1d59}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d4fef933-22d5-475d-bf23-dfa8d9acaf23}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 1 Zone HVAC Equipment List, !- Name
  {40fd79b1-a60d-49f4-a026-0985c69a1d59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d861dee2-ef89-456f-8efd-d8aac2fb97a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ee73f03-6b31-4881-afcb-82aeb60c041b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {75063388-c0fb-43c3-a2dd-0704b069c843}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2325fa18-4aa8-4950-a492-7c141cd36484}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 173, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5b469eaa-cfe6-47a2-99b7-04eb2fbade27}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f1f3122-c3eb-4d10-ad0e-5aabdb05936f}, !- Zone Air Inlet Port List
  {061f584c-65a9-4be6-aa8f-b08f52061bb3}, !- Zone Air Exhaust Port List
  {b8556bff-32ec-40f6-a75e-2a1ac53c5b3b}, !- Zone Air Node Name
  {cd01fe23-c290-430b-bdca-927423b3cdfc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {babf5fab-39ff-4f61-a85e-bfa7d091bbe3}, !- Group Rendering Name
  {e0ddd6e6-c6f6-471d-984f-6f4f6bc29779}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7ca7b0f-5e23-4cb9-b7ae-59f8624a5348}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 2 Zone Air Node, !- Name
  {b8556bff-32ec-40f6-a75e-2a1ac53c5b3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8556bff-32ec-40f6-a75e-2a1ac53c5b3b}, !- Handle
  {5b469eaa-cfe6-47a2-99b7-04eb2fbade27}, !- Source Object
  11,                                     !- Outlet Port
  {f7ca7b0f-5e23-4cb9-b7ae-59f8624a5348}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f1f3122-c3eb-4d10-ad0e-5aabdb05936f}, !- Handle
  {5b469eaa-cfe6-47a2-99b7-04eb2fbade27}, !- HVAC Component
  {e449c4e6-01fc-4ef9-9c3b-3830e44b84b7}, !- Port 1
  {b7a29686-af7f-4d1b-b70d-f031654fe20c}; !- Port 2

OS:PortList,
  {061f584c-65a9-4be6-aa8f-b08f52061bb3}, !- Handle
  {5b469eaa-cfe6-47a2-99b7-04eb2fbade27}, !- HVAC Component
  {4a08ba41-9ade-49c2-84d5-e226b3158776}; !- Port 1

OS:PortList,
  {cd01fe23-c290-430b-bdca-927423b3cdfc}, !- Handle
  {5b469eaa-cfe6-47a2-99b7-04eb2fbade27}, !- HVAC Component
  {b9cb428e-3aa0-4c7c-84f4-fac2edd0cb7a}; !- Port 1

OS:Sizing:Zone,
  {11a0e38d-52a4-4fb5-bb64-f0445f440cdd}, !- Handle
  {5b469eaa-cfe6-47a2-99b7-04eb2fbade27}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02ac5d88-cf79-48c1-a17e-368d4e40380d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 2 Zone HVAC Equipment List, !- Name
  {5b469eaa-cfe6-47a2-99b7-04eb2fbade27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c2aef50-17ca-4aeb-84a2-72f586da200f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bfda8d01-e215-40fa-99c9-3175e8b2f924}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d44bb028-905b-4e06-937b-344b523fa51d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e0ddd6e6-c6f6-471d-984f-6f4f6bc29779}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 174, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {32894347-42f6-4fa4-acd4-c773798ed1ea}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3979563-4c40-44b8-83b8-33869ae9a985}, !- Zone Air Inlet Port List
  {63c6936b-4271-4345-8c9f-5cd1853271d3}, !- Zone Air Exhaust Port List
  {7fd0d68f-67d0-4d3c-a5b5-b9455647e254}, !- Zone Air Node Name
  {8103dbd2-ac3d-4c77-8e7b-d959c71a7949}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89fbef1c-6db4-4748-82fa-df15cf6a95cd}, !- Group Rendering Name
  {0f068e27-460e-4d8d-8062-c9046890d728}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edee9f9a-96ac-4930-8539-4287b928dfe2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 Zone Air Node, !- Name
  {7fd0d68f-67d0-4d3c-a5b5-b9455647e254}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fd0d68f-67d0-4d3c-a5b5-b9455647e254}, !- Handle
  {32894347-42f6-4fa4-acd4-c773798ed1ea}, !- Source Object
  11,                                     !- Outlet Port
  {edee9f9a-96ac-4930-8539-4287b928dfe2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3979563-4c40-44b8-83b8-33869ae9a985}, !- Handle
  {32894347-42f6-4fa4-acd4-c773798ed1ea}, !- HVAC Component
  {ef5d8bf2-5085-4319-8332-84ec18ac235d}, !- Port 1
  {520209ed-5c61-450b-bda8-bff7187f7708}; !- Port 2

OS:PortList,
  {63c6936b-4271-4345-8c9f-5cd1853271d3}, !- Handle
  {32894347-42f6-4fa4-acd4-c773798ed1ea}, !- HVAC Component
  {9336ce19-e8be-4c9b-90b0-123e7faa3ac7}; !- Port 1

OS:PortList,
  {8103dbd2-ac3d-4c77-8e7b-d959c71a7949}, !- Handle
  {32894347-42f6-4fa4-acd4-c773798ed1ea}, !- HVAC Component
  {5db2c77d-e0cf-4c24-9143-6c071cf69bfd}; !- Port 1

OS:Sizing:Zone,
  {2123ab6b-beec-49cc-989a-48d8a6ca1ab8}, !- Handle
  {32894347-42f6-4fa4-acd4-c773798ed1ea}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9512eb45-cfd6-4396-9c42-54d509afb8cb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 Zone HVAC Equipment List, !- Name
  {32894347-42f6-4fa4-acd4-c773798ed1ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f56ff9a-3953-4f61-a952-c8ee38cf78e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {16a7120d-6380-45bf-b908-32151526f222}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a068700d-b57d-47c7-9704-82a8d5cb8804}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0f068e27-460e-4d8d-8062-c9046890d728}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 175, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {04904afa-b37d-4a77-b476-6c9ea53a5ad3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7b48c92-51ee-4bd9-b76f-a5cf2d622edb}, !- Zone Air Inlet Port List
  {42e87455-a9d6-464a-afee-ed9dce006f46}, !- Zone Air Exhaust Port List
  {521bfc85-9415-460f-b53f-4390788a2216}, !- Zone Air Node Name
  {d5e65dea-de2b-4d02-8134-6c26939c5d62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce89af2e-89b9-4c8e-89a9-633075744d0b}, !- Group Rendering Name
  {b33dba1b-2eb7-4082-9526-82befbbb8648}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d77aa04f-f865-4736-b1aa-88f839c522d7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1 Zone Air Node, !- Name
  {521bfc85-9415-460f-b53f-4390788a2216}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {521bfc85-9415-460f-b53f-4390788a2216}, !- Handle
  {04904afa-b37d-4a77-b476-6c9ea53a5ad3}, !- Source Object
  11,                                     !- Outlet Port
  {d77aa04f-f865-4736-b1aa-88f839c522d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7b48c92-51ee-4bd9-b76f-a5cf2d622edb}, !- Handle
  {04904afa-b37d-4a77-b476-6c9ea53a5ad3}, !- HVAC Component
  {5c486639-f4fe-495a-b886-5aee373c5de7}, !- Port 1
  {8be7f66d-cc9d-4865-bd20-07d2fa32e982}; !- Port 2

OS:PortList,
  {42e87455-a9d6-464a-afee-ed9dce006f46}, !- Handle
  {04904afa-b37d-4a77-b476-6c9ea53a5ad3}, !- HVAC Component
  {f20ea100-0b9b-4c7b-b147-ebcdcb00c69c}; !- Port 1

OS:PortList,
  {d5e65dea-de2b-4d02-8134-6c26939c5d62}, !- Handle
  {04904afa-b37d-4a77-b476-6c9ea53a5ad3}, !- HVAC Component
  {2f5c8e1c-c1c8-4d3b-a83f-6d96156d131e}; !- Port 1

OS:Sizing:Zone,
  {aa8e8a5d-b283-4b2e-830f-ddf8e1ee429d}, !- Handle
  {04904afa-b37d-4a77-b476-6c9ea53a5ad3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {32e80e7e-d4b4-4d0d-97c5-d4f986d2755f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1 Zone HVAC Equipment List, !- Name
  {04904afa-b37d-4a77-b476-6c9ea53a5ad3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f625cbd-b809-46fd-8096-258516618250}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a22e9339-567f-4c64-b37e-eed36765aa98}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f1aa5f8e-2065-48b7-97ba-f03be4b7331a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b33dba1b-2eb7-4082-9526-82befbbb8648}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 176, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {396a9559-787e-4c3d-a1fd-90b704a6390e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {102fe36e-fe90-4f57-b7ac-6242b6261bdb}, !- Zone Air Inlet Port List
  {7aa5b684-1cfb-4d62-b341-ec991d777298}, !- Zone Air Exhaust Port List
  {2fb4a95b-99de-4e4f-884c-d09573f4ad8f}, !- Zone Air Node Name
  {2d90f66f-5e2e-4b4a-a549-d53ea81d2daf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {289d4e8c-32b3-4872-9632-9de428ffcba4}, !- Group Rendering Name
  {fe07bc2b-ff8f-402e-837e-b103587af1e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f111835c-143b-4a01-b0c2-2c053f0f98e2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1 Zone Air Node, !- Name
  {2fb4a95b-99de-4e4f-884c-d09573f4ad8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fb4a95b-99de-4e4f-884c-d09573f4ad8f}, !- Handle
  {396a9559-787e-4c3d-a1fd-90b704a6390e}, !- Source Object
  11,                                     !- Outlet Port
  {f111835c-143b-4a01-b0c2-2c053f0f98e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {102fe36e-fe90-4f57-b7ac-6242b6261bdb}, !- Handle
  {396a9559-787e-4c3d-a1fd-90b704a6390e}, !- HVAC Component
  {fb86f66a-8563-4598-99a2-8cb007879a3b}, !- Port 1
  {ea9d0eaf-9327-4a85-9a0c-c89588a81b12}; !- Port 2

OS:PortList,
  {7aa5b684-1cfb-4d62-b341-ec991d777298}, !- Handle
  {396a9559-787e-4c3d-a1fd-90b704a6390e}, !- HVAC Component
  {8975d21d-0d14-437f-94cf-fc44f5c25597}; !- Port 1

OS:PortList,
  {2d90f66f-5e2e-4b4a-a549-d53ea81d2daf}, !- Handle
  {396a9559-787e-4c3d-a1fd-90b704a6390e}, !- HVAC Component
  {3815026b-3564-48a8-afaa-363518d84b8a}; !- Port 1

OS:Sizing:Zone,
  {9268770a-d3e1-4066-a663-09625dfc10c0}, !- Handle
  {396a9559-787e-4c3d-a1fd-90b704a6390e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8b56f073-4679-426c-b943-edacaa1a1862}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1 Zone HVAC Equipment List, !- Name
  {396a9559-787e-4c3d-a1fd-90b704a6390e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab5d459e-5d03-42f2-9127-d7c67247fe16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {26e6465c-cfd3-4a5c-b520-eab69ffe143c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8e80d402-5630-4f4c-b70d-fcc993eab7fa}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {fe07bc2b-ff8f-402e-837e-b103587af1e1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 177, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {27d8baae-15b0-4d78-ad8c-1c135354546c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6d63473-d5a5-46e1-8fb8-a9310ab3d3a2}, !- Zone Air Inlet Port List
  {1fedd396-36a6-45d3-ae24-a095002dbfd1}, !- Zone Air Exhaust Port List
  {503bd5b3-5a44-4060-9632-f4c4e65811e5}, !- Zone Air Node Name
  {5dff8c89-e445-480b-9ac2-98b730850eed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8189a6ad-b549-4f03-8452-f687947ec3aa}, !- Group Rendering Name
  {c804ea93-8d70-4d4c-ac59-ed33da15a200}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca242e2e-745c-4d9f-976b-87b341021d0a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 Zone Air Node, !- Name
  {503bd5b3-5a44-4060-9632-f4c4e65811e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {503bd5b3-5a44-4060-9632-f4c4e65811e5}, !- Handle
  {27d8baae-15b0-4d78-ad8c-1c135354546c}, !- Source Object
  11,                                     !- Outlet Port
  {ca242e2e-745c-4d9f-976b-87b341021d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6d63473-d5a5-46e1-8fb8-a9310ab3d3a2}, !- Handle
  {27d8baae-15b0-4d78-ad8c-1c135354546c}, !- HVAC Component
  {55cf34d1-b87e-446e-9074-7dc7e81de29b}, !- Port 1
  {535a2e65-7c00-4953-a49d-e2548159bbe3}; !- Port 2

OS:PortList,
  {1fedd396-36a6-45d3-ae24-a095002dbfd1}, !- Handle
  {27d8baae-15b0-4d78-ad8c-1c135354546c}, !- HVAC Component
  {ba0b8548-5c01-4d4d-b0f4-4003bfcea5cf}; !- Port 1

OS:PortList,
  {5dff8c89-e445-480b-9ac2-98b730850eed}, !- Handle
  {27d8baae-15b0-4d78-ad8c-1c135354546c}, !- HVAC Component
  {2fa5b8f6-e24c-4c10-8b5b-140964b8c0db}; !- Port 1

OS:Sizing:Zone,
  {4d220f24-b524-4198-a8d6-cf4595ca66d5}, !- Handle
  {27d8baae-15b0-4d78-ad8c-1c135354546c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efc91af9-caa5-4507-adb0-08a329e2b346}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 Zone HVAC Equipment List, !- Name
  {27d8baae-15b0-4d78-ad8c-1c135354546c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6e0c079-4a58-41b3-8b9e-93c0fcb840ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d370478e-486b-45e3-8df9-626c9acb88f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c52df52a-14b8-4b5c-bcc4-b18bc1cf1248}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c804ea93-8d70-4d4c-ac59-ed33da15a200}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 178, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {318169b9-7fc4-4f29-956b-9f8acf6f9f89}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b391a838-a637-479e-9e6d-7d7da4519952}, !- Zone Air Inlet Port List
  {383bf145-8de1-44c5-838d-eb96253aa851}, !- Zone Air Exhaust Port List
  {83cbd39c-c0de-4b5c-96c4-40978115983e}, !- Zone Air Node Name
  {06922f1c-ffb8-4607-a3f4-2d7c5b8eb0ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f710d7b-b9b7-4bef-bd07-a40ec92b4a56}, !- Group Rendering Name
  {39c3bdff-b634-4261-b2b4-70b1546aab6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6c422e9-a599-4797-93a8-82c108a33233}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2 Zone Air Node, !- Name
  {83cbd39c-c0de-4b5c-96c4-40978115983e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83cbd39c-c0de-4b5c-96c4-40978115983e}, !- Handle
  {318169b9-7fc4-4f29-956b-9f8acf6f9f89}, !- Source Object
  11,                                     !- Outlet Port
  {c6c422e9-a599-4797-93a8-82c108a33233}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b391a838-a637-479e-9e6d-7d7da4519952}, !- Handle
  {318169b9-7fc4-4f29-956b-9f8acf6f9f89}, !- HVAC Component
  {4862c194-aa33-4f0a-871a-dc567619ee2a}, !- Port 1
  {65cf0df0-0f7d-4f11-8aa7-445548b176c5}; !- Port 2

OS:PortList,
  {383bf145-8de1-44c5-838d-eb96253aa851}, !- Handle
  {318169b9-7fc4-4f29-956b-9f8acf6f9f89}, !- HVAC Component
  {ff305317-fc6a-47cb-9272-2f441b59e3cc}; !- Port 1

OS:PortList,
  {06922f1c-ffb8-4607-a3f4-2d7c5b8eb0ec}, !- Handle
  {318169b9-7fc4-4f29-956b-9f8acf6f9f89}, !- HVAC Component
  {ad59b42f-55fd-4a3c-a4c8-e44506d325db}; !- Port 1

OS:Sizing:Zone,
  {8e22f187-356b-4b50-b5c0-a250b8619550}, !- Handle
  {318169b9-7fc4-4f29-956b-9f8acf6f9f89}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0277730b-fc8a-4f9c-9dbf-4bc2efa0a449}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2 Zone HVAC Equipment List, !- Name
  {318169b9-7fc4-4f29-956b-9f8acf6f9f89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {655daf32-ab4c-4ed1-9bd8-963063e32acc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5d4af14e-de13-44b2-8e92-be9324f9ec2b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {913d393d-4c5c-473c-9b67-50e3b834e572}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {39c3bdff-b634-4261-b2b4-70b1546aab6d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 179, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c63f7d46-46b8-4e8d-b65c-1aae0986938b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4f08004-c144-45b4-8866-6046986f1236}, !- Zone Air Inlet Port List
  {5c0c22f3-853c-4270-8daf-c6d30f875c2c}, !- Zone Air Exhaust Port List
  {c42ca1ae-4243-4e68-b7b6-935f681baca4}, !- Zone Air Node Name
  {318d656d-6044-4623-8a5b-d0216676a7b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {774389ed-4fcb-40b7-9745-e954317a550c}, !- Group Rendering Name
  {2f502ac2-6d30-4fdc-90b1-fe9afbd13c57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9ef0692-d63e-42e1-8b3a-94be25faade4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2 Zone Air Node, !- Name
  {c42ca1ae-4243-4e68-b7b6-935f681baca4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c42ca1ae-4243-4e68-b7b6-935f681baca4}, !- Handle
  {c63f7d46-46b8-4e8d-b65c-1aae0986938b}, !- Source Object
  11,                                     !- Outlet Port
  {d9ef0692-d63e-42e1-8b3a-94be25faade4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4f08004-c144-45b4-8866-6046986f1236}, !- Handle
  {c63f7d46-46b8-4e8d-b65c-1aae0986938b}, !- HVAC Component
  {e44ee1de-81af-4db1-ac91-8137ac027c3f}, !- Port 1
  {cef913f7-fe39-491c-90da-c4a1de6f336f}; !- Port 2

OS:PortList,
  {5c0c22f3-853c-4270-8daf-c6d30f875c2c}, !- Handle
  {c63f7d46-46b8-4e8d-b65c-1aae0986938b}, !- HVAC Component
  {e23339ee-9f00-4e13-b5db-1a67b71df8fb}; !- Port 1

OS:PortList,
  {318d656d-6044-4623-8a5b-d0216676a7b5}, !- Handle
  {c63f7d46-46b8-4e8d-b65c-1aae0986938b}, !- HVAC Component
  {5b439d9b-034a-40d8-86f4-1029932b9c0d}; !- Port 1

OS:Sizing:Zone,
  {4d2e2cdb-f2f5-4661-9339-e202af7170b6}, !- Handle
  {c63f7d46-46b8-4e8d-b65c-1aae0986938b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e64b9df1-2683-4d56-8d0a-1a16bdfa288a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2 Zone HVAC Equipment List, !- Name
  {c63f7d46-46b8-4e8d-b65c-1aae0986938b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db808622-ee52-433a-96b4-db70a1f1458c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {980c1ecd-0b5c-404f-9f4c-548670abe918}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {cbcc4569-ca33-4ede-815a-53cc99b27836}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2f502ac2-6d30-4fdc-90b1-fe9afbd13c57}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 180, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a7c08100-e01f-4fb7-88e8-b9efbf13470b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {673fccb8-944e-46f3-ac77-5f002115f6ee}, !- Zone Air Inlet Port List
  {124c7445-c018-42ee-9fa0-c890ebf3dac6}, !- Zone Air Exhaust Port List
  {e7102991-cef7-474b-95d2-8d79ddbd179a}, !- Zone Air Node Name
  {289f4b13-525d-4e1e-9dbc-e006d344f3b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7163f071-f4e0-4471-aab7-d424c05986d7}, !- Group Rendering Name
  {0ad23965-3341-4ee9-92bb-5430d050ddb1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75984d6d-f680-4656-aecd-f9b6d8ed453b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3 Zone Air Node, !- Name
  {e7102991-cef7-474b-95d2-8d79ddbd179a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7102991-cef7-474b-95d2-8d79ddbd179a}, !- Handle
  {a7c08100-e01f-4fb7-88e8-b9efbf13470b}, !- Source Object
  11,                                     !- Outlet Port
  {75984d6d-f680-4656-aecd-f9b6d8ed453b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {673fccb8-944e-46f3-ac77-5f002115f6ee}, !- Handle
  {a7c08100-e01f-4fb7-88e8-b9efbf13470b}, !- HVAC Component
  {8c1e592f-4b13-40e3-ba32-29eb8e1bbe0b}, !- Port 1
  {fa00cedb-0cf3-4f51-ac84-33594d88a997}; !- Port 2

OS:PortList,
  {124c7445-c018-42ee-9fa0-c890ebf3dac6}, !- Handle
  {a7c08100-e01f-4fb7-88e8-b9efbf13470b}, !- HVAC Component
  {9d99a3da-d9aa-4d9d-8992-31744c296c97}; !- Port 1

OS:PortList,
  {289f4b13-525d-4e1e-9dbc-e006d344f3b5}, !- Handle
  {a7c08100-e01f-4fb7-88e8-b9efbf13470b}, !- HVAC Component
  {04586593-b59a-4522-91b3-20ed509efda8}; !- Port 1

OS:Sizing:Zone,
  {78980444-38cc-40ae-a05c-3b8b345faf35}, !- Handle
  {a7c08100-e01f-4fb7-88e8-b9efbf13470b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {af5bab86-95ea-4a94-ad90-0a62ed83278f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3 Zone HVAC Equipment List, !- Name
  {a7c08100-e01f-4fb7-88e8-b9efbf13470b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5154354-d394-4505-85e9-40ff634aae26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {38049dcf-94d1-4299-9a87-d24c90b29028}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3cf5f22a-7d77-4a1b-aec5-76485e172b45}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0ad23965-3341-4ee9-92bb-5430d050ddb1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 181, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {384c0a36-be50-4030-a8cb-0fda17b6b714}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cea6dff-814c-48ab-9619-c142b03119f7}, !- Zone Air Inlet Port List
  {a227d187-a888-40a6-8c1c-62b6e422f436}, !- Zone Air Exhaust Port List
  {f41b63e1-e61a-4423-a0f6-b919e150e7fd}, !- Zone Air Node Name
  {449f7173-8e9b-430f-a944-c1517b3ebcce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7913b964-5e0b-4ed1-8d43-1ac410805e98}, !- Group Rendering Name
  {629d47f3-f6f0-4009-936f-d1bcaf5cd834}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c217eae2-3e27-4f5e-90a7-3dc433116b15}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG Zone Air Node, !- Name
  {f41b63e1-e61a-4423-a0f6-b919e150e7fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f41b63e1-e61a-4423-a0f6-b919e150e7fd}, !- Handle
  {384c0a36-be50-4030-a8cb-0fda17b6b714}, !- Source Object
  11,                                     !- Outlet Port
  {c217eae2-3e27-4f5e-90a7-3dc433116b15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cea6dff-814c-48ab-9619-c142b03119f7}, !- Handle
  {384c0a36-be50-4030-a8cb-0fda17b6b714}, !- HVAC Component
  {7994b342-5705-4a69-b7f7-1de6379d9e43}, !- Port 1
  {e2103b8b-ba05-4784-a25c-9359ed618fc8}; !- Port 2

OS:PortList,
  {a227d187-a888-40a6-8c1c-62b6e422f436}, !- Handle
  {384c0a36-be50-4030-a8cb-0fda17b6b714}, !- HVAC Component
  {ee866db7-24bf-4340-a546-373800a806f4}; !- Port 1

OS:PortList,
  {449f7173-8e9b-430f-a944-c1517b3ebcce}, !- Handle
  {384c0a36-be50-4030-a8cb-0fda17b6b714}, !- HVAC Component
  {520f6988-a2c3-41d6-b2b7-df20aaa979d9}; !- Port 1

OS:Sizing:Zone,
  {0d8dcf3d-eaac-4c9c-982c-0bf35c15c64a}, !- Handle
  {384c0a36-be50-4030-a8cb-0fda17b6b714}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3fa0f872-15df-45f5-9056-cea7cf650ee1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG Zone HVAC Equipment List, !- Name
  {384c0a36-be50-4030-a8cb-0fda17b6b714}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12f0b905-8593-465e-a164-d1d48ffd0ab8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {146d05c1-6476-42a8-a5af-38cfe34066b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {aa9216ac-9552-4452-bf3b-895f724c3c44}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {629d47f3-f6f0-4009-936f-d1bcaf5cd834}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 182, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {89831bf3-4e56-4955-8cef-50fb7e1a8464}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4a3a04a-a946-4db0-986f-e4dd731ebb5f}, !- Zone Air Inlet Port List
  {e28be4e2-ae03-4391-9a87-bc3e1d0be47b}, !- Zone Air Exhaust Port List
  {9e5fcdda-4ba9-4ef9-b49c-6da44d012e11}, !- Zone Air Node Name
  {ad2b1e69-14ef-4877-8d90-077fb6cb5132}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd755907-003e-43da-a9ee-87ca090d6d3b}, !- Group Rendering Name
  {fde38c7d-996c-4cd2-b95f-ad842c569f5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {968d3390-6fb2-4d5f-84be-3085e01d84ba}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 Zone Air Node, !- Name
  {9e5fcdda-4ba9-4ef9-b49c-6da44d012e11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e5fcdda-4ba9-4ef9-b49c-6da44d012e11}, !- Handle
  {89831bf3-4e56-4955-8cef-50fb7e1a8464}, !- Source Object
  11,                                     !- Outlet Port
  {968d3390-6fb2-4d5f-84be-3085e01d84ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4a3a04a-a946-4db0-986f-e4dd731ebb5f}, !- Handle
  {89831bf3-4e56-4955-8cef-50fb7e1a8464}, !- HVAC Component
  {d1dcac57-e7a1-4288-9b12-ace9af41976e}, !- Port 1
  {06e7e812-0369-44fe-a038-3951582e3639}; !- Port 2

OS:PortList,
  {e28be4e2-ae03-4391-9a87-bc3e1d0be47b}, !- Handle
  {89831bf3-4e56-4955-8cef-50fb7e1a8464}, !- HVAC Component
  {f5ea693a-2838-4fed-a224-a3c886f5c601}; !- Port 1

OS:PortList,
  {ad2b1e69-14ef-4877-8d90-077fb6cb5132}, !- Handle
  {89831bf3-4e56-4955-8cef-50fb7e1a8464}, !- HVAC Component
  {643ee8b4-bd93-43c3-ac01-b0fb8ff02cfd}; !- Port 1

OS:Sizing:Zone,
  {bc2ae8d5-75dd-4ba6-b2d6-a88b4dd0d403}, !- Handle
  {89831bf3-4e56-4955-8cef-50fb7e1a8464}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f0cd3b5d-972a-48ee-beda-23c8d6b89312}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 Zone HVAC Equipment List, !- Name
  {89831bf3-4e56-4955-8cef-50fb7e1a8464}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f108ee6b-5603-4e21-aede-fbe206845c1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {50d668aa-3b31-438f-899e-a54c320d08d6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {fb9bd368-f8b1-43b9-9fa5-03bbf5012a43}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {fde38c7d-996c-4cd2-b95f-ad842c569f5f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 183, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9898b926-9964-4814-9fb5-5f575f15e0aa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ddf90ccd-3cfc-44d1-9b65-798f90db762e}, !- Zone Air Inlet Port List
  {a34ce8e4-bdd8-4086-a0bf-6e64e3a3813d}, !- Zone Air Exhaust Port List
  {21f284bf-4af3-45b4-9866-6b06bb22a8dd}, !- Zone Air Node Name
  {3dd72b02-184d-4821-8426-c5af58e676c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dfd288c0-8aee-46d9-9efb-4d0c1759b13c}, !- Group Rendering Name
  {c4e12c37-762f-40ca-ae36-e7d3c3f2dc28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {228c58c2-0ff1-46b0-b8d4-5a090c3a8921}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 Zone Air Node, !- Name
  {21f284bf-4af3-45b4-9866-6b06bb22a8dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21f284bf-4af3-45b4-9866-6b06bb22a8dd}, !- Handle
  {9898b926-9964-4814-9fb5-5f575f15e0aa}, !- Source Object
  11,                                     !- Outlet Port
  {228c58c2-0ff1-46b0-b8d4-5a090c3a8921}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ddf90ccd-3cfc-44d1-9b65-798f90db762e}, !- Handle
  {9898b926-9964-4814-9fb5-5f575f15e0aa}, !- HVAC Component
  {08d0160d-ece3-4d05-9ab2-2137502644a2}, !- Port 1
  {4d5763e6-d133-4c91-bdb4-81b1e7d7523a}; !- Port 2

OS:PortList,
  {a34ce8e4-bdd8-4086-a0bf-6e64e3a3813d}, !- Handle
  {9898b926-9964-4814-9fb5-5f575f15e0aa}, !- HVAC Component
  {670149f0-7979-4ea2-83c8-ac90a75e603a}; !- Port 1

OS:PortList,
  {3dd72b02-184d-4821-8426-c5af58e676c0}, !- Handle
  {9898b926-9964-4814-9fb5-5f575f15e0aa}, !- HVAC Component
  {63445772-82a8-4962-9abf-41e50db7b871}; !- Port 1

OS:Sizing:Zone,
  {090bea4f-f614-493a-9259-c84b5d053479}, !- Handle
  {9898b926-9964-4814-9fb5-5f575f15e0aa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e983d26f-db7b-4dc4-86c0-bca6b9589b64}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 Zone HVAC Equipment List, !- Name
  {9898b926-9964-4814-9fb5-5f575f15e0aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a77e56c5-c3bc-4e14-969a-3817e79eb1d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c08934b5-3f29-4a67-8a0b-57ccd48a13a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7c16e2dc-d193-4253-9968-7b58ed6cd6f8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c4e12c37-762f-40ca-ae36-e7d3c3f2dc28}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 184, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bda9323a-e2f3-49b8-9ef1-98217012e43a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61319885-4a3a-4706-b78a-2d8109dc6b9f}, !- Zone Air Inlet Port List
  {2b278dd1-795f-46d0-a42e-b9f8d345d438}, !- Zone Air Exhaust Port List
  {a5e60749-98ba-4488-97c9-4683aa85285b}, !- Zone Air Node Name
  {69f62ae7-96d3-4d23-8bb4-6bf09ad28fef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0a79b75-ed23-4c88-9c40-d31361f6e631}, !- Group Rendering Name
  {5eff7d83-cede-4ffe-8c7a-28e7f419f80b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8fd7c645-77d8-43b2-bf93-4e9b251b251c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 Zone Air Node, !- Name
  {a5e60749-98ba-4488-97c9-4683aa85285b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5e60749-98ba-4488-97c9-4683aa85285b}, !- Handle
  {bda9323a-e2f3-49b8-9ef1-98217012e43a}, !- Source Object
  11,                                     !- Outlet Port
  {8fd7c645-77d8-43b2-bf93-4e9b251b251c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61319885-4a3a-4706-b78a-2d8109dc6b9f}, !- Handle
  {bda9323a-e2f3-49b8-9ef1-98217012e43a}, !- HVAC Component
  {8a7dd409-7aff-4e78-abc7-24a32278fc32}, !- Port 1
  {6cce94c2-99b9-48b1-ab95-9ba3e551017d}; !- Port 2

OS:PortList,
  {2b278dd1-795f-46d0-a42e-b9f8d345d438}, !- Handle
  {bda9323a-e2f3-49b8-9ef1-98217012e43a}, !- HVAC Component
  {e1c4d350-9c22-4606-bf58-c78d00158a01}; !- Port 1

OS:PortList,
  {69f62ae7-96d3-4d23-8bb4-6bf09ad28fef}, !- Handle
  {bda9323a-e2f3-49b8-9ef1-98217012e43a}, !- HVAC Component
  {509e2375-77c0-40d8-bb4c-7d47d3889b80}; !- Port 1

OS:Sizing:Zone,
  {a55c22c6-fac7-475b-a17a-83ab8b81b3b6}, !- Handle
  {bda9323a-e2f3-49b8-9ef1-98217012e43a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {23e7f277-178f-47d0-9a86-e455300f852a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 Zone HVAC Equipment List, !- Name
  {bda9323a-e2f3-49b8-9ef1-98217012e43a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10691516-c793-49d3-9f74-dc2bef838348}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {91336bc8-a76a-4e4e-afed-3361b9d31d40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {16177a61-6f51-4e7c-bdc7-af9f142bdf41}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5eff7d83-cede-4ffe-8c7a-28e7f419f80b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 185, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b36e0ff2-577d-4cb5-a004-a0cf74377faa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79949915-2140-4719-88f1-4268e8258009}, !- Zone Air Inlet Port List
  {0e051987-9bd2-4f37-8036-22fd3c698dc8}, !- Zone Air Exhaust Port List
  {1879e134-28b2-4ee2-aa6a-17f802ca962b}, !- Zone Air Node Name
  {bcc1236c-8b96-428b-83a2-c70f32169f97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {532e63e8-2882-4b97-9871-c768e3e0bc6f}, !- Group Rendering Name
  {517c9a90-001d-4749-9fda-1475e9396097}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de5a0224-12ec-4ab4-a9d3-8860699904f3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 Zone Air Node, !- Name
  {1879e134-28b2-4ee2-aa6a-17f802ca962b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1879e134-28b2-4ee2-aa6a-17f802ca962b}, !- Handle
  {b36e0ff2-577d-4cb5-a004-a0cf74377faa}, !- Source Object
  11,                                     !- Outlet Port
  {de5a0224-12ec-4ab4-a9d3-8860699904f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79949915-2140-4719-88f1-4268e8258009}, !- Handle
  {b36e0ff2-577d-4cb5-a004-a0cf74377faa}, !- HVAC Component
  {f4a25f4b-a483-4782-9247-170f08cfbf9a}, !- Port 1
  {63c6f1e6-556c-4902-bb86-d096b289a9cb}; !- Port 2

OS:PortList,
  {0e051987-9bd2-4f37-8036-22fd3c698dc8}, !- Handle
  {b36e0ff2-577d-4cb5-a004-a0cf74377faa}, !- HVAC Component
  {f17be7c4-be69-426d-b203-4170181a1325}; !- Port 1

OS:PortList,
  {bcc1236c-8b96-428b-83a2-c70f32169f97}, !- Handle
  {b36e0ff2-577d-4cb5-a004-a0cf74377faa}, !- HVAC Component
  {3689de87-64d3-4688-b598-39ff404b1012}; !- Port 1

OS:Sizing:Zone,
  {348e60dd-07b0-417b-bb2a-3b412e9c0412}, !- Handle
  {b36e0ff2-577d-4cb5-a004-a0cf74377faa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a0ec26e7-262e-4666-928f-e79398f3dd3b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 Zone HVAC Equipment List, !- Name
  {b36e0ff2-577d-4cb5-a004-a0cf74377faa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53d1fdd7-492a-40ea-a167-1e25e6849e60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {373c7be8-fbe2-4e03-aab1-52d3057daa7a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {679ac92c-e759-4fcf-812d-3b81f3f843b4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {517c9a90-001d-4749-9fda-1475e9396097}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 186, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {87673bd1-9bca-4912-b71b-619d7218b404}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60f0d335-8bc7-4df3-b7b3-b7798756587b}, !- Zone Air Inlet Port List
  {b0fa0cf0-453e-4e29-a032-a73f187af90e}, !- Zone Air Exhaust Port List
  {7be26b80-df61-4bb7-957e-3820de409fef}, !- Zone Air Node Name
  {0a277e33-fb7c-42b7-8ad5-b8d6687db992}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47c8ea85-5ff1-45f6-b627-1d471e4578f3}, !- Group Rendering Name
  {bbebad32-3034-4901-a665-ec7c419da406}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f722cadc-7d77-45f1-84c3-111545a17914}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1 Zone Air Node, !- Name
  {7be26b80-df61-4bb7-957e-3820de409fef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7be26b80-df61-4bb7-957e-3820de409fef}, !- Handle
  {87673bd1-9bca-4912-b71b-619d7218b404}, !- Source Object
  11,                                     !- Outlet Port
  {f722cadc-7d77-45f1-84c3-111545a17914}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60f0d335-8bc7-4df3-b7b3-b7798756587b}, !- Handle
  {87673bd1-9bca-4912-b71b-619d7218b404}, !- HVAC Component
  {c8d86d78-90eb-44f5-89da-c46c91c97892}, !- Port 1
  {104384d4-c213-4115-8c74-b43277204173}; !- Port 2

OS:PortList,
  {b0fa0cf0-453e-4e29-a032-a73f187af90e}, !- Handle
  {87673bd1-9bca-4912-b71b-619d7218b404}, !- HVAC Component
  {60e881fa-c275-4e73-aa38-2af877331f0e}; !- Port 1

OS:PortList,
  {0a277e33-fb7c-42b7-8ad5-b8d6687db992}, !- Handle
  {87673bd1-9bca-4912-b71b-619d7218b404}, !- HVAC Component
  {15552b23-11b7-410a-a390-fcb23217ac4b}; !- Port 1

OS:Sizing:Zone,
  {7e997d85-8f0f-4753-9346-dd14011e810d}, !- Handle
  {87673bd1-9bca-4912-b71b-619d7218b404}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {166312cf-1bf1-49d9-b639-fbc8d9b40b25}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1 Zone HVAC Equipment List, !- Name
  {87673bd1-9bca-4912-b71b-619d7218b404}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27b0bc85-01d4-42da-8ec2-7fb83c9a776e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2cf7884c-18fc-41c2-a0fe-6cc00de359fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {407e9ec0-0ba9-4868-a97e-6ed54f0ae770}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {bbebad32-3034-4901-a665-ec7c419da406}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 187, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7be44995-3685-489c-b674-6c287d411aa8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e29d3431-c0e5-47c4-9b34-79534ac1293a}, !- Zone Air Inlet Port List
  {2eec562b-d181-4f10-97ca-9d2736a43cb6}, !- Zone Air Exhaust Port List
  {45cae621-57aa-44ad-8dae-652ee55a66db}, !- Zone Air Node Name
  {d07acfa9-aad9-4c87-b4b3-ad80822751c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3af291b7-e3b2-4853-8605-bb17810ac087}, !- Group Rendering Name
  {555f7bc2-1469-4a21-8e66-cf59f47d46ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba24abcc-8b15-4f42-be1b-032d57566e92}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2 Zone Air Node, !- Name
  {45cae621-57aa-44ad-8dae-652ee55a66db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45cae621-57aa-44ad-8dae-652ee55a66db}, !- Handle
  {7be44995-3685-489c-b674-6c287d411aa8}, !- Source Object
  11,                                     !- Outlet Port
  {ba24abcc-8b15-4f42-be1b-032d57566e92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e29d3431-c0e5-47c4-9b34-79534ac1293a}, !- Handle
  {7be44995-3685-489c-b674-6c287d411aa8}, !- HVAC Component
  {847fa72e-d939-4419-b2d3-897be52b99b3}, !- Port 1
  {d44bfe59-e2f5-4123-b5ac-dd9861f34b16}; !- Port 2

OS:PortList,
  {2eec562b-d181-4f10-97ca-9d2736a43cb6}, !- Handle
  {7be44995-3685-489c-b674-6c287d411aa8}, !- HVAC Component
  {4ce9faf0-16d2-40db-b79c-4d13d8ad535c}; !- Port 1

OS:PortList,
  {d07acfa9-aad9-4c87-b4b3-ad80822751c7}, !- Handle
  {7be44995-3685-489c-b674-6c287d411aa8}, !- HVAC Component
  {56394804-928d-4588-b4bc-a7f664115bdc}; !- Port 1

OS:Sizing:Zone,
  {a85806ec-ea60-44ed-81df-d65238d856a3}, !- Handle
  {7be44995-3685-489c-b674-6c287d411aa8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {df467924-29de-4b20-9a64-d98b0c5aaff5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2 Zone HVAC Equipment List, !- Name
  {7be44995-3685-489c-b674-6c287d411aa8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aaaf1105-7257-4099-9890-126fdc49221a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0e875ef3-6729-4c17-bdaa-1f839ad0fe27}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e84f49d8-17d1-4d59-b5ff-aecc2c9c1a09}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {555f7bc2-1469-4a21-8e66-cf59f47d46ac}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 188, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {81a16f1c-60fa-4fc9-be2b-c31492cb9772}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d92e6a1-cef6-4ad8-96b7-61eb09ecd3fd}, !- Zone Air Inlet Port List
  {cd6b2673-edac-49f6-b653-bb9e8a050e78}, !- Zone Air Exhaust Port List
  {1a98d3d6-d660-45a2-82d5-9402b51d920d}, !- Zone Air Node Name
  {5605b89c-fcff-40e6-ac0b-873df2821f12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9383cac6-2648-41a5-82a8-ee3d3885e697}, !- Group Rendering Name
  {38da46ce-4711-4be5-a1e1-25dc4ba17046}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53b66ec9-b11c-4f6b-bd01-4890d2abbfb7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 Zone Air Node, !- Name
  {1a98d3d6-d660-45a2-82d5-9402b51d920d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a98d3d6-d660-45a2-82d5-9402b51d920d}, !- Handle
  {81a16f1c-60fa-4fc9-be2b-c31492cb9772}, !- Source Object
  11,                                     !- Outlet Port
  {53b66ec9-b11c-4f6b-bd01-4890d2abbfb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d92e6a1-cef6-4ad8-96b7-61eb09ecd3fd}, !- Handle
  {81a16f1c-60fa-4fc9-be2b-c31492cb9772}, !- HVAC Component
  {a3e421a0-ecb2-408e-8dad-33694ea6d038}, !- Port 1
  {6a25ced7-18cf-4442-82be-869bdfcfe0a3}; !- Port 2

OS:PortList,
  {cd6b2673-edac-49f6-b653-bb9e8a050e78}, !- Handle
  {81a16f1c-60fa-4fc9-be2b-c31492cb9772}, !- HVAC Component
  {cedc03e7-2e63-4693-87e9-29c1073e341b}; !- Port 1

OS:PortList,
  {5605b89c-fcff-40e6-ac0b-873df2821f12}, !- Handle
  {81a16f1c-60fa-4fc9-be2b-c31492cb9772}, !- HVAC Component
  {b83fdd0f-0da1-45e6-bc86-cab2fd4c9516}; !- Port 1

OS:Sizing:Zone,
  {cc9ba159-b0b1-4387-a4ff-5f4a861712a9}, !- Handle
  {81a16f1c-60fa-4fc9-be2b-c31492cb9772}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d4e68ddf-676f-4129-8c25-feec5687c7df}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 Zone HVAC Equipment List, !- Name
  {81a16f1c-60fa-4fc9-be2b-c31492cb9772}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f93333e5-f288-4282-a6c8-bec96f41a8d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1c2f69f2-67c2-498e-83c2-17a38757312e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {888a7f75-51b5-4659-926f-10775d677f9f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {38da46ce-4711-4be5-a1e1-25dc4ba17046}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 189, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3ed0edd-0e1e-4ff8-8d5c-b22433fb38da}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4ea14c4-75c2-44dd-a710-414d1473f8e5}, !- Zone Air Inlet Port List
  {53e90540-fcb4-4ef2-8394-d2251e68fa51}, !- Zone Air Exhaust Port List
  {4255ad8f-18b0-401f-8e16-319147c3c7d6}, !- Zone Air Node Name
  {4479b33d-87a6-4e38-88dd-10062ee512c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6ee9728-0d5e-41e1-ae88-0abf9ae9abf0}, !- Group Rendering Name
  {8a6a0d2b-1a32-4258-8445-38d32dba7349}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b046f182-db94-4882-b709-acff81be5291}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3 Zone Air Node, !- Name
  {4255ad8f-18b0-401f-8e16-319147c3c7d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4255ad8f-18b0-401f-8e16-319147c3c7d6}, !- Handle
  {d3ed0edd-0e1e-4ff8-8d5c-b22433fb38da}, !- Source Object
  11,                                     !- Outlet Port
  {b046f182-db94-4882-b709-acff81be5291}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4ea14c4-75c2-44dd-a710-414d1473f8e5}, !- Handle
  {d3ed0edd-0e1e-4ff8-8d5c-b22433fb38da}, !- HVAC Component
  {ad2d2dc0-b63c-4c3b-9751-4e8d0f0af371}, !- Port 1
  {3785e3dd-4674-4b1d-81b8-d88bc2c1836d}; !- Port 2

OS:PortList,
  {53e90540-fcb4-4ef2-8394-d2251e68fa51}, !- Handle
  {d3ed0edd-0e1e-4ff8-8d5c-b22433fb38da}, !- HVAC Component
  {9bcd673c-74ae-44d1-a5a8-a21bf7aeb3f6}; !- Port 1

OS:PortList,
  {4479b33d-87a6-4e38-88dd-10062ee512c6}, !- Handle
  {d3ed0edd-0e1e-4ff8-8d5c-b22433fb38da}, !- HVAC Component
  {c9e8e814-aa8a-420f-bdf4-d16885ca3eb6}; !- Port 1

OS:Sizing:Zone,
  {734b945a-8ba0-493e-8ab2-57891bfe6402}, !- Handle
  {d3ed0edd-0e1e-4ff8-8d5c-b22433fb38da}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cc0180c8-e0f2-4ac7-adcf-d2f9f274efa4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3 Zone HVAC Equipment List, !- Name
  {d3ed0edd-0e1e-4ff8-8d5c-b22433fb38da}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da2fbcb3-a432-4e4c-8695-032a30e3eac3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0b43aaa2-5cf6-4ee2-b840-e2aae8382e0f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2d072f35-81b0-4dd7-9820-9fea03ccd1e7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8a6a0d2b-1a32-4258-8445-38d32dba7349}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 190, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {54dd6320-b362-415c-957f-3c831ee77511}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a020a3a4-5f02-4da3-9245-1ed701176d58}, !- Zone Air Inlet Port List
  {2d5d53aa-1fba-4367-9bfe-66ed541da8f6}, !- Zone Air Exhaust Port List
  {4f5fef78-53df-4e2d-b113-cb3b4dc465c5}, !- Zone Air Node Name
  {43f0f315-6093-4717-a1d9-8813ad479ec7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb6018de-7139-4df7-80b9-0ee0b9a46da4}, !- Group Rendering Name
  {0470902e-66c7-4a63-91b5-5823858baf4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c91b9ae-3163-4246-bd47-2801d0edc4fe}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4 Zone Air Node, !- Name
  {4f5fef78-53df-4e2d-b113-cb3b4dc465c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f5fef78-53df-4e2d-b113-cb3b4dc465c5}, !- Handle
  {54dd6320-b362-415c-957f-3c831ee77511}, !- Source Object
  11,                                     !- Outlet Port
  {2c91b9ae-3163-4246-bd47-2801d0edc4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a020a3a4-5f02-4da3-9245-1ed701176d58}, !- Handle
  {54dd6320-b362-415c-957f-3c831ee77511}, !- HVAC Component
  {f5638e7c-5216-4443-85b9-634755fbc6d2}, !- Port 1
  {602cb203-db47-434e-adcc-f129f4517743}; !- Port 2

OS:PortList,
  {2d5d53aa-1fba-4367-9bfe-66ed541da8f6}, !- Handle
  {54dd6320-b362-415c-957f-3c831ee77511}, !- HVAC Component
  {9e4c3a82-4ce0-4aa0-9a3e-a16a5b05208b}; !- Port 1

OS:PortList,
  {43f0f315-6093-4717-a1d9-8813ad479ec7}, !- Handle
  {54dd6320-b362-415c-957f-3c831ee77511}, !- HVAC Component
  {8fd7e99c-e1a0-43f6-a282-fd0357ab402c}; !- Port 1

OS:Sizing:Zone,
  {2563638a-9a8a-44d7-8fc9-f1c2e411ac2a}, !- Handle
  {54dd6320-b362-415c-957f-3c831ee77511}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {80e7787b-5162-4f37-aa32-4be864278888}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4 Zone HVAC Equipment List, !- Name
  {54dd6320-b362-415c-957f-3c831ee77511}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b288759-a32e-4854-9790-a0716dbf29e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc36186c-263f-4d89-b305-808e9adccfcf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {96abd93c-9429-4f8c-9148-9a89252f2a3b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0470902e-66c7-4a63-91b5-5823858baf4b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 191, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c2ee8b3-01b6-4b62-aa23-65ecded4a2cc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61468f57-df60-4f69-a49f-a90e8c6b29e0}, !- Zone Air Inlet Port List
  {0f199343-8677-404a-98af-949852e3968a}, !- Zone Air Exhaust Port List
  {bf9ef35e-ecd0-4075-85a4-97ec5d833cb5}, !- Zone Air Node Name
  {c69b5ad4-ef52-4061-9f46-0047f085ef7e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c92a7dc-e65f-4972-b0fe-cb91a3c999a2}, !- Group Rendering Name
  {90d10f7c-3e66-4ee2-bfaf-3062bd2794ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fb8ae5c-4f1b-49d8-a91f-bd87eb581871}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2 Zone Air Node, !- Name
  {bf9ef35e-ecd0-4075-85a4-97ec5d833cb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf9ef35e-ecd0-4075-85a4-97ec5d833cb5}, !- Handle
  {5c2ee8b3-01b6-4b62-aa23-65ecded4a2cc}, !- Source Object
  11,                                     !- Outlet Port
  {5fb8ae5c-4f1b-49d8-a91f-bd87eb581871}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61468f57-df60-4f69-a49f-a90e8c6b29e0}, !- Handle
  {5c2ee8b3-01b6-4b62-aa23-65ecded4a2cc}, !- HVAC Component
  {5d2455d7-8e1d-430f-aaa7-873d87974aaf}, !- Port 1
  {574a4ed6-d18e-4cd5-9220-4060ef2cab3c}; !- Port 2

OS:PortList,
  {0f199343-8677-404a-98af-949852e3968a}, !- Handle
  {5c2ee8b3-01b6-4b62-aa23-65ecded4a2cc}, !- HVAC Component
  {c419e374-e495-41c6-a9c4-9c99a97385c1}; !- Port 1

OS:PortList,
  {c69b5ad4-ef52-4061-9f46-0047f085ef7e}, !- Handle
  {5c2ee8b3-01b6-4b62-aa23-65ecded4a2cc}, !- HVAC Component
  {c6e02118-56bd-4061-8a56-38b168ba0e86}; !- Port 1

OS:Sizing:Zone,
  {2f1545a6-0026-473f-bd00-9c6dfc8a47fa}, !- Handle
  {5c2ee8b3-01b6-4b62-aa23-65ecded4a2cc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {959a32c6-a108-4ccc-aec9-f2b1be3b0a23}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2 Zone HVAC Equipment List, !- Name
  {5c2ee8b3-01b6-4b62-aa23-65ecded4a2cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23e51134-d49d-497a-a2a5-372d7eb611e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0c34d43e-4d8a-4f3e-a766-cdbc8189a489}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7d7b1821-9c8c-4d99-8a93-281987072a87}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {90d10f7c-3e66-4ee2-bfaf-3062bd2794ee}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 192, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {372f0493-a866-46d1-8a5c-ea323e92291b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ceb2d692-3c8f-4989-9e02-d4cd9957d2bb}, !- Zone Air Inlet Port List
  {e2d87d97-dac1-4420-9b4b-9bf08d8cbbd3}, !- Zone Air Exhaust Port List
  {d6e16cdb-7444-4d73-a078-da0bdfe440b2}, !- Zone Air Node Name
  {f2baee0c-832f-4ab2-bb7f-52f7640c0388}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {882ee24c-a91a-490a-9744-b46a584a4ffb}, !- Group Rendering Name
  {8e7b3045-b93a-40c2-b19b-aa07b94f2899}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b50e0fa8-32aa-4d89-a532-47d92e9758b6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 Zone Air Node, !- Name
  {d6e16cdb-7444-4d73-a078-da0bdfe440b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6e16cdb-7444-4d73-a078-da0bdfe440b2}, !- Handle
  {372f0493-a866-46d1-8a5c-ea323e92291b}, !- Source Object
  11,                                     !- Outlet Port
  {b50e0fa8-32aa-4d89-a532-47d92e9758b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ceb2d692-3c8f-4989-9e02-d4cd9957d2bb}, !- Handle
  {372f0493-a866-46d1-8a5c-ea323e92291b}, !- HVAC Component
  {8a2664e9-b2d3-400d-8e71-d382743d6862}, !- Port 1
  {a227ea12-d408-4887-b26d-ffb36c36187b}; !- Port 2

OS:PortList,
  {e2d87d97-dac1-4420-9b4b-9bf08d8cbbd3}, !- Handle
  {372f0493-a866-46d1-8a5c-ea323e92291b}, !- HVAC Component
  {a5e7f0f8-dcdb-440e-817f-717be4e1b78a}; !- Port 1

OS:PortList,
  {f2baee0c-832f-4ab2-bb7f-52f7640c0388}, !- Handle
  {372f0493-a866-46d1-8a5c-ea323e92291b}, !- HVAC Component
  {0c5cee59-1793-42e8-a948-c698e4f32179}; !- Port 1

OS:Sizing:Zone,
  {c64d4eb9-cea2-4f02-96af-aa10b220a36f}, !- Handle
  {372f0493-a866-46d1-8a5c-ea323e92291b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bd18f802-85d2-4581-8edc-e4da63de7afd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 Zone HVAC Equipment List, !- Name
  {372f0493-a866-46d1-8a5c-ea323e92291b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3f9f4e2-8b21-4c61-9704-896b23a9cf0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cedae60d-a286-49da-bcc7-09d0f0cb9fde}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d8494905-b2d2-4573-abe5-e5d05577ceb6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8e7b3045-b93a-40c2-b19b-aa07b94f2899}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 193, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1928f3d6-4bfa-4c56-b439-7d67c5c8b058}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d13d953-bf33-48cf-aa6b-d5bb65eef710}, !- Zone Air Inlet Port List
  {270dffbd-718b-4077-b537-79bda90bcd16}, !- Zone Air Exhaust Port List
  {1108f2c1-5e5e-4dc2-b764-d919993fe865}, !- Zone Air Node Name
  {b84f5bb9-e54c-49d9-be13-2831f90b556f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {83ac3431-a9d4-4ed2-9aa7-ea56b3fa74b7}, !- Group Rendering Name
  {d58f4155-4e2f-4fcc-94cc-28e7bc3109fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f5f9432-aba7-478e-b453-4b8e81a6f603}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 Zone Air Node, !- Name
  {1108f2c1-5e5e-4dc2-b764-d919993fe865}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1108f2c1-5e5e-4dc2-b764-d919993fe865}, !- Handle
  {1928f3d6-4bfa-4c56-b439-7d67c5c8b058}, !- Source Object
  11,                                     !- Outlet Port
  {9f5f9432-aba7-478e-b453-4b8e81a6f603}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d13d953-bf33-48cf-aa6b-d5bb65eef710}, !- Handle
  {1928f3d6-4bfa-4c56-b439-7d67c5c8b058}, !- HVAC Component
  {b422725b-a984-4a32-ae74-3ea2b30b4b2a}, !- Port 1
  {ff395879-2e55-4f47-bf99-44ac0501aae0}; !- Port 2

OS:PortList,
  {270dffbd-718b-4077-b537-79bda90bcd16}, !- Handle
  {1928f3d6-4bfa-4c56-b439-7d67c5c8b058}, !- HVAC Component
  {7bf19183-4258-404b-8d93-87292b1b39b6}; !- Port 1

OS:PortList,
  {b84f5bb9-e54c-49d9-be13-2831f90b556f}, !- Handle
  {1928f3d6-4bfa-4c56-b439-7d67c5c8b058}, !- HVAC Component
  {5fe71c35-0581-4598-9998-e9116eefc342}; !- Port 1

OS:Sizing:Zone,
  {0f43a340-e585-466a-a857-2b5b67be3f63}, !- Handle
  {1928f3d6-4bfa-4c56-b439-7d67c5c8b058}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c72c0cf9-e88e-436f-8c6a-a88f6f77501b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 Zone HVAC Equipment List, !- Name
  {1928f3d6-4bfa-4c56-b439-7d67c5c8b058}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c9c6c0e-fc4b-4e30-9dc4-8f59d5dcf872}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {52081af8-2572-459c-9bb4-90a45708494a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {73c19347-21b3-412d-bfc1-65caa2ec3efa}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d58f4155-4e2f-4fcc-94cc-28e7bc3109fa}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 194, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d4f7fec-b9c0-4945-91e9-1d70022e2fe4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7945228e-5a94-4d15-89b5-7d6ca9ce44bc}, !- Zone Air Inlet Port List
  {36a47613-faae-44ee-ae2e-4e6700cbe7bc}, !- Zone Air Exhaust Port List
  {9038eb5a-3fc0-44eb-95c1-126745bf4b35}, !- Zone Air Node Name
  {4822ca0a-8a7c-4316-b14d-311c912156c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d2264fb-44f7-417a-ba2f-b703f75a7a16}, !- Group Rendering Name
  {c992d7f7-f1ab-4afc-831e-20c1b0879edc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c159f6a-82f2-46c3-9c69-48e136cf2cf6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG Zone Air Node, !- Name
  {9038eb5a-3fc0-44eb-95c1-126745bf4b35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9038eb5a-3fc0-44eb-95c1-126745bf4b35}, !- Handle
  {7d4f7fec-b9c0-4945-91e9-1d70022e2fe4}, !- Source Object
  11,                                     !- Outlet Port
  {1c159f6a-82f2-46c3-9c69-48e136cf2cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7945228e-5a94-4d15-89b5-7d6ca9ce44bc}, !- Handle
  {7d4f7fec-b9c0-4945-91e9-1d70022e2fe4}, !- HVAC Component
  {555009bf-6466-4397-8ed7-0bb417868c26}, !- Port 1
  {ec0fc720-d068-4549-b179-d9bfd0cb8670}; !- Port 2

OS:PortList,
  {36a47613-faae-44ee-ae2e-4e6700cbe7bc}, !- Handle
  {7d4f7fec-b9c0-4945-91e9-1d70022e2fe4}, !- HVAC Component
  {371cbb91-9565-45cb-8424-a4e23a1f43b8}; !- Port 1

OS:PortList,
  {4822ca0a-8a7c-4316-b14d-311c912156c7}, !- Handle
  {7d4f7fec-b9c0-4945-91e9-1d70022e2fe4}, !- HVAC Component
  {11dc1e20-569a-4093-a99e-801a57693035}; !- Port 1

OS:Sizing:Zone,
  {e2287adf-d530-4f01-af8c-a365532d6062}, !- Handle
  {7d4f7fec-b9c0-4945-91e9-1d70022e2fe4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c848f1a6-1352-46b8-b0af-eaccffba4909}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG Zone HVAC Equipment List, !- Name
  {7d4f7fec-b9c0-4945-91e9-1d70022e2fe4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03a6e91a-e7ee-4592-8425-e4d931720410}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ceb62ed0-ecd8-4946-afff-ac72ac9b979e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {34a66b52-9a85-42b4-9b0b-998f8d0c2496}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c992d7f7-f1ab-4afc-831e-20c1b0879edc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 195, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {97a5a62b-5ec0-442d-a2fd-1aa31c18a327}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33b9e860-5403-409b-9263-d3ea3f09844a}, !- Zone Air Inlet Port List
  {4ffb8090-74ae-44b3-aa86-5a02ccde588e}, !- Zone Air Exhaust Port List
  {b3f08793-dd2c-454b-915c-e5698ed52a12}, !- Zone Air Node Name
  {69d92375-dc07-4cb5-9516-a5a39206354c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {479ad8d1-6c8e-45f5-ae21-37e812ccf072}, !- Group Rendering Name
  {416af92b-a73d-40b0-b3d6-b6d3878f9f18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab62c70e-1c92-4a05-b633-62dea149f007}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 Zone Air Node, !- Name
  {b3f08793-dd2c-454b-915c-e5698ed52a12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3f08793-dd2c-454b-915c-e5698ed52a12}, !- Handle
  {97a5a62b-5ec0-442d-a2fd-1aa31c18a327}, !- Source Object
  11,                                     !- Outlet Port
  {ab62c70e-1c92-4a05-b633-62dea149f007}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33b9e860-5403-409b-9263-d3ea3f09844a}, !- Handle
  {97a5a62b-5ec0-442d-a2fd-1aa31c18a327}, !- HVAC Component
  {8f80b63b-1687-4937-8477-1ca685e86b59}, !- Port 1
  {11376580-6933-4611-a2d3-75b722d8df4a}; !- Port 2

OS:PortList,
  {4ffb8090-74ae-44b3-aa86-5a02ccde588e}, !- Handle
  {97a5a62b-5ec0-442d-a2fd-1aa31c18a327}, !- HVAC Component
  {7424cef1-b81e-48e2-8f14-de01e76638a2}; !- Port 1

OS:PortList,
  {69d92375-dc07-4cb5-9516-a5a39206354c}, !- Handle
  {97a5a62b-5ec0-442d-a2fd-1aa31c18a327}, !- HVAC Component
  {17945662-6213-430e-80a3-004ac0990d01}; !- Port 1

OS:Sizing:Zone,
  {9d24f181-31df-4384-bd20-0712678d31a2}, !- Handle
  {97a5a62b-5ec0-442d-a2fd-1aa31c18a327}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e9cc2ad-7afe-477c-bb21-9db33804211e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 Zone HVAC Equipment List, !- Name
  {97a5a62b-5ec0-442d-a2fd-1aa31c18a327}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba3a7419-ca8a-437e-8555-2edf335c7ecc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e3faf81c-2480-43da-af67-079b33a4540a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9b1373f9-2930-40be-a19f-0c8651dd4102}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {416af92b-a73d-40b0-b3d6-b6d3878f9f18}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 196, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ac105f21-e8d9-417a-b974-b7369e6d0401}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dfe987a-7fec-44fc-8730-9b9c3951b536}, !- Zone Air Inlet Port List
  {59583aa5-78d4-4321-84d9-7b45e0d3ca65}, !- Zone Air Exhaust Port List
  {a111f262-7829-4a3b-b66a-7e53aa8011b2}, !- Zone Air Node Name
  {0fd2a029-b73f-4483-a341-dbe4256cf4ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c1aeea08-9c5b-426b-bd85-2a69a6d21b08}, !- Group Rendering Name
  {3690e428-6553-46fc-a4f1-7835475140a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dfd6db5-b547-418b-a177-2f5f5cb84e22}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 Zone Air Node, !- Name
  {a111f262-7829-4a3b-b66a-7e53aa8011b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a111f262-7829-4a3b-b66a-7e53aa8011b2}, !- Handle
  {ac105f21-e8d9-417a-b974-b7369e6d0401}, !- Source Object
  11,                                     !- Outlet Port
  {4dfd6db5-b547-418b-a177-2f5f5cb84e22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dfe987a-7fec-44fc-8730-9b9c3951b536}, !- Handle
  {ac105f21-e8d9-417a-b974-b7369e6d0401}, !- HVAC Component
  {687cad2c-f74c-41ef-bfdb-20657d7581b3}, !- Port 1
  {3b3f011e-b985-46ae-a3a1-1bc5d512c8bb}; !- Port 2

OS:PortList,
  {59583aa5-78d4-4321-84d9-7b45e0d3ca65}, !- Handle
  {ac105f21-e8d9-417a-b974-b7369e6d0401}, !- HVAC Component
  {a3fc5e6c-1969-446d-abb1-670cba4544b7}; !- Port 1

OS:PortList,
  {0fd2a029-b73f-4483-a341-dbe4256cf4ce}, !- Handle
  {ac105f21-e8d9-417a-b974-b7369e6d0401}, !- HVAC Component
  {25ef26c5-f29b-4016-9e5c-6a865b50571f}; !- Port 1

OS:Sizing:Zone,
  {53c33f6d-8c1a-4edf-9ac5-9505067c33d5}, !- Handle
  {ac105f21-e8d9-417a-b974-b7369e6d0401}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e2954193-1ca1-4f08-87a0-c4a69c89a1cb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 Zone HVAC Equipment List, !- Name
  {ac105f21-e8d9-417a-b974-b7369e6d0401}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8cfdcac-9bd1-4607-8ec1-af9de0245049}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {83afa1bb-1ef2-47df-9798-e8d068faebb6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b3f3e6f8-24cf-4afd-bc74-b0eebcf8b77e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {3690e428-6553-46fc-a4f1-7835475140a0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 197, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f6389aa-6d6e-4caa-bd57-b897883e29ad}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8e7ceb2-4084-4e32-abeb-179a9fd7151f}, !- Zone Air Inlet Port List
  {52d7cd4a-01f7-4ddd-9e58-2283842cd128}, !- Zone Air Exhaust Port List
  {4e0b3e42-f206-4586-bd14-f86ee01a8de2}, !- Zone Air Node Name
  {18a652ad-e987-4b68-8bea-03527b1602d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e72f3f6f-fcbc-4c5e-8fa0-216ec3728cde}, !- Group Rendering Name
  {9de999d6-5ff6-43bc-b391-de8c469f6158}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ac94df1-d677-479f-b8a3-187457d6d8df}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 Zone Air Node, !- Name
  {4e0b3e42-f206-4586-bd14-f86ee01a8de2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e0b3e42-f206-4586-bd14-f86ee01a8de2}, !- Handle
  {5f6389aa-6d6e-4caa-bd57-b897883e29ad}, !- Source Object
  11,                                     !- Outlet Port
  {6ac94df1-d677-479f-b8a3-187457d6d8df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8e7ceb2-4084-4e32-abeb-179a9fd7151f}, !- Handle
  {5f6389aa-6d6e-4caa-bd57-b897883e29ad}, !- HVAC Component
  {7e85bd39-71c4-44d5-a228-52dfbaf6f506}, !- Port 1
  {9106bd47-2a0b-442a-91a4-b971177521a0}; !- Port 2

OS:PortList,
  {52d7cd4a-01f7-4ddd-9e58-2283842cd128}, !- Handle
  {5f6389aa-6d6e-4caa-bd57-b897883e29ad}, !- HVAC Component
  {fef6ae40-156a-4a26-a9a2-7ce6f3b77c40}; !- Port 1

OS:PortList,
  {18a652ad-e987-4b68-8bea-03527b1602d9}, !- Handle
  {5f6389aa-6d6e-4caa-bd57-b897883e29ad}, !- HVAC Component
  {1a914eb5-481e-4bee-a07c-bc9331d06d00}; !- Port 1

OS:Sizing:Zone,
  {9b7eebe4-b2e2-402e-834c-43066b30c48c}, !- Handle
  {5f6389aa-6d6e-4caa-bd57-b897883e29ad}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e44ae50f-8c7d-4b33-be93-9d178b2f4d20}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 Zone HVAC Equipment List, !- Name
  {5f6389aa-6d6e-4caa-bd57-b897883e29ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64c93be1-d7a6-43f3-81b7-336caf43cff5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f83301f6-1dc6-4ff5-99c0-ebc61e8bf1d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9713b79c-1448-4cbd-af85-40a010040843}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9de999d6-5ff6-43bc-b391-de8c469f6158}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 198, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0ace82a-5580-41f4-be2a-3c29da2d9cf0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e24c193-8b34-45c3-822d-8027c5e10898}, !- Zone Air Inlet Port List
  {9aab8b8a-8837-49d8-a6f8-150664c20562}, !- Zone Air Exhaust Port List
  {ccbaa8a8-8b66-426b-87fd-91a48fe69e29}, !- Zone Air Node Name
  {230d557b-4d1b-4a58-9286-b54babe14acf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8fa3ddfb-5fa3-42ca-b836-84c66b325431}, !- Group Rendering Name
  {93ce102c-2cf1-4c77-9e3b-99b0bee9ec41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85aeef15-eae3-4eda-870b-6670fd9660fc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 Zone Air Node, !- Name
  {ccbaa8a8-8b66-426b-87fd-91a48fe69e29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccbaa8a8-8b66-426b-87fd-91a48fe69e29}, !- Handle
  {d0ace82a-5580-41f4-be2a-3c29da2d9cf0}, !- Source Object
  11,                                     !- Outlet Port
  {85aeef15-eae3-4eda-870b-6670fd9660fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e24c193-8b34-45c3-822d-8027c5e10898}, !- Handle
  {d0ace82a-5580-41f4-be2a-3c29da2d9cf0}, !- HVAC Component
  {c7a5e471-5ec0-48d7-9bab-e846523a658c}, !- Port 1
  {b65acbe6-2837-44f4-8f6f-e0414f49189d}; !- Port 2

OS:PortList,
  {9aab8b8a-8837-49d8-a6f8-150664c20562}, !- Handle
  {d0ace82a-5580-41f4-be2a-3c29da2d9cf0}, !- HVAC Component
  {cfeec715-2ba5-4841-b1d2-48b4f67180bd}; !- Port 1

OS:PortList,
  {230d557b-4d1b-4a58-9286-b54babe14acf}, !- Handle
  {d0ace82a-5580-41f4-be2a-3c29da2d9cf0}, !- HVAC Component
  {3b25b883-ae62-442d-bc39-0fd870ee6556}; !- Port 1

OS:Sizing:Zone,
  {0b976dc9-716c-42c8-866a-ff6a81715646}, !- Handle
  {d0ace82a-5580-41f4-be2a-3c29da2d9cf0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {187974b2-14d7-431c-8129-90c15a2640fe}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 Zone HVAC Equipment List, !- Name
  {d0ace82a-5580-41f4-be2a-3c29da2d9cf0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b7ec63a-ec95-46ae-9230-899ae1a1e563}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {043c398e-e596-4c2a-8078-6b1d1da201a4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {56a5b288-05fb-4cfa-a370-1bf9ccc42374}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {93ce102c-2cf1-4c77-9e3b-99b0bee9ec41}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 199, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {756e99b7-e7d6-485f-8b19-9ffa8f04d31d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18601168-68aa-4321-b4f5-011170543ab4}, !- Zone Air Inlet Port List
  {81460151-2a17-4d6d-b82f-3ca9c980e120}, !- Zone Air Exhaust Port List
  {17dba91c-1927-41cf-9776-0e62e398cf8b}, !- Zone Air Node Name
  {4a3bce23-730d-428a-84e6-1475f3e23db5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc47068d-b372-46fc-b613-282b8bf9cae8}, !- Group Rendering Name
  {b104002a-f5be-4756-8468-84e8519a8e7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {960b610c-93c3-407d-ad5d-0f05dd767990}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 Zone Air Node, !- Name
  {17dba91c-1927-41cf-9776-0e62e398cf8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17dba91c-1927-41cf-9776-0e62e398cf8b}, !- Handle
  {756e99b7-e7d6-485f-8b19-9ffa8f04d31d}, !- Source Object
  11,                                     !- Outlet Port
  {960b610c-93c3-407d-ad5d-0f05dd767990}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18601168-68aa-4321-b4f5-011170543ab4}, !- Handle
  {756e99b7-e7d6-485f-8b19-9ffa8f04d31d}, !- HVAC Component
  {d6bd06bb-0705-447e-ab55-abfcdf15b937}, !- Port 1
  {58a9b12f-546c-47dc-a9d3-b5de9d4ea919}; !- Port 2

OS:PortList,
  {81460151-2a17-4d6d-b82f-3ca9c980e120}, !- Handle
  {756e99b7-e7d6-485f-8b19-9ffa8f04d31d}, !- HVAC Component
  {aea09f74-dc44-4ed0-9f29-7ac930bb5b06}; !- Port 1

OS:PortList,
  {4a3bce23-730d-428a-84e6-1475f3e23db5}, !- Handle
  {756e99b7-e7d6-485f-8b19-9ffa8f04d31d}, !- HVAC Component
  {c6294a70-8b42-4b8f-829c-93be39cca32d}; !- Port 1

OS:Sizing:Zone,
  {7055411e-cb22-4099-ad9e-05b2d94c6421}, !- Handle
  {756e99b7-e7d6-485f-8b19-9ffa8f04d31d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {40d59559-fece-4ab1-8316-0e7b9d9948bd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 Zone HVAC Equipment List, !- Name
  {756e99b7-e7d6-485f-8b19-9ffa8f04d31d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f91fafb-311a-4406-bc2d-2d959c9f939a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c1b65e03-9840-4e59-b483-b9e38f2c5919}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {31328702-28cb-49e7-96de-79562e7db480}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b104002a-f5be-4756-8468-84e8519a8e7b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 200, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {42ba1219-5578-437e-b978-a0523e4084d7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8817722-de33-412a-a08a-adb7303461c7}, !- Zone Air Inlet Port List
  {38e4c17a-bc2f-4269-9792-27a928a5fd7f}, !- Zone Air Exhaust Port List
  {64982021-9c21-4fc5-bccc-6384f7677390}, !- Zone Air Node Name
  {ea6d396a-7b6e-4dca-b325-5f085cdf3267}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a33f33d-e457-45a9-a880-d477a86266ea}, !- Group Rendering Name
  {da345e89-9c16-41a8-995a-71d63b4e576f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f047ea61-cc62-469a-ba89-cdd8b32d2ea4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 Zone Air Node, !- Name
  {64982021-9c21-4fc5-bccc-6384f7677390}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64982021-9c21-4fc5-bccc-6384f7677390}, !- Handle
  {42ba1219-5578-437e-b978-a0523e4084d7}, !- Source Object
  11,                                     !- Outlet Port
  {f047ea61-cc62-469a-ba89-cdd8b32d2ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8817722-de33-412a-a08a-adb7303461c7}, !- Handle
  {42ba1219-5578-437e-b978-a0523e4084d7}, !- HVAC Component
  {6e850e2b-5e8d-4ca2-aaaf-89e4564a0c69}, !- Port 1
  {bb385d9c-71e6-4a1d-ac5f-dd1366b884cd}; !- Port 2

OS:PortList,
  {38e4c17a-bc2f-4269-9792-27a928a5fd7f}, !- Handle
  {42ba1219-5578-437e-b978-a0523e4084d7}, !- HVAC Component
  {7dfb83d1-ac42-47f6-821c-4b3f8061a1c8}; !- Port 1

OS:PortList,
  {ea6d396a-7b6e-4dca-b325-5f085cdf3267}, !- Handle
  {42ba1219-5578-437e-b978-a0523e4084d7}, !- HVAC Component
  {1cad6b6b-65ab-46fe-baa0-be5cab9bc574}; !- Port 1

OS:Sizing:Zone,
  {e488ddfb-2090-43ec-bfa5-c352729e1773}, !- Handle
  {42ba1219-5578-437e-b978-a0523e4084d7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d365b748-4de4-4881-8f29-1cf8ee239ef8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 Zone HVAC Equipment List, !- Name
  {42ba1219-5578-437e-b978-a0523e4084d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {058643bc-83f3-415d-9ec6-38540a562916}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b1a9101c-7cde-41ad-8777-ae7e81699dca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {73fc2799-3b3d-487b-a04f-c163f01fc85d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {da345e89-9c16-41a8-995a-71d63b4e576f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 201, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b95c2cf9-3f20-4cd0-af4e-b566b4312ddb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f806d9c-9e7f-4a68-bec9-9add1a8a574d}, !- Zone Air Inlet Port List
  {7138debf-17fb-45b2-837e-9c9f59fc9bd9}, !- Zone Air Exhaust Port List
  {2d23e353-3299-4494-aec2-f56e0bdd2169}, !- Zone Air Node Name
  {e7ad3c4d-6ac3-45d2-89d5-4afad52b7a85}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {912aac75-929a-4dfa-9c68-7f537807e45a}, !- Group Rendering Name
  {34df798e-448d-4df8-9917-59d008c7738e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b48410c-8b72-4d0c-b212-96cbb8932958}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Zone Air Node, !- Name
  {2d23e353-3299-4494-aec2-f56e0bdd2169}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d23e353-3299-4494-aec2-f56e0bdd2169}, !- Handle
  {b95c2cf9-3f20-4cd0-af4e-b566b4312ddb}, !- Source Object
  11,                                     !- Outlet Port
  {9b48410c-8b72-4d0c-b212-96cbb8932958}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f806d9c-9e7f-4a68-bec9-9add1a8a574d}, !- Handle
  {b95c2cf9-3f20-4cd0-af4e-b566b4312ddb}, !- HVAC Component
  {d81371ae-a243-4e3f-9657-6fa06234b0ef}, !- Port 1
  {3c63c2f7-4b0e-4ca9-99c2-c1b4527aab0b}; !- Port 2

OS:PortList,
  {7138debf-17fb-45b2-837e-9c9f59fc9bd9}, !- Handle
  {b95c2cf9-3f20-4cd0-af4e-b566b4312ddb}, !- HVAC Component
  {6cd50288-2ffe-4cda-a38b-75ff8d33dbaf}; !- Port 1

OS:PortList,
  {e7ad3c4d-6ac3-45d2-89d5-4afad52b7a85}, !- Handle
  {b95c2cf9-3f20-4cd0-af4e-b566b4312ddb}, !- HVAC Component
  {c5d0af38-5345-4e48-a321-dd6e2fccc7ea}; !- Port 1

OS:Sizing:Zone,
  {56ee1726-44a0-482b-a8b7-fbb4e4fcbebf}, !- Handle
  {b95c2cf9-3f20-4cd0-af4e-b566b4312ddb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bbbc3c17-9de4-4efd-9460-cf923276799d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Zone HVAC Equipment List, !- Name
  {b95c2cf9-3f20-4cd0-af4e-b566b4312ddb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9cde4645-83de-43be-85f3-14e8b8189998}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e2f1c63e-807e-467b-aa13-094aced823a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {12273749-a6fb-4bb6-8043-5864550c78d7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {34df798e-448d-4df8-9917-59d008c7738e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 202, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8cae2329-a41a-443b-84a3-7ca8c5de2305}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf5cfb4c-7be0-4938-ac58-ed9cd676cfda}, !- Zone Air Inlet Port List
  {e649eda1-bf71-4722-8f51-3aaab932ec03}, !- Zone Air Exhaust Port List
  {7dc24efb-9b60-44b9-9a5d-18ca860289de}, !- Zone Air Node Name
  {aacacd08-7202-40ec-b802-a70ed660839f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24247b86-c28a-4d9e-a0d1-2f67a9b8c289}, !- Group Rendering Name
  {af5461a2-0318-488f-af35-633c75fb0d16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3b0e516-ca3b-48d5-a7e4-cda670125c47}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 Zone Air Node, !- Name
  {7dc24efb-9b60-44b9-9a5d-18ca860289de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dc24efb-9b60-44b9-9a5d-18ca860289de}, !- Handle
  {8cae2329-a41a-443b-84a3-7ca8c5de2305}, !- Source Object
  11,                                     !- Outlet Port
  {e3b0e516-ca3b-48d5-a7e4-cda670125c47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf5cfb4c-7be0-4938-ac58-ed9cd676cfda}, !- Handle
  {8cae2329-a41a-443b-84a3-7ca8c5de2305}, !- HVAC Component
  {942118b6-9745-4dd3-a5f8-58bb0b8f6fe3}, !- Port 1
  {34d7ad18-4f32-45fb-b5e7-cfa42a23151d}; !- Port 2

OS:PortList,
  {e649eda1-bf71-4722-8f51-3aaab932ec03}, !- Handle
  {8cae2329-a41a-443b-84a3-7ca8c5de2305}, !- HVAC Component
  {6b2dbb97-1cb8-415e-9fd9-35f782976d39}; !- Port 1

OS:PortList,
  {aacacd08-7202-40ec-b802-a70ed660839f}, !- Handle
  {8cae2329-a41a-443b-84a3-7ca8c5de2305}, !- HVAC Component
  {358708c7-8eaf-45ec-b9e7-760ab8dd0ba6}; !- Port 1

OS:Sizing:Zone,
  {55f81e4a-c2c8-4907-a99e-291e6488db6b}, !- Handle
  {8cae2329-a41a-443b-84a3-7ca8c5de2305}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4f010cff-22b1-41b8-9b5a-8e2a6f190d57}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 Zone HVAC Equipment List, !- Name
  {8cae2329-a41a-443b-84a3-7ca8c5de2305}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0635e9c4-bc88-4c84-b22a-8ce21f10439d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {df19f6e7-ecca-486f-ad0c-c3a64fd328d1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {de35a82f-8515-468a-abfd-456b0c9b3fab}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {af5461a2-0318-488f-af35-633c75fb0d16}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 203, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6d828113-9e6d-46de-8d27-9e2a7f4a6122}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c418c96-8d48-4f78-9139-5bcf2d6bb640}, !- Zone Air Inlet Port List
  {70a3f48e-ff91-4608-920f-4d5f71805f0a}, !- Zone Air Exhaust Port List
  {c7720f6d-c4db-47df-a0ee-62b74cd19f39}, !- Zone Air Node Name
  {0d7880b8-96f2-474f-adb2-7462b281b5cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b5c5973-e1f9-4fcc-9e4a-eff0eec4f82a}, !- Group Rendering Name
  {c6f89fd3-641d-44ce-8571-7b1a460d0b7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29eb0396-1e7a-4ad0-ac74-8e1222f919cc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 Zone Air Node, !- Name
  {c7720f6d-c4db-47df-a0ee-62b74cd19f39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7720f6d-c4db-47df-a0ee-62b74cd19f39}, !- Handle
  {6d828113-9e6d-46de-8d27-9e2a7f4a6122}, !- Source Object
  11,                                     !- Outlet Port
  {29eb0396-1e7a-4ad0-ac74-8e1222f919cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c418c96-8d48-4f78-9139-5bcf2d6bb640}, !- Handle
  {6d828113-9e6d-46de-8d27-9e2a7f4a6122}, !- HVAC Component
  {1724221d-5790-4394-9e00-b3b9e07c0f7c}, !- Port 1
  {31f8b3ad-6623-466d-b4c7-5bbee2aeec8d}; !- Port 2

OS:PortList,
  {70a3f48e-ff91-4608-920f-4d5f71805f0a}, !- Handle
  {6d828113-9e6d-46de-8d27-9e2a7f4a6122}, !- HVAC Component
  {8e272f92-3f50-4a8d-88da-2f1e8f397292}; !- Port 1

OS:PortList,
  {0d7880b8-96f2-474f-adb2-7462b281b5cb}, !- Handle
  {6d828113-9e6d-46de-8d27-9e2a7f4a6122}, !- HVAC Component
  {b51f51a3-b15d-4f1e-9f26-c832dbdeda3e}; !- Port 1

OS:Sizing:Zone,
  {05a44931-962c-42b8-a196-6e83032c16d6}, !- Handle
  {6d828113-9e6d-46de-8d27-9e2a7f4a6122}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {781a5c7b-c7eb-425f-be9a-151e8e1ca9ec}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 Zone HVAC Equipment List, !- Name
  {6d828113-9e6d-46de-8d27-9e2a7f4a6122}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb1e4d13-dee9-4558-8525-f4b28c36800d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a6d256d-aaec-40c3-8697-e01d077254db}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6bf029a9-dc1b-4284-80d6-f98fc04268cd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c6f89fd3-641d-44ce-8571-7b1a460d0b7c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 204, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b6be566-bf4d-4943-880b-89c07d8c1e70}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {808188e5-60b9-4e5b-8246-39f5c316c313}, !- Zone Air Inlet Port List
  {d3edd90b-bf0f-4b4f-9c12-84f8dc68f0b4}, !- Zone Air Exhaust Port List
  {e8b80efb-5d2b-4f26-abff-f2efc52ea3ef}, !- Zone Air Node Name
  {40f70cd6-e145-4e0b-a22a-897af357b60d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {81f10838-d0de-4197-b04a-6b94721aa0e1}, !- Group Rendering Name
  {2a3e504a-5d66-4087-a5aa-20310862d4be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff674b16-f323-4833-80c4-f39044ee0779}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 Zone Air Node, !- Name
  {e8b80efb-5d2b-4f26-abff-f2efc52ea3ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8b80efb-5d2b-4f26-abff-f2efc52ea3ef}, !- Handle
  {4b6be566-bf4d-4943-880b-89c07d8c1e70}, !- Source Object
  11,                                     !- Outlet Port
  {ff674b16-f323-4833-80c4-f39044ee0779}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {808188e5-60b9-4e5b-8246-39f5c316c313}, !- Handle
  {4b6be566-bf4d-4943-880b-89c07d8c1e70}, !- HVAC Component
  {a0df4543-fa98-468c-9d01-dc8c03d01947}, !- Port 1
  {fe0cb08c-b548-4a8d-8465-8f27bb954310}; !- Port 2

OS:PortList,
  {d3edd90b-bf0f-4b4f-9c12-84f8dc68f0b4}, !- Handle
  {4b6be566-bf4d-4943-880b-89c07d8c1e70}, !- HVAC Component
  {e65e8734-d87d-4ff8-aa0d-3949dc63e8c1}; !- Port 1

OS:PortList,
  {40f70cd6-e145-4e0b-a22a-897af357b60d}, !- Handle
  {4b6be566-bf4d-4943-880b-89c07d8c1e70}, !- HVAC Component
  {933c2d17-907b-4755-98d3-712eaf86ee19}; !- Port 1

OS:Sizing:Zone,
  {82e73628-0bf3-4f8b-a5ce-9efc793bb66f}, !- Handle
  {4b6be566-bf4d-4943-880b-89c07d8c1e70}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3d4b2b0f-9eba-429b-a777-4f58274579dd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 Zone HVAC Equipment List, !- Name
  {4b6be566-bf4d-4943-880b-89c07d8c1e70}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43e194ce-09be-4526-8df3-dadafaa0b422}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bbae2939-0b94-4548-8ee6-0fb5221a724a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b915b258-2a68-4cfd-a4ad-a3912bf9f52c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2a3e504a-5d66-4087-a5aa-20310862d4be}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 205, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1e91cb0-c61d-4d10-b302-7414a79841dc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1bfc00d-8c56-4f1a-a62c-96566e0e5c3f}, !- Zone Air Inlet Port List
  {1d062d60-5762-43f4-871b-2ed2421753ca}, !- Zone Air Exhaust Port List
  {692815a1-0c11-4d4e-9e36-2ceb7e6bbc93}, !- Zone Air Node Name
  {65b3f57b-6f93-4fa3-95c1-50669f69fc77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d90ab727-df06-4eb8-9560-e5707f882a78}, !- Group Rendering Name
  {3ec021d0-ca53-4e20-94d4-604f5c3bbf03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35033d1a-7127-457a-a1c8-579d647ac386}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 Zone Air Node, !- Name
  {692815a1-0c11-4d4e-9e36-2ceb7e6bbc93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {692815a1-0c11-4d4e-9e36-2ceb7e6bbc93}, !- Handle
  {d1e91cb0-c61d-4d10-b302-7414a79841dc}, !- Source Object
  11,                                     !- Outlet Port
  {35033d1a-7127-457a-a1c8-579d647ac386}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1bfc00d-8c56-4f1a-a62c-96566e0e5c3f}, !- Handle
  {d1e91cb0-c61d-4d10-b302-7414a79841dc}, !- HVAC Component
  {d61bee3c-32c7-439a-9445-5f2151dae847}, !- Port 1
  {51549517-4dc7-4892-ae79-396da98c250e}; !- Port 2

OS:PortList,
  {1d062d60-5762-43f4-871b-2ed2421753ca}, !- Handle
  {d1e91cb0-c61d-4d10-b302-7414a79841dc}, !- HVAC Component
  {d5f454ac-20d1-42cc-ae23-05f2c1139369}; !- Port 1

OS:PortList,
  {65b3f57b-6f93-4fa3-95c1-50669f69fc77}, !- Handle
  {d1e91cb0-c61d-4d10-b302-7414a79841dc}, !- HVAC Component
  {a937f7b1-ce9c-4c90-acda-2470ae8ca09a}; !- Port 1

OS:Sizing:Zone,
  {4d394d68-277a-4c49-b29c-17e1265f2433}, !- Handle
  {d1e91cb0-c61d-4d10-b302-7414a79841dc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dd525dfa-cd76-4e43-8c2b-cbc98b581ddb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 Zone HVAC Equipment List, !- Name
  {d1e91cb0-c61d-4d10-b302-7414a79841dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25cb2af7-5886-495c-9547-1b96e39bc813}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ece2f79a-1c03-4e7f-9d4a-fe83ed1eb50b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1588c599-b601-480b-90ab-029e77eed3c8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {3ec021d0-ca53-4e20-94d4-604f5c3bbf03}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 206, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {611db223-c288-476d-b50b-d1ea7b2ef9d7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c2b8919-6bfa-414d-88d5-a4ae7d88ba25}, !- Zone Air Inlet Port List
  {f7d6f5bc-42f7-442c-84b9-59ea4ea1da96}, !- Zone Air Exhaust Port List
  {6bc73a6c-97b5-4030-9ad1-08befa4d2265}, !- Zone Air Node Name
  {987f51f4-b2b5-4b06-99cf-55706bfa6e50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b7994fb-25a7-4e18-830c-7451f58dcff3}, !- Group Rendering Name
  {80c850a3-5437-4265-acaf-16f925d58187}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e323d8bd-041b-465b-8cda-cd9100a5d6cd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 Zone Air Node, !- Name
  {6bc73a6c-97b5-4030-9ad1-08befa4d2265}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bc73a6c-97b5-4030-9ad1-08befa4d2265}, !- Handle
  {611db223-c288-476d-b50b-d1ea7b2ef9d7}, !- Source Object
  11,                                     !- Outlet Port
  {e323d8bd-041b-465b-8cda-cd9100a5d6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c2b8919-6bfa-414d-88d5-a4ae7d88ba25}, !- Handle
  {611db223-c288-476d-b50b-d1ea7b2ef9d7}, !- HVAC Component
  {bc7f799f-74ac-4ac9-b25f-cb460a463124}, !- Port 1
  {1f149896-100b-4d25-b56e-09f53e3c96e1}; !- Port 2

OS:PortList,
  {f7d6f5bc-42f7-442c-84b9-59ea4ea1da96}, !- Handle
  {611db223-c288-476d-b50b-d1ea7b2ef9d7}, !- HVAC Component
  {45b1c079-66c5-42a3-a9cf-9da674f31b40}; !- Port 1

OS:PortList,
  {987f51f4-b2b5-4b06-99cf-55706bfa6e50}, !- Handle
  {611db223-c288-476d-b50b-d1ea7b2ef9d7}, !- HVAC Component
  {afcfec74-67ca-4464-933b-1b46d07eebe3}; !- Port 1

OS:Sizing:Zone,
  {64050454-d4bb-4563-962e-ca0dfac0c4e1}, !- Handle
  {611db223-c288-476d-b50b-d1ea7b2ef9d7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2161fc75-0dd5-4ffb-abad-ba51f8512cc3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 Zone HVAC Equipment List, !- Name
  {611db223-c288-476d-b50b-d1ea7b2ef9d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f42668e5-df5f-43d0-9762-3fd05734ccb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f77e78a9-b8ca-41bf-a3e3-1e5080161e91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bfac9c97-2bda-4c35-9f08-fcce5799af2b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {80c850a3-5437-4265-acaf-16f925d58187}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 207, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5cd5cdd1-f9dd-425c-ab4c-09adf5702984}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1d4c0ef-17bf-420c-b312-8cd6fa813154}, !- Zone Air Inlet Port List
  {8febab89-1aa2-469e-afe8-58a69fd2b6dd}, !- Zone Air Exhaust Port List
  {bd9d4698-24cf-470a-9b15-5dde5e529709}, !- Zone Air Node Name
  {ec418de7-4fec-4bba-bbe7-5c62f11d814e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ace4115a-0501-4385-88a8-763de3ab0995}, !- Group Rendering Name
  {d7435608-5bd7-4cde-95ab-a697936e5410}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91b45ea6-6d92-4efc-8a2c-eb3cc418056d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Zone Air Node, !- Name
  {bd9d4698-24cf-470a-9b15-5dde5e529709}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd9d4698-24cf-470a-9b15-5dde5e529709}, !- Handle
  {5cd5cdd1-f9dd-425c-ab4c-09adf5702984}, !- Source Object
  11,                                     !- Outlet Port
  {91b45ea6-6d92-4efc-8a2c-eb3cc418056d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1d4c0ef-17bf-420c-b312-8cd6fa813154}, !- Handle
  {5cd5cdd1-f9dd-425c-ab4c-09adf5702984}, !- HVAC Component
  {f5519408-b946-41d1-a2c1-1393c549dea5}, !- Port 1
  {4e78f127-6f9d-4f59-9126-74d55962bc5d}; !- Port 2

OS:PortList,
  {8febab89-1aa2-469e-afe8-58a69fd2b6dd}, !- Handle
  {5cd5cdd1-f9dd-425c-ab4c-09adf5702984}, !- HVAC Component
  {11e808c1-5e5d-49a0-82dc-57db1f4ec412}; !- Port 1

OS:PortList,
  {ec418de7-4fec-4bba-bbe7-5c62f11d814e}, !- Handle
  {5cd5cdd1-f9dd-425c-ab4c-09adf5702984}, !- HVAC Component
  {b7c3026a-47a0-45e3-b00b-724020686b1f}; !- Port 1

OS:Sizing:Zone,
  {242124c4-cc04-4425-863b-a9b77a0e43b2}, !- Handle
  {5cd5cdd1-f9dd-425c-ab4c-09adf5702984}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1c911298-f42d-45b3-aeda-97fab8c29a7b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Zone HVAC Equipment List, !- Name
  {5cd5cdd1-f9dd-425c-ab4c-09adf5702984}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd4a2870-2f09-4819-b001-ae8be5f64952}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8541b6a1-16c9-461c-b9c3-598d12644129}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {41c3a9c2-336d-4366-aa05-e906f21e3551}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d7435608-5bd7-4cde-95ab-a697936e5410}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 208, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {77cab6a7-23c3-439c-b80e-bbbeb89d3b01}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce404d53-3fbc-4704-895e-eaa444407e1b}, !- Zone Air Inlet Port List
  {53cae14f-3d76-4ecc-a6ad-f2942cb79f8f}, !- Zone Air Exhaust Port List
  {0cb33afa-900b-408a-8acd-911d011ad0e5}, !- Zone Air Node Name
  {5d42104c-9a34-4027-a63a-c225edf6a3ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7f2b58b-1ca6-4982-a768-1639f304015d}, !- Group Rendering Name
  {797acd87-127d-4d8d-8f45-02312bb6fe88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37bad088-bab5-405b-92c2-325222705d78}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Zone Air Node, !- Name
  {0cb33afa-900b-408a-8acd-911d011ad0e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cb33afa-900b-408a-8acd-911d011ad0e5}, !- Handle
  {77cab6a7-23c3-439c-b80e-bbbeb89d3b01}, !- Source Object
  11,                                     !- Outlet Port
  {37bad088-bab5-405b-92c2-325222705d78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce404d53-3fbc-4704-895e-eaa444407e1b}, !- Handle
  {77cab6a7-23c3-439c-b80e-bbbeb89d3b01}, !- HVAC Component
  {52a1d441-992d-46fb-b9a8-77461d0a2089}, !- Port 1
  {b6346d8e-9c83-4e0e-9661-5c09a024a322}; !- Port 2

OS:PortList,
  {53cae14f-3d76-4ecc-a6ad-f2942cb79f8f}, !- Handle
  {77cab6a7-23c3-439c-b80e-bbbeb89d3b01}, !- HVAC Component
  {236685b7-c561-4b3f-940e-434d9c0094a7}; !- Port 1

OS:PortList,
  {5d42104c-9a34-4027-a63a-c225edf6a3ba}, !- Handle
  {77cab6a7-23c3-439c-b80e-bbbeb89d3b01}, !- HVAC Component
  {f11dc2fb-1ba9-4aa2-a002-8bbaf459d22f}; !- Port 1

OS:Sizing:Zone,
  {ff2002f6-d430-4317-9203-0d2c33123a66}, !- Handle
  {77cab6a7-23c3-439c-b80e-bbbeb89d3b01}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7ded9032-a403-4857-b90a-c1282914ed18}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Zone HVAC Equipment List, !- Name
  {77cab6a7-23c3-439c-b80e-bbbeb89d3b01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea4e8862-6e44-46db-8a56-4a1a15d81fe6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {160da292-0568-481d-8966-ce42fcf2847e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {92135591-fa33-4d72-bdbe-0247180ac7c4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {797acd87-127d-4d8d-8f45-02312bb6fe88}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 209, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {032c2b98-9ac7-4dad-9fde-a2192a82a31b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dc6f7ab-0a26-4de8-abd9-38a64acc2889}, !- Zone Air Inlet Port List
  {cf677847-74ed-4058-8f56-1cbcb3ce5a54}, !- Zone Air Exhaust Port List
  {65054fbb-b8d9-41f5-a191-838a49a838d9}, !- Zone Air Node Name
  {307d10dc-e1f5-414a-808d-a801d10779d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad9bf2c5-043a-4e6b-be10-7d986bcef1f7}, !- Group Rendering Name
  {98fa940c-c8dc-4f7a-866c-edea6b7949d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fb0e06e-626c-434a-96ee-f96c51443bb6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 Zone Air Node, !- Name
  {65054fbb-b8d9-41f5-a191-838a49a838d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65054fbb-b8d9-41f5-a191-838a49a838d9}, !- Handle
  {032c2b98-9ac7-4dad-9fde-a2192a82a31b}, !- Source Object
  11,                                     !- Outlet Port
  {1fb0e06e-626c-434a-96ee-f96c51443bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dc6f7ab-0a26-4de8-abd9-38a64acc2889}, !- Handle
  {032c2b98-9ac7-4dad-9fde-a2192a82a31b}, !- HVAC Component
  {39a2bfea-7378-4e8d-bf77-6ba91587d8cc}, !- Port 1
  {023f6fc1-1bb7-4c62-9296-2a2ea299f837}; !- Port 2

OS:PortList,
  {cf677847-74ed-4058-8f56-1cbcb3ce5a54}, !- Handle
  {032c2b98-9ac7-4dad-9fde-a2192a82a31b}, !- HVAC Component
  {35379e5b-0211-4dc5-abd1-630e89f9d088}; !- Port 1

OS:PortList,
  {307d10dc-e1f5-414a-808d-a801d10779d7}, !- Handle
  {032c2b98-9ac7-4dad-9fde-a2192a82a31b}, !- HVAC Component
  {a4c60f07-06a4-494e-aad1-fdc639da5a1e}; !- Port 1

OS:Sizing:Zone,
  {217d8aee-0d6b-48f3-827e-0f4359090981}, !- Handle
  {032c2b98-9ac7-4dad-9fde-a2192a82a31b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2c403f22-d5c7-45f8-b90e-093bff7ed5f9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 Zone HVAC Equipment List, !- Name
  {032c2b98-9ac7-4dad-9fde-a2192a82a31b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb228f54-593c-4e74-9936-f94638e638fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {93eafd44-1f99-42a9-8354-7a83e27bbdec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7ffcc840-3d03-4621-8c74-eea774fce804}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {98fa940c-c8dc-4f7a-866c-edea6b7949d5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 210, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4de92f4a-8b6c-43b1-8846-06b1d6923a1b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87d54be3-bf4d-43c1-baa2-1b9f054fefed}, !- Zone Air Inlet Port List
  {e6c934ac-5435-46f5-8a32-da5d4badfdb9}, !- Zone Air Exhaust Port List
  {c6ab1075-69a6-4147-a5e8-cbc308816a11}, !- Zone Air Node Name
  {f13708df-2ade-4bff-8dc9-5fb7eab0b2c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13f81dd5-3924-48d5-8bde-794e169ad512}, !- Group Rendering Name
  {978fbc05-8211-42ff-9106-70b65b450525}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8a3435c-a474-4a25-b16b-f452d528ea2e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 Zone Air Node, !- Name
  {c6ab1075-69a6-4147-a5e8-cbc308816a11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6ab1075-69a6-4147-a5e8-cbc308816a11}, !- Handle
  {4de92f4a-8b6c-43b1-8846-06b1d6923a1b}, !- Source Object
  11,                                     !- Outlet Port
  {a8a3435c-a474-4a25-b16b-f452d528ea2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87d54be3-bf4d-43c1-baa2-1b9f054fefed}, !- Handle
  {4de92f4a-8b6c-43b1-8846-06b1d6923a1b}, !- HVAC Component
  {561d1457-0174-4206-a242-bc10ad85f9cd}, !- Port 1
  {19836daa-99cd-48e6-b6f4-774a7be1c008}; !- Port 2

OS:PortList,
  {e6c934ac-5435-46f5-8a32-da5d4badfdb9}, !- Handle
  {4de92f4a-8b6c-43b1-8846-06b1d6923a1b}, !- HVAC Component
  {66f0b5d7-0330-4b96-903f-144b4927e958}; !- Port 1

OS:PortList,
  {f13708df-2ade-4bff-8dc9-5fb7eab0b2c5}, !- Handle
  {4de92f4a-8b6c-43b1-8846-06b1d6923a1b}, !- HVAC Component
  {474308dd-75e9-4827-b034-d8b53013c868}; !- Port 1

OS:Sizing:Zone,
  {02b12848-5e35-43a0-9195-2e8f0b5e34fb}, !- Handle
  {4de92f4a-8b6c-43b1-8846-06b1d6923a1b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f7a773e2-c11f-459a-ab59-6e9308392c99}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 Zone HVAC Equipment List, !- Name
  {4de92f4a-8b6c-43b1-8846-06b1d6923a1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17e4cac1-cc7f-46ba-912e-daf279cce935}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ed1c8e40-ca9d-4e3d-b369-acea8c947465}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {21c3f4dd-6b61-45e8-884e-b86141a21d86}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {978fbc05-8211-42ff-9106-70b65b450525}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 211, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {85deb75b-8141-4af8-ad18-a6878e91c768}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4dc54f4a-049a-4a2e-a4b4-6861ef65e1c4}, !- Zone Air Inlet Port List
  {9b954290-2c13-4cfc-8477-22a2248fd0ab}, !- Zone Air Exhaust Port List
  {64bd68b1-12eb-4871-b3c3-1b715faa70de}, !- Zone Air Node Name
  {771c81e5-3c9b-4e8d-a443-d79320fc9fa7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9faa60c-5d31-4649-a81f-cbb76a28e76d}, !- Group Rendering Name
  {5afdb0a4-7074-4c94-8979-7a0345b8cd39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51845a8f-266b-4a6e-a2ae-8fff4f5c0175}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 Zone Air Node, !- Name
  {64bd68b1-12eb-4871-b3c3-1b715faa70de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64bd68b1-12eb-4871-b3c3-1b715faa70de}, !- Handle
  {85deb75b-8141-4af8-ad18-a6878e91c768}, !- Source Object
  11,                                     !- Outlet Port
  {51845a8f-266b-4a6e-a2ae-8fff4f5c0175}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4dc54f4a-049a-4a2e-a4b4-6861ef65e1c4}, !- Handle
  {85deb75b-8141-4af8-ad18-a6878e91c768}, !- HVAC Component
  {5398b44e-2320-4b0c-b35e-34b3f8880588}, !- Port 1
  {7edeb094-62d9-4995-ae48-f6c4bad7b80c}; !- Port 2

OS:PortList,
  {9b954290-2c13-4cfc-8477-22a2248fd0ab}, !- Handle
  {85deb75b-8141-4af8-ad18-a6878e91c768}, !- HVAC Component
  {86dd5cf7-2929-4638-b5e3-f95605370ab1}; !- Port 1

OS:PortList,
  {771c81e5-3c9b-4e8d-a443-d79320fc9fa7}, !- Handle
  {85deb75b-8141-4af8-ad18-a6878e91c768}, !- HVAC Component
  {8d943335-567b-4543-b0ab-36e4b65538b9}; !- Port 1

OS:Sizing:Zone,
  {050b29d0-3f77-4c4f-8fb7-b74d6f6262c7}, !- Handle
  {85deb75b-8141-4af8-ad18-a6878e91c768}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0bc3dac1-489c-4a4c-93ea-2cf69607a971}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 Zone HVAC Equipment List, !- Name
  {85deb75b-8141-4af8-ad18-a6878e91c768}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f14201bc-1a57-41cc-a890-cc0903176808}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c38303a3-eac0-4cff-b927-5f2c6a2ad671}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bef9bbda-464a-4670-8839-3b445673f7e9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5afdb0a4-7074-4c94-8979-7a0345b8cd39}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 212, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c18d85a-73e3-477b-a545-61769955f552}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2e75974-8986-4363-aceb-6e2be6ced98a}, !- Zone Air Inlet Port List
  {629d91aa-5b47-4f0b-87a9-6129f8b045fa}, !- Zone Air Exhaust Port List
  {1a407945-ce2a-4fad-ab75-0781b4ce93cf}, !- Zone Air Node Name
  {c97e5d98-16a6-4d82-b9f6-bba6dccff7e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ce85f0e-e773-4c56-b080-5394a69a4c10}, !- Group Rendering Name
  {04e35be9-b5af-4322-bed5-e76d4096998c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {567e898f-f986-4c5c-8a2d-7bbc31b734ea}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 Zone Air Node, !- Name
  {1a407945-ce2a-4fad-ab75-0781b4ce93cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a407945-ce2a-4fad-ab75-0781b4ce93cf}, !- Handle
  {6c18d85a-73e3-477b-a545-61769955f552}, !- Source Object
  11,                                     !- Outlet Port
  {567e898f-f986-4c5c-8a2d-7bbc31b734ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2e75974-8986-4363-aceb-6e2be6ced98a}, !- Handle
  {6c18d85a-73e3-477b-a545-61769955f552}, !- HVAC Component
  {ae814722-2346-44cb-ad3a-fa18cf1cffb9}, !- Port 1
  {af94ba39-a021-4140-bfa5-a905cc1bb731}; !- Port 2

OS:PortList,
  {629d91aa-5b47-4f0b-87a9-6129f8b045fa}, !- Handle
  {6c18d85a-73e3-477b-a545-61769955f552}, !- HVAC Component
  {3796ce12-871e-467c-8e9c-6bd8825a6d75}; !- Port 1

OS:PortList,
  {c97e5d98-16a6-4d82-b9f6-bba6dccff7e0}, !- Handle
  {6c18d85a-73e3-477b-a545-61769955f552}, !- HVAC Component
  {158880f8-36d4-4d05-a69e-c227a4f65c38}; !- Port 1

OS:Sizing:Zone,
  {e9eaf772-77f5-468b-82f7-bffff5f36060}, !- Handle
  {6c18d85a-73e3-477b-a545-61769955f552}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eb5b78dc-5b90-49f9-9b06-679c3af8b792}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 Zone HVAC Equipment List, !- Name
  {6c18d85a-73e3-477b-a545-61769955f552}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7dc24474-9682-4cc3-a2a8-6264d130a78a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {82cc4ee8-0c74-484c-96be-35466278e160}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a514e723-9d8c-4f73-88d4-dd7128bc6b5a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {04e35be9-b5af-4322-bed5-e76d4096998c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 213, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c140426-52d7-491c-a0b0-95807251249b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d58ae8a-65a1-486d-97d8-c6f1352687ea}, !- Zone Air Inlet Port List
  {848c2bb1-3564-4f00-a991-4618f53c02fc}, !- Zone Air Exhaust Port List
  {3f38b2d1-f015-4e9e-b059-33be9e6f4bb7}, !- Zone Air Node Name
  {de7b9a91-1c15-4711-bb4d-918646be2fed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {86da6257-2fdb-484f-b2dd-634eb408ba6a}, !- Group Rendering Name
  {dfd824a6-599a-4d58-bbbf-58fe659d8594}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccd57d14-e3a7-474d-8814-dcc88f74cdf4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 Zone Air Node, !- Name
  {3f38b2d1-f015-4e9e-b059-33be9e6f4bb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f38b2d1-f015-4e9e-b059-33be9e6f4bb7}, !- Handle
  {5c140426-52d7-491c-a0b0-95807251249b}, !- Source Object
  11,                                     !- Outlet Port
  {ccd57d14-e3a7-474d-8814-dcc88f74cdf4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d58ae8a-65a1-486d-97d8-c6f1352687ea}, !- Handle
  {5c140426-52d7-491c-a0b0-95807251249b}, !- HVAC Component
  {d66d6bfb-375d-485c-bbbf-3068e59dfe05}, !- Port 1
  {67f9885f-4dee-4186-b149-ccaa9b475769}; !- Port 2

OS:PortList,
  {848c2bb1-3564-4f00-a991-4618f53c02fc}, !- Handle
  {5c140426-52d7-491c-a0b0-95807251249b}, !- HVAC Component
  {7902d1ac-cef1-4ae3-b0ea-6315ecf522fd}; !- Port 1

OS:PortList,
  {de7b9a91-1c15-4711-bb4d-918646be2fed}, !- Handle
  {5c140426-52d7-491c-a0b0-95807251249b}, !- HVAC Component
  {940ef953-d338-4a9a-bc91-ff70cb35c65f}; !- Port 1

OS:Sizing:Zone,
  {12fcfa4c-107c-4638-85ed-5e606c2e3369}, !- Handle
  {5c140426-52d7-491c-a0b0-95807251249b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7cda2042-fcd1-46b2-b9c3-14906c33b8b5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 Zone HVAC Equipment List, !- Name
  {5c140426-52d7-491c-a0b0-95807251249b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {120d2fdb-49db-4b5b-a799-e10f8f3aeb39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2fea8efd-1e0a-4275-84ee-0edeb51a4646}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b4badfc1-2d69-4598-ad8c-25160ed1440e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {dfd824a6-599a-4d58-bbbf-58fe659d8594}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 214, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88c0401d-50a1-4eeb-910c-3fb4a75f399e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1e87a10-0845-40ac-8b29-4f1ac2e448c2}, !- Zone Air Inlet Port List
  {aa882507-adc3-453b-8092-466c1a7a87de}, !- Zone Air Exhaust Port List
  {24f78221-bc64-4a5d-9824-f4f81ef29d57}, !- Zone Air Node Name
  {370a07a3-9403-4ae4-b05e-d825d7495484}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39d4784e-5885-4eb5-849e-154a4cae238a}, !- Group Rendering Name
  {54b1a9b1-fd07-42e2-9ae9-b86335997141}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27b20ca5-abf6-401a-be0a-1ed153f8ad31}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 Zone Air Node, !- Name
  {24f78221-bc64-4a5d-9824-f4f81ef29d57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24f78221-bc64-4a5d-9824-f4f81ef29d57}, !- Handle
  {88c0401d-50a1-4eeb-910c-3fb4a75f399e}, !- Source Object
  11,                                     !- Outlet Port
  {27b20ca5-abf6-401a-be0a-1ed153f8ad31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1e87a10-0845-40ac-8b29-4f1ac2e448c2}, !- Handle
  {88c0401d-50a1-4eeb-910c-3fb4a75f399e}, !- HVAC Component
  {43cbcd44-f906-4a02-9362-da16f4907d0a}, !- Port 1
  {b3ed5a36-4f1c-4d84-b09e-7b051f0330bb}; !- Port 2

OS:PortList,
  {aa882507-adc3-453b-8092-466c1a7a87de}, !- Handle
  {88c0401d-50a1-4eeb-910c-3fb4a75f399e}, !- HVAC Component
  {dca578c7-ec3a-4542-880f-5de6e3406fbf}; !- Port 1

OS:PortList,
  {370a07a3-9403-4ae4-b05e-d825d7495484}, !- Handle
  {88c0401d-50a1-4eeb-910c-3fb4a75f399e}, !- HVAC Component
  {8a83d949-dc56-4efb-abe0-fdc611ade825}; !- Port 1

OS:Sizing:Zone,
  {a29ff92a-db1d-4858-aedd-7290591c69e6}, !- Handle
  {88c0401d-50a1-4eeb-910c-3fb4a75f399e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d222e56e-694a-427b-8ec3-c935f97f4e75}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 Zone HVAC Equipment List, !- Name
  {88c0401d-50a1-4eeb-910c-3fb4a75f399e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3862ed8f-4824-4857-aaf9-140717f1c19d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4b8feeed-feeb-434d-a0aa-c55563f3894f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {066aad9b-083b-49a2-92aa-4ceedfbf0ff1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {54b1a9b1-fd07-42e2-9ae9-b86335997141}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 215, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ad322b6d-0517-4cf7-94c9-9db6d7cc5d14}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {933b3365-4c5b-4887-accb-2dc684333efc}, !- Zone Air Inlet Port List
  {ad064fe2-f2d8-411b-9483-82e75b1450fa}, !- Zone Air Exhaust Port List
  {df89702e-4e5b-4950-9857-78405abacce3}, !- Zone Air Node Name
  {bf717d4b-ac00-4c74-b048-1ad1235aed5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c3f21f7-0db2-49c9-ba02-e5290ed2b405}, !- Group Rendering Name
  {5a974cd8-daf8-4c17-984a-651649f0a662}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86442501-d59e-4f93-a3cf-af459db7f3a8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Zone Air Node, !- Name
  {df89702e-4e5b-4950-9857-78405abacce3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df89702e-4e5b-4950-9857-78405abacce3}, !- Handle
  {ad322b6d-0517-4cf7-94c9-9db6d7cc5d14}, !- Source Object
  11,                                     !- Outlet Port
  {86442501-d59e-4f93-a3cf-af459db7f3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {933b3365-4c5b-4887-accb-2dc684333efc}, !- Handle
  {ad322b6d-0517-4cf7-94c9-9db6d7cc5d14}, !- HVAC Component
  {a4369b82-f5ca-49d0-9026-820ee90a1ee9}, !- Port 1
  {18e5dc68-c131-40fd-99d1-1c3fca41b6a5}; !- Port 2

OS:PortList,
  {ad064fe2-f2d8-411b-9483-82e75b1450fa}, !- Handle
  {ad322b6d-0517-4cf7-94c9-9db6d7cc5d14}, !- HVAC Component
  {6035dbc5-07c8-45ad-b503-9e276019b3e8}; !- Port 1

OS:PortList,
  {bf717d4b-ac00-4c74-b048-1ad1235aed5f}, !- Handle
  {ad322b6d-0517-4cf7-94c9-9db6d7cc5d14}, !- HVAC Component
  {5f85cafc-a934-410f-948c-9086e8bfddab}; !- Port 1

OS:Sizing:Zone,
  {4d9c1a1d-60bb-4a51-83c9-da2c8d8ca4f6}, !- Handle
  {ad322b6d-0517-4cf7-94c9-9db6d7cc5d14}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {08aee732-7767-48f5-9589-56e48a408788}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Zone HVAC Equipment List, !- Name
  {ad322b6d-0517-4cf7-94c9-9db6d7cc5d14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e01c2332-6521-4bbb-a69e-346e311c0293}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6a41815-6b49-4d14-afcf-9ccf2634a0b6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c10f13d3-4c64-45d2-83a0-7f7621a56829}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5a974cd8-daf8-4c17-984a-651649f0a662}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 216, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6a2df58-01f8-41fb-b55c-550e1f4b333f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf95a26c-8581-4c4b-aba4-f086c01e6baf}, !- Zone Air Inlet Port List
  {897e039d-5829-4286-a6f6-e2fbf904d086}, !- Zone Air Exhaust Port List
  {5352d6a3-965e-4949-bccb-9ffbdfdeb7b4}, !- Zone Air Node Name
  {4779658b-e39f-474a-a5ae-75515589aaf3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f19723fa-1f6f-4280-97fb-4a9b4cbc27e4}, !- Group Rendering Name
  {d2f7a1cc-0963-4392-bfe1-ceaaa8bb8120}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f24dfd2-4c10-4c84-a70c-95722a95d151}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 Zone Air Node, !- Name
  {5352d6a3-965e-4949-bccb-9ffbdfdeb7b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5352d6a3-965e-4949-bccb-9ffbdfdeb7b4}, !- Handle
  {c6a2df58-01f8-41fb-b55c-550e1f4b333f}, !- Source Object
  11,                                     !- Outlet Port
  {4f24dfd2-4c10-4c84-a70c-95722a95d151}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf95a26c-8581-4c4b-aba4-f086c01e6baf}, !- Handle
  {c6a2df58-01f8-41fb-b55c-550e1f4b333f}, !- HVAC Component
  {bbdb7ae1-a357-4aba-8d2d-e3cc31afed0f}, !- Port 1
  {831b7281-8b99-4116-ae3c-bdb2ed71fa5e}; !- Port 2

OS:PortList,
  {897e039d-5829-4286-a6f6-e2fbf904d086}, !- Handle
  {c6a2df58-01f8-41fb-b55c-550e1f4b333f}, !- HVAC Component
  {e74dda6c-0f86-4411-89dd-61ed8745e1ff}; !- Port 1

OS:PortList,
  {4779658b-e39f-474a-a5ae-75515589aaf3}, !- Handle
  {c6a2df58-01f8-41fb-b55c-550e1f4b333f}, !- HVAC Component
  {1b9bd47d-b052-4663-a7e8-56daf1bba69b}; !- Port 1

OS:Sizing:Zone,
  {e759d2e4-117e-4223-8f24-1f15a4e356c5}, !- Handle
  {c6a2df58-01f8-41fb-b55c-550e1f4b333f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cf515732-e97e-48a5-8d92-df899e414527}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 Zone HVAC Equipment List, !- Name
  {c6a2df58-01f8-41fb-b55c-550e1f4b333f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {150b0ddd-d493-4dab-aa19-a58105853ed3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d999d240-ba71-4ac4-ac3a-bb2ed2e9aeef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a50e9f81-e04a-4464-b235-e3c8ba482a20}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d2f7a1cc-0963-4392-bfe1-ceaaa8bb8120}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 217, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9724e17c-09a1-4d32-8b6b-62ccf66c366c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50500037-a604-4a6e-bd90-7d33e8621b6e}, !- Zone Air Inlet Port List
  {fe7e72f8-5686-4dbb-bc91-515f5128e5b9}, !- Zone Air Exhaust Port List
  {78debab5-5015-4a1e-94d4-0e833332268f}, !- Zone Air Node Name
  {81931bc7-6eec-4f05-8e9c-fba556350038}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb1a092e-4883-4a10-9867-e7f85e714592}, !- Group Rendering Name
  {db0094f2-fc44-49b3-b4fd-9e2addd138aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8119aca7-1113-4a51-95d0-7d09a61db538}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Zone Air Node, !- Name
  {78debab5-5015-4a1e-94d4-0e833332268f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78debab5-5015-4a1e-94d4-0e833332268f}, !- Handle
  {9724e17c-09a1-4d32-8b6b-62ccf66c366c}, !- Source Object
  11,                                     !- Outlet Port
  {8119aca7-1113-4a51-95d0-7d09a61db538}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50500037-a604-4a6e-bd90-7d33e8621b6e}, !- Handle
  {9724e17c-09a1-4d32-8b6b-62ccf66c366c}, !- HVAC Component
  {dfcf72ce-41e7-4532-9a58-056c57bc88fd}, !- Port 1
  {1f97e284-8f0e-45dc-bcf8-6dd4f0bcd232}; !- Port 2

OS:PortList,
  {fe7e72f8-5686-4dbb-bc91-515f5128e5b9}, !- Handle
  {9724e17c-09a1-4d32-8b6b-62ccf66c366c}, !- HVAC Component
  {3ba90331-b72d-4f24-b890-ea6a9bcb1f18}; !- Port 1

OS:PortList,
  {81931bc7-6eec-4f05-8e9c-fba556350038}, !- Handle
  {9724e17c-09a1-4d32-8b6b-62ccf66c366c}, !- HVAC Component
  {6fb7afbb-fc2e-49b9-9900-0c9b7c1efda6}; !- Port 1

OS:Sizing:Zone,
  {eb463c00-e643-4f2e-b6f3-3e44b8d790b7}, !- Handle
  {9724e17c-09a1-4d32-8b6b-62ccf66c366c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8a47326f-f151-48db-aaa4-3070a1361c56}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Zone HVAC Equipment List, !- Name
  {9724e17c-09a1-4d32-8b6b-62ccf66c366c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbd5f5cd-57c3-46f2-8c80-541f68b3c5cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eb4ccc7c-e43d-46a2-aaaa-bc279a448ab9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d6b02c72-f413-466d-a413-65962a8ce2c1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {db0094f2-fc44-49b3-b4fd-9e2addd138aa}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 218, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f89c7c1-ac51-44cb-9705-00de0436f459}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9247d07b-cb83-49aa-8ee6-8ae2c10392d1}, !- Zone Air Inlet Port List
  {97ee944a-96c0-471e-bf94-7abf2fb6df03}, !- Zone Air Exhaust Port List
  {1e804934-17d9-444a-b8c4-c742c6d6cfaf}, !- Zone Air Node Name
  {d4c72cb1-41e8-4c78-88e5-37575ed0e69f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c48651e9-531c-495a-917f-7b7315e0b8bb}, !- Group Rendering Name
  {6ae265fc-eef8-41c2-bfcd-3f045d141b1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d97c087-7fa1-4f21-8c4d-20c84b0c4ba4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Zone Air Node, !- Name
  {1e804934-17d9-444a-b8c4-c742c6d6cfaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e804934-17d9-444a-b8c4-c742c6d6cfaf}, !- Handle
  {2f89c7c1-ac51-44cb-9705-00de0436f459}, !- Source Object
  11,                                     !- Outlet Port
  {1d97c087-7fa1-4f21-8c4d-20c84b0c4ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9247d07b-cb83-49aa-8ee6-8ae2c10392d1}, !- Handle
  {2f89c7c1-ac51-44cb-9705-00de0436f459}, !- HVAC Component
  {83a6c7cc-899f-4005-9965-ebc0e96d7c80}, !- Port 1
  {8db0b15e-ebb7-4d91-9beb-cd058f09ddbb}; !- Port 2

OS:PortList,
  {97ee944a-96c0-471e-bf94-7abf2fb6df03}, !- Handle
  {2f89c7c1-ac51-44cb-9705-00de0436f459}, !- HVAC Component
  {c4fa0b42-cd44-4e53-84fc-5d6fd5393657}; !- Port 1

OS:PortList,
  {d4c72cb1-41e8-4c78-88e5-37575ed0e69f}, !- Handle
  {2f89c7c1-ac51-44cb-9705-00de0436f459}, !- HVAC Component
  {9878f545-1508-46cd-9590-7c13760cf12d}; !- Port 1

OS:Sizing:Zone,
  {e77d6a48-67f0-4cd5-b617-c0c3bd7342fe}, !- Handle
  {2f89c7c1-ac51-44cb-9705-00de0436f459}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {edd0b1d8-e5c2-41dc-b892-7bafd6e9de06}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Zone HVAC Equipment List, !- Name
  {2f89c7c1-ac51-44cb-9705-00de0436f459}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48af558e-ac64-47f5-8dc2-53d7bb88e322}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {201aa623-2a9f-4c3b-860c-2c3c8857b80f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {443395bb-0bc2-45da-a9e0-dc73e4eb4fe4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6ae265fc-eef8-41c2-bfcd-3f045d141b1f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 219, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0254a096-9c4c-408e-bc5b-6f6c480ae9c7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c44777c1-8e46-4521-b799-a29c9563bfd8}, !- Zone Air Inlet Port List
  {47c1ef07-e996-41b7-b958-d27e84c42c13}, !- Zone Air Exhaust Port List
  {b8f7fea5-e2e1-47e6-84d9-03ec81aceadb}, !- Zone Air Node Name
  {c8881b7f-c9b0-4c00-a3cb-767b662e7e7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f61d36b-a070-46e4-b18e-e44f373ab32f}, !- Group Rendering Name
  {74595f40-7f49-4d85-ae75-649732f7892e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2e52b22-0540-4c8f-bf60-0dbf07e36f51}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 Zone Air Node, !- Name
  {b8f7fea5-e2e1-47e6-84d9-03ec81aceadb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8f7fea5-e2e1-47e6-84d9-03ec81aceadb}, !- Handle
  {0254a096-9c4c-408e-bc5b-6f6c480ae9c7}, !- Source Object
  11,                                     !- Outlet Port
  {b2e52b22-0540-4c8f-bf60-0dbf07e36f51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c44777c1-8e46-4521-b799-a29c9563bfd8}, !- Handle
  {0254a096-9c4c-408e-bc5b-6f6c480ae9c7}, !- HVAC Component
  {c01dac91-1eff-43eb-a3c4-5fefc2ba03b9}, !- Port 1
  {c871c466-66c8-432f-9dff-64a03854e074}; !- Port 2

OS:PortList,
  {47c1ef07-e996-41b7-b958-d27e84c42c13}, !- Handle
  {0254a096-9c4c-408e-bc5b-6f6c480ae9c7}, !- HVAC Component
  {9fc6c2dc-1e2b-4bb0-8358-2296bd38b598}; !- Port 1

OS:PortList,
  {c8881b7f-c9b0-4c00-a3cb-767b662e7e7b}, !- Handle
  {0254a096-9c4c-408e-bc5b-6f6c480ae9c7}, !- HVAC Component
  {4a64d17b-1485-4e46-a27f-f0f28c6378be}; !- Port 1

OS:Sizing:Zone,
  {1e26f899-a5a2-4d8e-a726-891bb335a6eb}, !- Handle
  {0254a096-9c4c-408e-bc5b-6f6c480ae9c7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2da18ba3-7bce-45cc-bbb3-8ad66074fa25}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 Zone HVAC Equipment List, !- Name
  {0254a096-9c4c-408e-bc5b-6f6c480ae9c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bfe3d5d-8078-4415-b55e-37594a6dc009}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {56ed2846-b471-42c4-b951-84246d31f3e9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {45ce851c-b9a6-444e-98d8-5308dcaa0680}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {74595f40-7f49-4d85-ae75-649732f7892e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 220, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e88840e0-8a31-42ce-8db8-9a9abb38cdf8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01b86871-74b9-4c7c-aaf9-fe72e75eb9ed}, !- Zone Air Inlet Port List
  {0472beca-a553-4501-9ad3-e6690436f251}, !- Zone Air Exhaust Port List
  {e8feacc6-7aa0-462f-b736-e2ab5fcd7c34}, !- Zone Air Node Name
  {4a04e550-d2e1-49cb-ada4-95a4bfdd7951}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a785b3e-5fad-4cf2-b085-025574136e70}, !- Group Rendering Name
  {6f9be339-1dae-48c2-a8eb-859397dc643c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95595799-95c4-4fa0-8fa9-45467f3305cf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 Zone Air Node, !- Name
  {e8feacc6-7aa0-462f-b736-e2ab5fcd7c34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8feacc6-7aa0-462f-b736-e2ab5fcd7c34}, !- Handle
  {e88840e0-8a31-42ce-8db8-9a9abb38cdf8}, !- Source Object
  11,                                     !- Outlet Port
  {95595799-95c4-4fa0-8fa9-45467f3305cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01b86871-74b9-4c7c-aaf9-fe72e75eb9ed}, !- Handle
  {e88840e0-8a31-42ce-8db8-9a9abb38cdf8}, !- HVAC Component
  {d6df42aa-b2e5-4aea-81b1-7c68eb2ca221}, !- Port 1
  {27087557-8a8d-4ce1-92e9-909456a9039e}; !- Port 2

OS:PortList,
  {0472beca-a553-4501-9ad3-e6690436f251}, !- Handle
  {e88840e0-8a31-42ce-8db8-9a9abb38cdf8}, !- HVAC Component
  {50cb61af-34e3-487b-a553-3cf01aeb3dfe}; !- Port 1

OS:PortList,
  {4a04e550-d2e1-49cb-ada4-95a4bfdd7951}, !- Handle
  {e88840e0-8a31-42ce-8db8-9a9abb38cdf8}, !- HVAC Component
  {314a7427-c386-4078-b27c-c329810483e8}; !- Port 1

OS:Sizing:Zone,
  {5e95ed5d-464b-4c2e-953f-c8802ba0b615}, !- Handle
  {e88840e0-8a31-42ce-8db8-9a9abb38cdf8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c38fa9f5-0042-4e3d-8df6-d20ae9bbc1cf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 Zone HVAC Equipment List, !- Name
  {e88840e0-8a31-42ce-8db8-9a9abb38cdf8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9576b14b-e29c-4b50-a67d-069581274864}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce9288a2-3678-4ceb-a42a-edb59315fc94}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {be8dbfaf-8618-41ba-9373-8960f11f212b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6f9be339-1dae-48c2-a8eb-859397dc643c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 221, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28e0794e-4cf1-48fd-90bd-4976a27fc5cb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26900349-1914-45fd-8c3a-3b3c64a19dc6}, !- Zone Air Inlet Port List
  {eb1c0b26-d8d9-4c47-bf23-e78444ab013c}, !- Zone Air Exhaust Port List
  {01a3c736-c680-4e87-9fd7-64ffe2055878}, !- Zone Air Node Name
  {ac4c7e17-e6cf-4b82-aa45-b23f476edf09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dff5c09b-c1e0-4fad-97a5-4278dbec4897}, !- Group Rendering Name
  {df6eeb65-1843-4607-b666-3810c823ebcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1c35843-0f80-4a81-8599-b3a619601d5a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Zone Air Node, !- Name
  {01a3c736-c680-4e87-9fd7-64ffe2055878}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01a3c736-c680-4e87-9fd7-64ffe2055878}, !- Handle
  {28e0794e-4cf1-48fd-90bd-4976a27fc5cb}, !- Source Object
  11,                                     !- Outlet Port
  {b1c35843-0f80-4a81-8599-b3a619601d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26900349-1914-45fd-8c3a-3b3c64a19dc6}, !- Handle
  {28e0794e-4cf1-48fd-90bd-4976a27fc5cb}, !- HVAC Component
  {03686fd2-26d9-42ac-a020-af5d137aada3}, !- Port 1
  {03de8e0f-4ad3-424f-9c2e-7b59ed94e67b}; !- Port 2

OS:PortList,
  {eb1c0b26-d8d9-4c47-bf23-e78444ab013c}, !- Handle
  {28e0794e-4cf1-48fd-90bd-4976a27fc5cb}, !- HVAC Component
  {f9b69fe5-bb97-4a99-84be-799c21a0b530}; !- Port 1

OS:PortList,
  {ac4c7e17-e6cf-4b82-aa45-b23f476edf09}, !- Handle
  {28e0794e-4cf1-48fd-90bd-4976a27fc5cb}, !- HVAC Component
  {49a75e5a-c314-43b0-acac-879544171459}; !- Port 1

OS:Sizing:Zone,
  {3eacffe5-87c8-48c7-973b-a3f8d0651857}, !- Handle
  {28e0794e-4cf1-48fd-90bd-4976a27fc5cb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6362874c-b74d-4711-813d-10016e79a719}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Zone HVAC Equipment List, !- Name
  {28e0794e-4cf1-48fd-90bd-4976a27fc5cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {46b479c8-7b9b-4478-a127-b9800fd9198c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {559e4341-8720-4ee7-8e06-df1b4280d61d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {fcc36e85-6258-4c4f-8de6-6dfa979d18ce}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {df6eeb65-1843-4607-b666-3810c823ebcc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 222, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48d7bcec-aacf-48e6-b88e-defeb3f61363}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3274dc6a-215b-4e1a-990d-fe0caacb7f5a}, !- Zone Air Inlet Port List
  {e528c18b-c60f-4539-9d39-a6a321ca21a8}, !- Zone Air Exhaust Port List
  {3baffa3a-8144-4cf6-9e6d-8f7f14f7bb2d}, !- Zone Air Node Name
  {d48ae896-8961-4541-9ef4-9a4d1d3b2e39}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6bb9e0dd-8be4-4d47-b372-5d83d63320c1}, !- Group Rendering Name
  {d6e1b287-5edb-4357-8536-ac7edc0f2684}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a14c98de-e57d-491e-b456-39eabdbd97d0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Zone Air Node, !- Name
  {3baffa3a-8144-4cf6-9e6d-8f7f14f7bb2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3baffa3a-8144-4cf6-9e6d-8f7f14f7bb2d}, !- Handle
  {48d7bcec-aacf-48e6-b88e-defeb3f61363}, !- Source Object
  11,                                     !- Outlet Port
  {a14c98de-e57d-491e-b456-39eabdbd97d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3274dc6a-215b-4e1a-990d-fe0caacb7f5a}, !- Handle
  {48d7bcec-aacf-48e6-b88e-defeb3f61363}, !- HVAC Component
  {a1b0bdd0-6912-40b2-9aac-c26badcdecf3}, !- Port 1
  {78281455-13b7-4a13-bc88-dfeaf639187f}; !- Port 2

OS:PortList,
  {e528c18b-c60f-4539-9d39-a6a321ca21a8}, !- Handle
  {48d7bcec-aacf-48e6-b88e-defeb3f61363}, !- HVAC Component
  {28f26e59-7cbb-4259-8bbb-2d582a351fe0}; !- Port 1

OS:PortList,
  {d48ae896-8961-4541-9ef4-9a4d1d3b2e39}, !- Handle
  {48d7bcec-aacf-48e6-b88e-defeb3f61363}, !- HVAC Component
  {21e55e34-7341-469f-b032-4836dd7b3f54}; !- Port 1

OS:Sizing:Zone,
  {46e10714-065c-41c1-b5aa-7c9ce53bdcc0}, !- Handle
  {48d7bcec-aacf-48e6-b88e-defeb3f61363}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d0a733f8-6f72-4348-abc0-49926134afdf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Zone HVAC Equipment List, !- Name
  {48d7bcec-aacf-48e6-b88e-defeb3f61363}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de200e10-296b-4cc8-8704-0b29ca4fc233}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3d61912f-e27b-4b1c-840e-e4e2152a523b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1d8fe571-37f7-46fc-aa2e-a8a9e4371362}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d6e1b287-5edb-4357-8536-ac7edc0f2684}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 223, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eced0655-67f4-4bfd-914e-f081d608f076}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd253fc1-8e8a-47e2-969e-ec60cece2699}, !- Zone Air Inlet Port List
  {7af11550-33f4-4542-a738-79c503d9dde3}, !- Zone Air Exhaust Port List
  {c7947a8b-827e-41f4-af90-fa73e3c83aeb}, !- Zone Air Node Name
  {2c3187eb-ac2d-43f8-ad1a-fb79fa7906fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ca60baa-1265-423d-9152-a456335a1aeb}, !- Group Rendering Name
  {d1fe337d-b014-4ef5-a22c-1afc32823df1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46569c89-8855-4470-8eb3-bcf74c53a602}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 Zone Air Node, !- Name
  {c7947a8b-827e-41f4-af90-fa73e3c83aeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7947a8b-827e-41f4-af90-fa73e3c83aeb}, !- Handle
  {eced0655-67f4-4bfd-914e-f081d608f076}, !- Source Object
  11,                                     !- Outlet Port
  {46569c89-8855-4470-8eb3-bcf74c53a602}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd253fc1-8e8a-47e2-969e-ec60cece2699}, !- Handle
