  {eced0655-67f4-4bfd-914e-f081d608f076}, !- HVAC Component
  {bd116107-1cbc-4526-b824-c21414be6c2c}, !- Port 1
  {f12db8e0-ac49-47df-8ef9-6f295bd3c7a1}; !- Port 2

OS:PortList,
  {7af11550-33f4-4542-a738-79c503d9dde3}, !- Handle
  {eced0655-67f4-4bfd-914e-f081d608f076}, !- HVAC Component
  {6d842c40-9bc0-4f23-9c7b-f42d5f9d6d6d}; !- Port 1

OS:PortList,
  {2c3187eb-ac2d-43f8-ad1a-fb79fa7906fb}, !- Handle
  {eced0655-67f4-4bfd-914e-f081d608f076}, !- HVAC Component
  {1b8b7954-0a55-4fc6-9029-529cc16be7be}; !- Port 1

OS:Sizing:Zone,
  {9afefd4f-0c1d-4ba5-ba24-01a6079063d7}, !- Handle
  {eced0655-67f4-4bfd-914e-f081d608f076}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59324695-97dc-4f2b-944f-1be3fcb9ae94}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 Zone HVAC Equipment List, !- Name
  {eced0655-67f4-4bfd-914e-f081d608f076}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73943da5-a414-4258-b2b8-ea0a284267f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7ebc21e2-45de-472b-9203-17a29a61f37c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {75363645-5d12-40a1-91c7-e335367a5a46}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d1fe337d-b014-4ef5-a22c-1afc32823df1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 224, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d8d3d4dc-33ee-40c5-bfd4-3aff7a8aefd2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4edf8fdc-3349-4167-a46d-aa131d77f4c0}, !- Zone Air Inlet Port List
  {146718d0-2f7d-43f3-b411-2554cf07de58}, !- Zone Air Exhaust Port List
  {ace014d1-aa91-4781-bc85-30b523272163}, !- Zone Air Node Name
  {2f089d23-6eeb-4735-8c6c-fa430ec26884}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1604a4dc-4336-451b-9db8-fea5d250e1f2}, !- Group Rendering Name
  {458d83ee-b76a-48e3-bdff-1b53c6949876}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2178b223-6a1c-4498-9524-a8f02ffc833d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 Zone Air Node, !- Name
  {ace014d1-aa91-4781-bc85-30b523272163}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ace014d1-aa91-4781-bc85-30b523272163}, !- Handle
  {d8d3d4dc-33ee-40c5-bfd4-3aff7a8aefd2}, !- Source Object
  11,                                     !- Outlet Port
  {2178b223-6a1c-4498-9524-a8f02ffc833d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4edf8fdc-3349-4167-a46d-aa131d77f4c0}, !- Handle
  {d8d3d4dc-33ee-40c5-bfd4-3aff7a8aefd2}, !- HVAC Component
  {c504bb86-ce30-4712-8809-ac93cb6e8b50}, !- Port 1
  {5d49bf8e-da8a-4aa0-b991-d8e92c3e18e3}; !- Port 2

OS:PortList,
  {146718d0-2f7d-43f3-b411-2554cf07de58}, !- Handle
  {d8d3d4dc-33ee-40c5-bfd4-3aff7a8aefd2}, !- HVAC Component
  {782d0ea7-bbb0-4ec0-b966-6acf4370c664}; !- Port 1

OS:PortList,
  {2f089d23-6eeb-4735-8c6c-fa430ec26884}, !- Handle
  {d8d3d4dc-33ee-40c5-bfd4-3aff7a8aefd2}, !- HVAC Component
  {1162aba3-2cf1-40ec-ac0a-03a38dd0d7c5}; !- Port 1

OS:Sizing:Zone,
  {ca256c9b-1d2f-4654-8e45-3bba44db3e3d}, !- Handle
  {d8d3d4dc-33ee-40c5-bfd4-3aff7a8aefd2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8968bac8-bfbc-43e5-a0ba-ed09e3e52fb9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 Zone HVAC Equipment List, !- Name
  {d8d3d4dc-33ee-40c5-bfd4-3aff7a8aefd2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d631acf0-bc1b-42c2-81e9-5adfb3f2d7f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb0ee7a2-f01a-4cfa-955b-c818941625a3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {64a6cac0-181d-4ec5-8ebd-5a06634bdd36}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {458d83ee-b76a-48e3-bdff-1b53c6949876}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 225, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75103ddf-7afb-42ff-a926-f4b38fc74414}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc4e9460-5fea-452d-a796-b1d490842021}, !- Zone Air Inlet Port List
  {81ac77c8-d1b5-494a-a7a0-12a56df4cc00}, !- Zone Air Exhaust Port List
  {8a54c54c-de71-4a91-8de1-6418805e761a}, !- Zone Air Node Name
  {4c837283-2239-4936-a2e1-4ef4d4684be7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20b993ee-0ab8-402c-9f19-7194de0208bf}, !- Group Rendering Name
  {4eee2af2-5ce4-40c1-955a-964e0ca02041}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ba96201-7847-4a73-9875-0d2301601d5f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 Zone Air Node, !- Name
  {8a54c54c-de71-4a91-8de1-6418805e761a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a54c54c-de71-4a91-8de1-6418805e761a}, !- Handle
  {75103ddf-7afb-42ff-a926-f4b38fc74414}, !- Source Object
  11,                                     !- Outlet Port
  {9ba96201-7847-4a73-9875-0d2301601d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc4e9460-5fea-452d-a796-b1d490842021}, !- Handle
  {75103ddf-7afb-42ff-a926-f4b38fc74414}, !- HVAC Component
  {b14e6833-2759-4a45-b4eb-ce6ff08ddae5}, !- Port 1
  {ad6de1fb-aa35-4ff9-b8ab-f852206151bb}; !- Port 2

OS:PortList,
  {81ac77c8-d1b5-494a-a7a0-12a56df4cc00}, !- Handle
  {75103ddf-7afb-42ff-a926-f4b38fc74414}, !- HVAC Component
  {8d0a0f14-47b3-435a-8679-6e7e79a0db05}; !- Port 1

OS:PortList,
  {4c837283-2239-4936-a2e1-4ef4d4684be7}, !- Handle
  {75103ddf-7afb-42ff-a926-f4b38fc74414}, !- HVAC Component
  {6b1e8659-5f8f-427d-9e83-6b82cce5c79d}; !- Port 1

OS:Sizing:Zone,
  {aef52150-c6d3-46be-9ce3-b973b2d2657a}, !- Handle
  {75103ddf-7afb-42ff-a926-f4b38fc74414}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {df687c3f-e7c1-48c4-953e-5cd483971811}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 Zone HVAC Equipment List, !- Name
  {75103ddf-7afb-42ff-a926-f4b38fc74414}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5262ec72-2189-4de4-9f0c-7a4e42980b7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b2f60d95-5def-4ec7-b091-021e03946189}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9e03a119-390e-4fcb-8633-798857ef0950}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4eee2af2-5ce4-40c1-955a-964e0ca02041}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 226, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {063a2132-872a-4d2b-a40f-27c4697e537a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd595729-220f-4364-8e6f-65d2c3d560d2}, !- Zone Air Inlet Port List
  {9ccb38a7-3e07-472b-9d07-6809fa220c0b}, !- Zone Air Exhaust Port List
  {916bfd44-7d8b-4c58-ae91-df97dc804661}, !- Zone Air Node Name
  {ef242d4f-0fcf-4b58-922f-4909b75fcf65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2377b44-cb88-4f5b-ad44-0354a71e04a8}, !- Group Rendering Name
  {1892cf41-2a57-4eed-85b2-a216c29c7905}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a9a778e-0be7-4fe0-b41a-63a97e9db430}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 Zone Air Node, !- Name
  {916bfd44-7d8b-4c58-ae91-df97dc804661}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {916bfd44-7d8b-4c58-ae91-df97dc804661}, !- Handle
  {063a2132-872a-4d2b-a40f-27c4697e537a}, !- Source Object
  11,                                     !- Outlet Port
  {0a9a778e-0be7-4fe0-b41a-63a97e9db430}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd595729-220f-4364-8e6f-65d2c3d560d2}, !- Handle
  {063a2132-872a-4d2b-a40f-27c4697e537a}, !- HVAC Component
  {1e57818d-fb31-4d50-a75c-a8ebc5a1c47b}, !- Port 1
  {f9da5839-5cc4-4d74-8885-b131bee4aead}; !- Port 2

OS:PortList,
  {9ccb38a7-3e07-472b-9d07-6809fa220c0b}, !- Handle
  {063a2132-872a-4d2b-a40f-27c4697e537a}, !- HVAC Component
  {b96bf8e3-15ee-4dfb-a643-a2835ca22e3b}; !- Port 1

OS:PortList,
  {ef242d4f-0fcf-4b58-922f-4909b75fcf65}, !- Handle
  {063a2132-872a-4d2b-a40f-27c4697e537a}, !- HVAC Component
  {7a4e5702-21bc-4a2b-963b-b026e9fd9878}; !- Port 1

OS:Sizing:Zone,
  {57a0d028-3fc4-4753-8d76-a4391b29ec54}, !- Handle
  {063a2132-872a-4d2b-a40f-27c4697e537a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e853311a-848b-468d-a8cd-3fbd9e1dab57}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 Zone HVAC Equipment List, !- Name
  {063a2132-872a-4d2b-a40f-27c4697e537a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e5a265f-f5d6-41f4-a396-9ab70a5bbddc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7063902c-da9b-4e99-972c-fd2461cdf86b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1ee2988c-f743-4a52-b154-3f11a68fdace}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1892cf41-2a57-4eed-85b2-a216c29c7905}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 227, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5ae6fc04-13b8-4e7b-b508-f4a417a28bce}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b78779b6-d4d1-4793-b0c6-abfc1a2d8d57}, !- Zone Air Inlet Port List
  {33d06dcd-1ad7-40cd-bef2-283ac4774b82}, !- Zone Air Exhaust Port List
  {2b3f4afa-b765-4297-9a06-084bbdfa628f}, !- Zone Air Node Name
  {8ddb3cd8-48fd-44c5-9646-afaa7278e6dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4bea861e-d40a-4e94-8195-f14f12057122}, !- Group Rendering Name
  {3ee866e2-aaa3-4c3f-9701-0f27b4b9ed1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d81d912b-818a-40bc-914e-192fa96bc021}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 Zone Air Node, !- Name
  {2b3f4afa-b765-4297-9a06-084bbdfa628f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b3f4afa-b765-4297-9a06-084bbdfa628f}, !- Handle
  {5ae6fc04-13b8-4e7b-b508-f4a417a28bce}, !- Source Object
  11,                                     !- Outlet Port
  {d81d912b-818a-40bc-914e-192fa96bc021}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b78779b6-d4d1-4793-b0c6-abfc1a2d8d57}, !- Handle
  {5ae6fc04-13b8-4e7b-b508-f4a417a28bce}, !- HVAC Component
  {c214f44d-2033-4db9-bad2-050ce1c6a0b2}, !- Port 1
  {86180ebb-5bce-405e-901b-b4e0ec37be58}; !- Port 2

OS:PortList,
  {33d06dcd-1ad7-40cd-bef2-283ac4774b82}, !- Handle
  {5ae6fc04-13b8-4e7b-b508-f4a417a28bce}, !- HVAC Component
  {401690fc-4f93-4d3f-bc58-f6d8daa80c6c}; !- Port 1

OS:PortList,
  {8ddb3cd8-48fd-44c5-9646-afaa7278e6dc}, !- Handle
  {5ae6fc04-13b8-4e7b-b508-f4a417a28bce}, !- HVAC Component
  {f04f1428-5deb-48dd-9100-1107150a6e92}; !- Port 1

OS:Sizing:Zone,
  {92fe3133-b109-4c53-aa73-ced5021b54fa}, !- Handle
  {5ae6fc04-13b8-4e7b-b508-f4a417a28bce}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {95027a73-67c0-4d20-9648-36e277b7ff57}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 Zone HVAC Equipment List, !- Name
  {5ae6fc04-13b8-4e7b-b508-f4a417a28bce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0eeb3f9f-f5ef-491e-ab14-472890a44f00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5507db2c-417d-410d-bd8b-11ad7d14c3d7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a6e4a387-633c-460f-b354-6689abd32091}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {3ee866e2-aaa3-4c3f-9701-0f27b4b9ed1d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 228, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e626626e-3879-472d-b998-f46abf9a477a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec857ec2-be06-4683-a3c7-738f9f650627}, !- Zone Air Inlet Port List
  {24e9ed50-3aad-4b36-b780-e88af3fc9f69}, !- Zone Air Exhaust Port List
  {cb58a1ab-6623-456b-be05-839666c9bda2}, !- Zone Air Node Name
  {7c8a738a-f865-44e0-a706-7734038cc0b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50cba109-efe2-4fd0-bc6d-1f0238dc1652}, !- Group Rendering Name
  {ff10a69f-dd2a-40c8-8caf-3005edb22d00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3805afad-bc44-46ef-ab1e-d3a3637b5535}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 Zone Air Node, !- Name
  {cb58a1ab-6623-456b-be05-839666c9bda2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb58a1ab-6623-456b-be05-839666c9bda2}, !- Handle
  {e626626e-3879-472d-b998-f46abf9a477a}, !- Source Object
  11,                                     !- Outlet Port
  {3805afad-bc44-46ef-ab1e-d3a3637b5535}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec857ec2-be06-4683-a3c7-738f9f650627}, !- Handle
  {e626626e-3879-472d-b998-f46abf9a477a}, !- HVAC Component
  {49adcc78-aa96-49c7-8293-ad800d733117}, !- Port 1
  {9fc740c0-7fd2-48fa-85fc-8f31cdcc9c09}; !- Port 2

OS:PortList,
  {24e9ed50-3aad-4b36-b780-e88af3fc9f69}, !- Handle
  {e626626e-3879-472d-b998-f46abf9a477a}, !- HVAC Component
  {435b20bc-3cf5-41e8-b084-33607c6aab8a}; !- Port 1

OS:PortList,
  {7c8a738a-f865-44e0-a706-7734038cc0b1}, !- Handle
  {e626626e-3879-472d-b998-f46abf9a477a}, !- HVAC Component
  {4c33f902-cd8a-4674-9b67-3d038c59c3d5}; !- Port 1

OS:Sizing:Zone,
  {40ff4e9d-5001-4911-9ec4-3e21e7c03eda}, !- Handle
  {e626626e-3879-472d-b998-f46abf9a477a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {86cbc1a7-27b4-4813-af4f-e3d8dc3cc036}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 Zone HVAC Equipment List, !- Name
  {e626626e-3879-472d-b998-f46abf9a477a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63f34374-9949-4ca6-91bf-14eb0c52a4e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7ee35d02-52f9-4317-88a8-2466b574c005}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4875ef0e-097f-4e1d-af0f-e4ac302e025b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ff10a69f-dd2a-40c8-8caf-3005edb22d00}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 229, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7b6250c-297f-41d5-82d8-2e9b76de1ba9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9d7f4e4-038b-41c5-8e6d-39536a385c68}, !- Zone Air Inlet Port List
  {1cba98a9-068a-44a1-946b-da891583dc39}, !- Zone Air Exhaust Port List
  {3dd48140-035a-468f-ab00-f0a7adb85ded}, !- Zone Air Node Name
  {a389cded-a56c-4551-8b75-e2f92e78dce7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {29cb3a8e-9eaa-478f-8ee7-2008e6d15b46}, !- Group Rendering Name
  {a79d288a-3202-419c-a410-0dc9dd852b1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d27db8d-09d8-4c9d-9644-94d897f67b55}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 Zone Air Node, !- Name
  {3dd48140-035a-468f-ab00-f0a7adb85ded}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dd48140-035a-468f-ab00-f0a7adb85ded}, !- Handle
  {f7b6250c-297f-41d5-82d8-2e9b76de1ba9}, !- Source Object
  11,                                     !- Outlet Port
  {1d27db8d-09d8-4c9d-9644-94d897f67b55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9d7f4e4-038b-41c5-8e6d-39536a385c68}, !- Handle
  {f7b6250c-297f-41d5-82d8-2e9b76de1ba9}, !- HVAC Component
  {59889a28-a8e3-429c-ba92-b33ce3ff5ebc}, !- Port 1
  {b7a2b4f3-9320-4cf9-b39d-870be4bbcb24}; !- Port 2

OS:PortList,
  {1cba98a9-068a-44a1-946b-da891583dc39}, !- Handle
  {f7b6250c-297f-41d5-82d8-2e9b76de1ba9}, !- HVAC Component
  {3de1cbe9-693d-4398-8c8c-a4ad3adece5c}; !- Port 1

OS:PortList,
  {a389cded-a56c-4551-8b75-e2f92e78dce7}, !- Handle
  {f7b6250c-297f-41d5-82d8-2e9b76de1ba9}, !- HVAC Component
  {222797aa-ef6d-49b3-8d82-c049bd76b23e}; !- Port 1

OS:Sizing:Zone,
  {76c20000-add1-4bf7-bb67-620253ea5b52}, !- Handle
  {f7b6250c-297f-41d5-82d8-2e9b76de1ba9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {197cd5b8-b8ca-4d40-a78a-c53fbe3bad81}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 Zone HVAC Equipment List, !- Name
  {f7b6250c-297f-41d5-82d8-2e9b76de1ba9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f45e033-3319-49c7-9509-5bcea2867a88}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {571befc5-b5aa-40c9-bc1e-e93d0632e70e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {410269ed-ede8-41dd-9837-b81d9ae3ca74}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a79d288a-3202-419c-a410-0dc9dd852b1a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 230, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f28c432-933f-437c-a456-a80d73a3ff0b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bcbcb0b-6ccc-4e85-8e32-1709da980e07}, !- Zone Air Inlet Port List
  {0702bd72-9764-4d92-8170-4a7b5dd4ebc8}, !- Zone Air Exhaust Port List
  {b3ab385a-643c-44ef-976e-485441cef590}, !- Zone Air Node Name
  {6c5a5993-c6b0-4def-bf79-9dac19faed94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2eff7528-4f4d-4386-8c15-c57fd808a5e6}, !- Group Rendering Name
  {9a12454c-2e66-41b5-b627-8d26c5434b9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ab8fedb-49fe-411f-abb1-06386280b940}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 Zone Air Node, !- Name
  {b3ab385a-643c-44ef-976e-485441cef590}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3ab385a-643c-44ef-976e-485441cef590}, !- Handle
  {0f28c432-933f-437c-a456-a80d73a3ff0b}, !- Source Object
  11,                                     !- Outlet Port
  {4ab8fedb-49fe-411f-abb1-06386280b940}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bcbcb0b-6ccc-4e85-8e32-1709da980e07}, !- Handle
  {0f28c432-933f-437c-a456-a80d73a3ff0b}, !- HVAC Component
  {50b21560-330d-4e66-abb2-528161579a10}, !- Port 1
  {9b940bb8-f7d2-4824-a8a7-4b8dd54b9faf}; !- Port 2

OS:PortList,
  {0702bd72-9764-4d92-8170-4a7b5dd4ebc8}, !- Handle
  {0f28c432-933f-437c-a456-a80d73a3ff0b}, !- HVAC Component
  {84534f6b-2c88-480b-a05d-7ce8392336e8}; !- Port 1

OS:PortList,
  {6c5a5993-c6b0-4def-bf79-9dac19faed94}, !- Handle
  {0f28c432-933f-437c-a456-a80d73a3ff0b}, !- HVAC Component
  {0ac3fc1c-4090-4282-b542-e0ce9b1f201b}; !- Port 1

OS:Sizing:Zone,
  {ebf9628c-3d7e-4e64-84f6-9f238f286075}, !- Handle
  {0f28c432-933f-437c-a456-a80d73a3ff0b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4d5940fa-9161-4252-990b-13ddd1c94d72}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 Zone HVAC Equipment List, !- Name
  {0f28c432-933f-437c-a456-a80d73a3ff0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b28f1d0-5244-41c2-9234-8274bf7fab40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3d2305bf-f53a-44a8-8653-7c3e1873e158}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5001b323-915e-47cd-a0af-3b2517f47bfc}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9a12454c-2e66-41b5-b627-8d26c5434b9f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 231, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf50a189-86eb-4254-8967-db3c99281ae8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32cb7e03-32ab-425b-ab7f-bb5bbfd75cc2}, !- Zone Air Inlet Port List
  {01f702dc-d964-4f73-b4e0-41a5b5fcb62b}, !- Zone Air Exhaust Port List
  {3710322e-0338-45c7-abcf-23d2b7499222}, !- Zone Air Node Name
  {e4bb76f2-4d60-43f6-86cf-40eef1cdba5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1efc932-c282-40ff-94c0-85ef7b1a4e59}, !- Group Rendering Name
  {bc5ad670-b0b8-4d74-9426-359497cf217e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69c83358-6829-440e-8a04-7e04b3f73caf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Zone Air Node, !- Name
  {3710322e-0338-45c7-abcf-23d2b7499222}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3710322e-0338-45c7-abcf-23d2b7499222}, !- Handle
  {bf50a189-86eb-4254-8967-db3c99281ae8}, !- Source Object
  11,                                     !- Outlet Port
  {69c83358-6829-440e-8a04-7e04b3f73caf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32cb7e03-32ab-425b-ab7f-bb5bbfd75cc2}, !- Handle
  {bf50a189-86eb-4254-8967-db3c99281ae8}, !- HVAC Component
  {0dbc4172-9470-4d4c-b496-efa74b3e3272}, !- Port 1
  {a4dfde93-d443-4783-97e4-e29c6ab75657}; !- Port 2

OS:PortList,
  {01f702dc-d964-4f73-b4e0-41a5b5fcb62b}, !- Handle
  {bf50a189-86eb-4254-8967-db3c99281ae8}, !- HVAC Component
  {faeeb212-457e-4e67-9586-40d2429d2f65}; !- Port 1

OS:PortList,
  {e4bb76f2-4d60-43f6-86cf-40eef1cdba5a}, !- Handle
  {bf50a189-86eb-4254-8967-db3c99281ae8}, !- HVAC Component
  {f3ff125b-e45f-4ad2-87ec-e73593bbe948}; !- Port 1

OS:Sizing:Zone,
  {d142156a-55aa-46dd-9edc-b58961307318}, !- Handle
  {bf50a189-86eb-4254-8967-db3c99281ae8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eff63ec4-610c-4b8c-8a67-ae9e2cb46e99}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Zone HVAC Equipment List, !- Name
  {bf50a189-86eb-4254-8967-db3c99281ae8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c92c0081-1e34-4de5-97fb-7b0eff0c3cf7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7cc3039a-e8cd-43ae-9d29-68f4b4b4a41b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6c84b7d3-074a-432e-9a64-c1f266be0a80}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {bc5ad670-b0b8-4d74-9426-359497cf217e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 232, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb9dfc83-9e67-4a25-b889-fde56a343c6b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8ad54e7-fd9e-41ff-8620-0fd8a8fba79b}, !- Zone Air Inlet Port List
  {5b39f51b-7f8e-4eee-98bc-7fdd7892cb4b}, !- Zone Air Exhaust Port List
  {fd2f4ac3-c549-4a3e-9ada-2a50675446d2}, !- Zone Air Node Name
  {facd98c9-fc36-44a4-b13d-87fd7ebc9b1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7fde1e8-fcc5-480b-b2f7-05a71875ffcc}, !- Group Rendering Name
  {a87edaac-fe0b-4d7c-b498-6f67d9cb756a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e937838-69dd-484d-974d-14d97d011069}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 Zone Air Node, !- Name
  {fd2f4ac3-c549-4a3e-9ada-2a50675446d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd2f4ac3-c549-4a3e-9ada-2a50675446d2}, !- Handle
  {cb9dfc83-9e67-4a25-b889-fde56a343c6b}, !- Source Object
  11,                                     !- Outlet Port
  {3e937838-69dd-484d-974d-14d97d011069}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8ad54e7-fd9e-41ff-8620-0fd8a8fba79b}, !- Handle
  {cb9dfc83-9e67-4a25-b889-fde56a343c6b}, !- HVAC Component
  {629150a3-afc7-40ee-b216-c89e5d11410e}, !- Port 1
  {2052e599-e333-421b-a91b-3181e600e8d2}; !- Port 2

OS:PortList,
  {5b39f51b-7f8e-4eee-98bc-7fdd7892cb4b}, !- Handle
  {cb9dfc83-9e67-4a25-b889-fde56a343c6b}, !- HVAC Component
  {887b8ab6-265d-4db8-b3bf-7dc2d8e4d265}; !- Port 1

OS:PortList,
  {facd98c9-fc36-44a4-b13d-87fd7ebc9b1a}, !- Handle
  {cb9dfc83-9e67-4a25-b889-fde56a343c6b}, !- HVAC Component
  {553079d6-9616-43a1-9d93-8dea2b7c3066}; !- Port 1

OS:Sizing:Zone,
  {ce459d55-1fb2-4543-b057-fa7313902da5}, !- Handle
  {cb9dfc83-9e67-4a25-b889-fde56a343c6b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a1231398-0abf-4886-af20-3d8a51cba3ec}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 Zone HVAC Equipment List, !- Name
  {cb9dfc83-9e67-4a25-b889-fde56a343c6b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {803b4ab7-b28e-4291-b542-bf604d861886}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {efed4fb1-14bf-44ce-87ea-9442b0345734}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {cbaf7fb2-c23e-4770-b552-6787b820df1e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a87edaac-fe0b-4d7c-b498-6f67d9cb756a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 233, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93871924-378f-4780-8622-2bf944a6dcfa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8d9ecc5-3568-4edd-9d3f-6b0b39236979}, !- Zone Air Inlet Port List
  {d3cb79a0-b552-485d-bc6a-5e174347f462}, !- Zone Air Exhaust Port List
  {71e0cf9c-525a-4937-ab2b-8868a45670fc}, !- Zone Air Node Name
  {dc3b233e-b2c7-4840-a256-9f8287df9984}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98b3f438-309e-4279-b11a-7a4bdd418922}, !- Group Rendering Name
  {e1899762-afcb-4a28-b3a7-f0d782965ce0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {249d639d-b5bb-4c2d-81c6-a0ec0577cbcd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Zone Air Node, !- Name
  {71e0cf9c-525a-4937-ab2b-8868a45670fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71e0cf9c-525a-4937-ab2b-8868a45670fc}, !- Handle
  {93871924-378f-4780-8622-2bf944a6dcfa}, !- Source Object
  11,                                     !- Outlet Port
  {249d639d-b5bb-4c2d-81c6-a0ec0577cbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8d9ecc5-3568-4edd-9d3f-6b0b39236979}, !- Handle
  {93871924-378f-4780-8622-2bf944a6dcfa}, !- HVAC Component
  {c6d211aa-ccf1-463e-925d-8f0db56021a9}, !- Port 1
  {6c86f090-16ed-452f-8e71-8a33b01a99b1}; !- Port 2

OS:PortList,
  {d3cb79a0-b552-485d-bc6a-5e174347f462}, !- Handle
  {93871924-378f-4780-8622-2bf944a6dcfa}, !- HVAC Component
  {6ae13e5c-8fd1-4a7c-ae24-5d7ab8a952ac}; !- Port 1

OS:PortList,
  {dc3b233e-b2c7-4840-a256-9f8287df9984}, !- Handle
  {93871924-378f-4780-8622-2bf944a6dcfa}, !- HVAC Component
  {4f8f9ec6-f661-4d1e-bff6-8bf0f4fe28f2}; !- Port 1

OS:Sizing:Zone,
  {d38c5501-039b-41a8-880b-4e44c2316d53}, !- Handle
  {93871924-378f-4780-8622-2bf944a6dcfa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {da719c43-64b3-4daf-93b3-572460db9bd1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Zone HVAC Equipment List, !- Name
  {93871924-378f-4780-8622-2bf944a6dcfa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5655756-ce54-424c-a8ce-51425cdea9a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b28e3d4c-ffdf-4e48-8f98-06781e923266}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {395d6193-d40c-48a1-bf1f-ac2b7e1c3bc9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e1899762-afcb-4a28-b3a7-f0d782965ce0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 234, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3695617a-2bad-4bab-b474-d1f677b07cef}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e883c82-3514-4100-9f89-4ac44fd1e76d}, !- Zone Air Inlet Port List
  {ac588221-fcae-4513-9412-c96b38c09ca2}, !- Zone Air Exhaust Port List
  {4d095e37-9d6f-4a09-994a-c100e850415d}, !- Zone Air Node Name
  {20c11efa-3550-4662-b3cf-68f34d2f722a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15dc8cca-a598-4b4d-be87-68cfbf4b8dda}, !- Group Rendering Name
  {bb0a3186-3f04-473f-b609-068de4c24a5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69b44db3-cb83-4420-afbe-be03821b45c0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 Zone Air Node, !- Name
  {4d095e37-9d6f-4a09-994a-c100e850415d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d095e37-9d6f-4a09-994a-c100e850415d}, !- Handle
  {3695617a-2bad-4bab-b474-d1f677b07cef}, !- Source Object
  11,                                     !- Outlet Port
  {69b44db3-cb83-4420-afbe-be03821b45c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e883c82-3514-4100-9f89-4ac44fd1e76d}, !- Handle
  {3695617a-2bad-4bab-b474-d1f677b07cef}, !- HVAC Component
  {bfc6b3ed-6a81-4191-b875-97b1eb2ea792}, !- Port 1
  {0f576946-90d0-4890-b8c8-1025d27dca66}; !- Port 2

OS:PortList,
  {ac588221-fcae-4513-9412-c96b38c09ca2}, !- Handle
  {3695617a-2bad-4bab-b474-d1f677b07cef}, !- HVAC Component
  {522f7443-bd7a-4c2a-8971-1f51bed201a5}; !- Port 1

OS:PortList,
  {20c11efa-3550-4662-b3cf-68f34d2f722a}, !- Handle
  {3695617a-2bad-4bab-b474-d1f677b07cef}, !- HVAC Component
  {20e31aca-5cd1-4f06-a3af-75f53f6945f1}; !- Port 1

OS:Sizing:Zone,
  {af006686-82af-4d6d-9f50-95a648f95744}, !- Handle
  {3695617a-2bad-4bab-b474-d1f677b07cef}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f58f1d36-8e1d-4eef-bebe-d8359a4b1844}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 Zone HVAC Equipment List, !- Name
  {3695617a-2bad-4bab-b474-d1f677b07cef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a899935-5055-43ad-83e6-a5d5bb303989}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f1e3e250-8dad-4ab3-8e86-4cb842b85fe7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {430bb2f5-68c1-46ac-8e1a-5e6c928c5adb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {bb0a3186-3f04-473f-b609-068de4c24a5f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 235, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c5bc550-fde9-441e-b6c4-93cca30d3bc2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbbcf880-9108-4444-ad29-ed95c1959b37}, !- Zone Air Inlet Port List
  {3859ecf9-5ba7-4f64-83d4-9be714d8d4b9}, !- Zone Air Exhaust Port List
  {f27a57d9-61c3-4a74-864e-514a7ae51b84}, !- Zone Air Node Name
  {9a0707ec-5e9a-42b1-8cf1-832218accd29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4e0aba4-f688-4134-a5fc-c59666764683}, !- Group Rendering Name
  {29bc92c1-a4f0-4884-8a04-c98f5a1befca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01ff3a70-534d-4245-a5fb-2e5848ce3792}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 Zone Air Node, !- Name
  {f27a57d9-61c3-4a74-864e-514a7ae51b84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f27a57d9-61c3-4a74-864e-514a7ae51b84}, !- Handle
  {6c5bc550-fde9-441e-b6c4-93cca30d3bc2}, !- Source Object
  11,                                     !- Outlet Port
  {01ff3a70-534d-4245-a5fb-2e5848ce3792}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbbcf880-9108-4444-ad29-ed95c1959b37}, !- Handle
  {6c5bc550-fde9-441e-b6c4-93cca30d3bc2}, !- HVAC Component
  {4debd6d1-d0f7-4ca2-ba84-db631a9a2d1b}, !- Port 1
  {2f18ba69-47ae-4984-841d-ecc46dac05e7}; !- Port 2

OS:PortList,
  {3859ecf9-5ba7-4f64-83d4-9be714d8d4b9}, !- Handle
  {6c5bc550-fde9-441e-b6c4-93cca30d3bc2}, !- HVAC Component
  {2ac12b87-e9df-4e57-99ea-2ad74f8589c4}; !- Port 1

OS:PortList,
  {9a0707ec-5e9a-42b1-8cf1-832218accd29}, !- Handle
  {6c5bc550-fde9-441e-b6c4-93cca30d3bc2}, !- HVAC Component
  {0d757baa-1414-49b2-a1df-20e61db06e4f}; !- Port 1

OS:Sizing:Zone,
  {48cfc28f-a10f-4739-aa2f-12d2ab25d820}, !- Handle
  {6c5bc550-fde9-441e-b6c4-93cca30d3bc2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b544032a-dc6b-4531-b646-55896e7ab047}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 Zone HVAC Equipment List, !- Name
  {6c5bc550-fde9-441e-b6c4-93cca30d3bc2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f75f83b-aba7-4428-b9f7-3acec37ca7cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {88de7918-7c6d-40f6-8e73-921c273f01cb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {592557e1-a016-4fe7-b821-f8add8b1c331}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {29bc92c1-a4f0-4884-8a04-c98f5a1befca}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 236, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b2cdab7b-0706-4a22-ac92-d83dfb7cd880}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a39af770-c3b5-4ade-b259-46410768efdc}, !- Zone Air Inlet Port List
  {fa546636-e0f2-4c6f-abde-75920a081ebc}, !- Zone Air Exhaust Port List
  {6c0bbf17-8238-4778-ac42-93c7faecea05}, !- Zone Air Node Name
  {6130c6bc-ebe1-4f21-b8ba-af1c6929f64c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b79df9f-68b9-4b40-aa1f-cd6a1f58604e}, !- Group Rendering Name
  {0640700b-2982-488a-90b7-3a70a7d5943e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49c05103-d074-49fa-9069-19d680d0dde1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 Zone Air Node, !- Name
  {6c0bbf17-8238-4778-ac42-93c7faecea05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c0bbf17-8238-4778-ac42-93c7faecea05}, !- Handle
  {b2cdab7b-0706-4a22-ac92-d83dfb7cd880}, !- Source Object
  11,                                     !- Outlet Port
  {49c05103-d074-49fa-9069-19d680d0dde1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a39af770-c3b5-4ade-b259-46410768efdc}, !- Handle
  {b2cdab7b-0706-4a22-ac92-d83dfb7cd880}, !- HVAC Component
  {d39ee3b7-d923-4fb8-8f6d-5318cb10f459}, !- Port 1
  {8f9d89d9-d858-4634-b767-b17f14922a74}; !- Port 2

OS:PortList,
  {fa546636-e0f2-4c6f-abde-75920a081ebc}, !- Handle
  {b2cdab7b-0706-4a22-ac92-d83dfb7cd880}, !- HVAC Component
  {cf7e82c4-55d1-445d-ae33-77e5ca6d6fa9}; !- Port 1

OS:PortList,
  {6130c6bc-ebe1-4f21-b8ba-af1c6929f64c}, !- Handle
  {b2cdab7b-0706-4a22-ac92-d83dfb7cd880}, !- HVAC Component
  {64adb830-1aa2-41d5-aea5-d6cc7a25ddc7}; !- Port 1

OS:Sizing:Zone,
  {9a1cd3e6-c2cf-4e1c-809a-df05589bae6f}, !- Handle
  {b2cdab7b-0706-4a22-ac92-d83dfb7cd880}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {53b86f2b-de97-42db-ad86-8e3b56400c2d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 Zone HVAC Equipment List, !- Name
  {b2cdab7b-0706-4a22-ac92-d83dfb7cd880}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5ad7085-75cf-4665-8a3d-ebfdbf9749fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4e3cf67a-aeb6-4c28-b75c-070cd3920b05}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {fd53c75e-7a8c-4d97-ab83-418e0c9d08a3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0640700b-2982-488a-90b7-3a70a7d5943e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 237, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {090d2f96-c3d8-4952-9d7b-d0b3cac9d537}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f21d8544-6193-4f2c-aed2-c85346af8660}, !- Zone Air Inlet Port List
  {7ed961ef-c471-46a9-92ed-8605bfbefcc0}, !- Zone Air Exhaust Port List
  {9721d8ee-d903-4e80-98ce-3dc1e0d89b6d}, !- Zone Air Node Name
  {2a238baa-df7f-4fa0-b907-1502a0017da6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b635721-871d-4b38-ad54-b9cffec18256}, !- Group Rendering Name
  {b9fe98ca-63d2-41c0-b7e8-180546676950}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a42d967a-6fc5-4402-9171-559ed9799cbd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 Zone Air Node, !- Name
  {9721d8ee-d903-4e80-98ce-3dc1e0d89b6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9721d8ee-d903-4e80-98ce-3dc1e0d89b6d}, !- Handle
  {090d2f96-c3d8-4952-9d7b-d0b3cac9d537}, !- Source Object
  11,                                     !- Outlet Port
  {a42d967a-6fc5-4402-9171-559ed9799cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f21d8544-6193-4f2c-aed2-c85346af8660}, !- Handle
  {090d2f96-c3d8-4952-9d7b-d0b3cac9d537}, !- HVAC Component
  {adfe9a2f-e9ec-4f08-9ec0-b2908e34538d}, !- Port 1
  {0ab30e3a-c890-4a99-9428-a0092004cbcc}; !- Port 2

OS:PortList,
  {7ed961ef-c471-46a9-92ed-8605bfbefcc0}, !- Handle
  {090d2f96-c3d8-4952-9d7b-d0b3cac9d537}, !- HVAC Component
  {03b5b4e7-827d-4ac6-9fed-b0e821a4ba1d}; !- Port 1

OS:PortList,
  {2a238baa-df7f-4fa0-b907-1502a0017da6}, !- Handle
  {090d2f96-c3d8-4952-9d7b-d0b3cac9d537}, !- HVAC Component
  {a91dc30c-3375-4922-9241-58b2ae2a907e}; !- Port 1

OS:Sizing:Zone,
  {4300957c-6a03-49e4-92b5-7280ea053d00}, !- Handle
  {090d2f96-c3d8-4952-9d7b-d0b3cac9d537}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {592eeba8-ab1d-4682-ae95-b61c6d6fbc3d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 Zone HVAC Equipment List, !- Name
  {090d2f96-c3d8-4952-9d7b-d0b3cac9d537}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bdf1e011-a44f-44b0-8d32-b601708eb498}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6d5cdc96-bd2e-4bd1-ba23-58fc6e83f501}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {95efebed-43aa-4991-a0f3-86f3af7d9316}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b9fe98ca-63d2-41c0-b7e8-180546676950}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 238, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {682a4c31-27f2-45de-951d-e1130b2c5f39}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cffb477-f502-4add-b6a6-b0c195db9fc7}, !- Zone Air Inlet Port List
  {0a4ddcd7-d0e1-47f3-aafa-29e59008c315}, !- Zone Air Exhaust Port List
  {fa907855-6a7e-401e-bed4-79c5f7fe4f71}, !- Zone Air Node Name
  {e15d5455-5a28-4ba1-8a0e-5ea90bc31286}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84c72c03-d95f-4d18-b6a4-b4d7ea44d365}, !- Group Rendering Name
  {9d8e18e1-4c0d-4e22-bdbb-35a55753b8f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {974a8157-b4b4-4a32-b159-2f2e0d3835a6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 Zone Air Node, !- Name
  {fa907855-6a7e-401e-bed4-79c5f7fe4f71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa907855-6a7e-401e-bed4-79c5f7fe4f71}, !- Handle
  {682a4c31-27f2-45de-951d-e1130b2c5f39}, !- Source Object
  11,                                     !- Outlet Port
  {974a8157-b4b4-4a32-b159-2f2e0d3835a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cffb477-f502-4add-b6a6-b0c195db9fc7}, !- Handle
  {682a4c31-27f2-45de-951d-e1130b2c5f39}, !- HVAC Component
  {c7f3668f-f8f1-4ade-9349-bd15cc517965}, !- Port 1
  {c66cda7f-5103-439d-9fed-a997f5d3ba68}; !- Port 2

OS:PortList,
  {0a4ddcd7-d0e1-47f3-aafa-29e59008c315}, !- Handle
  {682a4c31-27f2-45de-951d-e1130b2c5f39}, !- HVAC Component
  {05bacba5-3570-4240-8dd9-ce658c0fe498}; !- Port 1

OS:PortList,
  {e15d5455-5a28-4ba1-8a0e-5ea90bc31286}, !- Handle
  {682a4c31-27f2-45de-951d-e1130b2c5f39}, !- HVAC Component
  {aae4513f-6ddf-441b-ae62-113eca9d65bf}; !- Port 1

OS:Sizing:Zone,
  {1e741c0a-85ec-4ddf-9b25-13ee426817cb}, !- Handle
  {682a4c31-27f2-45de-951d-e1130b2c5f39}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2792dac7-8ec6-4713-8806-00d0b1d20d65}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 Zone HVAC Equipment List, !- Name
  {682a4c31-27f2-45de-951d-e1130b2c5f39}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d401aa2c-aead-486e-acb0-70f988f4358f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f708ebec-9bc2-4714-aa3c-959465bfde56}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {cde74c86-5b55-4966-8444-71c68610c659}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9d8e18e1-4c0d-4e22-bdbb-35a55753b8f0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 239, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f76bd50e-0c8e-4dc2-b0c7-0b6c77cc3ed8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6faf2f54-c1f4-4ce2-b389-34059ac07bc1}, !- Zone Air Inlet Port List
  {5f7dc5bf-c34e-4220-bcc2-fa74f8064221}, !- Zone Air Exhaust Port List
  {3c60a26c-b8d4-4e53-8cb3-1ffcf603592d}, !- Zone Air Node Name
  {be5395e8-aa52-4ce2-871f-8699d8d645f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d00b0c00-c33f-444c-b243-e1c884940879}, !- Group Rendering Name
  {f6813281-fc83-4d07-a92f-364257906dad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dff9c27f-02c6-43d4-871e-40a6ed16e83d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 Zone Air Node, !- Name
  {3c60a26c-b8d4-4e53-8cb3-1ffcf603592d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c60a26c-b8d4-4e53-8cb3-1ffcf603592d}, !- Handle
  {f76bd50e-0c8e-4dc2-b0c7-0b6c77cc3ed8}, !- Source Object
  11,                                     !- Outlet Port
  {dff9c27f-02c6-43d4-871e-40a6ed16e83d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6faf2f54-c1f4-4ce2-b389-34059ac07bc1}, !- Handle
  {f76bd50e-0c8e-4dc2-b0c7-0b6c77cc3ed8}, !- HVAC Component
  {c41c395f-0cc5-4fa5-9b2d-62a354861307}, !- Port 1
  {48cdc90c-e678-4857-ba01-460d0912f715}; !- Port 2

OS:PortList,
  {5f7dc5bf-c34e-4220-bcc2-fa74f8064221}, !- Handle
  {f76bd50e-0c8e-4dc2-b0c7-0b6c77cc3ed8}, !- HVAC Component
  {f70bce33-16a0-4f20-b653-4dd25d70f757}; !- Port 1

OS:PortList,
  {be5395e8-aa52-4ce2-871f-8699d8d645f2}, !- Handle
  {f76bd50e-0c8e-4dc2-b0c7-0b6c77cc3ed8}, !- HVAC Component
  {b3806db7-7628-4ec1-a4f8-11f4f119ffb7}; !- Port 1

OS:Sizing:Zone,
  {beeec897-ce72-457e-a20f-14211bff8f04}, !- Handle
  {f76bd50e-0c8e-4dc2-b0c7-0b6c77cc3ed8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2670d2ca-0422-4900-87cf-cc18817347ce}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 Zone HVAC Equipment List, !- Name
  {f76bd50e-0c8e-4dc2-b0c7-0b6c77cc3ed8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba0441ee-3f49-4650-bde5-ddbdb9984521}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0bae8437-ef67-48d8-9db5-1014a31eb788}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {683a293a-a3c2-4e7b-a896-ef4130072c5b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f6813281-fc83-4d07-a92f-364257906dad}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 240, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb0b40dd-23d1-442a-a198-42484963a8cb}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 10_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b47e4d4-2581-4fb7-a936-18b845af69c5}, !- Zone Air Inlet Port List
  {d724bfe8-3a34-408b-a4ef-049449adfc3e}, !- Zone Air Exhaust Port List
  {a96fae79-4171-443b-9bd6-d8bcd381a751}, !- Zone Air Node Name
  {74f21f66-9595-461e-8c17-97411c6be12e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19f28e93-1b73-4e44-b5ad-ace42c69abe2}, !- Group Rendering Name
  {810af6a2-3c3a-41c3-8afa-b824382f09f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9371e42b-9efc-4034-9651-b1fb01ad319b}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 10_SCH=G Zone Air Node, !- Name
  {a96fae79-4171-443b-9bd6-d8bcd381a751}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a96fae79-4171-443b-9bd6-d8bcd381a751}, !- Handle
  {cb0b40dd-23d1-442a-a198-42484963a8cb}, !- Source Object
  11,                                     !- Outlet Port
  {9371e42b-9efc-4034-9651-b1fb01ad319b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b47e4d4-2581-4fb7-a936-18b845af69c5}, !- Handle
  {cb0b40dd-23d1-442a-a198-42484963a8cb}, !- HVAC Component
  {b6f25897-ff54-42a5-82fb-60d5a1bdb980}; !- Port 1

OS:PortList,
  {d724bfe8-3a34-408b-a4ef-049449adfc3e}, !- Handle
  {cb0b40dd-23d1-442a-a198-42484963a8cb}, !- HVAC Component
  {52a6fb8b-9159-470c-88e7-7604c33a242e}; !- Port 1

OS:PortList,
  {74f21f66-9595-461e-8c17-97411c6be12e}, !- Handle
  {cb0b40dd-23d1-442a-a198-42484963a8cb}, !- HVAC Component
  {bb441181-6958-49d7-8ca9-ff4cb193c7ba}; !- Port 1

OS:Sizing:Zone,
  {2d2f8024-6059-4825-bee3-6cb4944e8810}, !- Handle
  {cb0b40dd-23d1-442a-a198-42484963a8cb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e98746d9-46fd-47f4-8bd3-9e4c4b0b2ab1}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 10_SCH=G Zone HVAC Equipment List, !- Name
  {cb0b40dd-23d1-442a-a198-42484963a8cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {082d643e-fa18-4f8a-b15a-22c0f7cccbd8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0085c37c-3e39-4203-a3ef-42523a324256}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d599915d-f8c3-4bde-99ce-e98dd26c57eb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {810af6a2-3c3a-41c3-8afa-b824382f09f3}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 21, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8ccf551d-dce4-4191-92d1-b811244ecdad}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c977391-1e06-4aac-81e1-b8304c61e6d7}, !- Zone Air Inlet Port List
  {97e45b37-449d-4ada-a218-6b5e1df61d79}, !- Zone Air Exhaust Port List
  {07b5cca3-16a5-4220-a108-be2b26fe23b3}, !- Zone Air Node Name
  {c1b1a1ea-5a0b-4f73-949e-1ea612a6d230}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8904bca-4832-41a5-82be-8dd9d3a25902}, !- Group Rendering Name
  {50416790-747d-42b8-b006-58c7bbcb8418}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07e580e8-a5a9-4b6e-bee3-d2ae3817f2bf}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G Zone Air Node, !- Name
  {07b5cca3-16a5-4220-a108-be2b26fe23b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07b5cca3-16a5-4220-a108-be2b26fe23b3}, !- Handle
  {8ccf551d-dce4-4191-92d1-b811244ecdad}, !- Source Object
  11,                                     !- Outlet Port
  {07e580e8-a5a9-4b6e-bee3-d2ae3817f2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c977391-1e06-4aac-81e1-b8304c61e6d7}, !- Handle
  {8ccf551d-dce4-4191-92d1-b811244ecdad}, !- HVAC Component
  {71f311f3-4c7d-4b6c-91c2-6a731c996440}; !- Port 1

OS:PortList,
  {97e45b37-449d-4ada-a218-6b5e1df61d79}, !- Handle
  {8ccf551d-dce4-4191-92d1-b811244ecdad}, !- HVAC Component
  {c114b58b-1c1a-4e09-b4cb-79f0016faf62}; !- Port 1

OS:PortList,
  {c1b1a1ea-5a0b-4f73-949e-1ea612a6d230}, !- Handle
  {8ccf551d-dce4-4191-92d1-b811244ecdad}, !- HVAC Component
  {1f0c1478-814a-4af3-9cf4-ab4bc833893d}; !- Port 1

OS:Sizing:Zone,
  {048ef2f3-8532-4c39-9fd5-fa6c155009ec}, !- Handle
  {8ccf551d-dce4-4191-92d1-b811244ecdad}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e8f8d2c8-fe9b-408b-9d45-dc9ed0e75b6e}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G Zone HVAC Equipment List, !- Name
  {8ccf551d-dce4-4191-92d1-b811244ecdad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f78e3fd1-fd50-468c-b56f-94c9093b8954}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cc34fd99-e3ce-441d-a329-2036418a2bcc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {93187398-1d2e-4aae-954e-ac6a4136f0e9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {50416790-747d-42b8-b006-58c7bbcb8418}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 22, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b49dce99-eba4-4a9f-b2e0-5703dab11e3a}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 8_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84329a88-2899-4c21-b8cf-6e7768751b29}, !- Zone Air Inlet Port List
  {1617ab32-d0d4-4ec4-b9a4-69826b1baa10}, !- Zone Air Exhaust Port List
  {c5a38c70-0c18-489a-b4b1-5827738d05f9}, !- Zone Air Node Name
  {d9d99d95-c08f-4979-a31c-202b313b5c85}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4e72361-4a08-444c-bc9e-0587ea45f602}, !- Group Rendering Name
  {196109e7-8c4a-4d37-bc12-ac52362caad8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74d31573-e551-4040-8dd9-8642608706a8}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 8_SCH=G Zone Air Node, !- Name
  {c5a38c70-0c18-489a-b4b1-5827738d05f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5a38c70-0c18-489a-b4b1-5827738d05f9}, !- Handle
  {b49dce99-eba4-4a9f-b2e0-5703dab11e3a}, !- Source Object
  11,                                     !- Outlet Port
  {74d31573-e551-4040-8dd9-8642608706a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84329a88-2899-4c21-b8cf-6e7768751b29}, !- Handle
  {b49dce99-eba4-4a9f-b2e0-5703dab11e3a}, !- HVAC Component
  {7f3d5ad0-1b3e-4b22-ad0b-abd369f09b1e}; !- Port 1

OS:PortList,
  {1617ab32-d0d4-4ec4-b9a4-69826b1baa10}, !- Handle
  {b49dce99-eba4-4a9f-b2e0-5703dab11e3a}, !- HVAC Component
  {dcd1921c-35da-45b5-8732-9b81c90b835b}; !- Port 1

OS:PortList,
  {d9d99d95-c08f-4979-a31c-202b313b5c85}, !- Handle
  {b49dce99-eba4-4a9f-b2e0-5703dab11e3a}, !- HVAC Component
  {a5d4ff50-8281-4f72-881c-278c24bc8065}; !- Port 1

OS:Sizing:Zone,
  {ae2df682-85fe-4eed-acfb-2b660c4193e7}, !- Handle
  {b49dce99-eba4-4a9f-b2e0-5703dab11e3a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5067c2c5-f45f-4c3b-9857-bbe9b72fe2fa}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 8_SCH=G Zone HVAC Equipment List, !- Name
  {b49dce99-eba4-4a9f-b2e0-5703dab11e3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e68b0217-a3df-418c-912e-451c27f382fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4ba08e66-39bc-4c13-adb6-51d0ea040a5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {053905dd-1ecd-4b0a-882d-e28a3af9dbc6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {196109e7-8c4a-4d37-bc12-ac52362caad8}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 23, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a2e36802-4533-4163-a270-2c6464773dcf}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 5_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f4e6791-a6b8-4690-af8b-41e14c601811}, !- Zone Air Inlet Port List
  {fccf99df-8288-4f52-8be0-19c0eb9eb514}, !- Zone Air Exhaust Port List
  {32ca3fea-4dee-40fb-8695-d4bdb8db69e4}, !- Zone Air Node Name
  {aa85e660-ff1f-48dd-9c16-39ae38c5824c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa70eac8-9971-401f-a24c-96cf6da0604e}, !- Group Rendering Name
  {041dc616-6217-4649-99e7-f937b07599c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {098fb594-c811-4266-bdec-9be6a696000d}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 5_SCH=G Zone Air Node, !- Name
  {32ca3fea-4dee-40fb-8695-d4bdb8db69e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32ca3fea-4dee-40fb-8695-d4bdb8db69e4}, !- Handle
  {a2e36802-4533-4163-a270-2c6464773dcf}, !- Source Object
  11,                                     !- Outlet Port
  {098fb594-c811-4266-bdec-9be6a696000d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f4e6791-a6b8-4690-af8b-41e14c601811}, !- Handle
  {a2e36802-4533-4163-a270-2c6464773dcf}, !- HVAC Component
  {837cd837-71ef-44d8-8a9e-38679d217197}; !- Port 1

OS:PortList,
  {fccf99df-8288-4f52-8be0-19c0eb9eb514}, !- Handle
  {a2e36802-4533-4163-a270-2c6464773dcf}, !- HVAC Component
  {c41d36d2-0d6a-41b2-b854-b9b0fd9dd560}; !- Port 1

OS:PortList,
  {aa85e660-ff1f-48dd-9c16-39ae38c5824c}, !- Handle
  {a2e36802-4533-4163-a270-2c6464773dcf}, !- HVAC Component
  {f95062c9-9d0d-4fda-ad2f-201d8880f756}; !- Port 1

OS:Sizing:Zone,
  {6ebf6c4e-923c-48f2-a879-0fe911bd8fe4}, !- Handle
  {a2e36802-4533-4163-a270-2c6464773dcf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dcac892d-f44c-4d91-ab4c-c9d11ab9c7aa}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 5_SCH=G Zone HVAC Equipment List, !- Name
  {a2e36802-4533-4163-a270-2c6464773dcf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f4c6436-0701-46f0-86a2-367a8975d069}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {964a3cba-d44c-45ee-8f35-e83c1fd5c92b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {358f784d-7e79-4117-a0f7-318eb91dd36f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {041dc616-6217-4649-99e7-f937b07599c6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 24, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {502892a6-0adf-4159-be2c-5d7ebcab29b8}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 9_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b67b57fe-a128-40bb-8058-a30244a09e2a}, !- Zone Air Inlet Port List
  {2067a13e-c5dd-4869-ab52-bbedf8a867ba}, !- Zone Air Exhaust Port List
  {5c1b2729-aa76-49a8-b317-5a3962eff757}, !- Zone Air Node Name
  {f24a5b5a-1bf9-4454-8335-0f1319ab413c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec8a73d4-8b79-4099-bffd-5c19c141bf77}, !- Group Rendering Name
  {0caf8c94-0bba-4ca7-bf39-c60226739328}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d9881cd-731d-48ab-965f-1462f5a158aa}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 9_SCH=G Zone Air Node, !- Name
  {5c1b2729-aa76-49a8-b317-5a3962eff757}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c1b2729-aa76-49a8-b317-5a3962eff757}, !- Handle
  {502892a6-0adf-4159-be2c-5d7ebcab29b8}, !- Source Object
  11,                                     !- Outlet Port
  {7d9881cd-731d-48ab-965f-1462f5a158aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b67b57fe-a128-40bb-8058-a30244a09e2a}, !- Handle
  {502892a6-0adf-4159-be2c-5d7ebcab29b8}, !- HVAC Component
  {c8f2ba62-f2e1-4353-a109-92f2a1487939}; !- Port 1

OS:PortList,
  {2067a13e-c5dd-4869-ab52-bbedf8a867ba}, !- Handle
  {502892a6-0adf-4159-be2c-5d7ebcab29b8}, !- HVAC Component
  {9ebbb7e3-6ff1-4613-b54b-1eb7360f81f5}; !- Port 1

OS:PortList,
  {f24a5b5a-1bf9-4454-8335-0f1319ab413c}, !- Handle
  {502892a6-0adf-4159-be2c-5d7ebcab29b8}, !- HVAC Component
  {c2ce2b25-ca9c-4f5d-bdda-b28973c0e09a}; !- Port 1

OS:Sizing:Zone,
  {e0c0d8b1-61fa-42ac-9d2d-b98834cc8b7e}, !- Handle
  {502892a6-0adf-4159-be2c-5d7ebcab29b8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e26ca5ce-a43a-4a56-b91e-1da623e21c91}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 9_SCH=G Zone HVAC Equipment List, !- Name
  {502892a6-0adf-4159-be2c-5d7ebcab29b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1247e607-2f8f-47f0-ae34-ea5fc975894e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58cf9427-4ee3-475f-9ffc-02e72794da9e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e7abccbc-c209-4edd-9946-70bc9a4f25d5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0caf8c94-0bba-4ca7-bf39-c60226739328}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 25, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {51410206-2aba-4b15-948e-f26a6b92e5b6}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 6_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d4878b1-ce09-45de-8cc6-e8a115de2ae5}, !- Zone Air Inlet Port List
  {2371adea-3697-4704-9957-ed0ad1346552}, !- Zone Air Exhaust Port List
  {fd6e28b6-dbc5-4011-ae7e-a52729d2cd83}, !- Zone Air Node Name
  {492c9941-2e9f-4c0e-b98a-f4d9d2d4a019}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af0eb2ac-c975-4bfe-b4b6-42bb102a0433}, !- Group Rendering Name
  {c5388039-4aef-4f23-8cc5-28c39b1c5e4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef8a49b8-27b0-45fc-86ed-41bd463996b4}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 6_SCH=G Zone Air Node, !- Name
  {fd6e28b6-dbc5-4011-ae7e-a52729d2cd83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd6e28b6-dbc5-4011-ae7e-a52729d2cd83}, !- Handle
  {51410206-2aba-4b15-948e-f26a6b92e5b6}, !- Source Object
  11,                                     !- Outlet Port
  {ef8a49b8-27b0-45fc-86ed-41bd463996b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d4878b1-ce09-45de-8cc6-e8a115de2ae5}, !- Handle
  {51410206-2aba-4b15-948e-f26a6b92e5b6}, !- HVAC Component
  {be43b992-624c-4b26-8f67-cd9a688369f1}; !- Port 1

OS:PortList,
  {2371adea-3697-4704-9957-ed0ad1346552}, !- Handle
  {51410206-2aba-4b15-948e-f26a6b92e5b6}, !- HVAC Component
  {8fe7c7d0-0736-4bef-99c1-23e03ba9b2af}; !- Port 1

OS:PortList,
  {492c9941-2e9f-4c0e-b98a-f4d9d2d4a019}, !- Handle
  {51410206-2aba-4b15-948e-f26a6b92e5b6}, !- HVAC Component
  {2cbbd284-4c17-42d1-9962-350591af9c02}; !- Port 1

OS:Sizing:Zone,
  {519c235c-e32c-4c2c-aec1-535cb96cce62}, !- Handle
  {51410206-2aba-4b15-948e-f26a6b92e5b6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cd789df8-11a6-4441-a76f-ace163f99225}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 6_SCH=G Zone HVAC Equipment List, !- Name
  {51410206-2aba-4b15-948e-f26a6b92e5b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f43f07de-d52c-40cf-a37c-78371327d856}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5cf6b67c-cbc6-411e-a59b-4102480e3f59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {089165c7-cd0f-477f-b6ee-3a0c99612eb9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c5388039-4aef-4f23-8cc5-28c39b1c5e4c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 26, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f73b4f89-f1b8-4181-8a79-487890d49747}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 7_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d20ea513-dea4-46a5-97dd-59ddf9034708}, !- Zone Air Inlet Port List
  {9b1dfd41-c428-4b3b-b6e8-6854cd2c302e}, !- Zone Air Exhaust Port List
  {62144b3d-a82f-4686-969f-576ee8fb48e0}, !- Zone Air Node Name
  {5018679b-f6b6-4121-aa2d-631c6e8d0be7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3258782b-30ed-40c6-893d-3c83d340f6aa}, !- Group Rendering Name
  {1be00c5c-9e5f-4b99-9013-eaf6f40adbcf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a08a1c5a-0c45-4c0b-ad8e-c3f2e92d5505}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 7_SCH=G Zone Air Node, !- Name
  {62144b3d-a82f-4686-969f-576ee8fb48e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62144b3d-a82f-4686-969f-576ee8fb48e0}, !- Handle
  {f73b4f89-f1b8-4181-8a79-487890d49747}, !- Source Object
  11,                                     !- Outlet Port
  {a08a1c5a-0c45-4c0b-ad8e-c3f2e92d5505}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d20ea513-dea4-46a5-97dd-59ddf9034708}, !- Handle
  {f73b4f89-f1b8-4181-8a79-487890d49747}, !- HVAC Component
  {429cb1e9-b4ab-4291-80ed-1a0ab948b98e}; !- Port 1

OS:PortList,
  {9b1dfd41-c428-4b3b-b6e8-6854cd2c302e}, !- Handle
  {f73b4f89-f1b8-4181-8a79-487890d49747}, !- HVAC Component
  {a8d357c4-258e-46a2-814e-33b77c7d6c8a}; !- Port 1

OS:PortList,
  {5018679b-f6b6-4121-aa2d-631c6e8d0be7}, !- Handle
  {f73b4f89-f1b8-4181-8a79-487890d49747}, !- HVAC Component
  {ebbab679-6a9c-4352-8398-6adfb7786b40}; !- Port 1

OS:Sizing:Zone,
  {530e83fc-84ad-4fba-888c-7061c4e29a78}, !- Handle
  {f73b4f89-f1b8-4181-8a79-487890d49747}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e4e5a7cd-3f93-4ffc-9a45-7843aa7762a4}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 7_SCH=G Zone HVAC Equipment List, !- Name
  {f73b4f89-f1b8-4181-8a79-487890d49747}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2b9fe7f-239e-40e2-b48c-d81482701407}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cee2bde7-8ee5-4a23-98d8-51be044a656d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {231fe671-14c8-4275-9113-7fa2ff63d0a7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1be00c5c-9e5f-4b99-9013-eaf6f40adbcf}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 27, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be9090a6-6b3d-47cb-9906-36401f02bc35}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 4_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4307f9c0-66a3-42fa-b046-2311c2cf9f44}, !- Zone Air Inlet Port List
  {4b097207-ddb8-413f-b875-7b3cc0b452c9}, !- Zone Air Exhaust Port List
  {5cc081e5-86d7-4683-8e3f-63eb9b7247d5}, !- Zone Air Node Name
  {e48df6ed-c567-4744-a2e9-6343d432e060}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc10991e-ba11-42b3-a544-78e61f57f354}, !- Group Rendering Name
  {22f6ccb7-a63d-403a-9eb3-b6aa1570aabe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6788ac46-3df1-4537-872a-b8104e6cef94}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 4_SCH=G Zone Air Node, !- Name
  {5cc081e5-86d7-4683-8e3f-63eb9b7247d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cc081e5-86d7-4683-8e3f-63eb9b7247d5}, !- Handle
  {be9090a6-6b3d-47cb-9906-36401f02bc35}, !- Source Object
  11,                                     !- Outlet Port
  {6788ac46-3df1-4537-872a-b8104e6cef94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4307f9c0-66a3-42fa-b046-2311c2cf9f44}, !- Handle
  {be9090a6-6b3d-47cb-9906-36401f02bc35}, !- HVAC Component
  {c946352e-6970-41c0-a814-e83e6b43f070}; !- Port 1

OS:PortList,
  {4b097207-ddb8-413f-b875-7b3cc0b452c9}, !- Handle
  {be9090a6-6b3d-47cb-9906-36401f02bc35}, !- HVAC Component
  {f96665a3-7fa0-47dc-9d59-937d25539aac}; !- Port 1

OS:PortList,
  {e48df6ed-c567-4744-a2e9-6343d432e060}, !- Handle
  {be9090a6-6b3d-47cb-9906-36401f02bc35}, !- HVAC Component
  {fd0acda4-e90c-407c-9302-1db5727b1d9c}; !- Port 1

OS:Sizing:Zone,
  {db6e12a9-5e20-4724-ab35-0dee847d4218}, !- Handle
  {be9090a6-6b3d-47cb-9906-36401f02bc35}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {230ee626-ff0b-4be4-9db0-fc54b3d41454}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 4_SCH=G Zone HVAC Equipment List, !- Name
  {be9090a6-6b3d-47cb-9906-36401f02bc35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a518cfb-e31c-4e1c-abe5-2109227a3889}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f47f9397-98e9-4920-a61e-7ced1077ac84}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e3d7c71f-2899-4ac6-bfd4-fdf41af51609}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {22f6ccb7-a63d-403a-9eb3-b6aa1570aabe}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 28, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7454b0b7-66f2-4c97-b47b-808de33c9f59}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0e20f02-f51a-4202-8f4c-8428898833a6}, !- Zone Air Inlet Port List
  {64dc74f6-b291-413e-8394-cd2eb5063885}, !- Zone Air Exhaust Port List
  {d0170803-43a1-4acc-8873-8c9e7fabb6b2}, !- Zone Air Node Name
  {7f92a99d-0c88-4b59-bec1-d0c37cbc8b7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5324b82a-8423-4cd5-bc29-c428626921cf}, !- Group Rendering Name
  {a3fbab1e-98e6-4234-896d-9530e3e7092a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df10f721-6148-4303-8cb1-30de606a6ef0}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G Zone Air Node, !- Name
  {d0170803-43a1-4acc-8873-8c9e7fabb6b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0170803-43a1-4acc-8873-8c9e7fabb6b2}, !- Handle
  {7454b0b7-66f2-4c97-b47b-808de33c9f59}, !- Source Object
  11,                                     !- Outlet Port
  {df10f721-6148-4303-8cb1-30de606a6ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0e20f02-f51a-4202-8f4c-8428898833a6}, !- Handle
  {7454b0b7-66f2-4c97-b47b-808de33c9f59}, !- HVAC Component
  {4892f4d9-ffd7-4bfa-b69a-de1a0becb88e}; !- Port 1

OS:PortList,
  {64dc74f6-b291-413e-8394-cd2eb5063885}, !- Handle
  {7454b0b7-66f2-4c97-b47b-808de33c9f59}, !- HVAC Component
  {87b29d32-df82-4396-8dc3-f5e468c4aaff}; !- Port 1

OS:PortList,
  {7f92a99d-0c88-4b59-bec1-d0c37cbc8b7c}, !- Handle
  {7454b0b7-66f2-4c97-b47b-808de33c9f59}, !- HVAC Component
  {de3704e3-ca40-4fef-bb07-230d0087c28b}; !- Port 1

OS:Sizing:Zone,
  {a97bd595-e258-412d-8b4c-288bbd4b4d0c}, !- Handle
  {7454b0b7-66f2-4c97-b47b-808de33c9f59}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4992f178-12b5-4dbb-842f-f724be0a33cb}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G Zone HVAC Equipment List, !- Name
  {7454b0b7-66f2-4c97-b47b-808de33c9f59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {691c1ad3-4823-4142-989c-2264199cd7dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00f8356e-c7c5-461a-8f37-eb865a021551}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a84bef85-b8ee-4943-abed-1de0a1e48ff7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a3fbab1e-98e6-4234-896d-9530e3e7092a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 29, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49d3ae08-89f5-40de-8b5a-b128dc3f031a}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d00961c6-5839-44d8-a242-fdce2fdcf055}, !- Zone Air Inlet Port List
  {f644ac29-1a36-4691-b7b0-8128a680d853}, !- Zone Air Exhaust Port List
  {ffbaf454-4147-48d4-ad36-54a836f1dcfc}, !- Zone Air Node Name
  {cbe6a417-a497-4ed0-be6a-8b6b3fa788df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3af42d9b-9ed8-48ca-947e-d0760033f9d5}, !- Group Rendering Name
  {0b388372-633d-40ef-a851-623801e4ee5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {535e12a3-3a0e-43bb-ba51-9a6ef725fa03}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G Zone Air Node, !- Name
  {ffbaf454-4147-48d4-ad36-54a836f1dcfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffbaf454-4147-48d4-ad36-54a836f1dcfc}, !- Handle
  {49d3ae08-89f5-40de-8b5a-b128dc3f031a}, !- Source Object
  11,                                     !- Outlet Port
  {535e12a3-3a0e-43bb-ba51-9a6ef725fa03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d00961c6-5839-44d8-a242-fdce2fdcf055}, !- Handle
  {49d3ae08-89f5-40de-8b5a-b128dc3f031a}, !- HVAC Component
  {7c8d498f-4342-4252-800e-20f7835aeec3}; !- Port 1

OS:PortList,
  {f644ac29-1a36-4691-b7b0-8128a680d853}, !- Handle
  {49d3ae08-89f5-40de-8b5a-b128dc3f031a}, !- HVAC Component
  {a047054b-3d99-49af-9bd2-8a99e64e59ee}; !- Port 1

OS:PortList,
  {cbe6a417-a497-4ed0-be6a-8b6b3fa788df}, !- Handle
  {49d3ae08-89f5-40de-8b5a-b128dc3f031a}, !- HVAC Component
  {575f325f-b792-4052-8b29-7296714b92af}; !- Port 1

OS:Sizing:Zone,
  {76ea17d2-9c72-4236-835f-143fb2fc56cb}, !- Handle
  {49d3ae08-89f5-40de-8b5a-b128dc3f031a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {191296bd-70db-409e-9893-25bc73620e56}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G Zone HVAC Equipment List, !- Name
  {49d3ae08-89f5-40de-8b5a-b128dc3f031a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {032bbf85-7744-47b1-bba3-d3c15a62d8c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6f00081a-84c0-419e-b511-634879276954}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8472a3a2-7ce4-4c26-8856-ccbe6d78a9a0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0b388372-633d-40ef-a851-623801e4ee5f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 30, !- Name
  {dbcb88b0-7933-45aa-9c0e-bacb3870a707}, !- Heating Setpoint Temperature Schedule Name
  {fb69514d-affd-48dd-8134-3462dd8fb8d3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bee0225f-6c06-48ff-9599-65910ab374d2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2967397b-a173-4361-844b-244e4ec7f232}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b5fde99-5cf5-4922-8cd7-192c16a3b743}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9faa60c-5d31-4649-a81f-cbb76a28e76d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f19723fa-1f6f-4280-97fb-4a9b4cbc27e4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a785b3e-5fad-4cf2-b085-025574136e70}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50cba109-efe2-4fd0-bc6d-1f0238dc1652}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4e0aba4-f688-4134-a5fc-c59666764683}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62df754d-a01a-4563-b01d-08bfc6896ea1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45713b36-87d9-4779-ab7e-a2fae420bcf9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8189a6ad-b549-4f03-8452-f687947ec3aa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ace4115a-0501-4385-88a8-763de3ab0995}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eb1a092e-4883-4a10-9867-e7f85e714592}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dff5c09b-c1e0-4fad-97a5-4278dbec4897}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bb9e0dd-8be4-4d47-b372-5d83d63320c1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9b635721-871d-4b38-ad54-b9cffec18256}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {51dda8c6-e36e-48e0-abdb-eedcde04cba9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89fbef1c-6db4-4748-82fa-df15cf6a95cd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {532e63e8-2882-4b97-9871-c768e3e0bc6f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9383cac6-2648-41a5-82a8-ee3d3885e697}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {912aac75-929a-4dfa-9c68-7f537807e45a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c3f21f7-0db2-49c9-ba02-e5290ed2b405}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c48651e9-531c-495a-917f-7b7315e0b8bb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d00b0c00-c33f-444c-b243-e1c884940879}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bd2d320-31a7-4660-ab3c-f89e2c565115}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd755907-003e-43da-a9ee-87ca090d6d3b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dfd288c0-8aee-46d9-9efb-4d0c1759b13c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f0a79b75-ed23-4c88-9c40-d31361f6e631}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b7f2b58b-1ca6-4982-a768-1639f304015d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d1efc932-c282-40ff-94c0-85ef7b1a4e59}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98b3f438-309e-4279-b11a-7a4bdd418922}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4b79df9f-68b9-4b40-aa1f-cd6a1f58604e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7d2264fb-44f7-417a-ba2f-b703f75a7a16}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9a33f33d-e457-45a9-a880-d477a86266ea}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d90ab727-df06-4eb8-9560-e5707f882a78}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13f81dd5-3924-48d5-8bde-794e169ad512}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ce85f0e-e773-4c56-b080-5394a69a4c10}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86da6257-2fdb-484f-b2dd-634eb408ba6a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4bea861e-d40a-4e94-8195-f14f12057122}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {15dc8cca-a598-4b4d-be87-68cfbf4b8dda}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7fefe85-2bfb-4a26-a472-581220af3926}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f3eea00-0da1-4d5f-881f-0c45ab53000a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8f710d7b-b9b7-4bef-bd07-a40ec92b4a56}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83ac3431-a9d4-4ed2-9aa7-ea56b3fa74b7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e72f3f6f-fcbc-4c5e-8fa0-216ec3728cde}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc47068d-b372-46fc-b613-282b8bf9cae8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1604a4dc-4336-451b-9db8-fea5d250e1f2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7fde1e8-fcc5-480b-b2f7-05a71875ffcc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e8af41f-d77e-4dab-aca9-db1011a9bb63}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce89af2e-89b9-4c8e-89a9-633075744d0b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c92a7dc-e65f-4972-b0fe-cb91a3c999a2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {882ee24c-a91a-490a-9744-b46a584a4ffb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c1aeea08-9c5b-426b-bd85-2a69a6d21b08}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fa3ddfb-5fa3-42ca-b836-84c66b325431}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {24247b86-c28a-4d9e-a0d1-2f67a9b8c289}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad9bf2c5-043a-4e6b-be10-7d986bcef1f7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7913b964-5e0b-4ed1-8d43-1ac410805e98}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47c8ea85-5ff1-45f6-b627-1d471e4578f3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3af291b7-e3b2-4853-8605-bb17810ac087}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c6ee9728-0d5e-41e1-ae88-0abf9ae9abf0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39d4784e-5885-4eb5-849e-154a4cae238a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ca60baa-1265-423d-9152-a456335a1aeb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {29cb3a8e-9eaa-478f-8ee7-2008e6d15b46}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84c72c03-d95f-4d18-b6a4-b4d7ea44d365}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70b36806-b919-4649-bd8e-04970c956079}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2bf0ab4a-ac12-476d-a18a-62b92ffe35f7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 1, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {babf5fab-39ff-4f61-a85e-bfa7d091bbe3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 2, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {479ad8d1-6c8e-45f5-ae21-37e812ccf072}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0b5c5973-e1f9-4fcc-9e4a-eff0eec4f82a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b7994fb-25a7-4e18-830c-7451f58dcff3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f2377b44-cb88-4f5b-ad44-0354a71e04a8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6, !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2eff7528-4f4d-4386-8c15-c57fd808a5e6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7, !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {381c8838-5cf3-4053-9eed-1caf9c0f4ec5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG, !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {289d4e8c-32b3-4872-9632-9de428ffcba4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1, !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {774389ed-4fcb-40b7-9745-e954317a550c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7163f071-f4e0-4471-aab7-d424c05986d7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3, !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eb6018de-7139-4df7-80b9-0ee0b9a46da4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4, !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {81f10838-d0de-4197-b04a-6b94721aa0e1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f61d36b-a070-46e4-b18e-e44f373ab32f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6, !- Name
  145,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {20b993ee-0ab8-402c-9f19-7194de0208bf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7, !- Name
  98,                                     !- Rendering Red Value
  153,                                    !- Rendering Green Value
  56;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {19f28e93-1b73-4e44-b5ad-ace42c69abe2}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 10_SCH=G, !- Name
  231,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  12;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5324b82a-8423-4cd5-bc29-c428626921cf}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G, !- Name
  204,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  8;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3af42d9b-9ed8-48ca-947e-d0760033f9d5}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G, !- Name
  47,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b8904bca-4832-41a5-82be-8dd9d3a25902}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G, !- Name
  237,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc10991e-ba11-42b3-a544-78e61f57f354}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 4_SCH=G, !- Name
  173,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  41;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa70eac8-9971-401f-a24c-96cf6da0604e}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 5_SCH=G, !- Name
  175,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  231;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af0eb2ac-c975-4bfe-b4b6-42bb102a0433}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 6_SCH=G, !- Name
  39,                                     !- Rendering Red Value
  145,                                    !- Rendering Green Value
  39;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3258782b-30ed-40c6-893d-3c83d340f6aa}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 7_SCH=G, !- Name
  187,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4e72361-4a08-444c-bc9e-0587ea45f602}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 8_SCH=G, !- Name
  165,                                    !- Rendering Red Value
  98,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ec8a73d4-8b79-4099-bffd-5c19c141bf77}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 9_SCH=G, !- Name
  242,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf15b21b-0ed0-4d73-8bf5-356881749634}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G 2, !- Name
  182,                                    !- Rendering Red Value
  145,                                    !- Rendering Green Value
  41;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4f0eccac-5d6c-4645-afd3-916d8b80d100}, !- Handle
  Space Function Dwelling Unit(s) 2,      !- Name
  47,                                     !- Rendering Red Value
  147,                                    !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {2eaa5ddf-cd77-4a08-ad25-adb5d1e258a6}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {5da733dc-224a-4206-a452-33b76a90c091}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0408596146036854,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {d0f75eeb-567f-4c40-99eb-65d56a724d9c}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678_std,       !- Name
  ,                                       !- Surface Rendering Name
  {b4925d25-d751-4d39-ae4f-48df653b2900}, !- Layer 1
  {5da733dc-224a-4206-a452-33b76a90c091}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {f0324557-21ae-46cb-a15b-1349bc2ebb19}, !- Handle
  {596ab5ea-8aad-4d93-b9eb-7fa1d9652894}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.2014;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3d146901-0e27-42ac-bd73-94eb37663ce1}, !- Handle
  {dc896f23-8fa0-4773-b3f4-ae9e41344b90}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.2014;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {f97c6f84-735b-4594-9fad-141c212d458e}, !- Handle
  {24073ced-2b8b-4ea8-a22c-905191eb0a20}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.5818;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e9bb75b5-dab8-49d4-bfbf-36876ebcf10f}, !- Handle
  {b62338ed-5f9c-4375-a358-a14789e11158}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.5818;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e286e278-2555-4930-bd20-a08296aba3f2}, !- Handle
  {bf591ddf-f48d-4b76-a6f6-b69c455d01d6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.2014;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {878aeb21-b991-4c95-bacb-f758b11632c0}, !- Handle
  {c105b452-bef9-466c-89f3-5447d306e4c6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.5818;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {095ce85a-85d5-4c11-b480-b0876ee3217f}, !- Handle
  {0d354182-d285-49fc-a7ef-726b23b87306}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.5818;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d17446a3-4c07-4e49-a942-ee3784f1a1d9}, !- Handle
  {fc998e0c-defc-444a-a323-e8de28f1a555}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.2014;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {9d47c488-d1d5-41e1-bf2e-7e74328c251b}, !- Handle
  {5571b640-fa03-4040-ac25-535171abf36c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.3526;                                 !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {bccdb770-f239-4d61-aa6c-64b6ad22c111}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {60cd64e7-f939-4651-960e-859482cb13b3}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0f1ca2fe-5af1-4803-9eeb-f41e60714c44}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c068c505-fee8-4d3e-ab2c-98197ccbf81a}, !- Plant Side Inlet Node Name
  {d8bb836f-383e-41d3-b3b1-374828e6706c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6cd3ba00-6c06-4f02-893d-e2d4880a4e69}, !- Demand Side Inlet Node Name
  {81acfb6a-747a-4eca-8a82-7ba4a7413889}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cd58213f-f5f9-4e3f-8175-60701061d7cf}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Demand Mixer Name
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Demand Splitter Name
  {6fc85ad1-67bb-4732-bbfa-24a57d6da914}, !- Supply Mixer Name
  {a60ecfbc-6574-46a7-a936-8d76d8179c59}; !- Supply Splitter Name

OS:Node,
  {3336a80e-4528-4e45-8a62-5c40a1e12ebe}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {c068c505-fee8-4d3e-ab2c-98197ccbf81a}, !- Inlet Port
  {e0b700ff-c52a-45ee-816f-4b928fdb7765}; !- Outlet Port

OS:Node,
  {0f1ca2fe-5af1-4803-9eeb-f41e60714c44}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {4697d28a-26e3-4ed6-8f9b-4d3a447fc864}, !- Inlet Port
  {d8bb836f-383e-41d3-b3b1-374828e6706c}; !- Outlet Port

OS:Node,
  {252c152d-b558-4fa9-9e2c-2916e5a8d567}, !- Handle
  Primary Boiler 2095kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Name
  {b87e7937-255f-4751-8e76-6cd740a56174}, !- Inlet Port
  {638bfb87-516a-458a-be2f-8232d29d963c}; !- Outlet Port

OS:Connector:Mixer,
  {6fc85ad1-67bb-4732-bbfa-24a57d6da914}, !- Handle
  Connector Mixer 1,                      !- Name
  {3fcb86d7-6ae9-42b8-8b1a-5a8a1afcb8f6}, !- Outlet Branch Name
  {eb1d8fe0-13c0-4c92-b39e-971f2d9e3ce6}, !- Inlet Branch Name 1
  {20005c2d-a929-4f93-9b82-c760866c5821}, !- Inlet Branch Name 2
  {706bd9e5-ebc2-4215-9b5b-8ff47084f330}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {a60ecfbc-6574-46a7-a936-8d76d8179c59}, !- Handle
  Connector Splitter 1,                   !- Name
  {075502f3-7643-43f8-ae91-42fc307c0f8f}, !- Inlet Branch Name
  {b87e7937-255f-4751-8e76-6cd740a56174}, !- Outlet Branch Name 1
  {9a629b58-7cd1-474a-a571-92ea9c71781a}, !- Outlet Branch Name 2
  {eb46a629-10fa-4465-aa6d-6f74f26e34e2}; !- Outlet Branch Name 3

OS:Connection,
  {c068c505-fee8-4d3e-ab2c-98197ccbf81a}, !- Handle
  {60cd64e7-f939-4651-960e-859482cb13b3}, !- Source Object
  14,                                     !- Outlet Port
  {3336a80e-4528-4e45-8a62-5c40a1e12ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87e7937-255f-4751-8e76-6cd740a56174}, !- Handle
  {a60ecfbc-6574-46a7-a936-8d76d8179c59}, !- Source Object
  3,                                      !- Outlet Port
  {252c152d-b558-4fa9-9e2c-2916e5a8d567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8bb836f-383e-41d3-b3b1-374828e6706c}, !- Handle
  {0f1ca2fe-5af1-4803-9eeb-f41e60714c44}, !- Source Object
  3,                                      !- Outlet Port
  {60cd64e7-f939-4651-960e-859482cb13b3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0214f0bc-4ff2-4255-ba9d-8d0e95e8c165}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {6cd3ba00-6c06-4f02-893d-e2d4880a4e69}, !- Inlet Port
  {330b1bf2-3388-4e8b-b08c-5d1b309f27ad}; !- Outlet Port

OS:Node,
  {f2fcf7e5-66b3-400b-bd5b-a138fabcdece}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {225a8538-a107-49b9-8020-51b2ce809621}, !- Inlet Port
  {81acfb6a-747a-4eca-8a82-7ba4a7413889}; !- Outlet Port

OS:Node,
  {d2de0fa2-c82c-4df8-a24f-491aa195fe4a}, !- Handle
  Coil Heating Water 1 Inlet Water Node,  !- Name
  {0859e743-e963-4061-b30b-bcb358478839}, !- Inlet Port
  {dad9a2f4-a97a-4fed-a0cb-c59b47947f64}; !- Outlet Port

OS:Connector:Mixer,
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Handle
  Connector Mixer 2,                      !- Name
  {225a8538-a107-49b9-8020-51b2ce809621}, !- Outlet Branch Name
  {bfc73439-2c0f-4257-a8a4-4af86cd8cca5}, !- Inlet Branch Name 1
  {842c8376-feec-48a1-b85d-5d8f93d95b9b}, !- Inlet Branch Name 2
  {ccadf891-d90f-4f14-a4ec-3394052c6e59}, !- Inlet Branch Name 3
  {f97c615e-1dfb-494b-ba9b-ae50878a9ddd}, !- Inlet Branch Name 4
  {8df8ef55-5e80-4254-b02f-e32eaf5c3b25}, !- Inlet Branch Name 5
  {9189ab24-13a3-4ad0-af8c-4647c75a5a85}, !- Inlet Branch Name 6
  {d6661ba0-3298-4d37-965c-a2dfe6389156}, !- Inlet Branch Name 7
  {380a8de9-6f2c-4d53-a3eb-342f3506f3f8}, !- Inlet Branch Name 8
  {aa1d0498-26f4-4a99-ac41-6d22e2a22dd5}, !- Inlet Branch Name 9
  {7110fbe2-6b50-4811-9b1d-5c50fca6442e}, !- Inlet Branch Name 10
  {f3bced27-a79d-4e90-b2b5-d6015ef37d35}, !- Inlet Branch Name 11
  {2c49a194-6030-48f6-a4e9-11155295ade7}, !- Inlet Branch Name 12
  {d33c3c9c-be06-4095-b908-1e1c358ec12e}, !- Inlet Branch Name 13
  {72d1b887-55b1-4860-a426-a749d1d8f9d4}, !- Inlet Branch Name 14
  {42b2747a-701e-48fc-b4cf-a352267abf54}, !- Inlet Branch Name 15
  {af7a74bd-43e6-4b56-b32c-7a01119cd396}, !- Inlet Branch Name 16
  {0afb2679-5231-4d71-bb69-7f7905052839}, !- Inlet Branch Name 17
  {95a83831-2be6-4541-8179-8bc360cd53cc}, !- Inlet Branch Name 18
  {529b702c-bbf8-4da8-b386-b08bd7655add}, !- Inlet Branch Name 19
  {93833de1-de69-43cb-927d-4f5152fd464b}, !- Inlet Branch Name 20
  {3c129a27-2c74-4bb8-91b4-b73a21a1868a}, !- Inlet Branch Name 21
  {bb1083de-c656-4b9b-bb92-c6d4831c41fc}, !- Inlet Branch Name 22
  {79c3c64f-11da-45f9-9f96-f778e2a164e4}, !- Inlet Branch Name 23
  {6a78a1ce-728e-4a4b-992d-7accdb27842b}, !- Inlet Branch Name 24
  {478aedc5-855b-4295-a593-8f24b705d0b4}, !- Inlet Branch Name 25
  {a29b4425-597a-4be6-a99e-7cff6a882150}, !- Inlet Branch Name 26
  {e3495306-dd6f-499e-a44e-4287c6e1fbe0}, !- Inlet Branch Name 27
  {b31d6c5c-e1b4-46b4-b0bd-df949b4f9324}, !- Inlet Branch Name 28
  {891eadf8-3485-4d37-bffa-226d2f0d0406}, !- Inlet Branch Name 29
  {9650eb48-0b53-484e-8561-8f58441f45c6}, !- Inlet Branch Name 30
  {3f599282-6236-4d74-9ea3-a45ebae791f5}, !- Inlet Branch Name 31
  {2ee87a34-a0b2-41c0-9f9b-aa0d7d55f54b}, !- Inlet Branch Name 32
  {cf8c036d-4a13-4e5b-b897-3030dce48c44}, !- Inlet Branch Name 33
  {96a1ad7b-5c33-412d-adf5-523ff2f72291}, !- Inlet Branch Name 34
  {584c6199-fc30-4869-8eb0-6c9cf24edbf0}, !- Inlet Branch Name 35
  {935211cf-6a79-47fd-8fc2-c893a3e47faa}, !- Inlet Branch Name 36
  {3ca764ea-2453-4acb-bfd5-53231ab56db0}, !- Inlet Branch Name 37
  {3dd3ec00-18d9-4ac5-855c-52451be8153e}, !- Inlet Branch Name 38
  {6112c174-e755-49f7-b4fe-b4fa0142ee1d}, !- Inlet Branch Name 39
  {f16d88e3-d640-4ad5-affc-f2fb452728c4}, !- Inlet Branch Name 40
  {55c56cca-c68a-4591-926a-a414ba00fd93}, !- Inlet Branch Name 41
  {5dd62693-63be-47b3-b42d-41bd08088472}, !- Inlet Branch Name 42
  {428e6c76-3015-4b8f-a638-5fb6cc7db77f}, !- Inlet Branch Name 43
  {9cd6e6aa-c60e-42c1-990f-531391bc0a48}, !- Inlet Branch Name 44
  {349145aa-b119-4965-baed-b8a815d2cf97}, !- Inlet Branch Name 45
  {b9098f16-8474-4912-b79e-e34a97faa737}, !- Inlet Branch Name 46
  {7371a0d1-7ac8-4e62-b160-a37cec6fb771}, !- Inlet Branch Name 47
  {5cca6171-a245-46e3-8788-ba232030e10e}, !- Inlet Branch Name 48
  {d2e7c6b6-36a8-4a43-9d52-7bd780a5d94f}, !- Inlet Branch Name 49
  {e4472b7e-8a2c-4c68-9b71-2c6a54a60a53}, !- Inlet Branch Name 50
  {0909d82f-a3f3-4c7c-8ea8-0972a5d19ccc}, !- Inlet Branch Name 51
  {5cbfb163-d8d1-4c6c-9611-da0724e16d62}, !- Inlet Branch Name 52
  {c9b03976-e8cd-4dde-b6de-97691ae2255c}, !- Inlet Branch Name 53
  {908a456d-049c-45d2-905f-313520462f94}, !- Inlet Branch Name 54
  {aa310091-3b9b-4727-b67e-ff7c71cff754}, !- Inlet Branch Name 55
  {5839de0c-7577-49b3-a385-04c7dcaca006}, !- Inlet Branch Name 56
  {9da68901-8176-46a8-8166-ee2ef2d2102b}, !- Inlet Branch Name 57
  {099a923f-dd65-460f-aab8-a8e5573ad461}, !- Inlet Branch Name 58
  {09d7f4bc-bc11-4df6-b23f-384510cab8bb}, !- Inlet Branch Name 59
  {553379cb-28c0-456f-bb4c-bdc78a979670}, !- Inlet Branch Name 60
  {e9d650e0-942a-4665-96be-f17faf4cbf88}, !- Inlet Branch Name 61
  {8181b94e-f385-4432-9e88-97f34e5fab39}, !- Inlet Branch Name 62
  {8cab77b2-3ffc-4259-b2fc-9858a1fe704b}, !- Inlet Branch Name 63
  {ab98ce23-aab3-43c5-b2a9-550b80aaa987}, !- Inlet Branch Name 64
  {dcb0cc40-f804-44d4-bfc1-c6342c773dc4}, !- Inlet Branch Name 65
  {2dcf5fa9-4ac1-469e-bf5b-1ec2c7917eed}, !- Inlet Branch Name 66
  {1cd3f212-9a32-4f6c-b0b1-03c1121a6ce7}, !- Inlet Branch Name 67
  {f8aeefbb-f3fd-454e-8eee-eeee81e9b1ae}, !- Inlet Branch Name 68
  {f51fbc85-0d82-4512-ac3b-262517752c6c}, !- Inlet Branch Name 69
  {c72a8186-415f-4249-bfc9-8cf840b7f2cd}, !- Inlet Branch Name 70
  {f0c32d9d-9acf-4694-b9d3-a76c4dc13e9a}, !- Inlet Branch Name 71
  {0c8747d1-05a3-4fb0-b254-e76358813edf}, !- Inlet Branch Name 72
  {2f65ecd8-28b2-41d0-a14a-03b01635062f}, !- Inlet Branch Name 73
  {5041cd72-5a0a-4720-af07-aedceeb16d3b}, !- Inlet Branch Name 74
  {4354354b-d83a-4102-9af6-6a568149cbfc}, !- Inlet Branch Name 75
  {103cf3ef-122e-4ec3-a734-3ab0968765de}, !- Inlet Branch Name 76
  {85ab578c-97e4-409b-bdce-3a05a5f7fe65}, !- Inlet Branch Name 77
  {22362e45-d2c0-4a64-8aa1-907134418377}, !- Inlet Branch Name 78
  {e427df9d-c667-4c24-8ca4-76027ed637ea}, !- Inlet Branch Name 79
  {4aeafcc0-f4aa-4ab1-b252-a77ab73bd1e0}, !- Inlet Branch Name 80
  {64ee783a-c2a9-4247-a9f8-32886b92dc93}, !- Inlet Branch Name 81
  {b305c0cd-048c-468c-b653-f9bc791a8207}, !- Inlet Branch Name 82
  {8271b4b4-2147-46cd-b808-b1dca350692f}, !- Inlet Branch Name 83
  {dc045454-670b-4efa-ab28-bfe337258e04}, !- Inlet Branch Name 84
  {c41d9a00-5431-4e94-96bd-c4699fe4ba1b}, !- Inlet Branch Name 85
  {3e50fe3f-c153-4245-97c5-02389ef0151e}, !- Inlet Branch Name 86
  {9ea54775-06d7-4270-8f54-dd91e4fdce85}, !- Inlet Branch Name 87
  {6344c7e5-ef63-4b21-b106-cca1d93484bf}, !- Inlet Branch Name 88
  {175554a9-45b1-40c1-b8c9-10a257a1e4ee}, !- Inlet Branch Name 89
  {4bc372d7-ceeb-4fbc-887e-55f3c3a80d40}, !- Inlet Branch Name 90
  {67684860-1b17-4899-99f9-969d33aa8119}; !- Inlet Branch Name 91

OS:Connector:Splitter,
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Handle
  Connector Splitter 2,                   !- Name
  {330b1bf2-3388-4e8b-b08c-5d1b309f27ad}, !- Inlet Branch Name
  {0859e743-e963-4061-b30b-bcb358478839}, !- Outlet Branch Name 1
  {f8638474-9638-48a7-be13-06f30330453c}, !- Outlet Branch Name 2
  {49c1c841-6f20-4417-86f1-5ee62aed35a9}, !- Outlet Branch Name 3
  {6886d781-9c45-427f-bd7d-fae40051fde2}, !- Outlet Branch Name 4
  {4b0b38ae-0576-4222-91c5-8be189824d27}, !- Outlet Branch Name 5
  {0b43d07c-3149-432e-84ae-f0cae5fe73ba}, !- Outlet Branch Name 6
  {ec0c8790-c1c3-4b6c-be69-6eb0e84f99d4}, !- Outlet Branch Name 7
  {f4f1ec59-968e-4941-bbe6-7166153fc14d}, !- Outlet Branch Name 8
  {ccf6f9e0-9f8f-4401-a6e5-2baea3c6b8c0}, !- Outlet Branch Name 9
  {7c5765a9-cb61-4c69-a9c9-318c0ca775d7}, !- Outlet Branch Name 10
  {d3386aca-7f34-4113-b1eb-507a91e1c57a}, !- Outlet Branch Name 11
  {0d969b88-36af-4749-9918-dc78d4094d89}, !- Outlet Branch Name 12
  {dc76d966-1ae2-4d74-b006-37a6425f401c}, !- Outlet Branch Name 13
  {0e705929-aba5-45bf-a343-e4c0da900492}, !- Outlet Branch Name 14
  {2afadfba-f221-419d-9177-2f6465b1fd6d}, !- Outlet Branch Name 15
  {ee778b3c-ed6c-4257-aba0-023855df77f6}, !- Outlet Branch Name 16
  {fc5feddb-48c2-4b52-844e-ccfba7b7a89b}, !- Outlet Branch Name 17
  {79121de0-8d41-421a-811b-ef5cfcff3d47}, !- Outlet Branch Name 18
  {8bf4910e-a2a6-48bc-8488-4e66307fafc5}, !- Outlet Branch Name 19
  {dfeae414-a70a-49f6-a3f4-4548b3c53a69}, !- Outlet Branch Name 20
  {dca946a5-b2aa-4905-afda-7cea6da186d9}, !- Outlet Branch Name 21
  {ce9832dc-e35f-4f10-bbf2-1fb1fc0494fb}, !- Outlet Branch Name 22
  {f1aa85c6-fc57-4dc4-8b90-490c3071074e}, !- Outlet Branch Name 23
  {9d96dc30-344d-4648-a2fa-f3a8832f1872}, !- Outlet Branch Name 24
  {367f0de3-9073-4f26-986b-90a753ee2fb7}, !- Outlet Branch Name 25
  {0cea227a-0ba4-49e5-ad29-6545637e7ce1}, !- Outlet Branch Name 26
  {ac798b28-f006-4be9-ab0e-41a6be758c8d}, !- Outlet Branch Name 27
  {fe3dc2b8-1554-41da-9aed-f7b57579138b}, !- Outlet Branch Name 28
  {4931d22b-1079-48dc-903a-7a9c755b17ae}, !- Outlet Branch Name 29
  {4657133f-29ce-4af7-9d81-0313e0349030}, !- Outlet Branch Name 30
  {3e2759fd-1c6f-4daa-93aa-8a4dba276509}, !- Outlet Branch Name 31
  {2052c74a-6963-4852-90ec-02742369938f}, !- Outlet Branch Name 32
  {2631e846-0d62-4282-b03d-6a2cfe813d65}, !- Outlet Branch Name 33
  {c32746cc-8aea-4637-9ef8-64395158f776}, !- Outlet Branch Name 34
  {10945322-d482-4d07-a012-4c93d0c7750b}, !- Outlet Branch Name 35
  {1fb560c5-0f86-4020-8c4a-ff3f5cff3613}, !- Outlet Branch Name 36
  {9c6920e6-4fa6-4673-86c8-71a3a40b6da5}, !- Outlet Branch Name 37
  {0f29b71c-1f1d-479c-aa00-b9b03bf4952a}, !- Outlet Branch Name 38
  {52007d2f-522c-4bba-8441-3d94ff83165b}, !- Outlet Branch Name 39
  {1e809010-8c67-45a4-9f08-3d5b3620c42f}, !- Outlet Branch Name 40
  {2b9a0c84-d245-4136-8237-88617411d6f2}, !- Outlet Branch Name 41
  {0c21d871-5585-4ae7-9c76-4f48e9fb40e2}, !- Outlet Branch Name 42
  {a9d72756-1602-4e2a-908e-d2ab08344a62}, !- Outlet Branch Name 43
  {60c0c497-b5fc-45f4-839a-ac51264b0fa9}, !- Outlet Branch Name 44
  {c4cb9166-53ca-4c5c-ad0f-6242046a06f8}, !- Outlet Branch Name 45
  {c1711ce9-de28-43ab-b8e5-bcac0293bd5c}, !- Outlet Branch Name 46
  {6ee56445-a954-41d3-88b0-fb6f9332dce3}, !- Outlet Branch Name 47
  {7901493f-50e4-4cfb-bcc7-34781e6d4e9a}, !- Outlet Branch Name 48
  {b56ecc83-ddea-465e-8330-45de7133c307}, !- Outlet Branch Name 49
  {727f81d0-c224-42e4-af10-d612d313e5bb}, !- Outlet Branch Name 50
  {99061e22-88e0-493f-81c4-f5554fb5c4e4}, !- Outlet Branch Name 51
  {089378d3-3558-4d1a-abe4-f1a23809c569}, !- Outlet Branch Name 52
  {2d35c678-e989-430b-995a-5a9e2847a5b4}, !- Outlet Branch Name 53
  {59c40dcd-6ac7-47fd-afa2-81c59f27d649}, !- Outlet Branch Name 54
  {c87299d3-0f35-41f9-a25f-2c29872a0fba}, !- Outlet Branch Name 55
  {a7bb18cb-7bd3-439e-b37f-df40889dc8ff}, !- Outlet Branch Name 56
  {af74953d-25ae-4531-9964-efde0254a229}, !- Outlet Branch Name 57
  {3d0a3319-d6ec-4df8-b480-361bcf40d9d5}, !- Outlet Branch Name 58
  {04149c77-481e-4447-90b5-113f7f0dec5d}, !- Outlet Branch Name 59
  {3427e5a2-b802-4e1c-b93d-9190900410de}, !- Outlet Branch Name 60
  {a0a257bc-dea2-4dd4-af6f-f14a4c1b2bb9}, !- Outlet Branch Name 61
  {5c136b15-d74d-47fe-91fc-46ed12759872}, !- Outlet Branch Name 62
  {074b8312-b3a6-44af-b953-3e73342bebaf}, !- Outlet Branch Name 63
  {ece9f9ce-69ff-441b-a54f-87673592b3ff}, !- Outlet Branch Name 64
  {f0ad6f57-ae3b-40ce-9ce1-fb0db9bb0621}, !- Outlet Branch Name 65
  {9f7df709-2cae-4281-a9ea-20152930b578}, !- Outlet Branch Name 66
  {a14b186e-dcf9-4c41-bd9a-8c252895de7f}, !- Outlet Branch Name 67
  {54115ee9-6225-421d-abf1-740d79129932}, !- Outlet Branch Name 68
  {00838669-60e5-4a43-880f-2ac0eeb41f7d}, !- Outlet Branch Name 69
  {301e7a09-a114-4994-9636-a9746dde9441}, !- Outlet Branch Name 70
  {9fc45d5b-98e3-46d1-ba62-a7a92c3ab2f2}, !- Outlet Branch Name 71
  {f2fe7694-26b7-40d2-b722-ac188cd6391e}, !- Outlet Branch Name 72
  {7137605b-f718-4595-a007-4d7f67815160}, !- Outlet Branch Name 73
  {69974d72-702e-4824-a094-51dbcbc563e2}, !- Outlet Branch Name 74
  {d98e78b3-76e0-4839-b2ad-b29c80e811f4}, !- Outlet Branch Name 75
  {e4b464ee-4078-4366-8962-ae55983a3ffa}, !- Outlet Branch Name 76
  {7dbb6da8-a822-4a10-a6ee-bbb6f7825683}, !- Outlet Branch Name 77
  {0d773ab8-4818-4dcd-b8ef-355bc9521981}, !- Outlet Branch Name 78
  {392425ff-fb04-4d3f-b8fb-1d21272dc059}, !- Outlet Branch Name 79
  {9b474660-48ba-4701-9beb-50509c3d7d07}, !- Outlet Branch Name 80
  {1a72516b-313d-430d-a07b-36c5fcd8da67}, !- Outlet Branch Name 81
  {9d85855e-b25d-4c6f-ac33-43e029096596}, !- Outlet Branch Name 82
  {a2597ede-0a5d-44bb-b9a5-f4efc71fa9aa}, !- Outlet Branch Name 83
  {7d86f0f8-ccd2-4f1e-8441-f1e80333a8b4}, !- Outlet Branch Name 84
  {f70690ef-a724-45a6-893f-ad7327bd1e10}, !- Outlet Branch Name 85
  {754919a7-2065-4da7-9d6e-b641cb6c6e24}, !- Outlet Branch Name 86
  {7a45b1bf-6ca7-4718-ba35-cd5ffe0dfd6e}, !- Outlet Branch Name 87
  {6c817118-7c06-4d07-8f36-b849c2d57c19}, !- Outlet Branch Name 88
  {cfe6eab8-af91-4030-a1d6-6069cc4393b3}, !- Outlet Branch Name 89
  {a20e769b-20f2-4fb5-b19a-40887361d95e}, !- Outlet Branch Name 90
  {90df8f7f-6203-44a2-bf81-80ec13ea0c6e}; !- Outlet Branch Name 91

OS:Connection,
  {6cd3ba00-6c06-4f02-893d-e2d4880a4e69}, !- Handle
  {60cd64e7-f939-4651-960e-859482cb13b3}, !- Source Object
  17,                                     !- Outlet Port
  {0214f0bc-4ff2-4255-ba9d-8d0e95e8c165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330b1bf2-3388-4e8b-b08c-5d1b309f27ad}, !- Handle
  {0214f0bc-4ff2-4255-ba9d-8d0e95e8c165}, !- Source Object
  3,                                      !- Outlet Port
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0859e743-e963-4061-b30b-bcb358478839}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  3,                                      !- Outlet Port
  {d2de0fa2-c82c-4df8-a24f-491aa195fe4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225a8538-a107-49b9-8020-51b2ce809621}, !- Handle
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Source Object
  2,                                      !- Outlet Port
  {f2fcf7e5-66b3-400b-bd5b-a138fabcdece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81acfb6a-747a-4eca-8a82-7ba4a7413889}, !- Handle
  {f2fcf7e5-66b3-400b-bd5b-a138fabcdece}, !- Source Object
  3,                                      !- Outlet Port
  {60cd64e7-f939-4651-960e-859482cb13b3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4271b666-f730-4f70-8711-8ec458a3111f}, !- Handle
  {60cd64e7-f939-4651-960e-859482cb13b3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cd58213f-f5f9-4e3f-8175-60701061d7cf}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {21245339-a49b-493f-8bc5-d5c90cb2f4cc}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {e0b700ff-c52a-45ee-816f-4b928fdb7765}, !- Inlet Node Name
  {8c055b7b-b16f-4b2c-b144-db1d45925012}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {9a3039f8-61b5-4381-8c16-6e8c4fd59323}, !- Handle
  Primary Boiler 2095kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  613851.753289108,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {ad9dc77e-f4b8-4ada-a397-0898f853d940}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {638bfb87-516a-458a-be2f-8232d29d963c}, !- Boiler Water Inlet Node Name
  {9aaae17f-b655-4a67-ae25-2afb4cf1f956}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {9eb407ce-0806-4264-9883-7073bfa4cf76}, !- Handle
  Secondary Boiler 0kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {ad9dc77e-f4b8-4ada-a397-0898f853d940}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {f4340fe5-48c3-4605-978e-f4f62c9cc7c8}, !- Boiler Water Inlet Node Name
  {2a499cd8-1f0c-4e82-9d34-a55248aefba7}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {d1dc3807-4fae-41e7-a01d-b482940239af}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {538765ec-dab6-44ea-8b8d-bfba5c144e60}, !- Inlet Node Name
  {a024466b-042e-4420-94ce-6507fd98e143}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {3f7e5622-b74c-4787-9969-cd66c7881fe7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b08963fd-a2be-44de-9a00-f235acd92d18}, !- Inlet Node Name
  {4697d28a-26e3-4ed6-8f9b-4d3a447fc864}; !- Outlet Node Name

OS:Node,
  {712dd103-d003-48e8-b03d-48a90dcc3fa7}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {8c055b7b-b16f-4b2c-b144-db1d45925012}, !- Inlet Port
  {075502f3-7643-43f8-ae91-42fc307c0f8f}; !- Outlet Port

OS:Connection,
  {e0b700ff-c52a-45ee-816f-4b928fdb7765}, !- Handle
  {3336a80e-4528-4e45-8a62-5c40a1e12ebe}, !- Source Object
  3,                                      !- Outlet Port
  {21245339-a49b-493f-8bc5-d5c90cb2f4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c055b7b-b16f-4b2c-b144-db1d45925012}, !- Handle
  {21245339-a49b-493f-8bc5-d5c90cb2f4cc}, !- Source Object
  3,                                      !- Outlet Port
  {712dd103-d003-48e8-b03d-48a90dcc3fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075502f3-7643-43f8-ae91-42fc307c0f8f}, !- Handle
  {712dd103-d003-48e8-b03d-48a90dcc3fa7}, !- Source Object
  3,                                      !- Outlet Port
  {a60ecfbc-6574-46a7-a936-8d76d8179c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b342b9a-fe9e-4797-bdc4-2a2f183c8b67}, !- Handle
  Primary Boiler 2095kBtu/hr 0.8 Thermal Eff Outlet Water Node, !- Name
  {9aaae17f-b655-4a67-ae25-2afb4cf1f956}, !- Inlet Port
  {eb1d8fe0-13c0-4c92-b39e-971f2d9e3ce6}; !- Outlet Port

OS:Connection,
  {638bfb87-516a-458a-be2f-8232d29d963c}, !- Handle
  {252c152d-b558-4fa9-9e2c-2916e5a8d567}, !- Source Object
  3,                                      !- Outlet Port
  {9a3039f8-61b5-4381-8c16-6e8c4fd59323}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {9aaae17f-b655-4a67-ae25-2afb4cf1f956}, !- Handle
  {9a3039f8-61b5-4381-8c16-6e8c4fd59323}, !- Source Object
  12,                                     !- Outlet Port
  {2b342b9a-fe9e-4797-bdc4-2a2f183c8b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb1d8fe0-13c0-4c92-b39e-971f2d9e3ce6}, !- Handle
  {2b342b9a-fe9e-4797-bdc4-2a2f183c8b67}, !- Source Object
  3,                                      !- Outlet Port
  {6fc85ad1-67bb-4732-bbfa-24a57d6da914}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc05285d-cc04-4023-ba04-6c2a3dc091d4}, !- Handle
  Secondary Boiler 0kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Name
  {9a629b58-7cd1-474a-a571-92ea9c71781a}, !- Inlet Port
  {f4340fe5-48c3-4605-978e-f4f62c9cc7c8}; !- Outlet Port

OS:Connection,
  {9a629b58-7cd1-474a-a571-92ea9c71781a}, !- Handle
  {a60ecfbc-6574-46a7-a936-8d76d8179c59}, !- Source Object
  4,                                      !- Outlet Port
  {fc05285d-cc04-4023-ba04-6c2a3dc091d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d213a9cc-e39d-468d-9423-17d590598be7}, !- Handle
  Secondary Boiler 0kBtu/hr 0.8 Thermal Eff Outlet Water Node, !- Name
  {2a499cd8-1f0c-4e82-9d34-a55248aefba7}, !- Inlet Port
  {20005c2d-a929-4f93-9b82-c760866c5821}; !- Outlet Port

OS:Connection,
  {f4340fe5-48c3-4605-978e-f4f62c9cc7c8}, !- Handle
  {fc05285d-cc04-4023-ba04-6c2a3dc091d4}, !- Source Object
  3,                                      !- Outlet Port
  {9eb407ce-0806-4264-9883-7073bfa4cf76}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {2a499cd8-1f0c-4e82-9d34-a55248aefba7}, !- Handle
  {9eb407ce-0806-4264-9883-7073bfa4cf76}, !- Source Object
  12,                                     !- Outlet Port
  {d213a9cc-e39d-468d-9423-17d590598be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20005c2d-a929-4f93-9b82-c760866c5821}, !- Handle
  {d213a9cc-e39d-468d-9423-17d590598be7}, !- Source Object
  3,                                      !- Outlet Port
  {6fc85ad1-67bb-4732-bbfa-24a57d6da914}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {040eb39e-c8bf-461c-97c9-c3173037a27d}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {eb46a629-10fa-4465-aa6d-6f74f26e34e2}, !- Inlet Port
  {538765ec-dab6-44ea-8b8d-bfba5c144e60}; !- Outlet Port

OS:Connection,
  {eb46a629-10fa-4465-aa6d-6f74f26e34e2}, !- Handle
  {a60ecfbc-6574-46a7-a936-8d76d8179c59}, !- Source Object
  5,                                      !- Outlet Port
  {040eb39e-c8bf-461c-97c9-c3173037a27d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59172185-935e-4375-9e03-a1794329f08c}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {a024466b-042e-4420-94ce-6507fd98e143}, !- Inlet Port
  {706bd9e5-ebc2-4215-9b5b-8ff47084f330}; !- Outlet Port

OS:Connection,
  {538765ec-dab6-44ea-8b8d-bfba5c144e60}, !- Handle
  {040eb39e-c8bf-461c-97c9-c3173037a27d}, !- Source Object
  3,                                      !- Outlet Port
  {d1dc3807-4fae-41e7-a01d-b482940239af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a024466b-042e-4420-94ce-6507fd98e143}, !- Handle
  {d1dc3807-4fae-41e7-a01d-b482940239af}, !- Source Object
  3,                                      !- Outlet Port
  {59172185-935e-4375-9e03-a1794329f08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706bd9e5-ebc2-4215-9b5b-8ff47084f330}, !- Handle
  {59172185-935e-4375-9e03-a1794329f08c}, !- Source Object
  3,                                      !- Outlet Port
  {6fc85ad1-67bb-4732-bbfa-24a57d6da914}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {98e1dce7-1360-4f87-b200-9dc9f022e318}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {3fcb86d7-6ae9-42b8-8b1a-5a8a1afcb8f6}, !- Inlet Port
  {b08963fd-a2be-44de-9a00-f235acd92d18}; !- Outlet Port

OS:Connection,
  {3fcb86d7-6ae9-42b8-8b1a-5a8a1afcb8f6}, !- Handle
  {6fc85ad1-67bb-4732-bbfa-24a57d6da914}, !- Source Object
  2,                                      !- Outlet Port
  {98e1dce7-1360-4f87-b200-9dc9f022e318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08963fd-a2be-44de-9a00-f235acd92d18}, !- Handle
  {98e1dce7-1360-4f87-b200-9dc9f022e318}, !- Source Object
  3,                                      !- Outlet Port
  {3f7e5622-b74c-4787-9969-cd66c7881fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4697d28a-26e3-4ed6-8f9b-4d3a447fc864}, !- Handle
  {3f7e5622-b74c-4787-9969-cd66c7881fe7}, !- Source Object
  3,                                      !- Outlet Port
  {0f1ca2fe-5af1-4803-9eeb-f41e60714c44}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {cc86e779-6595-479b-b431-e3b23db45101}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {0f1ca2fe-5af1-4803-9eeb-f41e60714c44}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {d49562e1-036e-4577-92db-0f6e76cde9a4}, !- Schedule Type Limits Name
  {247cdd15-d525-43d4-898e-61db29042db1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {247cdd15-d525-43d4-898e-61db29042db1}, !- Handle
  Schedule Day 3,                         !- Name
  {d49562e1-036e-4577-92db-0f6e76cde9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {c42dddfd-53c3-4611-88ee-540cc640af8f}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {68805525-a2bd-4e67-a60f-5cf7df551839}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {c42dddfd-53c3-4611-88ee-540cc640af8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {65dfad9b-4c59-47fe-826f-9877b9848dcb}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {c42dddfd-53c3-4611-88ee-540cc640af8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {07d406b5-c4a2-4ad0-a017-98c6716e9ac9}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {c42dddfd-53c3-4611-88ee-540cc640af8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a9e5cd22-7b3d-4660-b855-e8597b7d57d3}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {90dcbc5f-6fa3-4398-929f-7a58505de2ed}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90dcbc5f-6fa3-4398-929f-7a58505de2ed}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {d49562e1-036e-4577-92db-0f6e76cde9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ebd2835d-993b-42f1-b59b-b1992d348fe3}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37c43211-ba36-4ddf-8bdc-4670f27949b8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37c43211-ba36-4ddf-8bdc-4670f27949b8}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {d49562e1-036e-4577-92db-0f6e76cde9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {06d2ee52-56aa-4c22-9379-90d633b0c1db}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa1b36f6-df4b-4da3-8af1-86548983737f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa1b36f6-df4b-4da3-8af1-86548983737f}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {d49562e1-036e-4577-92db-0f6e76cde9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {de8f7df4-01e1-46c7-8731-f5c8cd759f6d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none|, !- Name
  ,                                       !- Controller List Name
  {3edb86d9-d7d8-46e9-bbb8-644129224df5}, !- Availability Schedule
  {109d720c-68ce-4eb8-b0df-759522c116b9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9d676260-9a3a-4688-a479-5a1c6b78c87c}, !- Supply Side Inlet Node Name
  {868102ed-6cab-4e8d-b321-1f90261cf5b1}, !- Demand Side Outlet Node Name
  {bdff14fc-1007-491f-a1db-e3529375842b}, !- Demand Side Inlet Node A
  {7dd92849-f9e8-4377-afe7-87bf081e8433}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Demand Mixer Name
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9484d81f-b8d5-42ea-b7a9-648d6ae518c5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Supply Inlet Node, !- Name
  {9d676260-9a3a-4688-a479-5a1c6b78c87c}, !- Inlet Port
  {9e6dbddc-5b22-4cbc-9514-9ad88087e79f}; !- Outlet Port

OS:Node,
  {99a5f97f-02e7-41b0-af31-64ec699700e0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Supply Outlet Node, !- Name
  {95ed5de6-5f28-43dc-b20b-b0200a28676c}, !- Inlet Port
  {7dd92849-f9e8-4377-afe7-87bf081e8433}; !- Outlet Port

OS:Connection,
  {9d676260-9a3a-4688-a479-5a1c6b78c87c}, !- Handle
  {de8f7df4-01e1-46c7-8731-f5c8cd759f6d}, !- Source Object
  9,                                      !- Outlet Port
  {9484d81f-b8d5-42ea-b7a9-648d6ae518c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd92849-f9e8-4377-afe7-87bf081e8433}, !- Handle
  {99a5f97f-02e7-41b0-af31-64ec699700e0}, !- Source Object
  3,                                      !- Outlet Port
  {de8f7df4-01e1-46c7-8731-f5c8cd759f6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {53cbeb22-edd1-4661-a022-c7b560bfda32}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Demand Inlet Node, !- Name
  {bdff14fc-1007-491f-a1db-e3529375842b}, !- Inlet Port
  {62326e15-efe7-42a8-ad24-8addefd325be}; !- Outlet Port

OS:Node,
  {44265b62-8af2-4057-82ea-4a22c836b9c7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Demand Outlet Node, !- Name
  {081b126e-be86-4c0c-87ec-b5a6efb6b3bf}, !- Inlet Port
  {868102ed-6cab-4e8d-b321-1f90261cf5b1}; !- Outlet Port

OS:Node,
  {65f05842-bbb2-427e-9b65-814c4e656fa5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {13556121-4ad7-4542-a3d5-e1ac458c17ca}, !- Inlet Port
  {5ceea333-3d81-4b93-a3d8-e3163df09424}; !- Outlet Port

OS:Connection,
  {bdff14fc-1007-491f-a1db-e3529375842b}, !- Handle
  {de8f7df4-01e1-46c7-8731-f5c8cd759f6d}, !- Source Object
  11,                                     !- Outlet Port
  {53cbeb22-edd1-4661-a022-c7b560bfda32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {868102ed-6cab-4e8d-b321-1f90261cf5b1}, !- Handle
  {44265b62-8af2-4057-82ea-4a22c836b9c7}, !- Source Object
  3,                                      !- Outlet Port
  {de8f7df4-01e1-46c7-8731-f5c8cd759f6d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {62326e15-efe7-42a8-ad24-8addefd325be}, !- Inlet Node Name
  {ac328f2f-c788-48d1-9379-30d6fc7bb302}, !- Outlet Node Name 1
  {be850078-dac2-4f6f-ae63-8386c5de4ad3}, !- Outlet Node Name 2
  {192f6a67-ded8-4ce9-96b4-13a78628a323}, !- Outlet Node Name 3
  {9dc0f94d-bac7-4b0d-925f-01d740b65bfc}, !- Outlet Node Name 4
  {ba636d4b-8a37-4da4-9c96-efa8eb09f097}, !- Outlet Node Name 5
  {998da96f-9870-4a7a-bcb7-2420cf029939}, !- Outlet Node Name 6
  {dea598c0-e7e6-4d09-9033-6a38834d154d}, !- Outlet Node Name 7
  {5ca6c64a-4153-433b-a937-067061d15ca1}, !- Outlet Node Name 8
  {754e268f-96b6-4cb8-bdbd-a1affd6c7d4a}, !- Outlet Node Name 9
  {0628125a-1831-4593-8775-80446c09f5e6}, !- Outlet Node Name 10
  {5ecdc987-a886-4ef1-b607-bf87168c1154}, !- Outlet Node Name 11
  {36186615-99d8-4b0e-9c09-af1bd2f274ba}, !- Outlet Node Name 12
  {6e835300-ee6a-427f-956c-b027085158bc}, !- Outlet Node Name 13
  {e06fd58e-cb5d-47e8-89e3-c49b21bac4b8}, !- Outlet Node Name 14
  {64b31cad-b5b6-4595-81c7-8d82fd93c4ad}, !- Outlet Node Name 15
  {ce863577-406b-4d77-a5ea-15ae6e6a87af}, !- Outlet Node Name 16
  {57e795a1-7972-4583-bf63-05633c074524}, !- Outlet Node Name 17
  {2a74899b-f188-4f13-9dae-4cf1d4acc0c5}, !- Outlet Node Name 18
  {9f09c366-cc81-432a-8323-534a9b56e8f5}, !- Outlet Node Name 19
  {80cd5c54-6fa4-4926-a7b1-d3cdf54af39b}, !- Outlet Node Name 20
  {dfb19f73-46a7-4019-896b-4637208129eb}, !- Outlet Node Name 21
  {d5e63594-4a6f-42e9-ac92-4a3edfef5da5}, !- Outlet Node Name 22
  {5240a1fa-caa2-4fe1-b620-1c4cad60aeb4}, !- Outlet Node Name 23
  {de3c2ea7-1de1-4f63-b7af-594c1535eec7}, !- Outlet Node Name 24
  {470e2fa1-ec2f-4a01-b323-7b3046e57bac}, !- Outlet Node Name 25
  {263431da-22b3-418b-a996-c01c752b02f4}, !- Outlet Node Name 26
  {92d16e7b-73ec-43b2-a32d-ac404a552968}, !- Outlet Node Name 27
  {13941b4e-4a22-49df-8ef1-7023b0ac5c47}, !- Outlet Node Name 28
  {0297b1c1-d5b5-4a24-b67c-3a864367bad7}, !- Outlet Node Name 29
  {1ed10898-bab4-47b0-889c-10a9699c04ef}, !- Outlet Node Name 30
  {1501a75e-724c-4964-9a46-611c95159f25}, !- Outlet Node Name 31
  {122973a4-20d9-45e7-9aee-8af3210f02ff}, !- Outlet Node Name 32
  {941eb994-eddb-4ea1-83d8-76dfe718fe60}, !- Outlet Node Name 33
  {c69eccae-902e-4178-b5b7-0c2cf0a76757}, !- Outlet Node Name 34
  {c9f8e446-6f12-4a05-b126-168cc0cd6606}, !- Outlet Node Name 35
  {c8f77b2e-af87-44eb-9b8e-94976e18a791}, !- Outlet Node Name 36
  {8dbb318d-04d2-4494-a89d-fb64efb95d5c}, !- Outlet Node Name 37
  {26b272f6-7ada-4b11-97f6-617cda07191f}, !- Outlet Node Name 38
  {2511b501-1964-4c03-92a5-48537644f30b}, !- Outlet Node Name 39
  {4625eadd-e0b6-4c12-9177-305f36d6a761}, !- Outlet Node Name 40
  {dee08506-cea7-4eb7-9098-5464d8ced329}, !- Outlet Node Name 41
  {d89fdc75-bcb6-44bf-b962-af22fb46d461}, !- Outlet Node Name 42
  {37954e3d-6e8a-4b4a-8eb4-93293f5ed744}, !- Outlet Node Name 43
  {52d817e0-613e-4a4b-83fb-ff26f590ed72}, !- Outlet Node Name 44
  {81f20a12-29e1-411e-9b4e-847a0949d8eb}, !- Outlet Node Name 45
  {c2d2985d-26db-47bd-b64f-e3dcc3e30ff1}, !- Outlet Node Name 46
  {988f150b-a5f1-496b-9dfb-a8142b90361e}, !- Outlet Node Name 47
  {84561ba5-67a2-4586-aa61-376f254f039a}, !- Outlet Node Name 48
  {fefa1052-eedd-40cf-8759-90e7d558f0ec}, !- Outlet Node Name 49
  {7b07be31-8fb6-4f54-9c80-2e7b688d4419}, !- Outlet Node Name 50
  {c0331218-38d7-44a5-b48a-cbab8f40589f}, !- Outlet Node Name 51
  {ad617597-50c5-49a9-ab2a-c4a8cb6d16f0}, !- Outlet Node Name 52
  {cefab11f-cc52-4028-ba3a-1a04c3cfcd62}, !- Outlet Node Name 53
  {5a9ef9ba-a869-411d-b01a-80d2768c58f4}, !- Outlet Node Name 54
  {2d6caa0a-1fc0-4614-a820-68caef837663}, !- Outlet Node Name 55
  {b2c69157-19f2-4373-a10e-9e7f279aa45a}, !- Outlet Node Name 56
  {e9fb8a12-8e72-4116-b6fa-68a1a115233c}, !- Outlet Node Name 57
  {ab3a1100-976c-49cc-9118-df5bfbdafc4b}, !- Outlet Node Name 58
  {433c42da-0b64-4dc6-90cd-aa20022a8923}, !- Outlet Node Name 59
  {10a23383-1762-4705-9cb8-4005301429ad}, !- Outlet Node Name 60
  {6a69dbad-67a2-4ace-9617-563d2ee4e3c3}, !- Outlet Node Name 61
  {6a7e570f-7521-48fe-9d75-2cd6cee0bdd8}, !- Outlet Node Name 62
  {d9caa991-3c2f-435d-b7d9-cf257f475056}, !- Outlet Node Name 63
  {0009ad3f-af27-469a-8619-5042d70c4da8}, !- Outlet Node Name 64
  {8f51523c-c9df-4651-a09b-a180d4d23bac}, !- Outlet Node Name 65
  {36ed01f3-53a2-4625-83ff-76dfc73a8488}, !- Outlet Node Name 66
  {30843c81-4436-41c1-b736-b28038987c89}, !- Outlet Node Name 67
  {00503cc1-a50a-40ab-b7f0-71c6698afcf2}, !- Outlet Node Name 68
  {7d072b9a-f0d3-4dad-a971-44056e43be29}, !- Outlet Node Name 69
  {9df32fad-ecf0-4ccf-90c2-8d58d3ce0118}, !- Outlet Node Name 70
  {bc560161-b90b-4766-bff3-8c7a83e40346}, !- Outlet Node Name 71
  {c3fe2259-391a-4497-8c6c-72b3a61d2cba}, !- Outlet Node Name 72
  {cc54d205-51bc-4d23-b0f1-1aa9333f53a0}, !- Outlet Node Name 73
  {9e4546d5-5bfa-4e1f-b585-1c6b71f16bdb}, !- Outlet Node Name 74
  {64abd7f2-8605-4e8a-af4f-c54cfb96a4c5}, !- Outlet Node Name 75
  {188ea1ed-b77f-44c2-bcd8-1adc76ff42f8}, !- Outlet Node Name 76
  {3466d7e2-f6a6-4376-95e6-51e6c78eb1a2}, !- Outlet Node Name 77
  {54aa2bb1-43d3-49b4-9e35-8735610ac9c8}, !- Outlet Node Name 78
  {50a98517-8315-4afb-9ed1-0fa8390ab911}, !- Outlet Node Name 79
  {388ebe08-a0c2-4110-abbd-6ed3c5bb74e8}; !- Outlet Node Name 80

OS:AirLoopHVAC:ZoneMixer,
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {081b126e-be86-4c0c-87ec-b5a6efb6b3bf}, !- Outlet Node Name
  {a0431bf9-39d5-417e-9bc1-2f7e10150030}, !- Inlet Node Name 1
  {51aa0631-6a86-4aff-9a71-7bebaf6e0f1f}, !- Inlet Node Name 2
  {c98cb0c7-740f-413c-b767-3f8b30210b09}, !- Inlet Node Name 3
  {ead61839-8dc3-4bd3-9acf-684599862e9c}, !- Inlet Node Name 4
  {de5601c2-57d2-4777-b2ad-e430c051aea9}, !- Inlet Node Name 5
  {5cf77e3b-34cf-4627-8de8-cf06457ea1de}, !- Inlet Node Name 6
  {3f1c2501-7282-41c8-acdd-e59b04dd974e}, !- Inlet Node Name 7
  {001e3ca6-5016-4b39-b3db-7208a7ce33de}, !- Inlet Node Name 8
  {1f90cee1-9614-4d61-936b-4fdea7171805}, !- Inlet Node Name 9
  {9d0101d5-a5f7-4321-b75f-7445e7994ff6}, !- Inlet Node Name 10
  {eba23a66-bfa9-4616-8db6-968c30acee6d}, !- Inlet Node Name 11
  {2fd14db8-b477-4897-94ff-dd7f7db01054}, !- Inlet Node Name 12
  {9c646e0d-7c6b-4f66-bbf6-b04b3a88e612}, !- Inlet Node Name 13
  {4b9fa66b-cd53-408c-b3da-5f0a3e139128}, !- Inlet Node Name 14
  {0b3f9bb7-b55f-405e-b112-e1d89af1559b}, !- Inlet Node Name 15
  {fd9b5c69-8cd9-435c-a9a9-68badd5096b2}, !- Inlet Node Name 16
  {6b68c08b-80ea-4a5e-9b65-7aa1fb8112d9}, !- Inlet Node Name 17
  {d3af34dd-ca18-4b2a-a923-fd73ae1de2ec}, !- Inlet Node Name 18
  {a79810a0-c694-4290-98b0-4692b0b72b2c}, !- Inlet Node Name 19
  {52a9c000-0237-4682-b1d3-b9f2460e1453}, !- Inlet Node Name 20
  {1c76b785-237b-4ca3-be98-4c13b4e6b0b6}, !- Inlet Node Name 21
  {e2cbad74-db47-439e-b0fc-34e55635c2d4}, !- Inlet Node Name 22
  {df29419c-01b5-4df6-b1de-879051ccf63a}, !- Inlet Node Name 23
  {49d1ef96-a557-479a-b816-c26aa8d95991}, !- Inlet Node Name 24
  {c853c814-5bcc-4931-9c9b-d508f5f32b17}, !- Inlet Node Name 25
  {707a77c5-9737-4b98-ad5d-d97978f445ee}, !- Inlet Node Name 26
  {0819d5c7-9be5-4257-9160-66d3c6d0d9f4}, !- Inlet Node Name 27
  {1e56c823-c419-42c6-97c2-7547ed28a7a1}, !- Inlet Node Name 28
  {d2176942-b848-485d-b275-b58f2919dd7d}, !- Inlet Node Name 29
  {7d76e5d3-0982-4edb-b996-43829284398d}, !- Inlet Node Name 30
  {0a3c85db-d15b-48fd-bd47-0db7c9e46594}, !- Inlet Node Name 31
  {d65bef90-76b6-482c-9f91-fb8d796f9163}, !- Inlet Node Name 32
  {879d551a-adfe-43c0-80b3-e67c82f136b6}, !- Inlet Node Name 33
  {6dca552e-daea-49a3-9879-fd548812a402}, !- Inlet Node Name 34
  {0567289c-20b7-4d44-ad2b-b043c825fcf8}, !- Inlet Node Name 35
  {09bfd9e6-d09a-4749-b868-26c5f46262a4}, !- Inlet Node Name 36
  {f492bb51-46be-467f-b180-52ab3f59f3a1}, !- Inlet Node Name 37
  {0b302f66-8bff-426d-9f00-04d44f6172df}, !- Inlet Node Name 38
  {d25dc93f-abc2-426b-8df8-41ad3abf5092}, !- Inlet Node Name 39
  {765314dc-10ab-4b20-97a5-ae2838b7a38e}, !- Inlet Node Name 40
  {024c4f06-0f9f-4d8e-a8dd-70e08850fcf5}, !- Inlet Node Name 41
  {7869cd17-697b-421c-b0e1-37dd73c4e158}, !- Inlet Node Name 42
  {9ae12b0c-6f8f-4899-b7ca-617794d6df0d}, !- Inlet Node Name 43
  {08a553fd-6cc3-4a84-91d4-1537226b041f}, !- Inlet Node Name 44
  {57f9911f-3e08-45c8-909b-a5200fdb90b3}, !- Inlet Node Name 45
  {d1df311f-d447-43d9-828a-43ed86a8054e}, !- Inlet Node Name 46
  {a838f22a-ebc0-466b-a382-70881d6c503b}, !- Inlet Node Name 47
  {777ac0e2-1847-482a-85d0-bfadb38cd615}, !- Inlet Node Name 48
  {a1ad6781-5c0e-4955-a0b0-86914a5511d7}, !- Inlet Node Name 49
  {ef964628-52a3-4aec-85bc-7f7ff021636f}, !- Inlet Node Name 50
  {9f15acab-0ed7-4c7c-8afd-b2705b895e1a}, !- Inlet Node Name 51
  {ae5a0da6-7941-40d7-a104-d3e9f6980406}, !- Inlet Node Name 52
  {034bb215-2538-41d8-a450-31edce2cec46}, !- Inlet Node Name 53
  {1b127543-ce4b-409d-9afc-72d2a1260fd1}, !- Inlet Node Name 54
  {e72c4840-28c2-4aa6-bf5b-857f5ffd3215}, !- Inlet Node Name 55
  {9dfe4567-a51c-4c3a-8154-c119cbaf17d0}, !- Inlet Node Name 56
  {9f4a36c8-1adf-485e-8d92-17406b202f56}, !- Inlet Node Name 57
  {c87ecb54-c1a8-47d0-b135-dcdad3f93e56}, !- Inlet Node Name 58
  {0c20265d-b3cb-47b6-8bd1-2111412bb9df}, !- Inlet Node Name 59
  {1bea41c1-e4df-4cb9-b356-d966c4c21dd4}, !- Inlet Node Name 60
  {187497f9-0b24-4adb-8af6-eb95b9eedc77}, !- Inlet Node Name 61
  {aad4f4ab-558b-4bc6-966b-7505475eb53b}, !- Inlet Node Name 62
  {3e58eedc-fc4c-4fe6-b1a1-c7c166788383}, !- Inlet Node Name 63
  {c2a49ab4-e3c4-4c77-901d-407851a5aa37}, !- Inlet Node Name 64
  {c331263f-ac72-48bc-a257-2e399cadfd16}, !- Inlet Node Name 65
  {16b455f9-66df-4e74-8204-c0f1af4611c2}, !- Inlet Node Name 66
  {da73df5a-0a6d-413e-a3cc-a0e74cd7c1e3}, !- Inlet Node Name 67
  {84ce866a-fe03-4199-97d5-aa2455d67374}, !- Inlet Node Name 68
  {93cf3977-282c-4630-b5e4-907190df3772}, !- Inlet Node Name 69
  {3a2fa650-6e7f-408d-af83-83a603b64c91}, !- Inlet Node Name 70
  {a7d2a099-d9b1-47cf-9a45-51763d28845c}, !- Inlet Node Name 71
  {686a9356-6282-4e6f-bb9a-6c74b0b80cf1}, !- Inlet Node Name 72
  {4cd062db-6246-4cb9-a933-3077d14df0c7}, !- Inlet Node Name 73
  {91ff5c01-0454-4559-b231-c3907ef598eb}, !- Inlet Node Name 74
  {aa5f9109-290e-4f04-995b-da90661b337e}, !- Inlet Node Name 75
  {4b0089f3-9782-434b-a537-59c6d7de3f89}, !- Inlet Node Name 76
  {8e0d8960-d6d5-4a4a-af1d-dea01304d7b1}, !- Inlet Node Name 77
  {83c141c3-6c49-4845-b4d6-b635c415955f}, !- Inlet Node Name 78
  {36c9d865-f715-4fc4-8a29-86cab0ac1340}, !- Inlet Node Name 79
  {69572ce3-d533-4074-8c8b-2bb3ccb4179d}; !- Inlet Node Name 80

OS:Connection,
  {62326e15-efe7-42a8-ad24-8addefd325be}, !- Handle
  {53cbeb22-edd1-4661-a022-c7b560bfda32}, !- Source Object
  3,                                      !- Outlet Port
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {081b126e-be86-4c0c-87ec-b5a6efb6b3bf}, !- Handle
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Source Object
  2,                                      !- Outlet Port
  {44265b62-8af2-4057-82ea-4a22c836b9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f35effa-a7b0-452b-af36-1ea3e7c5a6c2}, !- Handle
  {de8f7df4-01e1-46c7-8731-f5c8cd759f6d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {109d720c-68ce-4eb8-b0df-759522c116b9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0c2c0eed-2220-4f42-af9f-6a0e4d0c209a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a35ddeac-879e-42c2-8c17-abe05aaa8c42}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b337e9f9-abab-4c58-8983-34a693d4fa4e}, !- Air Inlet Node Name
  {95ed5de6-5f28-43dc-b20b-b0200a28676c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {76bdcfef-dfde-4624-a36f-bdf7dbe798e4}, !- Handle
  Coil Heating Water 1,                   !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dad9a2f4-a97a-4fed-a0cb-c59b47947f64}, !- Water Inlet Node Name
  {d5f81078-a9f3-46f4-aff9-1b82c04e106d}, !- Water Outlet Node Name
  {923a649c-487c-4d22-a8cf-04ecb986e535}, !- Air Inlet Node Name
  {3250b967-6af6-4deb-b985-7cecfdf010d7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {995200d2-42bb-4e43-baf2-376f71738f3b}, !- Handle
  Coil Heating Water 1 Outlet Water Node, !- Name
  {d5f81078-a9f3-46f4-aff9-1b82c04e106d}, !- Inlet Port
  {bfc73439-2c0f-4257-a8a4-4af86cd8cca5}; !- Outlet Port

OS:Connection,
  {dad9a2f4-a97a-4fed-a0cb-c59b47947f64}, !- Handle
  {d2de0fa2-c82c-4df8-a24f-491aa195fe4a}, !- Source Object
  3,                                      !- Outlet Port
  {76bdcfef-dfde-4624-a36f-bdf7dbe798e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d5f81078-a9f3-46f4-aff9-1b82c04e106d}, !- Handle
  {76bdcfef-dfde-4624-a36f-bdf7dbe798e4}, !- Source Object
  6,                                      !- Outlet Port
  {995200d2-42bb-4e43-baf2-376f71738f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc73439-2c0f-4257-a8a4-4af86cd8cca5}, !- Handle
  {995200d2-42bb-4e43-baf2-376f71738f3b}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f5de1997-be16-474d-8424-c4c06e344e4a}, !- Handle
  Controller Water Coil 1,                !- Name
  {76bdcfef-dfde-4624-a36f-bdf7dbe798e4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Curve:Biquadratic,
  {f5525a61-6cc3-443b-b47b-6fe262143f01}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4de1cfd4-5309-4f00-a45b-bd225f8ac776}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fe1611a-ea4d-4eaa-8ae3-22ffbd6e7417}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5842b4e-6e35-4cc6-bf4e-0eff4442d3a5}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {03cbd7a6-bd36-4f11-8a9e-366f5817b7ba}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {607ba49f-040b-4bbd-98ad-1913454bd548}, !- Handle
  CoilCoolingDXSingleSpeed_dx 122kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {0c9da57b-e2b7-4b08-a51f-dce1e99aafd4}, !- Air Inlet Node Name
  {cafb88d8-35e1-4c9c-a8a1-c8e6bfe795ed}, !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {8b8684f5-cfd8-44d4-a87d-fc4e8f668927}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3edb86d9-d7d8-46e9-bbb8-644129224df5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0314e944-0ee1-4778-9865-7b3d15f44f5c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0314e944-0ee1-4778-9865-7b3d15f44f5c}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c2e65415-ddea-4972-aecc-d9d9369279d6}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {8b8684f5-cfd8-44d4-a87d-fc4e8f668927}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0bd67722-c3f1-48c7-8e49-fd12660ffaf2}, !- Mixed Air Node Name
  {27d40d7b-b64d-4178-9675-627be86a12d4}, !- Outdoor Air Stream Node Name
  {aa6461a0-9048-4057-b5e7-b323d56ccb36}, !- Relief Air Stream Node Name
  {9e6dbddc-5b22-4cbc-9514-9ad88087e79f}; !- Return Air Stream Node Name

OS:Node,
  {d3c307da-b832-4291-b683-096306c35e40}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {27d40d7b-b64d-4178-9675-627be86a12d4}; !- Outlet Port

OS:Connection,
  {27d40d7b-b64d-4178-9675-627be86a12d4}, !- Handle
  {d3c307da-b832-4291-b683-096306c35e40}, !- Source Object
  3,                                      !- Outlet Port
  {c2e65415-ddea-4972-aecc-d9d9369279d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bfa5a035-b254-414b-94a6-3c3c53eed595}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Relief Air Node, !- Name
  {aa6461a0-9048-4057-b5e7-b323d56ccb36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa6461a0-9048-4057-b5e7-b323d56ccb36}, !- Handle
  {c2e65415-ddea-4972-aecc-d9d9369279d6}, !- Source Object
  7,                                      !- Outlet Port
  {bfa5a035-b254-414b-94a6-3c3c53eed595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95ed5de6-5f28-43dc-b20b-b0200a28676c}, !- Handle
  {a35ddeac-879e-42c2-8c17-abe05aaa8c42}, !- Source Object
  9,                                      !- Outlet Port
  {99a5f97f-02e7-41b0-af31-64ec699700e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a54940a-1946-46d6-a46a-28b6f36a276c}, !- Handle
  Coil Heating Water 1 Outlet Air Node,   !- Name
  {3250b967-6af6-4deb-b985-7cecfdf010d7}, !- Inlet Port
  {b337e9f9-abab-4c58-8983-34a693d4fa4e}; !- Outlet Port

OS:Connection,
  {3250b967-6af6-4deb-b985-7cecfdf010d7}, !- Handle
  {76bdcfef-dfde-4624-a36f-bdf7dbe798e4}, !- Source Object
  8,                                      !- Outlet Port
  {7a54940a-1946-46d6-a46a-28b6f36a276c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b337e9f9-abab-4c58-8983-34a693d4fa4e}, !- Handle
  {7a54940a-1946-46d6-a46a-28b6f36a276c}, !- Source Object
  3,                                      !- Outlet Port
  {a35ddeac-879e-42c2-8c17-abe05aaa8c42}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {15ad1837-4615-41f6-9e65-08a7f31868af}, !- Handle
  CoilCoolingDXSingleSpeed_dx 122kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {cafb88d8-35e1-4c9c-a8a1-c8e6bfe795ed}, !- Inlet Port
  {923a649c-487c-4d22-a8cf-04ecb986e535}; !- Outlet Port

OS:Connection,
  {cafb88d8-35e1-4c9c-a8a1-c8e6bfe795ed}, !- Handle
  {607ba49f-040b-4bbd-98ad-1913454bd548}, !- Source Object
  10,                                     !- Outlet Port
  {15ad1837-4615-41f6-9e65-08a7f31868af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923a649c-487c-4d22-a8cf-04ecb986e535}, !- Handle
  {15ad1837-4615-41f6-9e65-08a7f31868af}, !- Source Object
  3,                                      !- Outlet Port
  {76bdcfef-dfde-4624-a36f-bdf7dbe798e4}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {bd12772e-576a-41c8-a283-bb707ebe5ce0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Mixed Air Node, !- Name
  {0bd67722-c3f1-48c7-8e49-fd12660ffaf2}, !- Inlet Port
  {0c9da57b-e2b7-4b08-a51f-dce1e99aafd4}; !- Outlet Port

OS:Connection,
  {9e6dbddc-5b22-4cbc-9514-9ad88087e79f}, !- Handle
  {9484d81f-b8d5-42ea-b7a9-648d6ae518c5}, !- Source Object
  3,                                      !- Outlet Port
  {c2e65415-ddea-4972-aecc-d9d9369279d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0bd67722-c3f1-48c7-8e49-fd12660ffaf2}, !- Handle
  {c2e65415-ddea-4972-aecc-d9d9369279d6}, !- Source Object
  5,                                      !- Outlet Port
  {bd12772e-576a-41c8-a283-bb707ebe5ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c9da57b-e2b7-4b08-a51f-dce1e99aafd4}, !- Handle
  {bd12772e-576a-41c8-a283-bb707ebe5ce0}, !- Source Object
  3,                                      !- Outlet Port
  {607ba49f-040b-4bbd-98ad-1913454bd548}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5268b771-6c5c-45d3-9009-bf52da585ac6}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  {7d5aeddf-beee-4eaa-a30d-355258e4b87e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d5aeddf-beee-4eaa-a30d-355258e4b87e}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b8486ec8-b2cd-4646-b7fc-7b458318ce41}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {5268b771-6c5c-45d3-9009-bf52da585ac6}, !- Schedule Name
  {99a5f97f-02e7-41b0-af31-64ec699700e0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {a7ad179e-f95b-4d2d-aa22-3901ac8ed89a}, !- Handle
  Coil Heating Electric 1,                !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {26ed1ebb-c4f8-4259-9f53-c480ea9c8acc}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1ff346a-4414-45db-bef5-bb9243fad5b9}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {62dd48af-6a05-42ec-bff3-cffbfc40e366}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b38cf2c2-e34a-443e-acdf-ed697ed6d7ac}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {35eaebd2-36bf-4cd4-b6b5-19dd9954a019}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {746a0f8f-525b-46b9-87e0-c41704403dc1}, !- Handle
  Coil Cooling DX Single Speed 1 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cf80fa73-5db1-47ec-a29d-8b4ea0148286}, !- Handle
  Fan On Off 1,                           !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {720ce7a5-1716-4bed-8b73-dcf92adba505}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {baae2623-fc19-4e7b-87b7-75f9ea02a405}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {720ce7a5-1716-4bed-8b73-dcf92adba505}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {baae2623-fc19-4e7b-87b7-75f9ea02a405}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {88a6cb1d-fe01-4cf3-8156-09975db68915}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {55f9824a-338e-46dc-8ce5-b755141eb576}, !- Air Inlet Node Name
  {23a0f08e-31ad-489b-a1d8-b3f94127f5cf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cf80fa73-5db1-47ec-a29d-8b4ea0148286}, !- Supply Air Fan Name
  {a7ad179e-f95b-4d2d-aa22-3901ac8ed89a}, !- Heating Coil Name
  {746a0f8f-525b-46b9-87e0-c41704403dc1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {4bf7e72b-f2da-4b05-8db1-0c99e8d86cb2}, !- Handle
  Always Off Discrete,                    !- Name
  {e555b955-2095-42de-a0a2-7492450a2938}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {e555b955-2095-42de-a0a2-7492450a2938}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {ad752938-0132-48c5-a6ba-98ea59309a3b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG PTAC Inlet Air Node, !- Name
  {901a2c2d-d5f1-4e42-868c-290b55fe69e5}, !- Inlet Port
  {55f9824a-338e-46dc-8ce5-b755141eb576}; !- Outlet Port

OS:Connection,
  {901a2c2d-d5f1-4e42-868c-290b55fe69e5}, !- Handle
  {4d8c922d-9cf2-474e-bda5-e66ea7b56afc}, !- Source Object
  2,                                      !- Outlet Port
  {ad752938-0132-48c5-a6ba-98ea59309a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f9824a-338e-46dc-8ce5-b755141eb576}, !- Handle
  {ad752938-0132-48c5-a6ba-98ea59309a3b}, !- Source Object
  3,                                      !- Outlet Port
  {88a6cb1d-fe01-4cf3-8156-09975db68915}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {feef4eaf-331c-4a80-991f-2bdbd4f24b05}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG PTAC Outlet Air Node, !- Name
  {23a0f08e-31ad-489b-a1d8-b3f94127f5cf}, !- Inlet Port
  {7c70c4f4-eba0-4ff1-b9ac-216dee0c779f}; !- Outlet Port

OS:Connection,
  {7c70c4f4-eba0-4ff1-b9ac-216dee0c779f}, !- Handle
  {feef4eaf-331c-4a80-991f-2bdbd4f24b05}, !- Source Object
  3,                                      !- Outlet Port
  {103ea5ca-39ab-4ee2-bd3c-53c0cca24348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a0f08e-31ad-489b-a1d8-b3f94127f5cf}, !- Handle
  {88a6cb1d-fe01-4cf3-8156-09975db68915}, !- Source Object
  4,                                      !- Outlet Port
  {feef4eaf-331c-4a80-991f-2bdbd4f24b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {12aff90e-7bff-4f4f-98be-4f372d71e473}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9c38f281-6072-4fcb-b5ba-a1fb055cbae8}, !- Water Inlet Node Name
  {f2d9f823-6a41-4ff6-b048-20cc3a56f47e}; !- Water Outlet Node Name

OS:Node,
  {e4691d08-a5aa-4809-b7d1-3bc6d7dcebef}, !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {f8638474-9638-48a7-be13-06f30330453c}, !- Inlet Port
  {9c38f281-6072-4fcb-b5ba-a1fb055cbae8}; !- Outlet Port

OS:Connection,
  {f8638474-9638-48a7-be13-06f30330453c}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  4,                                      !- Outlet Port
  {e4691d08-a5aa-4809-b7d1-3bc6d7dcebef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7889b9a8-701e-4961-a4ff-6ea8a70fe406}, !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {f2d9f823-6a41-4ff6-b048-20cc3a56f47e}, !- Inlet Port
  {842c8376-feec-48a1-b85d-5d8f93d95b9b}; !- Outlet Port

OS:Connection,
  {9c38f281-6072-4fcb-b5ba-a1fb055cbae8}, !- Handle
  {e4691d08-a5aa-4809-b7d1-3bc6d7dcebef}, !- Source Object
  3,                                      !- Outlet Port
  {12aff90e-7bff-4f4f-98be-4f372d71e473}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f2d9f823-6a41-4ff6-b048-20cc3a56f47e}, !- Handle
  {12aff90e-7bff-4f4f-98be-4f372d71e473}, !- Source Object
  10,                                     !- Outlet Port
  {7889b9a8-701e-4961-a4ff-6ea8a70fe406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {842c8376-feec-48a1-b85d-5d8f93d95b9b}, !- Handle
  {7889b9a8-701e-4961-a4ff-6ea8a70fe406}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {684dcc5d-8ccd-4a47-a2d6-d0aa0966b7c7}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {12aff90e-7bff-4f4f-98be-4f372d71e473}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3dacdc0c-e389-49b3-ad93-4031ce51aa91}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {d1bae53e-24fb-4e17-91f8-ef764975921a}, !- Air Inlet Node Name
  {13556121-4ad7-4542-a3d5-e1ac458c17ca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8109f7cb-7e21-4aac-888d-0fce73cd7e0c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG Return Air Node, !- Name
  {ab75406e-08e4-4dd7-8ea0-86d5157891d5}, !- Inlet Port
  {a0431bf9-39d5-417e-9bc1-2f7e10150030}; !- Outlet Port

OS:Connection,
  {5ceea333-3d81-4b93-a3d8-e3163df09424}, !- Handle
  {65f05842-bbb2-427e-9b65-814c4e656fa5}, !- Source Object
  3,                                      !- Outlet Port
  {103ea5ca-39ab-4ee2-bd3c-53c0cca24348}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab75406e-08e4-4dd7-8ea0-86d5157891d5}, !- Handle
  {d4cad933-883f-44e6-b34f-638c91a14972}, !- Source Object
  2,                                      !- Outlet Port
  {8109f7cb-7e21-4aac-888d-0fce73cd7e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0431bf9-39d5-417e-9bc1-2f7e10150030}, !- Handle
  {8109f7cb-7e21-4aac-888d-0fce73cd7e0c}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c10b2d40-e176-4d8a-91f6-ac3dcb270d95}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {ac328f2f-c788-48d1-9379-30d6fc7bb302}, !- Inlet Port
  {d1bae53e-24fb-4e17-91f8-ef764975921a}; !- Outlet Port

OS:Connection,
  {ac328f2f-c788-48d1-9379-30d6fc7bb302}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  3,                                      !- Outlet Port
  {c10b2d40-e176-4d8a-91f6-ac3dcb270d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1bae53e-24fb-4e17-91f8-ef764975921a}, !- Handle
  {c10b2d40-e176-4d8a-91f6-ac3dcb270d95}, !- Source Object
  3,                                      !- Outlet Port
  {3dacdc0c-e389-49b3-ad93-4031ce51aa91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13556121-4ad7-4542-a3d5-e1ac458c17ca}, !- Handle
  {3dacdc0c-e389-49b3-ad93-4031ce51aa91}, !- Source Object
  4,                                      !- Outlet Port
  {65f05842-bbb2-427e-9b65-814c4e656fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d024756c-8f56-41f2-af98-b1bcb26b0121}, !- Handle
  Coil Heating Electric 2,                !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d8eb9128-8ca7-4e86-8c88-1f92741636f7}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {01e97b9f-f422-43a7-a66d-f55c2df81ce1}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ccf583d-9f25-4cb6-9955-b2f399fc50d2}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6063e13b-4fa0-4d32-9fb4-3af741917d14}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {06ce9c12-dbd6-4b15-9858-356238c58543}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {21183c1c-fe62-4383-b8fc-dfdf2528f7d8}, !- Handle
  Coil Cooling DX Single Speed 2 14kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {64ae34b3-4f10-4a73-8485-8739b0f0ca7c}, !- Handle
  Fan On Off 2,                           !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5030ab3f-3521-47f5-84ec-0ee960d69965}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {42cb54e8-b501-4d59-b2b3-809ba48142c7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5030ab3f-3521-47f5-84ec-0ee960d69965}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {42cb54e8-b501-4d59-b2b3-809ba48142c7}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7ef0abb8-d73b-40c6-808f-a93b2cf2f971}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {192d23a0-fa53-475e-a275-c22db6a655ca}, !- Air Inlet Node Name
  {25b6de5f-2fef-48f2-a301-ae305a3ba7f8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {64ae34b3-4f10-4a73-8485-8739b0f0ca7c}, !- Supply Air Fan Name
  {d024756c-8f56-41f2-af98-b1bcb26b0121}, !- Heating Coil Name
  {21183c1c-fe62-4383-b8fc-dfdf2528f7d8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7f7160d3-396a-482c-b097-bc0a13691da9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG PTAC Inlet Air Node, !- Name
  {78f81e34-230c-48b3-a5c9-74cf2676ac60}, !- Inlet Port
  {192d23a0-fa53-475e-a275-c22db6a655ca}; !- Outlet Port

OS:Connection,
  {78f81e34-230c-48b3-a5c9-74cf2676ac60}, !- Handle
  {b44e81ef-29f8-4dd9-9a33-4902a1abb9fc}, !- Source Object
  2,                                      !- Outlet Port
  {7f7160d3-396a-482c-b097-bc0a13691da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192d23a0-fa53-475e-a275-c22db6a655ca}, !- Handle
  {7f7160d3-396a-482c-b097-bc0a13691da9}, !- Source Object
  3,                                      !- Outlet Port
  {7ef0abb8-d73b-40c6-808f-a93b2cf2f971}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f081d17e-e08e-451e-92e8-d428ef8efc49}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG PTAC Outlet Air Node, !- Name
  {25b6de5f-2fef-48f2-a301-ae305a3ba7f8}, !- Inlet Port
  {76442baf-5c2a-4aa1-9b33-071044cfc9ac}; !- Outlet Port

OS:Connection,
  {76442baf-5c2a-4aa1-9b33-071044cfc9ac}, !- Handle
  {f081d17e-e08e-451e-92e8-d428ef8efc49}, !- Source Object
  3,                                      !- Outlet Port
  {d53bec40-3836-4ca4-ab92-171b3426fa9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b6de5f-2fef-48f2-a301-ae305a3ba7f8}, !- Handle
  {7ef0abb8-d73b-40c6-808f-a93b2cf2f971}, !- Source Object
  4,                                      !- Outlet Port
  {f081d17e-e08e-451e-92e8-d428ef8efc49}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {175425b2-0e82-4643-b4e2-d349d15d67c0}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9b031544-8f3c-42ec-8943-95d26df667e0}, !- Water Inlet Node Name
  {86fabdf9-9596-453c-8127-d6679596f399}; !- Water Outlet Node Name

OS:Node,
  {9c7fff90-3ddd-4e69-b86d-3f7d89a6fae6}, !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {49c1c841-6f20-4417-86f1-5ee62aed35a9}, !- Inlet Port
  {9b031544-8f3c-42ec-8943-95d26df667e0}; !- Outlet Port

OS:Connection,
  {49c1c841-6f20-4417-86f1-5ee62aed35a9}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  5,                                      !- Outlet Port
  {9c7fff90-3ddd-4e69-b86d-3f7d89a6fae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5000633-625e-4cdd-83b0-a11e8ca58919}, !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {86fabdf9-9596-453c-8127-d6679596f399}, !- Inlet Port
  {ccadf891-d90f-4f14-a4ec-3394052c6e59}; !- Outlet Port

OS:Connection,
  {9b031544-8f3c-42ec-8943-95d26df667e0}, !- Handle
  {9c7fff90-3ddd-4e69-b86d-3f7d89a6fae6}, !- Source Object
  3,                                      !- Outlet Port
  {175425b2-0e82-4643-b4e2-d349d15d67c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {86fabdf9-9596-453c-8127-d6679596f399}, !- Handle
  {175425b2-0e82-4643-b4e2-d349d15d67c0}, !- Source Object
  10,                                     !- Outlet Port
  {d5000633-625e-4cdd-83b0-a11e8ca58919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccadf891-d90f-4f14-a4ec-3394052c6e59}, !- Handle
  {d5000633-625e-4cdd-83b0-a11e8ca58919}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {864fc71a-7084-401c-8aa2-dd26e23d26df}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {175425b2-0e82-4643-b4e2-d349d15d67c0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cf76e556-93b4-4e2a-b83e-9d2c07b6329b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {7ac8fceb-8e9b-4a91-899f-4f23be3b62c2}, !- Air Inlet Node Name
  {fa482099-980f-4e52-9282-817982fd9ddf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1b5192c-631f-470e-9c2e-9cbf08e9f88b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {fa482099-980f-4e52-9282-817982fd9ddf}, !- Inlet Port
  {704a3c10-9be6-4127-9ad8-d9a791f9e68d}; !- Outlet Port

OS:Node,
  {e9f3592f-f56d-4ab0-a412-4252438b84cf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG Return Air Node, !- Name
  {ab033eca-bd12-454e-8793-2fe96c48971b}, !- Inlet Port
  {51aa0631-6a86-4aff-9a71-7bebaf6e0f1f}; !- Outlet Port

OS:Connection,
  {704a3c10-9be6-4127-9ad8-d9a791f9e68d}, !- Handle
  {b1b5192c-631f-470e-9c2e-9cbf08e9f88b}, !- Source Object
  3,                                      !- Outlet Port
  {d53bec40-3836-4ca4-ab92-171b3426fa9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab033eca-bd12-454e-8793-2fe96c48971b}, !- Handle
  {c489566d-63cf-4d43-b88e-48471885af61}, !- Source Object
  2,                                      !- Outlet Port
  {e9f3592f-f56d-4ab0-a412-4252438b84cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51aa0631-6a86-4aff-9a71-7bebaf6e0f1f}, !- Handle
  {e9f3592f-f56d-4ab0-a412-4252438b84cf}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {feb6afe6-6c66-421a-a7d5-a5a090177998}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {be850078-dac2-4f6f-ae63-8386c5de4ad3}, !- Inlet Port
  {7ac8fceb-8e9b-4a91-899f-4f23be3b62c2}; !- Outlet Port

OS:Connection,
  {be850078-dac2-4f6f-ae63-8386c5de4ad3}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  4,                                      !- Outlet Port
  {feb6afe6-6c66-421a-a7d5-a5a090177998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac8fceb-8e9b-4a91-899f-4f23be3b62c2}, !- Handle
  {feb6afe6-6c66-421a-a7d5-a5a090177998}, !- Source Object
  3,                                      !- Outlet Port
  {cf76e556-93b4-4e2a-b83e-9d2c07b6329b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa482099-980f-4e52-9282-817982fd9ddf}, !- Handle
  {cf76e556-93b4-4e2a-b83e-9d2c07b6329b}, !- Source Object
  4,                                      !- Outlet Port
  {b1b5192c-631f-470e-9c2e-9cbf08e9f88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5c90a6c6-6a75-4934-b601-4bb00b55fb3a}, !- Handle
  Coil Heating Electric 3,                !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {32c2028a-a73d-4479-a6ed-aff039559c88}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14523fd9-2c22-4cd4-9728-72896c4a3e00}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffc1984a-d466-4ce5-9d89-5bef114abd68}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5918b714-cf7b-4b7c-b693-2ea933bf869a}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e0255c89-287e-4dc7-8f9d-10ba950ad742}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5b97d648-f209-411b-94b0-9f1f9e5f9832}, !- Handle
  Coil Cooling DX Single Speed 3 12kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3a652bcd-75e1-48d3-95c0-189c7d6a7384}, !- Handle
  Fan On Off 3,                           !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e865b160-f5f8-40f0-99f4-6452241b0b60}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {978e9330-2fe2-4280-a67d-01c855f3109e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e865b160-f5f8-40f0-99f4-6452241b0b60}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {978e9330-2fe2-4280-a67d-01c855f3109e}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6f8fad8d-d1ab-44b1-acee-5d0a7d830867}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {3b21ff52-be47-489f-9586-fbbbf25648b7}, !- Air Inlet Node Name
  {6972e5ac-d84b-4c50-8c81-e1a711e22c69}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a652bcd-75e1-48d3-95c0-189c7d6a7384}, !- Supply Air Fan Name
  {5c90a6c6-6a75-4934-b601-4bb00b55fb3a}, !- Heating Coil Name
  {5b97d648-f209-411b-94b0-9f1f9e5f9832}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d5adfa76-fe56-4565-802f-4ec2edc77ea1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG PTAC Inlet Air Node, !- Name
  {f6dfa3ba-9503-4a4c-8550-f46de5601eb4}, !- Inlet Port
  {3b21ff52-be47-489f-9586-fbbbf25648b7}; !- Outlet Port

OS:Connection,
  {f6dfa3ba-9503-4a4c-8550-f46de5601eb4}, !- Handle
  {97f18582-a706-43e1-a6ca-3613744fd470}, !- Source Object
  2,                                      !- Outlet Port
  {d5adfa76-fe56-4565-802f-4ec2edc77ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b21ff52-be47-489f-9586-fbbbf25648b7}, !- Handle
  {d5adfa76-fe56-4565-802f-4ec2edc77ea1}, !- Source Object
  3,                                      !- Outlet Port
  {6f8fad8d-d1ab-44b1-acee-5d0a7d830867}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2945c3b-48dc-47ce-8a51-6701a7904754}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG PTAC Outlet Air Node, !- Name
  {6972e5ac-d84b-4c50-8c81-e1a711e22c69}, !- Inlet Port
  {1ad4e3f4-c2f0-4d55-bc72-2d346f699a09}; !- Outlet Port

OS:Connection,
  {1ad4e3f4-c2f0-4d55-bc72-2d346f699a09}, !- Handle
  {d2945c3b-48dc-47ce-8a51-6701a7904754}, !- Source Object
  3,                                      !- Outlet Port
  {a3af393e-2fce-4e63-9750-71d7be41ce4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6972e5ac-d84b-4c50-8c81-e1a711e22c69}, !- Handle
  {6f8fad8d-d1ab-44b1-acee-5d0a7d830867}, !- Source Object
  4,                                      !- Outlet Port
  {d2945c3b-48dc-47ce-8a51-6701a7904754}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d8f6835c-30f1-403a-8b81-faeb5d32ac53}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {514687e1-fb40-49f0-81c1-74ba9ab282de}, !- Water Inlet Node Name
  {d76b61c9-0916-49bf-bbf5-8384d25d2909}; !- Water Outlet Node Name

OS:Node,
  {58cd1b02-626c-49d2-988f-aa21e7cb02d3}, !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {6886d781-9c45-427f-bd7d-fae40051fde2}, !- Inlet Port
  {514687e1-fb40-49f0-81c1-74ba9ab282de}; !- Outlet Port

OS:Connection,
  {6886d781-9c45-427f-bd7d-fae40051fde2}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  6,                                      !- Outlet Port
  {58cd1b02-626c-49d2-988f-aa21e7cb02d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35af00b8-db33-4529-b350-8d9fcece0be8}, !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {d76b61c9-0916-49bf-bbf5-8384d25d2909}, !- Inlet Port
  {f97c615e-1dfb-494b-ba9b-ae50878a9ddd}; !- Outlet Port

OS:Connection,
  {514687e1-fb40-49f0-81c1-74ba9ab282de}, !- Handle
  {58cd1b02-626c-49d2-988f-aa21e7cb02d3}, !- Source Object
  3,                                      !- Outlet Port
  {d8f6835c-30f1-403a-8b81-faeb5d32ac53}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d76b61c9-0916-49bf-bbf5-8384d25d2909}, !- Handle
  {d8f6835c-30f1-403a-8b81-faeb5d32ac53}, !- Source Object
  10,                                     !- Outlet Port
  {35af00b8-db33-4529-b350-8d9fcece0be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97c615e-1dfb-494b-ba9b-ae50878a9ddd}, !- Handle
  {35af00b8-db33-4529-b350-8d9fcece0be8}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {19c27a6e-3319-45d9-ba99-6fac4a39b5f2}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {d8f6835c-30f1-403a-8b81-faeb5d32ac53}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {56bb77f6-c626-4129-acf8-81c9874de3be}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {b795f7bc-431c-4284-b049-3315d0a52af9}, !- Air Inlet Node Name
  {72fd0b07-d8f0-4dac-8731-0a360d8e23df}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a655b59-6a60-4ffa-b547-3512e213bdc2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {72fd0b07-d8f0-4dac-8731-0a360d8e23df}, !- Inlet Port
  {0895df17-6b93-40a8-8c5a-b37b1f314f3b}; !- Outlet Port

OS:Node,
  {f6ba7f8e-9638-4490-8a21-96532331b573}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG Return Air Node, !- Name
  {48a88dfc-0e06-4fe0-a79a-f2f842a14165}, !- Inlet Port
  {c98cb0c7-740f-413c-b767-3f8b30210b09}; !- Outlet Port

OS:Connection,
  {0895df17-6b93-40a8-8c5a-b37b1f314f3b}, !- Handle
  {2a655b59-6a60-4ffa-b547-3512e213bdc2}, !- Source Object
  3,                                      !- Outlet Port
  {a3af393e-2fce-4e63-9750-71d7be41ce4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48a88dfc-0e06-4fe0-a79a-f2f842a14165}, !- Handle
  {d72c7ddd-d199-46a4-9204-8c091a0c0a99}, !- Source Object
  2,                                      !- Outlet Port
  {f6ba7f8e-9638-4490-8a21-96532331b573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c98cb0c7-740f-413c-b767-3f8b30210b09}, !- Handle
  {f6ba7f8e-9638-4490-8a21-96532331b573}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {beaef3d0-11b4-4f2a-b2b1-ce4ebdb3bc16}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {192f6a67-ded8-4ce9-96b4-13a78628a323}, !- Inlet Port
  {b795f7bc-431c-4284-b049-3315d0a52af9}; !- Outlet Port

OS:Connection,
  {192f6a67-ded8-4ce9-96b4-13a78628a323}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  5,                                      !- Outlet Port
  {beaef3d0-11b4-4f2a-b2b1-ce4ebdb3bc16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b795f7bc-431c-4284-b049-3315d0a52af9}, !- Handle
  {beaef3d0-11b4-4f2a-b2b1-ce4ebdb3bc16}, !- Source Object
  3,                                      !- Outlet Port
  {56bb77f6-c626-4129-acf8-81c9874de3be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72fd0b07-d8f0-4dac-8731-0a360d8e23df}, !- Handle
  {56bb77f6-c626-4129-acf8-81c9874de3be}, !- Source Object
  4,                                      !- Outlet Port
  {2a655b59-6a60-4ffa-b547-3512e213bdc2}, !- Target Object
