  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f9d7ad43-b73d-4a5d-bd0c-a68eb09390b8}, !- Handle
  Coil Heating Electric 4,                !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d4e7dee2-ba92-4e8d-940c-e5bc6c70330f}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d2edb73-16be-4b45-9c82-12b1a670e602}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e674a5f-bff2-4735-b24a-802a87d4c099}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f96c59f-22b9-45b8-a1c8-8e668c69922c}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {99dd850c-a0ed-42cd-9ad8-f1b7ec5624b0}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2f62696c-595c-4226-8e47-749905b79753}, !- Handle
  Coil Cooling DX Single Speed 4 15kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e07b256a-d1b7-495e-9dbf-7f70d2abab0f}, !- Handle
  Fan On Off 4,                           !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b0c267-0d57-4c9a-9a4b-ddbb1e41fc6f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68b597ff-9d91-41d3-8214-5ac1d56470bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {69b0c267-0d57-4c9a-9a4b-ddbb1e41fc6f}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68b597ff-9d91-41d3-8214-5ac1d56470bd}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6eb59ef0-ecda-4f1d-abeb-63ca7731c16a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {b022b734-5ba2-4a7b-a1b9-968939a8a5f4}, !- Air Inlet Node Name
  {0e2a1f15-9832-47df-98fc-b0c766689aa9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e07b256a-d1b7-495e-9dbf-7f70d2abab0f}, !- Supply Air Fan Name
  {f9d7ad43-b73d-4a5d-bd0c-a68eb09390b8}, !- Heating Coil Name
  {2f62696c-595c-4226-8e47-749905b79753}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ab0d1efe-5ec7-4f9e-8f30-146140d356a5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG PTAC Inlet Air Node, !- Name
  {0cfa969d-3a8b-435c-a7a8-795665fb10c8}, !- Inlet Port
  {b022b734-5ba2-4a7b-a1b9-968939a8a5f4}; !- Outlet Port

OS:Connection,
  {0cfa969d-3a8b-435c-a7a8-795665fb10c8}, !- Handle
  {74c0abf7-66cd-44c4-95bc-117fd2cea843}, !- Source Object
  2,                                      !- Outlet Port
  {ab0d1efe-5ec7-4f9e-8f30-146140d356a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b022b734-5ba2-4a7b-a1b9-968939a8a5f4}, !- Handle
  {ab0d1efe-5ec7-4f9e-8f30-146140d356a5}, !- Source Object
  3,                                      !- Outlet Port
  {6eb59ef0-ecda-4f1d-abeb-63ca7731c16a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b0a774e-5e7a-40c6-8d40-da4437e685a5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG PTAC Outlet Air Node, !- Name
  {0e2a1f15-9832-47df-98fc-b0c766689aa9}, !- Inlet Port
  {b5a422cf-090e-4da1-bca4-adc2906dc204}; !- Outlet Port

OS:Connection,
  {b5a422cf-090e-4da1-bca4-adc2906dc204}, !- Handle
  {4b0a774e-5e7a-40c6-8d40-da4437e685a5}, !- Source Object
  3,                                      !- Outlet Port
  {b8eab777-f9d5-4f25-97b8-13764a121a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e2a1f15-9832-47df-98fc-b0c766689aa9}, !- Handle
  {6eb59ef0-ecda-4f1d-abeb-63ca7731c16a}, !- Source Object
  4,                                      !- Outlet Port
  {4b0a774e-5e7a-40c6-8d40-da4437e685a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {722a5cea-5aee-44fd-9588-f7b38b03a829}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1e5d19cb-9749-4e5e-ae62-f91202489b08}, !- Water Inlet Node Name
  {ddcd706d-c65e-4fb2-ac20-d17178dd8da0}; !- Water Outlet Node Name

OS:Node,
  {9f7fd685-b03f-4d5e-9c95-c4df07d2c5f3}, !- Handle
  Coil Heating Water Baseboard 4 Inlet Water Node, !- Name
  {4b0b38ae-0576-4222-91c5-8be189824d27}, !- Inlet Port
  {1e5d19cb-9749-4e5e-ae62-f91202489b08}; !- Outlet Port

OS:Connection,
  {4b0b38ae-0576-4222-91c5-8be189824d27}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  7,                                      !- Outlet Port
  {9f7fd685-b03f-4d5e-9c95-c4df07d2c5f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3537ff61-a0ad-48c9-ad23-537d0b3e72ae}, !- Handle
  Coil Heating Water Baseboard 4 Outlet Water Node, !- Name
  {ddcd706d-c65e-4fb2-ac20-d17178dd8da0}, !- Inlet Port
  {8df8ef55-5e80-4254-b02f-e32eaf5c3b25}; !- Outlet Port

OS:Connection,
  {1e5d19cb-9749-4e5e-ae62-f91202489b08}, !- Handle
  {9f7fd685-b03f-4d5e-9c95-c4df07d2c5f3}, !- Source Object
  3,                                      !- Outlet Port
  {722a5cea-5aee-44fd-9588-f7b38b03a829}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ddcd706d-c65e-4fb2-ac20-d17178dd8da0}, !- Handle
  {722a5cea-5aee-44fd-9588-f7b38b03a829}, !- Source Object
  10,                                     !- Outlet Port
  {3537ff61-a0ad-48c9-ad23-537d0b3e72ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df8ef55-5e80-4254-b02f-e32eaf5c3b25}, !- Handle
  {3537ff61-a0ad-48c9-ad23-537d0b3e72ae}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fba7b7b5-82da-49e5-8771-ed68f2cba36c}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {722a5cea-5aee-44fd-9588-f7b38b03a829}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9b782ed4-97b0-466d-b990-fce2bb0a616f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {18ff3149-173d-424d-9eca-559f6eb5984a}, !- Air Inlet Node Name
  {2445e075-1033-4764-b1d1-6d7eb03f6613}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86bbbd7b-5a75-4ed9-987e-911f0a5d6234}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {2445e075-1033-4764-b1d1-6d7eb03f6613}, !- Inlet Port
  {fdc3dd90-e08b-4e71-9384-ba4b9268bc15}; !- Outlet Port

OS:Node,
  {9a5e4186-2437-47fc-b435-eb82db81fbd7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG Return Air Node, !- Name
  {d5fb56bd-a756-4b4f-b85d-d2b4ecdad3ab}, !- Inlet Port
  {ead61839-8dc3-4bd3-9acf-684599862e9c}; !- Outlet Port

OS:Connection,
  {fdc3dd90-e08b-4e71-9384-ba4b9268bc15}, !- Handle
  {86bbbd7b-5a75-4ed9-987e-911f0a5d6234}, !- Source Object
  3,                                      !- Outlet Port
  {b8eab777-f9d5-4f25-97b8-13764a121a70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5fb56bd-a756-4b4f-b85d-d2b4ecdad3ab}, !- Handle
  {5e354271-22dd-4d24-86c2-8d623ae58dc0}, !- Source Object
  2,                                      !- Outlet Port
  {9a5e4186-2437-47fc-b435-eb82db81fbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead61839-8dc3-4bd3-9acf-684599862e9c}, !- Handle
  {9a5e4186-2437-47fc-b435-eb82db81fbd7}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03574219-b60a-4382-84a7-c036443e2260}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {9dc0f94d-bac7-4b0d-925f-01d740b65bfc}, !- Inlet Port
  {18ff3149-173d-424d-9eca-559f6eb5984a}; !- Outlet Port

OS:Connection,
  {9dc0f94d-bac7-4b0d-925f-01d740b65bfc}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  6,                                      !- Outlet Port
  {03574219-b60a-4382-84a7-c036443e2260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ff3149-173d-424d-9eca-559f6eb5984a}, !- Handle
  {03574219-b60a-4382-84a7-c036443e2260}, !- Source Object
  3,                                      !- Outlet Port
  {9b782ed4-97b0-466d-b990-fce2bb0a616f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2445e075-1033-4764-b1d1-6d7eb03f6613}, !- Handle
  {9b782ed4-97b0-466d-b990-fce2bb0a616f}, !- Source Object
  4,                                      !- Outlet Port
  {86bbbd7b-5a75-4ed9-987e-911f0a5d6234}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {385c6605-ee78-4038-b058-c8ed0fa30aa6}, !- Handle
  Coil Heating Electric 5,                !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {87b33790-0032-4624-b03c-e292780274b3}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68dc832e-f675-4a8d-8e35-be081aa8c15d}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d861570-fdad-4d27-87be-328a695081ee}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17e4b191-2c03-4e3b-9149-68e2dd837c78}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1a359f71-1726-4877-bff4-b55d8f917208}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1397cf9a-4c5f-4d2c-bafa-8b29234c5baf}, !- Handle
  Coil Cooling DX Single Speed 5 26kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3c5db343-241b-4c62-a6d0-f16ea2704e44}, !- Handle
  Fan On Off 5,                           !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {218c7a26-c22a-4770-9e70-79735ab14d40}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {807a3d9b-1371-4880-8b62-022e053a8987}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {218c7a26-c22a-4770-9e70-79735ab14d40}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {807a3d9b-1371-4880-8b62-022e053a8987}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d794457e-e497-412c-87ab-bde7509678f9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {8f5f2b50-bf65-4d0c-b227-a3cb997d1cb4}, !- Air Inlet Node Name
  {26f5f8a0-25ea-4fcb-9180-74dc56130deb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3c5db343-241b-4c62-a6d0-f16ea2704e44}, !- Supply Air Fan Name
  {385c6605-ee78-4038-b058-c8ed0fa30aa6}, !- Heating Coil Name
  {1397cf9a-4c5f-4d2c-bafa-8b29234c5baf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d88158b6-f1b0-4e05-a791-a8472e39e669}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG PTAC Inlet Air Node, !- Name
  {328a97d4-c537-4380-bec0-0fa7debf5487}, !- Inlet Port
  {8f5f2b50-bf65-4d0c-b227-a3cb997d1cb4}; !- Outlet Port

OS:Connection,
  {328a97d4-c537-4380-bec0-0fa7debf5487}, !- Handle
  {efa72f73-e782-4feb-a26e-04f77bde3db1}, !- Source Object
  2,                                      !- Outlet Port
  {d88158b6-f1b0-4e05-a791-a8472e39e669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5f2b50-bf65-4d0c-b227-a3cb997d1cb4}, !- Handle
  {d88158b6-f1b0-4e05-a791-a8472e39e669}, !- Source Object
  3,                                      !- Outlet Port
  {d794457e-e497-412c-87ab-bde7509678f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {886a8ff4-9dc8-4dff-92d9-66eeca68177b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG PTAC Outlet Air Node, !- Name
  {26f5f8a0-25ea-4fcb-9180-74dc56130deb}, !- Inlet Port
  {b0e0177e-1110-4a53-b54a-9c83467847ba}; !- Outlet Port

OS:Connection,
  {b0e0177e-1110-4a53-b54a-9c83467847ba}, !- Handle
  {886a8ff4-9dc8-4dff-92d9-66eeca68177b}, !- Source Object
  3,                                      !- Outlet Port
  {dde89f80-f8fb-4862-a643-373fa8bb5bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f5f8a0-25ea-4fcb-9180-74dc56130deb}, !- Handle
  {d794457e-e497-412c-87ab-bde7509678f9}, !- Source Object
  4,                                      !- Outlet Port
  {886a8ff4-9dc8-4dff-92d9-66eeca68177b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fe9eba96-5076-4508-9908-d4f17055c0b0}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6898285c-dce0-417c-a371-60713338e7ab}, !- Water Inlet Node Name
  {4c21e8fd-9f04-45da-9418-553640f80983}; !- Water Outlet Node Name

OS:Node,
  {0ab2199c-b1f3-407a-97f0-e72e7aa2557c}, !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {0b43d07c-3149-432e-84ae-f0cae5fe73ba}, !- Inlet Port
  {6898285c-dce0-417c-a371-60713338e7ab}; !- Outlet Port

OS:Connection,
  {0b43d07c-3149-432e-84ae-f0cae5fe73ba}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  8,                                      !- Outlet Port
  {0ab2199c-b1f3-407a-97f0-e72e7aa2557c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {741864f8-ebe0-4073-8f58-c50cbfa5c1a5}, !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {4c21e8fd-9f04-45da-9418-553640f80983}, !- Inlet Port
  {9189ab24-13a3-4ad0-af8c-4647c75a5a85}; !- Outlet Port

OS:Connection,
  {6898285c-dce0-417c-a371-60713338e7ab}, !- Handle
  {0ab2199c-b1f3-407a-97f0-e72e7aa2557c}, !- Source Object
  3,                                      !- Outlet Port
  {fe9eba96-5076-4508-9908-d4f17055c0b0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4c21e8fd-9f04-45da-9418-553640f80983}, !- Handle
  {fe9eba96-5076-4508-9908-d4f17055c0b0}, !- Source Object
  10,                                     !- Outlet Port
  {741864f8-ebe0-4073-8f58-c50cbfa5c1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9189ab24-13a3-4ad0-af8c-4647c75a5a85}, !- Handle
  {741864f8-ebe0-4073-8f58-c50cbfa5c1a5}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c536c83f-7129-4ab9-af3a-87a070d5c44d}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {fe9eba96-5076-4508-9908-d4f17055c0b0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {30f7e243-5b30-47fa-a648-f4358d18e065}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {219a1150-f258-4908-80ed-f55f331de0e3}, !- Air Inlet Node Name
  {c21f2eee-8ac9-4976-8793-6de568c0b775}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b90272b8-c9ea-487c-a86b-ed7a9192d81c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {c21f2eee-8ac9-4976-8793-6de568c0b775}, !- Inlet Port
  {6426c465-7188-4ac8-a0b0-639950ea2bd6}; !- Outlet Port

OS:Node,
  {28eb6e88-443b-47f5-844e-9364c71c90ee}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG Return Air Node, !- Name
  {2d4fe859-c269-42b7-ac16-c949673071bb}, !- Inlet Port
  {de5601c2-57d2-4777-b2ad-e430c051aea9}; !- Outlet Port

OS:Connection,
  {6426c465-7188-4ac8-a0b0-639950ea2bd6}, !- Handle
  {b90272b8-c9ea-487c-a86b-ed7a9192d81c}, !- Source Object
  3,                                      !- Outlet Port
  {dde89f80-f8fb-4862-a643-373fa8bb5bef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d4fe859-c269-42b7-ac16-c949673071bb}, !- Handle
  {348341b6-d38e-4798-8607-b364c429070a}, !- Source Object
  2,                                      !- Outlet Port
  {28eb6e88-443b-47f5-844e-9364c71c90ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5601c2-57d2-4777-b2ad-e430c051aea9}, !- Handle
  {28eb6e88-443b-47f5-844e-9364c71c90ee}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1084aac4-6076-4d01-b644-8e3105403ebd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {ba636d4b-8a37-4da4-9c96-efa8eb09f097}, !- Inlet Port
  {219a1150-f258-4908-80ed-f55f331de0e3}; !- Outlet Port

OS:Connection,
  {ba636d4b-8a37-4da4-9c96-efa8eb09f097}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  7,                                      !- Outlet Port
  {1084aac4-6076-4d01-b644-8e3105403ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {219a1150-f258-4908-80ed-f55f331de0e3}, !- Handle
  {1084aac4-6076-4d01-b644-8e3105403ebd}, !- Source Object
  3,                                      !- Outlet Port
  {30f7e243-5b30-47fa-a648-f4358d18e065}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c21f2eee-8ac9-4976-8793-6de568c0b775}, !- Handle
  {30f7e243-5b30-47fa-a648-f4358d18e065}, !- Source Object
  4,                                      !- Outlet Port
  {b90272b8-c9ea-487c-a86b-ed7a9192d81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {387724d6-71b8-4b6e-9a9c-27aaa9820ab7}, !- Handle
  Coil Heating Electric 6,                !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8f3b9e3c-4b5c-48dd-8db9-615ead190426}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d88b66e-1113-441c-a182-910fdb25ded1}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {46e12189-71c5-41cc-81ed-c33dd4bbe726}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ffd31e6-4140-46dc-addc-49edf59d62ce}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {14e426e1-a27e-409d-bd37-be1f308e856d}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {188b836d-a917-4647-a2cd-892b7f8be036}, !- Handle
  Coil Cooling DX Single Speed 6 14kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {333ebb4c-235e-4d59-8854-d068f5b63096}, !- Handle
  Fan On Off 6,                           !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41665be7-b5e8-4960-877b-1009fe359dd7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dbcf378e-7f19-4765-a79c-91c1e2a9768d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {41665be7-b5e8-4960-877b-1009fe359dd7}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dbcf378e-7f19-4765-a79c-91c1e2a9768d}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8003f483-01e8-45c6-8314-711f446ae8cd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {0e44e320-a463-4f1c-90be-0b520678b1d0}, !- Air Inlet Node Name
  {4cf782be-13a8-4d90-b317-57704f636e38}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {333ebb4c-235e-4d59-8854-d068f5b63096}, !- Supply Air Fan Name
  {387724d6-71b8-4b6e-9a9c-27aaa9820ab7}, !- Heating Coil Name
  {188b836d-a917-4647-a2cd-892b7f8be036}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0e84f279-a2a3-40dc-a111-2e475b13d110}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1 PTAC Inlet Air Node, !- Name
  {95912714-aa27-4a14-a10c-96e32119e845}, !- Inlet Port
  {0e44e320-a463-4f1c-90be-0b520678b1d0}; !- Outlet Port

OS:Connection,
  {95912714-aa27-4a14-a10c-96e32119e845}, !- Handle
  {895616f8-5f58-443e-8aad-126f4dc8fb2c}, !- Source Object
  2,                                      !- Outlet Port
  {0e84f279-a2a3-40dc-a111-2e475b13d110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e44e320-a463-4f1c-90be-0b520678b1d0}, !- Handle
  {0e84f279-a2a3-40dc-a111-2e475b13d110}, !- Source Object
  3,                                      !- Outlet Port
  {8003f483-01e8-45c6-8314-711f446ae8cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8dd7f569-5d0b-4b4b-8447-60124e8147cd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1 PTAC Outlet Air Node, !- Name
  {4cf782be-13a8-4d90-b317-57704f636e38}, !- Inlet Port
  {12aade23-8b16-4760-9013-ba26c2f83147}; !- Outlet Port

OS:Connection,
  {12aade23-8b16-4760-9013-ba26c2f83147}, !- Handle
  {8dd7f569-5d0b-4b4b-8447-60124e8147cd}, !- Source Object
  3,                                      !- Outlet Port
  {165d04c5-9380-477a-89b3-d6ca6fc7e1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf782be-13a8-4d90-b317-57704f636e38}, !- Handle
  {8003f483-01e8-45c6-8314-711f446ae8cd}, !- Source Object
  4,                                      !- Outlet Port
  {8dd7f569-5d0b-4b4b-8447-60124e8147cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fd15fd17-5b6c-41ee-b367-bfe05c9430be}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ef7d6f42-5d53-4d01-96f7-ca437205a85b}, !- Water Inlet Node Name
  {d473cbea-08fb-4aa8-93ad-7c02710fd2a2}; !- Water Outlet Node Name

OS:Node,
  {e01276cf-5fa7-4134-91cb-f175e18c15dd}, !- Handle
  Coil Heating Water Baseboard 6 Inlet Water Node, !- Name
  {ec0c8790-c1c3-4b6c-be69-6eb0e84f99d4}, !- Inlet Port
  {ef7d6f42-5d53-4d01-96f7-ca437205a85b}; !- Outlet Port

OS:Connection,
  {ec0c8790-c1c3-4b6c-be69-6eb0e84f99d4}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  9,                                      !- Outlet Port
  {e01276cf-5fa7-4134-91cb-f175e18c15dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e652457a-cdae-45bb-b02f-7b0f8a2f27ba}, !- Handle
  Coil Heating Water Baseboard 6 Outlet Water Node, !- Name
  {d473cbea-08fb-4aa8-93ad-7c02710fd2a2}, !- Inlet Port
  {d6661ba0-3298-4d37-965c-a2dfe6389156}; !- Outlet Port

OS:Connection,
  {ef7d6f42-5d53-4d01-96f7-ca437205a85b}, !- Handle
  {e01276cf-5fa7-4134-91cb-f175e18c15dd}, !- Source Object
  3,                                      !- Outlet Port
  {fd15fd17-5b6c-41ee-b367-bfe05c9430be}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d473cbea-08fb-4aa8-93ad-7c02710fd2a2}, !- Handle
  {fd15fd17-5b6c-41ee-b367-bfe05c9430be}, !- Source Object
  10,                                     !- Outlet Port
  {e652457a-cdae-45bb-b02f-7b0f8a2f27ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6661ba0-3298-4d37-965c-a2dfe6389156}, !- Handle
  {e652457a-cdae-45bb-b02f-7b0f8a2f27ba}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9a39ae6c-1bca-4162-b5d0-e79c709042ef}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {fd15fd17-5b6c-41ee-b367-bfe05c9430be}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {53fbc0c3-55f6-40a5-ad63-5cd29b4fbdc2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {eb460427-c59d-4fab-a551-41fa00ad2147}, !- Air Inlet Node Name
  {337b7464-1f8d-497e-a602-31e3604cff9e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {709ac4ff-a191-47a9-869c-10a7c50856ee}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {337b7464-1f8d-497e-a602-31e3604cff9e}, !- Inlet Port
  {c6cc18f2-ee54-4286-ba18-95a243eb4a7e}; !- Outlet Port

OS:Node,
  {4b798530-0cd7-4e4a-84fc-a32de876b154}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1 Return Air Node, !- Name
  {4d0f5cbf-1dfe-4d18-b2ce-86ce2316ca93}, !- Inlet Port
  {5cf77e3b-34cf-4627-8de8-cf06457ea1de}; !- Outlet Port

OS:Connection,
  {c6cc18f2-ee54-4286-ba18-95a243eb4a7e}, !- Handle
  {709ac4ff-a191-47a9-869c-10a7c50856ee}, !- Source Object
  3,                                      !- Outlet Port
  {165d04c5-9380-477a-89b3-d6ca6fc7e1ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d0f5cbf-1dfe-4d18-b2ce-86ce2316ca93}, !- Handle
  {3f191d4d-3ab9-40c2-817b-548532e6e86d}, !- Source Object
  2,                                      !- Outlet Port
  {4b798530-0cd7-4e4a-84fc-a32de876b154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf77e3b-34cf-4627-8de8-cf06457ea1de}, !- Handle
  {4b798530-0cd7-4e4a-84fc-a32de876b154}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eb3a24ab-b465-45c4-9c69-90b81b2fdaa6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {998da96f-9870-4a7a-bcb7-2420cf029939}, !- Inlet Port
  {eb460427-c59d-4fab-a551-41fa00ad2147}; !- Outlet Port

OS:Connection,
  {998da96f-9870-4a7a-bcb7-2420cf029939}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  8,                                      !- Outlet Port
  {eb3a24ab-b465-45c4-9c69-90b81b2fdaa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb460427-c59d-4fab-a551-41fa00ad2147}, !- Handle
  {eb3a24ab-b465-45c4-9c69-90b81b2fdaa6}, !- Source Object
  3,                                      !- Outlet Port
  {53fbc0c3-55f6-40a5-ad63-5cd29b4fbdc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {337b7464-1f8d-497e-a602-31e3604cff9e}, !- Handle
  {53fbc0c3-55f6-40a5-ad63-5cd29b4fbdc2}, !- Source Object
  4,                                      !- Outlet Port
  {709ac4ff-a191-47a9-869c-10a7c50856ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8274150d-9566-473d-975e-da4daa15be2c}, !- Handle
  Coil Heating Electric 7,                !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a8cf79a9-983d-4fc5-814a-c124525d4b4a}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b76fee3b-4f58-4d3e-ac22-93b989982a7d}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37be5797-7beb-4a78-9c16-0740c0c47a79}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97a27e21-f4d6-4f25-b77d-256c504a7d89}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3be8266c-68af-4151-9fcf-1df1eea2acc5}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a323ad96-523c-4156-b137-25c95cfb7d79}, !- Handle
  Coil Cooling DX Single Speed 7 8kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1321bc06-aa8e-439b-93db-ba2962277df3}, !- Handle
  Fan On Off 7,                           !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {20e1fdaa-2361-41c4-861a-61887a42e449}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {afc5702c-1b3d-4c8a-a7c3-ce1322554bef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {20e1fdaa-2361-41c4-861a-61887a42e449}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {afc5702c-1b3d-4c8a-a7c3-ce1322554bef}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1b416de0-6a07-4ef1-8d09-8bf76ab3aee4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {4d4e5d5d-6a37-4d68-bf1a-c014103bd4c9}, !- Air Inlet Node Name
  {d357bee5-06db-43ce-ac6e-54d154de88f3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1321bc06-aa8e-439b-93db-ba2962277df3}, !- Supply Air Fan Name
  {8274150d-9566-473d-975e-da4daa15be2c}, !- Heating Coil Name
  {a323ad96-523c-4156-b137-25c95cfb7d79}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {06e2e0da-fcd2-4b67-832c-4f933680c1fe}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG PTAC Inlet Air Node, !- Name
  {f2f06f44-a34b-4b75-a22d-381776c527b4}, !- Inlet Port
  {4d4e5d5d-6a37-4d68-bf1a-c014103bd4c9}; !- Outlet Port

OS:Connection,
  {f2f06f44-a34b-4b75-a22d-381776c527b4}, !- Handle
  {aea674e3-2bca-4459-a9f6-e3d31b3d0dc5}, !- Source Object
  2,                                      !- Outlet Port
  {06e2e0da-fcd2-4b67-832c-4f933680c1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4e5d5d-6a37-4d68-bf1a-c014103bd4c9}, !- Handle
  {06e2e0da-fcd2-4b67-832c-4f933680c1fe}, !- Source Object
  3,                                      !- Outlet Port
  {1b416de0-6a07-4ef1-8d09-8bf76ab3aee4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f3bb05f0-7f8c-4a3e-af4a-6b0ed3743728}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG PTAC Outlet Air Node, !- Name
  {d357bee5-06db-43ce-ac6e-54d154de88f3}, !- Inlet Port
  {8d9c6f7c-235d-46f0-8595-3cc647ee0e57}; !- Outlet Port

OS:Connection,
  {8d9c6f7c-235d-46f0-8595-3cc647ee0e57}, !- Handle
  {f3bb05f0-7f8c-4a3e-af4a-6b0ed3743728}, !- Source Object
  3,                                      !- Outlet Port
  {439670c7-0f73-44da-890c-c8be1899938c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d357bee5-06db-43ce-ac6e-54d154de88f3}, !- Handle
  {1b416de0-6a07-4ef1-8d09-8bf76ab3aee4}, !- Source Object
  4,                                      !- Outlet Port
  {f3bb05f0-7f8c-4a3e-af4a-6b0ed3743728}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {52d73565-bcbb-4ee7-9d50-28efaedd23ef}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2a1ddfb2-d618-492c-b4fc-062779c95cfc}, !- Water Inlet Node Name
  {827999bd-bf6a-43d3-a038-b4ad4ab153cf}; !- Water Outlet Node Name

OS:Node,
  {ddf2ccf8-da7e-4df0-9621-30ee82a14bdd}, !- Handle
  Coil Heating Water Baseboard 7 Inlet Water Node, !- Name
  {f4f1ec59-968e-4941-bbe6-7166153fc14d}, !- Inlet Port
  {2a1ddfb2-d618-492c-b4fc-062779c95cfc}; !- Outlet Port

OS:Connection,
  {f4f1ec59-968e-4941-bbe6-7166153fc14d}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  10,                                     !- Outlet Port
  {ddf2ccf8-da7e-4df0-9621-30ee82a14bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bef31e2-b70f-4e88-8976-6d7410cae69d}, !- Handle
  Coil Heating Water Baseboard 7 Outlet Water Node, !- Name
  {827999bd-bf6a-43d3-a038-b4ad4ab153cf}, !- Inlet Port
  {380a8de9-6f2c-4d53-a3eb-342f3506f3f8}; !- Outlet Port

OS:Connection,
  {2a1ddfb2-d618-492c-b4fc-062779c95cfc}, !- Handle
  {ddf2ccf8-da7e-4df0-9621-30ee82a14bdd}, !- Source Object
  3,                                      !- Outlet Port
  {52d73565-bcbb-4ee7-9d50-28efaedd23ef}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {827999bd-bf6a-43d3-a038-b4ad4ab153cf}, !- Handle
  {52d73565-bcbb-4ee7-9d50-28efaedd23ef}, !- Source Object
  10,                                     !- Outlet Port
  {1bef31e2-b70f-4e88-8976-6d7410cae69d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380a8de9-6f2c-4d53-a3eb-342f3506f3f8}, !- Handle
  {1bef31e2-b70f-4e88-8976-6d7410cae69d}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0f9a9476-9abe-4d52-a9cc-09198c1e7873}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {52d73565-bcbb-4ee7-9d50-28efaedd23ef}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {262ce645-cf87-4699-846a-ef66f29eaafb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {37e408fe-d289-4797-8c05-2f4f5276b104}, !- Air Inlet Node Name
  {2b426c1d-e15a-40d6-8faa-6a42f3531245}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a85ea3b-57b8-42dc-8147-6b47522c8c95}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {2b426c1d-e15a-40d6-8faa-6a42f3531245}, !- Inlet Port
  {c975469c-cdd6-437f-8d2d-dcd1301016b1}; !- Outlet Port

OS:Node,
  {eba9347e-a47e-45dc-ae1f-6cdf0c831c80}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG Return Air Node, !- Name
  {2fa19405-94ff-4ddf-a2e3-eb7f89c5b546}, !- Inlet Port
  {3f1c2501-7282-41c8-acdd-e59b04dd974e}; !- Outlet Port

OS:Connection,
  {c975469c-cdd6-437f-8d2d-dcd1301016b1}, !- Handle
  {5a85ea3b-57b8-42dc-8147-6b47522c8c95}, !- Source Object
  3,                                      !- Outlet Port
  {439670c7-0f73-44da-890c-c8be1899938c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fa19405-94ff-4ddf-a2e3-eb7f89c5b546}, !- Handle
  {ef3ebd6a-0e05-4424-a4c8-3e39ad458996}, !- Source Object
  2,                                      !- Outlet Port
  {eba9347e-a47e-45dc-ae1f-6cdf0c831c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1c2501-7282-41c8-acdd-e59b04dd974e}, !- Handle
  {eba9347e-a47e-45dc-ae1f-6cdf0c831c80}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {486e4a1e-69e8-431b-8618-cb97e6beb261}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {dea598c0-e7e6-4d09-9033-6a38834d154d}, !- Inlet Port
  {37e408fe-d289-4797-8c05-2f4f5276b104}; !- Outlet Port

OS:Connection,
  {dea598c0-e7e6-4d09-9033-6a38834d154d}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  9,                                      !- Outlet Port
  {486e4a1e-69e8-431b-8618-cb97e6beb261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e408fe-d289-4797-8c05-2f4f5276b104}, !- Handle
  {486e4a1e-69e8-431b-8618-cb97e6beb261}, !- Source Object
  3,                                      !- Outlet Port
  {262ce645-cf87-4699-846a-ef66f29eaafb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b426c1d-e15a-40d6-8faa-6a42f3531245}, !- Handle
  {262ce645-cf87-4699-846a-ef66f29eaafb}, !- Source Object
  4,                                      !- Outlet Port
  {5a85ea3b-57b8-42dc-8147-6b47522c8c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {49a57dfb-9ef9-4b0e-9fe1-b751ab2035ff}, !- Handle
  Coil Heating Electric 8,                !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c5a0f0e2-78bd-47d5-b9d8-7ca3631e6e4b}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d68c814-dc17-4c21-9071-a531e33f8f55}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1738c413-5245-467e-8133-afbab711568d}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94ab3d96-a37f-4bf0-a7ce-5f36439e5140}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d002482f-4dad-4e8c-b090-9fc411a0b2a2}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ac5a8c30-d5a7-4cff-9b06-e322e779c952}, !- Handle
  Coil Cooling DX Single Speed 8 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6f113a57-ab7e-4f32-8bf1-47b56b679a43}, !- Handle
  Fan On Off 8,                           !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8548cd4-4b04-4019-8a22-d314bdaf6920}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {015e1c87-a60d-487f-9ecb-6e3bde5c9907}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b8548cd4-4b04-4019-8a22-d314bdaf6920}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {015e1c87-a60d-487f-9ecb-6e3bde5c9907}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0b363af8-f656-4ae6-9eee-3aaed406dfdd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {7f44f2e8-9d43-4fa5-bd92-75a6a4909f59}, !- Air Inlet Node Name
  {ec96c170-0ffb-403c-a307-ef857c1f6d4e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6f113a57-ab7e-4f32-8bf1-47b56b679a43}, !- Supply Air Fan Name
  {49a57dfb-9ef9-4b0e-9fe1-b751ab2035ff}, !- Heating Coil Name
  {ac5a8c30-d5a7-4cff-9b06-e322e779c952}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ca85e972-e63a-4368-80ba-105ab1447269}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG PTAC Inlet Air Node, !- Name
  {12a06fcf-e926-4bd5-82f0-20d40514d62d}, !- Inlet Port
  {7f44f2e8-9d43-4fa5-bd92-75a6a4909f59}; !- Outlet Port

OS:Connection,
  {12a06fcf-e926-4bd5-82f0-20d40514d62d}, !- Handle
  {a893b0e5-75c6-44a5-9c82-fe23b8026fe9}, !- Source Object
  2,                                      !- Outlet Port
  {ca85e972-e63a-4368-80ba-105ab1447269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f44f2e8-9d43-4fa5-bd92-75a6a4909f59}, !- Handle
  {ca85e972-e63a-4368-80ba-105ab1447269}, !- Source Object
  3,                                      !- Outlet Port
  {0b363af8-f656-4ae6-9eee-3aaed406dfdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a662aad3-f8e0-4225-b64e-eca67b6f095d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG PTAC Outlet Air Node, !- Name
  {ec96c170-0ffb-403c-a307-ef857c1f6d4e}, !- Inlet Port
  {dfa65514-0a1f-4149-be38-09d31778a27e}; !- Outlet Port

OS:Connection,
  {dfa65514-0a1f-4149-be38-09d31778a27e}, !- Handle
  {a662aad3-f8e0-4225-b64e-eca67b6f095d}, !- Source Object
  3,                                      !- Outlet Port
  {ce59545e-14a9-4cf0-a8fe-88ed3838f9e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec96c170-0ffb-403c-a307-ef857c1f6d4e}, !- Handle
  {0b363af8-f656-4ae6-9eee-3aaed406dfdd}, !- Source Object
  4,                                      !- Outlet Port
  {a662aad3-f8e0-4225-b64e-eca67b6f095d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {06736738-2921-4227-b6dc-4bb048c1b152}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4658efee-cc63-43b5-a370-eb27952729e6}, !- Water Inlet Node Name
  {f28f6baa-428c-4660-9107-3eb0d6ce7ac1}; !- Water Outlet Node Name

OS:Node,
  {860cd4fe-cde4-4780-9f9a-f23453c312a8}, !- Handle
  Coil Heating Water Baseboard 8 Inlet Water Node, !- Name
  {ccf6f9e0-9f8f-4401-a6e5-2baea3c6b8c0}, !- Inlet Port
  {4658efee-cc63-43b5-a370-eb27952729e6}; !- Outlet Port

OS:Connection,
  {ccf6f9e0-9f8f-4401-a6e5-2baea3c6b8c0}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  11,                                     !- Outlet Port
  {860cd4fe-cde4-4780-9f9a-f23453c312a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10e5d806-8081-4fea-93f0-0b23f2173182}, !- Handle
  Coil Heating Water Baseboard 8 Outlet Water Node, !- Name
  {f28f6baa-428c-4660-9107-3eb0d6ce7ac1}, !- Inlet Port
  {aa1d0498-26f4-4a99-ac41-6d22e2a22dd5}; !- Outlet Port

OS:Connection,
  {4658efee-cc63-43b5-a370-eb27952729e6}, !- Handle
  {860cd4fe-cde4-4780-9f9a-f23453c312a8}, !- Source Object
  3,                                      !- Outlet Port
  {06736738-2921-4227-b6dc-4bb048c1b152}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f28f6baa-428c-4660-9107-3eb0d6ce7ac1}, !- Handle
  {06736738-2921-4227-b6dc-4bb048c1b152}, !- Source Object
  10,                                     !- Outlet Port
  {10e5d806-8081-4fea-93f0-0b23f2173182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa1d0498-26f4-4a99-ac41-6d22e2a22dd5}, !- Handle
  {10e5d806-8081-4fea-93f0-0b23f2173182}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d8f3eade-5c9f-4dd4-9e07-57eb2863f5ef}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {06736738-2921-4227-b6dc-4bb048c1b152}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cbfe359f-9a82-459c-877f-c5a0fbe6204a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {b6386771-263c-4b20-871e-479f4476675d}, !- Air Inlet Node Name
  {ba6226ff-897a-4dbd-b7be-e9bcf924af69}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d1ddfca6-cfde-498c-9b33-6f909f596604}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {ba6226ff-897a-4dbd-b7be-e9bcf924af69}, !- Inlet Port
  {913251b1-f11c-4113-9206-c30600d79040}; !- Outlet Port

OS:Node,
  {8ecb0a1b-89fc-4629-95a7-2fadcebff4e3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG Return Air Node, !- Name
  {4cc81ca7-c0de-493d-800f-aa4827df234b}, !- Inlet Port
  {001e3ca6-5016-4b39-b3db-7208a7ce33de}; !- Outlet Port

OS:Connection,
  {913251b1-f11c-4113-9206-c30600d79040}, !- Handle
  {d1ddfca6-cfde-498c-9b33-6f909f596604}, !- Source Object
  3,                                      !- Outlet Port
  {ce59545e-14a9-4cf0-a8fe-88ed3838f9e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cc81ca7-c0de-493d-800f-aa4827df234b}, !- Handle
  {4e73e30d-6b80-44af-a541-6c9735afedb7}, !- Source Object
  2,                                      !- Outlet Port
  {8ecb0a1b-89fc-4629-95a7-2fadcebff4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {001e3ca6-5016-4b39-b3db-7208a7ce33de}, !- Handle
  {8ecb0a1b-89fc-4629-95a7-2fadcebff4e3}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {071d0cde-6e1f-492c-88d0-b9ef86e228e3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {5ca6c64a-4153-433b-a937-067061d15ca1}, !- Inlet Port
  {b6386771-263c-4b20-871e-479f4476675d}; !- Outlet Port

OS:Connection,
  {5ca6c64a-4153-433b-a937-067061d15ca1}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  10,                                     !- Outlet Port
  {071d0cde-6e1f-492c-88d0-b9ef86e228e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6386771-263c-4b20-871e-479f4476675d}, !- Handle
  {071d0cde-6e1f-492c-88d0-b9ef86e228e3}, !- Source Object
  3,                                      !- Outlet Port
  {cbfe359f-9a82-459c-877f-c5a0fbe6204a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba6226ff-897a-4dbd-b7be-e9bcf924af69}, !- Handle
  {cbfe359f-9a82-459c-877f-c5a0fbe6204a}, !- Source Object
  4,                                      !- Outlet Port
  {d1ddfca6-cfde-498c-9b33-6f909f596604}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1f4e2998-771e-4ce0-af2f-e06589702e47}, !- Handle
  Coil Heating Electric 9,                !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {134bc788-280d-45d3-8b26-585c45c05c51}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d66dc355-de16-473b-87b0-760685cc343e}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0bfc8967-b432-4cfe-bb3d-17c858e853bf}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a71dff4-02ca-4242-8a35-e618ae8e0926}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f03141b8-e842-4b2e-a968-640054e7bd62}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b2f64555-181e-4126-8526-7bc6d801d8e5}, !- Handle
  Coil Cooling DX Single Speed 9 11kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a99db4f2-bd46-471d-bcd5-7622a43505f7}, !- Handle
  Fan On Off 9,                           !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bea1b9f1-c1f8-4f60-9f4a-a099f2161645}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a0588b7b-13d4-4c76-ab0f-cb46cc60e4dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bea1b9f1-c1f8-4f60-9f4a-a099f2161645}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a0588b7b-13d4-4c76-ab0f-cb46cc60e4dc}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cd50441e-ead5-4f05-b921-2816734d7785}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {0a0c922a-a06b-4a87-8f34-d7930170eb53}, !- Air Inlet Node Name
  {196c2a08-f5c8-4201-b9ec-f83e16cc7f64}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a99db4f2-bd46-471d-bcd5-7622a43505f7}, !- Supply Air Fan Name
  {1f4e2998-771e-4ce0-af2f-e06589702e47}, !- Heating Coil Name
  {b2f64555-181e-4126-8526-7bc6d801d8e5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ea8e3670-dbbe-4a4d-bac1-7286f514c3d0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG PTAC Inlet Air Node, !- Name
  {251e28c1-ea25-450e-997d-e1af4ec04534}, !- Inlet Port
  {0a0c922a-a06b-4a87-8f34-d7930170eb53}; !- Outlet Port

OS:Connection,
  {251e28c1-ea25-450e-997d-e1af4ec04534}, !- Handle
  {9f808807-ff58-40ed-b2f7-42cbef2d1177}, !- Source Object
  2,                                      !- Outlet Port
  {ea8e3670-dbbe-4a4d-bac1-7286f514c3d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0c922a-a06b-4a87-8f34-d7930170eb53}, !- Handle
  {ea8e3670-dbbe-4a4d-bac1-7286f514c3d0}, !- Source Object
  3,                                      !- Outlet Port
  {cd50441e-ead5-4f05-b921-2816734d7785}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af7806db-6269-4570-be37-a76dd2d4c603}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG PTAC Outlet Air Node, !- Name
  {196c2a08-f5c8-4201-b9ec-f83e16cc7f64}, !- Inlet Port
  {c0a72fd5-291a-4a8f-9dc6-2c8ccb0cb90b}; !- Outlet Port

OS:Connection,
  {c0a72fd5-291a-4a8f-9dc6-2c8ccb0cb90b}, !- Handle
  {af7806db-6269-4570-be37-a76dd2d4c603}, !- Source Object
  3,                                      !- Outlet Port
  {30ea54c2-92f3-416e-b6fa-e6808b38bd47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196c2a08-f5c8-4201-b9ec-f83e16cc7f64}, !- Handle
  {cd50441e-ead5-4f05-b921-2816734d7785}, !- Source Object
  4,                                      !- Outlet Port
  {af7806db-6269-4570-be37-a76dd2d4c603}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {927be4ea-631e-4ef5-8014-33e6f8ea5566}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {72670790-8738-41ca-b0af-f6008cad6d61}, !- Water Inlet Node Name
  {746b6966-ebe4-43b6-8d71-f39b0471134f}; !- Water Outlet Node Name

OS:Node,
  {4385f4ee-ce13-44f0-ac94-f5a753e23c5a}, !- Handle
  Coil Heating Water Baseboard 9 Inlet Water Node, !- Name
  {7c5765a9-cb61-4c69-a9c9-318c0ca775d7}, !- Inlet Port
  {72670790-8738-41ca-b0af-f6008cad6d61}; !- Outlet Port

OS:Connection,
  {7c5765a9-cb61-4c69-a9c9-318c0ca775d7}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  12,                                     !- Outlet Port
  {4385f4ee-ce13-44f0-ac94-f5a753e23c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3fb2234-75e6-4817-8fcc-06b994add3a2}, !- Handle
  Coil Heating Water Baseboard 9 Outlet Water Node, !- Name
  {746b6966-ebe4-43b6-8d71-f39b0471134f}, !- Inlet Port
  {7110fbe2-6b50-4811-9b1d-5c50fca6442e}; !- Outlet Port

OS:Connection,
  {72670790-8738-41ca-b0af-f6008cad6d61}, !- Handle
  {4385f4ee-ce13-44f0-ac94-f5a753e23c5a}, !- Source Object
  3,                                      !- Outlet Port
  {927be4ea-631e-4ef5-8014-33e6f8ea5566}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {746b6966-ebe4-43b6-8d71-f39b0471134f}, !- Handle
  {927be4ea-631e-4ef5-8014-33e6f8ea5566}, !- Source Object
  10,                                     !- Outlet Port
  {b3fb2234-75e6-4817-8fcc-06b994add3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7110fbe2-6b50-4811-9b1d-5c50fca6442e}, !- Handle
  {b3fb2234-75e6-4817-8fcc-06b994add3a2}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0bdd2ddc-f52d-4b45-bf5d-b921e3b42b3c}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {927be4ea-631e-4ef5-8014-33e6f8ea5566}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {791c3705-8757-4bd8-be6f-e73abc37d752}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {7b9e8b15-c514-4af5-ab24-3dcd404d2f69}, !- Air Inlet Node Name
  {38f29b0f-c26b-49cf-8afc-246ddfeeb0e4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {307dc98d-16dc-4622-b698-e90a79f6011e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {38f29b0f-c26b-49cf-8afc-246ddfeeb0e4}, !- Inlet Port
  {5f00c581-aa22-4d08-b69f-42e11adc1bd3}; !- Outlet Port

OS:Node,
  {a8daceec-0788-49c0-9590-3a23dd98dcd8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG Return Air Node, !- Name
  {2ab60b34-0296-4e5d-bc84-540f8083a072}, !- Inlet Port
  {1f90cee1-9614-4d61-936b-4fdea7171805}; !- Outlet Port

OS:Connection,
  {5f00c581-aa22-4d08-b69f-42e11adc1bd3}, !- Handle
  {307dc98d-16dc-4622-b698-e90a79f6011e}, !- Source Object
  3,                                      !- Outlet Port
  {30ea54c2-92f3-416e-b6fa-e6808b38bd47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ab60b34-0296-4e5d-bc84-540f8083a072}, !- Handle
  {9162b40e-bcb8-4ee8-93e1-a45b3b57446f}, !- Source Object
  2,                                      !- Outlet Port
  {a8daceec-0788-49c0-9590-3a23dd98dcd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f90cee1-9614-4d61-936b-4fdea7171805}, !- Handle
  {a8daceec-0788-49c0-9590-3a23dd98dcd8}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4be8a9fc-4545-4676-a6a1-216ba28daa0c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {754e268f-96b6-4cb8-bdbd-a1affd6c7d4a}, !- Inlet Port
  {7b9e8b15-c514-4af5-ab24-3dcd404d2f69}; !- Outlet Port

OS:Connection,
  {754e268f-96b6-4cb8-bdbd-a1affd6c7d4a}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  11,                                     !- Outlet Port
  {4be8a9fc-4545-4676-a6a1-216ba28daa0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b9e8b15-c514-4af5-ab24-3dcd404d2f69}, !- Handle
  {4be8a9fc-4545-4676-a6a1-216ba28daa0c}, !- Source Object
  3,                                      !- Outlet Port
  {791c3705-8757-4bd8-be6f-e73abc37d752}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38f29b0f-c26b-49cf-8afc-246ddfeeb0e4}, !- Handle
  {791c3705-8757-4bd8-be6f-e73abc37d752}, !- Source Object
  4,                                      !- Outlet Port
  {307dc98d-16dc-4622-b698-e90a79f6011e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f8dc86c4-a861-42f3-9087-ddce517bd547}, !- Handle
  Coil Heating Electric 10,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {965e01d6-7d53-4e8d-8948-149b6ecee995}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22a86fd3-4095-4ded-969a-fb7e88c067ee}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c51567f-5a5b-4918-a14b-70c185103a1e}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {215d1e16-0f57-4dbf-8016-6ce07ea3f66e}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a9669d4a-a051-4cff-8dec-a0900d3d7cd1}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {536930c7-c815-4dc2-8175-331584e65289}, !- Handle
  Coil Cooling DX Single Speed 10 26kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {226e13e5-9dd9-4110-8e6d-5eaf6abccc3d}, !- Handle
  Fan On Off 10,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {011f4521-9b92-465e-aad9-ec7b5daa3f15}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76705ad7-e731-46ec-89e8-47a57dee3ef7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {011f4521-9b92-465e-aad9-ec7b5daa3f15}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76705ad7-e731-46ec-89e8-47a57dee3ef7}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bcc5675c-3f69-4563-8c11-db3d3c989999}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {7b4e8d98-0d8e-49cb-a61c-478b14d0a34c}, !- Air Inlet Node Name
  {f6f924af-1d92-4782-bbcf-0967de2c34d8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {226e13e5-9dd9-4110-8e6d-5eaf6abccc3d}, !- Supply Air Fan Name
  {f8dc86c4-a861-42f3-9087-ddce517bd547}, !- Heating Coil Name
  {536930c7-c815-4dc2-8175-331584e65289}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {537e3e35-ed26-4140-b97c-143962980c68}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1 PTAC Inlet Air Node, !- Name
  {20446bb5-7c6a-442a-a973-b14ea40c5832}, !- Inlet Port
  {7b4e8d98-0d8e-49cb-a61c-478b14d0a34c}; !- Outlet Port

OS:Connection,
  {20446bb5-7c6a-442a-a973-b14ea40c5832}, !- Handle
  {9a17e278-0d39-46f6-9416-1f025c38798a}, !- Source Object
  2,                                      !- Outlet Port
  {537e3e35-ed26-4140-b97c-143962980c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4e8d98-0d8e-49cb-a61c-478b14d0a34c}, !- Handle
  {537e3e35-ed26-4140-b97c-143962980c68}, !- Source Object
  3,                                      !- Outlet Port
  {bcc5675c-3f69-4563-8c11-db3d3c989999}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {93358a14-8882-4ca1-9b22-bb170537448b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1 PTAC Outlet Air Node, !- Name
  {f6f924af-1d92-4782-bbcf-0967de2c34d8}, !- Inlet Port
  {570cbe14-a479-4b3a-a5e4-dbbaefb9bdcb}; !- Outlet Port

OS:Connection,
  {570cbe14-a479-4b3a-a5e4-dbbaefb9bdcb}, !- Handle
  {93358a14-8882-4ca1-9b22-bb170537448b}, !- Source Object
  3,                                      !- Outlet Port
  {59bbe9f1-99c1-41df-8a35-b0f77a3dc57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f924af-1d92-4782-bbcf-0967de2c34d8}, !- Handle
  {bcc5675c-3f69-4563-8c11-db3d3c989999}, !- Source Object
  4,                                      !- Outlet Port
  {93358a14-8882-4ca1-9b22-bb170537448b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fa7d359e-2d17-4b5f-91b5-2c2b3ac9d85e}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c3075b3a-f600-4809-85d6-ff46cfd156a1}, !- Water Inlet Node Name
  {b9615914-18cb-410f-aa6e-c8703e8a17b7}; !- Water Outlet Node Name

OS:Node,
  {56314ae4-503e-4f0b-9bd1-a880ee2b8600}, !- Handle
  Coil Heating Water Baseboard 10 Inlet Water Node, !- Name
  {d3386aca-7f34-4113-b1eb-507a91e1c57a}, !- Inlet Port
  {c3075b3a-f600-4809-85d6-ff46cfd156a1}; !- Outlet Port

OS:Connection,
  {d3386aca-7f34-4113-b1eb-507a91e1c57a}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  13,                                     !- Outlet Port
  {56314ae4-503e-4f0b-9bd1-a880ee2b8600}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a1ea9eb-7e09-42ce-bab2-d4d87b4fc03c}, !- Handle
  Coil Heating Water Baseboard 10 Outlet Water Node, !- Name
  {b9615914-18cb-410f-aa6e-c8703e8a17b7}, !- Inlet Port
  {f3bced27-a79d-4e90-b2b5-d6015ef37d35}; !- Outlet Port

OS:Connection,
  {c3075b3a-f600-4809-85d6-ff46cfd156a1}, !- Handle
  {56314ae4-503e-4f0b-9bd1-a880ee2b8600}, !- Source Object
  3,                                      !- Outlet Port
  {fa7d359e-2d17-4b5f-91b5-2c2b3ac9d85e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b9615914-18cb-410f-aa6e-c8703e8a17b7}, !- Handle
  {fa7d359e-2d17-4b5f-91b5-2c2b3ac9d85e}, !- Source Object
  10,                                     !- Outlet Port
  {4a1ea9eb-7e09-42ce-bab2-d4d87b4fc03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3bced27-a79d-4e90-b2b5-d6015ef37d35}, !- Handle
  {4a1ea9eb-7e09-42ce-bab2-d4d87b4fc03c}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a225b783-eaed-4cfe-a55b-0cb0bcabafb0}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {fa7d359e-2d17-4b5f-91b5-2c2b3ac9d85e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d991e71b-fd8c-40ab-b6a9-0c0f4c8a73a4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {27ab63d3-9a54-435c-9710-66de89d51232}, !- Air Inlet Node Name
  {0fd37f9b-8723-4cc4-bd73-e28bb09e0291}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41126c96-063e-44f1-9ad0-36c1b3eeef3e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {0fd37f9b-8723-4cc4-bd73-e28bb09e0291}, !- Inlet Port
  {12bd58f6-860a-411a-840c-c21196290b79}; !- Outlet Port

OS:Node,
  {83aeaa29-0538-435f-b722-5bf2b820fc70}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1 Return Air Node, !- Name
  {f690a8a3-844d-4f77-9459-3b7687976948}, !- Inlet Port
  {9d0101d5-a5f7-4321-b75f-7445e7994ff6}; !- Outlet Port

OS:Connection,
  {12bd58f6-860a-411a-840c-c21196290b79}, !- Handle
  {41126c96-063e-44f1-9ad0-36c1b3eeef3e}, !- Source Object
  3,                                      !- Outlet Port
  {59bbe9f1-99c1-41df-8a35-b0f77a3dc57d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f690a8a3-844d-4f77-9459-3b7687976948}, !- Handle
  {41d83929-298f-49ec-aa62-741a962fc294}, !- Source Object
  2,                                      !- Outlet Port
  {83aeaa29-0538-435f-b722-5bf2b820fc70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0101d5-a5f7-4321-b75f-7445e7994ff6}, !- Handle
  {83aeaa29-0538-435f-b722-5bf2b820fc70}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {518418a4-16b1-4db6-8df0-8305ab5f2d80}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {0628125a-1831-4593-8775-80446c09f5e6}, !- Inlet Port
  {27ab63d3-9a54-435c-9710-66de89d51232}; !- Outlet Port

OS:Connection,
  {0628125a-1831-4593-8775-80446c09f5e6}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  12,                                     !- Outlet Port
  {518418a4-16b1-4db6-8df0-8305ab5f2d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ab63d3-9a54-435c-9710-66de89d51232}, !- Handle
  {518418a4-16b1-4db6-8df0-8305ab5f2d80}, !- Source Object
  3,                                      !- Outlet Port
  {d991e71b-fd8c-40ab-b6a9-0c0f4c8a73a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fd37f9b-8723-4cc4-bd73-e28bb09e0291}, !- Handle
  {d991e71b-fd8c-40ab-b6a9-0c0f4c8a73a4}, !- Source Object
  4,                                      !- Outlet Port
  {41126c96-063e-44f1-9ad0-36c1b3eeef3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8c3f4bf8-bbff-49a2-82f6-f5518bb0d50e}, !- Handle
  Coil Heating Electric 11,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {43059f54-0db0-44f8-b7ed-d351ed7098c1}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77c07796-d738-441c-91e5-e956415b99e2}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9ee3bcfe-e8a6-4e4f-8dde-013cce8a085f}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d820a27-aae6-4088-b797-10d2997ca8a6}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d0ece96e-3172-4827-8200-cf35f42c976d}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c09e4314-535e-4122-8fe7-482c02aeaa6b}, !- Handle
  Coil Cooling DX Single Speed 11 21kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fe749c26-b8b8-4242-a69d-421333538aab}, !- Handle
  Fan On Off 11,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef6e7ac2-3139-4f19-8900-ab23d3b15ea1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20458b56-1ee5-417d-b6b8-32ed0213023f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ef6e7ac2-3139-4f19-8900-ab23d3b15ea1}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {20458b56-1ee5-417d-b6b8-32ed0213023f}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {39ef5ab4-318a-4cdb-8261-3aba50111ba8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {9a93f6d0-d9d9-48e1-a8e6-13f2e2a17a6b}, !- Air Inlet Node Name
  {c45d1b8a-cd77-4078-95f9-198b17d1ee88}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe749c26-b8b8-4242-a69d-421333538aab}, !- Supply Air Fan Name
  {8c3f4bf8-bbff-49a2-82f6-f5518bb0d50e}, !- Heating Coil Name
  {c09e4314-535e-4122-8fe7-482c02aeaa6b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {27ab3294-656a-4b29-8b8f-f1c2e36647b3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2 PTAC Inlet Air Node, !- Name
  {de3bc201-44f9-4399-bf43-9554d1cb3ba0}, !- Inlet Port
  {9a93f6d0-d9d9-48e1-a8e6-13f2e2a17a6b}; !- Outlet Port

OS:Connection,
  {de3bc201-44f9-4399-bf43-9554d1cb3ba0}, !- Handle
  {7712cb66-b8f4-4165-8091-ceccbc54c1a6}, !- Source Object
  2,                                      !- Outlet Port
  {27ab3294-656a-4b29-8b8f-f1c2e36647b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a93f6d0-d9d9-48e1-a8e6-13f2e2a17a6b}, !- Handle
  {27ab3294-656a-4b29-8b8f-f1c2e36647b3}, !- Source Object
  3,                                      !- Outlet Port
  {39ef5ab4-318a-4cdb-8261-3aba50111ba8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67a8606c-50a0-462e-82d4-32b6ca0e6452}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2 PTAC Outlet Air Node, !- Name
  {c45d1b8a-cd77-4078-95f9-198b17d1ee88}, !- Inlet Port
  {bbaa4875-1c14-4d00-a4be-af8c5ed76604}; !- Outlet Port

OS:Connection,
  {bbaa4875-1c14-4d00-a4be-af8c5ed76604}, !- Handle
  {67a8606c-50a0-462e-82d4-32b6ca0e6452}, !- Source Object
  3,                                      !- Outlet Port
  {ce98488c-698c-4c04-b878-3a85dc7592f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45d1b8a-cd77-4078-95f9-198b17d1ee88}, !- Handle
  {39ef5ab4-318a-4cdb-8261-3aba50111ba8}, !- Source Object
  4,                                      !- Outlet Port
  {67a8606c-50a0-462e-82d4-32b6ca0e6452}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f580a45a-57db-4af5-b162-2161801b0922}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f305a0c8-67b9-4dcc-9704-d59c7514b807}, !- Water Inlet Node Name
  {597fb363-d008-4db3-bf87-128e044ee0c8}; !- Water Outlet Node Name

OS:Node,
  {fc3a9e62-d4d0-4e3b-b8cf-560c251969e3}, !- Handle
  Coil Heating Water Baseboard 11 Inlet Water Node, !- Name
  {0d969b88-36af-4749-9918-dc78d4094d89}, !- Inlet Port
  {f305a0c8-67b9-4dcc-9704-d59c7514b807}; !- Outlet Port

OS:Connection,
  {0d969b88-36af-4749-9918-dc78d4094d89}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  14,                                     !- Outlet Port
  {fc3a9e62-d4d0-4e3b-b8cf-560c251969e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49000ed7-7d3e-49ad-9d4e-b46d49a388e3}, !- Handle
  Coil Heating Water Baseboard 11 Outlet Water Node, !- Name
  {597fb363-d008-4db3-bf87-128e044ee0c8}, !- Inlet Port
  {2c49a194-6030-48f6-a4e9-11155295ade7}; !- Outlet Port

OS:Connection,
  {f305a0c8-67b9-4dcc-9704-d59c7514b807}, !- Handle
  {fc3a9e62-d4d0-4e3b-b8cf-560c251969e3}, !- Source Object
  3,                                      !- Outlet Port
  {f580a45a-57db-4af5-b162-2161801b0922}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {597fb363-d008-4db3-bf87-128e044ee0c8}, !- Handle
  {f580a45a-57db-4af5-b162-2161801b0922}, !- Source Object
  10,                                     !- Outlet Port
  {49000ed7-7d3e-49ad-9d4e-b46d49a388e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c49a194-6030-48f6-a4e9-11155295ade7}, !- Handle
  {49000ed7-7d3e-49ad-9d4e-b46d49a388e3}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ea43a08b-14ff-492f-a998-f9d0c5e8bb5a}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f580a45a-57db-4af5-b162-2161801b0922}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ec18f551-7225-41f0-9bf5-85ff2a13c82a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {29defb8f-232f-4ab3-8239-b2ae044cd74d}, !- Air Inlet Node Name
  {1bec0723-f6bc-4b90-b155-638822aff019}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9896c45b-5171-4ef3-a802-a6a19740026b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Outlet Air Node, !- Name
  {1bec0723-f6bc-4b90-b155-638822aff019}, !- Inlet Port
  {8e74b109-e3fd-4fff-a0a8-7e8feb2a3d97}; !- Outlet Port

OS:Node,
  {14402ceb-9c56-4b5c-83ec-f4ba5f6cc0ac}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2 Return Air Node, !- Name
  {84a9fe08-1cd4-4189-b798-f2a73913d1bb}, !- Inlet Port
  {eba23a66-bfa9-4616-8db6-968c30acee6d}; !- Outlet Port

OS:Connection,
  {8e74b109-e3fd-4fff-a0a8-7e8feb2a3d97}, !- Handle
  {9896c45b-5171-4ef3-a802-a6a19740026b}, !- Source Object
  3,                                      !- Outlet Port
  {ce98488c-698c-4c04-b878-3a85dc7592f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84a9fe08-1cd4-4189-b798-f2a73913d1bb}, !- Handle
  {117ffc50-6846-4243-a547-f06d97db3355}, !- Source Object
  2,                                      !- Outlet Port
  {14402ceb-9c56-4b5c-83ec-f4ba5f6cc0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba23a66-bfa9-4616-8db6-968c30acee6d}, !- Handle
  {14402ceb-9c56-4b5c-83ec-f4ba5f6cc0ac}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {fb01ff70-2bfd-47c8-9970-68a7fa1af230}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Inlet Air Node, !- Name
  {5ecdc987-a886-4ef1-b607-bf87168c1154}, !- Inlet Port
  {29defb8f-232f-4ab3-8239-b2ae044cd74d}; !- Outlet Port

OS:Connection,
  {5ecdc987-a886-4ef1-b607-bf87168c1154}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  13,                                     !- Outlet Port
  {fb01ff70-2bfd-47c8-9970-68a7fa1af230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29defb8f-232f-4ab3-8239-b2ae044cd74d}, !- Handle
  {fb01ff70-2bfd-47c8-9970-68a7fa1af230}, !- Source Object
  3,                                      !- Outlet Port
  {ec18f551-7225-41f0-9bf5-85ff2a13c82a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bec0723-f6bc-4b90-b155-638822aff019}, !- Handle
  {ec18f551-7225-41f0-9bf5-85ff2a13c82a}, !- Source Object
  4,                                      !- Outlet Port
  {9896c45b-5171-4ef3-a802-a6a19740026b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {52f304bc-1d15-474e-815e-049f4489b635}, !- Handle
  Coil Heating Electric 12,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d84930f6-4256-4813-91e8-e40c04ec2687}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0e0d1ce-1c04-48d8-88c1-b4deeddf125d}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f93af0ed-2444-4a0f-9524-fea4bb6bcc03}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46f38f8d-3edf-4c08-b5bc-7b8b62cd09ac}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ae37bb09-b6cd-41d4-8647-144ad6224f5c}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4ded1815-b403-46e2-a147-12ef10629631}, !- Handle
  Coil Cooling DX Single Speed 12 13kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7a89c480-7ae4-447c-8edd-d94b5ecde117}, !- Handle
  Fan On Off 12,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4066dfd-8814-4ce1-9816-cc08e03be2fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f35d5959-bcf0-4e94-8dfb-f29edfcc7828}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f4066dfd-8814-4ce1-9816-cc08e03be2fe}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f35d5959-bcf0-4e94-8dfb-f29edfcc7828}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {887ef3fa-3713-4a40-8cb1-658cc70a7618}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {63ec0916-950a-4fbf-9049-74b3bbe0ca14}, !- Air Inlet Node Name
  {0eeba0c2-34f6-4d8d-95d3-699344e529d7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7a89c480-7ae4-447c-8edd-d94b5ecde117}, !- Supply Air Fan Name
  {52f304bc-1d15-474e-815e-049f4489b635}, !- Heating Coil Name
  {4ded1815-b403-46e2-a147-12ef10629631}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5ca0e631-819e-40cc-aa97-c0a6296d551a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 PTAC Inlet Air Node, !- Name
  {056bbe9d-11f0-4e7d-9a4a-6fc7d01cb422}, !- Inlet Port
  {63ec0916-950a-4fbf-9049-74b3bbe0ca14}; !- Outlet Port

OS:Connection,
  {056bbe9d-11f0-4e7d-9a4a-6fc7d01cb422}, !- Handle
  {d4d8d9bb-f323-4fc4-9022-4086c9126ee4}, !- Source Object
  2,                                      !- Outlet Port
  {5ca0e631-819e-40cc-aa97-c0a6296d551a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ec0916-950a-4fbf-9049-74b3bbe0ca14}, !- Handle
  {5ca0e631-819e-40cc-aa97-c0a6296d551a}, !- Source Object
  3,                                      !- Outlet Port
  {887ef3fa-3713-4a40-8cb1-658cc70a7618}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {953a755d-f9a7-409c-b78b-d064d262b8a5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 PTAC Outlet Air Node, !- Name
  {0eeba0c2-34f6-4d8d-95d3-699344e529d7}, !- Inlet Port
  {93b5c7d5-e60e-4290-b465-e0087f1e9f73}; !- Outlet Port

OS:Connection,
  {93b5c7d5-e60e-4290-b465-e0087f1e9f73}, !- Handle
  {953a755d-f9a7-409c-b78b-d064d262b8a5}, !- Source Object
  3,                                      !- Outlet Port
  {d4bbbd55-d682-4df2-af01-a83fbc590af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eeba0c2-34f6-4d8d-95d3-699344e529d7}, !- Handle
  {887ef3fa-3713-4a40-8cb1-658cc70a7618}, !- Source Object
  4,                                      !- Outlet Port
  {953a755d-f9a7-409c-b78b-d064d262b8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2497a4ef-31cb-44d7-8047-b3509336875b}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {417185f6-fd0d-449d-a13c-88c8cd996d26}, !- Water Inlet Node Name
  {2c17f140-66d2-46c2-a982-e1f8e168842f}; !- Water Outlet Node Name

OS:Node,
  {18b265e5-a0f9-4f8b-ae07-5f07a77e563f}, !- Handle
  Coil Heating Water Baseboard 12 Inlet Water Node, !- Name
  {dc76d966-1ae2-4d74-b006-37a6425f401c}, !- Inlet Port
  {417185f6-fd0d-449d-a13c-88c8cd996d26}; !- Outlet Port

OS:Connection,
  {dc76d966-1ae2-4d74-b006-37a6425f401c}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  15,                                     !- Outlet Port
  {18b265e5-a0f9-4f8b-ae07-5f07a77e563f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f765cb4d-8753-472c-9ee2-c7943d171221}, !- Handle
  Coil Heating Water Baseboard 12 Outlet Water Node, !- Name
  {2c17f140-66d2-46c2-a982-e1f8e168842f}, !- Inlet Port
  {d33c3c9c-be06-4095-b908-1e1c358ec12e}; !- Outlet Port

OS:Connection,
  {417185f6-fd0d-449d-a13c-88c8cd996d26}, !- Handle
  {18b265e5-a0f9-4f8b-ae07-5f07a77e563f}, !- Source Object
  3,                                      !- Outlet Port
  {2497a4ef-31cb-44d7-8047-b3509336875b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2c17f140-66d2-46c2-a982-e1f8e168842f}, !- Handle
  {2497a4ef-31cb-44d7-8047-b3509336875b}, !- Source Object
  10,                                     !- Outlet Port
  {f765cb4d-8753-472c-9ee2-c7943d171221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d33c3c9c-be06-4095-b908-1e1c358ec12e}, !- Handle
  {f765cb4d-8753-472c-9ee2-c7943d171221}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f134d0b4-8323-4a8b-87e0-102a8298b7af}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {2497a4ef-31cb-44d7-8047-b3509336875b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3eb438e1-45b0-4436-8bc2-97dafc21860f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {243c6f8a-50f4-44dc-a55f-df64c9b14cae}, !- Air Inlet Node Name
  {8fde3083-de2b-4537-a6f3-9fb1281bb6c6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c5f4450-1c9a-4b20-bb05-4a14169e3323}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Name
  {8fde3083-de2b-4537-a6f3-9fb1281bb6c6}, !- Inlet Port
  {c19d393f-0b83-42b0-af26-970acd0823f9}; !- Outlet Port

OS:Node,
  {ff882532-4df8-4f42-adbf-4cfc4e397ac7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 Return Air Node, !- Name
  {312ff09d-3488-45a8-b056-d3c34f2e417e}, !- Inlet Port
  {2fd14db8-b477-4897-94ff-dd7f7db01054}; !- Outlet Port

OS:Connection,
  {c19d393f-0b83-42b0-af26-970acd0823f9}, !- Handle
  {5c5f4450-1c9a-4b20-bb05-4a14169e3323}, !- Source Object
  3,                                      !- Outlet Port
  {d4bbbd55-d682-4df2-af01-a83fbc590af9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {312ff09d-3488-45a8-b056-d3c34f2e417e}, !- Handle
  {608e7ea5-bf3d-4c02-b871-f6954a6ddf24}, !- Source Object
  2,                                      !- Outlet Port
  {ff882532-4df8-4f42-adbf-4cfc4e397ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd14db8-b477-4897-94ff-dd7f7db01054}, !- Handle
  {ff882532-4df8-4f42-adbf-4cfc4e397ac7}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {6b37df58-d680-438d-aaaa-14459a7c49f2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Name
  {36186615-99d8-4b0e-9c09-af1bd2f274ba}, !- Inlet Port
  {243c6f8a-50f4-44dc-a55f-df64c9b14cae}; !- Outlet Port

OS:Connection,
  {36186615-99d8-4b0e-9c09-af1bd2f274ba}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  14,                                     !- Outlet Port
  {6b37df58-d680-438d-aaaa-14459a7c49f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243c6f8a-50f4-44dc-a55f-df64c9b14cae}, !- Handle
  {6b37df58-d680-438d-aaaa-14459a7c49f2}, !- Source Object
  3,                                      !- Outlet Port
  {3eb438e1-45b0-4436-8bc2-97dafc21860f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fde3083-de2b-4537-a6f3-9fb1281bb6c6}, !- Handle
  {3eb438e1-45b0-4436-8bc2-97dafc21860f}, !- Source Object
  4,                                      !- Outlet Port
  {5c5f4450-1c9a-4b20-bb05-4a14169e3323}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a9f7b1ea-f566-45a1-a059-3fb66650a42f}, !- Handle
  Coil Heating Electric 13,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8747c741-d8f8-4e96-a89f-34e7ab77da36}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a9f6dd4-beb6-4884-958b-4432d8d2381b}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {713af981-557a-4d84-a16a-4732ec6eda26}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8f1d8d0-4269-49f1-8c40-bd0495aba21e}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {93c500e9-75c2-468d-a5a9-eb99aebc01d3}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {383860e5-65d3-4c8d-aad8-df29b63630de}, !- Handle
  Coil Cooling DX Single Speed 13 15kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {00d08d9e-05b2-46da-a7a4-43900f884cd7}, !- Handle
  Fan On Off 13,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {31fd325d-321d-40dd-ba65-dd2444fe0845}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {864d8ff2-991e-42eb-bfa7-ec87332ddcce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {31fd325d-321d-40dd-ba65-dd2444fe0845}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {864d8ff2-991e-42eb-bfa7-ec87332ddcce}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d861dee2-ef89-456f-8efd-d8aac2fb97a5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 1 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {56b3578a-80eb-4a6d-8931-b77881a87527}, !- Air Inlet Node Name
  {4d6627b1-626a-485b-b355-e21e76d4c0f4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00d08d9e-05b2-46da-a7a4-43900f884cd7}, !- Supply Air Fan Name
  {a9f7b1ea-f566-45a1-a059-3fb66650a42f}, !- Heating Coil Name
  {383860e5-65d3-4c8d-aad8-df29b63630de}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {18a5fb18-2460-429f-827f-8abb318ee58c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 1 PTAC Inlet Air Node, !- Name
  {2d555dc4-5389-42e9-b00a-1a02002b41ca}, !- Inlet Port
  {56b3578a-80eb-4a6d-8931-b77881a87527}; !- Outlet Port

OS:Connection,
  {2d555dc4-5389-42e9-b00a-1a02002b41ca}, !- Handle
  {02833fde-4c40-40fb-9367-a34dc1ff22e8}, !- Source Object
  2,                                      !- Outlet Port
  {18a5fb18-2460-429f-827f-8abb318ee58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b3578a-80eb-4a6d-8931-b77881a87527}, !- Handle
  {18a5fb18-2460-429f-827f-8abb318ee58c}, !- Source Object
  3,                                      !- Outlet Port
  {d861dee2-ef89-456f-8efd-d8aac2fb97a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3cf2c048-e1ef-444e-85b4-08bc88b91b26}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 1 PTAC Outlet Air Node, !- Name
  {4d6627b1-626a-485b-b355-e21e76d4c0f4}, !- Inlet Port
  {22baa410-c27d-4905-a62d-18a2091b614d}; !- Outlet Port

OS:Connection,
  {22baa410-c27d-4905-a62d-18a2091b614d}, !- Handle
  {3cf2c048-e1ef-444e-85b4-08bc88b91b26}, !- Source Object
  3,                                      !- Outlet Port
  {ab87af5c-12ae-4575-b014-5c7f0c553001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d6627b1-626a-485b-b355-e21e76d4c0f4}, !- Handle
  {d861dee2-ef89-456f-8efd-d8aac2fb97a5}, !- Source Object
  4,                                      !- Outlet Port
  {3cf2c048-e1ef-444e-85b4-08bc88b91b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {22937d8f-44c5-403e-b4b1-e756b880777c}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9fbdb63f-3afa-4a4c-9123-ef690058d34e}, !- Water Inlet Node Name
  {56f152b2-c7c6-42f2-b83f-4f838f3afe7c}; !- Water Outlet Node Name

OS:Node,
  {53c6473f-f27e-4fbb-b351-f82fd3d41bc0}, !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {0e705929-aba5-45bf-a343-e4c0da900492}, !- Inlet Port
  {9fbdb63f-3afa-4a4c-9123-ef690058d34e}; !- Outlet Port

OS:Connection,
  {0e705929-aba5-45bf-a343-e4c0da900492}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  16,                                     !- Outlet Port
  {53c6473f-f27e-4fbb-b351-f82fd3d41bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7728319e-4cfb-4ae2-8bb9-402563812a5b}, !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {56f152b2-c7c6-42f2-b83f-4f838f3afe7c}, !- Inlet Port
  {72d1b887-55b1-4860-a426-a749d1d8f9d4}; !- Outlet Port

OS:Connection,
  {9fbdb63f-3afa-4a4c-9123-ef690058d34e}, !- Handle
  {53c6473f-f27e-4fbb-b351-f82fd3d41bc0}, !- Source Object
  3,                                      !- Outlet Port
  {22937d8f-44c5-403e-b4b1-e756b880777c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {56f152b2-c7c6-42f2-b83f-4f838f3afe7c}, !- Handle
  {22937d8f-44c5-403e-b4b1-e756b880777c}, !- Source Object
  10,                                     !- Outlet Port
  {7728319e-4cfb-4ae2-8bb9-402563812a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72d1b887-55b1-4860-a426-a749d1d8f9d4}, !- Handle
  {7728319e-4cfb-4ae2-8bb9-402563812a5b}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1ee73f03-6b31-4881-afcb-82aeb60c041b}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {22937d8f-44c5-403e-b4b1-e756b880777c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {75063388-c0fb-43c3-a2dd-0704b069c843}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {d1ffdc5d-1560-45b7-9150-0e26cba0a030}, !- Air Inlet Node Name
  {20c94cfd-3624-4e61-9c56-d6bbe51d6133}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {544a498e-ac58-4d9c-b665-0f733d951190}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {20c94cfd-3624-4e61-9c56-d6bbe51d6133}, !- Inlet Port
  {584a1111-4a9b-4ee8-88e5-81bc429d2462}; !- Outlet Port

OS:Node,
  {2898756a-b2ff-45eb-9896-5dfc58ae1e0c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 1 Return Air Node, !- Name
  {8c42cedb-a257-4f9f-a433-7ef7881fa4d7}, !- Inlet Port
  {9c646e0d-7c6b-4f66-bbf6-b04b3a88e612}; !- Outlet Port

OS:Connection,
  {584a1111-4a9b-4ee8-88e5-81bc429d2462}, !- Handle
  {544a498e-ac58-4d9c-b665-0f733d951190}, !- Source Object
  3,                                      !- Outlet Port
  {ab87af5c-12ae-4575-b014-5c7f0c553001}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c42cedb-a257-4f9f-a433-7ef7881fa4d7}, !- Handle
  {ac3131de-5e08-40de-8c54-020deaae09ed}, !- Source Object
  2,                                      !- Outlet Port
  {2898756a-b2ff-45eb-9896-5dfc58ae1e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c646e0d-7c6b-4f66-bbf6-b04b3a88e612}, !- Handle
  {2898756a-b2ff-45eb-9896-5dfc58ae1e0c}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {eb427517-5543-4eb1-9623-d0ba9f17470e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {6e835300-ee6a-427f-956c-b027085158bc}, !- Inlet Port
  {d1ffdc5d-1560-45b7-9150-0e26cba0a030}; !- Outlet Port

OS:Connection,
  {6e835300-ee6a-427f-956c-b027085158bc}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  15,                                     !- Outlet Port
  {eb427517-5543-4eb1-9623-d0ba9f17470e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1ffdc5d-1560-45b7-9150-0e26cba0a030}, !- Handle
  {eb427517-5543-4eb1-9623-d0ba9f17470e}, !- Source Object
  3,                                      !- Outlet Port
  {75063388-c0fb-43c3-a2dd-0704b069c843}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20c94cfd-3624-4e61-9c56-d6bbe51d6133}, !- Handle
  {75063388-c0fb-43c3-a2dd-0704b069c843}, !- Source Object
  4,                                      !- Outlet Port
  {544a498e-ac58-4d9c-b665-0f733d951190}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {59eaea60-04c6-461e-b690-d9426e234b25}, !- Handle
  Coil Heating Electric 14,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a17ab501-b43f-4f7a-8cd0-1935efb52e19}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43e13a9f-aa30-4af1-a489-b36b6670afa9}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {91c9aa53-e629-4a22-a302-c320f8584023}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {916564c5-a7f5-4a82-906c-1e7c2da9a3a7}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {16a28681-0200-4f48-bd25-557c6ad370cf}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {71b344b8-bc72-49f1-837e-3e289afb2d34}, !- Handle
  Coil Cooling DX Single Speed 14 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {583089ac-bd75-4b36-8ea4-2bc8daea26e7}, !- Handle
  Fan On Off 14,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1462b9aa-cc50-4116-875a-7a8c95e8eafd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc488e58-2aa8-4eeb-a0ad-2ee28a9d61f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1462b9aa-cc50-4116-875a-7a8c95e8eafd}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc488e58-2aa8-4eeb-a0ad-2ee28a9d61f2}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8c2aef50-17ca-4aeb-84a2-72f586da200f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 2 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {3d6730e1-4dce-4a0f-ac9b-480c694f1c98}, !- Air Inlet Node Name
  {a021897b-b188-4683-94df-a0398240fc9d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {583089ac-bd75-4b36-8ea4-2bc8daea26e7}, !- Supply Air Fan Name
  {59eaea60-04c6-461e-b690-d9426e234b25}, !- Heating Coil Name
  {71b344b8-bc72-49f1-837e-3e289afb2d34}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8dffb361-f603-4c9f-af31-fd3a5a2d54ee}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 2 PTAC Inlet Air Node, !- Name
  {4a08ba41-9ade-49c2-84d5-e226b3158776}, !- Inlet Port
  {3d6730e1-4dce-4a0f-ac9b-480c694f1c98}; !- Outlet Port

OS:Connection,
  {4a08ba41-9ade-49c2-84d5-e226b3158776}, !- Handle
  {061f584c-65a9-4be6-aa8f-b08f52061bb3}, !- Source Object
  2,                                      !- Outlet Port
  {8dffb361-f603-4c9f-af31-fd3a5a2d54ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d6730e1-4dce-4a0f-ac9b-480c694f1c98}, !- Handle
  {8dffb361-f603-4c9f-af31-fd3a5a2d54ee}, !- Source Object
  3,                                      !- Outlet Port
  {8c2aef50-17ca-4aeb-84a2-72f586da200f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2c7b0eb-0470-4330-8bda-8c1e0ae895d0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 2 PTAC Outlet Air Node, !- Name
  {a021897b-b188-4683-94df-a0398240fc9d}, !- Inlet Port
  {e449c4e6-01fc-4ef9-9c3b-3830e44b84b7}; !- Outlet Port

OS:Connection,
  {e449c4e6-01fc-4ef9-9c3b-3830e44b84b7}, !- Handle
  {b2c7b0eb-0470-4330-8bda-8c1e0ae895d0}, !- Source Object
  3,                                      !- Outlet Port
  {8f1f3122-c3eb-4d10-ad0e-5aabdb05936f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a021897b-b188-4683-94df-a0398240fc9d}, !- Handle
  {8c2aef50-17ca-4aeb-84a2-72f586da200f}, !- Source Object
  4,                                      !- Outlet Port
  {b2c7b0eb-0470-4330-8bda-8c1e0ae895d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {31c580fb-82be-44ca-ae8c-8755b79fcaa4}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7e88b008-faa7-4111-8d81-e4d7a1706963}, !- Water Inlet Node Name
  {269f01dd-bedb-41fd-a045-ffa7b29928f0}; !- Water Outlet Node Name

OS:Node,
  {3560acfc-cc07-4acd-8a0b-f0ff5e79e89d}, !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {2afadfba-f221-419d-9177-2f6465b1fd6d}, !- Inlet Port
  {7e88b008-faa7-4111-8d81-e4d7a1706963}; !- Outlet Port

OS:Connection,
  {2afadfba-f221-419d-9177-2f6465b1fd6d}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  17,                                     !- Outlet Port
  {3560acfc-cc07-4acd-8a0b-f0ff5e79e89d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d8fa50d-2094-4f1d-9d33-fb453b69cc23}, !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {269f01dd-bedb-41fd-a045-ffa7b29928f0}, !- Inlet Port
  {42b2747a-701e-48fc-b4cf-a352267abf54}; !- Outlet Port

OS:Connection,
  {7e88b008-faa7-4111-8d81-e4d7a1706963}, !- Handle
  {3560acfc-cc07-4acd-8a0b-f0ff5e79e89d}, !- Source Object
  3,                                      !- Outlet Port
  {31c580fb-82be-44ca-ae8c-8755b79fcaa4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {269f01dd-bedb-41fd-a045-ffa7b29928f0}, !- Handle
  {31c580fb-82be-44ca-ae8c-8755b79fcaa4}, !- Source Object
  10,                                     !- Outlet Port
  {7d8fa50d-2094-4f1d-9d33-fb453b69cc23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b2747a-701e-48fc-b4cf-a352267abf54}, !- Handle
  {7d8fa50d-2094-4f1d-9d33-fb453b69cc23}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bfda8d01-e215-40fa-99c9-3175e8b2f924}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {31c580fb-82be-44ca-ae8c-8755b79fcaa4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d44bb028-905b-4e06-937b-344b523fa51d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f3fe58e0-9d80-42ab-acf8-e632252a9a9f}, !- Air Inlet Node Name
  {005313ce-19ea-48fe-a682-e8b4df47f476}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41dd419b-60e3-4936-aac4-e8df662b618f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {005313ce-19ea-48fe-a682-e8b4df47f476}, !- Inlet Port
  {b7a29686-af7f-4d1b-b70d-f031654fe20c}; !- Outlet Port

OS:Node,
  {7a7a605f-e41e-4a47-82de-13bb9fcbfad7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 2 Return Air Node, !- Name
  {b9cb428e-3aa0-4c7c-84f4-fac2edd0cb7a}, !- Inlet Port
  {4b9fa66b-cd53-408c-b3da-5f0a3e139128}; !- Outlet Port

OS:Connection,
  {b7a29686-af7f-4d1b-b70d-f031654fe20c}, !- Handle
  {41dd419b-60e3-4936-aac4-e8df662b618f}, !- Source Object
  3,                                      !- Outlet Port
  {8f1f3122-c3eb-4d10-ad0e-5aabdb05936f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9cb428e-3aa0-4c7c-84f4-fac2edd0cb7a}, !- Handle
  {cd01fe23-c290-430b-bdca-927423b3cdfc}, !- Source Object
  2,                                      !- Outlet Port
  {7a7a605f-e41e-4a47-82de-13bb9fcbfad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9fa66b-cd53-408c-b3da-5f0a3e139128}, !- Handle
  {7a7a605f-e41e-4a47-82de-13bb9fcbfad7}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {47f74b75-0624-4d75-a4e7-5b2a9e29f7f5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {e06fd58e-cb5d-47e8-89e3-c49b21bac4b8}, !- Inlet Port
  {f3fe58e0-9d80-42ab-acf8-e632252a9a9f}; !- Outlet Port

OS:Connection,
  {e06fd58e-cb5d-47e8-89e3-c49b21bac4b8}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  16,                                     !- Outlet Port
  {47f74b75-0624-4d75-a4e7-5b2a9e29f7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3fe58e0-9d80-42ab-acf8-e632252a9a9f}, !- Handle
  {47f74b75-0624-4d75-a4e7-5b2a9e29f7f5}, !- Source Object
  3,                                      !- Outlet Port
  {d44bb028-905b-4e06-937b-344b523fa51d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {005313ce-19ea-48fe-a682-e8b4df47f476}, !- Handle
  {d44bb028-905b-4e06-937b-344b523fa51d}, !- Source Object
  4,                                      !- Outlet Port
  {41dd419b-60e3-4936-aac4-e8df662b618f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {302914aa-26a9-4311-b16b-550fc1c584b7}, !- Handle
  Coil Heating Electric 15,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {91d09c73-a5e6-4449-a163-a7a57ee8f998}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df056a62-ea87-4686-be5b-7136bfd1397d}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {98ec6d73-2f29-49ff-a942-ea5e712a47c3}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e50aea72-d57c-4e1c-aa55-ee5ed6488884}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {516b1ae7-38f4-47e5-a9dd-85a69ccd5a23}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9f78eda7-406c-4620-9103-dc28f0091e20}, !- Handle
  Coil Cooling DX Single Speed 15 13kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {14e4b53e-8179-407e-97b6-64ddd051a30f}, !- Handle
  Fan On Off 15,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {31b73f2b-113b-43f5-8494-94122fd86a60}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5131f573-3f6b-4566-9e2e-c133c5ad35f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {31b73f2b-113b-43f5-8494-94122fd86a60}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5131f573-3f6b-4566-9e2e-c133c5ad35f2}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9f56ff9a-3953-4f61-a952-c8ee38cf78e7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {1fccb98b-86be-4a76-bc48-2585f9ca5d68}, !- Air Inlet Node Name
  {e7034a91-79eb-4057-b3e3-2fed4fe806a0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14e4b53e-8179-407e-97b6-64ddd051a30f}, !- Supply Air Fan Name
  {302914aa-26a9-4311-b16b-550fc1c584b7}, !- Heating Coil Name
  {9f78eda7-406c-4620-9103-dc28f0091e20}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d01b65d4-17c1-4659-b84b-9760a0b710aa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 PTAC Inlet Air Node, !- Name
  {9336ce19-e8be-4c9b-90b0-123e7faa3ac7}, !- Inlet Port
  {1fccb98b-86be-4a76-bc48-2585f9ca5d68}; !- Outlet Port

OS:Connection,
  {9336ce19-e8be-4c9b-90b0-123e7faa3ac7}, !- Handle
  {63c6936b-4271-4345-8c9f-5cd1853271d3}, !- Source Object
  2,                                      !- Outlet Port
  {d01b65d4-17c1-4659-b84b-9760a0b710aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fccb98b-86be-4a76-bc48-2585f9ca5d68}, !- Handle
  {d01b65d4-17c1-4659-b84b-9760a0b710aa}, !- Source Object
  3,                                      !- Outlet Port
  {9f56ff9a-3953-4f61-a952-c8ee38cf78e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ec5f0a0-3541-40a0-9d00-762a1644e2cd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 PTAC Outlet Air Node, !- Name
  {e7034a91-79eb-4057-b3e3-2fed4fe806a0}, !- Inlet Port
  {ef5d8bf2-5085-4319-8332-84ec18ac235d}; !- Outlet Port

OS:Connection,
  {ef5d8bf2-5085-4319-8332-84ec18ac235d}, !- Handle
  {4ec5f0a0-3541-40a0-9d00-762a1644e2cd}, !- Source Object
  3,                                      !- Outlet Port
  {e3979563-4c40-44b8-83b8-33869ae9a985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7034a91-79eb-4057-b3e3-2fed4fe806a0}, !- Handle
  {9f56ff9a-3953-4f61-a952-c8ee38cf78e7}, !- Source Object
  4,                                      !- Outlet Port
  {4ec5f0a0-3541-40a0-9d00-762a1644e2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d64534d5-6afa-44b4-89db-562401226784}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {24eed99e-157a-47c8-b041-a2db8d2a678b}, !- Water Inlet Node Name
  {9cb6932d-95c1-41ed-a0c8-3de9ad57fe0e}; !- Water Outlet Node Name

OS:Node,
  {480c792c-14d6-4ab6-a7eb-88e36db54072}, !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {ee778b3c-ed6c-4257-aba0-023855df77f6}, !- Inlet Port
  {24eed99e-157a-47c8-b041-a2db8d2a678b}; !- Outlet Port

OS:Connection,
  {ee778b3c-ed6c-4257-aba0-023855df77f6}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  18,                                     !- Outlet Port
  {480c792c-14d6-4ab6-a7eb-88e36db54072}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bfe3516-85a8-429c-a9e3-a7cf54662665}, !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {9cb6932d-95c1-41ed-a0c8-3de9ad57fe0e}, !- Inlet Port
  {af7a74bd-43e6-4b56-b32c-7a01119cd396}; !- Outlet Port

OS:Connection,
  {24eed99e-157a-47c8-b041-a2db8d2a678b}, !- Handle
  {480c792c-14d6-4ab6-a7eb-88e36db54072}, !- Source Object
  3,                                      !- Outlet Port
  {d64534d5-6afa-44b4-89db-562401226784}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9cb6932d-95c1-41ed-a0c8-3de9ad57fe0e}, !- Handle
  {d64534d5-6afa-44b4-89db-562401226784}, !- Source Object
  10,                                     !- Outlet Port
  {6bfe3516-85a8-429c-a9e3-a7cf54662665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7a74bd-43e6-4b56-b32c-7a01119cd396}, !- Handle
  {6bfe3516-85a8-429c-a9e3-a7cf54662665}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {16a7120d-6380-45bf-b908-32151526f222}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {d64534d5-6afa-44b4-89db-562401226784}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a068700d-b57d-47c7-9704-82a8d5cb8804}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {25031569-4baf-4f27-9966-3ef9e022a0e0}, !- Air Inlet Node Name
  {f1e59faa-b804-49c8-aea5-d3c244659f66}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a870975-21e6-4570-bc5a-cb920a772dc5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Name
  {f1e59faa-b804-49c8-aea5-d3c244659f66}, !- Inlet Port
  {520209ed-5c61-450b-bda8-bff7187f7708}; !- Outlet Port

OS:Node,
  {c0b74733-b1f2-4f8c-9237-9f92cbe2998f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 Return Air Node, !- Name
  {5db2c77d-e0cf-4c24-9143-6c071cf69bfd}, !- Inlet Port
  {0b3f9bb7-b55f-405e-b112-e1d89af1559b}; !- Outlet Port

OS:Connection,
  {520209ed-5c61-450b-bda8-bff7187f7708}, !- Handle
  {2a870975-21e6-4570-bc5a-cb920a772dc5}, !- Source Object
  3,                                      !- Outlet Port
  {e3979563-4c40-44b8-83b8-33869ae9a985}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5db2c77d-e0cf-4c24-9143-6c071cf69bfd}, !- Handle
  {8103dbd2-ac3d-4c77-8e7b-d959c71a7949}, !- Source Object
  2,                                      !- Outlet Port
  {c0b74733-b1f2-4f8c-9237-9f92cbe2998f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b3f9bb7-b55f-405e-b112-e1d89af1559b}, !- Handle
  {c0b74733-b1f2-4f8c-9237-9f92cbe2998f}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {7d81e4aa-2653-45c3-9c01-518721082227}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Inlet Air Node, !- Name
  {64b31cad-b5b6-4595-81c7-8d82fd93c4ad}, !- Inlet Port
  {25031569-4baf-4f27-9966-3ef9e022a0e0}; !- Outlet Port

OS:Connection,
  {64b31cad-b5b6-4595-81c7-8d82fd93c4ad}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  17,                                     !- Outlet Port
  {7d81e4aa-2653-45c3-9c01-518721082227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25031569-4baf-4f27-9966-3ef9e022a0e0}, !- Handle
  {7d81e4aa-2653-45c3-9c01-518721082227}, !- Source Object
  3,                                      !- Outlet Port
  {a068700d-b57d-47c7-9704-82a8d5cb8804}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1e59faa-b804-49c8-aea5-d3c244659f66}, !- Handle
  {a068700d-b57d-47c7-9704-82a8d5cb8804}, !- Source Object
  4,                                      !- Outlet Port
  {2a870975-21e6-4570-bc5a-cb920a772dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f29a52a8-718e-4fa4-9c35-2b68a481b483}, !- Handle
  Coil Heating Electric 16,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {807e76c9-ec57-4b48-80fd-09d4b6d95f08}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3d67ace-db9d-40cb-ba33-b0e098d77f40}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {431f6cac-fd42-4699-b7cc-8de67b6ed360}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8de465e3-cfd5-4c0d-b382-2eb2bf235d7a}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5854f68e-dced-4016-b809-c69b050189f5}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {452bbd8c-10dc-4d7a-8228-9f32bd572884}, !- Handle
  Coil Cooling DX Single Speed 16 9kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ca9e66ae-a91b-42ed-8890-facf5ac530e4}, !- Handle
  Fan On Off 16,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92c99e13-8858-4739-abdf-76470da04275}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a8f4872-5893-4b32-8e3a-d53bb4929df6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {92c99e13-8858-4739-abdf-76470da04275}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a8f4872-5893-4b32-8e3a-d53bb4929df6}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4f625cbd-b809-46fd-8096-258516618250}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {1c56e02e-0530-4246-82ea-f10d041df2fc}, !- Air Inlet Node Name
  {5f63c09e-b35f-4b09-88ea-f3a377738d96}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ca9e66ae-a91b-42ed-8890-facf5ac530e4}, !- Supply Air Fan Name
  {f29a52a8-718e-4fa4-9c35-2b68a481b483}, !- Heating Coil Name
  {452bbd8c-10dc-4d7a-8228-9f32bd572884}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8c693372-3170-4f11-9b7b-581901528665}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1 PTAC Inlet Air Node, !- Name
  {f20ea100-0b9b-4c7b-b147-ebcdcb00c69c}, !- Inlet Port
  {1c56e02e-0530-4246-82ea-f10d041df2fc}; !- Outlet Port

OS:Connection,
  {f20ea100-0b9b-4c7b-b147-ebcdcb00c69c}, !- Handle
  {42e87455-a9d6-464a-afee-ed9dce006f46}, !- Source Object
  2,                                      !- Outlet Port
  {8c693372-3170-4f11-9b7b-581901528665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c56e02e-0530-4246-82ea-f10d041df2fc}, !- Handle
  {8c693372-3170-4f11-9b7b-581901528665}, !- Source Object
  3,                                      !- Outlet Port
  {4f625cbd-b809-46fd-8096-258516618250}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2abdc4fa-4558-4536-96ed-bf957d8b6a54}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1 PTAC Outlet Air Node, !- Name
  {5f63c09e-b35f-4b09-88ea-f3a377738d96}, !- Inlet Port
  {5c486639-f4fe-495a-b886-5aee373c5de7}; !- Outlet Port

OS:Connection,
  {5c486639-f4fe-495a-b886-5aee373c5de7}, !- Handle
  {2abdc4fa-4558-4536-96ed-bf957d8b6a54}, !- Source Object
  3,                                      !- Outlet Port
  {c7b48c92-51ee-4bd9-b76f-a5cf2d622edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f63c09e-b35f-4b09-88ea-f3a377738d96}, !- Handle
  {4f625cbd-b809-46fd-8096-258516618250}, !- Source Object
  4,                                      !- Outlet Port
  {2abdc4fa-4558-4536-96ed-bf957d8b6a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a9dcf00e-150f-405e-8285-2e9f92d06c89}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2f533dbc-22f3-44d9-ad8f-4f1322257db0}, !- Water Inlet Node Name
  {90978fb8-e14c-466e-97f1-891d28fb2d96}; !- Water Outlet Node Name

OS:Node,
  {a69bd044-161f-430a-b55b-8b6444073171}, !- Handle
  Coil Heating Water Baseboard 16 Inlet Water Node, !- Name
  {fc5feddb-48c2-4b52-844e-ccfba7b7a89b}, !- Inlet Port
  {2f533dbc-22f3-44d9-ad8f-4f1322257db0}; !- Outlet Port

OS:Connection,
  {fc5feddb-48c2-4b52-844e-ccfba7b7a89b}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  19,                                     !- Outlet Port
  {a69bd044-161f-430a-b55b-8b6444073171}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e679d5a-0c65-4268-b2ef-7503270b514c}, !- Handle
  Coil Heating Water Baseboard 16 Outlet Water Node, !- Name
  {90978fb8-e14c-466e-97f1-891d28fb2d96}, !- Inlet Port
  {0afb2679-5231-4d71-bb69-7f7905052839}; !- Outlet Port

OS:Connection,
  {2f533dbc-22f3-44d9-ad8f-4f1322257db0}, !- Handle
  {a69bd044-161f-430a-b55b-8b6444073171}, !- Source Object
  3,                                      !- Outlet Port
  {a9dcf00e-150f-405e-8285-2e9f92d06c89}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {90978fb8-e14c-466e-97f1-891d28fb2d96}, !- Handle
  {a9dcf00e-150f-405e-8285-2e9f92d06c89}, !- Source Object
  10,                                     !- Outlet Port
  {0e679d5a-0c65-4268-b2ef-7503270b514c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afb2679-5231-4d71-bb69-7f7905052839}, !- Handle
  {0e679d5a-0c65-4268-b2ef-7503270b514c}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a22e9339-567f-4c64-b37e-eed36765aa98}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {a9dcf00e-150f-405e-8285-2e9f92d06c89}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1aa5f8e-2065-48b7-97ba-f03be4b7331a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f3347c3c-2aff-4c07-a1a6-1c131cf697cc}, !- Air Inlet Node Name
  {245db9fb-387a-4d91-80ac-ab916f74f1d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33a66174-cb51-42ec-a616-6928487d532b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Name
  {245db9fb-387a-4d91-80ac-ab916f74f1d2}, !- Inlet Port
  {8be7f66d-cc9d-4865-bd20-07d2fa32e982}; !- Outlet Port

OS:Node,
  {e5725b66-cad0-441c-99d9-fecd412505ff}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1 Return Air Node, !- Name
  {2f5c8e1c-c1c8-4d3b-a83f-6d96156d131e}, !- Inlet Port
  {fd9b5c69-8cd9-435c-a9a9-68badd5096b2}; !- Outlet Port

OS:Connection,
  {8be7f66d-cc9d-4865-bd20-07d2fa32e982}, !- Handle
  {33a66174-cb51-42ec-a616-6928487d532b}, !- Source Object
  3,                                      !- Outlet Port
  {c7b48c92-51ee-4bd9-b76f-a5cf2d622edb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f5c8e1c-c1c8-4d3b-a83f-6d96156d131e}, !- Handle
  {d5e65dea-de2b-4d02-8134-6c26939c5d62}, !- Source Object
  2,                                      !- Outlet Port
  {e5725b66-cad0-441c-99d9-fecd412505ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9b5c69-8cd9-435c-a9a9-68badd5096b2}, !- Handle
  {e5725b66-cad0-441c-99d9-fecd412505ff}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {d5f0f2c7-4c11-4262-8d44-d15c61279b14}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Inlet Air Node, !- Name
  {ce863577-406b-4d77-a5ea-15ae6e6a87af}, !- Inlet Port
  {f3347c3c-2aff-4c07-a1a6-1c131cf697cc}; !- Outlet Port

OS:Connection,
  {ce863577-406b-4d77-a5ea-15ae6e6a87af}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  18,                                     !- Outlet Port
  {d5f0f2c7-4c11-4262-8d44-d15c61279b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3347c3c-2aff-4c07-a1a6-1c131cf697cc}, !- Handle
  {d5f0f2c7-4c11-4262-8d44-d15c61279b14}, !- Source Object
  3,                                      !- Outlet Port
  {f1aa5f8e-2065-48b7-97ba-f03be4b7331a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {245db9fb-387a-4d91-80ac-ab916f74f1d2}, !- Handle
  {f1aa5f8e-2065-48b7-97ba-f03be4b7331a}, !- Source Object
  4,                                      !- Outlet Port
  {33a66174-cb51-42ec-a616-6928487d532b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f92909d6-1cbc-4afe-a799-cb36b7352b01}, !- Handle
  Coil Heating Electric 17,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {737714d7-bc71-47f3-aa09-e7dd29f3e45e}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69d3f185-e312-4736-9662-10929388e82e}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {19007f9d-1f0f-4985-9eab-502e7b2e2af3}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6dfec849-cccc-41fa-8ab0-20a4145784a4}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a4c4e32b-848a-4066-b85b-dcbcabde139e}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5c89593f-6318-49c8-9638-db9ffb351a6f}, !- Handle
  Coil Cooling DX Single Speed 17 11kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b77eb7b9-5fc3-4617-818a-13cc2534d112}, !- Handle
  Fan On Off 17,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d933896-3f76-41ad-82e9-2924d0bfe39f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c6e78b81-d101-4a75-acbe-65de35a1d283}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3d933896-3f76-41ad-82e9-2924d0bfe39f}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c6e78b81-d101-4a75-acbe-65de35a1d283}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ab5d459e-5d03-42f2-9127-d7c67247fe16}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {ad330998-042a-4ab0-a3c0-ed7c7c5f96b4}, !- Air Inlet Node Name
  {c716d29e-3c3d-4bd1-91cf-8bfe9665c7e1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b77eb7b9-5fc3-4617-818a-13cc2534d112}, !- Supply Air Fan Name
  {f92909d6-1cbc-4afe-a799-cb36b7352b01}, !- Heating Coil Name
  {5c89593f-6318-49c8-9638-db9ffb351a6f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {49f0542e-6bfa-4d77-99c0-22a071acf1eb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1 PTAC Inlet Air Node, !- Name
  {8975d21d-0d14-437f-94cf-fc44f5c25597}, !- Inlet Port
  {ad330998-042a-4ab0-a3c0-ed7c7c5f96b4}; !- Outlet Port

OS:Connection,
  {8975d21d-0d14-437f-94cf-fc44f5c25597}, !- Handle
  {7aa5b684-1cfb-4d62-b341-ec991d777298}, !- Source Object
  2,                                      !- Outlet Port
  {49f0542e-6bfa-4d77-99c0-22a071acf1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad330998-042a-4ab0-a3c0-ed7c7c5f96b4}, !- Handle
  {49f0542e-6bfa-4d77-99c0-22a071acf1eb}, !- Source Object
  3,                                      !- Outlet Port
  {ab5d459e-5d03-42f2-9127-d7c67247fe16}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03890132-4c7b-4594-84c8-cf57b9d1e06d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1 PTAC Outlet Air Node, !- Name
  {c716d29e-3c3d-4bd1-91cf-8bfe9665c7e1}, !- Inlet Port
  {fb86f66a-8563-4598-99a2-8cb007879a3b}; !- Outlet Port

OS:Connection,
  {fb86f66a-8563-4598-99a2-8cb007879a3b}, !- Handle
  {03890132-4c7b-4594-84c8-cf57b9d1e06d}, !- Source Object
  3,                                      !- Outlet Port
  {102fe36e-fe90-4f57-b7ac-6242b6261bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c716d29e-3c3d-4bd1-91cf-8bfe9665c7e1}, !- Handle
  {ab5d459e-5d03-42f2-9127-d7c67247fe16}, !- Source Object
  4,                                      !- Outlet Port
  {03890132-4c7b-4594-84c8-cf57b9d1e06d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a4cfed3c-532f-476b-b65c-ef528dbcd014}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6ea97fec-625b-4ef9-bd4b-fcf00630a1e9}, !- Water Inlet Node Name
  {7eeb3cbb-d5bb-4fa3-9152-7ec628224548}; !- Water Outlet Node Name

OS:Node,
  {8c7e9581-9bef-4872-861f-2ae6aeb45916}, !- Handle
  Coil Heating Water Baseboard 17 Inlet Water Node, !- Name
  {79121de0-8d41-421a-811b-ef5cfcff3d47}, !- Inlet Port
  {6ea97fec-625b-4ef9-bd4b-fcf00630a1e9}; !- Outlet Port

OS:Connection,
  {79121de0-8d41-421a-811b-ef5cfcff3d47}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  20,                                     !- Outlet Port
  {8c7e9581-9bef-4872-861f-2ae6aeb45916}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c173fc55-6c60-466f-8613-db44ea53ea05}, !- Handle
  Coil Heating Water Baseboard 17 Outlet Water Node, !- Name
  {7eeb3cbb-d5bb-4fa3-9152-7ec628224548}, !- Inlet Port
  {95a83831-2be6-4541-8179-8bc360cd53cc}; !- Outlet Port

OS:Connection,
  {6ea97fec-625b-4ef9-bd4b-fcf00630a1e9}, !- Handle
  {8c7e9581-9bef-4872-861f-2ae6aeb45916}, !- Source Object
  3,                                      !- Outlet Port
  {a4cfed3c-532f-476b-b65c-ef528dbcd014}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7eeb3cbb-d5bb-4fa3-9152-7ec628224548}, !- Handle
  {a4cfed3c-532f-476b-b65c-ef528dbcd014}, !- Source Object
  10,                                     !- Outlet Port
  {c173fc55-6c60-466f-8613-db44ea53ea05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a83831-2be6-4541-8179-8bc360cd53cc}, !- Handle
  {c173fc55-6c60-466f-8613-db44ea53ea05}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {26e6465c-cfd3-4a5c-b520-eab69ffe143c}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {a4cfed3c-532f-476b-b65c-ef528dbcd014}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e80d402-5630-4f4c-b70d-fcc993eab7fa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {bdadc112-be79-4995-8f8e-f3d3a42f5c56}, !- Air Inlet Node Name
  {301def9b-a3ae-4f8c-943c-2e6a0746f914}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0bf5152e-e589-45ae-b1fa-7e5f38712ed3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Name
  {301def9b-a3ae-4f8c-943c-2e6a0746f914}, !- Inlet Port
  {ea9d0eaf-9327-4a85-9a0c-c89588a81b12}; !- Outlet Port

OS:Node,
  {c21f5cce-75aa-4c94-9b90-f82e7a2e19eb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1 Return Air Node, !- Name
  {3815026b-3564-48a8-afaa-363518d84b8a}, !- Inlet Port
  {6b68c08b-80ea-4a5e-9b65-7aa1fb8112d9}; !- Outlet Port

OS:Connection,
  {ea9d0eaf-9327-4a85-9a0c-c89588a81b12}, !- Handle
  {0bf5152e-e589-45ae-b1fa-7e5f38712ed3}, !- Source Object
  3,                                      !- Outlet Port
  {102fe36e-fe90-4f57-b7ac-6242b6261bdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3815026b-3564-48a8-afaa-363518d84b8a}, !- Handle
  {2d90f66f-5e2e-4b4a-a549-d53ea81d2daf}, !- Source Object
  2,                                      !- Outlet Port
  {c21f5cce-75aa-4c94-9b90-f82e7a2e19eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b68c08b-80ea-4a5e-9b65-7aa1fb8112d9}, !- Handle
  {c21f5cce-75aa-4c94-9b90-f82e7a2e19eb}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {35cfac64-2de5-45e2-81fd-9a585604e1fd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Inlet Air Node, !- Name
  {57e795a1-7972-4583-bf63-05633c074524}, !- Inlet Port
  {bdadc112-be79-4995-8f8e-f3d3a42f5c56}; !- Outlet Port

OS:Connection,
  {57e795a1-7972-4583-bf63-05633c074524}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  19,                                     !- Outlet Port
  {35cfac64-2de5-45e2-81fd-9a585604e1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdadc112-be79-4995-8f8e-f3d3a42f5c56}, !- Handle
  {35cfac64-2de5-45e2-81fd-9a585604e1fd}, !- Source Object
  3,                                      !- Outlet Port
  {8e80d402-5630-4f4c-b70d-fcc993eab7fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {301def9b-a3ae-4f8c-943c-2e6a0746f914}, !- Handle
  {8e80d402-5630-4f4c-b70d-fcc993eab7fa}, !- Source Object
  4,                                      !- Outlet Port
  {0bf5152e-e589-45ae-b1fa-7e5f38712ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a3ce8050-65fc-43b7-99da-4286e6568543}, !- Handle
  Coil Heating Electric 18,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4a5479ca-4ebf-4e55-9110-314fba6517dc}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36e48f2e-88a6-44c3-b377-d29eb9b0b196}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1af351dc-d904-43f3-ae82-96ec9be71aaa}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa8ac2b5-5c1d-4203-99a9-a0b9ea04275c}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {48e23f8b-74d7-45d1-b867-82454c43ceba}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4ed245d6-2cca-472b-a091-19b1242b6442}, !- Handle
  Coil Cooling DX Single Speed 18 8kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a71756e6-4134-47d0-87ba-6038479701a8}, !- Handle
  Fan On Off 18,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {343f793a-69b2-425e-bf1a-9c0fb96e68eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2ab71cf-7c3a-49ee-a6ca-fd11774b0468}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {343f793a-69b2-425e-bf1a-9c0fb96e68eb}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2ab71cf-7c3a-49ee-a6ca-fd11774b0468}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d6e0c079-4a58-41b3-8b9e-93c0fcb840ae}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {a349a9b3-d862-43dc-838c-c4c2d44bf0bb}, !- Air Inlet Node Name
  {3b1712f7-0b71-41ac-9a05-315fefdbb3b3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a71756e6-4134-47d0-87ba-6038479701a8}, !- Supply Air Fan Name
  {a3ce8050-65fc-43b7-99da-4286e6568543}, !- Heating Coil Name
  {4ed245d6-2cca-472b-a091-19b1242b6442}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {47b000ea-bac9-4b10-bd87-5bf395d258eb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 PTAC Inlet Air Node, !- Name
  {ba0b8548-5c01-4d4d-b0f4-4003bfcea5cf}, !- Inlet Port
  {a349a9b3-d862-43dc-838c-c4c2d44bf0bb}; !- Outlet Port

OS:Connection,
  {ba0b8548-5c01-4d4d-b0f4-4003bfcea5cf}, !- Handle
  {1fedd396-36a6-45d3-ae24-a095002dbfd1}, !- Source Object
  2,                                      !- Outlet Port
  {47b000ea-bac9-4b10-bd87-5bf395d258eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a349a9b3-d862-43dc-838c-c4c2d44bf0bb}, !- Handle
  {47b000ea-bac9-4b10-bd87-5bf395d258eb}, !- Source Object
  3,                                      !- Outlet Port
  {d6e0c079-4a58-41b3-8b9e-93c0fcb840ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9684bbf-985a-4d67-883e-499634b382a4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 PTAC Outlet Air Node, !- Name
  {3b1712f7-0b71-41ac-9a05-315fefdbb3b3}, !- Inlet Port
  {55cf34d1-b87e-446e-9074-7dc7e81de29b}; !- Outlet Port

OS:Connection,
  {55cf34d1-b87e-446e-9074-7dc7e81de29b}, !- Handle
  {d9684bbf-985a-4d67-883e-499634b382a4}, !- Source Object
  3,                                      !- Outlet Port
  {d6d63473-d5a5-46e1-8fb8-a9310ab3d3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1712f7-0b71-41ac-9a05-315fefdbb3b3}, !- Handle
  {d6e0c079-4a58-41b3-8b9e-93c0fcb840ae}, !- Source Object
  4,                                      !- Outlet Port
  {d9684bbf-985a-4d67-883e-499634b382a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {390783c4-1bcc-409a-9733-104106e3034b}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {92eee7b5-3ef1-466c-a35b-65465e11a614}, !- Water Inlet Node Name
  {d3d97204-876c-4773-b97a-c6af7d0839cb}; !- Water Outlet Node Name

OS:Node,
  {3a8a3df0-32f7-45b3-b751-b4384ab4b9f0}, !- Handle
  Coil Heating Water Baseboard 18 Inlet Water Node, !- Name
  {8bf4910e-a2a6-48bc-8488-4e66307fafc5}, !- Inlet Port
  {92eee7b5-3ef1-466c-a35b-65465e11a614}; !- Outlet Port

OS:Connection,
  {8bf4910e-a2a6-48bc-8488-4e66307fafc5}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  21,                                     !- Outlet Port
  {3a8a3df0-32f7-45b3-b751-b4384ab4b9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07264058-6437-45ec-8664-3e75d30702bc}, !- Handle
  Coil Heating Water Baseboard 18 Outlet Water Node, !- Name
  {d3d97204-876c-4773-b97a-c6af7d0839cb}, !- Inlet Port
  {529b702c-bbf8-4da8-b386-b08bd7655add}; !- Outlet Port

OS:Connection,
  {92eee7b5-3ef1-466c-a35b-65465e11a614}, !- Handle
  {3a8a3df0-32f7-45b3-b751-b4384ab4b9f0}, !- Source Object
  3,                                      !- Outlet Port
  {390783c4-1bcc-409a-9733-104106e3034b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d3d97204-876c-4773-b97a-c6af7d0839cb}, !- Handle
  {390783c4-1bcc-409a-9733-104106e3034b}, !- Source Object
  10,                                     !- Outlet Port
  {07264058-6437-45ec-8664-3e75d30702bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {529b702c-bbf8-4da8-b386-b08bd7655add}, !- Handle
  {07264058-6437-45ec-8664-3e75d30702bc}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d370478e-486b-45e3-8df9-626c9acb88f8}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {390783c4-1bcc-409a-9733-104106e3034b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c52df52a-14b8-4b5c-bcc4-b18bc1cf1248}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {3b2d06d6-f9af-4ffd-ba63-3ea53b812594}, !- Air Inlet Node Name
  {36e02f9c-b44f-4b86-9f66-42d535e0c072}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9e4b2f4-01cd-4368-9bae-e33f04a65300}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Name
  {36e02f9c-b44f-4b86-9f66-42d535e0c072}, !- Inlet Port
  {535a2e65-7c00-4953-a49d-e2548159bbe3}; !- Outlet Port

OS:Node,
  {77003f0d-42bf-4978-a136-0c60efe3fa16}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 Return Air Node, !- Name
  {2fa5b8f6-e24c-4c10-8b5b-140964b8c0db}, !- Inlet Port
  {d3af34dd-ca18-4b2a-a923-fd73ae1de2ec}; !- Outlet Port

OS:Connection,
  {535a2e65-7c00-4953-a49d-e2548159bbe3}, !- Handle
  {c9e4b2f4-01cd-4368-9bae-e33f04a65300}, !- Source Object
  3,                                      !- Outlet Port
  {d6d63473-d5a5-46e1-8fb8-a9310ab3d3a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fa5b8f6-e24c-4c10-8b5b-140964b8c0db}, !- Handle
  {5dff8c89-e445-480b-9ac2-98b730850eed}, !- Source Object
  2,                                      !- Outlet Port
  {77003f0d-42bf-4978-a136-0c60efe3fa16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3af34dd-ca18-4b2a-a923-fd73ae1de2ec}, !- Handle
  {77003f0d-42bf-4978-a136-0c60efe3fa16}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {053e1c5b-bf82-4c6c-9ef6-3c2eaa58b5dc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Inlet Air Node, !- Name
  {2a74899b-f188-4f13-9dae-4cf1d4acc0c5}, !- Inlet Port
  {3b2d06d6-f9af-4ffd-ba63-3ea53b812594}; !- Outlet Port

OS:Connection,
  {2a74899b-f188-4f13-9dae-4cf1d4acc0c5}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  20,                                     !- Outlet Port
  {053e1c5b-bf82-4c6c-9ef6-3c2eaa58b5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b2d06d6-f9af-4ffd-ba63-3ea53b812594}, !- Handle
  {053e1c5b-bf82-4c6c-9ef6-3c2eaa58b5dc}, !- Source Object
  3,                                      !- Outlet Port
  {c52df52a-14b8-4b5c-bcc4-b18bc1cf1248}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36e02f9c-b44f-4b86-9f66-42d535e0c072}, !- Handle
  {c52df52a-14b8-4b5c-bcc4-b18bc1cf1248}, !- Source Object
  4,                                      !- Outlet Port
  {c9e4b2f4-01cd-4368-9bae-e33f04a65300}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {02466c40-760c-4ef0-9d21-a2b736068b15}, !- Handle
  Coil Heating Electric 19,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a6a5d0de-7ef9-46d2-aff6-5d3a7da4e2c6}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19b16d5f-0338-443e-9350-3338592f52f9}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dabd4545-963d-412f-9923-a1c777cd9287}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db030bbb-654f-4c89-918b-cddda21de760}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5688c01a-d75f-48f8-9da2-8bf577f586d9}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {376531f0-706c-4e60-ae40-c2378451d919}, !- Handle
  Coil Cooling DX Single Speed 19 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {736bd600-c571-4978-9f54-7171b2140a0a}, !- Handle
  Fan On Off 19,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efd237ab-dc1e-4284-baff-8097318fda12}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9ceae544-7c8e-4143-a854-4fa9f3fef387}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {efd237ab-dc1e-4284-baff-8097318fda12}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9ceae544-7c8e-4143-a854-4fa9f3fef387}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {655daf32-ab4c-4ed1-9bd8-963063e32acc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {3b483c59-758a-4f06-a95f-757523bc0e17}, !- Air Inlet Node Name
  {fc17f5cc-1a23-47e0-ad1c-b56f64553a58}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {736bd600-c571-4978-9f54-7171b2140a0a}, !- Supply Air Fan Name
  {02466c40-760c-4ef0-9d21-a2b736068b15}, !- Heating Coil Name
  {376531f0-706c-4e60-ae40-c2378451d919}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {669e0a63-10ab-43e1-8bdc-77bcb050d160}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2 PTAC Inlet Air Node, !- Name
  {ff305317-fc6a-47cb-9272-2f441b59e3cc}, !- Inlet Port
  {3b483c59-758a-4f06-a95f-757523bc0e17}; !- Outlet Port

OS:Connection,
  {ff305317-fc6a-47cb-9272-2f441b59e3cc}, !- Handle
  {383bf145-8de1-44c5-838d-eb96253aa851}, !- Source Object
  2,                                      !- Outlet Port
  {669e0a63-10ab-43e1-8bdc-77bcb050d160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b483c59-758a-4f06-a95f-757523bc0e17}, !- Handle
  {669e0a63-10ab-43e1-8bdc-77bcb050d160}, !- Source Object
  3,                                      !- Outlet Port
  {655daf32-ab4c-4ed1-9bd8-963063e32acc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19ad6e4a-7d78-43d4-bea4-4a3347ed1485}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2 PTAC Outlet Air Node, !- Name
  {fc17f5cc-1a23-47e0-ad1c-b56f64553a58}, !- Inlet Port
  {4862c194-aa33-4f0a-871a-dc567619ee2a}; !- Outlet Port

OS:Connection,
  {4862c194-aa33-4f0a-871a-dc567619ee2a}, !- Handle
  {19ad6e4a-7d78-43d4-bea4-4a3347ed1485}, !- Source Object
  3,                                      !- Outlet Port
  {b391a838-a637-479e-9e6d-7d7da4519952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc17f5cc-1a23-47e0-ad1c-b56f64553a58}, !- Handle
  {655daf32-ab4c-4ed1-9bd8-963063e32acc}, !- Source Object
  4,                                      !- Outlet Port
  {19ad6e4a-7d78-43d4-bea4-4a3347ed1485}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dfe6522c-b263-4188-81e8-f168fa1f2d3e}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fdf527e6-976f-4bab-8822-d57f07ecb627}, !- Water Inlet Node Name
  {acfda505-267f-42a1-8925-cdcba08958ef}; !- Water Outlet Node Name

OS:Node,
  {c2ae2e26-e435-48c9-8e91-a7a2abd7184a}, !- Handle
  Coil Heating Water Baseboard 19 Inlet Water Node, !- Name
  {dfeae414-a70a-49f6-a3f4-4548b3c53a69}, !- Inlet Port
  {fdf527e6-976f-4bab-8822-d57f07ecb627}; !- Outlet Port

OS:Connection,
  {dfeae414-a70a-49f6-a3f4-4548b3c53a69}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  22,                                     !- Outlet Port
  {c2ae2e26-e435-48c9-8e91-a7a2abd7184a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e4c9810-2fd2-4683-808a-36c16e833653}, !- Handle
  Coil Heating Water Baseboard 19 Outlet Water Node, !- Name
  {acfda505-267f-42a1-8925-cdcba08958ef}, !- Inlet Port
  {93833de1-de69-43cb-927d-4f5152fd464b}; !- Outlet Port

OS:Connection,
  {fdf527e6-976f-4bab-8822-d57f07ecb627}, !- Handle
  {c2ae2e26-e435-48c9-8e91-a7a2abd7184a}, !- Source Object
  3,                                      !- Outlet Port
  {dfe6522c-b263-4188-81e8-f168fa1f2d3e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {acfda505-267f-42a1-8925-cdcba08958ef}, !- Handle
  {dfe6522c-b263-4188-81e8-f168fa1f2d3e}, !- Source Object
  10,                                     !- Outlet Port
  {1e4c9810-2fd2-4683-808a-36c16e833653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93833de1-de69-43cb-927d-4f5152fd464b}, !- Handle
  {1e4c9810-2fd2-4683-808a-36c16e833653}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5d4af14e-de13-44b2-8e92-be9324f9ec2b}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {dfe6522c-b263-4188-81e8-f168fa1f2d3e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {913d393d-4c5c-473c-9b67-50e3b834e572}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {199691cf-0183-4d79-8432-dd64bc3606d9}, !- Air Inlet Node Name
  {fc2f3e03-8fc5-44ce-8681-e7c79fde9684}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64060ca4-b527-462e-bc50-4bf4368f48a9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Name
  {fc2f3e03-8fc5-44ce-8681-e7c79fde9684}, !- Inlet Port
  {65cf0df0-0f7d-4f11-8aa7-445548b176c5}; !- Outlet Port

OS:Node,
  {e52bd0d6-b085-4f2c-92fd-1286621ea833}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2 Return Air Node, !- Name
  {ad59b42f-55fd-4a3c-a4c8-e44506d325db}, !- Inlet Port
  {a79810a0-c694-4290-98b0-4692b0b72b2c}; !- Outlet Port

OS:Connection,
  {65cf0df0-0f7d-4f11-8aa7-445548b176c5}, !- Handle
  {64060ca4-b527-462e-bc50-4bf4368f48a9}, !- Source Object
  3,                                      !- Outlet Port
  {b391a838-a637-479e-9e6d-7d7da4519952}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad59b42f-55fd-4a3c-a4c8-e44506d325db}, !- Handle
  {06922f1c-ffb8-4607-a3f4-2d7c5b8eb0ec}, !- Source Object
  2,                                      !- Outlet Port
  {e52bd0d6-b085-4f2c-92fd-1286621ea833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79810a0-c694-4290-98b0-4692b0b72b2c}, !- Handle
  {e52bd0d6-b085-4f2c-92fd-1286621ea833}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {35bc8777-5b5e-4891-83f5-5a84e9ed681e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Inlet Air Node, !- Name
  {9f09c366-cc81-432a-8323-534a9b56e8f5}, !- Inlet Port
  {199691cf-0183-4d79-8432-dd64bc3606d9}; !- Outlet Port

OS:Connection,
  {9f09c366-cc81-432a-8323-534a9b56e8f5}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  21,                                     !- Outlet Port
  {35bc8777-5b5e-4891-83f5-5a84e9ed681e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {199691cf-0183-4d79-8432-dd64bc3606d9}, !- Handle
  {35bc8777-5b5e-4891-83f5-5a84e9ed681e}, !- Source Object
  3,                                      !- Outlet Port
  {913d393d-4c5c-473c-9b67-50e3b834e572}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc2f3e03-8fc5-44ce-8681-e7c79fde9684}, !- Handle
  {913d393d-4c5c-473c-9b67-50e3b834e572}, !- Source Object
  4,                                      !- Outlet Port
  {64060ca4-b527-462e-bc50-4bf4368f48a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {df6b3048-5bd5-41d6-acb8-e1b0b899d782}, !- Handle
  Coil Heating Electric 20,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {61440814-f87b-46a5-920a-0577166a575f}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57a8fea8-56a7-4e24-9c1e-8fc8db06c7e0}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {91bd5357-92e2-4ffc-a828-cba1a914c5a1}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec46a5c9-6e1e-4a9d-ad2c-1a037f553804}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a5a3a7b-e68e-40ae-b5a3-5343c4a520fe}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c3f43b58-267f-477b-985a-76c875521b4d}, !- Handle
  Coil Cooling DX Single Speed 20 11kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {afd1233c-a69d-4ad3-9324-68d55c983007}, !- Handle
  Fan On Off 20,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {df4547f0-728a-4bb0-8892-2ca35fc5450d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a50389ac-871f-426e-a1e5-1ca9f2b83936}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {df4547f0-728a-4bb0-8892-2ca35fc5450d}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a50389ac-871f-426e-a1e5-1ca9f2b83936}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {db808622-ee52-433a-96b4-db70a1f1458c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {94706f2f-06f0-43a8-99a3-69fb9b0ae5d0}, !- Air Inlet Node Name
  {bf9c0aab-5173-4f1d-b5e9-06f87a016daa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {afd1233c-a69d-4ad3-9324-68d55c983007}, !- Supply Air Fan Name
  {df6b3048-5bd5-41d6-acb8-e1b0b899d782}, !- Heating Coil Name
  {c3f43b58-267f-477b-985a-76c875521b4d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2fbc531a-1256-45f9-a5d8-676e9e367af3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2 PTAC Inlet Air Node, !- Name
  {e23339ee-9f00-4e13-b5db-1a67b71df8fb}, !- Inlet Port
  {94706f2f-06f0-43a8-99a3-69fb9b0ae5d0}; !- Outlet Port

OS:Connection,
  {e23339ee-9f00-4e13-b5db-1a67b71df8fb}, !- Handle
  {5c0c22f3-853c-4270-8daf-c6d30f875c2c}, !- Source Object
  2,                                      !- Outlet Port
  {2fbc531a-1256-45f9-a5d8-676e9e367af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94706f2f-06f0-43a8-99a3-69fb9b0ae5d0}, !- Handle
  {2fbc531a-1256-45f9-a5d8-676e9e367af3}, !- Source Object
  3,                                      !- Outlet Port
  {db808622-ee52-433a-96b4-db70a1f1458c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3b47e10-cc74-4f65-a0c8-71430f99829b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2 PTAC Outlet Air Node, !- Name
  {bf9c0aab-5173-4f1d-b5e9-06f87a016daa}, !- Inlet Port
  {e44ee1de-81af-4db1-ac91-8137ac027c3f}; !- Outlet Port

OS:Connection,
  {e44ee1de-81af-4db1-ac91-8137ac027c3f}, !- Handle
  {d3b47e10-cc74-4f65-a0c8-71430f99829b}, !- Source Object
  3,                                      !- Outlet Port
  {d4f08004-c144-45b4-8866-6046986f1236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf9c0aab-5173-4f1d-b5e9-06f87a016daa}, !- Handle
  {db808622-ee52-433a-96b4-db70a1f1458c}, !- Source Object
  4,                                      !- Outlet Port
  {d3b47e10-cc74-4f65-a0c8-71430f99829b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b208572d-ec75-4d74-9e23-4f7389c9560e}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a930e14b-1c0a-4377-a4c2-f83ccd85dec4}, !- Water Inlet Node Name
  {3722e6e5-83de-46ef-a394-2b9077e079c7}; !- Water Outlet Node Name

OS:Node,
  {2173cbca-dbde-4777-9a2d-c3fca5d9cede}, !- Handle
  Coil Heating Water Baseboard 20 Inlet Water Node, !- Name
  {dca946a5-b2aa-4905-afda-7cea6da186d9}, !- Inlet Port
  {a930e14b-1c0a-4377-a4c2-f83ccd85dec4}; !- Outlet Port

OS:Connection,
  {dca946a5-b2aa-4905-afda-7cea6da186d9}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  23,                                     !- Outlet Port
  {2173cbca-dbde-4777-9a2d-c3fca5d9cede}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f6f7cde-c47a-48e7-bdf0-6b305f1f2fed}, !- Handle
  Coil Heating Water Baseboard 20 Outlet Water Node, !- Name
  {3722e6e5-83de-46ef-a394-2b9077e079c7}, !- Inlet Port
  {3c129a27-2c74-4bb8-91b4-b73a21a1868a}; !- Outlet Port

OS:Connection,
  {a930e14b-1c0a-4377-a4c2-f83ccd85dec4}, !- Handle
  {2173cbca-dbde-4777-9a2d-c3fca5d9cede}, !- Source Object
  3,                                      !- Outlet Port
  {b208572d-ec75-4d74-9e23-4f7389c9560e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3722e6e5-83de-46ef-a394-2b9077e079c7}, !- Handle
  {b208572d-ec75-4d74-9e23-4f7389c9560e}, !- Source Object
  10,                                     !- Outlet Port
  {5f6f7cde-c47a-48e7-bdf0-6b305f1f2fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c129a27-2c74-4bb8-91b4-b73a21a1868a}, !- Handle
  {5f6f7cde-c47a-48e7-bdf0-6b305f1f2fed}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {980c1ecd-0b5c-404f-9f4c-548670abe918}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {b208572d-ec75-4d74-9e23-4f7389c9560e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cbcc4569-ca33-4ede-815a-53cc99b27836}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {564e5275-4621-4d2c-9d25-6f3e5bb0bdd2}, !- Air Inlet Node Name
  {bf972dc8-7cc3-4502-8fdb-b91179e4b923}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a278586-af81-40e8-9531-a1bd328b53f7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Name
  {bf972dc8-7cc3-4502-8fdb-b91179e4b923}, !- Inlet Port
  {cef913f7-fe39-491c-90da-c4a1de6f336f}; !- Outlet Port

OS:Node,
  {32c04ae6-5429-4111-995c-6a8ce74534af}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2 Return Air Node, !- Name
  {5b439d9b-034a-40d8-86f4-1029932b9c0d}, !- Inlet Port
  {52a9c000-0237-4682-b1d3-b9f2460e1453}; !- Outlet Port

OS:Connection,
  {cef913f7-fe39-491c-90da-c4a1de6f336f}, !- Handle
  {6a278586-af81-40e8-9531-a1bd328b53f7}, !- Source Object
  3,                                      !- Outlet Port
  {d4f08004-c144-45b4-8866-6046986f1236}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b439d9b-034a-40d8-86f4-1029932b9c0d}, !- Handle
  {318d656d-6044-4623-8a5b-d0216676a7b5}, !- Source Object
  2,                                      !- Outlet Port
  {32c04ae6-5429-4111-995c-6a8ce74534af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a9c000-0237-4682-b1d3-b9f2460e1453}, !- Handle
  {32c04ae6-5429-4111-995c-6a8ce74534af}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {c40ab2dc-f140-46a1-b377-afdb57d73126}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Name
  {80cd5c54-6fa4-4926-a7b1-d3cdf54af39b}, !- Inlet Port
  {564e5275-4621-4d2c-9d25-6f3e5bb0bdd2}; !- Outlet Port

OS:Connection,
  {80cd5c54-6fa4-4926-a7b1-d3cdf54af39b}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  22,                                     !- Outlet Port
  {c40ab2dc-f140-46a1-b377-afdb57d73126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {564e5275-4621-4d2c-9d25-6f3e5bb0bdd2}, !- Handle
  {c40ab2dc-f140-46a1-b377-afdb57d73126}, !- Source Object
  3,                                      !- Outlet Port
  {cbcc4569-ca33-4ede-815a-53cc99b27836}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf972dc8-7cc3-4502-8fdb-b91179e4b923}, !- Handle
  {cbcc4569-ca33-4ede-815a-53cc99b27836}, !- Source Object
  4,                                      !- Outlet Port
  {6a278586-af81-40e8-9531-a1bd328b53f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {47a6849e-d9f9-4661-ad82-3f3d16c5d173}, !- Handle
  Coil Heating Electric 21,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {43b431c4-b2c0-404a-ad82-18b36c894924}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5827df8-b095-4745-87c0-93e5bc493e99}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcaff990-b421-4cc9-a433-1b822f61b646}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b7d12b1-3c97-45b8-86be-f03fa1497772}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5bbb13e5-df18-4a19-ad6c-2c2cbe8d35a5}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7a0465b9-6a32-468f-95fa-088cb319072b}, !- Handle
  Coil Cooling DX Single Speed 21 11kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c40f2cc4-ed11-4797-986e-d4fb3b2b19db}, !- Handle
  Fan On Off 21,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a8c71eaa-a8e0-4120-b2fb-ee28d8131141}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {02d07bb5-75b5-4ecd-b7fa-dad98a8704e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a8c71eaa-a8e0-4120-b2fb-ee28d8131141}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {02d07bb5-75b5-4ecd-b7fa-dad98a8704e7}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a5154354-d394-4505-85e9-40ff634aae26}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {de42d5d9-bdfc-468b-8239-925f593b2b9b}, !- Air Inlet Node Name
  {0c4625ab-c045-461a-bbd6-6fc0b62b587d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c40f2cc4-ed11-4797-986e-d4fb3b2b19db}, !- Supply Air Fan Name
  {47a6849e-d9f9-4661-ad82-3f3d16c5d173}, !- Heating Coil Name
  {7a0465b9-6a32-468f-95fa-088cb319072b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f85e4977-eef6-43cc-be4d-606e2d6937df}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3 PTAC Inlet Air Node, !- Name
  {9d99a3da-d9aa-4d9d-8992-31744c296c97}, !- Inlet Port
  {de42d5d9-bdfc-468b-8239-925f593b2b9b}; !- Outlet Port

OS:Connection,
  {9d99a3da-d9aa-4d9d-8992-31744c296c97}, !- Handle
  {124c7445-c018-42ee-9fa0-c890ebf3dac6}, !- Source Object
  2,                                      !- Outlet Port
  {f85e4977-eef6-43cc-be4d-606e2d6937df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de42d5d9-bdfc-468b-8239-925f593b2b9b}, !- Handle
  {f85e4977-eef6-43cc-be4d-606e2d6937df}, !- Source Object
  3,                                      !- Outlet Port
  {a5154354-d394-4505-85e9-40ff634aae26}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {906e66f4-073a-46dc-8301-1024a725932f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3 PTAC Outlet Air Node, !- Name
  {0c4625ab-c045-461a-bbd6-6fc0b62b587d}, !- Inlet Port
  {8c1e592f-4b13-40e3-ba32-29eb8e1bbe0b}; !- Outlet Port

OS:Connection,
  {8c1e592f-4b13-40e3-ba32-29eb8e1bbe0b}, !- Handle
  {906e66f4-073a-46dc-8301-1024a725932f}, !- Source Object
  3,                                      !- Outlet Port
  {673fccb8-944e-46f3-ac77-5f002115f6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4625ab-c045-461a-bbd6-6fc0b62b587d}, !- Handle
  {a5154354-d394-4505-85e9-40ff634aae26}, !- Source Object
  4,                                      !- Outlet Port
  {906e66f4-073a-46dc-8301-1024a725932f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b19e7fd1-88c0-4cf4-8ce4-032f19462fff}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {111d0946-4943-42e9-ae0e-2cd91764dfbd}, !- Water Inlet Node Name
  {4686e45f-cc5a-4360-ba0b-957ee4f10686}; !- Water Outlet Node Name

OS:Node,
  {ccfafabe-e9aa-4bc5-b17b-ee3732bf2e17}, !- Handle
  Coil Heating Water Baseboard 21 Inlet Water Node, !- Name
  {ce9832dc-e35f-4f10-bbf2-1fb1fc0494fb}, !- Inlet Port
  {111d0946-4943-42e9-ae0e-2cd91764dfbd}; !- Outlet Port

OS:Connection,
  {ce9832dc-e35f-4f10-bbf2-1fb1fc0494fb}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  24,                                     !- Outlet Port
  {ccfafabe-e9aa-4bc5-b17b-ee3732bf2e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43c7d517-2f84-4520-b29d-c505c7705d0e}, !- Handle
  Coil Heating Water Baseboard 21 Outlet Water Node, !- Name
  {4686e45f-cc5a-4360-ba0b-957ee4f10686}, !- Inlet Port
  {bb1083de-c656-4b9b-bb92-c6d4831c41fc}; !- Outlet Port

OS:Connection,
  {111d0946-4943-42e9-ae0e-2cd91764dfbd}, !- Handle
  {ccfafabe-e9aa-4bc5-b17b-ee3732bf2e17}, !- Source Object
  3,                                      !- Outlet Port
  {b19e7fd1-88c0-4cf4-8ce4-032f19462fff}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4686e45f-cc5a-4360-ba0b-957ee4f10686}, !- Handle
  {b19e7fd1-88c0-4cf4-8ce4-032f19462fff}, !- Source Object
  10,                                     !- Outlet Port
  {43c7d517-2f84-4520-b29d-c505c7705d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1083de-c656-4b9b-bb92-c6d4831c41fc}, !- Handle
  {43c7d517-2f84-4520-b29d-c505c7705d0e}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {38049dcf-94d1-4299-9a87-d24c90b29028}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {b19e7fd1-88c0-4cf4-8ce4-032f19462fff}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3cf5f22a-7d77-4a1b-aec5-76485e172b45}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {28a51801-3eb2-49d2-9429-1329ce844105}, !- Air Inlet Node Name
  {8f5c3f61-0f27-4977-a6ed-95d23d7035bf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c18ff88-342b-45f7-817b-792cc7742857}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Name
  {8f5c3f61-0f27-4977-a6ed-95d23d7035bf}, !- Inlet Port
  {fa00cedb-0cf3-4f51-ac84-33594d88a997}; !- Outlet Port

OS:Node,
  {2ace4e8f-3655-40a7-a49a-ca5c418efce0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3 Return Air Node, !- Name
  {04586593-b59a-4522-91b3-20ed509efda8}, !- Inlet Port
  {1c76b785-237b-4ca3-be98-4c13b4e6b0b6}; !- Outlet Port

OS:Connection,
  {fa00cedb-0cf3-4f51-ac84-33594d88a997}, !- Handle
  {0c18ff88-342b-45f7-817b-792cc7742857}, !- Source Object
  3,                                      !- Outlet Port
  {673fccb8-944e-46f3-ac77-5f002115f6ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04586593-b59a-4522-91b3-20ed509efda8}, !- Handle
  {289f4b13-525d-4e1e-9dbc-e006d344f3b5}, !- Source Object
  2,                                      !- Outlet Port
  {2ace4e8f-3655-40a7-a49a-ca5c418efce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c76b785-237b-4ca3-be98-4c13b4e6b0b6}, !- Handle
  {2ace4e8f-3655-40a7-a49a-ca5c418efce0}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {e0d5e2a7-daab-40e3-a586-5cd31a131eac}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Inlet Air Node, !- Name
  {dfb19f73-46a7-4019-896b-4637208129eb}, !- Inlet Port
  {28a51801-3eb2-49d2-9429-1329ce844105}; !- Outlet Port

OS:Connection,
  {dfb19f73-46a7-4019-896b-4637208129eb}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  23,                                     !- Outlet Port
  {e0d5e2a7-daab-40e3-a586-5cd31a131eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28a51801-3eb2-49d2-9429-1329ce844105}, !- Handle
  {e0d5e2a7-daab-40e3-a586-5cd31a131eac}, !- Source Object
  3,                                      !- Outlet Port
  {3cf5f22a-7d77-4a1b-aec5-76485e172b45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f5c3f61-0f27-4977-a6ed-95d23d7035bf}, !- Handle
  {3cf5f22a-7d77-4a1b-aec5-76485e172b45}, !- Source Object
  4,                                      !- Outlet Port
  {0c18ff88-342b-45f7-817b-792cc7742857}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c9f52c17-ae99-4a70-be02-971e310a102c}, !- Handle
  Coil Heating Electric 22,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9a5fce9b-e688-4441-b8d6-01e3e66202ba}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b8a8823-a784-4bbd-a408-aa3024d9a7f9}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e237b882-37be-4161-b08b-c13464fb45c6}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce7e41d9-bcb7-44e8-9613-17478b1352b9}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b506ac40-3b6f-4680-9822-9b13e3d9bc3d}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d46a9747-8202-4ff9-8463-e91c702f09ef}, !- Handle
  Coil Cooling DX Single Speed 22 15kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c3e5ddd1-c632-436f-820f-c692be206d97}, !- Handle
  Fan On Off 22,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4fb8f63d-4ff9-4874-b3f1-cc33f1c3abab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76f6aad5-0e93-45ad-96a7-0ec89e345927}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4fb8f63d-4ff9-4874-b3f1-cc33f1c3abab}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76f6aad5-0e93-45ad-96a7-0ec89e345927}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {12f0b905-8593-465e-a164-d1d48ffd0ab8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {bbe3528c-989c-4518-9856-2d6a3b77673b}, !- Air Inlet Node Name
  {d5c3cff7-aee1-4ad7-93d1-a7d9bb88c201}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c3e5ddd1-c632-436f-820f-c692be206d97}, !- Supply Air Fan Name
  {c9f52c17-ae99-4a70-be02-971e310a102c}, !- Heating Coil Name
  {d46a9747-8202-4ff9-8463-e91c702f09ef}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3af8eecb-81cf-4733-94ec-61edfba5dc6f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG PTAC Inlet Air Node, !- Name
  {ee866db7-24bf-4340-a546-373800a806f4}, !- Inlet Port
  {bbe3528c-989c-4518-9856-2d6a3b77673b}; !- Outlet Port

OS:Connection,
  {ee866db7-24bf-4340-a546-373800a806f4}, !- Handle
  {a227d187-a888-40a6-8c1c-62b6e422f436}, !- Source Object
  2,                                      !- Outlet Port
  {3af8eecb-81cf-4733-94ec-61edfba5dc6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe3528c-989c-4518-9856-2d6a3b77673b}, !- Handle
  {3af8eecb-81cf-4733-94ec-61edfba5dc6f}, !- Source Object
  3,                                      !- Outlet Port
  {12f0b905-8593-465e-a164-d1d48ffd0ab8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8c4ea71-87c5-4fe1-9fd0-f70e8cf258ff}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG PTAC Outlet Air Node, !- Name
  {d5c3cff7-aee1-4ad7-93d1-a7d9bb88c201}, !- Inlet Port
  {7994b342-5705-4a69-b7f7-1de6379d9e43}; !- Outlet Port

OS:Connection,
  {7994b342-5705-4a69-b7f7-1de6379d9e43}, !- Handle
  {c8c4ea71-87c5-4fe1-9fd0-f70e8cf258ff}, !- Source Object
  3,                                      !- Outlet Port
  {7cea6dff-814c-48ab-9619-c142b03119f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c3cff7-aee1-4ad7-93d1-a7d9bb88c201}, !- Handle
  {12f0b905-8593-465e-a164-d1d48ffd0ab8}, !- Source Object
  4,                                      !- Outlet Port
  {c8c4ea71-87c5-4fe1-9fd0-f70e8cf258ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {73feef57-2f5e-40ba-ab6c-13df1af7ceef}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f6f4a4de-e924-4cf3-bcd4-891102c0e5ba}, !- Water Inlet Node Name
  {0183c4cd-b57c-4d03-8424-bd47c8e1bae4}; !- Water Outlet Node Name

OS:Node,
  {39af7d34-9aac-42a5-aeb1-f352e3b7aeb1}, !- Handle
  Coil Heating Water Baseboard 22 Inlet Water Node, !- Name
  {f1aa85c6-fc57-4dc4-8b90-490c3071074e}, !- Inlet Port
  {f6f4a4de-e924-4cf3-bcd4-891102c0e5ba}; !- Outlet Port

OS:Connection,
  {f1aa85c6-fc57-4dc4-8b90-490c3071074e}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  25,                                     !- Outlet Port
  {39af7d34-9aac-42a5-aeb1-f352e3b7aeb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de262719-4070-47c7-a992-4655cebb5326}, !- Handle
  Coil Heating Water Baseboard 22 Outlet Water Node, !- Name
  {0183c4cd-b57c-4d03-8424-bd47c8e1bae4}, !- Inlet Port
  {79c3c64f-11da-45f9-9f96-f778e2a164e4}; !- Outlet Port

OS:Connection,
  {f6f4a4de-e924-4cf3-bcd4-891102c0e5ba}, !- Handle
  {39af7d34-9aac-42a5-aeb1-f352e3b7aeb1}, !- Source Object
  3,                                      !- Outlet Port
  {73feef57-2f5e-40ba-ab6c-13df1af7ceef}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0183c4cd-b57c-4d03-8424-bd47c8e1bae4}, !- Handle
  {73feef57-2f5e-40ba-ab6c-13df1af7ceef}, !- Source Object
  10,                                     !- Outlet Port
  {de262719-4070-47c7-a992-4655cebb5326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c3c64f-11da-45f9-9f96-f778e2a164e4}, !- Handle
  {de262719-4070-47c7-a992-4655cebb5326}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {146d05c1-6476-42a8-a5af-38cfe34066b2}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {73feef57-2f5e-40ba-ab6c-13df1af7ceef}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa9216ac-9552-4452-bf3b-895f724c3c44}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {017acac8-1f40-42a2-b060-48f107972b60}, !- Air Inlet Node Name
  {8a6ab144-510f-4abd-929f-2d4e6a5e40d1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {155cfef9-a081-46e0-a0b9-435d6428f996}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Outlet Air Node, !- Name
  {8a6ab144-510f-4abd-929f-2d4e6a5e40d1}, !- Inlet Port
  {e2103b8b-ba05-4784-a25c-9359ed618fc8}; !- Outlet Port

OS:Node,
  {4afbaa4f-af71-4f6b-9eb0-a7f5c9cabcb5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG Return Air Node, !- Name
  {520f6988-a2c3-41d6-b2b7-df20aaa979d9}, !- Inlet Port
  {e2cbad74-db47-439e-b0fc-34e55635c2d4}; !- Outlet Port

OS:Connection,
  {e2103b8b-ba05-4784-a25c-9359ed618fc8}, !- Handle
  {155cfef9-a081-46e0-a0b9-435d6428f996}, !- Source Object
  3,                                      !- Outlet Port
  {7cea6dff-814c-48ab-9619-c142b03119f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {520f6988-a2c3-41d6-b2b7-df20aaa979d9}, !- Handle
  {449f7173-8e9b-430f-a944-c1517b3ebcce}, !- Source Object
  2,                                      !- Outlet Port
  {4afbaa4f-af71-4f6b-9eb0-a7f5c9cabcb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2cbad74-db47-439e-b0fc-34e55635c2d4}, !- Handle
  {4afbaa4f-af71-4f6b-9eb0-a7f5c9cabcb5}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {291aae4e-0f4e-40fb-9b40-2e5267fd778e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Inlet Air Node, !- Name
  {d5e63594-4a6f-42e9-ac92-4a3edfef5da5}, !- Inlet Port
  {017acac8-1f40-42a2-b060-48f107972b60}; !- Outlet Port

OS:Connection,
  {d5e63594-4a6f-42e9-ac92-4a3edfef5da5}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  24,                                     !- Outlet Port
  {291aae4e-0f4e-40fb-9b40-2e5267fd778e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {017acac8-1f40-42a2-b060-48f107972b60}, !- Handle
  {291aae4e-0f4e-40fb-9b40-2e5267fd778e}, !- Source Object
  3,                                      !- Outlet Port
  {aa9216ac-9552-4452-bf3b-895f724c3c44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a6ab144-510f-4abd-929f-2d4e6a5e40d1}, !- Handle
  {aa9216ac-9552-4452-bf3b-895f724c3c44}, !- Source Object
  4,                                      !- Outlet Port
  {155cfef9-a081-46e0-a0b9-435d6428f996}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {127f6843-abf4-4aa8-aa3a-36dc91034058}, !- Handle
  Coil Heating Electric 23,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {db9005d7-55a3-4c5e-ac40-b4f53c021a38}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e8b5f2f-6255-4ac3-be7f-a90dbfff942c}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {57558b42-a012-4823-896e-fd53a2d21fe8}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {275d8afc-7ddf-416b-add7-81d34c1b063d}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {219b0d19-927d-4f4a-8ded-e05a6b26b7e8}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e70d88ad-8263-4c16-befa-c54e1afe2faa}, !- Handle
  Coil Cooling DX Single Speed 23 9kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0786d9dc-125a-4f54-a97e-6e4c7fc4e872}, !- Handle
  Fan On Off 23,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {545832eb-eec8-4348-ae9b-0d49b2e13e0d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {447f0d11-cae1-4d53-9b84-88204ef164bb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {545832eb-eec8-4348-ae9b-0d49b2e13e0d}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {447f0d11-cae1-4d53-9b84-88204ef164bb}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f108ee6b-5603-4e21-aede-fbe206845c1a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f49e58c7-8efe-4e1a-9e2e-930d1ec80112}, !- Air Inlet Node Name
  {c301c4f8-3d63-49e2-b571-2c7e8366a3b5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0786d9dc-125a-4f54-a97e-6e4c7fc4e872}, !- Supply Air Fan Name
  {127f6843-abf4-4aa8-aa3a-36dc91034058}, !- Heating Coil Name
  {e70d88ad-8263-4c16-befa-c54e1afe2faa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0ca0235d-2182-4935-8187-feb283450ea6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 PTAC Inlet Air Node, !- Name
  {f5ea693a-2838-4fed-a224-a3c886f5c601}, !- Inlet Port
  {f49e58c7-8efe-4e1a-9e2e-930d1ec80112}; !- Outlet Port

OS:Connection,
  {f5ea693a-2838-4fed-a224-a3c886f5c601}, !- Handle
  {e28be4e2-ae03-4391-9a87-bc3e1d0be47b}, !- Source Object
  2,                                      !- Outlet Port
  {0ca0235d-2182-4935-8187-feb283450ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49e58c7-8efe-4e1a-9e2e-930d1ec80112}, !- Handle
  {0ca0235d-2182-4935-8187-feb283450ea6}, !- Source Object
  3,                                      !- Outlet Port
  {f108ee6b-5603-4e21-aede-fbe206845c1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {191d93af-8b2c-4153-a71d-300ced756ece}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 PTAC Outlet Air Node, !- Name
  {c301c4f8-3d63-49e2-b571-2c7e8366a3b5}, !- Inlet Port
  {d1dcac57-e7a1-4288-9b12-ace9af41976e}; !- Outlet Port

OS:Connection,
  {d1dcac57-e7a1-4288-9b12-ace9af41976e}, !- Handle
  {191d93af-8b2c-4153-a71d-300ced756ece}, !- Source Object
  3,                                      !- Outlet Port
  {e4a3a04a-a946-4db0-986f-e4dd731ebb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c301c4f8-3d63-49e2-b571-2c7e8366a3b5}, !- Handle
  {f108ee6b-5603-4e21-aede-fbe206845c1a}, !- Source Object
  4,                                      !- Outlet Port
  {191d93af-8b2c-4153-a71d-300ced756ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2b0aadff-7134-4aa2-8a97-74875624243e}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9e510645-5545-4fcb-b9a7-d927932d4b80}, !- Water Inlet Node Name
  {7a172c2d-340c-4696-9e7e-504ec0491d9c}; !- Water Outlet Node Name

OS:Node,
  {ea717f6b-6819-4164-bb99-e1562627e95b}, !- Handle
  Coil Heating Water Baseboard 23 Inlet Water Node, !- Name
  {9d96dc30-344d-4648-a2fa-f3a8832f1872}, !- Inlet Port
  {9e510645-5545-4fcb-b9a7-d927932d4b80}; !- Outlet Port

OS:Connection,
  {9d96dc30-344d-4648-a2fa-f3a8832f1872}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  26,                                     !- Outlet Port
  {ea717f6b-6819-4164-bb99-e1562627e95b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26c3ae70-8535-4de7-9260-f52ec7bfee6c}, !- Handle
  Coil Heating Water Baseboard 23 Outlet Water Node, !- Name
  {7a172c2d-340c-4696-9e7e-504ec0491d9c}, !- Inlet Port
  {6a78a1ce-728e-4a4b-992d-7accdb27842b}; !- Outlet Port

OS:Connection,
  {9e510645-5545-4fcb-b9a7-d927932d4b80}, !- Handle
  {ea717f6b-6819-4164-bb99-e1562627e95b}, !- Source Object
  3,                                      !- Outlet Port
  {2b0aadff-7134-4aa2-8a97-74875624243e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7a172c2d-340c-4696-9e7e-504ec0491d9c}, !- Handle
  {2b0aadff-7134-4aa2-8a97-74875624243e}, !- Source Object
  10,                                     !- Outlet Port
  {26c3ae70-8535-4de7-9260-f52ec7bfee6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a78a1ce-728e-4a4b-992d-7accdb27842b}, !- Handle
  {26c3ae70-8535-4de7-9260-f52ec7bfee6c}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {50d668aa-3b31-438f-899e-a54c320d08d6}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {2b0aadff-7134-4aa2-8a97-74875624243e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fb9bd368-f8b1-43b9-9fa5-03bbf5012a43}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {325f7d6c-49a4-4559-b9ee-aafac0331c66}, !- Air Inlet Node Name
  {47e5c3cf-e0af-4bd4-bc4d-e2b669048e7b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5397e22-2bd3-424c-a3b9-c6150a22fabb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Outlet Air Node, !- Name
  {47e5c3cf-e0af-4bd4-bc4d-e2b669048e7b}, !- Inlet Port
  {06e7e812-0369-44fe-a038-3951582e3639}; !- Outlet Port

OS:Node,
  {fd82023a-ab06-4db2-b8f8-bb76e7dd1f26}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 Return Air Node, !- Name
  {643ee8b4-bd93-43c3-ac01-b0fb8ff02cfd}, !- Inlet Port
  {df29419c-01b5-4df6-b1de-879051ccf63a}; !- Outlet Port

OS:Connection,
  {06e7e812-0369-44fe-a038-3951582e3639}, !- Handle
  {c5397e22-2bd3-424c-a3b9-c6150a22fabb}, !- Source Object
  3,                                      !- Outlet Port
  {e4a3a04a-a946-4db0-986f-e4dd731ebb5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {643ee8b4-bd93-43c3-ac01-b0fb8ff02cfd}, !- Handle
  {ad2b1e69-14ef-4877-8d90-077fb6cb5132}, !- Source Object
  2,                                      !- Outlet Port
  {fd82023a-ab06-4db2-b8f8-bb76e7dd1f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df29419c-01b5-4df6-b1de-879051ccf63a}, !- Handle
  {fd82023a-ab06-4db2-b8f8-bb76e7dd1f26}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {f53554ba-5daa-4422-82cc-6c1d1aa7fc5e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Inlet Air Node, !- Name
  {5240a1fa-caa2-4fe1-b620-1c4cad60aeb4}, !- Inlet Port
  {325f7d6c-49a4-4559-b9ee-aafac0331c66}; !- Outlet Port

OS:Connection,
  {5240a1fa-caa2-4fe1-b620-1c4cad60aeb4}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  25,                                     !- Outlet Port
  {f53554ba-5daa-4422-82cc-6c1d1aa7fc5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325f7d6c-49a4-4559-b9ee-aafac0331c66}, !- Handle
  {f53554ba-5daa-4422-82cc-6c1d1aa7fc5e}, !- Source Object
  3,                                      !- Outlet Port
  {fb9bd368-f8b1-43b9-9fa5-03bbf5012a43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47e5c3cf-e0af-4bd4-bc4d-e2b669048e7b}, !- Handle
  {fb9bd368-f8b1-43b9-9fa5-03bbf5012a43}, !- Source Object
  4,                                      !- Outlet Port
  {c5397e22-2bd3-424c-a3b9-c6150a22fabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {db9c5108-bc5c-4061-9275-f510bee5f375}, !- Handle
  Coil Heating Electric 24,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b7c01882-ee9d-4df8-adc3-bd2431587936}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5c9fb24-6412-4ff5-b51c-db77a2d4c5ac}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae40fb3b-4c00-4512-beb2-2405bc9d9eb2}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90e1029f-deb2-4ee1-b760-fd0b9b823c40}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8d7250a4-727f-4170-8af5-5616bf904470}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f2f12cca-6213-4437-ace5-4ef1ccd49622}, !- Handle
  Coil Cooling DX Single Speed 24 13kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {451e2525-0adf-4bd8-856b-103618201b7a}, !- Handle
  Fan On Off 24,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {086005c8-5ee8-4dd1-9d12-abc97e58ffea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bfc5f20c-f993-452a-a72f-69724714bed0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {086005c8-5ee8-4dd1-9d12-abc97e58ffea}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bfc5f20c-f993-452a-a72f-69724714bed0}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a77e56c5-c3bc-4e14-969a-3817e79eb1d9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {c821584c-9f32-43fa-8ca4-483397e9887a}, !- Air Inlet Node Name
  {5c16cf82-ea6e-45f2-a975-2cd5c55cea4f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {451e2525-0adf-4bd8-856b-103618201b7a}, !- Supply Air Fan Name
  {db9c5108-bc5c-4061-9275-f510bee5f375}, !- Heating Coil Name
  {f2f12cca-6213-4437-ace5-4ef1ccd49622}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {89966740-e75a-4f7c-b038-ed24b7ccf07f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 PTAC Inlet Air Node, !- Name
  {670149f0-7979-4ea2-83c8-ac90a75e603a}, !- Inlet Port
  {c821584c-9f32-43fa-8ca4-483397e9887a}; !- Outlet Port

OS:Connection,
  {670149f0-7979-4ea2-83c8-ac90a75e603a}, !- Handle
  {a34ce8e4-bdd8-4086-a0bf-6e64e3a3813d}, !- Source Object
  2,                                      !- Outlet Port
  {89966740-e75a-4f7c-b038-ed24b7ccf07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c821584c-9f32-43fa-8ca4-483397e9887a}, !- Handle
  {89966740-e75a-4f7c-b038-ed24b7ccf07f}, !- Source Object
  3,                                      !- Outlet Port
  {a77e56c5-c3bc-4e14-969a-3817e79eb1d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {163ca6f5-6b2e-44c2-8997-f33c205f08cc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 PTAC Outlet Air Node, !- Name
  {5c16cf82-ea6e-45f2-a975-2cd5c55cea4f}, !- Inlet Port
  {08d0160d-ece3-4d05-9ab2-2137502644a2}; !- Outlet Port

OS:Connection,
  {08d0160d-ece3-4d05-9ab2-2137502644a2}, !- Handle
  {163ca6f5-6b2e-44c2-8997-f33c205f08cc}, !- Source Object
  3,                                      !- Outlet Port
  {ddf90ccd-3cfc-44d1-9b65-798f90db762e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c16cf82-ea6e-45f2-a975-2cd5c55cea4f}, !- Handle
  {a77e56c5-c3bc-4e14-969a-3817e79eb1d9}, !- Source Object
  4,                                      !- Outlet Port
  {163ca6f5-6b2e-44c2-8997-f33c205f08cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bedeb0b9-42aa-4209-9937-ad1e6d06b2a5}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1eb3688a-f870-4da3-88ad-f8a422874f7d}, !- Water Inlet Node Name
  {224433c0-90a1-435f-b1e1-010268196179}; !- Water Outlet Node Name

OS:Node,
  {13550d22-2344-4d6a-8683-12b379f40402}, !- Handle
  Coil Heating Water Baseboard 24 Inlet Water Node, !- Name
  {367f0de3-9073-4f26-986b-90a753ee2fb7}, !- Inlet Port
  {1eb3688a-f870-4da3-88ad-f8a422874f7d}; !- Outlet Port

OS:Connection,
  {367f0de3-9073-4f26-986b-90a753ee2fb7}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  27,                                     !- Outlet Port
  {13550d22-2344-4d6a-8683-12b379f40402}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4525b89-015b-4b87-9527-9fafedcd8869}, !- Handle
  Coil Heating Water Baseboard 24 Outlet Water Node, !- Name
  {224433c0-90a1-435f-b1e1-010268196179}, !- Inlet Port
  {478aedc5-855b-4295-a593-8f24b705d0b4}; !- Outlet Port

OS:Connection,
  {1eb3688a-f870-4da3-88ad-f8a422874f7d}, !- Handle
  {13550d22-2344-4d6a-8683-12b379f40402}, !- Source Object
  3,                                      !- Outlet Port
  {bedeb0b9-42aa-4209-9937-ad1e6d06b2a5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {224433c0-90a1-435f-b1e1-010268196179}, !- Handle
  {bedeb0b9-42aa-4209-9937-ad1e6d06b2a5}, !- Source Object
  10,                                     !- Outlet Port
  {b4525b89-015b-4b87-9527-9fafedcd8869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478aedc5-855b-4295-a593-8f24b705d0b4}, !- Handle
  {b4525b89-015b-4b87-9527-9fafedcd8869}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c08934b5-3f29-4a67-8a0b-57ccd48a13a7}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {bedeb0b9-42aa-4209-9937-ad1e6d06b2a5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7c16e2dc-d193-4253-9968-7b58ed6cd6f8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {1fb17d22-cd21-4b45-91eb-2053fffcf1d3}, !- Air Inlet Node Name
  {3144a758-817a-4eda-9c78-4c4c6b186ebc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {39dcba4d-7b0a-4e92-8f66-5d1b1bd08e22}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Name
  {3144a758-817a-4eda-9c78-4c4c6b186ebc}, !- Inlet Port
  {4d5763e6-d133-4c91-bdb4-81b1e7d7523a}; !- Outlet Port

OS:Node,
  {232f35f4-d973-472a-b7b0-139994f2a0e7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 Return Air Node, !- Name
  {63445772-82a8-4962-9abf-41e50db7b871}, !- Inlet Port
  {49d1ef96-a557-479a-b816-c26aa8d95991}; !- Outlet Port

OS:Connection,
  {4d5763e6-d133-4c91-bdb4-81b1e7d7523a}, !- Handle
  {39dcba4d-7b0a-4e92-8f66-5d1b1bd08e22}, !- Source Object
  3,                                      !- Outlet Port
  {ddf90ccd-3cfc-44d1-9b65-798f90db762e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63445772-82a8-4962-9abf-41e50db7b871}, !- Handle
  {3dd72b02-184d-4821-8426-c5af58e676c0}, !- Source Object
  2,                                      !- Outlet Port
  {232f35f4-d973-472a-b7b0-139994f2a0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d1ef96-a557-479a-b816-c26aa8d95991}, !- Handle
  {232f35f4-d973-472a-b7b0-139994f2a0e7}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {8fd500b5-147d-4ee5-aa86-9f3c238b5158}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Inlet Air Node, !- Name
  {de3c2ea7-1de1-4f63-b7af-594c1535eec7}, !- Inlet Port
  {1fb17d22-cd21-4b45-91eb-2053fffcf1d3}; !- Outlet Port

OS:Connection,
  {de3c2ea7-1de1-4f63-b7af-594c1535eec7}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  26,                                     !- Outlet Port
  {8fd500b5-147d-4ee5-aa86-9f3c238b5158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb17d22-cd21-4b45-91eb-2053fffcf1d3}, !- Handle
  {8fd500b5-147d-4ee5-aa86-9f3c238b5158}, !- Source Object
  3,                                      !- Outlet Port
  {7c16e2dc-d193-4253-9968-7b58ed6cd6f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3144a758-817a-4eda-9c78-4c4c6b186ebc}, !- Handle
  {7c16e2dc-d193-4253-9968-7b58ed6cd6f8}, !- Source Object
  4,                                      !- Outlet Port
  {39dcba4d-7b0a-4e92-8f66-5d1b1bd08e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dbed4b11-81f6-44a2-8b72-3494bef851e3}, !- Handle
  Coil Heating Electric 25,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fe5c97ac-765f-4cec-bebe-2969f78c871b}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12804c33-42dc-42da-82e9-6bfe145c96f6}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dddb3748-25d0-4b5f-9427-bc04d4cc45ad}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3d50ba9-ace1-4759-86ab-7ed4ed16b644}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e60fa5bd-1965-4fd5-9310-651fff167f3e}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {80b28c1f-47a0-456e-87f7-797437a6dbc2}, !- Handle
  Coil Cooling DX Single Speed 25 13kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {72704377-c1a0-440e-a97c-b5f1855344b6}, !- Handle
  Fan On Off 25,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77858727-9b7a-4e23-9f60-6958bf102cf1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b99c5e76-54be-4629-abfa-1b6ffc7405aa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {77858727-9b7a-4e23-9f60-6958bf102cf1}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b99c5e76-54be-4629-abfa-1b6ffc7405aa}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {10691516-c793-49d3-9f74-dc2bef838348}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {4b93470d-44e9-4e28-b44f-96e7d670e363}, !- Air Inlet Node Name
  {3f983ed2-0ff2-47bf-9497-30312707b443}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {72704377-c1a0-440e-a97c-b5f1855344b6}, !- Supply Air Fan Name
  {dbed4b11-81f6-44a2-8b72-3494bef851e3}, !- Heating Coil Name
  {80b28c1f-47a0-456e-87f7-797437a6dbc2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dd794300-7a9e-4117-a3b2-ef55c41b7923}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 PTAC Inlet Air Node, !- Name
  {e1c4d350-9c22-4606-bf58-c78d00158a01}, !- Inlet Port
  {4b93470d-44e9-4e28-b44f-96e7d670e363}; !- Outlet Port

OS:Connection,
  {e1c4d350-9c22-4606-bf58-c78d00158a01}, !- Handle
  {2b278dd1-795f-46d0-a42e-b9f8d345d438}, !- Source Object
  2,                                      !- Outlet Port
  {dd794300-7a9e-4117-a3b2-ef55c41b7923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b93470d-44e9-4e28-b44f-96e7d670e363}, !- Handle
  {dd794300-7a9e-4117-a3b2-ef55c41b7923}, !- Source Object
  3,                                      !- Outlet Port
  {10691516-c793-49d3-9f74-dc2bef838348}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {138eb751-6051-4fcb-803a-9eb7fb034e67}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 PTAC Outlet Air Node, !- Name
  {3f983ed2-0ff2-47bf-9497-30312707b443}, !- Inlet Port
  {8a7dd409-7aff-4e78-abc7-24a32278fc32}; !- Outlet Port

OS:Connection,
  {8a7dd409-7aff-4e78-abc7-24a32278fc32}, !- Handle
  {138eb751-6051-4fcb-803a-9eb7fb034e67}, !- Source Object
  3,                                      !- Outlet Port
  {61319885-4a3a-4706-b78a-2d8109dc6b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f983ed2-0ff2-47bf-9497-30312707b443}, !- Handle
  {10691516-c793-49d3-9f74-dc2bef838348}, !- Source Object
  4,                                      !- Outlet Port
  {138eb751-6051-4fcb-803a-9eb7fb034e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {002116ce-4ad1-423d-a0cb-1724389a9f70}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4e421e0b-5158-40d5-9994-738491f8fb4a}, !- Water Inlet Node Name
  {b435143a-2c2e-408f-99be-b8790b082c57}; !- Water Outlet Node Name

OS:Node,
  {70eee6b0-4fd5-45eb-b008-16d6fa0823d3}, !- Handle
  Coil Heating Water Baseboard 25 Inlet Water Node, !- Name
  {0cea227a-0ba4-49e5-ad29-6545637e7ce1}, !- Inlet Port
  {4e421e0b-5158-40d5-9994-738491f8fb4a}; !- Outlet Port

OS:Connection,
  {0cea227a-0ba4-49e5-ad29-6545637e7ce1}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  28,                                     !- Outlet Port
  {70eee6b0-4fd5-45eb-b008-16d6fa0823d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b897d151-ca2b-4489-929a-87bd509399b8}, !- Handle
  Coil Heating Water Baseboard 25 Outlet Water Node, !- Name
  {b435143a-2c2e-408f-99be-b8790b082c57}, !- Inlet Port
  {a29b4425-597a-4be6-a99e-7cff6a882150}; !- Outlet Port

OS:Connection,
  {4e421e0b-5158-40d5-9994-738491f8fb4a}, !- Handle
  {70eee6b0-4fd5-45eb-b008-16d6fa0823d3}, !- Source Object
  3,                                      !- Outlet Port
  {002116ce-4ad1-423d-a0cb-1724389a9f70}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b435143a-2c2e-408f-99be-b8790b082c57}, !- Handle
  {002116ce-4ad1-423d-a0cb-1724389a9f70}, !- Source Object
  10,                                     !- Outlet Port
  {b897d151-ca2b-4489-929a-87bd509399b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29b4425-597a-4be6-a99e-7cff6a882150}, !- Handle
  {b897d151-ca2b-4489-929a-87bd509399b8}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {91336bc8-a76a-4e4e-afed-3361b9d31d40}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {002116ce-4ad1-423d-a0cb-1724389a9f70}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {16177a61-6f51-4e7c-bdc7-af9f142bdf41}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {1a305d5b-ede1-42a0-8beb-aaf92f2aad76}, !- Air Inlet Node Name
  {951d9fcd-e081-4909-a503-04b2745f27db}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f7302854-6a6c-42e5-992a-ab2b5a7abb45}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Name
  {951d9fcd-e081-4909-a503-04b2745f27db}, !- Inlet Port
  {6cce94c2-99b9-48b1-ab95-9ba3e551017d}; !- Outlet Port

OS:Node,
  {aed66e67-3dc8-46af-b758-bebb8a445311}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 Return Air Node, !- Name
  {509e2375-77c0-40d8-bb4c-7d47d3889b80}, !- Inlet Port
  {c853c814-5bcc-4931-9c9b-d508f5f32b17}; !- Outlet Port

OS:Connection,
  {6cce94c2-99b9-48b1-ab95-9ba3e551017d}, !- Handle
  {f7302854-6a6c-42e5-992a-ab2b5a7abb45}, !- Source Object
  3,                                      !- Outlet Port
  {61319885-4a3a-4706-b78a-2d8109dc6b9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {509e2375-77c0-40d8-bb4c-7d47d3889b80}, !- Handle
  {69f62ae7-96d3-4d23-8bb4-6bf09ad28fef}, !- Source Object
  2,                                      !- Outlet Port
  {aed66e67-3dc8-46af-b758-bebb8a445311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c853c814-5bcc-4931-9c9b-d508f5f32b17}, !- Handle
  {aed66e67-3dc8-46af-b758-bebb8a445311}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {35dbd781-aae5-4a08-82f9-b65781cd3b65}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Inlet Air Node, !- Name
  {470e2fa1-ec2f-4a01-b323-7b3046e57bac}, !- Inlet Port
  {1a305d5b-ede1-42a0-8beb-aaf92f2aad76}; !- Outlet Port

OS:Connection,
  {470e2fa1-ec2f-4a01-b323-7b3046e57bac}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  27,                                     !- Outlet Port
  {35dbd781-aae5-4a08-82f9-b65781cd3b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a305d5b-ede1-42a0-8beb-aaf92f2aad76}, !- Handle
  {35dbd781-aae5-4a08-82f9-b65781cd3b65}, !- Source Object
  3,                                      !- Outlet Port
  {16177a61-6f51-4e7c-bdc7-af9f142bdf41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {951d9fcd-e081-4909-a503-04b2745f27db}, !- Handle
  {16177a61-6f51-4e7c-bdc7-af9f142bdf41}, !- Source Object
  4,                                      !- Outlet Port
  {f7302854-6a6c-42e5-992a-ab2b5a7abb45}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6ae80b91-50fc-4b0b-87db-a4d65c2a7d2b}, !- Handle
  Coil Heating Electric 26,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {93c4ff5a-55b7-4d37-a16b-ca8151fd97ee}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {808b67b2-78fd-474f-ba91-d01a9f42f279}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {77adf4c6-1427-4382-b90a-a6b773e19963}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c8fa74fe-58d1-42b4-a36d-e078663b1af9}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {15573c0d-b2f9-4170-876b-c7952b56b24a}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d58b376c-99c2-4960-8867-e9513ec03664}, !- Handle
  Coil Cooling DX Single Speed 26 12kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2879f538-55de-4800-9b77-3020c06f09fb}, !- Handle
  Fan On Off 26,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {028a8479-d451-4261-9481-55f7089cf1e3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57c11f59-8275-4eb7-8a3a-0ae527523816}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {028a8479-d451-4261-9481-55f7089cf1e3}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57c11f59-8275-4eb7-8a3a-0ae527523816}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {53d1fdd7-492a-40ea-a167-1e25e6849e60}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {0eaa871d-9a29-40d8-ac26-6bdb1e340522}, !- Air Inlet Node Name
  {185b73f7-58e6-4671-bc6f-a1cc913971ba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2879f538-55de-4800-9b77-3020c06f09fb}, !- Supply Air Fan Name
  {6ae80b91-50fc-4b0b-87db-a4d65c2a7d2b}, !- Heating Coil Name
  {d58b376c-99c2-4960-8867-e9513ec03664}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5a4bb35c-003c-47c9-9d16-60dcf2cfbf05}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 PTAC Inlet Air Node, !- Name
  {f17be7c4-be69-426d-b203-4170181a1325}, !- Inlet Port
  {0eaa871d-9a29-40d8-ac26-6bdb1e340522}; !- Outlet Port

OS:Connection,
  {f17be7c4-be69-426d-b203-4170181a1325}, !- Handle
  {0e051987-9bd2-4f37-8036-22fd3c698dc8}, !- Source Object
  2,                                      !- Outlet Port
  {5a4bb35c-003c-47c9-9d16-60dcf2cfbf05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eaa871d-9a29-40d8-ac26-6bdb1e340522}, !- Handle
  {5a4bb35c-003c-47c9-9d16-60dcf2cfbf05}, !- Source Object
  3,                                      !- Outlet Port
  {53d1fdd7-492a-40ea-a167-1e25e6849e60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {485616b0-4f3d-49dc-85dd-88c6f383031f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 PTAC Outlet Air Node, !- Name
  {185b73f7-58e6-4671-bc6f-a1cc913971ba}, !- Inlet Port
  {f4a25f4b-a483-4782-9247-170f08cfbf9a}; !- Outlet Port

OS:Connection,
  {f4a25f4b-a483-4782-9247-170f08cfbf9a}, !- Handle
  {485616b0-4f3d-49dc-85dd-88c6f383031f}, !- Source Object
  3,                                      !- Outlet Port
  {79949915-2140-4719-88f1-4268e8258009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {185b73f7-58e6-4671-bc6f-a1cc913971ba}, !- Handle
  {53d1fdd7-492a-40ea-a167-1e25e6849e60}, !- Source Object
  4,                                      !- Outlet Port
  {485616b0-4f3d-49dc-85dd-88c6f383031f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0a69466d-83d4-48b5-8c5e-66cadbd73018}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9d64eb5b-c3d6-4624-b4b8-e44d1cf50d4b}, !- Water Inlet Node Name
  {7d982170-b0e8-42ec-afe1-20bd590994a6}; !- Water Outlet Node Name

OS:Node,
  {f9dccde5-d2ce-48ab-a2bf-d55a8aa28fa1}, !- Handle
  Coil Heating Water Baseboard 26 Inlet Water Node, !- Name
  {ac798b28-f006-4be9-ab0e-41a6be758c8d}, !- Inlet Port
  {9d64eb5b-c3d6-4624-b4b8-e44d1cf50d4b}; !- Outlet Port

OS:Connection,
  {ac798b28-f006-4be9-ab0e-41a6be758c8d}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  29,                                     !- Outlet Port
  {f9dccde5-d2ce-48ab-a2bf-d55a8aa28fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ab88124-3a1a-4cae-be52-b75da3fb19dd}, !- Handle
  Coil Heating Water Baseboard 26 Outlet Water Node, !- Name
  {7d982170-b0e8-42ec-afe1-20bd590994a6}, !- Inlet Port
  {e3495306-dd6f-499e-a44e-4287c6e1fbe0}; !- Outlet Port

OS:Connection,
  {9d64eb5b-c3d6-4624-b4b8-e44d1cf50d4b}, !- Handle
  {f9dccde5-d2ce-48ab-a2bf-d55a8aa28fa1}, !- Source Object
  3,                                      !- Outlet Port
  {0a69466d-83d4-48b5-8c5e-66cadbd73018}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7d982170-b0e8-42ec-afe1-20bd590994a6}, !- Handle
  {0a69466d-83d4-48b5-8c5e-66cadbd73018}, !- Source Object
  10,                                     !- Outlet Port
  {5ab88124-3a1a-4cae-be52-b75da3fb19dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3495306-dd6f-499e-a44e-4287c6e1fbe0}, !- Handle
  {5ab88124-3a1a-4cae-be52-b75da3fb19dd}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {373c7be8-fbe2-4e03-aab1-52d3057daa7a}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {0a69466d-83d4-48b5-8c5e-66cadbd73018}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {679ac92c-e759-4fcf-812d-3b81f3f843b4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {c66b5f92-5ccc-44fc-b8fd-967b90c8551b}, !- Air Inlet Node Name
  {9ccfa44d-e5b8-426b-86f4-31f4ebddb1ce}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24e5fa7e-c26b-4a61-81ef-7770f3636ef6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Name
  {9ccfa44d-e5b8-426b-86f4-31f4ebddb1ce}, !- Inlet Port
  {63c6f1e6-556c-4902-bb86-d096b289a9cb}; !- Outlet Port

OS:Node,
  {79cc6fbf-abf4-40c2-a748-79ecad629f7d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 Return Air Node, !- Name
  {3689de87-64d3-4688-b598-39ff404b1012}, !- Inlet Port
  {707a77c5-9737-4b98-ad5d-d97978f445ee}; !- Outlet Port

OS:Connection,
  {63c6f1e6-556c-4902-bb86-d096b289a9cb}, !- Handle
  {24e5fa7e-c26b-4a61-81ef-7770f3636ef6}, !- Source Object
  3,                                      !- Outlet Port
  {79949915-2140-4719-88f1-4268e8258009}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3689de87-64d3-4688-b598-39ff404b1012}, !- Handle
  {bcc1236c-8b96-428b-83a2-c70f32169f97}, !- Source Object
  2,                                      !- Outlet Port
  {79cc6fbf-abf4-40c2-a748-79ecad629f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707a77c5-9737-4b98-ad5d-d97978f445ee}, !- Handle
  {79cc6fbf-abf4-40c2-a748-79ecad629f7d}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {a2ffc42e-f7e1-4bb0-ae84-50bc968690ea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Inlet Air Node, !- Name
  {263431da-22b3-418b-a996-c01c752b02f4}, !- Inlet Port
  {c66b5f92-5ccc-44fc-b8fd-967b90c8551b}; !- Outlet Port

OS:Connection,
  {263431da-22b3-418b-a996-c01c752b02f4}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  28,                                     !- Outlet Port
  {a2ffc42e-f7e1-4bb0-ae84-50bc968690ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66b5f92-5ccc-44fc-b8fd-967b90c8551b}, !- Handle
  {a2ffc42e-f7e1-4bb0-ae84-50bc968690ea}, !- Source Object
  3,                                      !- Outlet Port
  {679ac92c-e759-4fcf-812d-3b81f3f843b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ccfa44d-e5b8-426b-86f4-31f4ebddb1ce}, !- Handle
  {679ac92c-e759-4fcf-812d-3b81f3f843b4}, !- Source Object
  4,                                      !- Outlet Port
  {24e5fa7e-c26b-4a61-81ef-7770f3636ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6955bb9d-bca0-477f-a356-4532b98ddf02}, !- Handle
  Coil Heating Electric 27,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {64e8c87c-adff-42f6-9f94-3e26b4b238e8}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62fe9229-264f-4b58-83cd-d05aac3a8691}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a9119b9a-69d8-4afe-86cb-b824158c827a}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e13c4228-44a6-4625-af2e-e5a46999a376}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
