  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c15807ec-d150-4638-a64b-6852c9f2bafe}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9fc946b6-b69a-4876-9455-90fed017461d}, !- Handle
  Coil Cooling DX Single Speed 27 15kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cc6016dd-e077-4cd6-b4a1-507453a96936}, !- Handle
  Fan On Off 27,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e1b4245-f808-4e2e-9f62-68b56d8b3cde}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7446be06-7abd-406a-8299-f16f1b642fbb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1e1b4245-f808-4e2e-9f62-68b56d8b3cde}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7446be06-7abd-406a-8299-f16f1b642fbb}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {27b0bc85-01d4-42da-8ec2-7fb83c9a776e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {8be56e73-48ca-443f-96be-2a27efd03556}, !- Air Inlet Node Name
  {ab6bac00-92b3-44bc-81b9-f8f26a9e2b3b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cc6016dd-e077-4cd6-b4a1-507453a96936}, !- Supply Air Fan Name
  {6955bb9d-bca0-477f-a356-4532b98ddf02}, !- Heating Coil Name
  {9fc946b6-b69a-4876-9455-90fed017461d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {afb059a6-0e07-47bf-bcf7-553865ec943a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1 PTAC Inlet Air Node, !- Name
  {60e881fa-c275-4e73-aa38-2af877331f0e}, !- Inlet Port
  {8be56e73-48ca-443f-96be-2a27efd03556}; !- Outlet Port

OS:Connection,
  {60e881fa-c275-4e73-aa38-2af877331f0e}, !- Handle
  {b0fa0cf0-453e-4e29-a032-a73f187af90e}, !- Source Object
  2,                                      !- Outlet Port
  {afb059a6-0e07-47bf-bcf7-553865ec943a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be56e73-48ca-443f-96be-2a27efd03556}, !- Handle
  {afb059a6-0e07-47bf-bcf7-553865ec943a}, !- Source Object
  3,                                      !- Outlet Port
  {27b0bc85-01d4-42da-8ec2-7fb83c9a776e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92bb4eb7-fa0c-4c80-87a8-81fdbc1a5ced}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1 PTAC Outlet Air Node, !- Name
  {ab6bac00-92b3-44bc-81b9-f8f26a9e2b3b}, !- Inlet Port
  {c8d86d78-90eb-44f5-89da-c46c91c97892}; !- Outlet Port

OS:Connection,
  {c8d86d78-90eb-44f5-89da-c46c91c97892}, !- Handle
  {92bb4eb7-fa0c-4c80-87a8-81fdbc1a5ced}, !- Source Object
  3,                                      !- Outlet Port
  {60f0d335-8bc7-4df3-b7b3-b7798756587b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab6bac00-92b3-44bc-81b9-f8f26a9e2b3b}, !- Handle
  {27b0bc85-01d4-42da-8ec2-7fb83c9a776e}, !- Source Object
  4,                                      !- Outlet Port
  {92bb4eb7-fa0c-4c80-87a8-81fdbc1a5ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8dbd2b4f-6d27-4940-ac35-c4fad9be0647}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a50eb8e3-cde3-4a78-9ec4-b1223fa8fdfd}, !- Water Inlet Node Name
  {2dda4352-5cd0-45dc-9613-8c9238570d0e}; !- Water Outlet Node Name

OS:Node,
  {87fffe91-5c73-4a7e-b650-e66f2e246516}, !- Handle
  Coil Heating Water Baseboard 27 Inlet Water Node, !- Name
  {fe3dc2b8-1554-41da-9aed-f7b57579138b}, !- Inlet Port
  {a50eb8e3-cde3-4a78-9ec4-b1223fa8fdfd}; !- Outlet Port

OS:Connection,
  {fe3dc2b8-1554-41da-9aed-f7b57579138b}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  30,                                     !- Outlet Port
  {87fffe91-5c73-4a7e-b650-e66f2e246516}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c79d39d8-70a7-4c90-b5a8-6af079f0b50f}, !- Handle
  Coil Heating Water Baseboard 27 Outlet Water Node, !- Name
  {2dda4352-5cd0-45dc-9613-8c9238570d0e}, !- Inlet Port
  {b31d6c5c-e1b4-46b4-b0bd-df949b4f9324}; !- Outlet Port

OS:Connection,
  {a50eb8e3-cde3-4a78-9ec4-b1223fa8fdfd}, !- Handle
  {87fffe91-5c73-4a7e-b650-e66f2e246516}, !- Source Object
  3,                                      !- Outlet Port
  {8dbd2b4f-6d27-4940-ac35-c4fad9be0647}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2dda4352-5cd0-45dc-9613-8c9238570d0e}, !- Handle
  {8dbd2b4f-6d27-4940-ac35-c4fad9be0647}, !- Source Object
  10,                                     !- Outlet Port
  {c79d39d8-70a7-4c90-b5a8-6af079f0b50f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31d6c5c-e1b4-46b4-b0bd-df949b4f9324}, !- Handle
  {c79d39d8-70a7-4c90-b5a8-6af079f0b50f}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2cf7884c-18fc-41c2-a0fe-6cc00de359fd}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {8dbd2b4f-6d27-4940-ac35-c4fad9be0647}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {407e9ec0-0ba9-4868-a97e-6ed54f0ae770}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {bcd6a0d9-1099-40d2-8a79-acb4c7b9faa8}, !- Air Inlet Node Name
  {5ca815f2-9fad-4dde-8d80-1346b1aa326e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c88a3512-ac57-4d02-835e-092996e74f9f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Outlet Air Node, !- Name
  {5ca815f2-9fad-4dde-8d80-1346b1aa326e}, !- Inlet Port
  {104384d4-c213-4115-8c74-b43277204173}; !- Outlet Port

OS:Node,
  {b4ff4754-da2b-4193-804a-a55456f996b2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1 Return Air Node, !- Name
  {15552b23-11b7-410a-a390-fcb23217ac4b}, !- Inlet Port
  {0819d5c7-9be5-4257-9160-66d3c6d0d9f4}; !- Outlet Port

OS:Connection,
  {104384d4-c213-4115-8c74-b43277204173}, !- Handle
  {c88a3512-ac57-4d02-835e-092996e74f9f}, !- Source Object
  3,                                      !- Outlet Port
  {60f0d335-8bc7-4df3-b7b3-b7798756587b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15552b23-11b7-410a-a390-fcb23217ac4b}, !- Handle
  {0a277e33-fb7c-42b7-8ad5-b8d6687db992}, !- Source Object
  2,                                      !- Outlet Port
  {b4ff4754-da2b-4193-804a-a55456f996b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0819d5c7-9be5-4257-9160-66d3c6d0d9f4}, !- Handle
  {b4ff4754-da2b-4193-804a-a55456f996b2}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {75b1b4e3-3931-42c9-a3fa-08ab2ed2d618}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Inlet Air Node, !- Name
  {92d16e7b-73ec-43b2-a32d-ac404a552968}, !- Inlet Port
  {bcd6a0d9-1099-40d2-8a79-acb4c7b9faa8}; !- Outlet Port

OS:Connection,
  {92d16e7b-73ec-43b2-a32d-ac404a552968}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  29,                                     !- Outlet Port
  {75b1b4e3-3931-42c9-a3fa-08ab2ed2d618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd6a0d9-1099-40d2-8a79-acb4c7b9faa8}, !- Handle
  {75b1b4e3-3931-42c9-a3fa-08ab2ed2d618}, !- Source Object
  3,                                      !- Outlet Port
  {407e9ec0-0ba9-4868-a97e-6ed54f0ae770}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ca815f2-9fad-4dde-8d80-1346b1aa326e}, !- Handle
  {407e9ec0-0ba9-4868-a97e-6ed54f0ae770}, !- Source Object
  4,                                      !- Outlet Port
  {c88a3512-ac57-4d02-835e-092996e74f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d598856a-3983-497d-8205-d41d6c41d92c}, !- Handle
  Coil Heating Electric 28,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {49d16082-6ad0-4e22-a577-90da809b90af}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {610942e5-e2cc-4233-a939-6d5ac0e47c55}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {919183cc-9cc9-4ca3-82e5-457e4115dba7}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45e38b11-3f2b-4d93-af78-ee2a5e207d2f}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3b98ef24-9a3c-4d77-8df3-3aed9e028741}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {20886ae3-7015-4beb-892b-ccdda35d8a4c}, !- Handle
  Coil Cooling DX Single Speed 28 15kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {43d94be2-ade1-4339-9dc0-b7fafb58f14e}, !- Handle
  Fan On Off 28,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06188fad-b7e5-43bb-966c-1f55763b1586}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1a333b7e-55a8-4fb2-a422-26c26c42b7fb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {06188fad-b7e5-43bb-966c-1f55763b1586}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1a333b7e-55a8-4fb2-a422-26c26c42b7fb}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {aaaf1105-7257-4099-9890-126fdc49221a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {67b09a74-259f-41f4-baee-56ad30e2f8a9}, !- Air Inlet Node Name
  {79c0684d-e74a-48de-b33b-e9e323768047}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {43d94be2-ade1-4339-9dc0-b7fafb58f14e}, !- Supply Air Fan Name
  {d598856a-3983-497d-8205-d41d6c41d92c}, !- Heating Coil Name
  {20886ae3-7015-4beb-892b-ccdda35d8a4c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0c9813c0-5e98-4f06-987c-7932386f6999}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2 PTAC Inlet Air Node, !- Name
  {4ce9faf0-16d2-40db-b79c-4d13d8ad535c}, !- Inlet Port
  {67b09a74-259f-41f4-baee-56ad30e2f8a9}; !- Outlet Port

OS:Connection,
  {4ce9faf0-16d2-40db-b79c-4d13d8ad535c}, !- Handle
  {2eec562b-d181-4f10-97ca-9d2736a43cb6}, !- Source Object
  2,                                      !- Outlet Port
  {0c9813c0-5e98-4f06-987c-7932386f6999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b09a74-259f-41f4-baee-56ad30e2f8a9}, !- Handle
  {0c9813c0-5e98-4f06-987c-7932386f6999}, !- Source Object
  3,                                      !- Outlet Port
  {aaaf1105-7257-4099-9890-126fdc49221a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {561a91c9-eac5-4295-a456-7a1a592fa972}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2 PTAC Outlet Air Node, !- Name
  {79c0684d-e74a-48de-b33b-e9e323768047}, !- Inlet Port
  {847fa72e-d939-4419-b2d3-897be52b99b3}; !- Outlet Port

OS:Connection,
  {847fa72e-d939-4419-b2d3-897be52b99b3}, !- Handle
  {561a91c9-eac5-4295-a456-7a1a592fa972}, !- Source Object
  3,                                      !- Outlet Port
  {e29d3431-c0e5-47c4-9b34-79534ac1293a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c0684d-e74a-48de-b33b-e9e323768047}, !- Handle
  {aaaf1105-7257-4099-9890-126fdc49221a}, !- Source Object
  4,                                      !- Outlet Port
  {561a91c9-eac5-4295-a456-7a1a592fa972}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e1efd9e3-dc66-4f1f-a9f5-b40a0d00cb4b}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4ec5ba0e-401f-4d28-93d0-5fd8b29f5131}, !- Water Inlet Node Name
  {50da5be3-2d9d-4c8b-9398-f4b4928965a5}; !- Water Outlet Node Name

OS:Node,
  {e7350aa1-98fb-4b2f-9479-021828b08fe5}, !- Handle
  Coil Heating Water Baseboard 28 Inlet Water Node, !- Name
  {4931d22b-1079-48dc-903a-7a9c755b17ae}, !- Inlet Port
  {4ec5ba0e-401f-4d28-93d0-5fd8b29f5131}; !- Outlet Port

OS:Connection,
  {4931d22b-1079-48dc-903a-7a9c755b17ae}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  31,                                     !- Outlet Port
  {e7350aa1-98fb-4b2f-9479-021828b08fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afdd807b-0af1-49d0-b10e-e51811ee3428}, !- Handle
  Coil Heating Water Baseboard 28 Outlet Water Node, !- Name
  {50da5be3-2d9d-4c8b-9398-f4b4928965a5}, !- Inlet Port
  {891eadf8-3485-4d37-bffa-226d2f0d0406}; !- Outlet Port

OS:Connection,
  {4ec5ba0e-401f-4d28-93d0-5fd8b29f5131}, !- Handle
  {e7350aa1-98fb-4b2f-9479-021828b08fe5}, !- Source Object
  3,                                      !- Outlet Port
  {e1efd9e3-dc66-4f1f-a9f5-b40a0d00cb4b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {50da5be3-2d9d-4c8b-9398-f4b4928965a5}, !- Handle
  {e1efd9e3-dc66-4f1f-a9f5-b40a0d00cb4b}, !- Source Object
  10,                                     !- Outlet Port
  {afdd807b-0af1-49d0-b10e-e51811ee3428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {891eadf8-3485-4d37-bffa-226d2f0d0406}, !- Handle
  {afdd807b-0af1-49d0-b10e-e51811ee3428}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0e875ef3-6729-4c17-bdaa-1f839ad0fe27}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {e1efd9e3-dc66-4f1f-a9f5-b40a0d00cb4b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e84f49d8-17d1-4d59-b5ff-aecc2c9c1a09}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {27a7089b-601e-481a-97ab-925113a2af7b}, !- Air Inlet Node Name
  {8bace039-b108-4170-a0cf-4c1c1c99d6bc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7a5ed35-4024-408f-94b8-9bda390a676a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Outlet Air Node, !- Name
  {8bace039-b108-4170-a0cf-4c1c1c99d6bc}, !- Inlet Port
  {d44bfe59-e2f5-4123-b5ac-dd9861f34b16}; !- Outlet Port

OS:Node,
  {4b10061e-ca14-416d-abe2-ade7ecf92bd7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2 Return Air Node, !- Name
  {56394804-928d-4588-b4bc-a7f664115bdc}, !- Inlet Port
  {1e56c823-c419-42c6-97c2-7547ed28a7a1}; !- Outlet Port

OS:Connection,
  {d44bfe59-e2f5-4123-b5ac-dd9861f34b16}, !- Handle
  {a7a5ed35-4024-408f-94b8-9bda390a676a}, !- Source Object
  3,                                      !- Outlet Port
  {e29d3431-c0e5-47c4-9b34-79534ac1293a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56394804-928d-4588-b4bc-a7f664115bdc}, !- Handle
  {d07acfa9-aad9-4c87-b4b3-ad80822751c7}, !- Source Object
  2,                                      !- Outlet Port
  {4b10061e-ca14-416d-abe2-ade7ecf92bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e56c823-c419-42c6-97c2-7547ed28a7a1}, !- Handle
  {4b10061e-ca14-416d-abe2-ade7ecf92bd7}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {b1889470-fdf4-4dbd-ae75-f2fbdcb5defe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Inlet Air Node, !- Name
  {13941b4e-4a22-49df-8ef1-7023b0ac5c47}, !- Inlet Port
  {27a7089b-601e-481a-97ab-925113a2af7b}; !- Outlet Port

OS:Connection,
  {13941b4e-4a22-49df-8ef1-7023b0ac5c47}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  30,                                     !- Outlet Port
  {b1889470-fdf4-4dbd-ae75-f2fbdcb5defe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a7089b-601e-481a-97ab-925113a2af7b}, !- Handle
  {b1889470-fdf4-4dbd-ae75-f2fbdcb5defe}, !- Source Object
  3,                                      !- Outlet Port
  {e84f49d8-17d1-4d59-b5ff-aecc2c9c1a09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bace039-b108-4170-a0cf-4c1c1c99d6bc}, !- Handle
  {e84f49d8-17d1-4d59-b5ff-aecc2c9c1a09}, !- Source Object
  4,                                      !- Outlet Port
  {a7a5ed35-4024-408f-94b8-9bda390a676a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c8ea47b3-764b-47a8-8a01-dd18d3681a0c}, !- Handle
  Coil Heating Electric 29,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a20a145b-cc40-4945-937e-7a04925c2d65}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4afef2db-0907-4781-832b-e7a79933d5f3}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e29567ea-e580-4c0c-b579-9cf9df6cd562}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81cd6d98-bd35-45d5-b80b-ede942fb266a}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f343dc58-b774-492a-afad-e24e1743471d}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c8ecaf55-1eac-4321-990b-2ea22308f823}, !- Handle
  Coil Cooling DX Single Speed 29 8kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f69ef73b-a49b-451a-94c7-821f4087f25f}, !- Handle
  Fan On Off 29,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a908de04-2b2d-492d-a645-c0e14dc99502}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dcf00674-c18d-4997-8726-2d18fa6dadb5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a908de04-2b2d-492d-a645-c0e14dc99502}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dcf00674-c18d-4997-8726-2d18fa6dadb5}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f93333e5-f288-4282-a6c8-bec96f41a8d3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {19860e2c-e97c-40e1-82be-d54f0e1b59fc}, !- Air Inlet Node Name
  {df3beb47-ae02-4c06-9cf1-87ba4d8a4953}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f69ef73b-a49b-451a-94c7-821f4087f25f}, !- Supply Air Fan Name
  {c8ea47b3-764b-47a8-8a01-dd18d3681a0c}, !- Heating Coil Name
  {c8ecaf55-1eac-4321-990b-2ea22308f823}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fd3ea2db-18f1-4ab4-8cb5-72082ae0aa97}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 PTAC Inlet Air Node, !- Name
  {cedc03e7-2e63-4693-87e9-29c1073e341b}, !- Inlet Port
  {19860e2c-e97c-40e1-82be-d54f0e1b59fc}; !- Outlet Port

OS:Connection,
  {cedc03e7-2e63-4693-87e9-29c1073e341b}, !- Handle
  {cd6b2673-edac-49f6-b653-bb9e8a050e78}, !- Source Object
  2,                                      !- Outlet Port
  {fd3ea2db-18f1-4ab4-8cb5-72082ae0aa97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19860e2c-e97c-40e1-82be-d54f0e1b59fc}, !- Handle
  {fd3ea2db-18f1-4ab4-8cb5-72082ae0aa97}, !- Source Object
  3,                                      !- Outlet Port
  {f93333e5-f288-4282-a6c8-bec96f41a8d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0456cef2-13a0-4a09-a1f4-f7fabe02a190}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 PTAC Outlet Air Node, !- Name
  {df3beb47-ae02-4c06-9cf1-87ba4d8a4953}, !- Inlet Port
  {a3e421a0-ecb2-408e-8dad-33694ea6d038}; !- Outlet Port

OS:Connection,
  {a3e421a0-ecb2-408e-8dad-33694ea6d038}, !- Handle
  {0456cef2-13a0-4a09-a1f4-f7fabe02a190}, !- Source Object
  3,                                      !- Outlet Port
  {4d92e6a1-cef6-4ad8-96b7-61eb09ecd3fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df3beb47-ae02-4c06-9cf1-87ba4d8a4953}, !- Handle
  {f93333e5-f288-4282-a6c8-bec96f41a8d3}, !- Source Object
  4,                                      !- Outlet Port
  {0456cef2-13a0-4a09-a1f4-f7fabe02a190}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4bfe65c0-b9ee-4891-9894-f0437469b523}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {039acd02-a557-4284-a0d6-eed858a27290}, !- Water Inlet Node Name
  {ab60f2d7-98d1-4ae3-974b-6e189a9b521f}; !- Water Outlet Node Name

OS:Node,
  {3d2ca79a-146a-45e9-ab8b-db211f4825d3}, !- Handle
  Coil Heating Water Baseboard 29 Inlet Water Node, !- Name
  {4657133f-29ce-4af7-9d81-0313e0349030}, !- Inlet Port
  {039acd02-a557-4284-a0d6-eed858a27290}; !- Outlet Port

OS:Connection,
  {4657133f-29ce-4af7-9d81-0313e0349030}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  32,                                     !- Outlet Port
  {3d2ca79a-146a-45e9-ab8b-db211f4825d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d0d8e08-abeb-46b8-b0e8-629b7408eb3a}, !- Handle
  Coil Heating Water Baseboard 29 Outlet Water Node, !- Name
  {ab60f2d7-98d1-4ae3-974b-6e189a9b521f}, !- Inlet Port
  {9650eb48-0b53-484e-8561-8f58441f45c6}; !- Outlet Port

OS:Connection,
  {039acd02-a557-4284-a0d6-eed858a27290}, !- Handle
  {3d2ca79a-146a-45e9-ab8b-db211f4825d3}, !- Source Object
  3,                                      !- Outlet Port
  {4bfe65c0-b9ee-4891-9894-f0437469b523}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ab60f2d7-98d1-4ae3-974b-6e189a9b521f}, !- Handle
  {4bfe65c0-b9ee-4891-9894-f0437469b523}, !- Source Object
  10,                                     !- Outlet Port
  {3d0d8e08-abeb-46b8-b0e8-629b7408eb3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9650eb48-0b53-484e-8561-8f58441f45c6}, !- Handle
  {3d0d8e08-abeb-46b8-b0e8-629b7408eb3a}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1c2f69f2-67c2-498e-83c2-17a38757312e}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {4bfe65c0-b9ee-4891-9894-f0437469b523}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {888a7f75-51b5-4659-926f-10775d677f9f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {d34bf797-fdf1-41b4-8c4d-9073a2498580}, !- Air Inlet Node Name
  {154141bf-b5de-4214-b3b7-27e189d35eb7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47ab937d-98db-4227-8497-cfae864f9964}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Outlet Air Node, !- Name
  {154141bf-b5de-4214-b3b7-27e189d35eb7}, !- Inlet Port
  {6a25ced7-18cf-4442-82be-869bdfcfe0a3}; !- Outlet Port

OS:Node,
  {0fad0250-4e05-4c4b-98b3-a808c123269c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 Return Air Node, !- Name
  {b83fdd0f-0da1-45e6-bc86-cab2fd4c9516}, !- Inlet Port
  {d2176942-b848-485d-b275-b58f2919dd7d}; !- Outlet Port

OS:Connection,
  {6a25ced7-18cf-4442-82be-869bdfcfe0a3}, !- Handle
  {47ab937d-98db-4227-8497-cfae864f9964}, !- Source Object
  3,                                      !- Outlet Port
  {4d92e6a1-cef6-4ad8-96b7-61eb09ecd3fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b83fdd0f-0da1-45e6-bc86-cab2fd4c9516}, !- Handle
  {5605b89c-fcff-40e6-ac0b-873df2821f12}, !- Source Object
  2,                                      !- Outlet Port
  {0fad0250-4e05-4c4b-98b3-a808c123269c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2176942-b848-485d-b275-b58f2919dd7d}, !- Handle
  {0fad0250-4e05-4c4b-98b3-a808c123269c}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {b5f8e837-3e2c-4bf1-b6db-fd7caa4fe3c0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Inlet Air Node, !- Name
  {0297b1c1-d5b5-4a24-b67c-3a864367bad7}, !- Inlet Port
  {d34bf797-fdf1-41b4-8c4d-9073a2498580}; !- Outlet Port

OS:Connection,
  {0297b1c1-d5b5-4a24-b67c-3a864367bad7}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  31,                                     !- Outlet Port
  {b5f8e837-3e2c-4bf1-b6db-fd7caa4fe3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d34bf797-fdf1-41b4-8c4d-9073a2498580}, !- Handle
  {b5f8e837-3e2c-4bf1-b6db-fd7caa4fe3c0}, !- Source Object
  3,                                      !- Outlet Port
  {888a7f75-51b5-4659-926f-10775d677f9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {154141bf-b5de-4214-b3b7-27e189d35eb7}, !- Handle
  {888a7f75-51b5-4659-926f-10775d677f9f}, !- Source Object
  4,                                      !- Outlet Port
  {47ab937d-98db-4227-8497-cfae864f9964}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {102a547d-0cd5-4f53-a58b-71977661796b}, !- Handle
  Coil Heating Electric 30,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ceebd86b-e496-4f45-975d-fcf4bec3a738}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {edd18de4-9e04-4077-9354-58d6b28bf99a}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {caca0863-5fc0-45dc-9c1c-054a967b79d0}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {236977ca-119b-426d-8424-35b7f02497fa}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fc589bf8-7e3a-4682-8e85-458171c88a41}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {72fca0a8-456f-41f0-93ea-3efab159ad67}, !- Handle
  Coil Cooling DX Single Speed 30 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c264c9aa-b385-44de-adff-a231a568312c}, !- Handle
  Fan On Off 30,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dd7ba97-ae54-4748-a204-c8066f995ee9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {85d6bdcd-131d-4530-acd8-dd4900cb8afd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9dd7ba97-ae54-4748-a204-c8066f995ee9}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {85d6bdcd-131d-4530-acd8-dd4900cb8afd}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {da2fbcb3-a432-4e4c-8695-032a30e3eac3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {4b15dc84-1244-4131-89a7-de297d50a129}, !- Air Inlet Node Name
  {e6b54aaa-291e-4241-8e9e-087653fae48b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c264c9aa-b385-44de-adff-a231a568312c}, !- Supply Air Fan Name
  {102a547d-0cd5-4f53-a58b-71977661796b}, !- Heating Coil Name
  {72fca0a8-456f-41f0-93ea-3efab159ad67}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5d67f3e5-91b8-49d1-addf-7991d75f474f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3 PTAC Inlet Air Node, !- Name
  {9bcd673c-74ae-44d1-a5a8-a21bf7aeb3f6}, !- Inlet Port
  {4b15dc84-1244-4131-89a7-de297d50a129}; !- Outlet Port

OS:Connection,
  {9bcd673c-74ae-44d1-a5a8-a21bf7aeb3f6}, !- Handle
  {53e90540-fcb4-4ef2-8394-d2251e68fa51}, !- Source Object
  2,                                      !- Outlet Port
  {5d67f3e5-91b8-49d1-addf-7991d75f474f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b15dc84-1244-4131-89a7-de297d50a129}, !- Handle
  {5d67f3e5-91b8-49d1-addf-7991d75f474f}, !- Source Object
  3,                                      !- Outlet Port
  {da2fbcb3-a432-4e4c-8695-032a30e3eac3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6bc84574-6fc3-4e28-b97a-ff2275837da6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3 PTAC Outlet Air Node, !- Name
  {e6b54aaa-291e-4241-8e9e-087653fae48b}, !- Inlet Port
  {ad2d2dc0-b63c-4c3b-9751-4e8d0f0af371}; !- Outlet Port

OS:Connection,
  {ad2d2dc0-b63c-4c3b-9751-4e8d0f0af371}, !- Handle
  {6bc84574-6fc3-4e28-b97a-ff2275837da6}, !- Source Object
  3,                                      !- Outlet Port
  {c4ea14c4-75c2-44dd-a710-414d1473f8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b54aaa-291e-4241-8e9e-087653fae48b}, !- Handle
  {da2fbcb3-a432-4e4c-8695-032a30e3eac3}, !- Source Object
  4,                                      !- Outlet Port
  {6bc84574-6fc3-4e28-b97a-ff2275837da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {06ab22a4-2a05-4fdd-8d28-4ca284593dee}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9166670e-a131-4e15-bf60-198483a406ce}, !- Water Inlet Node Name
  {20ba0b8d-3fff-417b-9996-5d98d1772662}; !- Water Outlet Node Name

OS:Node,
  {258dcbf9-63e3-4d2e-a04f-d1c695e3af38}, !- Handle
  Coil Heating Water Baseboard 30 Inlet Water Node, !- Name
  {3e2759fd-1c6f-4daa-93aa-8a4dba276509}, !- Inlet Port
  {9166670e-a131-4e15-bf60-198483a406ce}; !- Outlet Port

OS:Connection,
  {3e2759fd-1c6f-4daa-93aa-8a4dba276509}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  33,                                     !- Outlet Port
  {258dcbf9-63e3-4d2e-a04f-d1c695e3af38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {969e47f7-5499-4a44-b847-35038b924183}, !- Handle
  Coil Heating Water Baseboard 30 Outlet Water Node, !- Name
  {20ba0b8d-3fff-417b-9996-5d98d1772662}, !- Inlet Port
  {3f599282-6236-4d74-9ea3-a45ebae791f5}; !- Outlet Port

OS:Connection,
  {9166670e-a131-4e15-bf60-198483a406ce}, !- Handle
  {258dcbf9-63e3-4d2e-a04f-d1c695e3af38}, !- Source Object
  3,                                      !- Outlet Port
  {06ab22a4-2a05-4fdd-8d28-4ca284593dee}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {20ba0b8d-3fff-417b-9996-5d98d1772662}, !- Handle
  {06ab22a4-2a05-4fdd-8d28-4ca284593dee}, !- Source Object
  10,                                     !- Outlet Port
  {969e47f7-5499-4a44-b847-35038b924183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f599282-6236-4d74-9ea3-a45ebae791f5}, !- Handle
  {969e47f7-5499-4a44-b847-35038b924183}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0b43aaa2-5cf6-4ee2-b840-e2aae8382e0f}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {06ab22a4-2a05-4fdd-8d28-4ca284593dee}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2d072f35-81b0-4dd7-9820-9fea03ccd1e7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f0b4af44-4600-4a5c-832b-fe406173cb65}, !- Air Inlet Node Name
  {24bd9cbb-a199-4f61-9848-844f5e7d4602}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5faf8c7d-bed5-4a87-a900-69ff060e3a78}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Outlet Air Node, !- Name
  {24bd9cbb-a199-4f61-9848-844f5e7d4602}, !- Inlet Port
  {3785e3dd-4674-4b1d-81b8-d88bc2c1836d}; !- Outlet Port

OS:Node,
  {c841d721-55fd-4744-b647-c73b73ec1ae2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3 Return Air Node, !- Name
  {c9e8e814-aa8a-420f-bdf4-d16885ca3eb6}, !- Inlet Port
  {7d76e5d3-0982-4edb-b996-43829284398d}; !- Outlet Port

OS:Connection,
  {3785e3dd-4674-4b1d-81b8-d88bc2c1836d}, !- Handle
  {5faf8c7d-bed5-4a87-a900-69ff060e3a78}, !- Source Object
  3,                                      !- Outlet Port
  {c4ea14c4-75c2-44dd-a710-414d1473f8e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9e8e814-aa8a-420f-bdf4-d16885ca3eb6}, !- Handle
  {4479b33d-87a6-4e38-88dd-10062ee512c6}, !- Source Object
  2,                                      !- Outlet Port
  {c841d721-55fd-4744-b647-c73b73ec1ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d76e5d3-0982-4edb-b996-43829284398d}, !- Handle
  {c841d721-55fd-4744-b647-c73b73ec1ae2}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {e3ba9f4e-4702-4d1b-9169-13cdd8bfc1b5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Inlet Air Node, !- Name
  {1ed10898-bab4-47b0-889c-10a9699c04ef}, !- Inlet Port
  {f0b4af44-4600-4a5c-832b-fe406173cb65}; !- Outlet Port

OS:Connection,
  {1ed10898-bab4-47b0-889c-10a9699c04ef}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  32,                                     !- Outlet Port
  {e3ba9f4e-4702-4d1b-9169-13cdd8bfc1b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b4af44-4600-4a5c-832b-fe406173cb65}, !- Handle
  {e3ba9f4e-4702-4d1b-9169-13cdd8bfc1b5}, !- Source Object
  3,                                      !- Outlet Port
  {2d072f35-81b0-4dd7-9820-9fea03ccd1e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24bd9cbb-a199-4f61-9848-844f5e7d4602}, !- Handle
  {2d072f35-81b0-4dd7-9820-9fea03ccd1e7}, !- Source Object
  4,                                      !- Outlet Port
  {5faf8c7d-bed5-4a87-a900-69ff060e3a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7a2375f5-fc67-4c1d-b264-112315c277d7}, !- Handle
  Coil Heating Electric 31,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5e7c2460-4c61-4c85-86a5-4f9418b5a88d}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90605959-44a0-4449-9806-af0748a323dc}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {23ad172d-7377-451b-b088-926bbd2db732}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9130a24-a120-4fbb-8620-682e6542035d}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c4ced150-15e1-4764-9d44-0c32b8961563}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7b331e24-86cb-4515-a468-1951394e2cf4}, !- Handle
  Coil Cooling DX Single Speed 31 16kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f416de08-e746-40e4-96a9-cb84eeaf9511}, !- Handle
  Fan On Off 31,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ff607437-8854-4d48-826f-432acebf7a96}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {14b96ad9-fd8d-4d99-bb47-cc9fbcc48773}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ff607437-8854-4d48-826f-432acebf7a96}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {14b96ad9-fd8d-4d99-bb47-cc9fbcc48773}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3b288759-a32e-4854-9790-a0716dbf29e6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {311f73c8-d05e-4f99-9150-d8408c8349c5}, !- Air Inlet Node Name
  {c81e5d02-6bc7-402f-bba5-87c463c67182}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f416de08-e746-40e4-96a9-cb84eeaf9511}, !- Supply Air Fan Name
  {7a2375f5-fc67-4c1d-b264-112315c277d7}, !- Heating Coil Name
  {7b331e24-86cb-4515-a468-1951394e2cf4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {376602f9-9919-466a-b9f1-dfec0c064880}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4 PTAC Inlet Air Node, !- Name
  {9e4c3a82-4ce0-4aa0-9a3e-a16a5b05208b}, !- Inlet Port
  {311f73c8-d05e-4f99-9150-d8408c8349c5}; !- Outlet Port

OS:Connection,
  {9e4c3a82-4ce0-4aa0-9a3e-a16a5b05208b}, !- Handle
  {2d5d53aa-1fba-4367-9bfe-66ed541da8f6}, !- Source Object
  2,                                      !- Outlet Port
  {376602f9-9919-466a-b9f1-dfec0c064880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311f73c8-d05e-4f99-9150-d8408c8349c5}, !- Handle
  {376602f9-9919-466a-b9f1-dfec0c064880}, !- Source Object
  3,                                      !- Outlet Port
  {3b288759-a32e-4854-9790-a0716dbf29e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d04a9c97-37be-4d51-b4d5-d66804f0febc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4 PTAC Outlet Air Node, !- Name
  {c81e5d02-6bc7-402f-bba5-87c463c67182}, !- Inlet Port
  {f5638e7c-5216-4443-85b9-634755fbc6d2}; !- Outlet Port

OS:Connection,
  {f5638e7c-5216-4443-85b9-634755fbc6d2}, !- Handle
  {d04a9c97-37be-4d51-b4d5-d66804f0febc}, !- Source Object
  3,                                      !- Outlet Port
  {a020a3a4-5f02-4da3-9245-1ed701176d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81e5d02-6bc7-402f-bba5-87c463c67182}, !- Handle
  {3b288759-a32e-4854-9790-a0716dbf29e6}, !- Source Object
  4,                                      !- Outlet Port
  {d04a9c97-37be-4d51-b4d5-d66804f0febc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {31e75168-2f46-4768-b834-36d985b93655}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0746d9c0-f1e9-43b3-8558-50e6ab77bc3e}, !- Water Inlet Node Name
  {7fe7fcf3-b6a0-48a4-9970-4950b7fda2a9}; !- Water Outlet Node Name

OS:Node,
  {f048b35d-cb68-4fd3-b4b7-32e57ad97163}, !- Handle
  Coil Heating Water Baseboard 31 Inlet Water Node, !- Name
  {2052c74a-6963-4852-90ec-02742369938f}, !- Inlet Port
  {0746d9c0-f1e9-43b3-8558-50e6ab77bc3e}; !- Outlet Port

OS:Connection,
  {2052c74a-6963-4852-90ec-02742369938f}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  34,                                     !- Outlet Port
  {f048b35d-cb68-4fd3-b4b7-32e57ad97163}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28c42818-3f89-4867-be43-7dd9d8a25aa0}, !- Handle
  Coil Heating Water Baseboard 31 Outlet Water Node, !- Name
  {7fe7fcf3-b6a0-48a4-9970-4950b7fda2a9}, !- Inlet Port
  {2ee87a34-a0b2-41c0-9f9b-aa0d7d55f54b}; !- Outlet Port

OS:Connection,
  {0746d9c0-f1e9-43b3-8558-50e6ab77bc3e}, !- Handle
  {f048b35d-cb68-4fd3-b4b7-32e57ad97163}, !- Source Object
  3,                                      !- Outlet Port
  {31e75168-2f46-4768-b834-36d985b93655}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7fe7fcf3-b6a0-48a4-9970-4950b7fda2a9}, !- Handle
  {31e75168-2f46-4768-b834-36d985b93655}, !- Source Object
  10,                                     !- Outlet Port
  {28c42818-3f89-4867-be43-7dd9d8a25aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee87a34-a0b2-41c0-9f9b-aa0d7d55f54b}, !- Handle
  {28c42818-3f89-4867-be43-7dd9d8a25aa0}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fc36186c-263f-4d89-b305-808e9adccfcf}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {31e75168-2f46-4768-b834-36d985b93655}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {96abd93c-9429-4f8c-9148-9a89252f2a3b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {170373db-4750-48c5-a7fe-05f5ccf3b052}, !- Air Inlet Node Name
  {72eaff09-07e8-41e5-a2dd-95089f9e7044}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd684e15-87fc-4dfe-8c42-782049bcfaf5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31 Outlet Air Node, !- Name
  {72eaff09-07e8-41e5-a2dd-95089f9e7044}, !- Inlet Port
  {602cb203-db47-434e-adcc-f129f4517743}; !- Outlet Port

OS:Node,
  {607d8146-2851-4097-9ca6-bcd6415c1d7d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4 Return Air Node, !- Name
  {8fd7e99c-e1a0-43f6-a282-fd0357ab402c}, !- Inlet Port
  {0a3c85db-d15b-48fd-bd47-0db7c9e46594}; !- Outlet Port

OS:Connection,
  {602cb203-db47-434e-adcc-f129f4517743}, !- Handle
  {fd684e15-87fc-4dfe-8c42-782049bcfaf5}, !- Source Object
  3,                                      !- Outlet Port
  {a020a3a4-5f02-4da3-9245-1ed701176d58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fd7e99c-e1a0-43f6-a282-fd0357ab402c}, !- Handle
  {43f0f315-6093-4717-a1d9-8813ad479ec7}, !- Source Object
  2,                                      !- Outlet Port
  {607d8146-2851-4097-9ca6-bcd6415c1d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a3c85db-d15b-48fd-bd47-0db7c9e46594}, !- Handle
  {607d8146-2851-4097-9ca6-bcd6415c1d7d}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {9001483b-c7fb-4185-910d-fdd885a5addd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31 Inlet Air Node, !- Name
  {1501a75e-724c-4964-9a46-611c95159f25}, !- Inlet Port
  {170373db-4750-48c5-a7fe-05f5ccf3b052}; !- Outlet Port

OS:Connection,
  {1501a75e-724c-4964-9a46-611c95159f25}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  33,                                     !- Outlet Port
  {9001483b-c7fb-4185-910d-fdd885a5addd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {170373db-4750-48c5-a7fe-05f5ccf3b052}, !- Handle
  {9001483b-c7fb-4185-910d-fdd885a5addd}, !- Source Object
  3,                                      !- Outlet Port
  {96abd93c-9429-4f8c-9148-9a89252f2a3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72eaff09-07e8-41e5-a2dd-95089f9e7044}, !- Handle
  {96abd93c-9429-4f8c-9148-9a89252f2a3b}, !- Source Object
  4,                                      !- Outlet Port
  {fd684e15-87fc-4dfe-8c42-782049bcfaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a3da1302-af9d-4f7c-aecb-28a2abd012a8}, !- Handle
  Coil Heating Electric 32,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6e7280af-e3ec-4aae-915e-4a419657c042}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9fd2c68-dc82-44dc-9018-2fdeec7a0ff2}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e98acf08-48d6-464f-abc0-ed7638bc7e45}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a20df788-75bb-4ce4-8527-4b1575287047}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {08fe3dc3-67de-430a-a342-738f53a9fba9}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c4dae2ab-4b56-478e-9d2c-9803e9ef2820}, !- Handle
  Coil Cooling DX Single Speed 32 15kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cf01442c-15b4-4c1a-95fa-5f5255a3ff94}, !- Handle
  Fan On Off 32,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e90aff72-598d-405a-ba0b-95b07434deb6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1faa705e-d1ae-404b-859a-14eef4796a5c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e90aff72-598d-405a-ba0b-95b07434deb6}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1faa705e-d1ae-404b-859a-14eef4796a5c}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {23e51134-d49d-497a-a2a5-372d7eb611e9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {a219c3f2-a1bb-46e7-b1f3-5f59ede7f83b}, !- Air Inlet Node Name
  {86a16a7c-ae54-4300-86b8-497d45a0f9db}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cf01442c-15b4-4c1a-95fa-5f5255a3ff94}, !- Supply Air Fan Name
  {a3da1302-af9d-4f7c-aecb-28a2abd012a8}, !- Heating Coil Name
  {c4dae2ab-4b56-478e-9d2c-9803e9ef2820}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d3547242-e622-4173-93ba-e853391cf0a9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2 PTAC Inlet Air Node, !- Name
  {c419e374-e495-41c6-a9c4-9c99a97385c1}, !- Inlet Port
  {a219c3f2-a1bb-46e7-b1f3-5f59ede7f83b}; !- Outlet Port

OS:Connection,
  {c419e374-e495-41c6-a9c4-9c99a97385c1}, !- Handle
  {0f199343-8677-404a-98af-949852e3968a}, !- Source Object
  2,                                      !- Outlet Port
  {d3547242-e622-4173-93ba-e853391cf0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a219c3f2-a1bb-46e7-b1f3-5f59ede7f83b}, !- Handle
  {d3547242-e622-4173-93ba-e853391cf0a9}, !- Source Object
  3,                                      !- Outlet Port
  {23e51134-d49d-497a-a2a5-372d7eb611e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a72aeda-5c18-42f8-b3ec-9e4cd37c83a6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2 PTAC Outlet Air Node, !- Name
  {86a16a7c-ae54-4300-86b8-497d45a0f9db}, !- Inlet Port
  {5d2455d7-8e1d-430f-aaa7-873d87974aaf}; !- Outlet Port

OS:Connection,
  {5d2455d7-8e1d-430f-aaa7-873d87974aaf}, !- Handle
  {9a72aeda-5c18-42f8-b3ec-9e4cd37c83a6}, !- Source Object
  3,                                      !- Outlet Port
  {61468f57-df60-4f69-a49f-a90e8c6b29e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a16a7c-ae54-4300-86b8-497d45a0f9db}, !- Handle
  {23e51134-d49d-497a-a2a5-372d7eb611e9}, !- Source Object
  4,                                      !- Outlet Port
  {9a72aeda-5c18-42f8-b3ec-9e4cd37c83a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cc93fa27-082a-4608-aaa4-5aa056d737e0}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0542f7c6-d548-41ce-8a58-fb042f342ea7}, !- Water Inlet Node Name
  {c0e322a2-c0a3-4b0e-a6cb-74d3a71c5854}; !- Water Outlet Node Name

OS:Node,
  {7fa299f2-e463-4a20-9121-0cb2a5cbd1bb}, !- Handle
  Coil Heating Water Baseboard 32 Inlet Water Node, !- Name
  {2631e846-0d62-4282-b03d-6a2cfe813d65}, !- Inlet Port
  {0542f7c6-d548-41ce-8a58-fb042f342ea7}; !- Outlet Port

OS:Connection,
  {2631e846-0d62-4282-b03d-6a2cfe813d65}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  35,                                     !- Outlet Port
  {7fa299f2-e463-4a20-9121-0cb2a5cbd1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {238e4c26-fa85-4a2f-b7ea-d9abcfceec12}, !- Handle
  Coil Heating Water Baseboard 32 Outlet Water Node, !- Name
  {c0e322a2-c0a3-4b0e-a6cb-74d3a71c5854}, !- Inlet Port
  {cf8c036d-4a13-4e5b-b897-3030dce48c44}; !- Outlet Port

OS:Connection,
  {0542f7c6-d548-41ce-8a58-fb042f342ea7}, !- Handle
  {7fa299f2-e463-4a20-9121-0cb2a5cbd1bb}, !- Source Object
  3,                                      !- Outlet Port
  {cc93fa27-082a-4608-aaa4-5aa056d737e0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c0e322a2-c0a3-4b0e-a6cb-74d3a71c5854}, !- Handle
  {cc93fa27-082a-4608-aaa4-5aa056d737e0}, !- Source Object
  10,                                     !- Outlet Port
  {238e4c26-fa85-4a2f-b7ea-d9abcfceec12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf8c036d-4a13-4e5b-b897-3030dce48c44}, !- Handle
  {238e4c26-fa85-4a2f-b7ea-d9abcfceec12}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0c34d43e-4d8a-4f3e-a766-cdbc8189a489}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {cc93fa27-082a-4608-aaa4-5aa056d737e0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d7b1821-9c8c-4d99-8a93-281987072a87}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {9c7ec8aa-9b3f-49db-b018-6ce2fe0cc7ac}, !- Air Inlet Node Name
  {22d62618-0c12-4ed5-9f5e-bb23d8b0c222}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1586344b-036e-4758-815b-b2139924c5a7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32 Outlet Air Node, !- Name
  {22d62618-0c12-4ed5-9f5e-bb23d8b0c222}, !- Inlet Port
  {574a4ed6-d18e-4cd5-9220-4060ef2cab3c}; !- Outlet Port

OS:Node,
  {e32a72b1-41b4-4af3-b0a7-b81be6cbd39e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2 Return Air Node, !- Name
  {c6e02118-56bd-4061-8a56-38b168ba0e86}, !- Inlet Port
  {d65bef90-76b6-482c-9f91-fb8d796f9163}; !- Outlet Port

OS:Connection,
  {574a4ed6-d18e-4cd5-9220-4060ef2cab3c}, !- Handle
  {1586344b-036e-4758-815b-b2139924c5a7}, !- Source Object
  3,                                      !- Outlet Port
  {61468f57-df60-4f69-a49f-a90e8c6b29e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6e02118-56bd-4061-8a56-38b168ba0e86}, !- Handle
  {c69b5ad4-ef52-4061-9f46-0047f085ef7e}, !- Source Object
  2,                                      !- Outlet Port
  {e32a72b1-41b4-4af3-b0a7-b81be6cbd39e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65bef90-76b6-482c-9f91-fb8d796f9163}, !- Handle
  {e32a72b1-41b4-4af3-b0a7-b81be6cbd39e}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {af1efaf7-fb55-43ae-bada-8acad04f399e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32 Inlet Air Node, !- Name
  {122973a4-20d9-45e7-9aee-8af3210f02ff}, !- Inlet Port
  {9c7ec8aa-9b3f-49db-b018-6ce2fe0cc7ac}; !- Outlet Port

OS:Connection,
  {122973a4-20d9-45e7-9aee-8af3210f02ff}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  34,                                     !- Outlet Port
  {af1efaf7-fb55-43ae-bada-8acad04f399e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7ec8aa-9b3f-49db-b018-6ce2fe0cc7ac}, !- Handle
  {af1efaf7-fb55-43ae-bada-8acad04f399e}, !- Source Object
  3,                                      !- Outlet Port
  {7d7b1821-9c8c-4d99-8a93-281987072a87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22d62618-0c12-4ed5-9f5e-bb23d8b0c222}, !- Handle
  {7d7b1821-9c8c-4d99-8a93-281987072a87}, !- Source Object
  4,                                      !- Outlet Port
  {1586344b-036e-4758-815b-b2139924c5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0f7d95fe-9f4c-4d4c-ba97-30fffb4dee9f}, !- Handle
  Coil Heating Electric 33,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5124131e-dc4c-4ea8-83fb-116dacfa41fc}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72309618-2732-435f-bdf2-1f97654b0a49}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0710ae86-2cfc-4364-8f60-8c7b1b760ac8}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a5c0a61-c77a-49c3-9eb3-e7c4b74a0de4}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a724e58b-5dc0-473c-8799-227c0b7e42d8}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {274f8b51-b2dc-4ee6-bc18-0963eaf137e2}, !- Handle
  Coil Cooling DX Single Speed 33 9kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {dc9cf92c-dbab-4bbe-b4da-fc61f457e47c}, !- Handle
  Fan On Off 33,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dbe03cc1-08db-4217-ac3b-3b779cef7e7e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {648d9358-4b53-4331-b3cd-1dad83a306ff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dbe03cc1-08db-4217-ac3b-3b779cef7e7e}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {648d9358-4b53-4331-b3cd-1dad83a306ff}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d3f9f4e2-8b21-4c61-9704-896b23a9cf0b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {588b3afa-b9cb-4780-95ac-4d6c29d41a74}, !- Air Inlet Node Name
  {79076517-9a75-4f00-a286-37b75f7fd8e8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dc9cf92c-dbab-4bbe-b4da-fc61f457e47c}, !- Supply Air Fan Name
  {0f7d95fe-9f4c-4d4c-ba97-30fffb4dee9f}, !- Heating Coil Name
  {274f8b51-b2dc-4ee6-bc18-0963eaf137e2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c0092ad4-1944-4989-b7c0-934c55f20dc8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 PTAC Inlet Air Node, !- Name
  {a5e7f0f8-dcdb-440e-817f-717be4e1b78a}, !- Inlet Port
  {588b3afa-b9cb-4780-95ac-4d6c29d41a74}; !- Outlet Port

OS:Connection,
  {a5e7f0f8-dcdb-440e-817f-717be4e1b78a}, !- Handle
  {e2d87d97-dac1-4420-9b4b-9bf08d8cbbd3}, !- Source Object
  2,                                      !- Outlet Port
  {c0092ad4-1944-4989-b7c0-934c55f20dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588b3afa-b9cb-4780-95ac-4d6c29d41a74}, !- Handle
  {c0092ad4-1944-4989-b7c0-934c55f20dc8}, !- Source Object
  3,                                      !- Outlet Port
  {d3f9f4e2-8b21-4c61-9704-896b23a9cf0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f90fe043-b355-4d95-b1b4-5f170431a523}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 PTAC Outlet Air Node, !- Name
  {79076517-9a75-4f00-a286-37b75f7fd8e8}, !- Inlet Port
  {8a2664e9-b2d3-400d-8e71-d382743d6862}; !- Outlet Port

OS:Connection,
  {8a2664e9-b2d3-400d-8e71-d382743d6862}, !- Handle
  {f90fe043-b355-4d95-b1b4-5f170431a523}, !- Source Object
  3,                                      !- Outlet Port
  {ceb2d692-3c8f-4989-9e02-d4cd9957d2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79076517-9a75-4f00-a286-37b75f7fd8e8}, !- Handle
  {d3f9f4e2-8b21-4c61-9704-896b23a9cf0b}, !- Source Object
  4,                                      !- Outlet Port
  {f90fe043-b355-4d95-b1b4-5f170431a523}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4e0f4c44-f258-4da6-844a-6425bab2c565}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ddacfaf1-4c22-4a64-b973-8ab350949e07}, !- Water Inlet Node Name
  {b518c265-c5ca-4045-a7e3-12274d0ce77f}; !- Water Outlet Node Name

OS:Node,
  {d77d4ac4-111e-45aa-a772-10c85038ca75}, !- Handle
  Coil Heating Water Baseboard 33 Inlet Water Node, !- Name
  {c32746cc-8aea-4637-9ef8-64395158f776}, !- Inlet Port
  {ddacfaf1-4c22-4a64-b973-8ab350949e07}; !- Outlet Port

OS:Connection,
  {c32746cc-8aea-4637-9ef8-64395158f776}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  36,                                     !- Outlet Port
  {d77d4ac4-111e-45aa-a772-10c85038ca75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e827774e-f764-452f-b941-9a629784d54d}, !- Handle
  Coil Heating Water Baseboard 33 Outlet Water Node, !- Name
  {b518c265-c5ca-4045-a7e3-12274d0ce77f}, !- Inlet Port
  {96a1ad7b-5c33-412d-adf5-523ff2f72291}; !- Outlet Port

OS:Connection,
  {ddacfaf1-4c22-4a64-b973-8ab350949e07}, !- Handle
  {d77d4ac4-111e-45aa-a772-10c85038ca75}, !- Source Object
  3,                                      !- Outlet Port
  {4e0f4c44-f258-4da6-844a-6425bab2c565}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b518c265-c5ca-4045-a7e3-12274d0ce77f}, !- Handle
  {4e0f4c44-f258-4da6-844a-6425bab2c565}, !- Source Object
  10,                                     !- Outlet Port
  {e827774e-f764-452f-b941-9a629784d54d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a1ad7b-5c33-412d-adf5-523ff2f72291}, !- Handle
  {e827774e-f764-452f-b941-9a629784d54d}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cedae60d-a286-49da-bcc7-09d0f0cb9fde}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {4e0f4c44-f258-4da6-844a-6425bab2c565}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d8494905-b2d2-4573-abe5-e5d05577ceb6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f2e98f6f-f510-4fd4-8af6-49aa44c4924c}, !- Air Inlet Node Name
  {c8f76edb-367d-4d63-aa80-aaf84d40d537}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36f5e228-eeb2-4348-9aef-e357862d3046}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Outlet Air Node, !- Name
  {c8f76edb-367d-4d63-aa80-aaf84d40d537}, !- Inlet Port
  {a227ea12-d408-4887-b26d-ffb36c36187b}; !- Outlet Port

OS:Node,
  {276d33d0-8aa8-4375-b5bc-fe198abf1021}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 Return Air Node, !- Name
  {0c5cee59-1793-42e8-a948-c698e4f32179}, !- Inlet Port
  {879d551a-adfe-43c0-80b3-e67c82f136b6}; !- Outlet Port

OS:Connection,
  {a227ea12-d408-4887-b26d-ffb36c36187b}, !- Handle
  {36f5e228-eeb2-4348-9aef-e357862d3046}, !- Source Object
  3,                                      !- Outlet Port
  {ceb2d692-3c8f-4989-9e02-d4cd9957d2bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c5cee59-1793-42e8-a948-c698e4f32179}, !- Handle
  {f2baee0c-832f-4ab2-bb7f-52f7640c0388}, !- Source Object
  2,                                      !- Outlet Port
  {276d33d0-8aa8-4375-b5bc-fe198abf1021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879d551a-adfe-43c0-80b3-e67c82f136b6}, !- Handle
  {276d33d0-8aa8-4375-b5bc-fe198abf1021}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {5633e301-d0d2-4edd-a336-9e9f586ed796}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Inlet Air Node, !- Name
  {941eb994-eddb-4ea1-83d8-76dfe718fe60}, !- Inlet Port
  {f2e98f6f-f510-4fd4-8af6-49aa44c4924c}; !- Outlet Port

OS:Connection,
  {941eb994-eddb-4ea1-83d8-76dfe718fe60}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  35,                                     !- Outlet Port
  {5633e301-d0d2-4edd-a336-9e9f586ed796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e98f6f-f510-4fd4-8af6-49aa44c4924c}, !- Handle
  {5633e301-d0d2-4edd-a336-9e9f586ed796}, !- Source Object
  3,                                      !- Outlet Port
  {d8494905-b2d2-4573-abe5-e5d05577ceb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8f76edb-367d-4d63-aa80-aaf84d40d537}, !- Handle
  {d8494905-b2d2-4573-abe5-e5d05577ceb6}, !- Source Object
  4,                                      !- Outlet Port
  {36f5e228-eeb2-4348-9aef-e357862d3046}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f3760de1-fe8e-47bf-917d-31218439a369}, !- Handle
  Coil Heating Electric 34,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6b93dd8a-f794-4d73-be0f-4aab3ccfc26a}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {616c394b-71e3-4a43-b718-0823581bbbbe}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a449a48-421b-4c21-92ed-98abcd027e0f}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {231c6504-3716-4e6d-851b-e81a9404b577}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a272796e-2051-4086-b34b-8dafbb80a6ad}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3073eb12-2f80-4cf4-8d52-df89c57ef762}, !- Handle
  Coil Cooling DX Single Speed 34 14kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {de23c6be-2ea4-4347-a08b-4f24e51b3375}, !- Handle
  Fan On Off 34,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f7a7085-6af4-4d70-84f4-12b2b0b852a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57c2a042-41e9-43a8-b2b1-f701b390bf96}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f7a7085-6af4-4d70-84f4-12b2b0b852a6}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57c2a042-41e9-43a8-b2b1-f701b390bf96}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2c9c6c0e-fc4b-4e30-9dc4-8f59d5dcf872}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {92c61505-4bbe-4b02-bae1-e589b470387d}, !- Air Inlet Node Name
  {0567121f-20f8-4d41-a557-a8e65c391b45}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {de23c6be-2ea4-4347-a08b-4f24e51b3375}, !- Supply Air Fan Name
  {f3760de1-fe8e-47bf-917d-31218439a369}, !- Heating Coil Name
  {3073eb12-2f80-4cf4-8d52-df89c57ef762}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0218929f-8139-4845-aa49-3b7980214057}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 PTAC Inlet Air Node, !- Name
  {7bf19183-4258-404b-8d93-87292b1b39b6}, !- Inlet Port
  {92c61505-4bbe-4b02-bae1-e589b470387d}; !- Outlet Port

OS:Connection,
  {7bf19183-4258-404b-8d93-87292b1b39b6}, !- Handle
  {270dffbd-718b-4077-b537-79bda90bcd16}, !- Source Object
  2,                                      !- Outlet Port
  {0218929f-8139-4845-aa49-3b7980214057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92c61505-4bbe-4b02-bae1-e589b470387d}, !- Handle
  {0218929f-8139-4845-aa49-3b7980214057}, !- Source Object
  3,                                      !- Outlet Port
  {2c9c6c0e-fc4b-4e30-9dc4-8f59d5dcf872}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eb4f7b36-df9f-4868-969f-ddc5deb7a83c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 PTAC Outlet Air Node, !- Name
  {0567121f-20f8-4d41-a557-a8e65c391b45}, !- Inlet Port
  {b422725b-a984-4a32-ae74-3ea2b30b4b2a}; !- Outlet Port

OS:Connection,
  {b422725b-a984-4a32-ae74-3ea2b30b4b2a}, !- Handle
  {eb4f7b36-df9f-4868-969f-ddc5deb7a83c}, !- Source Object
  3,                                      !- Outlet Port
  {9d13d953-bf33-48cf-aa6b-d5bb65eef710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0567121f-20f8-4d41-a557-a8e65c391b45}, !- Handle
  {2c9c6c0e-fc4b-4e30-9dc4-8f59d5dcf872}, !- Source Object
  4,                                      !- Outlet Port
  {eb4f7b36-df9f-4868-969f-ddc5deb7a83c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0708ea56-6e19-4b98-9c4b-cc63c3ab2c74}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4c544677-d834-4470-87b3-d44310d22c48}, !- Water Inlet Node Name
  {670247db-9c64-4615-b1ce-ad38039a3eb5}; !- Water Outlet Node Name

OS:Node,
  {ee06d4ff-3e84-4ca6-bef5-29aa40bde5da}, !- Handle
  Coil Heating Water Baseboard 34 Inlet Water Node, !- Name
  {10945322-d482-4d07-a012-4c93d0c7750b}, !- Inlet Port
  {4c544677-d834-4470-87b3-d44310d22c48}; !- Outlet Port

OS:Connection,
  {10945322-d482-4d07-a012-4c93d0c7750b}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  37,                                     !- Outlet Port
  {ee06d4ff-3e84-4ca6-bef5-29aa40bde5da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5b4fd43-ba47-4552-9b9a-65557e02cdc3}, !- Handle
  Coil Heating Water Baseboard 34 Outlet Water Node, !- Name
  {670247db-9c64-4615-b1ce-ad38039a3eb5}, !- Inlet Port
  {584c6199-fc30-4869-8eb0-6c9cf24edbf0}; !- Outlet Port

OS:Connection,
  {4c544677-d834-4470-87b3-d44310d22c48}, !- Handle
  {ee06d4ff-3e84-4ca6-bef5-29aa40bde5da}, !- Source Object
  3,                                      !- Outlet Port
  {0708ea56-6e19-4b98-9c4b-cc63c3ab2c74}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {670247db-9c64-4615-b1ce-ad38039a3eb5}, !- Handle
  {0708ea56-6e19-4b98-9c4b-cc63c3ab2c74}, !- Source Object
  10,                                     !- Outlet Port
  {a5b4fd43-ba47-4552-9b9a-65557e02cdc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584c6199-fc30-4869-8eb0-6c9cf24edbf0}, !- Handle
  {a5b4fd43-ba47-4552-9b9a-65557e02cdc3}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {52081af8-2572-459c-9bb4-90a45708494a}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {0708ea56-6e19-4b98-9c4b-cc63c3ab2c74}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73c19347-21b3-412d-bfc1-65caa2ec3efa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {7ee09007-fe01-4922-8c46-2db16820b28f}, !- Air Inlet Node Name
  {fe2fa759-babf-4443-b894-157f3e881346}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b447c00-fbef-46e8-bb7a-27ed5659b934}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Outlet Air Node, !- Name
  {fe2fa759-babf-4443-b894-157f3e881346}, !- Inlet Port
  {ff395879-2e55-4f47-bf99-44ac0501aae0}; !- Outlet Port

OS:Node,
  {4733ba24-6708-46f7-9905-78a05e482c2d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 Return Air Node, !- Name
  {5fe71c35-0581-4598-9998-e9116eefc342}, !- Inlet Port
  {6dca552e-daea-49a3-9879-fd548812a402}; !- Outlet Port

OS:Connection,
  {ff395879-2e55-4f47-bf99-44ac0501aae0}, !- Handle
  {0b447c00-fbef-46e8-bb7a-27ed5659b934}, !- Source Object
  3,                                      !- Outlet Port
  {9d13d953-bf33-48cf-aa6b-d5bb65eef710}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5fe71c35-0581-4598-9998-e9116eefc342}, !- Handle
  {b84f5bb9-e54c-49d9-be13-2831f90b556f}, !- Source Object
  2,                                      !- Outlet Port
  {4733ba24-6708-46f7-9905-78a05e482c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dca552e-daea-49a3-9879-fd548812a402}, !- Handle
  {4733ba24-6708-46f7-9905-78a05e482c2d}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {51cb3530-9355-45ff-bb6b-1ae40375d84c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Inlet Air Node, !- Name
  {c69eccae-902e-4178-b5b7-0c2cf0a76757}, !- Inlet Port
  {7ee09007-fe01-4922-8c46-2db16820b28f}; !- Outlet Port

OS:Connection,
  {c69eccae-902e-4178-b5b7-0c2cf0a76757}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  36,                                     !- Outlet Port
  {51cb3530-9355-45ff-bb6b-1ae40375d84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee09007-fe01-4922-8c46-2db16820b28f}, !- Handle
  {51cb3530-9355-45ff-bb6b-1ae40375d84c}, !- Source Object
  3,                                      !- Outlet Port
  {73c19347-21b3-412d-bfc1-65caa2ec3efa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe2fa759-babf-4443-b894-157f3e881346}, !- Handle
  {73c19347-21b3-412d-bfc1-65caa2ec3efa}, !- Source Object
  4,                                      !- Outlet Port
  {0b447c00-fbef-46e8-bb7a-27ed5659b934}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {31e733b2-2387-470f-bf9a-182a6b311505}, !- Handle
  Coil Heating Electric 35,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1052eb4c-9649-487e-91ac-5ab11e606b3c}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e02a2b0-de60-4a3d-a40f-edc93764ec72}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ec1caa5-e97f-498b-ba6d-8c2dd28a6afc}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0e519e3-ec2b-4d10-a712-6bbece63a7ec}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1fa286b5-f96e-444e-a946-94203440b7b5}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {32ab982b-1142-4996-9a96-28d32bf1c7f7}, !- Handle
  Coil Cooling DX Single Speed 35 14kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {360d8854-6451-4ede-aabb-65c45411b581}, !- Handle
  Fan On Off 35,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {880676b1-6ce6-4ba8-a9c1-e082dc32c110}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b87ffb6-1063-4562-8aaa-c2f6ff403954}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {880676b1-6ce6-4ba8-a9c1-e082dc32c110}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b87ffb6-1063-4562-8aaa-c2f6ff403954}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {03a6e91a-e7ee-4592-8425-e4d931720410}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {b64664ed-13f8-4d54-8f39-2babcd277db3}, !- Air Inlet Node Name
  {40427147-7df1-49f9-b493-bcbea0bc9053}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {360d8854-6451-4ede-aabb-65c45411b581}, !- Supply Air Fan Name
  {31e733b2-2387-470f-bf9a-182a6b311505}, !- Heating Coil Name
  {32ab982b-1142-4996-9a96-28d32bf1c7f7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {99e18483-f2a6-4195-bf2c-ee141b888893}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG PTAC Inlet Air Node, !- Name
  {371cbb91-9565-45cb-8424-a4e23a1f43b8}, !- Inlet Port
  {b64664ed-13f8-4d54-8f39-2babcd277db3}; !- Outlet Port

OS:Connection,
  {371cbb91-9565-45cb-8424-a4e23a1f43b8}, !- Handle
  {36a47613-faae-44ee-ae2e-4e6700cbe7bc}, !- Source Object
  2,                                      !- Outlet Port
  {99e18483-f2a6-4195-bf2c-ee141b888893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64664ed-13f8-4d54-8f39-2babcd277db3}, !- Handle
  {99e18483-f2a6-4195-bf2c-ee141b888893}, !- Source Object
  3,                                      !- Outlet Port
  {03a6e91a-e7ee-4592-8425-e4d931720410}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ffbeff9-fa74-4b87-924a-5de84d822c02}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG PTAC Outlet Air Node, !- Name
  {40427147-7df1-49f9-b493-bcbea0bc9053}, !- Inlet Port
  {555009bf-6466-4397-8ed7-0bb417868c26}; !- Outlet Port

OS:Connection,
  {555009bf-6466-4397-8ed7-0bb417868c26}, !- Handle
  {5ffbeff9-fa74-4b87-924a-5de84d822c02}, !- Source Object
  3,                                      !- Outlet Port
  {7945228e-5a94-4d15-89b5-7d6ca9ce44bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40427147-7df1-49f9-b493-bcbea0bc9053}, !- Handle
  {03a6e91a-e7ee-4592-8425-e4d931720410}, !- Source Object
  4,                                      !- Outlet Port
  {5ffbeff9-fa74-4b87-924a-5de84d822c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b648dec9-63e1-4837-8a02-9008c8c93505}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1f443843-4d6d-4652-86a0-628962c130ec}, !- Water Inlet Node Name
  {83444a5f-6a84-4618-921d-686dbb1e395c}; !- Water Outlet Node Name

OS:Node,
  {4bb5d93e-eceb-4563-bd36-79242a688f4b}, !- Handle
  Coil Heating Water Baseboard 35 Inlet Water Node, !- Name
  {1fb560c5-0f86-4020-8c4a-ff3f5cff3613}, !- Inlet Port
  {1f443843-4d6d-4652-86a0-628962c130ec}; !- Outlet Port

OS:Connection,
  {1fb560c5-0f86-4020-8c4a-ff3f5cff3613}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  38,                                     !- Outlet Port
  {4bb5d93e-eceb-4563-bd36-79242a688f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44260405-70a7-406e-9266-6483063a0328}, !- Handle
  Coil Heating Water Baseboard 35 Outlet Water Node, !- Name
  {83444a5f-6a84-4618-921d-686dbb1e395c}, !- Inlet Port
  {935211cf-6a79-47fd-8fc2-c893a3e47faa}; !- Outlet Port

OS:Connection,
  {1f443843-4d6d-4652-86a0-628962c130ec}, !- Handle
  {4bb5d93e-eceb-4563-bd36-79242a688f4b}, !- Source Object
  3,                                      !- Outlet Port
  {b648dec9-63e1-4837-8a02-9008c8c93505}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {83444a5f-6a84-4618-921d-686dbb1e395c}, !- Handle
  {b648dec9-63e1-4837-8a02-9008c8c93505}, !- Source Object
  10,                                     !- Outlet Port
  {44260405-70a7-406e-9266-6483063a0328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935211cf-6a79-47fd-8fc2-c893a3e47faa}, !- Handle
  {44260405-70a7-406e-9266-6483063a0328}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ceb62ed0-ecd8-4946-afff-ac72ac9b979e}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {b648dec9-63e1-4837-8a02-9008c8c93505}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {34a66b52-9a85-42b4-9b0b-998f8d0c2496}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {40b115f9-c3b0-4ebf-8bb6-94ddba6871a7}, !- Air Inlet Node Name
  {90e0ef3f-b9d3-47db-a2d4-fbe87f3d4788}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {df77d998-2dd4-4ac0-8136-0066ac66cd8d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Outlet Air Node, !- Name
  {90e0ef3f-b9d3-47db-a2d4-fbe87f3d4788}, !- Inlet Port
  {ec0fc720-d068-4549-b179-d9bfd0cb8670}; !- Outlet Port

OS:Node,
  {6c4f3549-d9dd-4273-8fc5-3a109789c6df}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG Return Air Node, !- Name
  {11dc1e20-569a-4093-a99e-801a57693035}, !- Inlet Port
  {0567289c-20b7-4d44-ad2b-b043c825fcf8}; !- Outlet Port

OS:Connection,
  {ec0fc720-d068-4549-b179-d9bfd0cb8670}, !- Handle
  {df77d998-2dd4-4ac0-8136-0066ac66cd8d}, !- Source Object
  3,                                      !- Outlet Port
  {7945228e-5a94-4d15-89b5-7d6ca9ce44bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11dc1e20-569a-4093-a99e-801a57693035}, !- Handle
  {4822ca0a-8a7c-4316-b14d-311c912156c7}, !- Source Object
  2,                                      !- Outlet Port
  {6c4f3549-d9dd-4273-8fc5-3a109789c6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0567289c-20b7-4d44-ad2b-b043c825fcf8}, !- Handle
  {6c4f3549-d9dd-4273-8fc5-3a109789c6df}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {d30785d4-6d4e-42c5-b813-10529fd58c5e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Inlet Air Node, !- Name
  {c9f8e446-6f12-4a05-b126-168cc0cd6606}, !- Inlet Port
  {40b115f9-c3b0-4ebf-8bb6-94ddba6871a7}; !- Outlet Port

OS:Connection,
  {c9f8e446-6f12-4a05-b126-168cc0cd6606}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  37,                                     !- Outlet Port
  {d30785d4-6d4e-42c5-b813-10529fd58c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b115f9-c3b0-4ebf-8bb6-94ddba6871a7}, !- Handle
  {d30785d4-6d4e-42c5-b813-10529fd58c5e}, !- Source Object
  3,                                      !- Outlet Port
  {34a66b52-9a85-42b4-9b0b-998f8d0c2496}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90e0ef3f-b9d3-47db-a2d4-fbe87f3d4788}, !- Handle
  {34a66b52-9a85-42b4-9b0b-998f8d0c2496}, !- Source Object
  4,                                      !- Outlet Port
  {df77d998-2dd4-4ac0-8136-0066ac66cd8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0f3fa028-6f1b-4157-9e79-108a836b9d78}, !- Handle
  Coil Heating Electric 36,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {098dfe73-7695-49b9-9375-daf9eef129a6}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {254c5cdb-0d9a-441f-9660-00037345097b}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb285c0d-c9c6-4112-8bfe-a2a0217c9281}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bcb32ce5-7737-4a31-a658-480da911af24}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fe8ade25-b9d2-49b7-8963-9f30dd9b9699}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0b02d0da-eb00-4581-80c3-cf12005b7494}, !- Handle
  Coil Cooling DX Single Speed 36 15kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {39e9b3f9-7973-4d98-bc3c-928ec2826ad8}, !- Handle
  Fan On Off 36,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {010b8c73-fb83-41b1-b3d9-f62c1db1db08}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25303407-4cb2-4344-8209-061f2b655868}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {010b8c73-fb83-41b1-b3d9-f62c1db1db08}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25303407-4cb2-4344-8209-061f2b655868}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ba3a7419-ca8a-437e-8555-2edf335c7ecc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {a54eb9ee-d947-4fe0-8313-05f94560602d}, !- Air Inlet Node Name
  {3fb7bec8-3e65-4798-a19e-625aa130c5db}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39e9b3f9-7973-4d98-bc3c-928ec2826ad8}, !- Supply Air Fan Name
  {0f3fa028-6f1b-4157-9e79-108a836b9d78}, !- Heating Coil Name
  {0b02d0da-eb00-4581-80c3-cf12005b7494}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7a4bcd8d-e37f-417d-ac65-44662aa1cf13}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 PTAC Inlet Air Node, !- Name
  {7424cef1-b81e-48e2-8f14-de01e76638a2}, !- Inlet Port
  {a54eb9ee-d947-4fe0-8313-05f94560602d}; !- Outlet Port

OS:Connection,
  {7424cef1-b81e-48e2-8f14-de01e76638a2}, !- Handle
  {4ffb8090-74ae-44b3-aa86-5a02ccde588e}, !- Source Object
  2,                                      !- Outlet Port
  {7a4bcd8d-e37f-417d-ac65-44662aa1cf13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a54eb9ee-d947-4fe0-8313-05f94560602d}, !- Handle
  {7a4bcd8d-e37f-417d-ac65-44662aa1cf13}, !- Source Object
  3,                                      !- Outlet Port
  {ba3a7419-ca8a-437e-8555-2edf335c7ecc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dfaacf52-c46c-47fd-9dff-b5820c1e910c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 PTAC Outlet Air Node, !- Name
  {3fb7bec8-3e65-4798-a19e-625aa130c5db}, !- Inlet Port
  {8f80b63b-1687-4937-8477-1ca685e86b59}; !- Outlet Port

OS:Connection,
  {8f80b63b-1687-4937-8477-1ca685e86b59}, !- Handle
  {dfaacf52-c46c-47fd-9dff-b5820c1e910c}, !- Source Object
  3,                                      !- Outlet Port
  {33b9e860-5403-409b-9263-d3ea3f09844a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb7bec8-3e65-4798-a19e-625aa130c5db}, !- Handle
  {ba3a7419-ca8a-437e-8555-2edf335c7ecc}, !- Source Object
  4,                                      !- Outlet Port
  {dfaacf52-c46c-47fd-9dff-b5820c1e910c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d87c2090-8741-4028-9e35-43e223cc3cd6}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b67a8fb8-18e1-45f5-9a89-0f6185584d60}, !- Water Inlet Node Name
  {dcedb2a9-69da-4a23-b63c-35dcb92d9a97}; !- Water Outlet Node Name

OS:Node,
  {9342f9e4-cdc6-4d19-aa6d-4491fb38a004}, !- Handle
  Coil Heating Water Baseboard 36 Inlet Water Node, !- Name
  {9c6920e6-4fa6-4673-86c8-71a3a40b6da5}, !- Inlet Port
  {b67a8fb8-18e1-45f5-9a89-0f6185584d60}; !- Outlet Port

OS:Connection,
  {9c6920e6-4fa6-4673-86c8-71a3a40b6da5}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  39,                                     !- Outlet Port
  {9342f9e4-cdc6-4d19-aa6d-4491fb38a004}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b38e843-6f17-4329-8055-7fdd474a3211}, !- Handle
  Coil Heating Water Baseboard 36 Outlet Water Node, !- Name
  {dcedb2a9-69da-4a23-b63c-35dcb92d9a97}, !- Inlet Port
  {3ca764ea-2453-4acb-bfd5-53231ab56db0}; !- Outlet Port

OS:Connection,
  {b67a8fb8-18e1-45f5-9a89-0f6185584d60}, !- Handle
  {9342f9e4-cdc6-4d19-aa6d-4491fb38a004}, !- Source Object
  3,                                      !- Outlet Port
  {d87c2090-8741-4028-9e35-43e223cc3cd6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dcedb2a9-69da-4a23-b63c-35dcb92d9a97}, !- Handle
  {d87c2090-8741-4028-9e35-43e223cc3cd6}, !- Source Object
  10,                                     !- Outlet Port
  {8b38e843-6f17-4329-8055-7fdd474a3211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca764ea-2453-4acb-bfd5-53231ab56db0}, !- Handle
  {8b38e843-6f17-4329-8055-7fdd474a3211}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e3faf81c-2480-43da-af67-079b33a4540a}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {d87c2090-8741-4028-9e35-43e223cc3cd6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9b1373f9-2930-40be-a19f-0c8651dd4102}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {86eb2d20-49b7-4b07-8e6a-5676ad35b137}, !- Air Inlet Node Name
  {0d5ecd08-d2aa-4f19-ad30-1f07c572a125}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {45392d62-d8f2-4b6f-804b-30d34c137060}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Outlet Air Node, !- Name
  {0d5ecd08-d2aa-4f19-ad30-1f07c572a125}, !- Inlet Port
  {11376580-6933-4611-a2d3-75b722d8df4a}; !- Outlet Port

OS:Node,
  {7ee6014e-c3da-43b4-b300-582aa68cc2c3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 Return Air Node, !- Name
  {17945662-6213-430e-80a3-004ac0990d01}, !- Inlet Port
  {09bfd9e6-d09a-4749-b868-26c5f46262a4}; !- Outlet Port

OS:Connection,
  {11376580-6933-4611-a2d3-75b722d8df4a}, !- Handle
  {45392d62-d8f2-4b6f-804b-30d34c137060}, !- Source Object
  3,                                      !- Outlet Port
  {33b9e860-5403-409b-9263-d3ea3f09844a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17945662-6213-430e-80a3-004ac0990d01}, !- Handle
  {69d92375-dc07-4cb5-9516-a5a39206354c}, !- Source Object
  2,                                      !- Outlet Port
  {7ee6014e-c3da-43b4-b300-582aa68cc2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09bfd9e6-d09a-4749-b868-26c5f46262a4}, !- Handle
  {7ee6014e-c3da-43b4-b300-582aa68cc2c3}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {f4f3faec-679f-4f03-9883-d96e83d9b956}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Inlet Air Node, !- Name
  {c8f77b2e-af87-44eb-9b8e-94976e18a791}, !- Inlet Port
  {86eb2d20-49b7-4b07-8e6a-5676ad35b137}; !- Outlet Port

OS:Connection,
  {c8f77b2e-af87-44eb-9b8e-94976e18a791}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  38,                                     !- Outlet Port
  {f4f3faec-679f-4f03-9883-d96e83d9b956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86eb2d20-49b7-4b07-8e6a-5676ad35b137}, !- Handle
  {f4f3faec-679f-4f03-9883-d96e83d9b956}, !- Source Object
  3,                                      !- Outlet Port
  {9b1373f9-2930-40be-a19f-0c8651dd4102}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d5ecd08-d2aa-4f19-ad30-1f07c572a125}, !- Handle
  {9b1373f9-2930-40be-a19f-0c8651dd4102}, !- Source Object
  4,                                      !- Outlet Port
  {45392d62-d8f2-4b6f-804b-30d34c137060}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7a686eba-c95e-486a-8341-94756afd1f1d}, !- Handle
  Coil Heating Electric 37,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {47b22f1f-c239-49a0-b2b4-0259ce127995}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed7a6346-d1d0-4295-9a92-b763cf77df3a}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {119e3dd6-c4a3-4c5d-bf66-30f74d530190}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2432dfd-6551-465e-a656-f8011d63a9c4}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2ca92f44-911f-4216-ae8a-02e8b99639ae}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {acd2a072-d052-4b22-ab28-6a80e798815f}, !- Handle
  Coil Cooling DX Single Speed 37 15kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c471d9b7-dd5e-429d-9a3c-e0b068ab8cfb}, !- Handle
  Fan On Off 37,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {637c22d2-05f7-4fb4-aa3e-9b8a3958d867}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {184e8dee-65f1-4fa2-b363-e36b280b410b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {637c22d2-05f7-4fb4-aa3e-9b8a3958d867}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {184e8dee-65f1-4fa2-b363-e36b280b410b}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e8cfdcac-9bd1-4607-8ec1-af9de0245049}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {04054ecb-7380-4034-8897-4e3b1fd7d23d}, !- Air Inlet Node Name
  {971dcc6a-eafd-461a-8f20-a082462630c9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c471d9b7-dd5e-429d-9a3c-e0b068ab8cfb}, !- Supply Air Fan Name
  {7a686eba-c95e-486a-8341-94756afd1f1d}, !- Heating Coil Name
  {acd2a072-d052-4b22-ab28-6a80e798815f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a8627e7f-f78f-4d17-acb9-4fea3c542a27}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 PTAC Inlet Air Node, !- Name
  {a3fc5e6c-1969-446d-abb1-670cba4544b7}, !- Inlet Port
  {04054ecb-7380-4034-8897-4e3b1fd7d23d}; !- Outlet Port

OS:Connection,
  {a3fc5e6c-1969-446d-abb1-670cba4544b7}, !- Handle
  {59583aa5-78d4-4321-84d9-7b45e0d3ca65}, !- Source Object
  2,                                      !- Outlet Port
  {a8627e7f-f78f-4d17-acb9-4fea3c542a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04054ecb-7380-4034-8897-4e3b1fd7d23d}, !- Handle
  {a8627e7f-f78f-4d17-acb9-4fea3c542a27}, !- Source Object
  3,                                      !- Outlet Port
  {e8cfdcac-9bd1-4607-8ec1-af9de0245049}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {269b45dd-1708-4c5a-9294-6e6c93f4cc18}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 PTAC Outlet Air Node, !- Name
  {971dcc6a-eafd-461a-8f20-a082462630c9}, !- Inlet Port
  {687cad2c-f74c-41ef-bfdb-20657d7581b3}; !- Outlet Port

OS:Connection,
  {687cad2c-f74c-41ef-bfdb-20657d7581b3}, !- Handle
  {269b45dd-1708-4c5a-9294-6e6c93f4cc18}, !- Source Object
  3,                                      !- Outlet Port
  {7dfe987a-7fec-44fc-8730-9b9c3951b536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {971dcc6a-eafd-461a-8f20-a082462630c9}, !- Handle
  {e8cfdcac-9bd1-4607-8ec1-af9de0245049}, !- Source Object
  4,                                      !- Outlet Port
  {269b45dd-1708-4c5a-9294-6e6c93f4cc18}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {97ade340-6427-462b-908b-14c7ceae0067}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1f518d52-e6fd-4a55-81bb-ad655f43c206}, !- Water Inlet Node Name
  {3c4f2c02-3eab-45d4-ae78-e6c2134decb1}; !- Water Outlet Node Name

OS:Node,
  {e7d945e6-1b0b-41d7-8e4b-b50d71777894}, !- Handle
  Coil Heating Water Baseboard 37 Inlet Water Node, !- Name
  {0f29b71c-1f1d-479c-aa00-b9b03bf4952a}, !- Inlet Port
  {1f518d52-e6fd-4a55-81bb-ad655f43c206}; !- Outlet Port

OS:Connection,
  {0f29b71c-1f1d-479c-aa00-b9b03bf4952a}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  40,                                     !- Outlet Port
  {e7d945e6-1b0b-41d7-8e4b-b50d71777894}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a3997ca-259e-4130-888c-0c718aad42d3}, !- Handle
  Coil Heating Water Baseboard 37 Outlet Water Node, !- Name
  {3c4f2c02-3eab-45d4-ae78-e6c2134decb1}, !- Inlet Port
  {3dd3ec00-18d9-4ac5-855c-52451be8153e}; !- Outlet Port

OS:Connection,
  {1f518d52-e6fd-4a55-81bb-ad655f43c206}, !- Handle
  {e7d945e6-1b0b-41d7-8e4b-b50d71777894}, !- Source Object
  3,                                      !- Outlet Port
  {97ade340-6427-462b-908b-14c7ceae0067}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3c4f2c02-3eab-45d4-ae78-e6c2134decb1}, !- Handle
  {97ade340-6427-462b-908b-14c7ceae0067}, !- Source Object
  10,                                     !- Outlet Port
  {8a3997ca-259e-4130-888c-0c718aad42d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dd3ec00-18d9-4ac5-855c-52451be8153e}, !- Handle
  {8a3997ca-259e-4130-888c-0c718aad42d3}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {83afa1bb-1ef2-47df-9798-e8d068faebb6}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {97ade340-6427-462b-908b-14c7ceae0067}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b3f3e6f8-24cf-4afd-bc74-b0eebcf8b77e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {bbdd5529-c5b3-4280-9253-2844f2a821c0}, !- Air Inlet Node Name
  {fb7921b4-6e1a-4ff4-b829-06e6873f9d33}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d2c1fae-d5cb-4964-a028-ff71cbe8efa4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Outlet Air Node, !- Name
  {fb7921b4-6e1a-4ff4-b829-06e6873f9d33}, !- Inlet Port
  {3b3f011e-b985-46ae-a3a1-1bc5d512c8bb}; !- Outlet Port

OS:Node,
  {85a24bd7-d128-46a1-a658-d196c9fbba26}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 Return Air Node, !- Name
  {25ef26c5-f29b-4016-9e5c-6a865b50571f}, !- Inlet Port
  {f492bb51-46be-467f-b180-52ab3f59f3a1}; !- Outlet Port

OS:Connection,
  {3b3f011e-b985-46ae-a3a1-1bc5d512c8bb}, !- Handle
  {6d2c1fae-d5cb-4964-a028-ff71cbe8efa4}, !- Source Object
  3,                                      !- Outlet Port
  {7dfe987a-7fec-44fc-8730-9b9c3951b536}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25ef26c5-f29b-4016-9e5c-6a865b50571f}, !- Handle
  {0fd2a029-b73f-4483-a341-dbe4256cf4ce}, !- Source Object
  2,                                      !- Outlet Port
  {85a24bd7-d128-46a1-a658-d196c9fbba26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f492bb51-46be-467f-b180-52ab3f59f3a1}, !- Handle
  {85a24bd7-d128-46a1-a658-d196c9fbba26}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {e2a942b9-8ecd-467c-a327-2cfb7e2e9f57}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Inlet Air Node, !- Name
  {8dbb318d-04d2-4494-a89d-fb64efb95d5c}, !- Inlet Port
  {bbdd5529-c5b3-4280-9253-2844f2a821c0}; !- Outlet Port

OS:Connection,
  {8dbb318d-04d2-4494-a89d-fb64efb95d5c}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  39,                                     !- Outlet Port
  {e2a942b9-8ecd-467c-a327-2cfb7e2e9f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbdd5529-c5b3-4280-9253-2844f2a821c0}, !- Handle
  {e2a942b9-8ecd-467c-a327-2cfb7e2e9f57}, !- Source Object
  3,                                      !- Outlet Port
  {b3f3e6f8-24cf-4afd-bc74-b0eebcf8b77e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb7921b4-6e1a-4ff4-b829-06e6873f9d33}, !- Handle
  {b3f3e6f8-24cf-4afd-bc74-b0eebcf8b77e}, !- Source Object
  4,                                      !- Outlet Port
  {6d2c1fae-d5cb-4964-a028-ff71cbe8efa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f1882f32-f69b-4bc7-b4dd-a9a7f1a9223a}, !- Handle
  Coil Heating Electric 38,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {107e55fc-d2e6-44d0-a483-3fb79aab4850}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {580c11a4-6c45-4692-adaa-1f17b6c24ddc}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c113e8e7-f7ad-4bd3-8f47-8a695b04135f}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e256cba-ed7a-4eca-8a54-30a912d45b17}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e6c9dc35-9079-4461-b1ff-0dec3d176133}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f37e8148-7a02-436c-b0ee-038c54aef43f}, !- Handle
  Coil Cooling DX Single Speed 38 9kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b1b92594-9607-4519-bc43-0d0dc44c4d80}, !- Handle
  Fan On Off 38,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0551e9c9-6190-47b5-a2cb-4d47a043bb9c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {945dc923-538e-4865-8d82-7f5f91ca4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0551e9c9-6190-47b5-a2cb-4d47a043bb9c}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {945dc923-538e-4865-8d82-7f5f91ca4984}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {64c93be1-d7a6-43f3-81b7-336caf43cff5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {d74ec52c-a5ba-41a6-9253-ee7be88aca86}, !- Air Inlet Node Name
  {8c75e679-23e8-4f10-91c7-58c82d4fb9fd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b1b92594-9607-4519-bc43-0d0dc44c4d80}, !- Supply Air Fan Name
  {f1882f32-f69b-4bc7-b4dd-a9a7f1a9223a}, !- Heating Coil Name
  {f37e8148-7a02-436c-b0ee-038c54aef43f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {69437b8b-98b9-45d5-9030-dde1a446a4f4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 PTAC Inlet Air Node, !- Name
  {fef6ae40-156a-4a26-a9a2-7ce6f3b77c40}, !- Inlet Port
  {d74ec52c-a5ba-41a6-9253-ee7be88aca86}; !- Outlet Port

OS:Connection,
  {fef6ae40-156a-4a26-a9a2-7ce6f3b77c40}, !- Handle
  {52d7cd4a-01f7-4ddd-9e58-2283842cd128}, !- Source Object
  2,                                      !- Outlet Port
  {69437b8b-98b9-45d5-9030-dde1a446a4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d74ec52c-a5ba-41a6-9253-ee7be88aca86}, !- Handle
  {69437b8b-98b9-45d5-9030-dde1a446a4f4}, !- Source Object
  3,                                      !- Outlet Port
  {64c93be1-d7a6-43f3-81b7-336caf43cff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac1fedf4-54fb-42ff-a241-3b5d9abe7441}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 PTAC Outlet Air Node, !- Name
  {8c75e679-23e8-4f10-91c7-58c82d4fb9fd}, !- Inlet Port
  {7e85bd39-71c4-44d5-a228-52dfbaf6f506}; !- Outlet Port

OS:Connection,
  {7e85bd39-71c4-44d5-a228-52dfbaf6f506}, !- Handle
  {ac1fedf4-54fb-42ff-a241-3b5d9abe7441}, !- Source Object
  3,                                      !- Outlet Port
  {b8e7ceb2-4084-4e32-abeb-179a9fd7151f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c75e679-23e8-4f10-91c7-58c82d4fb9fd}, !- Handle
  {64c93be1-d7a6-43f3-81b7-336caf43cff5}, !- Source Object
  4,                                      !- Outlet Port
  {ac1fedf4-54fb-42ff-a241-3b5d9abe7441}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0e777b87-6bf1-4a30-9bc9-f61f9919c54b}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {db03146c-2be8-4c66-bac2-1c77487f86e9}, !- Water Inlet Node Name
  {828a3179-827e-474f-8793-42ad57ca5165}; !- Water Outlet Node Name

OS:Node,
  {9d85d8e8-63c3-4b13-af41-ec558deeaf38}, !- Handle
  Coil Heating Water Baseboard 38 Inlet Water Node, !- Name
  {52007d2f-522c-4bba-8441-3d94ff83165b}, !- Inlet Port
  {db03146c-2be8-4c66-bac2-1c77487f86e9}; !- Outlet Port

OS:Connection,
  {52007d2f-522c-4bba-8441-3d94ff83165b}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  41,                                     !- Outlet Port
  {9d85d8e8-63c3-4b13-af41-ec558deeaf38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17268bb8-db44-4b1a-9e1c-bba5b45ed0ae}, !- Handle
  Coil Heating Water Baseboard 38 Outlet Water Node, !- Name
  {828a3179-827e-474f-8793-42ad57ca5165}, !- Inlet Port
  {6112c174-e755-49f7-b4fe-b4fa0142ee1d}; !- Outlet Port

OS:Connection,
  {db03146c-2be8-4c66-bac2-1c77487f86e9}, !- Handle
  {9d85d8e8-63c3-4b13-af41-ec558deeaf38}, !- Source Object
  3,                                      !- Outlet Port
  {0e777b87-6bf1-4a30-9bc9-f61f9919c54b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {828a3179-827e-474f-8793-42ad57ca5165}, !- Handle
  {0e777b87-6bf1-4a30-9bc9-f61f9919c54b}, !- Source Object
  10,                                     !- Outlet Port
  {17268bb8-db44-4b1a-9e1c-bba5b45ed0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6112c174-e755-49f7-b4fe-b4fa0142ee1d}, !- Handle
  {17268bb8-db44-4b1a-9e1c-bba5b45ed0ae}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f83301f6-1dc6-4ff5-99c0-ebc61e8bf1d3}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {0e777b87-6bf1-4a30-9bc9-f61f9919c54b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9713b79c-1448-4cbd-af85-40a010040843}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {da08b440-8010-401b-8f37-faa39e8e7987}, !- Air Inlet Node Name
  {fe350e5c-d3f9-459d-b371-3f79378cab1b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {74d26cc1-1bc0-4290-98ce-d009d6b97621}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Outlet Air Node, !- Name
  {fe350e5c-d3f9-459d-b371-3f79378cab1b}, !- Inlet Port
  {9106bd47-2a0b-442a-91a4-b971177521a0}; !- Outlet Port

OS:Node,
  {fc0fc490-3dac-450a-ad5a-43feaf5e393e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 Return Air Node, !- Name
  {1a914eb5-481e-4bee-a07c-bc9331d06d00}, !- Inlet Port
  {0b302f66-8bff-426d-9f00-04d44f6172df}; !- Outlet Port

OS:Connection,
  {9106bd47-2a0b-442a-91a4-b971177521a0}, !- Handle
  {74d26cc1-1bc0-4290-98ce-d009d6b97621}, !- Source Object
  3,                                      !- Outlet Port
  {b8e7ceb2-4084-4e32-abeb-179a9fd7151f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a914eb5-481e-4bee-a07c-bc9331d06d00}, !- Handle
  {18a652ad-e987-4b68-8bea-03527b1602d9}, !- Source Object
  2,                                      !- Outlet Port
  {fc0fc490-3dac-450a-ad5a-43feaf5e393e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b302f66-8bff-426d-9f00-04d44f6172df}, !- Handle
  {fc0fc490-3dac-450a-ad5a-43feaf5e393e}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {0de3c15a-30d3-49f9-b9bc-7c14bf2bb8f2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Inlet Air Node, !- Name
  {26b272f6-7ada-4b11-97f6-617cda07191f}, !- Inlet Port
  {da08b440-8010-401b-8f37-faa39e8e7987}; !- Outlet Port

OS:Connection,
  {26b272f6-7ada-4b11-97f6-617cda07191f}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  40,                                     !- Outlet Port
  {0de3c15a-30d3-49f9-b9bc-7c14bf2bb8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da08b440-8010-401b-8f37-faa39e8e7987}, !- Handle
  {0de3c15a-30d3-49f9-b9bc-7c14bf2bb8f2}, !- Source Object
  3,                                      !- Outlet Port
  {9713b79c-1448-4cbd-af85-40a010040843}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe350e5c-d3f9-459d-b371-3f79378cab1b}, !- Handle
  {9713b79c-1448-4cbd-af85-40a010040843}, !- Source Object
  4,                                      !- Outlet Port
  {74d26cc1-1bc0-4290-98ce-d009d6b97621}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a84db3f0-6562-4595-b0ff-f2c0efc489a8}, !- Handle
  Coil Heating Electric 39,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {40cd34e8-7cba-4fba-8480-a4289d9a73bc}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {220cd4f2-1215-44da-90b0-7b52bcd3898e}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4bb62fb7-c7bf-463e-bee1-05d3ae6eb4ea}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ffac53e2-ba38-44f3-842a-6c205fba475d}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {44f3ffa4-da04-4474-8454-95841213198e}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {15ce8d58-b6e7-46e7-b9d1-d3e510b78d82}, !- Handle
  Coil Cooling DX Single Speed 39 15kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7b52ec45-c60c-4d4b-8f13-3de5e5c84928}, !- Handle
  Fan On Off 39,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4f1cea7-7a08-4c3e-ad3e-b8e3914e901a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d683b859-6e59-4aad-b920-da5f6e6281c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d4f1cea7-7a08-4c3e-ad3e-b8e3914e901a}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d683b859-6e59-4aad-b920-da5f6e6281c1}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5b7ec63a-ec95-46ae-9230-899ae1a1e563}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {bfac4a6d-6868-48da-92d1-5e7d6b3890f4}, !- Air Inlet Node Name
  {ccddb189-7dd3-41e5-a950-977079c50fd9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7b52ec45-c60c-4d4b-8f13-3de5e5c84928}, !- Supply Air Fan Name
  {a84db3f0-6562-4595-b0ff-f2c0efc489a8}, !- Heating Coil Name
  {15ce8d58-b6e7-46e7-b9d1-d3e510b78d82}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {894556d9-7f9c-4abe-a872-066f5c89249c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 PTAC Inlet Air Node, !- Name
  {cfeec715-2ba5-4841-b1d2-48b4f67180bd}, !- Inlet Port
  {bfac4a6d-6868-48da-92d1-5e7d6b3890f4}; !- Outlet Port

OS:Connection,
  {cfeec715-2ba5-4841-b1d2-48b4f67180bd}, !- Handle
  {9aab8b8a-8837-49d8-a6f8-150664c20562}, !- Source Object
  2,                                      !- Outlet Port
  {894556d9-7f9c-4abe-a872-066f5c89249c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfac4a6d-6868-48da-92d1-5e7d6b3890f4}, !- Handle
  {894556d9-7f9c-4abe-a872-066f5c89249c}, !- Source Object
  3,                                      !- Outlet Port
  {5b7ec63a-ec95-46ae-9230-899ae1a1e563}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f26055cc-0e28-4051-8458-4993f485f24d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 PTAC Outlet Air Node, !- Name
  {ccddb189-7dd3-41e5-a950-977079c50fd9}, !- Inlet Port
  {c7a5e471-5ec0-48d7-9bab-e846523a658c}; !- Outlet Port

OS:Connection,
  {c7a5e471-5ec0-48d7-9bab-e846523a658c}, !- Handle
  {f26055cc-0e28-4051-8458-4993f485f24d}, !- Source Object
  3,                                      !- Outlet Port
  {2e24c193-8b34-45c3-822d-8027c5e10898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccddb189-7dd3-41e5-a950-977079c50fd9}, !- Handle
  {5b7ec63a-ec95-46ae-9230-899ae1a1e563}, !- Source Object
  4,                                      !- Outlet Port
  {f26055cc-0e28-4051-8458-4993f485f24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {94996f6a-fefb-4e9f-94e9-b6ee900e32f0}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b1871e15-552e-4a4c-b65c-1c40c6b3c014}, !- Water Inlet Node Name
  {dcbdbb7c-99f1-41ed-ab73-968729bd0692}; !- Water Outlet Node Name

OS:Node,
  {ae2a12c0-a202-4641-9ba4-69f8cf79948e}, !- Handle
  Coil Heating Water Baseboard 39 Inlet Water Node, !- Name
  {1e809010-8c67-45a4-9f08-3d5b3620c42f}, !- Inlet Port
  {b1871e15-552e-4a4c-b65c-1c40c6b3c014}; !- Outlet Port

OS:Connection,
  {1e809010-8c67-45a4-9f08-3d5b3620c42f}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  42,                                     !- Outlet Port
  {ae2a12c0-a202-4641-9ba4-69f8cf79948e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a43e258-9d66-451b-bb4d-e70a1abcf521}, !- Handle
  Coil Heating Water Baseboard 39 Outlet Water Node, !- Name
  {dcbdbb7c-99f1-41ed-ab73-968729bd0692}, !- Inlet Port
  {f16d88e3-d640-4ad5-affc-f2fb452728c4}; !- Outlet Port

OS:Connection,
  {b1871e15-552e-4a4c-b65c-1c40c6b3c014}, !- Handle
  {ae2a12c0-a202-4641-9ba4-69f8cf79948e}, !- Source Object
  3,                                      !- Outlet Port
  {94996f6a-fefb-4e9f-94e9-b6ee900e32f0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dcbdbb7c-99f1-41ed-ab73-968729bd0692}, !- Handle
  {94996f6a-fefb-4e9f-94e9-b6ee900e32f0}, !- Source Object
  10,                                     !- Outlet Port
  {2a43e258-9d66-451b-bb4d-e70a1abcf521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f16d88e3-d640-4ad5-affc-f2fb452728c4}, !- Handle
  {2a43e258-9d66-451b-bb4d-e70a1abcf521}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {043c398e-e596-4c2a-8078-6b1d1da201a4}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {94996f6a-fefb-4e9f-94e9-b6ee900e32f0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {56a5b288-05fb-4cfa-a370-1bf9ccc42374}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {a8f69d01-9049-4601-9a63-eae4dbc0cf34}, !- Air Inlet Node Name
  {aec1f71a-dd57-4a6e-929a-2b2a8a6274cb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b16881b5-ab10-4353-acbf-bcdcc45b6be0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Outlet Air Node, !- Name
  {aec1f71a-dd57-4a6e-929a-2b2a8a6274cb}, !- Inlet Port
  {b65acbe6-2837-44f4-8f6f-e0414f49189d}; !- Outlet Port

OS:Node,
  {c2a8f790-4022-4e57-b2f5-a9476de1cc99}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 Return Air Node, !- Name
  {3b25b883-ae62-442d-bc39-0fd870ee6556}, !- Inlet Port
  {d25dc93f-abc2-426b-8df8-41ad3abf5092}; !- Outlet Port

OS:Connection,
  {b65acbe6-2837-44f4-8f6f-e0414f49189d}, !- Handle
  {b16881b5-ab10-4353-acbf-bcdcc45b6be0}, !- Source Object
  3,                                      !- Outlet Port
  {2e24c193-8b34-45c3-822d-8027c5e10898}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b25b883-ae62-442d-bc39-0fd870ee6556}, !- Handle
  {230d557b-4d1b-4a58-9286-b54babe14acf}, !- Source Object
  2,                                      !- Outlet Port
  {c2a8f790-4022-4e57-b2f5-a9476de1cc99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d25dc93f-abc2-426b-8df8-41ad3abf5092}, !- Handle
  {c2a8f790-4022-4e57-b2f5-a9476de1cc99}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {3e345aef-b3ec-4c5b-a25e-594bc2b8d816}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Inlet Air Node, !- Name
  {2511b501-1964-4c03-92a5-48537644f30b}, !- Inlet Port
  {a8f69d01-9049-4601-9a63-eae4dbc0cf34}; !- Outlet Port

OS:Connection,
  {2511b501-1964-4c03-92a5-48537644f30b}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  41,                                     !- Outlet Port
  {3e345aef-b3ec-4c5b-a25e-594bc2b8d816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f69d01-9049-4601-9a63-eae4dbc0cf34}, !- Handle
  {3e345aef-b3ec-4c5b-a25e-594bc2b8d816}, !- Source Object
  3,                                      !- Outlet Port
  {56a5b288-05fb-4cfa-a370-1bf9ccc42374}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aec1f71a-dd57-4a6e-929a-2b2a8a6274cb}, !- Handle
  {56a5b288-05fb-4cfa-a370-1bf9ccc42374}, !- Source Object
  4,                                      !- Outlet Port
  {b16881b5-ab10-4353-acbf-bcdcc45b6be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1a33ab8a-287a-45bb-8af8-55c7814552ac}, !- Handle
  Coil Heating Electric 40,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7a6e8893-a985-4296-9aaa-ae95de506d4b}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4731357-a4b9-45e1-90a9-c55d20ec92d1}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1e1c06e-8939-4300-8094-a99351f1f636}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6aa2bac-c6a5-4c50-957e-147b5b92f10d}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dde736a7-152a-49d1-9ac0-18581a820394}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {686579b4-04da-44ca-a4c0-96174b578bce}, !- Handle
  Coil Cooling DX Single Speed 40 14kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {79d2e06b-a352-490a-af2d-f9588bc63ada}, !- Handle
  Fan On Off 40,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e7dc08f-c83a-4d4a-ade6-0cf3e1a7ee01}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2fc682bf-f605-4e14-92cd-5064f8530e3b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0e7dc08f-c83a-4d4a-ade6-0cf3e1a7ee01}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2fc682bf-f605-4e14-92cd-5064f8530e3b}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9f91fafb-311a-4406-bc2d-2d959c9f939a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {1e724369-9c9e-4cad-95bb-bb5e7e78eec4}, !- Air Inlet Node Name
  {394783cf-7f71-4ca8-85ad-b5501cb9e334}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {79d2e06b-a352-490a-af2d-f9588bc63ada}, !- Supply Air Fan Name
  {1a33ab8a-287a-45bb-8af8-55c7814552ac}, !- Heating Coil Name
  {686579b4-04da-44ca-a4c0-96174b578bce}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {680d5792-25d4-49c4-902b-e16e26630d81}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 PTAC Inlet Air Node, !- Name
  {aea09f74-dc44-4ed0-9f29-7ac930bb5b06}, !- Inlet Port
  {1e724369-9c9e-4cad-95bb-bb5e7e78eec4}; !- Outlet Port

OS:Connection,
  {aea09f74-dc44-4ed0-9f29-7ac930bb5b06}, !- Handle
  {81460151-2a17-4d6d-b82f-3ca9c980e120}, !- Source Object
  2,                                      !- Outlet Port
  {680d5792-25d4-49c4-902b-e16e26630d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e724369-9c9e-4cad-95bb-bb5e7e78eec4}, !- Handle
  {680d5792-25d4-49c4-902b-e16e26630d81}, !- Source Object
  3,                                      !- Outlet Port
  {9f91fafb-311a-4406-bc2d-2d959c9f939a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {195c5f91-509c-4076-a0b2-abdc7662b825}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 PTAC Outlet Air Node, !- Name
  {394783cf-7f71-4ca8-85ad-b5501cb9e334}, !- Inlet Port
  {d6bd06bb-0705-447e-ab55-abfcdf15b937}; !- Outlet Port

OS:Connection,
  {d6bd06bb-0705-447e-ab55-abfcdf15b937}, !- Handle
  {195c5f91-509c-4076-a0b2-abdc7662b825}, !- Source Object
  3,                                      !- Outlet Port
  {18601168-68aa-4321-b4f5-011170543ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {394783cf-7f71-4ca8-85ad-b5501cb9e334}, !- Handle
  {9f91fafb-311a-4406-bc2d-2d959c9f939a}, !- Source Object
  4,                                      !- Outlet Port
  {195c5f91-509c-4076-a0b2-abdc7662b825}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {63b631d5-8074-46d6-a3ba-437fb908b402}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dfb61e83-8c6d-4711-b13b-e520259eb5b3}, !- Water Inlet Node Name
  {f053ab2e-6527-48a0-865f-c392346f417c}; !- Water Outlet Node Name

OS:Node,
  {2e387b15-32b7-44e4-9238-18f6e1e67cde}, !- Handle
  Coil Heating Water Baseboard 40 Inlet Water Node, !- Name
  {2b9a0c84-d245-4136-8237-88617411d6f2}, !- Inlet Port
  {dfb61e83-8c6d-4711-b13b-e520259eb5b3}; !- Outlet Port

OS:Connection,
  {2b9a0c84-d245-4136-8237-88617411d6f2}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  43,                                     !- Outlet Port
  {2e387b15-32b7-44e4-9238-18f6e1e67cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1759a42-1700-47ef-b4b4-7f8ca4d923f2}, !- Handle
  Coil Heating Water Baseboard 40 Outlet Water Node, !- Name
  {f053ab2e-6527-48a0-865f-c392346f417c}, !- Inlet Port
  {55c56cca-c68a-4591-926a-a414ba00fd93}; !- Outlet Port

OS:Connection,
  {dfb61e83-8c6d-4711-b13b-e520259eb5b3}, !- Handle
  {2e387b15-32b7-44e4-9238-18f6e1e67cde}, !- Source Object
  3,                                      !- Outlet Port
  {63b631d5-8074-46d6-a3ba-437fb908b402}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f053ab2e-6527-48a0-865f-c392346f417c}, !- Handle
  {63b631d5-8074-46d6-a3ba-437fb908b402}, !- Source Object
  10,                                     !- Outlet Port
  {d1759a42-1700-47ef-b4b4-7f8ca4d923f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c56cca-c68a-4591-926a-a414ba00fd93}, !- Handle
  {d1759a42-1700-47ef-b4b4-7f8ca4d923f2}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c1b65e03-9840-4e59-b483-b9e38f2c5919}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {63b631d5-8074-46d6-a3ba-437fb908b402}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {31328702-28cb-49e7-96de-79562e7db480}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {8c06c1a4-eccf-4862-85a2-7aabc814487c}, !- Air Inlet Node Name
  {a7df1918-a4f3-4a51-ade4-5f68a6471b09}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a700432b-bbde-477b-82e4-7818851acd32}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Outlet Air Node, !- Name
  {a7df1918-a4f3-4a51-ade4-5f68a6471b09}, !- Inlet Port
  {58a9b12f-546c-47dc-a9d3-b5de9d4ea919}; !- Outlet Port

OS:Node,
  {91af2dd3-9763-4a7a-9aed-29b9e39478c0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 Return Air Node, !- Name
  {c6294a70-8b42-4b8f-829c-93be39cca32d}, !- Inlet Port
  {765314dc-10ab-4b20-97a5-ae2838b7a38e}; !- Outlet Port

OS:Connection,
  {58a9b12f-546c-47dc-a9d3-b5de9d4ea919}, !- Handle
  {a700432b-bbde-477b-82e4-7818851acd32}, !- Source Object
  3,                                      !- Outlet Port
  {18601168-68aa-4321-b4f5-011170543ab4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6294a70-8b42-4b8f-829c-93be39cca32d}, !- Handle
  {4a3bce23-730d-428a-84e6-1475f3e23db5}, !- Source Object
  2,                                      !- Outlet Port
  {91af2dd3-9763-4a7a-9aed-29b9e39478c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {765314dc-10ab-4b20-97a5-ae2838b7a38e}, !- Handle
  {91af2dd3-9763-4a7a-9aed-29b9e39478c0}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {8a94f7a7-a1bf-4c3c-b019-8a7a5cefe563}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Inlet Air Node, !- Name
  {4625eadd-e0b6-4c12-9177-305f36d6a761}, !- Inlet Port
  {8c06c1a4-eccf-4862-85a2-7aabc814487c}; !- Outlet Port

OS:Connection,
  {4625eadd-e0b6-4c12-9177-305f36d6a761}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  42,                                     !- Outlet Port
  {8a94f7a7-a1bf-4c3c-b019-8a7a5cefe563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c06c1a4-eccf-4862-85a2-7aabc814487c}, !- Handle
  {8a94f7a7-a1bf-4c3c-b019-8a7a5cefe563}, !- Source Object
  3,                                      !- Outlet Port
  {31328702-28cb-49e7-96de-79562e7db480}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7df1918-a4f3-4a51-ade4-5f68a6471b09}, !- Handle
  {31328702-28cb-49e7-96de-79562e7db480}, !- Source Object
  4,                                      !- Outlet Port
  {a700432b-bbde-477b-82e4-7818851acd32}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {79f12b0d-4b0a-4817-9599-0e8bbc665712}, !- Handle
  Coil Heating Electric 41,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bc2b5652-1a5a-41d0-8628-034c4cdfadad}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c31c3da0-196c-44fd-bbb5-6282f6171f00}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {da606cf8-dfda-46eb-9dd8-db73b86cab15}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2b92602d-571a-49e0-8aa6-e4f0b7994eee}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8ffbff36-ca5e-48f6-87d6-5d4caa29b471}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3b2e06f4-2403-46da-b4ca-7ff3f1c285c8}, !- Handle
  Coil Cooling DX Single Speed 41 9kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bb396c73-f192-4379-82b8-2f4815431390}, !- Handle
  Fan On Off 41,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4fd71-3835-44df-be7c-1031302a12b7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a88398d-e8eb-4df4-b7a3-a488c0766478}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {60b4fd71-3835-44df-be7c-1031302a12b7}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a88398d-e8eb-4df4-b7a3-a488c0766478}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {058643bc-83f3-415d-9ec6-38540a562916}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {3cd9bc30-7a0f-4e4e-9124-87acbd8386bd}, !- Air Inlet Node Name
  {ea62c3ab-fbdc-4ab0-8576-652c624318fe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bb396c73-f192-4379-82b8-2f4815431390}, !- Supply Air Fan Name
  {79f12b0d-4b0a-4817-9599-0e8bbc665712}, !- Heating Coil Name
  {3b2e06f4-2403-46da-b4ca-7ff3f1c285c8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a8b7c95f-ba35-4082-af1a-c4787538864f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 PTAC Inlet Air Node, !- Name
  {7dfb83d1-ac42-47f6-821c-4b3f8061a1c8}, !- Inlet Port
  {3cd9bc30-7a0f-4e4e-9124-87acbd8386bd}; !- Outlet Port

OS:Connection,
  {7dfb83d1-ac42-47f6-821c-4b3f8061a1c8}, !- Handle
  {38e4c17a-bc2f-4269-9792-27a928a5fd7f}, !- Source Object
  2,                                      !- Outlet Port
  {a8b7c95f-ba35-4082-af1a-c4787538864f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cd9bc30-7a0f-4e4e-9124-87acbd8386bd}, !- Handle
  {a8b7c95f-ba35-4082-af1a-c4787538864f}, !- Source Object
  3,                                      !- Outlet Port
  {058643bc-83f3-415d-9ec6-38540a562916}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f54603c-98ea-4799-8c22-c65b525a6b84}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 PTAC Outlet Air Node, !- Name
  {ea62c3ab-fbdc-4ab0-8576-652c624318fe}, !- Inlet Port
  {6e850e2b-5e8d-4ca2-aaaf-89e4564a0c69}; !- Outlet Port

OS:Connection,
  {6e850e2b-5e8d-4ca2-aaaf-89e4564a0c69}, !- Handle
  {6f54603c-98ea-4799-8c22-c65b525a6b84}, !- Source Object
  3,                                      !- Outlet Port
  {e8817722-de33-412a-a08a-adb7303461c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea62c3ab-fbdc-4ab0-8576-652c624318fe}, !- Handle
  {058643bc-83f3-415d-9ec6-38540a562916}, !- Source Object
  4,                                      !- Outlet Port
  {6f54603c-98ea-4799-8c22-c65b525a6b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5d204f33-dea3-413e-8472-563116e05722}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c48cbe09-fb77-4730-9ab8-c21cab958f13}, !- Water Inlet Node Name
  {efbef562-bd31-435b-958f-f5c00d5f6e62}; !- Water Outlet Node Name

OS:Node,
  {be957364-e83e-473c-8a39-84207cb3295c}, !- Handle
  Coil Heating Water Baseboard 41 Inlet Water Node, !- Name
  {0c21d871-5585-4ae7-9c76-4f48e9fb40e2}, !- Inlet Port
  {c48cbe09-fb77-4730-9ab8-c21cab958f13}; !- Outlet Port

OS:Connection,
  {0c21d871-5585-4ae7-9c76-4f48e9fb40e2}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  44,                                     !- Outlet Port
  {be957364-e83e-473c-8a39-84207cb3295c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f901aaf-9fdb-4efa-a8ba-14c5dbdedadb}, !- Handle
  Coil Heating Water Baseboard 41 Outlet Water Node, !- Name
  {efbef562-bd31-435b-958f-f5c00d5f6e62}, !- Inlet Port
  {5dd62693-63be-47b3-b42d-41bd08088472}; !- Outlet Port

OS:Connection,
  {c48cbe09-fb77-4730-9ab8-c21cab958f13}, !- Handle
  {be957364-e83e-473c-8a39-84207cb3295c}, !- Source Object
  3,                                      !- Outlet Port
  {5d204f33-dea3-413e-8472-563116e05722}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {efbef562-bd31-435b-958f-f5c00d5f6e62}, !- Handle
  {5d204f33-dea3-413e-8472-563116e05722}, !- Source Object
  10,                                     !- Outlet Port
  {5f901aaf-9fdb-4efa-a8ba-14c5dbdedadb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd62693-63be-47b3-b42d-41bd08088472}, !- Handle
  {5f901aaf-9fdb-4efa-a8ba-14c5dbdedadb}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b1a9101c-7cde-41ad-8777-ae7e81699dca}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {5d204f33-dea3-413e-8472-563116e05722}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73fc2799-3b3d-487b-a04f-c163f01fc85d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {bb1d480c-6105-4c2e-94ec-96d178d32752}, !- Air Inlet Node Name
  {3279c8d4-5009-4fc5-b569-3a0461076975}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ef396bc0-9e7f-4941-a592-31fa17dc3a24}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Outlet Air Node, !- Name
  {3279c8d4-5009-4fc5-b569-3a0461076975}, !- Inlet Port
  {bb385d9c-71e6-4a1d-ac5f-dd1366b884cd}; !- Outlet Port

OS:Node,
  {e9997009-fe24-457c-a460-60a645521b41}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 Return Air Node, !- Name
  {1cad6b6b-65ab-46fe-baa0-be5cab9bc574}, !- Inlet Port
  {024c4f06-0f9f-4d8e-a8dd-70e08850fcf5}; !- Outlet Port

OS:Connection,
  {bb385d9c-71e6-4a1d-ac5f-dd1366b884cd}, !- Handle
  {ef396bc0-9e7f-4941-a592-31fa17dc3a24}, !- Source Object
  3,                                      !- Outlet Port
  {e8817722-de33-412a-a08a-adb7303461c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cad6b6b-65ab-46fe-baa0-be5cab9bc574}, !- Handle
  {ea6d396a-7b6e-4dca-b325-5f085cdf3267}, !- Source Object
  2,                                      !- Outlet Port
  {e9997009-fe24-457c-a460-60a645521b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024c4f06-0f9f-4d8e-a8dd-70e08850fcf5}, !- Handle
  {e9997009-fe24-457c-a460-60a645521b41}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {5f5bd770-ea85-49b4-9955-5ad218fa7fe7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Inlet Air Node, !- Name
  {dee08506-cea7-4eb7-9098-5464d8ced329}, !- Inlet Port
  {bb1d480c-6105-4c2e-94ec-96d178d32752}; !- Outlet Port

OS:Connection,
  {dee08506-cea7-4eb7-9098-5464d8ced329}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  43,                                     !- Outlet Port
  {5f5bd770-ea85-49b4-9955-5ad218fa7fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1d480c-6105-4c2e-94ec-96d178d32752}, !- Handle
  {5f5bd770-ea85-49b4-9955-5ad218fa7fe7}, !- Source Object
  3,                                      !- Outlet Port
  {73fc2799-3b3d-487b-a04f-c163f01fc85d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3279c8d4-5009-4fc5-b569-3a0461076975}, !- Handle
  {73fc2799-3b3d-487b-a04f-c163f01fc85d}, !- Source Object
  4,                                      !- Outlet Port
  {ef396bc0-9e7f-4941-a592-31fa17dc3a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {75762170-ccbd-4f84-b627-049cefe7725e}, !- Handle
  Coil Heating Electric 42,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {08fe121c-b69d-4f1c-8cea-64ee45a3ea4b}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bffb2161-0a94-464f-9b4f-4e5ee21fb2be}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b68ca6d-d936-43f1-a3e8-74c5b21546b2}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b15e3f5a-2e9a-476a-97f5-bf81546103ef}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {75251e7c-e513-4e97-9d7e-953e0fd8b2cd}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {99dce9cb-07b3-44da-844e-92f038f3ae7f}, !- Handle
  Coil Cooling DX Single Speed 42 13kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a46a9e4e-4930-4a41-a05e-67d2a8f2ac36}, !- Handle
  Fan On Off 42,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b22614d-7feb-4240-a70f-7fa69138c4b6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {01303b85-5498-47d0-943d-579615dee504}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7b22614d-7feb-4240-a70f-7fa69138c4b6}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {01303b85-5498-47d0-943d-579615dee504}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9cde4645-83de-43be-85f3-14e8b8189998}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {ea388a36-6d7b-4b87-982a-ca317b9cbfc7}, !- Air Inlet Node Name
  {6a00a1b5-b0a1-4694-a804-5b9417dfa050}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a46a9e4e-4930-4a41-a05e-67d2a8f2ac36}, !- Supply Air Fan Name
  {75762170-ccbd-4f84-b627-049cefe7725e}, !- Heating Coil Name
  {99dce9cb-07b3-44da-844e-92f038f3ae7f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5b923240-5c28-440f-b712-38a91d6e9757}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 PTAC Inlet Air Node, !- Name
  {6cd50288-2ffe-4cda-a38b-75ff8d33dbaf}, !- Inlet Port
  {ea388a36-6d7b-4b87-982a-ca317b9cbfc7}; !- Outlet Port

OS:Connection,
  {6cd50288-2ffe-4cda-a38b-75ff8d33dbaf}, !- Handle
  {7138debf-17fb-45b2-837e-9c9f59fc9bd9}, !- Source Object
  2,                                      !- Outlet Port
  {5b923240-5c28-440f-b712-38a91d6e9757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea388a36-6d7b-4b87-982a-ca317b9cbfc7}, !- Handle
  {5b923240-5c28-440f-b712-38a91d6e9757}, !- Source Object
  3,                                      !- Outlet Port
  {9cde4645-83de-43be-85f3-14e8b8189998}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36b43794-f9c2-4d0e-b5e5-66baba23656f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 PTAC Outlet Air Node, !- Name
  {6a00a1b5-b0a1-4694-a804-5b9417dfa050}, !- Inlet Port
  {d81371ae-a243-4e3f-9657-6fa06234b0ef}; !- Outlet Port

OS:Connection,
  {d81371ae-a243-4e3f-9657-6fa06234b0ef}, !- Handle
  {36b43794-f9c2-4d0e-b5e5-66baba23656f}, !- Source Object
  3,                                      !- Outlet Port
  {7f806d9c-9e7f-4a68-bec9-9add1a8a574d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a00a1b5-b0a1-4694-a804-5b9417dfa050}, !- Handle
  {9cde4645-83de-43be-85f3-14e8b8189998}, !- Source Object
  4,                                      !- Outlet Port
  {36b43794-f9c2-4d0e-b5e5-66baba23656f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ee867d5a-393a-4d37-a2b4-6a22093fa190}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a8ffa3c6-c4ec-4cfa-a9e5-796bf21c19fe}, !- Water Inlet Node Name
  {1c126aa5-1d5d-4238-abdf-9f5471c29e38}; !- Water Outlet Node Name

OS:Node,
  {4dd6c048-6b0b-4afb-8cc3-2b3063c93127}, !- Handle
  Coil Heating Water Baseboard 42 Inlet Water Node, !- Name
  {a9d72756-1602-4e2a-908e-d2ab08344a62}, !- Inlet Port
  {a8ffa3c6-c4ec-4cfa-a9e5-796bf21c19fe}; !- Outlet Port

OS:Connection,
  {a9d72756-1602-4e2a-908e-d2ab08344a62}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  45,                                     !- Outlet Port
  {4dd6c048-6b0b-4afb-8cc3-2b3063c93127}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02cf968a-1f3b-4bee-81ec-a231a5bb8fe1}, !- Handle
  Coil Heating Water Baseboard 42 Outlet Water Node, !- Name
  {1c126aa5-1d5d-4238-abdf-9f5471c29e38}, !- Inlet Port
  {428e6c76-3015-4b8f-a638-5fb6cc7db77f}; !- Outlet Port

OS:Connection,
  {a8ffa3c6-c4ec-4cfa-a9e5-796bf21c19fe}, !- Handle
  {4dd6c048-6b0b-4afb-8cc3-2b3063c93127}, !- Source Object
  3,                                      !- Outlet Port
  {ee867d5a-393a-4d37-a2b4-6a22093fa190}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1c126aa5-1d5d-4238-abdf-9f5471c29e38}, !- Handle
  {ee867d5a-393a-4d37-a2b4-6a22093fa190}, !- Source Object
  10,                                     !- Outlet Port
  {02cf968a-1f3b-4bee-81ec-a231a5bb8fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428e6c76-3015-4b8f-a638-5fb6cc7db77f}, !- Handle
  {02cf968a-1f3b-4bee-81ec-a231a5bb8fe1}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e2f1c63e-807e-467b-aa13-094aced823a2}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {ee867d5a-393a-4d37-a2b4-6a22093fa190}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12273749-a6fb-4bb6-8043-5864550c78d7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {6bbcfdc9-0b0a-4c80-b3a9-ddacb4d7d243}, !- Air Inlet Node Name
  {2a4c922a-60d4-4fdf-b7cd-639033e2ad56}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {35a0b239-b150-4cc6-bd5e-01393076175d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Outlet Air Node, !- Name
  {2a4c922a-60d4-4fdf-b7cd-639033e2ad56}, !- Inlet Port
  {3c63c2f7-4b0e-4ca9-99c2-c1b4527aab0b}; !- Outlet Port

OS:Node,
  {f9080abb-cd06-441e-92a8-f8055c8fba09}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Return Air Node, !- Name
  {c5d0af38-5345-4e48-a321-dd6e2fccc7ea}, !- Inlet Port
  {7869cd17-697b-421c-b0e1-37dd73c4e158}; !- Outlet Port

OS:Connection,
  {3c63c2f7-4b0e-4ca9-99c2-c1b4527aab0b}, !- Handle
  {35a0b239-b150-4cc6-bd5e-01393076175d}, !- Source Object
  3,                                      !- Outlet Port
  {7f806d9c-9e7f-4a68-bec9-9add1a8a574d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5d0af38-5345-4e48-a321-dd6e2fccc7ea}, !- Handle
  {e7ad3c4d-6ac3-45d2-89d5-4afad52b7a85}, !- Source Object
  2,                                      !- Outlet Port
  {f9080abb-cd06-441e-92a8-f8055c8fba09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7869cd17-697b-421c-b0e1-37dd73c4e158}, !- Handle
  {f9080abb-cd06-441e-92a8-f8055c8fba09}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {626f8ecf-a6c5-4397-9ca3-5f959488cf0f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Inlet Air Node, !- Name
  {d89fdc75-bcb6-44bf-b962-af22fb46d461}, !- Inlet Port
  {6bbcfdc9-0b0a-4c80-b3a9-ddacb4d7d243}; !- Outlet Port

OS:Connection,
  {d89fdc75-bcb6-44bf-b962-af22fb46d461}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  44,                                     !- Outlet Port
  {626f8ecf-a6c5-4397-9ca3-5f959488cf0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bbcfdc9-0b0a-4c80-b3a9-ddacb4d7d243}, !- Handle
  {626f8ecf-a6c5-4397-9ca3-5f959488cf0f}, !- Source Object
  3,                                      !- Outlet Port
  {12273749-a6fb-4bb6-8043-5864550c78d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a4c922a-60d4-4fdf-b7cd-639033e2ad56}, !- Handle
  {12273749-a6fb-4bb6-8043-5864550c78d7}, !- Source Object
  4,                                      !- Outlet Port
  {35a0b239-b150-4cc6-bd5e-01393076175d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ee8fd23e-665b-4ee0-92ad-7ced91989d83}, !- Handle
  Coil Heating Electric 43,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {08c5a25b-aae4-412f-9c17-5c124b18ed66}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b73903e7-52d5-4a38-93fe-6392738642f9}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {867e6fa6-f5ff-44fa-8fae-af5f476c7b8b}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e15fba78-287f-43fd-97f5-1f3e9c87602a}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {745c5522-6c97-4cf8-a978-3521eaf91bf2}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9e82aa73-5052-428b-9891-d70d291d2390}, !- Handle
  Coil Cooling DX Single Speed 43 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {88c85303-8032-44e8-b6a3-97700ce19101}, !- Handle
  Fan On Off 43,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94c265c8-a44f-459b-9566-476eac0d8dd9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1937561b-32a7-45ef-b33f-a0a32e5060c2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {94c265c8-a44f-459b-9566-476eac0d8dd9}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1937561b-32a7-45ef-b33f-a0a32e5060c2}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0635e9c4-bc88-4c84-b22a-8ce21f10439d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {cbf56e75-163f-4397-b73d-3628bf8b7089}, !- Air Inlet Node Name
  {3daa01a7-20c2-4f50-acbe-ac2a317bfe65}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {88c85303-8032-44e8-b6a3-97700ce19101}, !- Supply Air Fan Name
  {ee8fd23e-665b-4ee0-92ad-7ced91989d83}, !- Heating Coil Name
  {9e82aa73-5052-428b-9891-d70d291d2390}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c2a804fa-8d84-481f-b129-8975ded6fdc6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 PTAC Inlet Air Node, !- Name
  {6b2dbb97-1cb8-415e-9fd9-35f782976d39}, !- Inlet Port
  {cbf56e75-163f-4397-b73d-3628bf8b7089}; !- Outlet Port

OS:Connection,
  {6b2dbb97-1cb8-415e-9fd9-35f782976d39}, !- Handle
  {e649eda1-bf71-4722-8f51-3aaab932ec03}, !- Source Object
  2,                                      !- Outlet Port
  {c2a804fa-8d84-481f-b129-8975ded6fdc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbf56e75-163f-4397-b73d-3628bf8b7089}, !- Handle
  {c2a804fa-8d84-481f-b129-8975ded6fdc6}, !- Source Object
  3,                                      !- Outlet Port
  {0635e9c4-bc88-4c84-b22a-8ce21f10439d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f617f34-d54e-4c25-85bc-cd0d7707c70c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 PTAC Outlet Air Node, !- Name
  {3daa01a7-20c2-4f50-acbe-ac2a317bfe65}, !- Inlet Port
  {942118b6-9745-4dd3-a5f8-58bb0b8f6fe3}; !- Outlet Port

OS:Connection,
  {942118b6-9745-4dd3-a5f8-58bb0b8f6fe3}, !- Handle
  {7f617f34-d54e-4c25-85bc-cd0d7707c70c}, !- Source Object
  3,                                      !- Outlet Port
  {cf5cfb4c-7be0-4938-ac58-ed9cd676cfda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3daa01a7-20c2-4f50-acbe-ac2a317bfe65}, !- Handle
  {0635e9c4-bc88-4c84-b22a-8ce21f10439d}, !- Source Object
  4,                                      !- Outlet Port
  {7f617f34-d54e-4c25-85bc-cd0d7707c70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {14e03e08-a5bb-49b8-8245-c78d1b5fc292}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8059c7e8-7609-4848-b620-5ba9c3106361}, !- Water Inlet Node Name
  {8d1fe396-b9b0-4071-b685-ed67a78255ad}; !- Water Outlet Node Name

OS:Node,
  {351ed423-20f7-4c84-bb52-602352fb6343}, !- Handle
  Coil Heating Water Baseboard 43 Inlet Water Node, !- Name
  {60c0c497-b5fc-45f4-839a-ac51264b0fa9}, !- Inlet Port
  {8059c7e8-7609-4848-b620-5ba9c3106361}; !- Outlet Port

OS:Connection,
  {60c0c497-b5fc-45f4-839a-ac51264b0fa9}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  46,                                     !- Outlet Port
  {351ed423-20f7-4c84-bb52-602352fb6343}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e268b04-e397-46d5-921e-d119f9f86cdc}, !- Handle
  Coil Heating Water Baseboard 43 Outlet Water Node, !- Name
  {8d1fe396-b9b0-4071-b685-ed67a78255ad}, !- Inlet Port
  {9cd6e6aa-c60e-42c1-990f-531391bc0a48}; !- Outlet Port

OS:Connection,
  {8059c7e8-7609-4848-b620-5ba9c3106361}, !- Handle
  {351ed423-20f7-4c84-bb52-602352fb6343}, !- Source Object
  3,                                      !- Outlet Port
  {14e03e08-a5bb-49b8-8245-c78d1b5fc292}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8d1fe396-b9b0-4071-b685-ed67a78255ad}, !- Handle
  {14e03e08-a5bb-49b8-8245-c78d1b5fc292}, !- Source Object
  10,                                     !- Outlet Port
  {4e268b04-e397-46d5-921e-d119f9f86cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd6e6aa-c60e-42c1-990f-531391bc0a48}, !- Handle
  {4e268b04-e397-46d5-921e-d119f9f86cdc}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {df19f6e7-ecca-486f-ad0c-c3a64fd328d1}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {14e03e08-a5bb-49b8-8245-c78d1b5fc292}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {de35a82f-8515-468a-abfd-456b0c9b3fab}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {fc4cdce9-77da-4c55-a5c6-bbbddef9d12c}, !- Air Inlet Node Name
  {14d4b017-2c61-4d22-9043-a5e4364882e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a9ad2a5-d518-4788-858d-b81c70ef9a3c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Outlet Air Node, !- Name
  {14d4b017-2c61-4d22-9043-a5e4364882e0}, !- Inlet Port
  {34d7ad18-4f32-45fb-b5e7-cfa42a23151d}; !- Outlet Port

OS:Node,
  {38bece3d-8779-44dc-8941-dfd91dd732ff}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 Return Air Node, !- Name
  {358708c7-8eaf-45ec-b9e7-760ab8dd0ba6}, !- Inlet Port
  {9ae12b0c-6f8f-4899-b7ca-617794d6df0d}; !- Outlet Port

OS:Connection,
  {34d7ad18-4f32-45fb-b5e7-cfa42a23151d}, !- Handle
  {5a9ad2a5-d518-4788-858d-b81c70ef9a3c}, !- Source Object
  3,                                      !- Outlet Port
  {cf5cfb4c-7be0-4938-ac58-ed9cd676cfda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {358708c7-8eaf-45ec-b9e7-760ab8dd0ba6}, !- Handle
  {aacacd08-7202-40ec-b802-a70ed660839f}, !- Source Object
  2,                                      !- Outlet Port
  {38bece3d-8779-44dc-8941-dfd91dd732ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae12b0c-6f8f-4899-b7ca-617794d6df0d}, !- Handle
  {38bece3d-8779-44dc-8941-dfd91dd732ff}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {d4097c10-a2b5-47df-8048-2d9c91cb2762}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Inlet Air Node, !- Name
  {37954e3d-6e8a-4b4a-8eb4-93293f5ed744}, !- Inlet Port
  {fc4cdce9-77da-4c55-a5c6-bbbddef9d12c}; !- Outlet Port

OS:Connection,
  {37954e3d-6e8a-4b4a-8eb4-93293f5ed744}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  45,                                     !- Outlet Port
  {d4097c10-a2b5-47df-8048-2d9c91cb2762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4cdce9-77da-4c55-a5c6-bbbddef9d12c}, !- Handle
  {d4097c10-a2b5-47df-8048-2d9c91cb2762}, !- Source Object
  3,                                      !- Outlet Port
  {de35a82f-8515-468a-abfd-456b0c9b3fab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14d4b017-2c61-4d22-9043-a5e4364882e0}, !- Handle
  {de35a82f-8515-468a-abfd-456b0c9b3fab}, !- Source Object
  4,                                      !- Outlet Port
  {5a9ad2a5-d518-4788-858d-b81c70ef9a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eb9924f4-52c0-4e82-90ca-d69309d5748a}, !- Handle
  Coil Heating Electric 44,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {942cc6ce-6ea9-4231-850c-bf5ecfc6deae}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {689d1504-2632-4e39-8d2e-c19259dd23a5}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee4e5eb0-a256-4a0c-afaa-044d0dbf05cb}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5009030d-4f24-49a9-8c69-0770ddc7214f}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {619de74d-ff2e-4f5f-acc4-9e598da6f9ce}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {30c17234-7bad-4ade-9fd1-b57f0ae7ffdb}, !- Handle
  Coil Cooling DX Single Speed 44 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7fbb0e78-1793-4367-94ed-39bcd1cac838}, !- Handle
  Fan On Off 44,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79104928-9a7f-4780-9c99-1a7eb47b7fd8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d247454c-ad27-43a4-97d2-3349c315e713}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {79104928-9a7f-4780-9c99-1a7eb47b7fd8}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d247454c-ad27-43a4-97d2-3349c315e713}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {eb1e4d13-dee9-4558-8525-f4b28c36800d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f7902c6e-8556-47db-a989-56ec45dfd6e9}, !- Air Inlet Node Name
  {73fb341f-3940-48a5-bf14-f424e6d1e799}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7fbb0e78-1793-4367-94ed-39bcd1cac838}, !- Supply Air Fan Name
  {eb9924f4-52c0-4e82-90ca-d69309d5748a}, !- Heating Coil Name
  {30c17234-7bad-4ade-9fd1-b57f0ae7ffdb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a1037e57-a39e-430f-a478-39930f75f83b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 PTAC Inlet Air Node, !- Name
  {8e272f92-3f50-4a8d-88da-2f1e8f397292}, !- Inlet Port
  {f7902c6e-8556-47db-a989-56ec45dfd6e9}; !- Outlet Port

OS:Connection,
  {8e272f92-3f50-4a8d-88da-2f1e8f397292}, !- Handle
  {70a3f48e-ff91-4608-920f-4d5f71805f0a}, !- Source Object
  2,                                      !- Outlet Port
  {a1037e57-a39e-430f-a478-39930f75f83b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7902c6e-8556-47db-a989-56ec45dfd6e9}, !- Handle
  {a1037e57-a39e-430f-a478-39930f75f83b}, !- Source Object
  3,                                      !- Outlet Port
  {eb1e4d13-dee9-4558-8525-f4b28c36800d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e69d3438-55c2-4e2e-bad2-c03904161909}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 PTAC Outlet Air Node, !- Name
  {73fb341f-3940-48a5-bf14-f424e6d1e799}, !- Inlet Port
  {1724221d-5790-4394-9e00-b3b9e07c0f7c}; !- Outlet Port

OS:Connection,
  {1724221d-5790-4394-9e00-b3b9e07c0f7c}, !- Handle
  {e69d3438-55c2-4e2e-bad2-c03904161909}, !- Source Object
  3,                                      !- Outlet Port
  {9c418c96-8d48-4f78-9139-5bcf2d6bb640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73fb341f-3940-48a5-bf14-f424e6d1e799}, !- Handle
  {eb1e4d13-dee9-4558-8525-f4b28c36800d}, !- Source Object
  4,                                      !- Outlet Port
  {e69d3438-55c2-4e2e-bad2-c03904161909}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1790afc9-6911-48b5-a8f9-b660f95bc946}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7508f295-40ab-4e9c-b691-86bb3d4a5e98}, !- Water Inlet Node Name
  {8aecce74-aa60-4c07-8b9a-156ec937eb82}; !- Water Outlet Node Name

OS:Node,
  {40dbf1b1-f78a-4c12-8b87-132f4d064139}, !- Handle
  Coil Heating Water Baseboard 44 Inlet Water Node, !- Name
  {c4cb9166-53ca-4c5c-ad0f-6242046a06f8}, !- Inlet Port
  {7508f295-40ab-4e9c-b691-86bb3d4a5e98}; !- Outlet Port

OS:Connection,
  {c4cb9166-53ca-4c5c-ad0f-6242046a06f8}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  47,                                     !- Outlet Port
  {40dbf1b1-f78a-4c12-8b87-132f4d064139}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1918b7a-68b5-4e71-b8a4-b783b71b43c4}, !- Handle
  Coil Heating Water Baseboard 44 Outlet Water Node, !- Name
  {8aecce74-aa60-4c07-8b9a-156ec937eb82}, !- Inlet Port
  {349145aa-b119-4965-baed-b8a815d2cf97}; !- Outlet Port

OS:Connection,
  {7508f295-40ab-4e9c-b691-86bb3d4a5e98}, !- Handle
  {40dbf1b1-f78a-4c12-8b87-132f4d064139}, !- Source Object
  3,                                      !- Outlet Port
  {1790afc9-6911-48b5-a8f9-b660f95bc946}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8aecce74-aa60-4c07-8b9a-156ec937eb82}, !- Handle
  {1790afc9-6911-48b5-a8f9-b660f95bc946}, !- Source Object
  10,                                     !- Outlet Port
  {e1918b7a-68b5-4e71-b8a4-b783b71b43c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349145aa-b119-4965-baed-b8a815d2cf97}, !- Handle
  {e1918b7a-68b5-4e71-b8a4-b783b71b43c4}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7a6d256d-aaec-40c3-8697-e01d077254db}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {1790afc9-6911-48b5-a8f9-b660f95bc946}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6bf029a9-dc1b-4284-80d6-f98fc04268cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {84b6ad85-6020-44fa-889a-530a8d7242ae}, !- Air Inlet Node Name
  {0d7581fd-2cc0-4cd8-b6ba-4c82d30ba4b7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7f02779f-f066-429f-931c-0cf971d2b13d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Outlet Air Node, !- Name
  {0d7581fd-2cc0-4cd8-b6ba-4c82d30ba4b7}, !- Inlet Port
  {31f8b3ad-6623-466d-b4c7-5bbee2aeec8d}; !- Outlet Port

OS:Node,
  {e0e51d5b-fe8d-48c0-a992-bf46c153d77a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 Return Air Node, !- Name
  {b51f51a3-b15d-4f1e-9f26-c832dbdeda3e}, !- Inlet Port
  {08a553fd-6cc3-4a84-91d4-1537226b041f}; !- Outlet Port

OS:Connection,
  {31f8b3ad-6623-466d-b4c7-5bbee2aeec8d}, !- Handle
  {7f02779f-f066-429f-931c-0cf971d2b13d}, !- Source Object
  3,                                      !- Outlet Port
  {9c418c96-8d48-4f78-9139-5bcf2d6bb640}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b51f51a3-b15d-4f1e-9f26-c832dbdeda3e}, !- Handle
  {0d7880b8-96f2-474f-adb2-7462b281b5cb}, !- Source Object
  2,                                      !- Outlet Port
  {e0e51d5b-fe8d-48c0-a992-bf46c153d77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08a553fd-6cc3-4a84-91d4-1537226b041f}, !- Handle
  {e0e51d5b-fe8d-48c0-a992-bf46c153d77a}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {ad710197-9f7d-4c39-9fb4-db8b0aa5ac0a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Inlet Air Node, !- Name
  {52d817e0-613e-4a4b-83fb-ff26f590ed72}, !- Inlet Port
  {84b6ad85-6020-44fa-889a-530a8d7242ae}; !- Outlet Port

OS:Connection,
  {52d817e0-613e-4a4b-83fb-ff26f590ed72}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  46,                                     !- Outlet Port
  {ad710197-9f7d-4c39-9fb4-db8b0aa5ac0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b6ad85-6020-44fa-889a-530a8d7242ae}, !- Handle
  {ad710197-9f7d-4c39-9fb4-db8b0aa5ac0a}, !- Source Object
  3,                                      !- Outlet Port
  {6bf029a9-dc1b-4284-80d6-f98fc04268cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d7581fd-2cc0-4cd8-b6ba-4c82d30ba4b7}, !- Handle
  {6bf029a9-dc1b-4284-80d6-f98fc04268cd}, !- Source Object
  4,                                      !- Outlet Port
  {7f02779f-f066-429f-931c-0cf971d2b13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dc9a9b8f-ae61-463a-9efa-c9da6ba21446}, !- Handle
  Coil Heating Electric 45,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7de62174-19cc-430a-b838-3ec6f5c95d3b}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {142683c6-ced8-41b8-b20a-98f30a2a173b}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b725288-ed65-45b1-9f74-ed5dc6febf76}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9feb843f-868d-4fdf-8785-2c67cebf2b0e}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f80a01e3-31e3-4412-a541-33706e8d42aa}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c31edfe9-1bb9-49b7-9195-d4ab4c6ed780}, !- Handle
  Coil Cooling DX Single Speed 45 16kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f46e08c3-2d68-4573-addd-c4b54bf3c26a}, !- Handle
  Fan On Off 45,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f51d659-418e-41d4-9e7a-6d7b6f6c2f07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1183a19f-94c4-4343-afe5-a8d739a4bbad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4f51d659-418e-41d4-9e7a-6d7b6f6c2f07}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1183a19f-94c4-4343-afe5-a8d739a4bbad}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {43e194ce-09be-4526-8df3-dadafaa0b422}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {70c50175-7b45-4f09-814b-816126662cae}, !- Air Inlet Node Name
  {d8cb8a13-061d-4ca9-8655-79fab55ccb87}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f46e08c3-2d68-4573-addd-c4b54bf3c26a}, !- Supply Air Fan Name
  {dc9a9b8f-ae61-463a-9efa-c9da6ba21446}, !- Heating Coil Name
  {c31edfe9-1bb9-49b7-9195-d4ab4c6ed780}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {15e65486-5336-4c3d-9c03-94e752af378a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 PTAC Inlet Air Node, !- Name
  {e65e8734-d87d-4ff8-aa0d-3949dc63e8c1}, !- Inlet Port
  {70c50175-7b45-4f09-814b-816126662cae}; !- Outlet Port

OS:Connection,
  {e65e8734-d87d-4ff8-aa0d-3949dc63e8c1}, !- Handle
  {d3edd90b-bf0f-4b4f-9c12-84f8dc68f0b4}, !- Source Object
  2,                                      !- Outlet Port
  {15e65486-5336-4c3d-9c03-94e752af378a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c50175-7b45-4f09-814b-816126662cae}, !- Handle
  {15e65486-5336-4c3d-9c03-94e752af378a}, !- Source Object
  3,                                      !- Outlet Port
  {43e194ce-09be-4526-8df3-dadafaa0b422}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {062f646b-b181-41f0-950d-49479d6643e9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 PTAC Outlet Air Node, !- Name
  {d8cb8a13-061d-4ca9-8655-79fab55ccb87}, !- Inlet Port
  {a0df4543-fa98-468c-9d01-dc8c03d01947}; !- Outlet Port

OS:Connection,
  {a0df4543-fa98-468c-9d01-dc8c03d01947}, !- Handle
  {062f646b-b181-41f0-950d-49479d6643e9}, !- Source Object
  3,                                      !- Outlet Port
  {808188e5-60b9-4e5b-8246-39f5c316c313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8cb8a13-061d-4ca9-8655-79fab55ccb87}, !- Handle
  {43e194ce-09be-4526-8df3-dadafaa0b422}, !- Source Object
  4,                                      !- Outlet Port
  {062f646b-b181-41f0-950d-49479d6643e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b61b282e-1a37-46fb-a66b-28327bc3d666}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {afb617de-636f-4259-82a2-93b039e6380f}, !- Water Inlet Node Name
  {e06fd07e-1594-4920-833c-6bcc29e70edc}; !- Water Outlet Node Name

OS:Node,
  {15e5e8da-cd25-405b-8b10-e3ee94aa7aa6}, !- Handle
  Coil Heating Water Baseboard 45 Inlet Water Node, !- Name
  {c1711ce9-de28-43ab-b8e5-bcac0293bd5c}, !- Inlet Port
  {afb617de-636f-4259-82a2-93b039e6380f}; !- Outlet Port

OS:Connection,
  {c1711ce9-de28-43ab-b8e5-bcac0293bd5c}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  48,                                     !- Outlet Port
  {15e5e8da-cd25-405b-8b10-e3ee94aa7aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c6468f2-d394-471e-bc45-d5b7d19d59d0}, !- Handle
  Coil Heating Water Baseboard 45 Outlet Water Node, !- Name
  {e06fd07e-1594-4920-833c-6bcc29e70edc}, !- Inlet Port
  {b9098f16-8474-4912-b79e-e34a97faa737}; !- Outlet Port

OS:Connection,
  {afb617de-636f-4259-82a2-93b039e6380f}, !- Handle
  {15e5e8da-cd25-405b-8b10-e3ee94aa7aa6}, !- Source Object
  3,                                      !- Outlet Port
  {b61b282e-1a37-46fb-a66b-28327bc3d666}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e06fd07e-1594-4920-833c-6bcc29e70edc}, !- Handle
  {b61b282e-1a37-46fb-a66b-28327bc3d666}, !- Source Object
  10,                                     !- Outlet Port
  {9c6468f2-d394-471e-bc45-d5b7d19d59d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9098f16-8474-4912-b79e-e34a97faa737}, !- Handle
  {9c6468f2-d394-471e-bc45-d5b7d19d59d0}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bbae2939-0b94-4548-8ee6-0fb5221a724a}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {b61b282e-1a37-46fb-a66b-28327bc3d666}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b915b258-2a68-4cfd-a4ad-a3912bf9f52c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {67e63755-2167-49eb-95b4-811f7c1b875a}, !- Air Inlet Node Name
  {ad80fa9d-1614-45aa-b242-edc373ce37e7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {10d59ec8-e7e8-4071-9f60-bce7600f0be9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Outlet Air Node, !- Name
  {ad80fa9d-1614-45aa-b242-edc373ce37e7}, !- Inlet Port
  {fe0cb08c-b548-4a8d-8465-8f27bb954310}; !- Outlet Port

OS:Node,
  {6d517b68-6330-4b38-8372-f33f4b344b0d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 Return Air Node, !- Name
  {933c2d17-907b-4755-98d3-712eaf86ee19}, !- Inlet Port
  {57f9911f-3e08-45c8-909b-a5200fdb90b3}; !- Outlet Port

OS:Connection,
  {fe0cb08c-b548-4a8d-8465-8f27bb954310}, !- Handle
  {10d59ec8-e7e8-4071-9f60-bce7600f0be9}, !- Source Object
  3,                                      !- Outlet Port
  {808188e5-60b9-4e5b-8246-39f5c316c313}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {933c2d17-907b-4755-98d3-712eaf86ee19}, !- Handle
  {40f70cd6-e145-4e0b-a22a-897af357b60d}, !- Source Object
  2,                                      !- Outlet Port
  {6d517b68-6330-4b38-8372-f33f4b344b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f9911f-3e08-45c8-909b-a5200fdb90b3}, !- Handle
  {6d517b68-6330-4b38-8372-f33f4b344b0d}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {f0888af3-366f-4e21-994d-9e115a69aae4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Inlet Air Node, !- Name
  {81f20a12-29e1-411e-9b4e-847a0949d8eb}, !- Inlet Port
  {67e63755-2167-49eb-95b4-811f7c1b875a}; !- Outlet Port

OS:Connection,
  {81f20a12-29e1-411e-9b4e-847a0949d8eb}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  47,                                     !- Outlet Port
  {f0888af3-366f-4e21-994d-9e115a69aae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e63755-2167-49eb-95b4-811f7c1b875a}, !- Handle
  {f0888af3-366f-4e21-994d-9e115a69aae4}, !- Source Object
  3,                                      !- Outlet Port
  {b915b258-2a68-4cfd-a4ad-a3912bf9f52c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad80fa9d-1614-45aa-b242-edc373ce37e7}, !- Handle
  {b915b258-2a68-4cfd-a4ad-a3912bf9f52c}, !- Source Object
  4,                                      !- Outlet Port
  {10d59ec8-e7e8-4071-9f60-bce7600f0be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {33d933b3-c07d-459d-9462-d1d251b8c1cd}, !- Handle
  Coil Heating Electric 46,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {db2122dc-1279-4110-8107-a0214f4dc111}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fec0097e-dfa4-4611-940d-298529ceec48}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7640ce2a-2b83-4e87-a920-96c559266581}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0d6ca96-866f-4fe4-98cc-04528406a6cc}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {526845da-0e11-4e19-9965-ac908309db28}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f11378aa-5c61-445d-a0e5-3b4ce6cb2997}, !- Handle
  Coil Cooling DX Single Speed 46 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {debc9a69-0b09-4b6a-b345-67b8d0c3dc8f}, !- Handle
  Fan On Off 46,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec73f9a1-f359-4802-9b1b-49db52e67ac0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {968e96f4-e135-40b8-9c89-5e42831b3eb6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ec73f9a1-f359-4802-9b1b-49db52e67ac0}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {968e96f4-e135-40b8-9c89-5e42831b3eb6}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {25cb2af7-5886-495c-9547-1b96e39bc813}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f81a2215-72a7-46cf-ac74-cdfecd178465}, !- Air Inlet Node Name
  {2abce574-6faf-4842-9650-b945ba8b961b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {debc9a69-0b09-4b6a-b345-67b8d0c3dc8f}, !- Supply Air Fan Name
  {33d933b3-c07d-459d-9462-d1d251b8c1cd}, !- Heating Coil Name
  {f11378aa-5c61-445d-a0e5-3b4ce6cb2997}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d6b49b1a-4a7f-4d6a-9e10-8d7dc6d2fad3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 PTAC Inlet Air Node, !- Name
  {d5f454ac-20d1-42cc-ae23-05f2c1139369}, !- Inlet Port
  {f81a2215-72a7-46cf-ac74-cdfecd178465}; !- Outlet Port

OS:Connection,
  {d5f454ac-20d1-42cc-ae23-05f2c1139369}, !- Handle
  {1d062d60-5762-43f4-871b-2ed2421753ca}, !- Source Object
  2,                                      !- Outlet Port
  {d6b49b1a-4a7f-4d6a-9e10-8d7dc6d2fad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f81a2215-72a7-46cf-ac74-cdfecd178465}, !- Handle
  {d6b49b1a-4a7f-4d6a-9e10-8d7dc6d2fad3}, !- Source Object
  3,                                      !- Outlet Port
  {25cb2af7-5886-495c-9547-1b96e39bc813}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3fd07dfa-8cbc-4b9a-858c-ad14de965a6d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 PTAC Outlet Air Node, !- Name
  {2abce574-6faf-4842-9650-b945ba8b961b}, !- Inlet Port
  {d61bee3c-32c7-439a-9445-5f2151dae847}; !- Outlet Port

OS:Connection,
  {d61bee3c-32c7-439a-9445-5f2151dae847}, !- Handle
  {3fd07dfa-8cbc-4b9a-858c-ad14de965a6d}, !- Source Object
  3,                                      !- Outlet Port
  {a1bfc00d-8c56-4f1a-a62c-96566e0e5c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2abce574-6faf-4842-9650-b945ba8b961b}, !- Handle
  {25cb2af7-5886-495c-9547-1b96e39bc813}, !- Source Object
  4,                                      !- Outlet Port
  {3fd07dfa-8cbc-4b9a-858c-ad14de965a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {03b3d3c2-5d79-4ad3-9327-8998eb904da5}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6f1713b4-3595-42f0-b5ee-a5f2da3ba83b}, !- Water Inlet Node Name
  {d7bb31d1-669f-446b-8635-a826a3d40e67}; !- Water Outlet Node Name

OS:Node,
  {5eacad8b-f5f0-47ee-9ae0-3dd94c3040ab}, !- Handle
  Coil Heating Water Baseboard 46 Inlet Water Node, !- Name
  {6ee56445-a954-41d3-88b0-fb6f9332dce3}, !- Inlet Port
  {6f1713b4-3595-42f0-b5ee-a5f2da3ba83b}; !- Outlet Port

OS:Connection,
  {6ee56445-a954-41d3-88b0-fb6f9332dce3}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  49,                                     !- Outlet Port
  {5eacad8b-f5f0-47ee-9ae0-3dd94c3040ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d41396c1-4527-4b86-a03c-0c3f2f10dd39}, !- Handle
  Coil Heating Water Baseboard 46 Outlet Water Node, !- Name
  {d7bb31d1-669f-446b-8635-a826a3d40e67}, !- Inlet Port
  {7371a0d1-7ac8-4e62-b160-a37cec6fb771}; !- Outlet Port

OS:Connection,
  {6f1713b4-3595-42f0-b5ee-a5f2da3ba83b}, !- Handle
  {5eacad8b-f5f0-47ee-9ae0-3dd94c3040ab}, !- Source Object
  3,                                      !- Outlet Port
  {03b3d3c2-5d79-4ad3-9327-8998eb904da5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d7bb31d1-669f-446b-8635-a826a3d40e67}, !- Handle
  {03b3d3c2-5d79-4ad3-9327-8998eb904da5}, !- Source Object
  10,                                     !- Outlet Port
  {d41396c1-4527-4b86-a03c-0c3f2f10dd39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7371a0d1-7ac8-4e62-b160-a37cec6fb771}, !- Handle
  {d41396c1-4527-4b86-a03c-0c3f2f10dd39}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ece2f79a-1c03-4e7f-9d4a-fe83ed1eb50b}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {03b3d3c2-5d79-4ad3-9327-8998eb904da5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1588c599-b601-480b-90ab-029e77eed3c8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {6e013b83-af09-4331-b19c-79a89ce0adfa}, !- Air Inlet Node Name
  {886343e1-81ae-4fb6-aa77-0c120e6c2141}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e4264df-298a-44fc-8117-29f661927df5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Outlet Air Node, !- Name
  {886343e1-81ae-4fb6-aa77-0c120e6c2141}, !- Inlet Port
  {51549517-4dc7-4892-ae79-396da98c250e}; !- Outlet Port

OS:Node,
  {a80ec61b-42b8-41b3-81b4-2f466c0df5ea}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 Return Air Node, !- Name
  {a937f7b1-ce9c-4c90-acda-2470ae8ca09a}, !- Inlet Port
  {d1df311f-d447-43d9-828a-43ed86a8054e}; !- Outlet Port

OS:Connection,
  {51549517-4dc7-4892-ae79-396da98c250e}, !- Handle
  {4e4264df-298a-44fc-8117-29f661927df5}, !- Source Object
  3,                                      !- Outlet Port
  {a1bfc00d-8c56-4f1a-a62c-96566e0e5c3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a937f7b1-ce9c-4c90-acda-2470ae8ca09a}, !- Handle
  {65b3f57b-6f93-4fa3-95c1-50669f69fc77}, !- Source Object
  2,                                      !- Outlet Port
  {a80ec61b-42b8-41b3-81b4-2f466c0df5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1df311f-d447-43d9-828a-43ed86a8054e}, !- Handle
  {a80ec61b-42b8-41b3-81b4-2f466c0df5ea}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {52842c03-e108-4387-aeaa-a95a937fc45a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Inlet Air Node, !- Name
  {c2d2985d-26db-47bd-b64f-e3dcc3e30ff1}, !- Inlet Port
  {6e013b83-af09-4331-b19c-79a89ce0adfa}; !- Outlet Port

OS:Connection,
  {c2d2985d-26db-47bd-b64f-e3dcc3e30ff1}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  48,                                     !- Outlet Port
  {52842c03-e108-4387-aeaa-a95a937fc45a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e013b83-af09-4331-b19c-79a89ce0adfa}, !- Handle
  {52842c03-e108-4387-aeaa-a95a937fc45a}, !- Source Object
  3,                                      !- Outlet Port
  {1588c599-b601-480b-90ab-029e77eed3c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {886343e1-81ae-4fb6-aa77-0c120e6c2141}, !- Handle
  {1588c599-b601-480b-90ab-029e77eed3c8}, !- Source Object
  4,                                      !- Outlet Port
  {4e4264df-298a-44fc-8117-29f661927df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1b88ada0-59d2-4a2f-ab4d-ef6c65152b06}, !- Handle
  Coil Heating Electric 47,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0ef37385-15d9-4a36-906b-b36102fbf120}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d63a8281-bacd-497d-9c7c-4bb9a21da3e5}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {33efc0ee-9f31-44c1-90e5-85ac08098632}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27c7dafc-0489-464f-8d60-5e5ffaded163}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ebaf6a78-19fa-4fc3-9574-38509a4d9f04}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {94d18efd-43c9-437e-be4a-cd07816b5cd1}, !- Handle
  Coil Cooling DX Single Speed 47 15kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {97946431-5147-4c00-8fc7-2b9bbc840376}, !- Handle
  Fan On Off 47,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {54feba1d-6a33-4576-8ed3-2624f4929a33}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a7a2ccdb-e3aa-430b-8dbf-241176fcfcf3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {54feba1d-6a33-4576-8ed3-2624f4929a33}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a7a2ccdb-e3aa-430b-8dbf-241176fcfcf3}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f42668e5-df5f-43d0-9762-3fd05734ccb3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {0780a75d-723d-4874-915c-edf5b1ab9c30}, !- Air Inlet Node Name
  {1b0686a7-3a1f-4346-81a5-0c0c60bcdea3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {97946431-5147-4c00-8fc7-2b9bbc840376}, !- Supply Air Fan Name
  {1b88ada0-59d2-4a2f-ab4d-ef6c65152b06}, !- Heating Coil Name
  {94d18efd-43c9-437e-be4a-cd07816b5cd1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {15abe61f-617e-4fa1-9634-8b1c42a13298}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 PTAC Inlet Air Node, !- Name
  {45b1c079-66c5-42a3-a9cf-9da674f31b40}, !- Inlet Port
  {0780a75d-723d-4874-915c-edf5b1ab9c30}; !- Outlet Port

OS:Connection,
  {45b1c079-66c5-42a3-a9cf-9da674f31b40}, !- Handle
  {f7d6f5bc-42f7-442c-84b9-59ea4ea1da96}, !- Source Object
  2,                                      !- Outlet Port
  {15abe61f-617e-4fa1-9634-8b1c42a13298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0780a75d-723d-4874-915c-edf5b1ab9c30}, !- Handle
  {15abe61f-617e-4fa1-9634-8b1c42a13298}, !- Source Object
  3,                                      !- Outlet Port
  {f42668e5-df5f-43d0-9762-3fd05734ccb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a302c56-c08f-4ba5-9d37-0689c6e98f3e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 PTAC Outlet Air Node, !- Name
  {1b0686a7-3a1f-4346-81a5-0c0c60bcdea3}, !- Inlet Port
  {bc7f799f-74ac-4ac9-b25f-cb460a463124}; !- Outlet Port

OS:Connection,
  {bc7f799f-74ac-4ac9-b25f-cb460a463124}, !- Handle
  {0a302c56-c08f-4ba5-9d37-0689c6e98f3e}, !- Source Object
  3,                                      !- Outlet Port
  {9c2b8919-6bfa-414d-88d5-a4ae7d88ba25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b0686a7-3a1f-4346-81a5-0c0c60bcdea3}, !- Handle
  {f42668e5-df5f-43d0-9762-3fd05734ccb3}, !- Source Object
  4,                                      !- Outlet Port
  {0a302c56-c08f-4ba5-9d37-0689c6e98f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {125abb72-cb7f-4944-a415-d95921e6ad03}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c36b79a2-b644-45b5-b553-401da5c0bea8}, !- Water Inlet Node Name
  {96b6ed6e-488b-436d-a8e2-0722492694e7}; !- Water Outlet Node Name

OS:Node,
  {3c5a7eb6-86f1-4bff-9a08-c115ff11c0ae}, !- Handle
  Coil Heating Water Baseboard 47 Inlet Water Node, !- Name
  {7901493f-50e4-4cfb-bcc7-34781e6d4e9a}, !- Inlet Port
  {c36b79a2-b644-45b5-b553-401da5c0bea8}; !- Outlet Port

OS:Connection,
  {7901493f-50e4-4cfb-bcc7-34781e6d4e9a}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  50,                                     !- Outlet Port
  {3c5a7eb6-86f1-4bff-9a08-c115ff11c0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18ca3491-7265-4e98-9ed2-24a2dcfded93}, !- Handle
  Coil Heating Water Baseboard 47 Outlet Water Node, !- Name
  {96b6ed6e-488b-436d-a8e2-0722492694e7}, !- Inlet Port
  {5cca6171-a245-46e3-8788-ba232030e10e}; !- Outlet Port

OS:Connection,
  {c36b79a2-b644-45b5-b553-401da5c0bea8}, !- Handle
  {3c5a7eb6-86f1-4bff-9a08-c115ff11c0ae}, !- Source Object
  3,                                      !- Outlet Port
  {125abb72-cb7f-4944-a415-d95921e6ad03}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {96b6ed6e-488b-436d-a8e2-0722492694e7}, !- Handle
  {125abb72-cb7f-4944-a415-d95921e6ad03}, !- Source Object
  10,                                     !- Outlet Port
  {18ca3491-7265-4e98-9ed2-24a2dcfded93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cca6171-a245-46e3-8788-ba232030e10e}, !- Handle
  {18ca3491-7265-4e98-9ed2-24a2dcfded93}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f77e78a9-b8ca-41bf-a3e3-1e5080161e91}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {125abb72-cb7f-4944-a415-d95921e6ad03}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bfac9c97-2bda-4c35-9f08-fcce5799af2b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {5b706d5a-b304-4ace-887c-764448651a7b}, !- Air Inlet Node Name
  {7d62f3ac-1dd7-4cfd-8172-755247040b7e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f3ec7a09-b510-493b-8191-7ed11c4662cc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Outlet Air Node, !- Name
  {7d62f3ac-1dd7-4cfd-8172-755247040b7e}, !- Inlet Port
  {1f149896-100b-4d25-b56e-09f53e3c96e1}; !- Outlet Port

OS:Node,
  {3c1c5873-22be-4c48-8627-3abcbc80335a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 Return Air Node, !- Name
  {afcfec74-67ca-4464-933b-1b46d07eebe3}, !- Inlet Port
  {a838f22a-ebc0-466b-a382-70881d6c503b}; !- Outlet Port

OS:Connection,
  {1f149896-100b-4d25-b56e-09f53e3c96e1}, !- Handle
  {f3ec7a09-b510-493b-8191-7ed11c4662cc}, !- Source Object
  3,                                      !- Outlet Port
  {9c2b8919-6bfa-414d-88d5-a4ae7d88ba25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afcfec74-67ca-4464-933b-1b46d07eebe3}, !- Handle
  {987f51f4-b2b5-4b06-99cf-55706bfa6e50}, !- Source Object
  2,                                      !- Outlet Port
  {3c1c5873-22be-4c48-8627-3abcbc80335a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a838f22a-ebc0-466b-a382-70881d6c503b}, !- Handle
  {3c1c5873-22be-4c48-8627-3abcbc80335a}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {e7f35cf1-0af2-4357-b283-7e2f89fb554f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Inlet Air Node, !- Name
  {988f150b-a5f1-496b-9dfb-a8142b90361e}, !- Inlet Port
  {5b706d5a-b304-4ace-887c-764448651a7b}; !- Outlet Port

OS:Connection,
  {988f150b-a5f1-496b-9dfb-a8142b90361e}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  49,                                     !- Outlet Port
  {e7f35cf1-0af2-4357-b283-7e2f89fb554f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b706d5a-b304-4ace-887c-764448651a7b}, !- Handle
  {e7f35cf1-0af2-4357-b283-7e2f89fb554f}, !- Source Object
  3,                                      !- Outlet Port
  {bfac9c97-2bda-4c35-9f08-fcce5799af2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d62f3ac-1dd7-4cfd-8172-755247040b7e}, !- Handle
  {bfac9c97-2bda-4c35-9f08-fcce5799af2b}, !- Source Object
  4,                                      !- Outlet Port
  {f3ec7a09-b510-493b-8191-7ed11c4662cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {76f7444a-7086-4bf7-8351-b1c909a27b3f}, !- Handle
  Coil Heating Electric 48,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3c227831-5079-437b-b18e-a30d333e9445}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {394bc0f2-16dd-4588-986d-a27eb54adb81}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ecf49e1d-c340-43d3-b339-42e2bf447a67}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c356882-776a-4123-a97f-6d2f12a7a92b}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8fb5fd4e-7298-4eef-ba0c-22c72830ecfb}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bdb91d43-9592-440c-8374-a14fcdc54a8b}, !- Handle
  Coil Cooling DX Single Speed 48 8kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {174a5aab-b49d-415c-8b68-fe98bf653a7c}, !- Handle
  Fan On Off 48,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc6d5532-31d5-4637-86b4-cea688d3c966}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {11672f94-bd0d-4cd9-bad5-ef108b22a8ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cc6d5532-31d5-4637-86b4-cea688d3c966}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {11672f94-bd0d-4cd9-bad5-ef108b22a8ce}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dd4a2870-2f09-4819-b001-ae8be5f64952}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {95fd3fb6-0d1a-466f-bc5e-b73d8e78c638}, !- Air Inlet Node Name
  {1d80dba9-8672-4ee3-a889-c8798ed422cd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {174a5aab-b49d-415c-8b68-fe98bf653a7c}, !- Supply Air Fan Name
  {76f7444a-7086-4bf7-8351-b1c909a27b3f}, !- Heating Coil Name
  {bdb91d43-9592-440c-8374-a14fcdc54a8b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a821936b-aef4-4961-b2db-eba30516790a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 PTAC Inlet Air Node, !- Name
  {11e808c1-5e5d-49a0-82dc-57db1f4ec412}, !- Inlet Port
  {95fd3fb6-0d1a-466f-bc5e-b73d8e78c638}; !- Outlet Port

OS:Connection,
  {11e808c1-5e5d-49a0-82dc-57db1f4ec412}, !- Handle
  {8febab89-1aa2-469e-afe8-58a69fd2b6dd}, !- Source Object
  2,                                      !- Outlet Port
  {a821936b-aef4-4961-b2db-eba30516790a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95fd3fb6-0d1a-466f-bc5e-b73d8e78c638}, !- Handle
  {a821936b-aef4-4961-b2db-eba30516790a}, !- Source Object
  3,                                      !- Outlet Port
  {dd4a2870-2f09-4819-b001-ae8be5f64952}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3e49dd7-2f0f-4424-8548-66d517c39ea4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 PTAC Outlet Air Node, !- Name
  {1d80dba9-8672-4ee3-a889-c8798ed422cd}, !- Inlet Port
  {f5519408-b946-41d1-a2c1-1393c549dea5}; !- Outlet Port

OS:Connection,
  {f5519408-b946-41d1-a2c1-1393c549dea5}, !- Handle
  {c3e49dd7-2f0f-4424-8548-66d517c39ea4}, !- Source Object
  3,                                      !- Outlet Port
  {d1d4c0ef-17bf-420c-b312-8cd6fa813154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d80dba9-8672-4ee3-a889-c8798ed422cd}, !- Handle
  {dd4a2870-2f09-4819-b001-ae8be5f64952}, !- Source Object
  4,                                      !- Outlet Port
  {c3e49dd7-2f0f-4424-8548-66d517c39ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f46051b6-ccf7-47c9-b783-0df1bda8083d}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {be89dba8-67c2-4cdf-81bd-39279516c89e}, !- Water Inlet Node Name
  {2c146017-a595-4fe5-a1d2-73bee915297f}; !- Water Outlet Node Name

OS:Node,
  {0577a486-5c65-43d5-8178-8e1ddaf28454}, !- Handle
  Coil Heating Water Baseboard 48 Inlet Water Node, !- Name
  {b56ecc83-ddea-465e-8330-45de7133c307}, !- Inlet Port
  {be89dba8-67c2-4cdf-81bd-39279516c89e}; !- Outlet Port

OS:Connection,
  {b56ecc83-ddea-465e-8330-45de7133c307}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  51,                                     !- Outlet Port
  {0577a486-5c65-43d5-8178-8e1ddaf28454}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c80e30e9-49ab-4c86-8014-b87ae4cc0829}, !- Handle
  Coil Heating Water Baseboard 48 Outlet Water Node, !- Name
  {2c146017-a595-4fe5-a1d2-73bee915297f}, !- Inlet Port
  {d2e7c6b6-36a8-4a43-9d52-7bd780a5d94f}; !- Outlet Port

OS:Connection,
  {be89dba8-67c2-4cdf-81bd-39279516c89e}, !- Handle
  {0577a486-5c65-43d5-8178-8e1ddaf28454}, !- Source Object
  3,                                      !- Outlet Port
  {f46051b6-ccf7-47c9-b783-0df1bda8083d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2c146017-a595-4fe5-a1d2-73bee915297f}, !- Handle
  {f46051b6-ccf7-47c9-b783-0df1bda8083d}, !- Source Object
  10,                                     !- Outlet Port
  {c80e30e9-49ab-4c86-8014-b87ae4cc0829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e7c6b6-36a8-4a43-9d52-7bd780a5d94f}, !- Handle
  {c80e30e9-49ab-4c86-8014-b87ae4cc0829}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8541b6a1-16c9-461c-b9c3-598d12644129}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f46051b6-ccf7-47c9-b783-0df1bda8083d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41c3a9c2-336d-4366-aa05-e906f21e3551}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {5fb5f036-e08b-400f-8313-f473bba3b033}, !- Air Inlet Node Name
  {20abda6f-234d-4e6f-8301-7a078e7d0218}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6c4734fe-af8e-4d12-a574-a434bf402a49}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Outlet Air Node, !- Name
  {20abda6f-234d-4e6f-8301-7a078e7d0218}, !- Inlet Port
  {4e78f127-6f9d-4f59-9126-74d55962bc5d}; !- Outlet Port

OS:Node,
  {b306d8cc-2870-40a7-9fdc-d9be2db58e25}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Return Air Node, !- Name
  {b7c3026a-47a0-45e3-b00b-724020686b1f}, !- Inlet Port
  {777ac0e2-1847-482a-85d0-bfadb38cd615}; !- Outlet Port

OS:Connection,
  {4e78f127-6f9d-4f59-9126-74d55962bc5d}, !- Handle
  {6c4734fe-af8e-4d12-a574-a434bf402a49}, !- Source Object
  3,                                      !- Outlet Port
  {d1d4c0ef-17bf-420c-b312-8cd6fa813154}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7c3026a-47a0-45e3-b00b-724020686b1f}, !- Handle
  {ec418de7-4fec-4bba-bbe7-5c62f11d814e}, !- Source Object
  2,                                      !- Outlet Port
  {b306d8cc-2870-40a7-9fdc-d9be2db58e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777ac0e2-1847-482a-85d0-bfadb38cd615}, !- Handle
  {b306d8cc-2870-40a7-9fdc-d9be2db58e25}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {05099926-1e05-4349-bf5b-1e74bf4408b5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Inlet Air Node, !- Name
  {84561ba5-67a2-4586-aa61-376f254f039a}, !- Inlet Port
  {5fb5f036-e08b-400f-8313-f473bba3b033}; !- Outlet Port

OS:Connection,
  {84561ba5-67a2-4586-aa61-376f254f039a}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  50,                                     !- Outlet Port
  {05099926-1e05-4349-bf5b-1e74bf4408b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb5f036-e08b-400f-8313-f473bba3b033}, !- Handle
  {05099926-1e05-4349-bf5b-1e74bf4408b5}, !- Source Object
  3,                                      !- Outlet Port
  {41c3a9c2-336d-4366-aa05-e906f21e3551}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20abda6f-234d-4e6f-8301-7a078e7d0218}, !- Handle
  {41c3a9c2-336d-4366-aa05-e906f21e3551}, !- Source Object
  4,                                      !- Outlet Port
  {6c4734fe-af8e-4d12-a574-a434bf402a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {833bc0bd-c0f2-4ec2-8a86-c3c6d33a974f}, !- Handle
  Coil Heating Electric 49,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {50a47d72-0ffb-4aa6-b4fb-8cc624e6a3b2}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce968ae8-b296-4355-8ab8-50d3354be8eb}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af0d1890-11d4-4795-902b-0b9532e3506f}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb85f922-afa2-4fde-9537-1196bd68f6a6}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {266df50a-6e47-436b-b7ba-1088c41ae5b1}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3f97fe44-38cb-4ea9-b56d-40d487079151}, !- Handle
  Coil Cooling DX Single Speed 49 13kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {59f35ab6-b602-4418-92e3-4ab89bf2544c}, !- Handle
  Fan On Off 49,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26fa913b-5ef2-426b-97f8-460ea902e980}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {491aad2b-c8b8-419b-b159-b4a9942f01ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {26fa913b-5ef2-426b-97f8-460ea902e980}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {491aad2b-c8b8-419b-b159-b4a9942f01ca}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ea4e8862-6e44-46db-8a56-4a1a15d81fe6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {5364f105-f3eb-42e2-8e21-2a217671ff04}, !- Air Inlet Node Name
  {5e1a8943-467d-4bbc-9859-67b629b4dc03}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {59f35ab6-b602-4418-92e3-4ab89bf2544c}, !- Supply Air Fan Name
  {833bc0bd-c0f2-4ec2-8a86-c3c6d33a974f}, !- Heating Coil Name
  {3f97fe44-38cb-4ea9-b56d-40d487079151}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {56635b11-1466-4043-9b64-8a22a89ba2b5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 PTAC Inlet Air Node, !- Name
  {236685b7-c561-4b3f-940e-434d9c0094a7}, !- Inlet Port
  {5364f105-f3eb-42e2-8e21-2a217671ff04}; !- Outlet Port

OS:Connection,
  {236685b7-c561-4b3f-940e-434d9c0094a7}, !- Handle
  {53cae14f-3d76-4ecc-a6ad-f2942cb79f8f}, !- Source Object
  2,                                      !- Outlet Port
  {56635b11-1466-4043-9b64-8a22a89ba2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5364f105-f3eb-42e2-8e21-2a217671ff04}, !- Handle
  {56635b11-1466-4043-9b64-8a22a89ba2b5}, !- Source Object
  3,                                      !- Outlet Port
  {ea4e8862-6e44-46db-8a56-4a1a15d81fe6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {daec7bad-1c2b-42a1-8781-7d8ad169cd20}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 PTAC Outlet Air Node, !- Name
  {5e1a8943-467d-4bbc-9859-67b629b4dc03}, !- Inlet Port
  {52a1d441-992d-46fb-b9a8-77461d0a2089}; !- Outlet Port

OS:Connection,
  {52a1d441-992d-46fb-b9a8-77461d0a2089}, !- Handle
  {daec7bad-1c2b-42a1-8781-7d8ad169cd20}, !- Source Object
  3,                                      !- Outlet Port
  {ce404d53-3fbc-4704-895e-eaa444407e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1a8943-467d-4bbc-9859-67b629b4dc03}, !- Handle
  {ea4e8862-6e44-46db-8a56-4a1a15d81fe6}, !- Source Object
  4,                                      !- Outlet Port
  {daec7bad-1c2b-42a1-8781-7d8ad169cd20}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b266c0ca-569b-4a52-9010-a822292cda74}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {22abb99b-6872-453d-a737-ed0f58ae2bb9}, !- Water Inlet Node Name
  {494559dc-c40e-4ae7-8977-232312296f39}; !- Water Outlet Node Name

OS:Node,
  {376df73e-aba8-4df8-98ee-07cd99d8a71d}, !- Handle
  Coil Heating Water Baseboard 49 Inlet Water Node, !- Name
  {727f81d0-c224-42e4-af10-d612d313e5bb}, !- Inlet Port
  {22abb99b-6872-453d-a737-ed0f58ae2bb9}; !- Outlet Port

OS:Connection,
  {727f81d0-c224-42e4-af10-d612d313e5bb}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  52,                                     !- Outlet Port
  {376df73e-aba8-4df8-98ee-07cd99d8a71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bda927da-067b-4c29-b801-d8d46d0a419e}, !- Handle
  Coil Heating Water Baseboard 49 Outlet Water Node, !- Name
  {494559dc-c40e-4ae7-8977-232312296f39}, !- Inlet Port
  {e4472b7e-8a2c-4c68-9b71-2c6a54a60a53}; !- Outlet Port

OS:Connection,
  {22abb99b-6872-453d-a737-ed0f58ae2bb9}, !- Handle
  {376df73e-aba8-4df8-98ee-07cd99d8a71d}, !- Source Object
  3,                                      !- Outlet Port
  {b266c0ca-569b-4a52-9010-a822292cda74}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {494559dc-c40e-4ae7-8977-232312296f39}, !- Handle
  {b266c0ca-569b-4a52-9010-a822292cda74}, !- Source Object
  10,                                     !- Outlet Port
  {bda927da-067b-4c29-b801-d8d46d0a419e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4472b7e-8a2c-4c68-9b71-2c6a54a60a53}, !- Handle
  {bda927da-067b-4c29-b801-d8d46d0a419e}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {160da292-0568-481d-8966-ce42fcf2847e}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {b266c0ca-569b-4a52-9010-a822292cda74}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {92135591-fa33-4d72-bdbe-0247180ac7c4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {830d1855-ce5b-4a0d-a903-1395e4a597a6}, !- Air Inlet Node Name
  {cc102205-2393-42c5-aa3d-35112bce4377}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69c11d5d-97e7-4e51-b473-9529baf73f1b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node, !- Name
  {cc102205-2393-42c5-aa3d-35112bce4377}, !- Inlet Port
  {b6346d8e-9c83-4e0e-9661-5c09a024a322}; !- Outlet Port

OS:Node,
  {c2ab2cf0-4058-4c77-9619-93b72db40318}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Return Air Node, !- Name
  {f11dc2fb-1ba9-4aa2-a002-8bbaf459d22f}, !- Inlet Port
  {a1ad6781-5c0e-4955-a0b0-86914a5511d7}; !- Outlet Port

OS:Connection,
  {b6346d8e-9c83-4e0e-9661-5c09a024a322}, !- Handle
  {69c11d5d-97e7-4e51-b473-9529baf73f1b}, !- Source Object
  3,                                      !- Outlet Port
  {ce404d53-3fbc-4704-895e-eaa444407e1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f11dc2fb-1ba9-4aa2-a002-8bbaf459d22f}, !- Handle
  {5d42104c-9a34-4027-a63a-c225edf6a3ba}, !- Source Object
  2,                                      !- Outlet Port
  {c2ab2cf0-4058-4c77-9619-93b72db40318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ad6781-5c0e-4955-a0b0-86914a5511d7}, !- Handle
  {c2ab2cf0-4058-4c77-9619-93b72db40318}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {1d6f3eaa-7200-4556-8dbe-95f196f5d73c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Inlet Air Node, !- Name
  {fefa1052-eedd-40cf-8759-90e7d558f0ec}, !- Inlet Port
  {830d1855-ce5b-4a0d-a903-1395e4a597a6}; !- Outlet Port

OS:Connection,
  {fefa1052-eedd-40cf-8759-90e7d558f0ec}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  51,                                     !- Outlet Port
  {1d6f3eaa-7200-4556-8dbe-95f196f5d73c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {830d1855-ce5b-4a0d-a903-1395e4a597a6}, !- Handle
  {1d6f3eaa-7200-4556-8dbe-95f196f5d73c}, !- Source Object
  3,                                      !- Outlet Port
  {92135591-fa33-4d72-bdbe-0247180ac7c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc102205-2393-42c5-aa3d-35112bce4377}, !- Handle
  {92135591-fa33-4d72-bdbe-0247180ac7c4}, !- Source Object
  4,                                      !- Outlet Port
  {69c11d5d-97e7-4e51-b473-9529baf73f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9f926831-494a-4750-8926-74887125b98a}, !- Handle
  Coil Heating Electric 50,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5161dded-49d7-436e-a960-c7515909de06}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33cf36b3-9f31-436f-8070-ac854657ae4b}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b544af0b-23af-4273-ad69-7ce636ef61da}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc8622a7-3a7b-4c38-bcb2-b3cc4f8c81a8}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ed61ff95-fb89-4418-aa9c-8d27e701dc95}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {28ad5ee5-4b78-4bde-b996-408c3f4fe48f}, !- Handle
  Coil Cooling DX Single Speed 50 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
