  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1484ab89-f449-48e9-bfbf-03575b94f367}, !- Handle
  Fan On Off 50,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {453a8cd7-3a48-40d1-bdd7-e00863b700af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8dd10a39-dc33-4bbf-9e3d-5345c39bea21}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {453a8cd7-3a48-40d1-bdd7-e00863b700af}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8dd10a39-dc33-4bbf-9e3d-5345c39bea21}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cb228f54-593c-4e74-9936-f94638e638fa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {bec54da4-4757-4e55-a2b9-91ce56c36f01}, !- Air Inlet Node Name
  {920f0a88-5bdc-4f3e-a913-3ee3c7d81748}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1484ab89-f449-48e9-bfbf-03575b94f367}, !- Supply Air Fan Name
  {9f926831-494a-4750-8926-74887125b98a}, !- Heating Coil Name
  {28ad5ee5-4b78-4bde-b996-408c3f4fe48f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0fa28145-0d4a-4047-9182-b5166b028596}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 PTAC Inlet Air Node, !- Name
  {35379e5b-0211-4dc5-abd1-630e89f9d088}, !- Inlet Port
  {bec54da4-4757-4e55-a2b9-91ce56c36f01}; !- Outlet Port

OS:Connection,
  {35379e5b-0211-4dc5-abd1-630e89f9d088}, !- Handle
  {cf677847-74ed-4058-8f56-1cbcb3ce5a54}, !- Source Object
  2,                                      !- Outlet Port
  {0fa28145-0d4a-4047-9182-b5166b028596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec54da4-4757-4e55-a2b9-91ce56c36f01}, !- Handle
  {0fa28145-0d4a-4047-9182-b5166b028596}, !- Source Object
  3,                                      !- Outlet Port
  {cb228f54-593c-4e74-9936-f94638e638fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {771ce03f-4f17-40ab-83ba-9cf31a317d96}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 PTAC Outlet Air Node, !- Name
  {920f0a88-5bdc-4f3e-a913-3ee3c7d81748}, !- Inlet Port
  {39a2bfea-7378-4e8d-bf77-6ba91587d8cc}; !- Outlet Port

OS:Connection,
  {39a2bfea-7378-4e8d-bf77-6ba91587d8cc}, !- Handle
  {771ce03f-4f17-40ab-83ba-9cf31a317d96}, !- Source Object
  3,                                      !- Outlet Port
  {9dc6f7ab-0a26-4de8-abd9-38a64acc2889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920f0a88-5bdc-4f3e-a913-3ee3c7d81748}, !- Handle
  {cb228f54-593c-4e74-9936-f94638e638fa}, !- Source Object
  4,                                      !- Outlet Port
  {771ce03f-4f17-40ab-83ba-9cf31a317d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5e893d90-b8ec-455f-8c40-3accb928b8f1}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fed1080c-33d3-4624-9bcc-76831d731394}, !- Water Inlet Node Name
  {9014f90c-9c6b-4b7c-8029-1f37ae9590c0}; !- Water Outlet Node Name

OS:Node,
  {1ed563dc-2c59-4bf9-873b-df1feb53ce7d}, !- Handle
  Coil Heating Water Baseboard 50 Inlet Water Node, !- Name
  {99061e22-88e0-493f-81c4-f5554fb5c4e4}, !- Inlet Port
  {fed1080c-33d3-4624-9bcc-76831d731394}; !- Outlet Port

OS:Connection,
  {99061e22-88e0-493f-81c4-f5554fb5c4e4}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  53,                                     !- Outlet Port
  {1ed563dc-2c59-4bf9-873b-df1feb53ce7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d137bf3d-2c54-4080-9a30-70f127d05dae}, !- Handle
  Coil Heating Water Baseboard 50 Outlet Water Node, !- Name
  {9014f90c-9c6b-4b7c-8029-1f37ae9590c0}, !- Inlet Port
  {0909d82f-a3f3-4c7c-8ea8-0972a5d19ccc}; !- Outlet Port

OS:Connection,
  {fed1080c-33d3-4624-9bcc-76831d731394}, !- Handle
  {1ed563dc-2c59-4bf9-873b-df1feb53ce7d}, !- Source Object
  3,                                      !- Outlet Port
  {5e893d90-b8ec-455f-8c40-3accb928b8f1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9014f90c-9c6b-4b7c-8029-1f37ae9590c0}, !- Handle
  {5e893d90-b8ec-455f-8c40-3accb928b8f1}, !- Source Object
  10,                                     !- Outlet Port
  {d137bf3d-2c54-4080-9a30-70f127d05dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0909d82f-a3f3-4c7c-8ea8-0972a5d19ccc}, !- Handle
  {d137bf3d-2c54-4080-9a30-70f127d05dae}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {93eafd44-1f99-42a9-8354-7a83e27bbdec}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {5e893d90-b8ec-455f-8c40-3accb928b8f1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ffcc840-3d03-4621-8c74-eea774fce804}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f1ad8f71-5753-4683-89d5-5939a596df2f}, !- Air Inlet Node Name
  {70c6252a-774b-4139-9332-f1133954be4e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c1b8992-da60-41f7-9384-06cf7c421b1b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50 Outlet Air Node, !- Name
  {70c6252a-774b-4139-9332-f1133954be4e}, !- Inlet Port
  {023f6fc1-1bb7-4c62-9296-2a2ea299f837}; !- Outlet Port

OS:Node,
  {efb8adec-9f2a-461e-b6f3-09f73692ccea}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 Return Air Node, !- Name
  {a4c60f07-06a4-494e-aad1-fdc639da5a1e}, !- Inlet Port
  {ef964628-52a3-4aec-85bc-7f7ff021636f}; !- Outlet Port

OS:Connection,
  {023f6fc1-1bb7-4c62-9296-2a2ea299f837}, !- Handle
  {7c1b8992-da60-41f7-9384-06cf7c421b1b}, !- Source Object
  3,                                      !- Outlet Port
  {9dc6f7ab-0a26-4de8-abd9-38a64acc2889}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4c60f07-06a4-494e-aad1-fdc639da5a1e}, !- Handle
  {307d10dc-e1f5-414a-808d-a801d10779d7}, !- Source Object
  2,                                      !- Outlet Port
  {efb8adec-9f2a-461e-b6f3-09f73692ccea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef964628-52a3-4aec-85bc-7f7ff021636f}, !- Handle
  {efb8adec-9f2a-461e-b6f3-09f73692ccea}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {1c702b10-2fa4-4bfc-b7db-c8157b7b5652}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50 Inlet Air Node, !- Name
  {7b07be31-8fb6-4f54-9c80-2e7b688d4419}, !- Inlet Port
  {f1ad8f71-5753-4683-89d5-5939a596df2f}; !- Outlet Port

OS:Connection,
  {7b07be31-8fb6-4f54-9c80-2e7b688d4419}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  52,                                     !- Outlet Port
  {1c702b10-2fa4-4bfc-b7db-c8157b7b5652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ad8f71-5753-4683-89d5-5939a596df2f}, !- Handle
  {1c702b10-2fa4-4bfc-b7db-c8157b7b5652}, !- Source Object
  3,                                      !- Outlet Port
  {7ffcc840-3d03-4621-8c74-eea774fce804}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70c6252a-774b-4139-9332-f1133954be4e}, !- Handle
  {7ffcc840-3d03-4621-8c74-eea774fce804}, !- Source Object
  4,                                      !- Outlet Port
  {7c1b8992-da60-41f7-9384-06cf7c421b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {31e6b11e-b5a1-46a5-beb6-187f84e5393f}, !- Handle
  Coil Heating Electric 51,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b684dd63-11b9-411b-bbec-8fb09183b3dd}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c85e860-1f7d-4335-bb4a-8c352964bcfd}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a13bdd1-c638-457c-af23-aaaac2451a92}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29c55861-9de1-4f56-84bb-08521392a072}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {36a3322d-dc0e-47eb-88ab-da896a099174}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {54a1fd5a-2936-4a6f-92b3-5574edc9f7a2}, !- Handle
  Coil Cooling DX Single Speed 51 14kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {dc39b91e-66d0-432f-94bf-66765be05c12}, !- Handle
  Fan On Off 51,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2ca25e74-659d-4210-89ca-f3472a1f902b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a94515c8-80f6-4118-82a9-b41e740bd186}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2ca25e74-659d-4210-89ca-f3472a1f902b}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a94515c8-80f6-4118-82a9-b41e740bd186}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {17e4cac1-cc7f-46ba-912e-daf279cce935}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {789262ea-68f4-4173-9671-8ce01e6606d9}, !- Air Inlet Node Name
  {f20f5fce-b0f8-4910-bbb1-7d27c825982c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dc39b91e-66d0-432f-94bf-66765be05c12}, !- Supply Air Fan Name
  {31e6b11e-b5a1-46a5-beb6-187f84e5393f}, !- Heating Coil Name
  {54a1fd5a-2936-4a6f-92b3-5574edc9f7a2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {20bbdbeb-54fb-47e8-92e2-0df75796d848}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 PTAC Inlet Air Node, !- Name
  {66f0b5d7-0330-4b96-903f-144b4927e958}, !- Inlet Port
  {789262ea-68f4-4173-9671-8ce01e6606d9}; !- Outlet Port

OS:Connection,
  {66f0b5d7-0330-4b96-903f-144b4927e958}, !- Handle
  {e6c934ac-5435-46f5-8a32-da5d4badfdb9}, !- Source Object
  2,                                      !- Outlet Port
  {20bbdbeb-54fb-47e8-92e2-0df75796d848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {789262ea-68f4-4173-9671-8ce01e6606d9}, !- Handle
  {20bbdbeb-54fb-47e8-92e2-0df75796d848}, !- Source Object
  3,                                      !- Outlet Port
  {17e4cac1-cc7f-46ba-912e-daf279cce935}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19f3f917-9c47-44a4-badd-22e392dc7188}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 PTAC Outlet Air Node, !- Name
  {f20f5fce-b0f8-4910-bbb1-7d27c825982c}, !- Inlet Port
  {561d1457-0174-4206-a242-bc10ad85f9cd}; !- Outlet Port

OS:Connection,
  {561d1457-0174-4206-a242-bc10ad85f9cd}, !- Handle
  {19f3f917-9c47-44a4-badd-22e392dc7188}, !- Source Object
  3,                                      !- Outlet Port
  {87d54be3-bf4d-43c1-baa2-1b9f054fefed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20f5fce-b0f8-4910-bbb1-7d27c825982c}, !- Handle
  {17e4cac1-cc7f-46ba-912e-daf279cce935}, !- Source Object
  4,                                      !- Outlet Port
  {19f3f917-9c47-44a4-badd-22e392dc7188}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7c96281d-c0f4-47ae-885a-d6a6d6f33802}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d79ad54a-7358-4a28-8e17-2e3c62c9aade}, !- Water Inlet Node Name
  {3c0ba8a3-9eb0-47d0-87ea-e104b212942d}; !- Water Outlet Node Name

OS:Node,
  {522baeb7-829c-4bdc-9ade-e64ad912ed51}, !- Handle
  Coil Heating Water Baseboard 51 Inlet Water Node, !- Name
  {089378d3-3558-4d1a-abe4-f1a23809c569}, !- Inlet Port
  {d79ad54a-7358-4a28-8e17-2e3c62c9aade}; !- Outlet Port

OS:Connection,
  {089378d3-3558-4d1a-abe4-f1a23809c569}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  54,                                     !- Outlet Port
  {522baeb7-829c-4bdc-9ade-e64ad912ed51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e03097ef-3f86-4398-b109-8481ffa3710a}, !- Handle
  Coil Heating Water Baseboard 51 Outlet Water Node, !- Name
  {3c0ba8a3-9eb0-47d0-87ea-e104b212942d}, !- Inlet Port
  {5cbfb163-d8d1-4c6c-9611-da0724e16d62}; !- Outlet Port

OS:Connection,
  {d79ad54a-7358-4a28-8e17-2e3c62c9aade}, !- Handle
  {522baeb7-829c-4bdc-9ade-e64ad912ed51}, !- Source Object
  3,                                      !- Outlet Port
  {7c96281d-c0f4-47ae-885a-d6a6d6f33802}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3c0ba8a3-9eb0-47d0-87ea-e104b212942d}, !- Handle
  {7c96281d-c0f4-47ae-885a-d6a6d6f33802}, !- Source Object
  10,                                     !- Outlet Port
  {e03097ef-3f86-4398-b109-8481ffa3710a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cbfb163-d8d1-4c6c-9611-da0724e16d62}, !- Handle
  {e03097ef-3f86-4398-b109-8481ffa3710a}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ed1c8e40-ca9d-4e3d-b369-acea8c947465}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {7c96281d-c0f4-47ae-885a-d6a6d6f33802}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {21c3f4dd-6b61-45e8-884e-b86141a21d86}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {27679fe8-d9cb-4009-bce0-d180567ed8e9}, !- Air Inlet Node Name
  {54beb37c-6639-4f09-b587-61259e85863d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0193f279-22e0-40f9-839c-549240ad9d27}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51 Outlet Air Node, !- Name
  {54beb37c-6639-4f09-b587-61259e85863d}, !- Inlet Port
  {19836daa-99cd-48e6-b6f4-774a7be1c008}; !- Outlet Port

OS:Node,
  {e3cb83be-ab19-4947-a6d1-3feeab59b85e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 Return Air Node, !- Name
  {474308dd-75e9-4827-b034-d8b53013c868}, !- Inlet Port
  {9f15acab-0ed7-4c7c-8afd-b2705b895e1a}; !- Outlet Port

OS:Connection,
  {19836daa-99cd-48e6-b6f4-774a7be1c008}, !- Handle
  {0193f279-22e0-40f9-839c-549240ad9d27}, !- Source Object
  3,                                      !- Outlet Port
  {87d54be3-bf4d-43c1-baa2-1b9f054fefed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {474308dd-75e9-4827-b034-d8b53013c868}, !- Handle
  {f13708df-2ade-4bff-8dc9-5fb7eab0b2c5}, !- Source Object
  2,                                      !- Outlet Port
  {e3cb83be-ab19-4947-a6d1-3feeab59b85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f15acab-0ed7-4c7c-8afd-b2705b895e1a}, !- Handle
  {e3cb83be-ab19-4947-a6d1-3feeab59b85e}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {642c6874-083a-45a4-85f2-46ce8070da5e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51 Inlet Air Node, !- Name
  {c0331218-38d7-44a5-b48a-cbab8f40589f}, !- Inlet Port
  {27679fe8-d9cb-4009-bce0-d180567ed8e9}; !- Outlet Port

OS:Connection,
  {c0331218-38d7-44a5-b48a-cbab8f40589f}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  53,                                     !- Outlet Port
  {642c6874-083a-45a4-85f2-46ce8070da5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27679fe8-d9cb-4009-bce0-d180567ed8e9}, !- Handle
  {642c6874-083a-45a4-85f2-46ce8070da5e}, !- Source Object
  3,                                      !- Outlet Port
  {21c3f4dd-6b61-45e8-884e-b86141a21d86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54beb37c-6639-4f09-b587-61259e85863d}, !- Handle
  {21c3f4dd-6b61-45e8-884e-b86141a21d86}, !- Source Object
  4,                                      !- Outlet Port
  {0193f279-22e0-40f9-839c-549240ad9d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b38629f3-c2bc-4647-a08f-8e95257cedba}, !- Handle
  Coil Heating Electric 52,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c07a4c92-dffc-4ce4-b2c1-7a74ec4c3e4a}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ff44d8b-350d-40ac-8e1d-68bb03d69ae6}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8254136f-4717-4c20-9155-c220b02a76e6}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {412ad3be-9fe5-4937-9cb7-cc29e5ac1f6d}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {380ce7a1-364a-4d65-bf24-f6d8d6c3a7fa}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {534f1561-389e-4b88-a8d9-65019c6d4e03}, !- Handle
  Coil Cooling DX Single Speed 52 21kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f5027a47-8756-4997-8f17-8c835b3af1a2}, !- Handle
  Fan On Off 52,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e02e95f-343d-4fa7-869a-82637047184f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {98d91dc8-2cc9-4b5d-8086-91567a24b181}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e02e95f-343d-4fa7-869a-82637047184f}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {98d91dc8-2cc9-4b5d-8086-91567a24b181}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f14201bc-1a57-41cc-a890-cc0903176808}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {61bbc593-f559-4018-a33f-ced745c97821}, !- Air Inlet Node Name
  {b0760c83-d804-49c3-8739-cc441392a5c7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f5027a47-8756-4997-8f17-8c835b3af1a2}, !- Supply Air Fan Name
  {b38629f3-c2bc-4647-a08f-8e95257cedba}, !- Heating Coil Name
  {534f1561-389e-4b88-a8d9-65019c6d4e03}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c0f954b2-ce6c-4396-a0d4-e86911dbf1e4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 PTAC Inlet Air Node, !- Name
  {86dd5cf7-2929-4638-b5e3-f95605370ab1}, !- Inlet Port
  {61bbc593-f559-4018-a33f-ced745c97821}; !- Outlet Port

OS:Connection,
  {86dd5cf7-2929-4638-b5e3-f95605370ab1}, !- Handle
  {9b954290-2c13-4cfc-8477-22a2248fd0ab}, !- Source Object
  2,                                      !- Outlet Port
  {c0f954b2-ce6c-4396-a0d4-e86911dbf1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61bbc593-f559-4018-a33f-ced745c97821}, !- Handle
  {c0f954b2-ce6c-4396-a0d4-e86911dbf1e4}, !- Source Object
  3,                                      !- Outlet Port
  {f14201bc-1a57-41cc-a890-cc0903176808}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0650bded-dc66-4fba-ab2a-cd052af6bdbd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 PTAC Outlet Air Node, !- Name
  {b0760c83-d804-49c3-8739-cc441392a5c7}, !- Inlet Port
  {5398b44e-2320-4b0c-b35e-34b3f8880588}; !- Outlet Port

OS:Connection,
  {5398b44e-2320-4b0c-b35e-34b3f8880588}, !- Handle
  {0650bded-dc66-4fba-ab2a-cd052af6bdbd}, !- Source Object
  3,                                      !- Outlet Port
  {4dc54f4a-049a-4a2e-a4b4-6861ef65e1c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0760c83-d804-49c3-8739-cc441392a5c7}, !- Handle
  {f14201bc-1a57-41cc-a890-cc0903176808}, !- Source Object
  4,                                      !- Outlet Port
  {0650bded-dc66-4fba-ab2a-cd052af6bdbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {166c8ffc-7bd3-4990-acd1-f0f0d1096f4b}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6d26c0e9-d1cb-4b3e-b865-4fa641659bd0}, !- Water Inlet Node Name
  {5a2e48bb-ed44-4049-85d7-69f5ee58c18e}; !- Water Outlet Node Name

OS:Node,
  {b6fea5c5-f5b6-49b4-be18-7b12bfc9d441}, !- Handle
  Coil Heating Water Baseboard 52 Inlet Water Node, !- Name
  {2d35c678-e989-430b-995a-5a9e2847a5b4}, !- Inlet Port
  {6d26c0e9-d1cb-4b3e-b865-4fa641659bd0}; !- Outlet Port

OS:Connection,
  {2d35c678-e989-430b-995a-5a9e2847a5b4}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  55,                                     !- Outlet Port
  {b6fea5c5-f5b6-49b4-be18-7b12bfc9d441}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44d0c558-a5e4-4b1b-960e-9486702f853f}, !- Handle
  Coil Heating Water Baseboard 52 Outlet Water Node, !- Name
  {5a2e48bb-ed44-4049-85d7-69f5ee58c18e}, !- Inlet Port
  {c9b03976-e8cd-4dde-b6de-97691ae2255c}; !- Outlet Port

OS:Connection,
  {6d26c0e9-d1cb-4b3e-b865-4fa641659bd0}, !- Handle
  {b6fea5c5-f5b6-49b4-be18-7b12bfc9d441}, !- Source Object
  3,                                      !- Outlet Port
  {166c8ffc-7bd3-4990-acd1-f0f0d1096f4b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5a2e48bb-ed44-4049-85d7-69f5ee58c18e}, !- Handle
  {166c8ffc-7bd3-4990-acd1-f0f0d1096f4b}, !- Source Object
  10,                                     !- Outlet Port
  {44d0c558-a5e4-4b1b-960e-9486702f853f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b03976-e8cd-4dde-b6de-97691ae2255c}, !- Handle
  {44d0c558-a5e4-4b1b-960e-9486702f853f}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c38303a3-eac0-4cff-b927-5f2c6a2ad671}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {166c8ffc-7bd3-4990-acd1-f0f0d1096f4b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bef9bbda-464a-4670-8839-3b445673f7e9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {97828aed-e530-4607-a61b-5f1bdbd6032f}, !- Air Inlet Node Name
  {e96a68d4-e424-4b63-9d52-db0876cdf5dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fdce28a-ce19-4b26-86b6-e03dd4c24576}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52 Outlet Air Node, !- Name
  {e96a68d4-e424-4b63-9d52-db0876cdf5dd}, !- Inlet Port
  {7edeb094-62d9-4995-ae48-f6c4bad7b80c}; !- Outlet Port

OS:Node,
  {50976135-6fd7-4ed7-834b-70433929668b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 Return Air Node, !- Name
  {8d943335-567b-4543-b0ab-36e4b65538b9}, !- Inlet Port
  {ae5a0da6-7941-40d7-a104-d3e9f6980406}; !- Outlet Port

OS:Connection,
  {7edeb094-62d9-4995-ae48-f6c4bad7b80c}, !- Handle
  {4fdce28a-ce19-4b26-86b6-e03dd4c24576}, !- Source Object
  3,                                      !- Outlet Port
  {4dc54f4a-049a-4a2e-a4b4-6861ef65e1c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d943335-567b-4543-b0ab-36e4b65538b9}, !- Handle
  {771c81e5-3c9b-4e8d-a443-d79320fc9fa7}, !- Source Object
  2,                                      !- Outlet Port
  {50976135-6fd7-4ed7-834b-70433929668b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae5a0da6-7941-40d7-a104-d3e9f6980406}, !- Handle
  {50976135-6fd7-4ed7-834b-70433929668b}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {bf8b5758-f0a3-41a4-b2e0-c8010f2816b1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52 Inlet Air Node, !- Name
  {ad617597-50c5-49a9-ab2a-c4a8cb6d16f0}, !- Inlet Port
  {97828aed-e530-4607-a61b-5f1bdbd6032f}; !- Outlet Port

OS:Connection,
  {ad617597-50c5-49a9-ab2a-c4a8cb6d16f0}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  54,                                     !- Outlet Port
  {bf8b5758-f0a3-41a4-b2e0-c8010f2816b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97828aed-e530-4607-a61b-5f1bdbd6032f}, !- Handle
  {bf8b5758-f0a3-41a4-b2e0-c8010f2816b1}, !- Source Object
  3,                                      !- Outlet Port
  {bef9bbda-464a-4670-8839-3b445673f7e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e96a68d4-e424-4b63-9d52-db0876cdf5dd}, !- Handle
  {bef9bbda-464a-4670-8839-3b445673f7e9}, !- Source Object
  4,                                      !- Outlet Port
  {4fdce28a-ce19-4b26-86b6-e03dd4c24576}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fc2bfcd4-33d0-40b4-8041-63e013c4a949}, !- Handle
  Coil Heating Electric 53,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {89d74c58-c5ed-43ea-a46b-0236c4c50ee1}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {658e82a6-003e-4532-87cc-37357dd28699}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2dabf67f-d375-468a-ab6f-d785de47bd37}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28885103-1571-468c-99f6-b460827886d3}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c208a898-2c7a-4fe4-99db-1dec1eef1ea0}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {69083438-a346-4641-b0f4-7ef7b87f86b5}, !- Handle
  Coil Cooling DX Single Speed 53 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {07a2aafe-1209-4648-8c05-d0b50d84adc2}, !- Handle
  Fan On Off 53,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7af4390e-4182-4e3a-b65d-9e749bb00dcf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {109271a1-21cd-450a-babd-107057f732d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7af4390e-4182-4e3a-b65d-9e749bb00dcf}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {109271a1-21cd-450a-babd-107057f732d8}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7dc24474-9682-4cc3-a2a8-6264d130a78a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {60f377af-f17d-4299-b2e8-e289a6323507}, !- Air Inlet Node Name
  {2612d6b7-5b0e-4c26-9ffd-50598a56fb20}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {07a2aafe-1209-4648-8c05-d0b50d84adc2}, !- Supply Air Fan Name
  {fc2bfcd4-33d0-40b4-8041-63e013c4a949}, !- Heating Coil Name
  {69083438-a346-4641-b0f4-7ef7b87f86b5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d7bc41da-ad52-46b4-a1c5-273a8269098e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 PTAC Inlet Air Node, !- Name
  {3796ce12-871e-467c-8e9c-6bd8825a6d75}, !- Inlet Port
  {60f377af-f17d-4299-b2e8-e289a6323507}; !- Outlet Port

OS:Connection,
  {3796ce12-871e-467c-8e9c-6bd8825a6d75}, !- Handle
  {629d91aa-5b47-4f0b-87a9-6129f8b045fa}, !- Source Object
  2,                                      !- Outlet Port
  {d7bc41da-ad52-46b4-a1c5-273a8269098e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f377af-f17d-4299-b2e8-e289a6323507}, !- Handle
  {d7bc41da-ad52-46b4-a1c5-273a8269098e}, !- Source Object
  3,                                      !- Outlet Port
  {7dc24474-9682-4cc3-a2a8-6264d130a78a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b8359ea-f906-4ec2-86e7-bd7e14c3a050}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 PTAC Outlet Air Node, !- Name
  {2612d6b7-5b0e-4c26-9ffd-50598a56fb20}, !- Inlet Port
  {ae814722-2346-44cb-ad3a-fa18cf1cffb9}; !- Outlet Port

OS:Connection,
  {ae814722-2346-44cb-ad3a-fa18cf1cffb9}, !- Handle
  {9b8359ea-f906-4ec2-86e7-bd7e14c3a050}, !- Source Object
  3,                                      !- Outlet Port
  {b2e75974-8986-4363-aceb-6e2be6ced98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2612d6b7-5b0e-4c26-9ffd-50598a56fb20}, !- Handle
  {7dc24474-9682-4cc3-a2a8-6264d130a78a}, !- Source Object
  4,                                      !- Outlet Port
  {9b8359ea-f906-4ec2-86e7-bd7e14c3a050}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b2f3c5b5-72a8-473c-8d54-1feb7640aebf}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fe886347-4679-41fd-81b3-2cbbb19b8897}, !- Water Inlet Node Name
  {73c84541-9fc1-4de4-815c-c4de53115a83}; !- Water Outlet Node Name

OS:Node,
  {5c8f9ff9-e2d7-4251-b2c5-15b3d297eea0}, !- Handle
  Coil Heating Water Baseboard 53 Inlet Water Node, !- Name
  {59c40dcd-6ac7-47fd-afa2-81c59f27d649}, !- Inlet Port
  {fe886347-4679-41fd-81b3-2cbbb19b8897}; !- Outlet Port

OS:Connection,
  {59c40dcd-6ac7-47fd-afa2-81c59f27d649}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  56,                                     !- Outlet Port
  {5c8f9ff9-e2d7-4251-b2c5-15b3d297eea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a559a87-b59d-40e9-b568-05d4d5bbc33b}, !- Handle
  Coil Heating Water Baseboard 53 Outlet Water Node, !- Name
  {73c84541-9fc1-4de4-815c-c4de53115a83}, !- Inlet Port
  {908a456d-049c-45d2-905f-313520462f94}; !- Outlet Port

OS:Connection,
  {fe886347-4679-41fd-81b3-2cbbb19b8897}, !- Handle
  {5c8f9ff9-e2d7-4251-b2c5-15b3d297eea0}, !- Source Object
  3,                                      !- Outlet Port
  {b2f3c5b5-72a8-473c-8d54-1feb7640aebf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {73c84541-9fc1-4de4-815c-c4de53115a83}, !- Handle
  {b2f3c5b5-72a8-473c-8d54-1feb7640aebf}, !- Source Object
  10,                                     !- Outlet Port
  {7a559a87-b59d-40e9-b568-05d4d5bbc33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908a456d-049c-45d2-905f-313520462f94}, !- Handle
  {7a559a87-b59d-40e9-b568-05d4d5bbc33b}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {82cc4ee8-0c74-484c-96be-35466278e160}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {b2f3c5b5-72a8-473c-8d54-1feb7640aebf}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a514e723-9d8c-4f73-88d4-dd7128bc6b5a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {7d6e5b15-807a-4873-8e5e-c93e12b50f09}, !- Air Inlet Node Name
  {e130d16a-f071-4d7d-91f0-60a82077958f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {627ea045-43e2-4759-8fb8-f5d7497b30fe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53 Outlet Air Node, !- Name
  {e130d16a-f071-4d7d-91f0-60a82077958f}, !- Inlet Port
  {af94ba39-a021-4140-bfa5-a905cc1bb731}; !- Outlet Port

OS:Node,
  {7ca83004-4053-48c6-aca3-8ccef9ee9586}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 Return Air Node, !- Name
  {158880f8-36d4-4d05-a69e-c227a4f65c38}, !- Inlet Port
  {034bb215-2538-41d8-a450-31edce2cec46}; !- Outlet Port

OS:Connection,
  {af94ba39-a021-4140-bfa5-a905cc1bb731}, !- Handle
  {627ea045-43e2-4759-8fb8-f5d7497b30fe}, !- Source Object
  3,                                      !- Outlet Port
  {b2e75974-8986-4363-aceb-6e2be6ced98a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {158880f8-36d4-4d05-a69e-c227a4f65c38}, !- Handle
  {c97e5d98-16a6-4d82-b9f6-bba6dccff7e0}, !- Source Object
  2,                                      !- Outlet Port
  {7ca83004-4053-48c6-aca3-8ccef9ee9586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034bb215-2538-41d8-a450-31edce2cec46}, !- Handle
  {7ca83004-4053-48c6-aca3-8ccef9ee9586}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {bd41170a-b9b8-4832-a298-478287ae4af6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53 Inlet Air Node, !- Name
  {cefab11f-cc52-4028-ba3a-1a04c3cfcd62}, !- Inlet Port
  {7d6e5b15-807a-4873-8e5e-c93e12b50f09}; !- Outlet Port

OS:Connection,
  {cefab11f-cc52-4028-ba3a-1a04c3cfcd62}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  55,                                     !- Outlet Port
  {bd41170a-b9b8-4832-a298-478287ae4af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d6e5b15-807a-4873-8e5e-c93e12b50f09}, !- Handle
  {bd41170a-b9b8-4832-a298-478287ae4af6}, !- Source Object
  3,                                      !- Outlet Port
  {a514e723-9d8c-4f73-88d4-dd7128bc6b5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e130d16a-f071-4d7d-91f0-60a82077958f}, !- Handle
  {a514e723-9d8c-4f73-88d4-dd7128bc6b5a}, !- Source Object
  4,                                      !- Outlet Port
  {627ea045-43e2-4759-8fb8-f5d7497b30fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f2e0feb0-2989-46bc-a9b0-d20a2838f8fb}, !- Handle
  Coil Heating Electric 54,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3c5d3911-b411-43c6-b235-938025a97d77}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {64e05e34-88f2-4008-917b-5742771dc788}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1901737-0f01-4334-8999-d55bf08d764f}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5abaf417-fe92-449b-b860-9475ff665280}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9fda800c-10ca-4bf2-af7d-a42be2f5779f}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fd56f793-689b-4c55-866a-7e4f7b1585e4}, !- Handle
  Coil Cooling DX Single Speed 54 14kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5aa53aae-d17e-4ba1-9990-547b2fcdae9a}, !- Handle
  Fan On Off 54,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39886585-fdfb-4a43-851b-4ac9f678b5a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b8ad0d39-85c9-4822-97dc-eec4f9c2ef5f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {39886585-fdfb-4a43-851b-4ac9f678b5a3}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b8ad0d39-85c9-4822-97dc-eec4f9c2ef5f}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {120d2fdb-49db-4b5b-a799-e10f8f3aeb39}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {560e95c6-8771-47d7-85b9-e26ebacea0e5}, !- Air Inlet Node Name
  {4ecf07df-a6ca-485c-9c70-9ff0ee18dfbe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5aa53aae-d17e-4ba1-9990-547b2fcdae9a}, !- Supply Air Fan Name
  {f2e0feb0-2989-46bc-a9b0-d20a2838f8fb}, !- Heating Coil Name
  {fd56f793-689b-4c55-866a-7e4f7b1585e4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {44a66b14-2ddd-43dd-8d61-4ebdb1b24561}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 PTAC Inlet Air Node, !- Name
  {7902d1ac-cef1-4ae3-b0ea-6315ecf522fd}, !- Inlet Port
  {560e95c6-8771-47d7-85b9-e26ebacea0e5}; !- Outlet Port

OS:Connection,
  {7902d1ac-cef1-4ae3-b0ea-6315ecf522fd}, !- Handle
  {848c2bb1-3564-4f00-a991-4618f53c02fc}, !- Source Object
  2,                                      !- Outlet Port
  {44a66b14-2ddd-43dd-8d61-4ebdb1b24561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {560e95c6-8771-47d7-85b9-e26ebacea0e5}, !- Handle
  {44a66b14-2ddd-43dd-8d61-4ebdb1b24561}, !- Source Object
  3,                                      !- Outlet Port
  {120d2fdb-49db-4b5b-a799-e10f8f3aeb39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdd23ac9-0291-486b-8bad-ddfce33e3fa2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 PTAC Outlet Air Node, !- Name
  {4ecf07df-a6ca-485c-9c70-9ff0ee18dfbe}, !- Inlet Port
  {d66d6bfb-375d-485c-bbbf-3068e59dfe05}; !- Outlet Port

OS:Connection,
  {d66d6bfb-375d-485c-bbbf-3068e59dfe05}, !- Handle
  {cdd23ac9-0291-486b-8bad-ddfce33e3fa2}, !- Source Object
  3,                                      !- Outlet Port
  {4d58ae8a-65a1-486d-97d8-c6f1352687ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ecf07df-a6ca-485c-9c70-9ff0ee18dfbe}, !- Handle
  {120d2fdb-49db-4b5b-a799-e10f8f3aeb39}, !- Source Object
  4,                                      !- Outlet Port
  {cdd23ac9-0291-486b-8bad-ddfce33e3fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {23a8609b-fabd-409e-9d82-07edd92d6202}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7be19ee6-5f93-441c-9c56-fe0934904e8a}, !- Water Inlet Node Name
  {6f3f8837-e491-46ba-893e-820837dab70a}; !- Water Outlet Node Name

OS:Node,
  {6cb368d7-15a7-413b-87cf-8cfdb0edb44b}, !- Handle
  Coil Heating Water Baseboard 54 Inlet Water Node, !- Name
  {c87299d3-0f35-41f9-a25f-2c29872a0fba}, !- Inlet Port
  {7be19ee6-5f93-441c-9c56-fe0934904e8a}; !- Outlet Port

OS:Connection,
  {c87299d3-0f35-41f9-a25f-2c29872a0fba}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  57,                                     !- Outlet Port
  {6cb368d7-15a7-413b-87cf-8cfdb0edb44b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ddee396-f7ad-4149-ab48-a4627e83c58c}, !- Handle
  Coil Heating Water Baseboard 54 Outlet Water Node, !- Name
  {6f3f8837-e491-46ba-893e-820837dab70a}, !- Inlet Port
  {aa310091-3b9b-4727-b67e-ff7c71cff754}; !- Outlet Port

OS:Connection,
  {7be19ee6-5f93-441c-9c56-fe0934904e8a}, !- Handle
  {6cb368d7-15a7-413b-87cf-8cfdb0edb44b}, !- Source Object
  3,                                      !- Outlet Port
  {23a8609b-fabd-409e-9d82-07edd92d6202}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6f3f8837-e491-46ba-893e-820837dab70a}, !- Handle
  {23a8609b-fabd-409e-9d82-07edd92d6202}, !- Source Object
  10,                                     !- Outlet Port
  {4ddee396-f7ad-4149-ab48-a4627e83c58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa310091-3b9b-4727-b67e-ff7c71cff754}, !- Handle
  {4ddee396-f7ad-4149-ab48-a4627e83c58c}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2fea8efd-1e0a-4275-84ee-0edeb51a4646}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {23a8609b-fabd-409e-9d82-07edd92d6202}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b4badfc1-2d69-4598-ad8c-25160ed1440e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {edde8465-38f7-4ddb-aa19-8144c3532f71}, !- Air Inlet Node Name
  {3cda6b21-6b6a-48e9-ad76-aabd459c1676}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a6da1546-f073-42e2-8d13-54b3c4088aaf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54 Outlet Air Node, !- Name
  {3cda6b21-6b6a-48e9-ad76-aabd459c1676}, !- Inlet Port
  {67f9885f-4dee-4186-b149-ccaa9b475769}; !- Outlet Port

OS:Node,
  {19386254-3a64-4474-b3d5-47b70994da0e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 Return Air Node, !- Name
  {940ef953-d338-4a9a-bc91-ff70cb35c65f}, !- Inlet Port
  {1b127543-ce4b-409d-9afc-72d2a1260fd1}; !- Outlet Port

OS:Connection,
  {67f9885f-4dee-4186-b149-ccaa9b475769}, !- Handle
  {a6da1546-f073-42e2-8d13-54b3c4088aaf}, !- Source Object
  3,                                      !- Outlet Port
  {4d58ae8a-65a1-486d-97d8-c6f1352687ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {940ef953-d338-4a9a-bc91-ff70cb35c65f}, !- Handle
  {de7b9a91-1c15-4711-bb4d-918646be2fed}, !- Source Object
  2,                                      !- Outlet Port
  {19386254-3a64-4474-b3d5-47b70994da0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b127543-ce4b-409d-9afc-72d2a1260fd1}, !- Handle
  {19386254-3a64-4474-b3d5-47b70994da0e}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {b0ea13b9-c7e3-4000-9569-444efc126657}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54 Inlet Air Node, !- Name
  {5a9ef9ba-a869-411d-b01a-80d2768c58f4}, !- Inlet Port
  {edde8465-38f7-4ddb-aa19-8144c3532f71}; !- Outlet Port

OS:Connection,
  {5a9ef9ba-a869-411d-b01a-80d2768c58f4}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  56,                                     !- Outlet Port
  {b0ea13b9-c7e3-4000-9569-444efc126657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edde8465-38f7-4ddb-aa19-8144c3532f71}, !- Handle
  {b0ea13b9-c7e3-4000-9569-444efc126657}, !- Source Object
  3,                                      !- Outlet Port
  {b4badfc1-2d69-4598-ad8c-25160ed1440e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cda6b21-6b6a-48e9-ad76-aabd459c1676}, !- Handle
  {b4badfc1-2d69-4598-ad8c-25160ed1440e}, !- Source Object
  4,                                      !- Outlet Port
  {a6da1546-f073-42e2-8d13-54b3c4088aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2adca164-e6e0-4a37-951c-4474ceca220b}, !- Handle
  Coil Heating Electric 55,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9b7f5a08-024e-44f7-b1ec-079b52bafb7b}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a374b94c-58dc-4f5f-bc90-319b76357256}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a57c315b-87ac-4e56-889d-7ea30c6b6ae1}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b42155b-509d-496e-a383-e9577558ce21}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {283d35c2-e74d-4f6c-90f8-ebe095cfd4fb}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fd1e9a63-9a4e-4f9d-8c29-4d9294c7f5d5}, !- Handle
  Coil Cooling DX Single Speed 55 15kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d78cbcd2-1c9f-439b-8baa-61891d6e797b}, !- Handle
  Fan On Off 55,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4f27f71-8fd9-458a-8389-ede352328a02}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6b2f5d58-55f0-4a00-990f-c8322440e4e4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b4f27f71-8fd9-458a-8389-ede352328a02}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6b2f5d58-55f0-4a00-990f-c8322440e4e4}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3862ed8f-4824-4857-aaf9-140717f1c19d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {20ea846c-2a55-4ad0-9c00-a9e7ca0033e8}, !- Air Inlet Node Name
  {5c555084-005f-4aa8-9309-362c0cb75d44}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d78cbcd2-1c9f-439b-8baa-61891d6e797b}, !- Supply Air Fan Name
  {2adca164-e6e0-4a37-951c-4474ceca220b}, !- Heating Coil Name
  {fd1e9a63-9a4e-4f9d-8c29-4d9294c7f5d5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {85e45b1c-bd24-4a7e-8bdb-8c612ef7b7ea}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 PTAC Inlet Air Node, !- Name
  {dca578c7-ec3a-4542-880f-5de6e3406fbf}, !- Inlet Port
  {20ea846c-2a55-4ad0-9c00-a9e7ca0033e8}; !- Outlet Port

OS:Connection,
  {dca578c7-ec3a-4542-880f-5de6e3406fbf}, !- Handle
  {aa882507-adc3-453b-8092-466c1a7a87de}, !- Source Object
  2,                                      !- Outlet Port
  {85e45b1c-bd24-4a7e-8bdb-8c612ef7b7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ea846c-2a55-4ad0-9c00-a9e7ca0033e8}, !- Handle
  {85e45b1c-bd24-4a7e-8bdb-8c612ef7b7ea}, !- Source Object
  3,                                      !- Outlet Port
  {3862ed8f-4824-4857-aaf9-140717f1c19d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {887c664d-b2b1-4b26-b748-210be3640b9c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 PTAC Outlet Air Node, !- Name
  {5c555084-005f-4aa8-9309-362c0cb75d44}, !- Inlet Port
  {43cbcd44-f906-4a02-9362-da16f4907d0a}; !- Outlet Port

OS:Connection,
  {43cbcd44-f906-4a02-9362-da16f4907d0a}, !- Handle
  {887c664d-b2b1-4b26-b748-210be3640b9c}, !- Source Object
  3,                                      !- Outlet Port
  {e1e87a10-0845-40ac-8b29-4f1ac2e448c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c555084-005f-4aa8-9309-362c0cb75d44}, !- Handle
  {3862ed8f-4824-4857-aaf9-140717f1c19d}, !- Source Object
  4,                                      !- Outlet Port
  {887c664d-b2b1-4b26-b748-210be3640b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c7386d76-04c0-47e8-b223-3bc05a356526}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3bf5c45d-b80c-4fc3-be6c-20a504dfe6cb}, !- Water Inlet Node Name
  {626c4a6c-c9df-4bf9-992d-f0c0f974a11c}; !- Water Outlet Node Name

OS:Node,
  {c4e0ffca-e907-401f-8822-65cc00e81f5a}, !- Handle
  Coil Heating Water Baseboard 55 Inlet Water Node, !- Name
  {a7bb18cb-7bd3-439e-b37f-df40889dc8ff}, !- Inlet Port
  {3bf5c45d-b80c-4fc3-be6c-20a504dfe6cb}; !- Outlet Port

OS:Connection,
  {a7bb18cb-7bd3-439e-b37f-df40889dc8ff}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  58,                                     !- Outlet Port
  {c4e0ffca-e907-401f-8822-65cc00e81f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1393eecf-eb3a-4bbe-8f89-df74a2630dfe}, !- Handle
  Coil Heating Water Baseboard 55 Outlet Water Node, !- Name
  {626c4a6c-c9df-4bf9-992d-f0c0f974a11c}, !- Inlet Port
  {5839de0c-7577-49b3-a385-04c7dcaca006}; !- Outlet Port

OS:Connection,
  {3bf5c45d-b80c-4fc3-be6c-20a504dfe6cb}, !- Handle
  {c4e0ffca-e907-401f-8822-65cc00e81f5a}, !- Source Object
  3,                                      !- Outlet Port
  {c7386d76-04c0-47e8-b223-3bc05a356526}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {626c4a6c-c9df-4bf9-992d-f0c0f974a11c}, !- Handle
  {c7386d76-04c0-47e8-b223-3bc05a356526}, !- Source Object
  10,                                     !- Outlet Port
  {1393eecf-eb3a-4bbe-8f89-df74a2630dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5839de0c-7577-49b3-a385-04c7dcaca006}, !- Handle
  {1393eecf-eb3a-4bbe-8f89-df74a2630dfe}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4b8feeed-feeb-434d-a0aa-c55563f3894f}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {c7386d76-04c0-47e8-b223-3bc05a356526}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {066aad9b-083b-49a2-92aa-4ceedfbf0ff1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {e27ce304-131d-4e2b-9a82-4f8925c430d7}, !- Air Inlet Node Name
  {753abf5c-d25f-415c-aa4f-b86122552812}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e9e0758a-b511-41fc-a8ac-43845f880a14}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55 Outlet Air Node, !- Name
  {753abf5c-d25f-415c-aa4f-b86122552812}, !- Inlet Port
  {b3ed5a36-4f1c-4d84-b09e-7b051f0330bb}; !- Outlet Port

OS:Node,
  {86ed6977-9815-4637-ab91-7eedbde65c3c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 Return Air Node, !- Name
  {8a83d949-dc56-4efb-abe0-fdc611ade825}, !- Inlet Port
  {e72c4840-28c2-4aa6-bf5b-857f5ffd3215}; !- Outlet Port

OS:Connection,
  {b3ed5a36-4f1c-4d84-b09e-7b051f0330bb}, !- Handle
  {e9e0758a-b511-41fc-a8ac-43845f880a14}, !- Source Object
  3,                                      !- Outlet Port
  {e1e87a10-0845-40ac-8b29-4f1ac2e448c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a83d949-dc56-4efb-abe0-fdc611ade825}, !- Handle
  {370a07a3-9403-4ae4-b05e-d825d7495484}, !- Source Object
  2,                                      !- Outlet Port
  {86ed6977-9815-4637-ab91-7eedbde65c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72c4840-28c2-4aa6-bf5b-857f5ffd3215}, !- Handle
  {86ed6977-9815-4637-ab91-7eedbde65c3c}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {faaf1ea9-00a7-4368-8789-9c8e81c7116c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55 Inlet Air Node, !- Name
  {2d6caa0a-1fc0-4614-a820-68caef837663}, !- Inlet Port
  {e27ce304-131d-4e2b-9a82-4f8925c430d7}; !- Outlet Port

OS:Connection,
  {2d6caa0a-1fc0-4614-a820-68caef837663}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  57,                                     !- Outlet Port
  {faaf1ea9-00a7-4368-8789-9c8e81c7116c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27ce304-131d-4e2b-9a82-4f8925c430d7}, !- Handle
  {faaf1ea9-00a7-4368-8789-9c8e81c7116c}, !- Source Object
  3,                                      !- Outlet Port
  {066aad9b-083b-49a2-92aa-4ceedfbf0ff1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {753abf5c-d25f-415c-aa4f-b86122552812}, !- Handle
  {066aad9b-083b-49a2-92aa-4ceedfbf0ff1}, !- Source Object
  4,                                      !- Outlet Port
  {e9e0758a-b511-41fc-a8ac-43845f880a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2b01a1f5-583a-499c-928e-bb741da5f85b}, !- Handle
  Coil Heating Electric 56,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {48545103-320d-464b-a411-0c495fac0054}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {06a52c76-eb65-4c19-bee1-7cd570b6bbc0}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f315d6c-d685-4c4e-b327-17b46dc1bdc1}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6cabca6f-613b-4dc9-9c5b-fd7a9b260cee}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7ae47783-272e-4ac5-aac5-c2c493ef09f1}, !- Handle
  Curve Cubic 57,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {576f9114-4f9e-4218-a0ae-e23187216d2c}, !- Handle
  Coil Cooling DX Single Speed 56 13kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {35363392-3530-48a0-a196-b362f7e0d666}, !- Handle
  Fan On Off 56,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b404c80-f188-4a8a-ad20-4d3a59e531ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f61f690f-840c-439c-bdb8-e6bde1b18a79}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2b404c80-f188-4a8a-ad20-4d3a59e531ff}, !- Handle
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f61f690f-840c-439c-bdb8-e6bde1b18a79}, !- Handle
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e01c2332-6521-4bbb-a69e-346e311c0293}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {94a371ee-8de6-4a40-8178-85a1a585e461}, !- Air Inlet Node Name
  {33e22f17-7bbf-4ca8-983c-c897835e719d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {35363392-3530-48a0-a196-b362f7e0d666}, !- Supply Air Fan Name
  {2b01a1f5-583a-499c-928e-bb741da5f85b}, !- Heating Coil Name
  {576f9114-4f9e-4218-a0ae-e23187216d2c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {26359ca8-8685-4115-a224-c9053d97f56a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 PTAC Inlet Air Node, !- Name
  {6035dbc5-07c8-45ad-b503-9e276019b3e8}, !- Inlet Port
  {94a371ee-8de6-4a40-8178-85a1a585e461}; !- Outlet Port

OS:Connection,
  {6035dbc5-07c8-45ad-b503-9e276019b3e8}, !- Handle
  {ad064fe2-f2d8-411b-9483-82e75b1450fa}, !- Source Object
  2,                                      !- Outlet Port
  {26359ca8-8685-4115-a224-c9053d97f56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94a371ee-8de6-4a40-8178-85a1a585e461}, !- Handle
  {26359ca8-8685-4115-a224-c9053d97f56a}, !- Source Object
  3,                                      !- Outlet Port
  {e01c2332-6521-4bbb-a69e-346e311c0293}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4da8a865-a19e-482b-b9bc-6a4416506316}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 PTAC Outlet Air Node, !- Name
  {33e22f17-7bbf-4ca8-983c-c897835e719d}, !- Inlet Port
  {a4369b82-f5ca-49d0-9026-820ee90a1ee9}; !- Outlet Port

OS:Connection,
  {a4369b82-f5ca-49d0-9026-820ee90a1ee9}, !- Handle
  {4da8a865-a19e-482b-b9bc-6a4416506316}, !- Source Object
  3,                                      !- Outlet Port
  {933b3365-4c5b-4887-accb-2dc684333efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e22f17-7bbf-4ca8-983c-c897835e719d}, !- Handle
  {e01c2332-6521-4bbb-a69e-346e311c0293}, !- Source Object
  4,                                      !- Outlet Port
  {4da8a865-a19e-482b-b9bc-6a4416506316}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bf4c6351-af16-4b52-8035-01920e04c2c1}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {058202dd-f7a0-4441-b151-a5f564ad1d72}, !- Water Inlet Node Name
  {6135497e-eb20-4fbc-a553-508a6de9eca6}; !- Water Outlet Node Name

OS:Node,
  {191c1f33-3637-4f73-8152-f8b053667854}, !- Handle
  Coil Heating Water Baseboard 56 Inlet Water Node, !- Name
  {af74953d-25ae-4531-9964-efde0254a229}, !- Inlet Port
  {058202dd-f7a0-4441-b151-a5f564ad1d72}; !- Outlet Port

OS:Connection,
  {af74953d-25ae-4531-9964-efde0254a229}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  59,                                     !- Outlet Port
  {191c1f33-3637-4f73-8152-f8b053667854}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80bddaa6-7d86-4f55-bca5-f5053142b69f}, !- Handle
  Coil Heating Water Baseboard 56 Outlet Water Node, !- Name
  {6135497e-eb20-4fbc-a553-508a6de9eca6}, !- Inlet Port
  {9da68901-8176-46a8-8166-ee2ef2d2102b}; !- Outlet Port

OS:Connection,
  {058202dd-f7a0-4441-b151-a5f564ad1d72}, !- Handle
  {191c1f33-3637-4f73-8152-f8b053667854}, !- Source Object
  3,                                      !- Outlet Port
  {bf4c6351-af16-4b52-8035-01920e04c2c1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6135497e-eb20-4fbc-a553-508a6de9eca6}, !- Handle
  {bf4c6351-af16-4b52-8035-01920e04c2c1}, !- Source Object
  10,                                     !- Outlet Port
  {80bddaa6-7d86-4f55-bca5-f5053142b69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da68901-8176-46a8-8166-ee2ef2d2102b}, !- Handle
  {80bddaa6-7d86-4f55-bca5-f5053142b69f}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e6a41815-6b49-4d14-afcf-9ccf2634a0b6}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {bf4c6351-af16-4b52-8035-01920e04c2c1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c10f13d3-4c64-45d2-83a0-7f7621a56829}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {b8b0f27e-79ca-4d7c-b7c2-01a7ea709267}, !- Air Inlet Node Name
  {42555939-c5b9-430f-b656-4c18dbaf4b80}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {faa62cfa-07ab-446e-a578-39f87c08aad6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56 Outlet Air Node, !- Name
  {42555939-c5b9-430f-b656-4c18dbaf4b80}, !- Inlet Port
  {18e5dc68-c131-40fd-99d1-1c3fca41b6a5}; !- Outlet Port

OS:Node,
  {d77b3e43-59d2-4a8b-9c35-934ff315dc42}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Return Air Node, !- Name
  {5f85cafc-a934-410f-948c-9086e8bfddab}, !- Inlet Port
  {9dfe4567-a51c-4c3a-8154-c119cbaf17d0}; !- Outlet Port

OS:Connection,
  {18e5dc68-c131-40fd-99d1-1c3fca41b6a5}, !- Handle
  {faa62cfa-07ab-446e-a578-39f87c08aad6}, !- Source Object
  3,                                      !- Outlet Port
  {933b3365-4c5b-4887-accb-2dc684333efc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f85cafc-a934-410f-948c-9086e8bfddab}, !- Handle
  {bf717d4b-ac00-4c74-b048-1ad1235aed5f}, !- Source Object
  2,                                      !- Outlet Port
  {d77b3e43-59d2-4a8b-9c35-934ff315dc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dfe4567-a51c-4c3a-8154-c119cbaf17d0}, !- Handle
  {d77b3e43-59d2-4a8b-9c35-934ff315dc42}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {15cf545a-f909-43fe-971e-197b8af686d6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56 Inlet Air Node, !- Name
  {b2c69157-19f2-4373-a10e-9e7f279aa45a}, !- Inlet Port
  {b8b0f27e-79ca-4d7c-b7c2-01a7ea709267}; !- Outlet Port

OS:Connection,
  {b2c69157-19f2-4373-a10e-9e7f279aa45a}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  58,                                     !- Outlet Port
  {15cf545a-f909-43fe-971e-197b8af686d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b0f27e-79ca-4d7c-b7c2-01a7ea709267}, !- Handle
  {15cf545a-f909-43fe-971e-197b8af686d6}, !- Source Object
  3,                                      !- Outlet Port
  {c10f13d3-4c64-45d2-83a0-7f7621a56829}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42555939-c5b9-430f-b656-4c18dbaf4b80}, !- Handle
  {c10f13d3-4c64-45d2-83a0-7f7621a56829}, !- Source Object
  4,                                      !- Outlet Port
  {faa62cfa-07ab-446e-a578-39f87c08aad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6defa1f9-6a6a-44b0-8224-4cd699f6083e}, !- Handle
  Coil Heating Electric 57,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {992abe08-d5cc-4aa5-9e69-4c387b02df21}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75718e6b-f183-42c5-a14f-b0aec86c25d8}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0a4738a-103a-487a-8f7e-5421511504b6}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b00335b-025d-4462-82c5-3254c39af7c6}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {10a78671-bdd9-4e00-88c1-efb201e6e2a0}, !- Handle
  Curve Cubic 58,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c385d51d-6b62-4c54-8b62-6ad6d0f73c8d}, !- Handle
  Coil Cooling DX Single Speed 57 26kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d94431e2-d040-4c43-9cda-22245e3c1403}, !- Handle
  Fan On Off 57,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3988f62-b475-429c-9425-921ff16d5311}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b844879-da8e-40b8-ab3f-903cfe4d5beb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a3988f62-b475-429c-9425-921ff16d5311}, !- Handle
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b844879-da8e-40b8-ab3f-903cfe4d5beb}, !- Handle
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {150b0ddd-d493-4dab-aa19-a58105853ed3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {39531bcf-0d33-4720-b644-8fec9b2fc46b}, !- Air Inlet Node Name
  {5b78abad-b49f-4a6e-94f6-2b789aeb02d8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d94431e2-d040-4c43-9cda-22245e3c1403}, !- Supply Air Fan Name
  {6defa1f9-6a6a-44b0-8224-4cd699f6083e}, !- Heating Coil Name
  {c385d51d-6b62-4c54-8b62-6ad6d0f73c8d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {206ef4da-304e-4059-90bd-3d2048915dc1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 PTAC Inlet Air Node, !- Name
  {e74dda6c-0f86-4411-89dd-61ed8745e1ff}, !- Inlet Port
  {39531bcf-0d33-4720-b644-8fec9b2fc46b}; !- Outlet Port

OS:Connection,
  {e74dda6c-0f86-4411-89dd-61ed8745e1ff}, !- Handle
  {897e039d-5829-4286-a6f6-e2fbf904d086}, !- Source Object
  2,                                      !- Outlet Port
  {206ef4da-304e-4059-90bd-3d2048915dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39531bcf-0d33-4720-b644-8fec9b2fc46b}, !- Handle
  {206ef4da-304e-4059-90bd-3d2048915dc1}, !- Source Object
  3,                                      !- Outlet Port
  {150b0ddd-d493-4dab-aa19-a58105853ed3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3bae7e2-b091-4aaf-ad00-440765d7670a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 PTAC Outlet Air Node, !- Name
  {5b78abad-b49f-4a6e-94f6-2b789aeb02d8}, !- Inlet Port
  {bbdb7ae1-a357-4aba-8d2d-e3cc31afed0f}; !- Outlet Port

OS:Connection,
  {bbdb7ae1-a357-4aba-8d2d-e3cc31afed0f}, !- Handle
  {c3bae7e2-b091-4aaf-ad00-440765d7670a}, !- Source Object
  3,                                      !- Outlet Port
  {bf95a26c-8581-4c4b-aba4-f086c01e6baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b78abad-b49f-4a6e-94f6-2b789aeb02d8}, !- Handle
  {150b0ddd-d493-4dab-aa19-a58105853ed3}, !- Source Object
  4,                                      !- Outlet Port
  {c3bae7e2-b091-4aaf-ad00-440765d7670a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {08d51059-ebdf-4360-8108-1a41e4a21acf}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fbf0860b-92ff-4806-9374-6bedba460b28}, !- Water Inlet Node Name
  {94b4768d-4ae8-4bd3-9be6-34b3e4903282}; !- Water Outlet Node Name

OS:Node,
  {f1af4800-ac70-45cf-8ae3-74969e2eb660}, !- Handle
  Coil Heating Water Baseboard 57 Inlet Water Node, !- Name
  {3d0a3319-d6ec-4df8-b480-361bcf40d9d5}, !- Inlet Port
  {fbf0860b-92ff-4806-9374-6bedba460b28}; !- Outlet Port

OS:Connection,
  {3d0a3319-d6ec-4df8-b480-361bcf40d9d5}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  60,                                     !- Outlet Port
  {f1af4800-ac70-45cf-8ae3-74969e2eb660}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa6153f3-f6a8-4970-a812-589c7f2696de}, !- Handle
  Coil Heating Water Baseboard 57 Outlet Water Node, !- Name
  {94b4768d-4ae8-4bd3-9be6-34b3e4903282}, !- Inlet Port
  {099a923f-dd65-460f-aab8-a8e5573ad461}; !- Outlet Port

OS:Connection,
  {fbf0860b-92ff-4806-9374-6bedba460b28}, !- Handle
  {f1af4800-ac70-45cf-8ae3-74969e2eb660}, !- Source Object
  3,                                      !- Outlet Port
  {08d51059-ebdf-4360-8108-1a41e4a21acf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {94b4768d-4ae8-4bd3-9be6-34b3e4903282}, !- Handle
  {08d51059-ebdf-4360-8108-1a41e4a21acf}, !- Source Object
  10,                                     !- Outlet Port
  {aa6153f3-f6a8-4970-a812-589c7f2696de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {099a923f-dd65-460f-aab8-a8e5573ad461}, !- Handle
  {aa6153f3-f6a8-4970-a812-589c7f2696de}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d999d240-ba71-4ac4-ac3a-bb2ed2e9aeef}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {08d51059-ebdf-4360-8108-1a41e4a21acf}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a50e9f81-e04a-4464-b235-e3c8ba482a20}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {86b1591e-a406-45fa-a3fa-bbf9062974f7}, !- Air Inlet Node Name
  {0d25164a-cfb5-4203-8a7a-09121a83b061}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87502057-511c-4c74-9835-0aaa93b365f0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57 Outlet Air Node, !- Name
  {0d25164a-cfb5-4203-8a7a-09121a83b061}, !- Inlet Port
  {831b7281-8b99-4116-ae3c-bdb2ed71fa5e}; !- Outlet Port

OS:Node,
  {091403d1-c5f5-4b28-99f4-9df1a5e92637}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 Return Air Node, !- Name
  {1b9bd47d-b052-4663-a7e8-56daf1bba69b}, !- Inlet Port
  {9f4a36c8-1adf-485e-8d92-17406b202f56}; !- Outlet Port

OS:Connection,
  {831b7281-8b99-4116-ae3c-bdb2ed71fa5e}, !- Handle
  {87502057-511c-4c74-9835-0aaa93b365f0}, !- Source Object
  3,                                      !- Outlet Port
  {bf95a26c-8581-4c4b-aba4-f086c01e6baf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b9bd47d-b052-4663-a7e8-56daf1bba69b}, !- Handle
  {4779658b-e39f-474a-a5ae-75515589aaf3}, !- Source Object
  2,                                      !- Outlet Port
  {091403d1-c5f5-4b28-99f4-9df1a5e92637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f4a36c8-1adf-485e-8d92-17406b202f56}, !- Handle
  {091403d1-c5f5-4b28-99f4-9df1a5e92637}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {c93dc591-f611-476a-b222-c3c32ba9f44d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57 Inlet Air Node, !- Name
  {e9fb8a12-8e72-4116-b6fa-68a1a115233c}, !- Inlet Port
  {86b1591e-a406-45fa-a3fa-bbf9062974f7}; !- Outlet Port

OS:Connection,
  {e9fb8a12-8e72-4116-b6fa-68a1a115233c}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  59,                                     !- Outlet Port
  {c93dc591-f611-476a-b222-c3c32ba9f44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b1591e-a406-45fa-a3fa-bbf9062974f7}, !- Handle
  {c93dc591-f611-476a-b222-c3c32ba9f44d}, !- Source Object
  3,                                      !- Outlet Port
  {a50e9f81-e04a-4464-b235-e3c8ba482a20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d25164a-cfb5-4203-8a7a-09121a83b061}, !- Handle
  {a50e9f81-e04a-4464-b235-e3c8ba482a20}, !- Source Object
  4,                                      !- Outlet Port
  {87502057-511c-4c74-9835-0aaa93b365f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4f819939-3ed2-4428-be0c-b612817ef730}, !- Handle
  Coil Heating Electric 58,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {aec2454e-f2c7-4400-88b5-017e9b821f93}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1ab5751-ecc8-496d-a09a-c440c4203df9}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5fcadd16-65ae-4ad9-91e1-ad27be771b42}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {875a9a77-08c7-4311-8b2a-89cae4a79735}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {62132327-a14c-4c52-ab9e-49e260e93f7f}, !- Handle
  Curve Cubic 59,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f37dd22b-3dd0-497c-838b-cdd93e0de497}, !- Handle
  Coil Cooling DX Single Speed 58 12kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {13fb6703-aff4-498b-bb6d-9a1b4cb2b0f3}, !- Handle
  Fan On Off 58,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b4c1284-a23e-4efd-bb3a-b85cdd82db8b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3ea95cec-d7bd-4005-b32d-c4868e18a669}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7b4c1284-a23e-4efd-bb3a-b85cdd82db8b}, !- Handle
  Fan On Off Power Curve 57,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3ea95cec-d7bd-4005-b32d-c4868e18a669}, !- Handle
  Fan On Off Efficiency Curve 57,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bbd5f5cd-57c3-46f2-8c80-541f68b3c5cb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {ca8e4eb5-4703-4e47-b230-a54266be40e0}, !- Air Inlet Node Name
  {9ae198bb-5b1b-47eb-bda0-a9f498fec99f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {13fb6703-aff4-498b-bb6d-9a1b4cb2b0f3}, !- Supply Air Fan Name
  {4f819939-3ed2-4428-be0c-b612817ef730}, !- Heating Coil Name
  {f37dd22b-3dd0-497c-838b-cdd93e0de497}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {95298cd3-b415-4fac-9740-dab51d3ae176}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 PTAC Inlet Air Node, !- Name
  {3ba90331-b72d-4f24-b890-ea6a9bcb1f18}, !- Inlet Port
  {ca8e4eb5-4703-4e47-b230-a54266be40e0}; !- Outlet Port

OS:Connection,
  {3ba90331-b72d-4f24-b890-ea6a9bcb1f18}, !- Handle
  {fe7e72f8-5686-4dbb-bc91-515f5128e5b9}, !- Source Object
  2,                                      !- Outlet Port
  {95298cd3-b415-4fac-9740-dab51d3ae176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8e4eb5-4703-4e47-b230-a54266be40e0}, !- Handle
  {95298cd3-b415-4fac-9740-dab51d3ae176}, !- Source Object
  3,                                      !- Outlet Port
  {bbd5f5cd-57c3-46f2-8c80-541f68b3c5cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8bb4e9d2-f335-404e-950f-27bb6074ffe2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 PTAC Outlet Air Node, !- Name
  {9ae198bb-5b1b-47eb-bda0-a9f498fec99f}, !- Inlet Port
  {dfcf72ce-41e7-4532-9a58-056c57bc88fd}; !- Outlet Port

OS:Connection,
  {dfcf72ce-41e7-4532-9a58-056c57bc88fd}, !- Handle
  {8bb4e9d2-f335-404e-950f-27bb6074ffe2}, !- Source Object
  3,                                      !- Outlet Port
  {50500037-a604-4a6e-bd90-7d33e8621b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae198bb-5b1b-47eb-bda0-a9f498fec99f}, !- Handle
  {bbd5f5cd-57c3-46f2-8c80-541f68b3c5cb}, !- Source Object
  4,                                      !- Outlet Port
  {8bb4e9d2-f335-404e-950f-27bb6074ffe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c314b4fc-d1ec-45d4-bc55-ee7f995176ad}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {675aa09a-05bd-49ed-a057-f05a44475b73}, !- Water Inlet Node Name
  {61c9f593-c912-4918-b8e7-72a3fd301147}; !- Water Outlet Node Name

OS:Node,
  {dacbe895-e5fd-49d0-a1e6-9f6dce3cde34}, !- Handle
  Coil Heating Water Baseboard 58 Inlet Water Node, !- Name
  {04149c77-481e-4447-90b5-113f7f0dec5d}, !- Inlet Port
  {675aa09a-05bd-49ed-a057-f05a44475b73}; !- Outlet Port

OS:Connection,
  {04149c77-481e-4447-90b5-113f7f0dec5d}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  61,                                     !- Outlet Port
  {dacbe895-e5fd-49d0-a1e6-9f6dce3cde34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db746b68-1e1c-4f87-b7e0-618250d6c65a}, !- Handle
  Coil Heating Water Baseboard 58 Outlet Water Node, !- Name
  {61c9f593-c912-4918-b8e7-72a3fd301147}, !- Inlet Port
  {09d7f4bc-bc11-4df6-b23f-384510cab8bb}; !- Outlet Port

OS:Connection,
  {675aa09a-05bd-49ed-a057-f05a44475b73}, !- Handle
  {dacbe895-e5fd-49d0-a1e6-9f6dce3cde34}, !- Source Object
  3,                                      !- Outlet Port
  {c314b4fc-d1ec-45d4-bc55-ee7f995176ad}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {61c9f593-c912-4918-b8e7-72a3fd301147}, !- Handle
  {c314b4fc-d1ec-45d4-bc55-ee7f995176ad}, !- Source Object
  10,                                     !- Outlet Port
  {db746b68-1e1c-4f87-b7e0-618250d6c65a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09d7f4bc-bc11-4df6-b23f-384510cab8bb}, !- Handle
  {db746b68-1e1c-4f87-b7e0-618250d6c65a}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eb4ccc7c-e43d-46a2-aaaa-bc279a448ab9}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {c314b4fc-d1ec-45d4-bc55-ee7f995176ad}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d6b02c72-f413-466d-a413-65962a8ce2c1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {0dbe7c9c-ffda-417a-b030-90367a4f9679}, !- Air Inlet Node Name
  {2b15d0a4-6fff-4f63-80b2-5d277b856d61}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {afea8499-e94d-4fb7-88b0-6e3ef9d170dd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Outlet Air Node, !- Name
  {2b15d0a4-6fff-4f63-80b2-5d277b856d61}, !- Inlet Port
  {1f97e284-8f0e-45dc-bcf8-6dd4f0bcd232}; !- Outlet Port

OS:Node,
  {277dd657-de2a-472e-81fe-d0ff7974ab4f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Return Air Node, !- Name
  {6fb7afbb-fc2e-49b9-9900-0c9b7c1efda6}, !- Inlet Port
  {c87ecb54-c1a8-47d0-b135-dcdad3f93e56}; !- Outlet Port

OS:Connection,
  {1f97e284-8f0e-45dc-bcf8-6dd4f0bcd232}, !- Handle
  {afea8499-e94d-4fb7-88b0-6e3ef9d170dd}, !- Source Object
  3,                                      !- Outlet Port
  {50500037-a604-4a6e-bd90-7d33e8621b6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fb7afbb-fc2e-49b9-9900-0c9b7c1efda6}, !- Handle
  {81931bc7-6eec-4f05-8e9c-fba556350038}, !- Source Object
  2,                                      !- Outlet Port
  {277dd657-de2a-472e-81fe-d0ff7974ab4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87ecb54-c1a8-47d0-b135-dcdad3f93e56}, !- Handle
  {277dd657-de2a-472e-81fe-d0ff7974ab4f}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {70d34528-7d03-4de4-bda8-201ad87b1d67}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Inlet Air Node, !- Name
  {ab3a1100-976c-49cc-9118-df5bfbdafc4b}, !- Inlet Port
  {0dbe7c9c-ffda-417a-b030-90367a4f9679}; !- Outlet Port

OS:Connection,
  {ab3a1100-976c-49cc-9118-df5bfbdafc4b}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  60,                                     !- Outlet Port
  {70d34528-7d03-4de4-bda8-201ad87b1d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dbe7c9c-ffda-417a-b030-90367a4f9679}, !- Handle
  {70d34528-7d03-4de4-bda8-201ad87b1d67}, !- Source Object
  3,                                      !- Outlet Port
  {d6b02c72-f413-466d-a413-65962a8ce2c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b15d0a4-6fff-4f63-80b2-5d277b856d61}, !- Handle
  {d6b02c72-f413-466d-a413-65962a8ce2c1}, !- Source Object
  4,                                      !- Outlet Port
  {afea8499-e94d-4fb7-88b0-6e3ef9d170dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aa3350c0-531c-4817-a73b-8a0044c9b2ee}, !- Handle
  Coil Heating Electric 59,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {de1223bb-6bcd-4132-a286-170aa8f923c8}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d2ff0f2-a44e-41a1-be9e-ab75a7c635f6}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d770fa9b-a331-4808-9e1b-b9e4b3861edd}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee7238ee-30cb-44ae-9d9f-bc718bc372fe}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b474a966-3efd-4548-985d-6bc6329faf57}, !- Handle
  Curve Cubic 60,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {31c54334-a433-40a3-a1ea-6a8423f2c55a}, !- Handle
  Coil Cooling DX Single Speed 59 9kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {751c1f14-dd98-4e5b-97ea-840ee8b0085f}, !- Handle
  Fan On Off 59,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b624ad76-cf5a-4b29-9269-9d2411685cf8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b415513-5af3-4e01-aca5-8b167483cf20}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b624ad76-cf5a-4b29-9269-9d2411685cf8}, !- Handle
  Fan On Off Power Curve 58,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b415513-5af3-4e01-aca5-8b167483cf20}, !- Handle
  Fan On Off Efficiency Curve 58,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {48af558e-ac64-47f5-8dc2-53d7bb88e322}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {297a1f5c-cf05-4123-8af7-ed19314cbf31}, !- Air Inlet Node Name
  {d5be2bc5-3865-469b-911e-4a21d697443e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {751c1f14-dd98-4e5b-97ea-840ee8b0085f}, !- Supply Air Fan Name
  {aa3350c0-531c-4817-a73b-8a0044c9b2ee}, !- Heating Coil Name
  {31c54334-a433-40a3-a1ea-6a8423f2c55a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {04a2ef10-c346-488e-823f-5360001c4a5b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 PTAC Inlet Air Node, !- Name
  {c4fa0b42-cd44-4e53-84fc-5d6fd5393657}, !- Inlet Port
  {297a1f5c-cf05-4123-8af7-ed19314cbf31}; !- Outlet Port

OS:Connection,
  {c4fa0b42-cd44-4e53-84fc-5d6fd5393657}, !- Handle
  {97ee944a-96c0-471e-bf94-7abf2fb6df03}, !- Source Object
  2,                                      !- Outlet Port
  {04a2ef10-c346-488e-823f-5360001c4a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {297a1f5c-cf05-4123-8af7-ed19314cbf31}, !- Handle
  {04a2ef10-c346-488e-823f-5360001c4a5b}, !- Source Object
  3,                                      !- Outlet Port
  {48af558e-ac64-47f5-8dc2-53d7bb88e322}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c99732f1-1b3a-4e6a-b18a-f6ecf271fa03}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 PTAC Outlet Air Node, !- Name
  {d5be2bc5-3865-469b-911e-4a21d697443e}, !- Inlet Port
  {83a6c7cc-899f-4005-9965-ebc0e96d7c80}; !- Outlet Port

OS:Connection,
  {83a6c7cc-899f-4005-9965-ebc0e96d7c80}, !- Handle
  {c99732f1-1b3a-4e6a-b18a-f6ecf271fa03}, !- Source Object
  3,                                      !- Outlet Port
  {9247d07b-cb83-49aa-8ee6-8ae2c10392d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5be2bc5-3865-469b-911e-4a21d697443e}, !- Handle
  {48af558e-ac64-47f5-8dc2-53d7bb88e322}, !- Source Object
  4,                                      !- Outlet Port
  {c99732f1-1b3a-4e6a-b18a-f6ecf271fa03}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {39dac79e-6d10-4402-9b32-3c23ee8f0bc4}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ee94dddc-6c96-44d3-b29c-18e567c73180}, !- Water Inlet Node Name
  {f9d4ba3c-80ed-403c-bbbd-6ee26e19580d}; !- Water Outlet Node Name

OS:Node,
  {4c8e7abb-2aa9-4931-9dbb-878182b86fcd}, !- Handle
  Coil Heating Water Baseboard 59 Inlet Water Node, !- Name
  {3427e5a2-b802-4e1c-b93d-9190900410de}, !- Inlet Port
  {ee94dddc-6c96-44d3-b29c-18e567c73180}; !- Outlet Port

OS:Connection,
  {3427e5a2-b802-4e1c-b93d-9190900410de}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  62,                                     !- Outlet Port
  {4c8e7abb-2aa9-4931-9dbb-878182b86fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {942c95c1-a4ea-48a6-84c1-8ca83dfe15ed}, !- Handle
  Coil Heating Water Baseboard 59 Outlet Water Node, !- Name
  {f9d4ba3c-80ed-403c-bbbd-6ee26e19580d}, !- Inlet Port
  {553379cb-28c0-456f-bb4c-bdc78a979670}; !- Outlet Port

OS:Connection,
  {ee94dddc-6c96-44d3-b29c-18e567c73180}, !- Handle
  {4c8e7abb-2aa9-4931-9dbb-878182b86fcd}, !- Source Object
  3,                                      !- Outlet Port
  {39dac79e-6d10-4402-9b32-3c23ee8f0bc4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f9d4ba3c-80ed-403c-bbbd-6ee26e19580d}, !- Handle
  {39dac79e-6d10-4402-9b32-3c23ee8f0bc4}, !- Source Object
  10,                                     !- Outlet Port
  {942c95c1-a4ea-48a6-84c1-8ca83dfe15ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {553379cb-28c0-456f-bb4c-bdc78a979670}, !- Handle
  {942c95c1-a4ea-48a6-84c1-8ca83dfe15ed}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {201aa623-2a9f-4c3b-860c-2c3c8857b80f}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {39dac79e-6d10-4402-9b32-3c23ee8f0bc4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {443395bb-0bc2-45da-a9e0-dc73e4eb4fe4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {0b3267b7-0cdf-435d-b342-dd645db8ac2b}, !- Air Inlet Node Name
  {0f51b9dc-370c-4d83-af95-5a87b8229359}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9a109a3e-03a0-4d39-8375-19b553f5ddb4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Outlet Air Node, !- Name
  {0f51b9dc-370c-4d83-af95-5a87b8229359}, !- Inlet Port
  {8db0b15e-ebb7-4d91-9beb-cd058f09ddbb}; !- Outlet Port

OS:Node,
  {f0b4db04-dccb-42fa-a411-cc56251e9d65}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Return Air Node, !- Name
  {9878f545-1508-46cd-9590-7c13760cf12d}, !- Inlet Port
  {0c20265d-b3cb-47b6-8bd1-2111412bb9df}; !- Outlet Port

OS:Connection,
  {8db0b15e-ebb7-4d91-9beb-cd058f09ddbb}, !- Handle
  {9a109a3e-03a0-4d39-8375-19b553f5ddb4}, !- Source Object
  3,                                      !- Outlet Port
  {9247d07b-cb83-49aa-8ee6-8ae2c10392d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9878f545-1508-46cd-9590-7c13760cf12d}, !- Handle
  {d4c72cb1-41e8-4c78-88e5-37575ed0e69f}, !- Source Object
  2,                                      !- Outlet Port
  {f0b4db04-dccb-42fa-a411-cc56251e9d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c20265d-b3cb-47b6-8bd1-2111412bb9df}, !- Handle
  {f0b4db04-dccb-42fa-a411-cc56251e9d65}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {68063b61-2ccc-476e-8b30-883b2cf61e43}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Inlet Air Node, !- Name
  {433c42da-0b64-4dc6-90cd-aa20022a8923}, !- Inlet Port
  {0b3267b7-0cdf-435d-b342-dd645db8ac2b}; !- Outlet Port

OS:Connection,
  {433c42da-0b64-4dc6-90cd-aa20022a8923}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  61,                                     !- Outlet Port
  {68063b61-2ccc-476e-8b30-883b2cf61e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b3267b7-0cdf-435d-b342-dd645db8ac2b}, !- Handle
  {68063b61-2ccc-476e-8b30-883b2cf61e43}, !- Source Object
  3,                                      !- Outlet Port
  {443395bb-0bc2-45da-a9e0-dc73e4eb4fe4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f51b9dc-370c-4d83-af95-5a87b8229359}, !- Handle
  {443395bb-0bc2-45da-a9e0-dc73e4eb4fe4}, !- Source Object
  4,                                      !- Outlet Port
  {9a109a3e-03a0-4d39-8375-19b553f5ddb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1a04e61f-f426-4cca-af69-cb8ed9918c29}, !- Handle
  Coil Heating Electric 60,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9c4b1ca5-b3b2-455a-ae30-3572e7fd2529}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6fdc5c67-3dc2-41cc-9cff-d84e6975d1fc}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7bc400d4-f881-4d41-b8e7-574e45ef7dc6}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce9d6bb9-0b76-4235-b1b1-7f61eee74dda}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6c66c4db-6413-49ac-966d-3659291b982e}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {39f6c553-8894-4c49-bfb5-982e393e3cbb}, !- Handle
  Coil Cooling DX Single Speed 60 16kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f509e6b0-b91c-4b0d-8302-d7f0cab0c9c9}, !- Handle
  Fan On Off 60,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69ed31c1-ba07-40d7-986f-46274e51f67d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d642c239-39d9-4867-a22e-e40db1c02921}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {69ed31c1-ba07-40d7-986f-46274e51f67d}, !- Handle
  Fan On Off Power Curve 59,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d642c239-39d9-4867-a22e-e40db1c02921}, !- Handle
  Fan On Off Efficiency Curve 59,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2bfe3d5d-8078-4415-b55e-37594a6dc009}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {89c4a270-2679-46a7-9521-09a44540863a}, !- Air Inlet Node Name
  {3a8dc1cf-a132-4082-a8e9-0e165b580ad8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f509e6b0-b91c-4b0d-8302-d7f0cab0c9c9}, !- Supply Air Fan Name
  {1a04e61f-f426-4cca-af69-cb8ed9918c29}, !- Heating Coil Name
  {39f6c553-8894-4c49-bfb5-982e393e3cbb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d1a2892c-8a33-4779-af4c-ff84023a014f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 PTAC Inlet Air Node, !- Name
  {9fc6c2dc-1e2b-4bb0-8358-2296bd38b598}, !- Inlet Port
  {89c4a270-2679-46a7-9521-09a44540863a}; !- Outlet Port

OS:Connection,
  {9fc6c2dc-1e2b-4bb0-8358-2296bd38b598}, !- Handle
  {47c1ef07-e996-41b7-b958-d27e84c42c13}, !- Source Object
  2,                                      !- Outlet Port
  {d1a2892c-8a33-4779-af4c-ff84023a014f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c4a270-2679-46a7-9521-09a44540863a}, !- Handle
  {d1a2892c-8a33-4779-af4c-ff84023a014f}, !- Source Object
  3,                                      !- Outlet Port
  {2bfe3d5d-8078-4415-b55e-37594a6dc009}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bfa792ab-0bf5-4659-bfd7-5d757dd6f2ff}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 PTAC Outlet Air Node, !- Name
  {3a8dc1cf-a132-4082-a8e9-0e165b580ad8}, !- Inlet Port
  {c01dac91-1eff-43eb-a3c4-5fefc2ba03b9}; !- Outlet Port

OS:Connection,
  {c01dac91-1eff-43eb-a3c4-5fefc2ba03b9}, !- Handle
  {bfa792ab-0bf5-4659-bfd7-5d757dd6f2ff}, !- Source Object
  3,                                      !- Outlet Port
  {c44777c1-8e46-4521-b799-a29c9563bfd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8dc1cf-a132-4082-a8e9-0e165b580ad8}, !- Handle
  {2bfe3d5d-8078-4415-b55e-37594a6dc009}, !- Source Object
  4,                                      !- Outlet Port
  {bfa792ab-0bf5-4659-bfd7-5d757dd6f2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ac6b3476-ff06-4558-b9ce-5ad0178f34d9}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fd4e4607-f8f3-4866-be6a-e29dd1deadb2}, !- Water Inlet Node Name
  {ff726fa1-945b-4a38-805c-dafc4c05d9ea}; !- Water Outlet Node Name

OS:Node,
  {5a492e34-de5a-4896-ad5e-20961d272e2a}, !- Handle
  Coil Heating Water Baseboard 60 Inlet Water Node, !- Name
  {a0a257bc-dea2-4dd4-af6f-f14a4c1b2bb9}, !- Inlet Port
  {fd4e4607-f8f3-4866-be6a-e29dd1deadb2}; !- Outlet Port

OS:Connection,
  {a0a257bc-dea2-4dd4-af6f-f14a4c1b2bb9}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  63,                                     !- Outlet Port
  {5a492e34-de5a-4896-ad5e-20961d272e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3362a5a-9c38-43ce-91c1-9183d6a5b171}, !- Handle
  Coil Heating Water Baseboard 60 Outlet Water Node, !- Name
  {ff726fa1-945b-4a38-805c-dafc4c05d9ea}, !- Inlet Port
  {e9d650e0-942a-4665-96be-f17faf4cbf88}; !- Outlet Port

OS:Connection,
  {fd4e4607-f8f3-4866-be6a-e29dd1deadb2}, !- Handle
  {5a492e34-de5a-4896-ad5e-20961d272e2a}, !- Source Object
  3,                                      !- Outlet Port
  {ac6b3476-ff06-4558-b9ce-5ad0178f34d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ff726fa1-945b-4a38-805c-dafc4c05d9ea}, !- Handle
  {ac6b3476-ff06-4558-b9ce-5ad0178f34d9}, !- Source Object
  10,                                     !- Outlet Port
  {a3362a5a-9c38-43ce-91c1-9183d6a5b171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d650e0-942a-4665-96be-f17faf4cbf88}, !- Handle
  {a3362a5a-9c38-43ce-91c1-9183d6a5b171}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {56ed2846-b471-42c4-b951-84246d31f3e9}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {ac6b3476-ff06-4558-b9ce-5ad0178f34d9}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {45ce851c-b9a6-444e-98d8-5308dcaa0680}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {e806e18c-54ad-4fb7-a7d8-fc02baaa0dac}, !- Air Inlet Node Name
  {92a9e649-c722-4704-83b3-6f3362117c0c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9728e70b-75d6-4a4b-91e9-7430d930109b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Outlet Air Node, !- Name
  {92a9e649-c722-4704-83b3-6f3362117c0c}, !- Inlet Port
  {c871c466-66c8-432f-9dff-64a03854e074}; !- Outlet Port

OS:Node,
  {e3cedc83-608a-4b6f-b3c7-fe0841543ed8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 Return Air Node, !- Name
  {4a64d17b-1485-4e46-a27f-f0f28c6378be}, !- Inlet Port
  {1bea41c1-e4df-4cb9-b356-d966c4c21dd4}; !- Outlet Port

OS:Connection,
  {c871c466-66c8-432f-9dff-64a03854e074}, !- Handle
  {9728e70b-75d6-4a4b-91e9-7430d930109b}, !- Source Object
  3,                                      !- Outlet Port
  {c44777c1-8e46-4521-b799-a29c9563bfd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a64d17b-1485-4e46-a27f-f0f28c6378be}, !- Handle
  {c8881b7f-c9b0-4c00-a3cb-767b662e7e7b}, !- Source Object
  2,                                      !- Outlet Port
  {e3cedc83-608a-4b6f-b3c7-fe0841543ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bea41c1-e4df-4cb9-b356-d966c4c21dd4}, !- Handle
  {e3cedc83-608a-4b6f-b3c7-fe0841543ed8}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {f70ea91c-d5b7-4fbe-aead-a96ad75fa697}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Inlet Air Node, !- Name
  {10a23383-1762-4705-9cb8-4005301429ad}, !- Inlet Port
  {e806e18c-54ad-4fb7-a7d8-fc02baaa0dac}; !- Outlet Port

OS:Connection,
  {10a23383-1762-4705-9cb8-4005301429ad}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  62,                                     !- Outlet Port
  {f70ea91c-d5b7-4fbe-aead-a96ad75fa697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e806e18c-54ad-4fb7-a7d8-fc02baaa0dac}, !- Handle
  {f70ea91c-d5b7-4fbe-aead-a96ad75fa697}, !- Source Object
  3,                                      !- Outlet Port
  {45ce851c-b9a6-444e-98d8-5308dcaa0680}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92a9e649-c722-4704-83b3-6f3362117c0c}, !- Handle
  {45ce851c-b9a6-444e-98d8-5308dcaa0680}, !- Source Object
  4,                                      !- Outlet Port
  {9728e70b-75d6-4a4b-91e9-7430d930109b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7422a134-a912-489d-89c2-9e36f8b9989b}, !- Handle
  Coil Heating Electric 61,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0b41bf8a-2744-4653-a9ee-29bbfb5361ea}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36dcc31b-2431-42c0-9321-b35df7b0032e}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ebd862f9-c5a8-4081-8f95-fde35898e438}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09fa704b-58eb-4169-bbf7-af6a946ec75d}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5c63c5e0-90c8-4599-b450-5bb1768fb6a1}, !- Handle
  Curve Cubic 62,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1ad0b1c0-6420-4415-87fc-85907cb1886e}, !- Handle
  Coil Cooling DX Single Speed 61 27kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7ad8bc59-6a08-4195-b888-75d3d521f8de}, !- Handle
  Fan On Off 61,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55fe4397-e6c7-4977-841e-a5e3239d6864}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28574f65-615d-4d4a-8d59-0ae89d34441a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55fe4397-e6c7-4977-841e-a5e3239d6864}, !- Handle
  Fan On Off Power Curve 60,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {28574f65-615d-4d4a-8d59-0ae89d34441a}, !- Handle
  Fan On Off Efficiency Curve 60,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9576b14b-e29c-4b50-a67d-069581274864}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {8ef5bb08-4b96-4e5e-b9b0-5338ded94e51}, !- Air Inlet Node Name
  {b6f680ad-6cc2-4dcf-94a6-08ac1f2412fb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7ad8bc59-6a08-4195-b888-75d3d521f8de}, !- Supply Air Fan Name
  {7422a134-a912-489d-89c2-9e36f8b9989b}, !- Heating Coil Name
  {1ad0b1c0-6420-4415-87fc-85907cb1886e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2ad5a2ac-614a-41f2-9a60-ea4c96db0b01}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 PTAC Inlet Air Node, !- Name
  {50cb61af-34e3-487b-a553-3cf01aeb3dfe}, !- Inlet Port
  {8ef5bb08-4b96-4e5e-b9b0-5338ded94e51}; !- Outlet Port

OS:Connection,
  {50cb61af-34e3-487b-a553-3cf01aeb3dfe}, !- Handle
  {0472beca-a553-4501-9ad3-e6690436f251}, !- Source Object
  2,                                      !- Outlet Port
  {2ad5a2ac-614a-41f2-9a60-ea4c96db0b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef5bb08-4b96-4e5e-b9b0-5338ded94e51}, !- Handle
  {2ad5a2ac-614a-41f2-9a60-ea4c96db0b01}, !- Source Object
  3,                                      !- Outlet Port
  {9576b14b-e29c-4b50-a67d-069581274864}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3dbfadbd-c11d-4ef2-8091-2df97fbf9b5b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 PTAC Outlet Air Node, !- Name
  {b6f680ad-6cc2-4dcf-94a6-08ac1f2412fb}, !- Inlet Port
  {d6df42aa-b2e5-4aea-81b1-7c68eb2ca221}; !- Outlet Port

OS:Connection,
  {d6df42aa-b2e5-4aea-81b1-7c68eb2ca221}, !- Handle
  {3dbfadbd-c11d-4ef2-8091-2df97fbf9b5b}, !- Source Object
  3,                                      !- Outlet Port
  {01b86871-74b9-4c7c-aaf9-fe72e75eb9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6f680ad-6cc2-4dcf-94a6-08ac1f2412fb}, !- Handle
  {9576b14b-e29c-4b50-a67d-069581274864}, !- Source Object
  4,                                      !- Outlet Port
  {3dbfadbd-c11d-4ef2-8091-2df97fbf9b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3227d929-889c-489a-a8b4-26c517bfc413}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e7de2227-f584-40ed-a185-fedd65f3031d}, !- Water Inlet Node Name
  {8dc21ff6-e6c0-4df7-bd93-7ab2dcd35267}; !- Water Outlet Node Name

OS:Node,
  {46e1df3b-d378-4294-bc71-60fd7c0ee416}, !- Handle
  Coil Heating Water Baseboard 61 Inlet Water Node, !- Name
  {5c136b15-d74d-47fe-91fc-46ed12759872}, !- Inlet Port
  {e7de2227-f584-40ed-a185-fedd65f3031d}; !- Outlet Port

OS:Connection,
  {5c136b15-d74d-47fe-91fc-46ed12759872}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  64,                                     !- Outlet Port
  {46e1df3b-d378-4294-bc71-60fd7c0ee416}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d756366-974b-4a25-a8b1-31123a7176c6}, !- Handle
  Coil Heating Water Baseboard 61 Outlet Water Node, !- Name
  {8dc21ff6-e6c0-4df7-bd93-7ab2dcd35267}, !- Inlet Port
  {8181b94e-f385-4432-9e88-97f34e5fab39}; !- Outlet Port

OS:Connection,
  {e7de2227-f584-40ed-a185-fedd65f3031d}, !- Handle
  {46e1df3b-d378-4294-bc71-60fd7c0ee416}, !- Source Object
  3,                                      !- Outlet Port
  {3227d929-889c-489a-a8b4-26c517bfc413}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8dc21ff6-e6c0-4df7-bd93-7ab2dcd35267}, !- Handle
  {3227d929-889c-489a-a8b4-26c517bfc413}, !- Source Object
  10,                                     !- Outlet Port
  {6d756366-974b-4a25-a8b1-31123a7176c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8181b94e-f385-4432-9e88-97f34e5fab39}, !- Handle
  {6d756366-974b-4a25-a8b1-31123a7176c6}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ce9288a2-3678-4ceb-a42a-edb59315fc94}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {3227d929-889c-489a-a8b4-26c517bfc413}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be8dbfaf-8618-41ba-9373-8960f11f212b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {d5c22d9c-07f3-473a-ab9a-bb82941c386c}, !- Air Inlet Node Name
  {330b8eb5-bc2e-4187-a817-a3324514ddaf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {546bbff1-d541-41e8-a7a1-5987947340e0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61 Outlet Air Node, !- Name
  {330b8eb5-bc2e-4187-a817-a3324514ddaf}, !- Inlet Port
  {27087557-8a8d-4ce1-92e9-909456a9039e}; !- Outlet Port

OS:Node,
  {af2b4863-e485-44b2-9a4b-b2f306cf5aaa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 Return Air Node, !- Name
  {314a7427-c386-4078-b27c-c329810483e8}, !- Inlet Port
  {187497f9-0b24-4adb-8af6-eb95b9eedc77}; !- Outlet Port

OS:Connection,
  {27087557-8a8d-4ce1-92e9-909456a9039e}, !- Handle
  {546bbff1-d541-41e8-a7a1-5987947340e0}, !- Source Object
  3,                                      !- Outlet Port
  {01b86871-74b9-4c7c-aaf9-fe72e75eb9ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {314a7427-c386-4078-b27c-c329810483e8}, !- Handle
  {4a04e550-d2e1-49cb-ada4-95a4bfdd7951}, !- Source Object
  2,                                      !- Outlet Port
  {af2b4863-e485-44b2-9a4b-b2f306cf5aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187497f9-0b24-4adb-8af6-eb95b9eedc77}, !- Handle
  {af2b4863-e485-44b2-9a4b-b2f306cf5aaa}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {029db411-be2f-43e3-aa30-e78f4b12bd6e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61 Inlet Air Node, !- Name
  {6a69dbad-67a2-4ace-9617-563d2ee4e3c3}, !- Inlet Port
  {d5c22d9c-07f3-473a-ab9a-bb82941c386c}; !- Outlet Port

OS:Connection,
  {6a69dbad-67a2-4ace-9617-563d2ee4e3c3}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  63,                                     !- Outlet Port
  {029db411-be2f-43e3-aa30-e78f4b12bd6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c22d9c-07f3-473a-ab9a-bb82941c386c}, !- Handle
  {029db411-be2f-43e3-aa30-e78f4b12bd6e}, !- Source Object
  3,                                      !- Outlet Port
  {be8dbfaf-8618-41ba-9373-8960f11f212b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {330b8eb5-bc2e-4187-a817-a3324514ddaf}, !- Handle
  {be8dbfaf-8618-41ba-9373-8960f11f212b}, !- Source Object
  4,                                      !- Outlet Port
  {546bbff1-d541-41e8-a7a1-5987947340e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f2115fcf-fcf5-46f9-9757-f61f29857fa6}, !- Handle
  Coil Heating Electric 62,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {106d45b1-1b3d-47d8-a487-ae71b8be4831}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f73ad251-68cd-4a06-8c6d-df2a704fdba7}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5137999-68a0-4bae-a7a3-cbeae1a851c2}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {54554cdd-9f45-4774-915d-5d40ae26d544}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e4112831-da8e-4ce8-b9ae-dc16047546b0}, !- Handle
  Curve Cubic 63,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bae7cdc3-8146-421f-b834-3d87b48052a7}, !- Handle
  Coil Cooling DX Single Speed 62 8kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5a603dd1-8477-4d45-9696-08f6713c2fe0}, !- Handle
  Fan On Off 62,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {780c37cf-2a4c-424b-b1dc-778d1cf9d3d7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6bc28209-01bc-4c73-a0b7-8cd08fdfecd5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {780c37cf-2a4c-424b-b1dc-778d1cf9d3d7}, !- Handle
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6bc28209-01bc-4c73-a0b7-8cd08fdfecd5}, !- Handle
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {46b479c8-7b9b-4478-a127-b9800fd9198c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {2130d33c-1971-4967-8ae3-d231fcd7c7ab}, !- Air Inlet Node Name
  {c1e5cf12-6357-405f-841f-019d38facc87}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5a603dd1-8477-4d45-9696-08f6713c2fe0}, !- Supply Air Fan Name
  {f2115fcf-fcf5-46f9-9757-f61f29857fa6}, !- Heating Coil Name
  {bae7cdc3-8146-421f-b834-3d87b48052a7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aded45a9-e015-48f9-8e45-bced9eb63555}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 PTAC Inlet Air Node, !- Name
  {f9b69fe5-bb97-4a99-84be-799c21a0b530}, !- Inlet Port
  {2130d33c-1971-4967-8ae3-d231fcd7c7ab}; !- Outlet Port

OS:Connection,
  {f9b69fe5-bb97-4a99-84be-799c21a0b530}, !- Handle
  {eb1c0b26-d8d9-4c47-bf23-e78444ab013c}, !- Source Object
  2,                                      !- Outlet Port
  {aded45a9-e015-48f9-8e45-bced9eb63555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2130d33c-1971-4967-8ae3-d231fcd7c7ab}, !- Handle
  {aded45a9-e015-48f9-8e45-bced9eb63555}, !- Source Object
  3,                                      !- Outlet Port
  {46b479c8-7b9b-4478-a127-b9800fd9198c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7975db30-751b-4bff-8e73-20b1f1dc2307}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 PTAC Outlet Air Node, !- Name
  {c1e5cf12-6357-405f-841f-019d38facc87}, !- Inlet Port
  {03686fd2-26d9-42ac-a020-af5d137aada3}; !- Outlet Port

OS:Connection,
  {03686fd2-26d9-42ac-a020-af5d137aada3}, !- Handle
  {7975db30-751b-4bff-8e73-20b1f1dc2307}, !- Source Object
  3,                                      !- Outlet Port
  {26900349-1914-45fd-8c3a-3b3c64a19dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e5cf12-6357-405f-841f-019d38facc87}, !- Handle
  {46b479c8-7b9b-4478-a127-b9800fd9198c}, !- Source Object
  4,                                      !- Outlet Port
  {7975db30-751b-4bff-8e73-20b1f1dc2307}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9a13c2f4-9b68-4180-8c4c-fe4e6849ad91}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d8f68477-4726-4188-854f-6ace0664a68d}, !- Water Inlet Node Name
  {8c923133-b003-4303-93ca-6980700d76e8}; !- Water Outlet Node Name

OS:Node,
  {eabcc8d7-11eb-4ef8-a638-b61ea856afbf}, !- Handle
  Coil Heating Water Baseboard 62 Inlet Water Node, !- Name
  {074b8312-b3a6-44af-b953-3e73342bebaf}, !- Inlet Port
  {d8f68477-4726-4188-854f-6ace0664a68d}; !- Outlet Port

OS:Connection,
  {074b8312-b3a6-44af-b953-3e73342bebaf}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  65,                                     !- Outlet Port
  {eabcc8d7-11eb-4ef8-a638-b61ea856afbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ae745bb-b96a-4743-b420-46890f80d988}, !- Handle
  Coil Heating Water Baseboard 62 Outlet Water Node, !- Name
  {8c923133-b003-4303-93ca-6980700d76e8}, !- Inlet Port
  {8cab77b2-3ffc-4259-b2fc-9858a1fe704b}; !- Outlet Port

OS:Connection,
  {d8f68477-4726-4188-854f-6ace0664a68d}, !- Handle
  {eabcc8d7-11eb-4ef8-a638-b61ea856afbf}, !- Source Object
  3,                                      !- Outlet Port
  {9a13c2f4-9b68-4180-8c4c-fe4e6849ad91}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8c923133-b003-4303-93ca-6980700d76e8}, !- Handle
  {9a13c2f4-9b68-4180-8c4c-fe4e6849ad91}, !- Source Object
  10,                                     !- Outlet Port
  {9ae745bb-b96a-4743-b420-46890f80d988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cab77b2-3ffc-4259-b2fc-9858a1fe704b}, !- Handle
  {9ae745bb-b96a-4743-b420-46890f80d988}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {559e4341-8720-4ee7-8e06-df1b4280d61d}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {9a13c2f4-9b68-4180-8c4c-fe4e6849ad91}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fcc36e85-6258-4c4f-8de6-6dfa979d18ce}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {e05fb446-e4c6-4281-b7c9-ea295c0c19df}, !- Air Inlet Node Name
  {d1b50e1c-7c50-46d1-9a7d-ee4332aea937}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {82265511-4d0f-47d4-b086-1b96b404814b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62 Outlet Air Node, !- Name
  {d1b50e1c-7c50-46d1-9a7d-ee4332aea937}, !- Inlet Port
  {03de8e0f-4ad3-424f-9c2e-7b59ed94e67b}; !- Outlet Port

OS:Node,
  {257e4bc8-203a-4e97-9592-c110b9134589}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Return Air Node, !- Name
  {49a75e5a-c314-43b0-acac-879544171459}, !- Inlet Port
  {aad4f4ab-558b-4bc6-966b-7505475eb53b}; !- Outlet Port

OS:Connection,
  {03de8e0f-4ad3-424f-9c2e-7b59ed94e67b}, !- Handle
  {82265511-4d0f-47d4-b086-1b96b404814b}, !- Source Object
  3,                                      !- Outlet Port
  {26900349-1914-45fd-8c3a-3b3c64a19dc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49a75e5a-c314-43b0-acac-879544171459}, !- Handle
  {ac4c7e17-e6cf-4b82-aa45-b23f476edf09}, !- Source Object
  2,                                      !- Outlet Port
  {257e4bc8-203a-4e97-9592-c110b9134589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad4f4ab-558b-4bc6-966b-7505475eb53b}, !- Handle
  {257e4bc8-203a-4e97-9592-c110b9134589}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {f3ccae35-d057-4512-9614-645672b84d30}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62 Inlet Air Node, !- Name
  {6a7e570f-7521-48fe-9d75-2cd6cee0bdd8}, !- Inlet Port
  {e05fb446-e4c6-4281-b7c9-ea295c0c19df}; !- Outlet Port

OS:Connection,
  {6a7e570f-7521-48fe-9d75-2cd6cee0bdd8}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  64,                                     !- Outlet Port
  {f3ccae35-d057-4512-9614-645672b84d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05fb446-e4c6-4281-b7c9-ea295c0c19df}, !- Handle
  {f3ccae35-d057-4512-9614-645672b84d30}, !- Source Object
  3,                                      !- Outlet Port
  {fcc36e85-6258-4c4f-8de6-6dfa979d18ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1b50e1c-7c50-46d1-9a7d-ee4332aea937}, !- Handle
  {fcc36e85-6258-4c4f-8de6-6dfa979d18ce}, !- Source Object
  4,                                      !- Outlet Port
  {82265511-4d0f-47d4-b086-1b96b404814b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {247729fc-1598-43cc-8b9a-73b76e5814bb}, !- Handle
  Coil Heating Electric 63,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b7b289a0-4d49-43a4-8b59-2fb5dae0c0a4}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5837e436-d90d-48d8-812b-baa1cb49399f}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {12036856-08f0-429b-9999-611cfe1ca448}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c146650-ada4-4169-bd60-09e113303adb}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7faaba86-9ce5-47e6-94c5-38fb07c22156}, !- Handle
  Curve Cubic 64,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {358cbeb8-10b5-4acd-9db6-b742a7bbfc6a}, !- Handle
  Coil Cooling DX Single Speed 63 8kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ea66ffbb-a5ec-4f00-9a20-969e74567a5a}, !- Handle
  Fan On Off 63,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4efdbccc-a428-49a7-a492-77545ea2c2d7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {91e510d9-e923-4a82-bf70-f2aceca30905}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4efdbccc-a428-49a7-a492-77545ea2c2d7}, !- Handle
  Fan On Off Power Curve 62,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {91e510d9-e923-4a82-bf70-f2aceca30905}, !- Handle
  Fan On Off Efficiency Curve 62,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {de200e10-296b-4cc8-8704-0b29ca4fc233}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {0813074f-d964-4967-ab76-9264cd3d5d68}, !- Air Inlet Node Name
  {cd9bd2ad-6f5a-4a41-b97c-b95c06525ab9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ea66ffbb-a5ec-4f00-9a20-969e74567a5a}, !- Supply Air Fan Name
  {247729fc-1598-43cc-8b9a-73b76e5814bb}, !- Heating Coil Name
  {358cbeb8-10b5-4acd-9db6-b742a7bbfc6a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1940464c-9e07-4f7a-b4c7-8e2c501d6415}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 PTAC Inlet Air Node, !- Name
  {28f26e59-7cbb-4259-8bbb-2d582a351fe0}, !- Inlet Port
  {0813074f-d964-4967-ab76-9264cd3d5d68}; !- Outlet Port

OS:Connection,
  {28f26e59-7cbb-4259-8bbb-2d582a351fe0}, !- Handle
  {e528c18b-c60f-4539-9d39-a6a321ca21a8}, !- Source Object
  2,                                      !- Outlet Port
  {1940464c-9e07-4f7a-b4c7-8e2c501d6415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0813074f-d964-4967-ab76-9264cd3d5d68}, !- Handle
  {1940464c-9e07-4f7a-b4c7-8e2c501d6415}, !- Source Object
  3,                                      !- Outlet Port
  {de200e10-296b-4cc8-8704-0b29ca4fc233}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {900c175d-2292-4dc5-b79a-ab4c86ba53c5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 PTAC Outlet Air Node, !- Name
  {cd9bd2ad-6f5a-4a41-b97c-b95c06525ab9}, !- Inlet Port
  {a1b0bdd0-6912-40b2-9aac-c26badcdecf3}; !- Outlet Port

OS:Connection,
  {a1b0bdd0-6912-40b2-9aac-c26badcdecf3}, !- Handle
  {900c175d-2292-4dc5-b79a-ab4c86ba53c5}, !- Source Object
  3,                                      !- Outlet Port
  {3274dc6a-215b-4e1a-990d-fe0caacb7f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd9bd2ad-6f5a-4a41-b97c-b95c06525ab9}, !- Handle
  {de200e10-296b-4cc8-8704-0b29ca4fc233}, !- Source Object
  4,                                      !- Outlet Port
  {900c175d-2292-4dc5-b79a-ab4c86ba53c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f258b74c-5d76-4694-919a-4dcf25584b19}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {81c4c650-bdc2-4422-b6fb-ad7d2649d6d5}, !- Water Inlet Node Name
  {8efa4f41-d97f-4857-bf1c-321edba778fe}; !- Water Outlet Node Name

OS:Node,
  {5428f582-7625-4d78-a6f2-c8dbf37d0ab9}, !- Handle
  Coil Heating Water Baseboard 63 Inlet Water Node, !- Name
  {ece9f9ce-69ff-441b-a54f-87673592b3ff}, !- Inlet Port
  {81c4c650-bdc2-4422-b6fb-ad7d2649d6d5}; !- Outlet Port

OS:Connection,
  {ece9f9ce-69ff-441b-a54f-87673592b3ff}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  66,                                     !- Outlet Port
  {5428f582-7625-4d78-a6f2-c8dbf37d0ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96667377-819e-41f4-901a-0c8abc1c4c06}, !- Handle
  Coil Heating Water Baseboard 63 Outlet Water Node, !- Name
  {8efa4f41-d97f-4857-bf1c-321edba778fe}, !- Inlet Port
  {ab98ce23-aab3-43c5-b2a9-550b80aaa987}; !- Outlet Port

OS:Connection,
  {81c4c650-bdc2-4422-b6fb-ad7d2649d6d5}, !- Handle
  {5428f582-7625-4d78-a6f2-c8dbf37d0ab9}, !- Source Object
  3,                                      !- Outlet Port
  {f258b74c-5d76-4694-919a-4dcf25584b19}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8efa4f41-d97f-4857-bf1c-321edba778fe}, !- Handle
  {f258b74c-5d76-4694-919a-4dcf25584b19}, !- Source Object
  10,                                     !- Outlet Port
  {96667377-819e-41f4-901a-0c8abc1c4c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab98ce23-aab3-43c5-b2a9-550b80aaa987}, !- Handle
  {96667377-819e-41f4-901a-0c8abc1c4c06}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3d61912f-e27b-4b1c-840e-e4e2152a523b}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f258b74c-5d76-4694-919a-4dcf25584b19}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d8fe571-37f7-46fc-aa2e-a8a9e4371362}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {725510de-5785-4ddd-bb64-632d0b4076c2}, !- Air Inlet Node Name
  {3846b36a-3108-4d41-89ea-83fbc1777898}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {104cfe0e-9135-481c-b286-c1e69ab45522}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63 Outlet Air Node, !- Name
  {3846b36a-3108-4d41-89ea-83fbc1777898}, !- Inlet Port
  {78281455-13b7-4a13-bc88-dfeaf639187f}; !- Outlet Port

OS:Node,
  {7fe035f4-7580-4fb5-a6e3-88de771974dd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Return Air Node, !- Name
  {21e55e34-7341-469f-b032-4836dd7b3f54}, !- Inlet Port
  {3e58eedc-fc4c-4fe6-b1a1-c7c166788383}; !- Outlet Port

OS:Connection,
  {78281455-13b7-4a13-bc88-dfeaf639187f}, !- Handle
  {104cfe0e-9135-481c-b286-c1e69ab45522}, !- Source Object
  3,                                      !- Outlet Port
  {3274dc6a-215b-4e1a-990d-fe0caacb7f5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21e55e34-7341-469f-b032-4836dd7b3f54}, !- Handle
  {d48ae896-8961-4541-9ef4-9a4d1d3b2e39}, !- Source Object
  2,                                      !- Outlet Port
  {7fe035f4-7580-4fb5-a6e3-88de771974dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e58eedc-fc4c-4fe6-b1a1-c7c166788383}, !- Handle
  {7fe035f4-7580-4fb5-a6e3-88de771974dd}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {1ec330e3-60b4-48bc-8309-26e34ee33414}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63 Inlet Air Node, !- Name
  {d9caa991-3c2f-435d-b7d9-cf257f475056}, !- Inlet Port
  {725510de-5785-4ddd-bb64-632d0b4076c2}; !- Outlet Port

OS:Connection,
  {d9caa991-3c2f-435d-b7d9-cf257f475056}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  65,                                     !- Outlet Port
  {1ec330e3-60b4-48bc-8309-26e34ee33414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725510de-5785-4ddd-bb64-632d0b4076c2}, !- Handle
  {1ec330e3-60b4-48bc-8309-26e34ee33414}, !- Source Object
  3,                                      !- Outlet Port
  {1d8fe571-37f7-46fc-aa2e-a8a9e4371362}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3846b36a-3108-4d41-89ea-83fbc1777898}, !- Handle
  {1d8fe571-37f7-46fc-aa2e-a8a9e4371362}, !- Source Object
  4,                                      !- Outlet Port
  {104cfe0e-9135-481c-b286-c1e69ab45522}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {823b2a3f-5d7b-4bed-9317-39100c3c1a61}, !- Handle
  Coil Heating Electric 64,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {07ed06f1-21b9-46a4-9e1b-170e4e5c33ab}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7726e46-787b-40c1-a344-39d1892bfc05}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fcb4c634-8351-48ed-8ead-d384df41f704}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99a3fec8-7aa2-47e6-bd05-8598a3eef71a}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {711f83aa-7662-4f50-8aea-e16a290bf7a3}, !- Handle
  Curve Cubic 65,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1ea60cca-ee37-42d9-90b7-96e3337fd100}, !- Handle
  Coil Cooling DX Single Speed 64 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bc848ddb-cbf7-4244-aaa3-bb4f32060f5f}, !- Handle
  Fan On Off 64,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {db46a199-b89f-46a8-9fa1-57489ac39c07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3c51fdee-8859-4589-bea6-19fb2dcdd7e1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {db46a199-b89f-46a8-9fa1-57489ac39c07}, !- Handle
  Fan On Off Power Curve 63,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3c51fdee-8859-4589-bea6-19fb2dcdd7e1}, !- Handle
  Fan On Off Efficiency Curve 63,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {73943da5-a414-4258-b2b8-ea0a284267f4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {46a87c2f-4b28-49bf-99c4-fd29d83a005a}, !- Air Inlet Node Name
  {5c851449-07c0-40bd-899a-e648e9529078}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bc848ddb-cbf7-4244-aaa3-bb4f32060f5f}, !- Supply Air Fan Name
  {823b2a3f-5d7b-4bed-9317-39100c3c1a61}, !- Heating Coil Name
  {1ea60cca-ee37-42d9-90b7-96e3337fd100}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3fc2bf78-c295-42d1-890f-f3db71ae9104}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 PTAC Inlet Air Node, !- Name
  {6d842c40-9bc0-4f23-9c7b-f42d5f9d6d6d}, !- Inlet Port
  {46a87c2f-4b28-49bf-99c4-fd29d83a005a}; !- Outlet Port

OS:Connection,
  {6d842c40-9bc0-4f23-9c7b-f42d5f9d6d6d}, !- Handle
  {7af11550-33f4-4542-a738-79c503d9dde3}, !- Source Object
  2,                                      !- Outlet Port
  {3fc2bf78-c295-42d1-890f-f3db71ae9104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a87c2f-4b28-49bf-99c4-fd29d83a005a}, !- Handle
  {3fc2bf78-c295-42d1-890f-f3db71ae9104}, !- Source Object
  3,                                      !- Outlet Port
  {73943da5-a414-4258-b2b8-ea0a284267f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c15c383-23bb-4ae2-af87-68d3874d8e4c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 PTAC Outlet Air Node, !- Name
  {5c851449-07c0-40bd-899a-e648e9529078}, !- Inlet Port
  {bd116107-1cbc-4526-b824-c21414be6c2c}; !- Outlet Port

OS:Connection,
  {bd116107-1cbc-4526-b824-c21414be6c2c}, !- Handle
  {4c15c383-23bb-4ae2-af87-68d3874d8e4c}, !- Source Object
  3,                                      !- Outlet Port
  {cd253fc1-8e8a-47e2-969e-ec60cece2699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c851449-07c0-40bd-899a-e648e9529078}, !- Handle
  {73943da5-a414-4258-b2b8-ea0a284267f4}, !- Source Object
  4,                                      !- Outlet Port
  {4c15c383-23bb-4ae2-af87-68d3874d8e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d9260fbc-d8d6-43c9-9ebd-46a47eac7057}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6e003e38-5b20-48bd-9da7-b9244689af64}, !- Water Inlet Node Name
  {7572ec51-4b90-49f4-b1d6-58034f3e9260}; !- Water Outlet Node Name

OS:Node,
  {7ac8c5d7-596e-40a0-88f3-25c8bb84e098}, !- Handle
  Coil Heating Water Baseboard 64 Inlet Water Node, !- Name
  {f0ad6f57-ae3b-40ce-9ce1-fb0db9bb0621}, !- Inlet Port
  {6e003e38-5b20-48bd-9da7-b9244689af64}; !- Outlet Port

OS:Connection,
  {f0ad6f57-ae3b-40ce-9ce1-fb0db9bb0621}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  67,                                     !- Outlet Port
  {7ac8c5d7-596e-40a0-88f3-25c8bb84e098}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f914707d-fe98-4a1c-91ab-1023e9a1102b}, !- Handle
  Coil Heating Water Baseboard 64 Outlet Water Node, !- Name
  {7572ec51-4b90-49f4-b1d6-58034f3e9260}, !- Inlet Port
  {dcb0cc40-f804-44d4-bfc1-c6342c773dc4}; !- Outlet Port

OS:Connection,
  {6e003e38-5b20-48bd-9da7-b9244689af64}, !- Handle
  {7ac8c5d7-596e-40a0-88f3-25c8bb84e098}, !- Source Object
  3,                                      !- Outlet Port
  {d9260fbc-d8d6-43c9-9ebd-46a47eac7057}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7572ec51-4b90-49f4-b1d6-58034f3e9260}, !- Handle
  {d9260fbc-d8d6-43c9-9ebd-46a47eac7057}, !- Source Object
  10,                                     !- Outlet Port
  {f914707d-fe98-4a1c-91ab-1023e9a1102b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb0cc40-f804-44d4-bfc1-c6342c773dc4}, !- Handle
  {f914707d-fe98-4a1c-91ab-1023e9a1102b}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7ebc21e2-45de-472b-9203-17a29a61f37c}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {d9260fbc-d8d6-43c9-9ebd-46a47eac7057}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {75363645-5d12-40a1-91c7-e335367a5a46}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {0c8e5c86-5f1a-49d0-995c-4294c5ae36d1}, !- Air Inlet Node Name
  {240c30ef-7e50-4280-b130-76a3fee4c4e3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc098e69-1082-4e9f-a129-5344c7dd34e2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64 Outlet Air Node, !- Name
  {240c30ef-7e50-4280-b130-76a3fee4c4e3}, !- Inlet Port
  {f12db8e0-ac49-47df-8ef9-6f295bd3c7a1}; !- Outlet Port

OS:Node,
  {d61400ea-d321-4a0f-83ec-0d02a06a00fb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 Return Air Node, !- Name
  {1b8b7954-0a55-4fc6-9029-529cc16be7be}, !- Inlet Port
  {c2a49ab4-e3c4-4c77-901d-407851a5aa37}; !- Outlet Port

OS:Connection,
  {f12db8e0-ac49-47df-8ef9-6f295bd3c7a1}, !- Handle
  {fc098e69-1082-4e9f-a129-5344c7dd34e2}, !- Source Object
  3,                                      !- Outlet Port
  {cd253fc1-8e8a-47e2-969e-ec60cece2699}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b8b7954-0a55-4fc6-9029-529cc16be7be}, !- Handle
  {2c3187eb-ac2d-43f8-ad1a-fb79fa7906fb}, !- Source Object
  2,                                      !- Outlet Port
  {d61400ea-d321-4a0f-83ec-0d02a06a00fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a49ab4-e3c4-4c77-901d-407851a5aa37}, !- Handle
  {d61400ea-d321-4a0f-83ec-0d02a06a00fb}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {c6920299-4907-4cb0-8c81-22ec274ba246}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64 Inlet Air Node, !- Name
  {0009ad3f-af27-469a-8619-5042d70c4da8}, !- Inlet Port
  {0c8e5c86-5f1a-49d0-995c-4294c5ae36d1}; !- Outlet Port

OS:Connection,
  {0009ad3f-af27-469a-8619-5042d70c4da8}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  66,                                     !- Outlet Port
  {c6920299-4907-4cb0-8c81-22ec274ba246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c8e5c86-5f1a-49d0-995c-4294c5ae36d1}, !- Handle
  {c6920299-4907-4cb0-8c81-22ec274ba246}, !- Source Object
  3,                                      !- Outlet Port
  {75363645-5d12-40a1-91c7-e335367a5a46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {240c30ef-7e50-4280-b130-76a3fee4c4e3}, !- Handle
  {75363645-5d12-40a1-91c7-e335367a5a46}, !- Source Object
  4,                                      !- Outlet Port
  {fc098e69-1082-4e9f-a129-5344c7dd34e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cf481f95-148f-4196-b983-a183fa853c37}, !- Handle
  Coil Heating Electric 65,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0e4ea490-6bd3-4185-83c1-802982259600}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a80dc7d-b5e9-40c9-a50f-9235da57a0b3}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {94f94ef7-899e-4c87-832b-0996e26c238a}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02d807bf-d03e-4d9a-8775-8a5c88910aaf}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4c3fbdbf-5e33-49a2-a68e-092d52a21411}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d217cf6d-3065-4fd4-a998-afebe9c3617e}, !- Handle
  Coil Cooling DX Single Speed 65 14kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d2d74d33-6b3f-4042-847e-9e70eefd7647}, !- Handle
  Fan On Off 65,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40d3aa81-5017-4a99-892d-5db83a24ce84}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f17ecf17-3d97-4b3e-9ab7-725f7f33f720}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {40d3aa81-5017-4a99-892d-5db83a24ce84}, !- Handle
  Fan On Off Power Curve 64,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f17ecf17-3d97-4b3e-9ab7-725f7f33f720}, !- Handle
  Fan On Off Efficiency Curve 64,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d631acf0-bc1b-42c2-81e9-5adfb3f2d7f7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {95e903ba-5e0c-4515-951e-1c1b6a8dbe2f}, !- Air Inlet Node Name
  {213cc95e-a2be-405a-811d-18c00ef43307}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d2d74d33-6b3f-4042-847e-9e70eefd7647}, !- Supply Air Fan Name
  {cf481f95-148f-4196-b983-a183fa853c37}, !- Heating Coil Name
  {d217cf6d-3065-4fd4-a998-afebe9c3617e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ae5e69ce-6b43-4289-a3e4-7146f0f748d0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 PTAC Inlet Air Node, !- Name
  {782d0ea7-bbb0-4ec0-b966-6acf4370c664}, !- Inlet Port
  {95e903ba-5e0c-4515-951e-1c1b6a8dbe2f}; !- Outlet Port

OS:Connection,
  {782d0ea7-bbb0-4ec0-b966-6acf4370c664}, !- Handle
  {146718d0-2f7d-43f3-b411-2554cf07de58}, !- Source Object
  2,                                      !- Outlet Port
  {ae5e69ce-6b43-4289-a3e4-7146f0f748d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e903ba-5e0c-4515-951e-1c1b6a8dbe2f}, !- Handle
  {ae5e69ce-6b43-4289-a3e4-7146f0f748d0}, !- Source Object
  3,                                      !- Outlet Port
  {d631acf0-bc1b-42c2-81e9-5adfb3f2d7f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {261a0432-4195-4151-b6a3-d865e7116c2a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 PTAC Outlet Air Node, !- Name
  {213cc95e-a2be-405a-811d-18c00ef43307}, !- Inlet Port
  {c504bb86-ce30-4712-8809-ac93cb6e8b50}; !- Outlet Port

OS:Connection,
  {c504bb86-ce30-4712-8809-ac93cb6e8b50}, !- Handle
  {261a0432-4195-4151-b6a3-d865e7116c2a}, !- Source Object
  3,                                      !- Outlet Port
  {4edf8fdc-3349-4167-a46d-aa131d77f4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213cc95e-a2be-405a-811d-18c00ef43307}, !- Handle
  {d631acf0-bc1b-42c2-81e9-5adfb3f2d7f7}, !- Source Object
  4,                                      !- Outlet Port
  {261a0432-4195-4151-b6a3-d865e7116c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3a563024-8d2a-49f4-b0d8-15833c93040e}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f7921c38-a333-4897-9301-6b61f409c399}, !- Water Inlet Node Name
  {21827554-8e39-48ac-afb5-03dc1526f03f}; !- Water Outlet Node Name

OS:Node,
  {a6133544-cf29-4147-b4fd-630fe7f50ce9}, !- Handle
  Coil Heating Water Baseboard 65 Inlet Water Node, !- Name
  {9f7df709-2cae-4281-a9ea-20152930b578}, !- Inlet Port
  {f7921c38-a333-4897-9301-6b61f409c399}; !- Outlet Port

OS:Connection,
  {9f7df709-2cae-4281-a9ea-20152930b578}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  68,                                     !- Outlet Port
  {a6133544-cf29-4147-b4fd-630fe7f50ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13ce703b-ee67-47fe-b1c6-a8f74e71e3fb}, !- Handle
  Coil Heating Water Baseboard 65 Outlet Water Node, !- Name
  {21827554-8e39-48ac-afb5-03dc1526f03f}, !- Inlet Port
  {2dcf5fa9-4ac1-469e-bf5b-1ec2c7917eed}; !- Outlet Port

OS:Connection,
  {f7921c38-a333-4897-9301-6b61f409c399}, !- Handle
  {a6133544-cf29-4147-b4fd-630fe7f50ce9}, !- Source Object
  3,                                      !- Outlet Port
  {3a563024-8d2a-49f4-b0d8-15833c93040e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {21827554-8e39-48ac-afb5-03dc1526f03f}, !- Handle
  {3a563024-8d2a-49f4-b0d8-15833c93040e}, !- Source Object
  10,                                     !- Outlet Port
  {13ce703b-ee67-47fe-b1c6-a8f74e71e3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dcf5fa9-4ac1-469e-bf5b-1ec2c7917eed}, !- Handle
  {13ce703b-ee67-47fe-b1c6-a8f74e71e3fb}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fb0ee7a2-f01a-4cfa-955b-c818941625a3}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {3a563024-8d2a-49f4-b0d8-15833c93040e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64a6cac0-181d-4ec5-8ebd-5a06634bdd36}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {90a45beb-3476-4704-a4cc-98f292ca7db6}, !- Air Inlet Node Name
  {9602d889-f24c-4319-b551-ef2ac8882b7c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eff80a09-29b0-48d6-8afe-0b4f93f02be9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65 Outlet Air Node, !- Name
  {9602d889-f24c-4319-b551-ef2ac8882b7c}, !- Inlet Port
  {5d49bf8e-da8a-4aa0-b991-d8e92c3e18e3}; !- Outlet Port

OS:Node,
  {889de5b2-e57e-4604-9ef6-8e9e06349e1d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 Return Air Node, !- Name
  {1162aba3-2cf1-40ec-ac0a-03a38dd0d7c5}, !- Inlet Port
  {c331263f-ac72-48bc-a257-2e399cadfd16}; !- Outlet Port

OS:Connection,
  {5d49bf8e-da8a-4aa0-b991-d8e92c3e18e3}, !- Handle
  {eff80a09-29b0-48d6-8afe-0b4f93f02be9}, !- Source Object
  3,                                      !- Outlet Port
  {4edf8fdc-3349-4167-a46d-aa131d77f4c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1162aba3-2cf1-40ec-ac0a-03a38dd0d7c5}, !- Handle
  {2f089d23-6eeb-4735-8c6c-fa430ec26884}, !- Source Object
  2,                                      !- Outlet Port
  {889de5b2-e57e-4604-9ef6-8e9e06349e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c331263f-ac72-48bc-a257-2e399cadfd16}, !- Handle
  {889de5b2-e57e-4604-9ef6-8e9e06349e1d}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {0b12aa37-f424-4352-8334-e2a453cf6282}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65 Inlet Air Node, !- Name
  {8f51523c-c9df-4651-a09b-a180d4d23bac}, !- Inlet Port
  {90a45beb-3476-4704-a4cc-98f292ca7db6}; !- Outlet Port

OS:Connection,
  {8f51523c-c9df-4651-a09b-a180d4d23bac}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  67,                                     !- Outlet Port
  {0b12aa37-f424-4352-8334-e2a453cf6282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a45beb-3476-4704-a4cc-98f292ca7db6}, !- Handle
  {0b12aa37-f424-4352-8334-e2a453cf6282}, !- Source Object
  3,                                      !- Outlet Port
  {64a6cac0-181d-4ec5-8ebd-5a06634bdd36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9602d889-f24c-4319-b551-ef2ac8882b7c}, !- Handle
  {64a6cac0-181d-4ec5-8ebd-5a06634bdd36}, !- Source Object
  4,                                      !- Outlet Port
  {eff80a09-29b0-48d6-8afe-0b4f93f02be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d0ddf978-be27-4e0b-9d9c-dfc068fef085}, !- Handle
  Coil Heating Electric 66,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7073a07b-a174-42ad-a530-fb8c3ef1218d}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4b9e1f2-f7ca-4c80-911b-a8353bd9b9e0}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e87a7ad-f606-4b87-9723-baef7fba2b0b}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f5677ae-a64f-48dd-bc24-70883ef0ffdf}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eb26136d-a52f-4df6-9c5c-db9d51ae7527}, !- Handle
  Curve Cubic 67,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2d15efdc-d6c0-403a-ba4b-e0d04b803bae}, !- Handle
  Coil Cooling DX Single Speed 66 16kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1f2aad1d-0b0d-4621-a617-936fe612eb02}, !- Handle
  Fan On Off 66,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {deb04cd9-fa6a-4bd6-8724-33710af2f1d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a8c74140-c9a3-43c8-b13b-7ddbc3401035}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {deb04cd9-fa6a-4bd6-8724-33710af2f1d1}, !- Handle
  Fan On Off Power Curve 65,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a8c74140-c9a3-43c8-b13b-7ddbc3401035}, !- Handle
  Fan On Off Efficiency Curve 65,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5262ec72-2189-4de4-9f0c-7a4e42980b7c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {43e6f548-8b9e-465d-a9e2-be1109914268}, !- Air Inlet Node Name
  {90af616a-9f59-4983-92b7-dfc127184c22}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1f2aad1d-0b0d-4621-a617-936fe612eb02}, !- Supply Air Fan Name
  {d0ddf978-be27-4e0b-9d9c-dfc068fef085}, !- Heating Coil Name
  {2d15efdc-d6c0-403a-ba4b-e0d04b803bae}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6ad341d6-18c6-4a24-82ed-7030f579b69c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 PTAC Inlet Air Node, !- Name
  {8d0a0f14-47b3-435a-8679-6e7e79a0db05}, !- Inlet Port
  {43e6f548-8b9e-465d-a9e2-be1109914268}; !- Outlet Port

OS:Connection,
  {8d0a0f14-47b3-435a-8679-6e7e79a0db05}, !- Handle
  {81ac77c8-d1b5-494a-a7a0-12a56df4cc00}, !- Source Object
  2,                                      !- Outlet Port
  {6ad341d6-18c6-4a24-82ed-7030f579b69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e6f548-8b9e-465d-a9e2-be1109914268}, !- Handle
  {6ad341d6-18c6-4a24-82ed-7030f579b69c}, !- Source Object
  3,                                      !- Outlet Port
  {5262ec72-2189-4de4-9f0c-7a4e42980b7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7bcfb5eb-1953-4b45-b245-666e4eaac033}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 PTAC Outlet Air Node, !- Name
  {90af616a-9f59-4983-92b7-dfc127184c22}, !- Inlet Port
  {b14e6833-2759-4a45-b4eb-ce6ff08ddae5}; !- Outlet Port

OS:Connection,
  {b14e6833-2759-4a45-b4eb-ce6ff08ddae5}, !- Handle
  {7bcfb5eb-1953-4b45-b245-666e4eaac033}, !- Source Object
  3,                                      !- Outlet Port
  {dc4e9460-5fea-452d-a796-b1d490842021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90af616a-9f59-4983-92b7-dfc127184c22}, !- Handle
  {5262ec72-2189-4de4-9f0c-7a4e42980b7c}, !- Source Object
  4,                                      !- Outlet Port
  {7bcfb5eb-1953-4b45-b245-666e4eaac033}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {04a2d53e-5f04-493e-abac-a15f67d3e57d}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {33336e01-c20b-4417-b294-b7b6949493f1}, !- Water Inlet Node Name
  {0d866b8e-4439-4bbc-89a5-ce7c2c10322a}; !- Water Outlet Node Name

OS:Node,
  {6cd68509-2515-4568-a0e2-96c43592b4d0}, !- Handle
  Coil Heating Water Baseboard 66 Inlet Water Node, !- Name
  {a14b186e-dcf9-4c41-bd9a-8c252895de7f}, !- Inlet Port
  {33336e01-c20b-4417-b294-b7b6949493f1}; !- Outlet Port

OS:Connection,
  {a14b186e-dcf9-4c41-bd9a-8c252895de7f}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  69,                                     !- Outlet Port
  {6cd68509-2515-4568-a0e2-96c43592b4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42a71c87-f633-4547-8d9f-8a9a21a3a7bb}, !- Handle
  Coil Heating Water Baseboard 66 Outlet Water Node, !- Name
  {0d866b8e-4439-4bbc-89a5-ce7c2c10322a}, !- Inlet Port
  {1cd3f212-9a32-4f6c-b0b1-03c1121a6ce7}; !- Outlet Port

OS:Connection,
  {33336e01-c20b-4417-b294-b7b6949493f1}, !- Handle
  {6cd68509-2515-4568-a0e2-96c43592b4d0}, !- Source Object
  3,                                      !- Outlet Port
  {04a2d53e-5f04-493e-abac-a15f67d3e57d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0d866b8e-4439-4bbc-89a5-ce7c2c10322a}, !- Handle
  {04a2d53e-5f04-493e-abac-a15f67d3e57d}, !- Source Object
  10,                                     !- Outlet Port
  {42a71c87-f633-4547-8d9f-8a9a21a3a7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd3f212-9a32-4f6c-b0b1-03c1121a6ce7}, !- Handle
  {42a71c87-f633-4547-8d9f-8a9a21a3a7bb}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b2f60d95-5def-4ec7-b091-021e03946189}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {04a2d53e-5f04-493e-abac-a15f67d3e57d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9e03a119-390e-4fcb-8633-798857ef0950}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {92541527-e96a-4ca2-b87d-511a87d28a55}, !- Air Inlet Node Name
  {03f54c46-858b-4dcf-9ecd-f21a2c86b2d7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19d9a947-9e06-430a-a40c-754c87f7101f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66 Outlet Air Node, !- Name
  {03f54c46-858b-4dcf-9ecd-f21a2c86b2d7}, !- Inlet Port
  {ad6de1fb-aa35-4ff9-b8ab-f852206151bb}; !- Outlet Port

OS:Node,
  {8f98d85f-5430-4f81-9e27-d95a0ec56668}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 Return Air Node, !- Name
  {6b1e8659-5f8f-427d-9e83-6b82cce5c79d}, !- Inlet Port
  {16b455f9-66df-4e74-8204-c0f1af4611c2}; !- Outlet Port

OS:Connection,
  {ad6de1fb-aa35-4ff9-b8ab-f852206151bb}, !- Handle
  {19d9a947-9e06-430a-a40c-754c87f7101f}, !- Source Object
  3,                                      !- Outlet Port
  {dc4e9460-5fea-452d-a796-b1d490842021}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b1e8659-5f8f-427d-9e83-6b82cce5c79d}, !- Handle
  {4c837283-2239-4936-a2e1-4ef4d4684be7}, !- Source Object
  2,                                      !- Outlet Port
  {8f98d85f-5430-4f81-9e27-d95a0ec56668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16b455f9-66df-4e74-8204-c0f1af4611c2}, !- Handle
  {8f98d85f-5430-4f81-9e27-d95a0ec56668}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {af6bab63-5c80-4ffa-85bf-6df688f372ad}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66 Inlet Air Node, !- Name
  {36ed01f3-53a2-4625-83ff-76dfc73a8488}, !- Inlet Port
  {92541527-e96a-4ca2-b87d-511a87d28a55}; !- Outlet Port

OS:Connection,
  {36ed01f3-53a2-4625-83ff-76dfc73a8488}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  68,                                     !- Outlet Port
  {af6bab63-5c80-4ffa-85bf-6df688f372ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92541527-e96a-4ca2-b87d-511a87d28a55}, !- Handle
  {af6bab63-5c80-4ffa-85bf-6df688f372ad}, !- Source Object
  3,                                      !- Outlet Port
  {9e03a119-390e-4fcb-8633-798857ef0950}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03f54c46-858b-4dcf-9ecd-f21a2c86b2d7}, !- Handle
  {9e03a119-390e-4fcb-8633-798857ef0950}, !- Source Object
  4,                                      !- Outlet Port
  {19d9a947-9e06-430a-a40c-754c87f7101f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ee441416-e214-4084-9e0f-35935eb647ce}, !- Handle
  Coil Heating Electric 67,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cf107ae7-3791-484c-a0ed-db8f019eefa0}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec42e0bb-ce2c-4a91-83bd-da8e1e58e26f}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0063ddb-272a-4433-b526-98bdc4185186}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {520c1451-d473-4afb-a865-963b32531807}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {56789955-b563-43fa-a569-b38ff75685cc}, !- Handle
  Curve Cubic 68,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {711005d7-73d5-48d3-a728-b26739b7d1c9}, !- Handle
  Coil Cooling DX Single Speed 67 15kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {32c7e921-f1fe-4dd9-8175-cc5ad8f8c50a}, !- Handle
  Fan On Off 67,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dcc213dd-5cd4-43fe-9c74-97740d869da3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0bfa132e-5514-400a-a02a-9b12001b55c7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dcc213dd-5cd4-43fe-9c74-97740d869da3}, !- Handle
  Fan On Off Power Curve 66,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0bfa132e-5514-400a-a02a-9b12001b55c7}, !- Handle
  Fan On Off Efficiency Curve 66,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6e5a265f-f5d6-41f4-a396-9ab70a5bbddc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {df033c32-4191-4f18-8246-5af88c261719}, !- Air Inlet Node Name
  {8453fe5b-e14a-4eab-9f32-86997d8ec284}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {32c7e921-f1fe-4dd9-8175-cc5ad8f8c50a}, !- Supply Air Fan Name
  {ee441416-e214-4084-9e0f-35935eb647ce}, !- Heating Coil Name
  {711005d7-73d5-48d3-a728-b26739b7d1c9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2aead509-4252-47e3-a036-3cbf1f2aa008}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 PTAC Inlet Air Node, !- Name
  {b96bf8e3-15ee-4dfb-a643-a2835ca22e3b}, !- Inlet Port
  {df033c32-4191-4f18-8246-5af88c261719}; !- Outlet Port

OS:Connection,
  {b96bf8e3-15ee-4dfb-a643-a2835ca22e3b}, !- Handle
  {9ccb38a7-3e07-472b-9d07-6809fa220c0b}, !- Source Object
  2,                                      !- Outlet Port
  {2aead509-4252-47e3-a036-3cbf1f2aa008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df033c32-4191-4f18-8246-5af88c261719}, !- Handle
  {2aead509-4252-47e3-a036-3cbf1f2aa008}, !- Source Object
  3,                                      !- Outlet Port
  {6e5a265f-f5d6-41f4-a396-9ab70a5bbddc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {58e7b0dc-7ed6-4870-a1e1-1c19a76b564d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 PTAC Outlet Air Node, !- Name
  {8453fe5b-e14a-4eab-9f32-86997d8ec284}, !- Inlet Port
  {1e57818d-fb31-4d50-a75c-a8ebc5a1c47b}; !- Outlet Port

OS:Connection,
  {1e57818d-fb31-4d50-a75c-a8ebc5a1c47b}, !- Handle
  {58e7b0dc-7ed6-4870-a1e1-1c19a76b564d}, !- Source Object
  3,                                      !- Outlet Port
  {fd595729-220f-4364-8e6f-65d2c3d560d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8453fe5b-e14a-4eab-9f32-86997d8ec284}, !- Handle
  {6e5a265f-f5d6-41f4-a396-9ab70a5bbddc}, !- Source Object
  4,                                      !- Outlet Port
  {58e7b0dc-7ed6-4870-a1e1-1c19a76b564d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {13bb7dae-559f-4150-9df0-9a22d091e279}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {96d230bc-15da-4f00-91eb-9117e4c5041c}, !- Water Inlet Node Name
  {b27f03c5-47f3-44b2-bb1f-1f7862516513}; !- Water Outlet Node Name

OS:Node,
  {bd01058d-889b-4db2-9fc2-928c414bfbba}, !- Handle
  Coil Heating Water Baseboard 67 Inlet Water Node, !- Name
  {54115ee9-6225-421d-abf1-740d79129932}, !- Inlet Port
  {96d230bc-15da-4f00-91eb-9117e4c5041c}; !- Outlet Port

OS:Connection,
  {54115ee9-6225-421d-abf1-740d79129932}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  70,                                     !- Outlet Port
  {bd01058d-889b-4db2-9fc2-928c414bfbba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ea8f89b-d79e-4ba2-9522-fcbae70193d8}, !- Handle
  Coil Heating Water Baseboard 67 Outlet Water Node, !- Name
  {b27f03c5-47f3-44b2-bb1f-1f7862516513}, !- Inlet Port
  {f8aeefbb-f3fd-454e-8eee-eeee81e9b1ae}; !- Outlet Port

OS:Connection,
  {96d230bc-15da-4f00-91eb-9117e4c5041c}, !- Handle
  {bd01058d-889b-4db2-9fc2-928c414bfbba}, !- Source Object
  3,                                      !- Outlet Port
  {13bb7dae-559f-4150-9df0-9a22d091e279}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b27f03c5-47f3-44b2-bb1f-1f7862516513}, !- Handle
  {13bb7dae-559f-4150-9df0-9a22d091e279}, !- Source Object
  10,                                     !- Outlet Port
  {1ea8f89b-d79e-4ba2-9522-fcbae70193d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8aeefbb-f3fd-454e-8eee-eeee81e9b1ae}, !- Handle
  {1ea8f89b-d79e-4ba2-9522-fcbae70193d8}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7063902c-da9b-4e99-972c-fd2461cdf86b}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {13bb7dae-559f-4150-9df0-9a22d091e279}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ee2988c-f743-4a52-b154-3f11a68fdace}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {e32c3f93-ea27-41aa-9da5-41394ca05b5b}, !- Air Inlet Node Name
  {416bcbbe-fecb-4e7b-b24c-9f865f9db185}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ee247c2-50c4-4be4-bee2-9fe4dc221008}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67 Outlet Air Node, !- Name
  {416bcbbe-fecb-4e7b-b24c-9f865f9db185}, !- Inlet Port
  {f9da5839-5cc4-4d74-8885-b131bee4aead}; !- Outlet Port

OS:Node,
  {b075f926-aed0-4025-9879-c96ae21c0179}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 Return Air Node, !- Name
  {7a4e5702-21bc-4a2b-963b-b026e9fd9878}, !- Inlet Port
  {da73df5a-0a6d-413e-a3cc-a0e74cd7c1e3}; !- Outlet Port

OS:Connection,
  {f9da5839-5cc4-4d74-8885-b131bee4aead}, !- Handle
  {5ee247c2-50c4-4be4-bee2-9fe4dc221008}, !- Source Object
  3,                                      !- Outlet Port
  {fd595729-220f-4364-8e6f-65d2c3d560d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a4e5702-21bc-4a2b-963b-b026e9fd9878}, !- Handle
  {ef242d4f-0fcf-4b58-922f-4909b75fcf65}, !- Source Object
  2,                                      !- Outlet Port
  {b075f926-aed0-4025-9879-c96ae21c0179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da73df5a-0a6d-413e-a3cc-a0e74cd7c1e3}, !- Handle
  {b075f926-aed0-4025-9879-c96ae21c0179}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {0a3ec87a-01fd-4692-87f5-1083f0720b5f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67 Inlet Air Node, !- Name
  {30843c81-4436-41c1-b736-b28038987c89}, !- Inlet Port
  {e32c3f93-ea27-41aa-9da5-41394ca05b5b}; !- Outlet Port

OS:Connection,
  {30843c81-4436-41c1-b736-b28038987c89}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  69,                                     !- Outlet Port
  {0a3ec87a-01fd-4692-87f5-1083f0720b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e32c3f93-ea27-41aa-9da5-41394ca05b5b}, !- Handle
  {0a3ec87a-01fd-4692-87f5-1083f0720b5f}, !- Source Object
  3,                                      !- Outlet Port
  {1ee2988c-f743-4a52-b154-3f11a68fdace}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {416bcbbe-fecb-4e7b-b24c-9f865f9db185}, !- Handle
  {1ee2988c-f743-4a52-b154-3f11a68fdace}, !- Source Object
  4,                                      !- Outlet Port
  {5ee247c2-50c4-4be4-bee2-9fe4dc221008}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5ca95438-a6eb-4838-a59e-ee638e299393}, !- Handle
  Coil Heating Electric 68,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {05d997e6-490e-424c-94fb-1e52eec4d5c7}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e49fd63-f66f-44f3-81f0-4fb5b25b2785}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9dafd98f-43e3-4542-9a07-18b53d8faabc}, !- Handle
  Curve Biquadratic 138,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c068858c-de62-4c4b-b7b7-2239becb143e}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0d7d6df2-7f6a-4482-be62-5d73d2cad660}, !- Handle
  Curve Cubic 69,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {621ff89f-f60a-437f-a7d4-1f6e9a28227b}, !- Handle
  Coil Cooling DX Single Speed 68 9kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ab3c3975-d455-47f0-bbcb-5ca79ad3e5f6}, !- Handle
  Fan On Off 68,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6a7b5048-12bb-4648-84f5-f39588020ae0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00d712a1-4f52-4d04-a025-9e1356ca11d2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6a7b5048-12bb-4648-84f5-f39588020ae0}, !- Handle
  Fan On Off Power Curve 67,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {00d712a1-4f52-4d04-a025-9e1356ca11d2}, !- Handle
  Fan On Off Efficiency Curve 67,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0eeb3f9f-f5ef-491e-ab14-472890a44f00}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {2c29b00b-3cab-4075-afb9-30fba88c7caf}, !- Air Inlet Node Name
  {7d090175-3856-4c90-a4e5-666fa0d71812}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ab3c3975-d455-47f0-bbcb-5ca79ad3e5f6}, !- Supply Air Fan Name
  {5ca95438-a6eb-4838-a59e-ee638e299393}, !- Heating Coil Name
  {621ff89f-f60a-437f-a7d4-1f6e9a28227b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fd84819b-1e7d-406e-a53e-911f16973af2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 PTAC Inlet Air Node, !- Name
  {401690fc-4f93-4d3f-bc58-f6d8daa80c6c}, !- Inlet Port
  {2c29b00b-3cab-4075-afb9-30fba88c7caf}; !- Outlet Port

OS:Connection,
  {401690fc-4f93-4d3f-bc58-f6d8daa80c6c}, !- Handle
  {33d06dcd-1ad7-40cd-bef2-283ac4774b82}, !- Source Object
  2,                                      !- Outlet Port
  {fd84819b-1e7d-406e-a53e-911f16973af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c29b00b-3cab-4075-afb9-30fba88c7caf}, !- Handle
  {fd84819b-1e7d-406e-a53e-911f16973af2}, !- Source Object
  3,                                      !- Outlet Port
  {0eeb3f9f-f5ef-491e-ab14-472890a44f00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e8ff79b-98c0-436e-9090-0479a1428ea4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 PTAC Outlet Air Node, !- Name
  {7d090175-3856-4c90-a4e5-666fa0d71812}, !- Inlet Port
  {c214f44d-2033-4db9-bad2-050ce1c6a0b2}; !- Outlet Port

OS:Connection,
  {c214f44d-2033-4db9-bad2-050ce1c6a0b2}, !- Handle
  {4e8ff79b-98c0-436e-9090-0479a1428ea4}, !- Source Object
  3,                                      !- Outlet Port
  {b78779b6-d4d1-4793-b0c6-abfc1a2d8d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d090175-3856-4c90-a4e5-666fa0d71812}, !- Handle
  {0eeb3f9f-f5ef-491e-ab14-472890a44f00}, !- Source Object
  4,                                      !- Outlet Port
  {4e8ff79b-98c0-436e-9090-0479a1428ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {05255573-5bdd-47fa-b3e2-fdd8ef136a92}, !- Handle
  Coil Heating Water Baseboard 68,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {21248758-e9fb-4a91-a84a-8c0e1b5db7ca}, !- Water Inlet Node Name
  {48083d0f-fcfd-43ee-8ec5-c55cf8710747}; !- Water Outlet Node Name

OS:Node,
  {d5bad2d7-38e9-4f66-b82a-ba219ca271d5}, !- Handle
  Coil Heating Water Baseboard 68 Inlet Water Node, !- Name
  {00838669-60e5-4a43-880f-2ac0eeb41f7d}, !- Inlet Port
  {21248758-e9fb-4a91-a84a-8c0e1b5db7ca}; !- Outlet Port

OS:Connection,
  {00838669-60e5-4a43-880f-2ac0eeb41f7d}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  71,                                     !- Outlet Port
  {d5bad2d7-38e9-4f66-b82a-ba219ca271d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfa0a0cc-89c9-4671-ab3b-898694651b4e}, !- Handle
  Coil Heating Water Baseboard 68 Outlet Water Node, !- Name
  {48083d0f-fcfd-43ee-8ec5-c55cf8710747}, !- Inlet Port
  {f51fbc85-0d82-4512-ac3b-262517752c6c}; !- Outlet Port

OS:Connection,
  {21248758-e9fb-4a91-a84a-8c0e1b5db7ca}, !- Handle
  {d5bad2d7-38e9-4f66-b82a-ba219ca271d5}, !- Source Object
  3,                                      !- Outlet Port
  {05255573-5bdd-47fa-b3e2-fdd8ef136a92}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {48083d0f-fcfd-43ee-8ec5-c55cf8710747}, !- Handle
  {05255573-5bdd-47fa-b3e2-fdd8ef136a92}, !- Source Object
  10,                                     !- Outlet Port
  {dfa0a0cc-89c9-4671-ab3b-898694651b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51fbc85-0d82-4512-ac3b-262517752c6c}, !- Handle
  {dfa0a0cc-89c9-4671-ab3b-898694651b4e}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5507db2c-417d-410d-bd8b-11ad7d14c3d7}, !- Handle
  Zone HVAC Baseboard Convective Water 68, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {05255573-5bdd-47fa-b3e2-fdd8ef136a92}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6e4a387-633c-460f-b354-6689abd32091}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 68, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {38bfccb5-f438-41f5-a87f-1e33f9ab71fe}, !- Air Inlet Node Name
  {16709f7e-2c67-4359-a90d-6accb544a8b2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a10e760a-7b1a-421a-8f3f-a27067ee86da}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 68 Outlet Air Node, !- Name
  {16709f7e-2c67-4359-a90d-6accb544a8b2}, !- Inlet Port
  {86180ebb-5bce-405e-901b-b4e0ec37be58}; !- Outlet Port

OS:Node,
  {cb932e19-b8f4-4ab8-a4f0-e51f8d198470}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 Return Air Node, !- Name
  {f04f1428-5deb-48dd-9100-1107150a6e92}, !- Inlet Port
  {84ce866a-fe03-4199-97d5-aa2455d67374}; !- Outlet Port

OS:Connection,
  {86180ebb-5bce-405e-901b-b4e0ec37be58}, !- Handle
  {a10e760a-7b1a-421a-8f3f-a27067ee86da}, !- Source Object
  3,                                      !- Outlet Port
  {b78779b6-d4d1-4793-b0c6-abfc1a2d8d57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f04f1428-5deb-48dd-9100-1107150a6e92}, !- Handle
  {8ddb3cd8-48fd-44c5-9646-afaa7278e6dc}, !- Source Object
  2,                                      !- Outlet Port
  {cb932e19-b8f4-4ab8-a4f0-e51f8d198470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ce866a-fe03-4199-97d5-aa2455d67374}, !- Handle
  {cb932e19-b8f4-4ab8-a4f0-e51f8d198470}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {15531a79-7fae-4f35-980f-31963f3c0870}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 68 Inlet Air Node, !- Name
  {00503cc1-a50a-40ab-b7f0-71c6698afcf2}, !- Inlet Port
  {38bfccb5-f438-41f5-a87f-1e33f9ab71fe}; !- Outlet Port

OS:Connection,
  {00503cc1-a50a-40ab-b7f0-71c6698afcf2}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  70,                                     !- Outlet Port
  {15531a79-7fae-4f35-980f-31963f3c0870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38bfccb5-f438-41f5-a87f-1e33f9ab71fe}, !- Handle
  {15531a79-7fae-4f35-980f-31963f3c0870}, !- Source Object
  3,                                      !- Outlet Port
  {a6e4a387-633c-460f-b354-6689abd32091}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16709f7e-2c67-4359-a90d-6accb544a8b2}, !- Handle
  {a6e4a387-633c-460f-b354-6689abd32091}, !- Source Object
  4,                                      !- Outlet Port
  {a10e760a-7b1a-421a-8f3f-a27067ee86da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f8c3c599-1ef1-452e-8052-afaff10a5c98}, !- Handle
  Coil Heating Electric 69,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a4ef96fe-4130-44af-a98f-814c76c3417e}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6bcad2bb-f6f3-4665-a927-e74a06db20dc}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e873f4a-9be2-4ba8-aee7-16ab5123ade1}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9bc573f-3602-4d85-b7db-0cc4d2fc6d1a}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3d1161d3-a827-47c0-bfe7-206d65b5cc81}, !- Handle
  Curve Cubic 70,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7e2935f4-4d7b-469f-b900-bd313c1c5c63}, !- Handle
  Coil Cooling DX Single Speed 69 21kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {63ffc5c3-aa08-4949-b313-6c9eb5d9a997}, !- Handle
  Fan On Off 69,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d2ae696-3b06-4a37-b09e-1f5ab22c5310}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80b51ced-c82d-4174-a03f-be1fa04dc67e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1d2ae696-3b06-4a37-b09e-1f5ab22c5310}, !- Handle
  Fan On Off Power Curve 68,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80b51ced-c82d-4174-a03f-be1fa04dc67e}, !- Handle
  Fan On Off Efficiency Curve 68,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {63f34374-9949-4ca6-91bf-14eb0c52a4e7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {1c793d3e-7e8d-4455-b75a-1434ea3941f0}, !- Air Inlet Node Name
  {78665a67-459e-4931-a7da-2de69eb3ec1f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {63ffc5c3-aa08-4949-b313-6c9eb5d9a997}, !- Supply Air Fan Name
  {f8c3c599-1ef1-452e-8052-afaff10a5c98}, !- Heating Coil Name
  {7e2935f4-4d7b-469f-b900-bd313c1c5c63}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d32822e0-ccb5-4f2b-97ed-880d6708b8d1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 PTAC Inlet Air Node, !- Name
  {435b20bc-3cf5-41e8-b084-33607c6aab8a}, !- Inlet Port
  {1c793d3e-7e8d-4455-b75a-1434ea3941f0}; !- Outlet Port

OS:Connection,
  {435b20bc-3cf5-41e8-b084-33607c6aab8a}, !- Handle
  {24e9ed50-3aad-4b36-b780-e88af3fc9f69}, !- Source Object
  2,                                      !- Outlet Port
  {d32822e0-ccb5-4f2b-97ed-880d6708b8d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c793d3e-7e8d-4455-b75a-1434ea3941f0}, !- Handle
  {d32822e0-ccb5-4f2b-97ed-880d6708b8d1}, !- Source Object
  3,                                      !- Outlet Port
  {63f34374-9949-4ca6-91bf-14eb0c52a4e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1ce1e88e-21d7-4741-ac12-f6c736ba88e6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 PTAC Outlet Air Node, !- Name
  {78665a67-459e-4931-a7da-2de69eb3ec1f}, !- Inlet Port
  {49adcc78-aa96-49c7-8293-ad800d733117}; !- Outlet Port

OS:Connection,
  {49adcc78-aa96-49c7-8293-ad800d733117}, !- Handle
  {1ce1e88e-21d7-4741-ac12-f6c736ba88e6}, !- Source Object
  3,                                      !- Outlet Port
  {ec857ec2-be06-4683-a3c7-738f9f650627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78665a67-459e-4931-a7da-2de69eb3ec1f}, !- Handle
  {63f34374-9949-4ca6-91bf-14eb0c52a4e7}, !- Source Object
  4,                                      !- Outlet Port
  {1ce1e88e-21d7-4741-ac12-f6c736ba88e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2a044c63-480b-4053-9764-d5c39c5dd3a8}, !- Handle
  Coil Heating Water Baseboard 69,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6b435b17-e740-4993-a485-bf30770678ce}, !- Water Inlet Node Name
  {986a2519-3035-4230-9f32-6d49fc15bfcf}; !- Water Outlet Node Name

OS:Node,
  {7ecb96ed-a1b0-4c47-a084-df45c0deea01}, !- Handle
  Coil Heating Water Baseboard 69 Inlet Water Node, !- Name
  {301e7a09-a114-4994-9636-a9746dde9441}, !- Inlet Port
  {6b435b17-e740-4993-a485-bf30770678ce}; !- Outlet Port

OS:Connection,
  {301e7a09-a114-4994-9636-a9746dde9441}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  72,                                     !- Outlet Port
  {7ecb96ed-a1b0-4c47-a084-df45c0deea01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fae771c-562c-4e67-ad3a-c1dfc837baa2}, !- Handle
  Coil Heating Water Baseboard 69 Outlet Water Node, !- Name
  {986a2519-3035-4230-9f32-6d49fc15bfcf}, !- Inlet Port
  {c72a8186-415f-4249-bfc9-8cf840b7f2cd}; !- Outlet Port

OS:Connection,
  {6b435b17-e740-4993-a485-bf30770678ce}, !- Handle
  {7ecb96ed-a1b0-4c47-a084-df45c0deea01}, !- Source Object
  3,                                      !- Outlet Port
  {2a044c63-480b-4053-9764-d5c39c5dd3a8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {986a2519-3035-4230-9f32-6d49fc15bfcf}, !- Handle
  {2a044c63-480b-4053-9764-d5c39c5dd3a8}, !- Source Object
  10,                                     !- Outlet Port
  {9fae771c-562c-4e67-ad3a-c1dfc837baa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c72a8186-415f-4249-bfc9-8cf840b7f2cd}, !- Handle
  {9fae771c-562c-4e67-ad3a-c1dfc837baa2}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7ee35d02-52f9-4317-88a8-2466b574c005}, !- Handle
  Zone HVAC Baseboard Convective Water 69, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {2a044c63-480b-4053-9764-d5c39c5dd3a8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4875ef0e-097f-4e1d-af0f-e4ac302e025b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {d413819e-3db3-4df4-a844-ab4a6c1e4b5c}, !- Air Inlet Node Name
  {013ebb2c-1712-4498-a958-7fc303653334}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5cec1ee9-4d86-411b-a3d8-fe95cb89b3a2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69 Outlet Air Node, !- Name
  {013ebb2c-1712-4498-a958-7fc303653334}, !- Inlet Port
  {9fc740c0-7fd2-48fa-85fc-8f31cdcc9c09}; !- Outlet Port

OS:Node,
  {d2f5bc13-854a-4bea-9247-79bc3ba7cdc2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 Return Air Node, !- Name
  {4c33f902-cd8a-4674-9b67-3d038c59c3d5}, !- Inlet Port
  {93cf3977-282c-4630-b5e4-907190df3772}; !- Outlet Port

OS:Connection,
  {9fc740c0-7fd2-48fa-85fc-8f31cdcc9c09}, !- Handle
  {5cec1ee9-4d86-411b-a3d8-fe95cb89b3a2}, !- Source Object
  3,                                      !- Outlet Port
  {ec857ec2-be06-4683-a3c7-738f9f650627}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c33f902-cd8a-4674-9b67-3d038c59c3d5}, !- Handle
  {7c8a738a-f865-44e0-a706-7734038cc0b1}, !- Source Object
  2,                                      !- Outlet Port
  {d2f5bc13-854a-4bea-9247-79bc3ba7cdc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93cf3977-282c-4630-b5e4-907190df3772}, !- Handle
  {d2f5bc13-854a-4bea-9247-79bc3ba7cdc2}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {7b758189-36f8-47b3-9b1f-6197ae1d2650}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69 Inlet Air Node, !- Name
  {7d072b9a-f0d3-4dad-a971-44056e43be29}, !- Inlet Port
  {d413819e-3db3-4df4-a844-ab4a6c1e4b5c}; !- Outlet Port

OS:Connection,
  {7d072b9a-f0d3-4dad-a971-44056e43be29}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  71,                                     !- Outlet Port
  {7b758189-36f8-47b3-9b1f-6197ae1d2650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d413819e-3db3-4df4-a844-ab4a6c1e4b5c}, !- Handle
  {7b758189-36f8-47b3-9b1f-6197ae1d2650}, !- Source Object
  3,                                      !- Outlet Port
  {4875ef0e-097f-4e1d-af0f-e4ac302e025b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {013ebb2c-1712-4498-a958-7fc303653334}, !- Handle
  {4875ef0e-097f-4e1d-af0f-e4ac302e025b}, !- Source Object
  4,                                      !- Outlet Port
  {5cec1ee9-4d86-411b-a3d8-fe95cb89b3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cd415dfe-ec77-4fcb-8bea-1e833d67d3f1}, !- Handle
  Coil Heating Electric 70,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dcfd7d14-0ea1-4103-9ad6-4ea728d6f12d}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91e027da-3300-416b-bc82-5b1ce0fad06a}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bfd78103-12cb-4bac-b608-3a5ed100fcf4}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8db19f2d-f971-4628-af20-f7270d62de1e}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {87348c65-2f12-44fa-af87-07e9216f872d}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {146229ca-41b1-4815-968a-8a4c46d04fb8}, !- Handle
  Coil Cooling DX Single Speed 70 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a981e82b-4a61-4fbe-b93b-d8d5bd99b644}, !- Handle
  Fan On Off 70,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bb121ebb-489b-4f53-b111-c24a68832e79}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {075cb81e-0143-4ba5-8bbb-813458d12d59}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bb121ebb-489b-4f53-b111-c24a68832e79}, !- Handle
  Fan On Off Power Curve 69,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {075cb81e-0143-4ba5-8bbb-813458d12d59}, !- Handle
  Fan On Off Efficiency Curve 69,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9f45e033-3319-49c7-9509-5bcea2867a88}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {5531d2f3-26b4-41d1-8aae-6185cd167a0e}, !- Air Inlet Node Name
  {0df0b742-577a-449f-bc6a-a1e7daf77c53}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a981e82b-4a61-4fbe-b93b-d8d5bd99b644}, !- Supply Air Fan Name
  {cd415dfe-ec77-4fcb-8bea-1e833d67d3f1}, !- Heating Coil Name
  {146229ca-41b1-4815-968a-8a4c46d04fb8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {45133d50-1fcb-4a7c-8e6f-7a803293d7c1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 PTAC Inlet Air Node, !- Name
  {3de1cbe9-693d-4398-8c8c-a4ad3adece5c}, !- Inlet Port
  {5531d2f3-26b4-41d1-8aae-6185cd167a0e}; !- Outlet Port

OS:Connection,
  {3de1cbe9-693d-4398-8c8c-a4ad3adece5c}, !- Handle
  {1cba98a9-068a-44a1-946b-da891583dc39}, !- Source Object
  2,                                      !- Outlet Port
  {45133d50-1fcb-4a7c-8e6f-7a803293d7c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5531d2f3-26b4-41d1-8aae-6185cd167a0e}, !- Handle
  {45133d50-1fcb-4a7c-8e6f-7a803293d7c1}, !- Source Object
  3,                                      !- Outlet Port
  {9f45e033-3319-49c7-9509-5bcea2867a88}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d68e4158-cc19-446c-8300-f055971952b5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 PTAC Outlet Air Node, !- Name
  {0df0b742-577a-449f-bc6a-a1e7daf77c53}, !- Inlet Port
  {59889a28-a8e3-429c-ba92-b33ce3ff5ebc}; !- Outlet Port

OS:Connection,
  {59889a28-a8e3-429c-ba92-b33ce3ff5ebc}, !- Handle
  {d68e4158-cc19-446c-8300-f055971952b5}, !- Source Object
  3,                                      !- Outlet Port
  {c9d7f4e4-038b-41c5-8e6d-39536a385c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df0b742-577a-449f-bc6a-a1e7daf77c53}, !- Handle
  {9f45e033-3319-49c7-9509-5bcea2867a88}, !- Source Object
  4,                                      !- Outlet Port
  {d68e4158-cc19-446c-8300-f055971952b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8bb76b49-6a17-4fd2-8fcf-f1a00a1a5c2e}, !- Handle
  Coil Heating Water Baseboard 70,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3c82007b-de8c-40ce-be8d-04c5833afa6d}, !- Water Inlet Node Name
  {961d9cca-e5a6-4b12-884a-9fc95d99493b}; !- Water Outlet Node Name

OS:Node,
  {db5d2329-ee8e-4960-b8ab-8f6f5984e8fb}, !- Handle
  Coil Heating Water Baseboard 70 Inlet Water Node, !- Name
  {9fc45d5b-98e3-46d1-ba62-a7a92c3ab2f2}, !- Inlet Port
  {3c82007b-de8c-40ce-be8d-04c5833afa6d}; !- Outlet Port

OS:Connection,
  {9fc45d5b-98e3-46d1-ba62-a7a92c3ab2f2}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  73,                                     !- Outlet Port
  {db5d2329-ee8e-4960-b8ab-8f6f5984e8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32215467-ef0b-4cd5-a489-6ab001d0a66b}, !- Handle
  Coil Heating Water Baseboard 70 Outlet Water Node, !- Name
  {961d9cca-e5a6-4b12-884a-9fc95d99493b}, !- Inlet Port
  {f0c32d9d-9acf-4694-b9d3-a76c4dc13e9a}; !- Outlet Port

OS:Connection,
  {3c82007b-de8c-40ce-be8d-04c5833afa6d}, !- Handle
  {db5d2329-ee8e-4960-b8ab-8f6f5984e8fb}, !- Source Object
  3,                                      !- Outlet Port
  {8bb76b49-6a17-4fd2-8fcf-f1a00a1a5c2e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {961d9cca-e5a6-4b12-884a-9fc95d99493b}, !- Handle
  {8bb76b49-6a17-4fd2-8fcf-f1a00a1a5c2e}, !- Source Object
  10,                                     !- Outlet Port
  {32215467-ef0b-4cd5-a489-6ab001d0a66b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c32d9d-9acf-4694-b9d3-a76c4dc13e9a}, !- Handle
  {32215467-ef0b-4cd5-a489-6ab001d0a66b}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {571befc5-b5aa-40c9-bc1e-e93d0632e70e}, !- Handle
  Zone HVAC Baseboard Convective Water 70, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {8bb76b49-6a17-4fd2-8fcf-f1a00a1a5c2e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {410269ed-ede8-41dd-9837-b81d9ae3ca74}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {e4d87fbb-1dd1-4424-b838-46a5783144ad}, !- Air Inlet Node Name
  {b716cb97-1d19-4770-bc32-283018d5e213}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5c8a854-ef8d-4df9-aac7-16f1c9f2517d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70 Outlet Air Node, !- Name
  {b716cb97-1d19-4770-bc32-283018d5e213}, !- Inlet Port
  {b7a2b4f3-9320-4cf9-b39d-870be4bbcb24}; !- Outlet Port

OS:Node,
  {5595aa9c-9eaa-43b3-8a63-5c5a56a00b1c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 Return Air Node, !- Name
  {222797aa-ef6d-49b3-8d82-c049bd76b23e}, !- Inlet Port
  {3a2fa650-6e7f-408d-af83-83a603b64c91}; !- Outlet Port

OS:Connection,
  {b7a2b4f3-9320-4cf9-b39d-870be4bbcb24}, !- Handle
  {c5c8a854-ef8d-4df9-aac7-16f1c9f2517d}, !- Source Object
  3,                                      !- Outlet Port
  {c9d7f4e4-038b-41c5-8e6d-39536a385c68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {222797aa-ef6d-49b3-8d82-c049bd76b23e}, !- Handle
  {a389cded-a56c-4551-8b75-e2f92e78dce7}, !- Source Object
  2,                                      !- Outlet Port
  {5595aa9c-9eaa-43b3-8a63-5c5a56a00b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a2fa650-6e7f-408d-af83-83a603b64c91}, !- Handle
  {5595aa9c-9eaa-43b3-8a63-5c5a56a00b1c}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {3c970a91-143e-4549-90bc-7d5c0d22e891}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70 Inlet Air Node, !- Name
  {9df32fad-ecf0-4ccf-90c2-8d58d3ce0118}, !- Inlet Port
  {e4d87fbb-1dd1-4424-b838-46a5783144ad}; !- Outlet Port

OS:Connection,
  {9df32fad-ecf0-4ccf-90c2-8d58d3ce0118}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  72,                                     !- Outlet Port
  {3c970a91-143e-4549-90bc-7d5c0d22e891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d87fbb-1dd1-4424-b838-46a5783144ad}, !- Handle
  {3c970a91-143e-4549-90bc-7d5c0d22e891}, !- Source Object
  3,                                      !- Outlet Port
  {410269ed-ede8-41dd-9837-b81d9ae3ca74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b716cb97-1d19-4770-bc32-283018d5e213}, !- Handle
  {410269ed-ede8-41dd-9837-b81d9ae3ca74}, !- Source Object
  4,                                      !- Outlet Port
  {c5c8a854-ef8d-4df9-aac7-16f1c9f2517d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ab0fbf25-e5f8-451a-a8df-0a021a604364}, !- Handle
  Coil Heating Electric 71,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {095bb762-eae5-4c17-87f0-5230da1dd245}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a6f28ef-d2d4-4e49-8996-0e7f41e346fe}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {17725a2a-5c02-450d-8387-d571be875164}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {119c107f-4412-4bf4-abd9-6bc26146ff67}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {056dd6c6-ed7e-4cbe-a017-7d331ce76123}, !- Handle
  Curve Cubic 72,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e92ea92b-f2fd-49a0-a928-3ba2c83a4d89}, !- Handle
  Coil Cooling DX Single Speed 71 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {78a8bf07-4077-4938-8c24-77b2e862d0af}, !- Handle
  Fan On Off 71,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5df6d7de-dd1a-46aa-9454-433a777707ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fee2ed68-fcb0-4bb2-8c28-b8c666e2f4e6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5df6d7de-dd1a-46aa-9454-433a777707ff}, !- Handle
  Fan On Off Power Curve 70,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fee2ed68-fcb0-4bb2-8c28-b8c666e2f4e6}, !- Handle
  Fan On Off Efficiency Curve 70,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1b28f1d0-5244-41c2-9234-8274bf7fab40}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {01113db5-1dd8-4938-be7e-3fcfc41933b5}, !- Air Inlet Node Name
  {6ccab367-a94c-4bee-acdd-182ee3dd59aa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {78a8bf07-4077-4938-8c24-77b2e862d0af}, !- Supply Air Fan Name
  {ab0fbf25-e5f8-451a-a8df-0a021a604364}, !- Heating Coil Name
  {e92ea92b-f2fd-49a0-a928-3ba2c83a4d89}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b93c0289-7b21-4b2c-9a93-524ace175cc3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 PTAC Inlet Air Node, !- Name
  {84534f6b-2c88-480b-a05d-7ce8392336e8}, !- Inlet Port
  {01113db5-1dd8-4938-be7e-3fcfc41933b5}; !- Outlet Port

OS:Connection,
  {84534f6b-2c88-480b-a05d-7ce8392336e8}, !- Handle
  {0702bd72-9764-4d92-8170-4a7b5dd4ebc8}, !- Source Object
  2,                                      !- Outlet Port
  {b93c0289-7b21-4b2c-9a93-524ace175cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01113db5-1dd8-4938-be7e-3fcfc41933b5}, !- Handle
  {b93c0289-7b21-4b2c-9a93-524ace175cc3}, !- Source Object
  3,                                      !- Outlet Port
  {1b28f1d0-5244-41c2-9234-8274bf7fab40}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d52f4d93-f24a-4582-8483-55f83b7787e6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 PTAC Outlet Air Node, !- Name
  {6ccab367-a94c-4bee-acdd-182ee3dd59aa}, !- Inlet Port
  {50b21560-330d-4e66-abb2-528161579a10}; !- Outlet Port

OS:Connection,
  {50b21560-330d-4e66-abb2-528161579a10}, !- Handle
  {d52f4d93-f24a-4582-8483-55f83b7787e6}, !- Source Object
  3,                                      !- Outlet Port
  {9bcbcb0b-6ccc-4e85-8e32-1709da980e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ccab367-a94c-4bee-acdd-182ee3dd59aa}, !- Handle
  {1b28f1d0-5244-41c2-9234-8274bf7fab40}, !- Source Object
  4,                                      !- Outlet Port
  {d52f4d93-f24a-4582-8483-55f83b7787e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {279e06cd-85c8-48f7-9f79-705e03bb5a20}, !- Handle
  Coil Heating Water Baseboard 71,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {96815da8-3794-4111-98bd-82618f76d7be}, !- Water Inlet Node Name
  {32453def-353f-47ac-9632-f251ac6daaf0}; !- Water Outlet Node Name

OS:Node,
  {f4a0254d-29b6-40f0-808c-1ddaed9e4ceb}, !- Handle
  Coil Heating Water Baseboard 71 Inlet Water Node, !- Name
  {f2fe7694-26b7-40d2-b722-ac188cd6391e}, !- Inlet Port
  {96815da8-3794-4111-98bd-82618f76d7be}; !- Outlet Port

OS:Connection,
  {f2fe7694-26b7-40d2-b722-ac188cd6391e}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  74,                                     !- Outlet Port
  {f4a0254d-29b6-40f0-808c-1ddaed9e4ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40e47f90-29ac-4568-b0aa-ccc5c88924f5}, !- Handle
  Coil Heating Water Baseboard 71 Outlet Water Node, !- Name
  {32453def-353f-47ac-9632-f251ac6daaf0}, !- Inlet Port
  {0c8747d1-05a3-4fb0-b254-e76358813edf}; !- Outlet Port

OS:Connection,
  {96815da8-3794-4111-98bd-82618f76d7be}, !- Handle
  {f4a0254d-29b6-40f0-808c-1ddaed9e4ceb}, !- Source Object
  3,                                      !- Outlet Port
  {279e06cd-85c8-48f7-9f79-705e03bb5a20}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {32453def-353f-47ac-9632-f251ac6daaf0}, !- Handle
  {279e06cd-85c8-48f7-9f79-705e03bb5a20}, !- Source Object
  10,                                     !- Outlet Port
  {40e47f90-29ac-4568-b0aa-ccc5c88924f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c8747d1-05a3-4fb0-b254-e76358813edf}, !- Handle
  {40e47f90-29ac-4568-b0aa-ccc5c88924f5}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3d2305bf-f53a-44a8-8653-7c3e1873e158}, !- Handle
  Zone HVAC Baseboard Convective Water 71, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {279e06cd-85c8-48f7-9f79-705e03bb5a20}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5001b323-915e-47cd-a0af-3b2517f47bfc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {75b6c40a-0670-4a7c-8835-a6e78e1ca647}, !- Air Inlet Node Name
  {5f587c89-239b-4a00-9bb2-c99530f2f2e4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {06fe5641-d9a0-4210-a0ed-0a37d1473fcc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71 Outlet Air Node, !- Name
  {5f587c89-239b-4a00-9bb2-c99530f2f2e4}, !- Inlet Port
  {9b940bb8-f7d2-4824-a8a7-4b8dd54b9faf}; !- Outlet Port

OS:Node,
  {0d445c8c-09ad-40b1-a541-2ec8bfa8765d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 Return Air Node, !- Name
  {0ac3fc1c-4090-4282-b542-e0ce9b1f201b}, !- Inlet Port
  {a7d2a099-d9b1-47cf-9a45-51763d28845c}; !- Outlet Port

OS:Connection,
  {9b940bb8-f7d2-4824-a8a7-4b8dd54b9faf}, !- Handle
  {06fe5641-d9a0-4210-a0ed-0a37d1473fcc}, !- Source Object
  3,                                      !- Outlet Port
  {9bcbcb0b-6ccc-4e85-8e32-1709da980e07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ac3fc1c-4090-4282-b542-e0ce9b1f201b}, !- Handle
  {6c5a5993-c6b0-4def-bf79-9dac19faed94}, !- Source Object
  2,                                      !- Outlet Port
  {0d445c8c-09ad-40b1-a541-2ec8bfa8765d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d2a099-d9b1-47cf-9a45-51763d28845c}, !- Handle
  {0d445c8c-09ad-40b1-a541-2ec8bfa8765d}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {88b897d9-d5f6-444c-9671-cadf1643f932}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71 Inlet Air Node, !- Name
  {bc560161-b90b-4766-bff3-8c7a83e40346}, !- Inlet Port
  {75b6c40a-0670-4a7c-8835-a6e78e1ca647}; !- Outlet Port

OS:Connection,
  {bc560161-b90b-4766-bff3-8c7a83e40346}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  73,                                     !- Outlet Port
  {88b897d9-d5f6-444c-9671-cadf1643f932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b6c40a-0670-4a7c-8835-a6e78e1ca647}, !- Handle
  {88b897d9-d5f6-444c-9671-cadf1643f932}, !- Source Object
  3,                                      !- Outlet Port
  {5001b323-915e-47cd-a0af-3b2517f47bfc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f587c89-239b-4a00-9bb2-c99530f2f2e4}, !- Handle
  {5001b323-915e-47cd-a0af-3b2517f47bfc}, !- Source Object
  4,                                      !- Outlet Port
  {06fe5641-d9a0-4210-a0ed-0a37d1473fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {22292f14-bd6d-4941-8130-ff684cfe544e}, !- Handle
  Coil Heating Electric 72,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {54231ec6-08a4-427d-858a-0f06c887eecc}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c76ba98-1667-43eb-9676-dc2daac5962d}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0d46bc7-f741-4a17-b5ea-85f0812d626f}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b3581e5c-f77c-4e60-a062-30358410abc5}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2dd3dc81-540e-4323-89db-604a7216a43c}, !- Handle
  Curve Cubic 73,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2f498de0-99a8-46a8-9a88-7a7a165187f2}, !- Handle
  Coil Cooling DX Single Speed 72 9kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ec5b342d-db20-46ca-a6a2-6f98f462c251}, !- Handle
  Fan On Off 72,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7a85964c-9b72-4fde-82f9-0832810d8850}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a9e338c-ed36-4827-8498-7e482ccdab55}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7a85964c-9b72-4fde-82f9-0832810d8850}, !- Handle
  Fan On Off Power Curve 71,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a9e338c-ed36-4827-8498-7e482ccdab55}, !- Handle
  Fan On Off Efficiency Curve 71,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c92c0081-1e34-4de5-97fb-7b0eff0c3cf7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {d6702481-37f0-4b62-aedc-dbaf9027e0cb}, !- Air Inlet Node Name
  {f9cdfa79-da04-4b8b-8859-8c9581c29a55}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ec5b342d-db20-46ca-a6a2-6f98f462c251}, !- Supply Air Fan Name
  {22292f14-bd6d-4941-8130-ff684cfe544e}, !- Heating Coil Name
  {2f498de0-99a8-46a8-9a88-7a7a165187f2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6e500d2f-333b-4b8b-ac88-bb7c5c896945}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 PTAC Inlet Air Node, !- Name
  {faeeb212-457e-4e67-9586-40d2429d2f65}, !- Inlet Port
  {d6702481-37f0-4b62-aedc-dbaf9027e0cb}; !- Outlet Port

OS:Connection,
  {faeeb212-457e-4e67-9586-40d2429d2f65}, !- Handle
  {01f702dc-d964-4f73-b4e0-41a5b5fcb62b}, !- Source Object
  2,                                      !- Outlet Port
  {6e500d2f-333b-4b8b-ac88-bb7c5c896945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6702481-37f0-4b62-aedc-dbaf9027e0cb}, !- Handle
  {6e500d2f-333b-4b8b-ac88-bb7c5c896945}, !- Source Object
  3,                                      !- Outlet Port
  {c92c0081-1e34-4de5-97fb-7b0eff0c3cf7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8e4dfc2-ff46-400a-b8b7-37d60ccab7bd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 PTAC Outlet Air Node, !- Name
  {f9cdfa79-da04-4b8b-8859-8c9581c29a55}, !- Inlet Port
  {0dbc4172-9470-4d4c-b496-efa74b3e3272}; !- Outlet Port

OS:Connection,
  {0dbc4172-9470-4d4c-b496-efa74b3e3272}, !- Handle
  {c8e4dfc2-ff46-400a-b8b7-37d60ccab7bd}, !- Source Object
  3,                                      !- Outlet Port
  {32cb7e03-32ab-425b-ab7f-bb5bbfd75cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9cdfa79-da04-4b8b-8859-8c9581c29a55}, !- Handle
  {c92c0081-1e34-4de5-97fb-7b0eff0c3cf7}, !- Source Object
  4,                                      !- Outlet Port
  {c8e4dfc2-ff46-400a-b8b7-37d60ccab7bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {35f0d648-7f9e-49c1-9ee6-cecec6852544}, !- Handle
  Coil Heating Water Baseboard 72,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {80c2c3e9-34f9-491a-98c1-bd4dab26eced}, !- Water Inlet Node Name
  {5b273fcb-832c-430f-8562-0a4d58397edf}; !- Water Outlet Node Name

OS:Node,
  {e0feff47-a4df-4332-820b-c8f35298b0d9}, !- Handle
  Coil Heating Water Baseboard 72 Inlet Water Node, !- Name
  {7137605b-f718-4595-a007-4d7f67815160}, !- Inlet Port
  {80c2c3e9-34f9-491a-98c1-bd4dab26eced}; !- Outlet Port

OS:Connection,
  {7137605b-f718-4595-a007-4d7f67815160}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  75,                                     !- Outlet Port
  {e0feff47-a4df-4332-820b-c8f35298b0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {271fb852-9c4a-4614-a2e9-4f1f8851206a}, !- Handle
  Coil Heating Water Baseboard 72 Outlet Water Node, !- Name
  {5b273fcb-832c-430f-8562-0a4d58397edf}, !- Inlet Port
  {2f65ecd8-28b2-41d0-a14a-03b01635062f}; !- Outlet Port

OS:Connection,
  {80c2c3e9-34f9-491a-98c1-bd4dab26eced}, !- Handle
  {e0feff47-a4df-4332-820b-c8f35298b0d9}, !- Source Object
  3,                                      !- Outlet Port
  {35f0d648-7f9e-49c1-9ee6-cecec6852544}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5b273fcb-832c-430f-8562-0a4d58397edf}, !- Handle
  {35f0d648-7f9e-49c1-9ee6-cecec6852544}, !- Source Object
  10,                                     !- Outlet Port
  {271fb852-9c4a-4614-a2e9-4f1f8851206a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f65ecd8-28b2-41d0-a14a-03b01635062f}, !- Handle
  {271fb852-9c4a-4614-a2e9-4f1f8851206a}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  75;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7cc3039a-e8cd-43ae-9d29-68f4b4b4a41b}, !- Handle
  Zone HVAC Baseboard Convective Water 72, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {35f0d648-7f9e-49c1-9ee6-cecec6852544}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c84b7d3-074a-432e-9a64-c1f266be0a80}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {855c56c2-f568-4c4a-947f-424d3f4526ab}, !- Air Inlet Node Name
  {30eadeee-60a9-43c0-a646-b85d940bbb11}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50055527-50f0-49f2-9ed3-6f853f8170d7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72 Outlet Air Node, !- Name
  {30eadeee-60a9-43c0-a646-b85d940bbb11}, !- Inlet Port
  {a4dfde93-d443-4783-97e4-e29c6ab75657}; !- Outlet Port

OS:Node,
  {cd0803a6-ed0b-4f1c-b928-e141f3ffadd8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Return Air Node, !- Name
  {f3ff125b-e45f-4ad2-87ec-e73593bbe948}, !- Inlet Port
  {686a9356-6282-4e6f-bb9a-6c74b0b80cf1}; !- Outlet Port

OS:Connection,
  {a4dfde93-d443-4783-97e4-e29c6ab75657}, !- Handle
  {50055527-50f0-49f2-9ed3-6f853f8170d7}, !- Source Object
  3,                                      !- Outlet Port
  {32cb7e03-32ab-425b-ab7f-bb5bbfd75cc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3ff125b-e45f-4ad2-87ec-e73593bbe948}, !- Handle
  {e4bb76f2-4d60-43f6-86cf-40eef1cdba5a}, !- Source Object
  2,                                      !- Outlet Port
  {cd0803a6-ed0b-4f1c-b928-e141f3ffadd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686a9356-6282-4e6f-bb9a-6c74b0b80cf1}, !- Handle
  {cd0803a6-ed0b-4f1c-b928-e141f3ffadd8}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {383886ee-b161-4b44-ac7f-2555c041f6e3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72 Inlet Air Node, !- Name
  {c3fe2259-391a-4497-8c6c-72b3a61d2cba}, !- Inlet Port
  {855c56c2-f568-4c4a-947f-424d3f4526ab}; !- Outlet Port

OS:Connection,
  {c3fe2259-391a-4497-8c6c-72b3a61d2cba}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  74,                                     !- Outlet Port
  {383886ee-b161-4b44-ac7f-2555c041f6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855c56c2-f568-4c4a-947f-424d3f4526ab}, !- Handle
  {383886ee-b161-4b44-ac7f-2555c041f6e3}, !- Source Object
  3,                                      !- Outlet Port
  {6c84b7d3-074a-432e-9a64-c1f266be0a80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30eadeee-60a9-43c0-a646-b85d940bbb11}, !- Handle
  {6c84b7d3-074a-432e-9a64-c1f266be0a80}, !- Source Object
  4,                                      !- Outlet Port
  {50055527-50f0-49f2-9ed3-6f853f8170d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {15dbdc69-5c99-4e6d-bd5c-e4a8184d8de4}, !- Handle
  Coil Heating Electric 73,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c36e448e-a821-4860-8c81-277b641b9ba1}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b18216b-0b35-4746-a2e2-a429032a5ff3}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1907070a-c2a5-46cc-8fb5-d54da5ee8217}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95209ecc-5e50-4fbc-a174-aeb266cdb499}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1175ae71-0395-4cbb-abaa-24246f25d65d}, !- Handle
  Curve Cubic 74,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fcacec0e-aab5-4a10-a7b6-7a552f6faf28}, !- Handle
  Coil Cooling DX Single Speed 73 9kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bcb8bdcf-9421-4e87-bbe3-db0f627707a9}, !- Handle
  Fan On Off 73,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {553d7585-89f8-45c8-a920-1a16f942e17a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {19433875-f663-4ade-b0f6-e89bd435bbee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {553d7585-89f8-45c8-a920-1a16f942e17a}, !- Handle
  Fan On Off Power Curve 72,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {19433875-f663-4ade-b0f6-e89bd435bbee}, !- Handle
  Fan On Off Efficiency Curve 72,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
