  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {803b4ab7-b28e-4291-b542-bf604d861886}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {8bf1b740-5d77-46d0-be96-1150bf89bc11}, !- Air Inlet Node Name
  {7cbc81c9-61c3-4afb-8ea0-88e5b9635dca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bcb8bdcf-9421-4e87-bbe3-db0f627707a9}, !- Supply Air Fan Name
  {15dbdc69-5c99-4e6d-bd5c-e4a8184d8de4}, !- Heating Coil Name
  {fcacec0e-aab5-4a10-a7b6-7a552f6faf28}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e4c84b92-cbfd-4f03-a241-55d27f624a56}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 PTAC Inlet Air Node, !- Name
  {887b8ab6-265d-4db8-b3bf-7dc2d8e4d265}, !- Inlet Port
  {8bf1b740-5d77-46d0-be96-1150bf89bc11}; !- Outlet Port

OS:Connection,
  {887b8ab6-265d-4db8-b3bf-7dc2d8e4d265}, !- Handle
  {5b39f51b-7f8e-4eee-98bc-7fdd7892cb4b}, !- Source Object
  2,                                      !- Outlet Port
  {e4c84b92-cbfd-4f03-a241-55d27f624a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf1b740-5d77-46d0-be96-1150bf89bc11}, !- Handle
  {e4c84b92-cbfd-4f03-a241-55d27f624a56}, !- Source Object
  3,                                      !- Outlet Port
  {803b4ab7-b28e-4291-b542-bf604d861886}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc9f6d87-f127-499a-bfcd-94729632c9b5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 PTAC Outlet Air Node, !- Name
  {7cbc81c9-61c3-4afb-8ea0-88e5b9635dca}, !- Inlet Port
  {629150a3-afc7-40ee-b216-c89e5d11410e}; !- Outlet Port

OS:Connection,
  {629150a3-afc7-40ee-b216-c89e5d11410e}, !- Handle
  {dc9f6d87-f127-499a-bfcd-94729632c9b5}, !- Source Object
  3,                                      !- Outlet Port
  {a8ad54e7-fd9e-41ff-8620-0fd8a8fba79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cbc81c9-61c3-4afb-8ea0-88e5b9635dca}, !- Handle
  {803b4ab7-b28e-4291-b542-bf604d861886}, !- Source Object
  4,                                      !- Outlet Port
  {dc9f6d87-f127-499a-bfcd-94729632c9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2a665f5a-0c76-424e-ac7c-13b50e57bd45}, !- Handle
  Coil Heating Water Baseboard 73,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {539cd036-a149-427c-a811-fd7c46ddd55a}, !- Water Inlet Node Name
  {66c32e60-3c47-49fb-84f5-41cd9016f967}; !- Water Outlet Node Name

OS:Node,
  {053e4cf0-972c-4520-866b-f8c0096c16f9}, !- Handle
  Coil Heating Water Baseboard 73 Inlet Water Node, !- Name
  {69974d72-702e-4824-a094-51dbcbc563e2}, !- Inlet Port
  {539cd036-a149-427c-a811-fd7c46ddd55a}; !- Outlet Port

OS:Connection,
  {69974d72-702e-4824-a094-51dbcbc563e2}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  76,                                     !- Outlet Port
  {053e4cf0-972c-4520-866b-f8c0096c16f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9e8b8c5-4376-448e-ab64-5345ca23a7fd}, !- Handle
  Coil Heating Water Baseboard 73 Outlet Water Node, !- Name
  {66c32e60-3c47-49fb-84f5-41cd9016f967}, !- Inlet Port
  {5041cd72-5a0a-4720-af07-aedceeb16d3b}; !- Outlet Port

OS:Connection,
  {539cd036-a149-427c-a811-fd7c46ddd55a}, !- Handle
  {053e4cf0-972c-4520-866b-f8c0096c16f9}, !- Source Object
  3,                                      !- Outlet Port
  {2a665f5a-0c76-424e-ac7c-13b50e57bd45}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {66c32e60-3c47-49fb-84f5-41cd9016f967}, !- Handle
  {2a665f5a-0c76-424e-ac7c-13b50e57bd45}, !- Source Object
  10,                                     !- Outlet Port
  {c9e8b8c5-4376-448e-ab64-5345ca23a7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5041cd72-5a0a-4720-af07-aedceeb16d3b}, !- Handle
  {c9e8b8c5-4376-448e-ab64-5345ca23a7fd}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {efed4fb1-14bf-44ce-87ea-9442b0345734}, !- Handle
  Zone HVAC Baseboard Convective Water 73, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {2a665f5a-0c76-424e-ac7c-13b50e57bd45}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cbaf7fb2-c23e-4770-b552-6787b820df1e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {2d5d3b32-a7d9-4865-b34b-66dd1ea0502b}, !- Air Inlet Node Name
  {9234000b-b5ee-4b78-85db-6cc5a6c85fa4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {701fbe3a-f539-4532-a850-8507874cf336}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73 Outlet Air Node, !- Name
  {9234000b-b5ee-4b78-85db-6cc5a6c85fa4}, !- Inlet Port
  {2052e599-e333-421b-a91b-3181e600e8d2}; !- Outlet Port

OS:Node,
  {2a68ab81-a729-4b8a-8721-2a9694f7ffa3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 Return Air Node, !- Name
  {553079d6-9616-43a1-9d93-8dea2b7c3066}, !- Inlet Port
  {4cd062db-6246-4cb9-a933-3077d14df0c7}; !- Outlet Port

OS:Connection,
  {2052e599-e333-421b-a91b-3181e600e8d2}, !- Handle
  {701fbe3a-f539-4532-a850-8507874cf336}, !- Source Object
  3,                                      !- Outlet Port
  {a8ad54e7-fd9e-41ff-8620-0fd8a8fba79b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {553079d6-9616-43a1-9d93-8dea2b7c3066}, !- Handle
  {facd98c9-fc36-44a4-b13d-87fd7ebc9b1a}, !- Source Object
  2,                                      !- Outlet Port
  {2a68ab81-a729-4b8a-8721-2a9694f7ffa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd062db-6246-4cb9-a933-3077d14df0c7}, !- Handle
  {2a68ab81-a729-4b8a-8721-2a9694f7ffa3}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {c43101c4-e701-4656-8982-4d80911c26a7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73 Inlet Air Node, !- Name
  {cc54d205-51bc-4d23-b0f1-1aa9333f53a0}, !- Inlet Port
  {2d5d3b32-a7d9-4865-b34b-66dd1ea0502b}; !- Outlet Port

OS:Connection,
  {cc54d205-51bc-4d23-b0f1-1aa9333f53a0}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  75,                                     !- Outlet Port
  {c43101c4-e701-4656-8982-4d80911c26a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d5d3b32-a7d9-4865-b34b-66dd1ea0502b}, !- Handle
  {c43101c4-e701-4656-8982-4d80911c26a7}, !- Source Object
  3,                                      !- Outlet Port
  {cbaf7fb2-c23e-4770-b552-6787b820df1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9234000b-b5ee-4b78-85db-6cc5a6c85fa4}, !- Handle
  {cbaf7fb2-c23e-4770-b552-6787b820df1e}, !- Source Object
  4,                                      !- Outlet Port
  {701fbe3a-f539-4532-a850-8507874cf336}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2a33f34a-6756-47b3-b76a-8b0a3e1df5da}, !- Handle
  Coil Heating Electric 74,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ccf3698a-3808-4c48-8513-09e7cdc3fc29}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa43ae33-7a1e-46d3-8ca3-56cc8bf924df}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {edd70238-37e7-459d-8a0e-017c3ede0a24}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3aacbcf7-a28f-4ab5-8e1f-8691240308cf}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5ee9bcbd-6ffb-4eb2-88a1-f2b1f87bfa68}, !- Handle
  Curve Cubic 75,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {27b4cd1e-411f-4780-8408-0dcb3e354a05}, !- Handle
  Coil Cooling DX Single Speed 74 9kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8e35b280-cdb0-4bb9-bdf8-a36a1778005c}, !- Handle
  Fan On Off 74,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd6e9af6-404e-4a2c-93b8-abffd4d9215f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3585e41f-4312-435c-95cd-ba102b2bcf04}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cd6e9af6-404e-4a2c-93b8-abffd4d9215f}, !- Handle
  Fan On Off Power Curve 73,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3585e41f-4312-435c-95cd-ba102b2bcf04}, !- Handle
  Fan On Off Efficiency Curve 73,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b5655756-ce54-424c-a8ce-51425cdea9a7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {b90952e6-a8a4-41b1-8587-fe2eb3bf3e44}, !- Air Inlet Node Name
  {1648c2f0-2848-4401-a16f-86ed5218109a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8e35b280-cdb0-4bb9-bdf8-a36a1778005c}, !- Supply Air Fan Name
  {2a33f34a-6756-47b3-b76a-8b0a3e1df5da}, !- Heating Coil Name
  {27b4cd1e-411f-4780-8408-0dcb3e354a05}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4beee55d-bc9f-4477-9f21-7cc41505a535}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 PTAC Inlet Air Node, !- Name
  {6ae13e5c-8fd1-4a7c-ae24-5d7ab8a952ac}, !- Inlet Port
  {b90952e6-a8a4-41b1-8587-fe2eb3bf3e44}; !- Outlet Port

OS:Connection,
  {6ae13e5c-8fd1-4a7c-ae24-5d7ab8a952ac}, !- Handle
  {d3cb79a0-b552-485d-bc6a-5e174347f462}, !- Source Object
  2,                                      !- Outlet Port
  {4beee55d-bc9f-4477-9f21-7cc41505a535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b90952e6-a8a4-41b1-8587-fe2eb3bf3e44}, !- Handle
  {4beee55d-bc9f-4477-9f21-7cc41505a535}, !- Source Object
  3,                                      !- Outlet Port
  {b5655756-ce54-424c-a8ce-51425cdea9a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d839d56-4bcc-4d8d-a58e-9458abb4e079}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 PTAC Outlet Air Node, !- Name
  {1648c2f0-2848-4401-a16f-86ed5218109a}, !- Inlet Port
  {c6d211aa-ccf1-463e-925d-8f0db56021a9}; !- Outlet Port

OS:Connection,
  {c6d211aa-ccf1-463e-925d-8f0db56021a9}, !- Handle
  {1d839d56-4bcc-4d8d-a58e-9458abb4e079}, !- Source Object
  3,                                      !- Outlet Port
  {d8d9ecc5-3568-4edd-9d3f-6b0b39236979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1648c2f0-2848-4401-a16f-86ed5218109a}, !- Handle
  {b5655756-ce54-424c-a8ce-51425cdea9a7}, !- Source Object
  4,                                      !- Outlet Port
  {1d839d56-4bcc-4d8d-a58e-9458abb4e079}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f884466a-7ecd-49af-9d11-af23dd3d3d3d}, !- Handle
  Coil Heating Water Baseboard 74,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {afa7140d-f6bc-4061-a594-f74faa4dcad3}, !- Water Inlet Node Name
  {ab057d5c-88e6-4acb-96ec-8db3d5d0e29e}; !- Water Outlet Node Name

OS:Node,
  {3034a378-0559-4f45-862d-e16050db1cd4}, !- Handle
  Coil Heating Water Baseboard 74 Inlet Water Node, !- Name
  {d98e78b3-76e0-4839-b2ad-b29c80e811f4}, !- Inlet Port
  {afa7140d-f6bc-4061-a594-f74faa4dcad3}; !- Outlet Port

OS:Connection,
  {d98e78b3-76e0-4839-b2ad-b29c80e811f4}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  77,                                     !- Outlet Port
  {3034a378-0559-4f45-862d-e16050db1cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {483b9158-fa0d-49d9-8c2e-226e2353fe89}, !- Handle
  Coil Heating Water Baseboard 74 Outlet Water Node, !- Name
  {ab057d5c-88e6-4acb-96ec-8db3d5d0e29e}, !- Inlet Port
  {4354354b-d83a-4102-9af6-6a568149cbfc}; !- Outlet Port

OS:Connection,
  {afa7140d-f6bc-4061-a594-f74faa4dcad3}, !- Handle
  {3034a378-0559-4f45-862d-e16050db1cd4}, !- Source Object
  3,                                      !- Outlet Port
  {f884466a-7ecd-49af-9d11-af23dd3d3d3d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ab057d5c-88e6-4acb-96ec-8db3d5d0e29e}, !- Handle
  {f884466a-7ecd-49af-9d11-af23dd3d3d3d}, !- Source Object
  10,                                     !- Outlet Port
  {483b9158-fa0d-49d9-8c2e-226e2353fe89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4354354b-d83a-4102-9af6-6a568149cbfc}, !- Handle
  {483b9158-fa0d-49d9-8c2e-226e2353fe89}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  77;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b28e3d4c-ffdf-4e48-8f98-06781e923266}, !- Handle
  Zone HVAC Baseboard Convective Water 74, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f884466a-7ecd-49af-9d11-af23dd3d3d3d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {395d6193-d40c-48a1-bf1f-ac2b7e1c3bc9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {2097f648-6169-4417-9833-1b39125f50df}, !- Air Inlet Node Name
  {74b9cf7a-ccab-4655-a7af-34cbd1b73376}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d3705802-6ef5-407b-b7ec-bf4962217a28}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74 Outlet Air Node, !- Name
  {74b9cf7a-ccab-4655-a7af-34cbd1b73376}, !- Inlet Port
  {6c86f090-16ed-452f-8e71-8a33b01a99b1}; !- Outlet Port

OS:Node,
  {a033e7a6-567b-4b76-95d1-4bcad835d175}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Return Air Node, !- Name
  {4f8f9ec6-f661-4d1e-bff6-8bf0f4fe28f2}, !- Inlet Port
  {91ff5c01-0454-4559-b231-c3907ef598eb}; !- Outlet Port

OS:Connection,
  {6c86f090-16ed-452f-8e71-8a33b01a99b1}, !- Handle
  {d3705802-6ef5-407b-b7ec-bf4962217a28}, !- Source Object
  3,                                      !- Outlet Port
  {d8d9ecc5-3568-4edd-9d3f-6b0b39236979}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f8f9ec6-f661-4d1e-bff6-8bf0f4fe28f2}, !- Handle
  {dc3b233e-b2c7-4840-a256-9f8287df9984}, !- Source Object
  2,                                      !- Outlet Port
  {a033e7a6-567b-4b76-95d1-4bcad835d175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ff5c01-0454-4559-b231-c3907ef598eb}, !- Handle
  {a033e7a6-567b-4b76-95d1-4bcad835d175}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {90e1757e-31ca-40cb-a67e-d2602a8e1820}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74 Inlet Air Node, !- Name
  {9e4546d5-5bfa-4e1f-b585-1c6b71f16bdb}, !- Inlet Port
  {2097f648-6169-4417-9833-1b39125f50df}; !- Outlet Port

OS:Connection,
  {9e4546d5-5bfa-4e1f-b585-1c6b71f16bdb}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  76,                                     !- Outlet Port
  {90e1757e-31ca-40cb-a67e-d2602a8e1820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2097f648-6169-4417-9833-1b39125f50df}, !- Handle
  {90e1757e-31ca-40cb-a67e-d2602a8e1820}, !- Source Object
  3,                                      !- Outlet Port
  {395d6193-d40c-48a1-bf1f-ac2b7e1c3bc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74b9cf7a-ccab-4655-a7af-34cbd1b73376}, !- Handle
  {395d6193-d40c-48a1-bf1f-ac2b7e1c3bc9}, !- Source Object
  4,                                      !- Outlet Port
  {d3705802-6ef5-407b-b7ec-bf4962217a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d0781a0d-9974-4331-a54c-acd020fa9cd3}, !- Handle
  Coil Heating Electric 75,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6fd9d3d2-5cb1-4c5a-87aa-6f9bf36f9f93}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1949f414-27ff-4c08-980e-eba9221159b5}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {de6af5b0-5b68-429f-baab-4f10cc4be816}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {498b5f9c-3c7a-429b-ab83-2a7dc6c7a506}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4b65cbc0-0779-477b-9620-92c4de72a30b}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {52cf85a2-c4d5-4f22-bdce-7c541351999e}, !- Handle
  Coil Cooling DX Single Speed 75 14kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {352ccc42-8304-4557-aaa7-6bd8b7122a22}, !- Handle
  Fan On Off 75,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1bdc3dfa-5c8a-4b31-bc8e-43832ab11a77}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f03b5a26-d303-49ba-8ecb-89d5a8117874}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1bdc3dfa-5c8a-4b31-bc8e-43832ab11a77}, !- Handle
  Fan On Off Power Curve 74,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f03b5a26-d303-49ba-8ecb-89d5a8117874}, !- Handle
  Fan On Off Efficiency Curve 74,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7a899935-5055-43ad-83e6-a5d5bb303989}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {6a421f3a-f393-4d22-ab2c-6bfc66bc8d17}, !- Air Inlet Node Name
  {8f145f47-a63e-43b9-a6ea-ae856f73628e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {352ccc42-8304-4557-aaa7-6bd8b7122a22}, !- Supply Air Fan Name
  {d0781a0d-9974-4331-a54c-acd020fa9cd3}, !- Heating Coil Name
  {52cf85a2-c4d5-4f22-bdce-7c541351999e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f7b9f248-3f25-44c8-84e6-ef3af5168613}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 PTAC Inlet Air Node, !- Name
  {522f7443-bd7a-4c2a-8971-1f51bed201a5}, !- Inlet Port
  {6a421f3a-f393-4d22-ab2c-6bfc66bc8d17}; !- Outlet Port

OS:Connection,
  {522f7443-bd7a-4c2a-8971-1f51bed201a5}, !- Handle
  {ac588221-fcae-4513-9412-c96b38c09ca2}, !- Source Object
  2,                                      !- Outlet Port
  {f7b9f248-3f25-44c8-84e6-ef3af5168613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a421f3a-f393-4d22-ab2c-6bfc66bc8d17}, !- Handle
  {f7b9f248-3f25-44c8-84e6-ef3af5168613}, !- Source Object
  3,                                      !- Outlet Port
  {7a899935-5055-43ad-83e6-a5d5bb303989}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a313205a-40cb-429a-9a5a-76917f850844}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 PTAC Outlet Air Node, !- Name
  {8f145f47-a63e-43b9-a6ea-ae856f73628e}, !- Inlet Port
  {bfc6b3ed-6a81-4191-b875-97b1eb2ea792}; !- Outlet Port

OS:Connection,
  {bfc6b3ed-6a81-4191-b875-97b1eb2ea792}, !- Handle
  {a313205a-40cb-429a-9a5a-76917f850844}, !- Source Object
  3,                                      !- Outlet Port
  {3e883c82-3514-4100-9f89-4ac44fd1e76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f145f47-a63e-43b9-a6ea-ae856f73628e}, !- Handle
  {7a899935-5055-43ad-83e6-a5d5bb303989}, !- Source Object
  4,                                      !- Outlet Port
  {a313205a-40cb-429a-9a5a-76917f850844}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {46db8678-b699-4969-851b-d862bdcb3e2a}, !- Handle
  Coil Heating Water Baseboard 75,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8e2b4bdb-96f0-4fe8-9bbe-b83e5a8c71f2}, !- Water Inlet Node Name
  {bf06f996-a0d8-4f60-aafa-beaabd8bfa41}; !- Water Outlet Node Name

OS:Node,
  {8a809734-4a1c-4fa5-9b29-8ee768286416}, !- Handle
  Coil Heating Water Baseboard 75 Inlet Water Node, !- Name
  {e4b464ee-4078-4366-8962-ae55983a3ffa}, !- Inlet Port
  {8e2b4bdb-96f0-4fe8-9bbe-b83e5a8c71f2}; !- Outlet Port

OS:Connection,
  {e4b464ee-4078-4366-8962-ae55983a3ffa}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  78,                                     !- Outlet Port
  {8a809734-4a1c-4fa5-9b29-8ee768286416}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {060ccdae-ee50-48bf-8e13-f94f03cb72f3}, !- Handle
  Coil Heating Water Baseboard 75 Outlet Water Node, !- Name
  {bf06f996-a0d8-4f60-aafa-beaabd8bfa41}, !- Inlet Port
  {103cf3ef-122e-4ec3-a734-3ab0968765de}; !- Outlet Port

OS:Connection,
  {8e2b4bdb-96f0-4fe8-9bbe-b83e5a8c71f2}, !- Handle
  {8a809734-4a1c-4fa5-9b29-8ee768286416}, !- Source Object
  3,                                      !- Outlet Port
  {46db8678-b699-4969-851b-d862bdcb3e2a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bf06f996-a0d8-4f60-aafa-beaabd8bfa41}, !- Handle
  {46db8678-b699-4969-851b-d862bdcb3e2a}, !- Source Object
  10,                                     !- Outlet Port
  {060ccdae-ee50-48bf-8e13-f94f03cb72f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {103cf3ef-122e-4ec3-a734-3ab0968765de}, !- Handle
  {060ccdae-ee50-48bf-8e13-f94f03cb72f3}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  78;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f1e3e250-8dad-4ab3-8e86-4cb842b85fe7}, !- Handle
  Zone HVAC Baseboard Convective Water 75, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {46db8678-b699-4969-851b-d862bdcb3e2a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {430bb2f5-68c1-46ac-8e1a-5e6c928c5adb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {a77bcd4e-9dcc-4960-950a-f7ec96a90ed7}, !- Air Inlet Node Name
  {b7909a6d-1f60-4f6e-bfbe-3d57e00d55f5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8ee274b6-0622-420b-a554-93381033e730}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75 Outlet Air Node, !- Name
  {b7909a6d-1f60-4f6e-bfbe-3d57e00d55f5}, !- Inlet Port
  {0f576946-90d0-4890-b8c8-1025d27dca66}; !- Outlet Port

OS:Node,
  {ffeadba1-f4f2-4421-b037-657e9a43583c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 Return Air Node, !- Name
  {20e31aca-5cd1-4f06-a3af-75f53f6945f1}, !- Inlet Port
  {aa5f9109-290e-4f04-995b-da90661b337e}; !- Outlet Port

OS:Connection,
  {0f576946-90d0-4890-b8c8-1025d27dca66}, !- Handle
  {8ee274b6-0622-420b-a554-93381033e730}, !- Source Object
  3,                                      !- Outlet Port
  {3e883c82-3514-4100-9f89-4ac44fd1e76d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20e31aca-5cd1-4f06-a3af-75f53f6945f1}, !- Handle
  {20c11efa-3550-4662-b3cf-68f34d2f722a}, !- Source Object
  2,                                      !- Outlet Port
  {ffeadba1-f4f2-4421-b037-657e9a43583c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa5f9109-290e-4f04-995b-da90661b337e}, !- Handle
  {ffeadba1-f4f2-4421-b037-657e9a43583c}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {994ce972-6b6e-4eed-8c1e-aed5f8da233f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75 Inlet Air Node, !- Name
  {64abd7f2-8605-4e8a-af4f-c54cfb96a4c5}, !- Inlet Port
  {a77bcd4e-9dcc-4960-950a-f7ec96a90ed7}; !- Outlet Port

OS:Connection,
  {64abd7f2-8605-4e8a-af4f-c54cfb96a4c5}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  77,                                     !- Outlet Port
  {994ce972-6b6e-4eed-8c1e-aed5f8da233f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77bcd4e-9dcc-4960-950a-f7ec96a90ed7}, !- Handle
  {994ce972-6b6e-4eed-8c1e-aed5f8da233f}, !- Source Object
  3,                                      !- Outlet Port
  {430bb2f5-68c1-46ac-8e1a-5e6c928c5adb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7909a6d-1f60-4f6e-bfbe-3d57e00d55f5}, !- Handle
  {430bb2f5-68c1-46ac-8e1a-5e6c928c5adb}, !- Source Object
  4,                                      !- Outlet Port
  {8ee274b6-0622-420b-a554-93381033e730}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3fc98777-1ccd-4688-ae3b-a47048b598ca}, !- Handle
  Coil Heating Electric 76,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8f7d3663-5028-4364-9d7b-9300b332b640}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d84a093b-90b7-4606-bd43-982cb278fd20}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {597daf67-60d5-4fc5-ac61-45e8e9e1be67}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb16577b-18a0-4561-af66-dc3c759fd238}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7a23fd28-ad18-4984-9c99-d372b93592a1}, !- Handle
  Curve Cubic 77,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1175ec6e-50ef-49bb-8c7c-30169e8f58a7}, !- Handle
  Coil Cooling DX Single Speed 76 21kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d01e0f24-8ecf-489c-8b94-c296233903d0}, !- Handle
  Fan On Off 76,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {01424443-4d03-4669-bcaf-54308c98d1cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e8267151-8921-49a3-a2fd-f1a6a0c5ff91}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {01424443-4d03-4669-bcaf-54308c98d1cb}, !- Handle
  Fan On Off Power Curve 75,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e8267151-8921-49a3-a2fd-f1a6a0c5ff91}, !- Handle
  Fan On Off Efficiency Curve 75,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3f75f83b-aba7-4428-b9f7-3acec37ca7cb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {31d9d124-9e6c-4088-8192-1153ab5ad208}, !- Air Inlet Node Name
  {ac7f3f93-ec4b-46a8-b0af-e4044e8af616}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d01e0f24-8ecf-489c-8b94-c296233903d0}, !- Supply Air Fan Name
  {3fc98777-1ccd-4688-ae3b-a47048b598ca}, !- Heating Coil Name
  {1175ec6e-50ef-49bb-8c7c-30169e8f58a7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {129fbf7d-a79a-43f3-8d14-73c44894a693}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 PTAC Inlet Air Node, !- Name
  {2ac12b87-e9df-4e57-99ea-2ad74f8589c4}, !- Inlet Port
  {31d9d124-9e6c-4088-8192-1153ab5ad208}; !- Outlet Port

OS:Connection,
  {2ac12b87-e9df-4e57-99ea-2ad74f8589c4}, !- Handle
  {3859ecf9-5ba7-4f64-83d4-9be714d8d4b9}, !- Source Object
  2,                                      !- Outlet Port
  {129fbf7d-a79a-43f3-8d14-73c44894a693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d9d124-9e6c-4088-8192-1153ab5ad208}, !- Handle
  {129fbf7d-a79a-43f3-8d14-73c44894a693}, !- Source Object
  3,                                      !- Outlet Port
  {3f75f83b-aba7-4428-b9f7-3acec37ca7cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a28f155-b8b6-4113-9510-f70708683493}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 PTAC Outlet Air Node, !- Name
  {ac7f3f93-ec4b-46a8-b0af-e4044e8af616}, !- Inlet Port
  {4debd6d1-d0f7-4ca2-ba84-db631a9a2d1b}; !- Outlet Port

OS:Connection,
  {4debd6d1-d0f7-4ca2-ba84-db631a9a2d1b}, !- Handle
  {7a28f155-b8b6-4113-9510-f70708683493}, !- Source Object
  3,                                      !- Outlet Port
  {bbbcf880-9108-4444-ad29-ed95c1959b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac7f3f93-ec4b-46a8-b0af-e4044e8af616}, !- Handle
  {3f75f83b-aba7-4428-b9f7-3acec37ca7cb}, !- Source Object
  4,                                      !- Outlet Port
  {7a28f155-b8b6-4113-9510-f70708683493}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {16288d22-4ba9-4397-bafe-f7c6f1b0e2d1}, !- Handle
  Coil Heating Water Baseboard 76,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {32fbd1c1-acce-4684-b8ec-544fe0d14608}, !- Water Inlet Node Name
  {2f12e1ca-1819-4441-919e-289922fe6336}; !- Water Outlet Node Name

OS:Node,
  {e6460b4a-b782-4f0e-b63a-98a1123e0185}, !- Handle
  Coil Heating Water Baseboard 76 Inlet Water Node, !- Name
  {7dbb6da8-a822-4a10-a6ee-bbb6f7825683}, !- Inlet Port
  {32fbd1c1-acce-4684-b8ec-544fe0d14608}; !- Outlet Port

OS:Connection,
  {7dbb6da8-a822-4a10-a6ee-bbb6f7825683}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  79,                                     !- Outlet Port
  {e6460b4a-b782-4f0e-b63a-98a1123e0185}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88e93dda-faf2-4846-aa4d-e3a490b14caf}, !- Handle
  Coil Heating Water Baseboard 76 Outlet Water Node, !- Name
  {2f12e1ca-1819-4441-919e-289922fe6336}, !- Inlet Port
  {85ab578c-97e4-409b-bdce-3a05a5f7fe65}; !- Outlet Port

OS:Connection,
  {32fbd1c1-acce-4684-b8ec-544fe0d14608}, !- Handle
  {e6460b4a-b782-4f0e-b63a-98a1123e0185}, !- Source Object
  3,                                      !- Outlet Port
  {16288d22-4ba9-4397-bafe-f7c6f1b0e2d1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2f12e1ca-1819-4441-919e-289922fe6336}, !- Handle
  {16288d22-4ba9-4397-bafe-f7c6f1b0e2d1}, !- Source Object
  10,                                     !- Outlet Port
  {88e93dda-faf2-4846-aa4d-e3a490b14caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ab578c-97e4-409b-bdce-3a05a5f7fe65}, !- Handle
  {88e93dda-faf2-4846-aa4d-e3a490b14caf}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  79;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {88de7918-7c6d-40f6-8e73-921c273f01cb}, !- Handle
  Zone HVAC Baseboard Convective Water 76, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {16288d22-4ba9-4397-bafe-f7c6f1b0e2d1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {592557e1-a016-4fe7-b821-f8add8b1c331}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {bd316f48-3dfb-42b2-8a2c-6f56f7e89bd2}, !- Air Inlet Node Name
  {f777be71-5743-45c7-87da-5307f9658fd7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54d8dc12-0e32-4c8f-8f6a-b313443b8d61}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76 Outlet Air Node, !- Name
  {f777be71-5743-45c7-87da-5307f9658fd7}, !- Inlet Port
  {2f18ba69-47ae-4984-841d-ecc46dac05e7}; !- Outlet Port

OS:Node,
  {6b865b10-5845-4dfe-86f1-18b6c54a7eff}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 Return Air Node, !- Name
  {0d757baa-1414-49b2-a1df-20e61db06e4f}, !- Inlet Port
  {4b0089f3-9782-434b-a537-59c6d7de3f89}; !- Outlet Port

OS:Connection,
  {2f18ba69-47ae-4984-841d-ecc46dac05e7}, !- Handle
  {54d8dc12-0e32-4c8f-8f6a-b313443b8d61}, !- Source Object
  3,                                      !- Outlet Port
  {bbbcf880-9108-4444-ad29-ed95c1959b37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d757baa-1414-49b2-a1df-20e61db06e4f}, !- Handle
  {9a0707ec-5e9a-42b1-8cf1-832218accd29}, !- Source Object
  2,                                      !- Outlet Port
  {6b865b10-5845-4dfe-86f1-18b6c54a7eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0089f3-9782-434b-a537-59c6d7de3f89}, !- Handle
  {6b865b10-5845-4dfe-86f1-18b6c54a7eff}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {ab1caae9-616c-44f0-9f7c-212b9d53ce58}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76 Inlet Air Node, !- Name
  {188ea1ed-b77f-44c2-bcd8-1adc76ff42f8}, !- Inlet Port
  {bd316f48-3dfb-42b2-8a2c-6f56f7e89bd2}; !- Outlet Port

OS:Connection,
  {188ea1ed-b77f-44c2-bcd8-1adc76ff42f8}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  78,                                     !- Outlet Port
  {ab1caae9-616c-44f0-9f7c-212b9d53ce58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd316f48-3dfb-42b2-8a2c-6f56f7e89bd2}, !- Handle
  {ab1caae9-616c-44f0-9f7c-212b9d53ce58}, !- Source Object
  3,                                      !- Outlet Port
  {592557e1-a016-4fe7-b821-f8add8b1c331}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f777be71-5743-45c7-87da-5307f9658fd7}, !- Handle
  {592557e1-a016-4fe7-b821-f8add8b1c331}, !- Source Object
  4,                                      !- Outlet Port
  {54d8dc12-0e32-4c8f-8f6a-b313443b8d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9e1fba72-9f5d-4b9e-a745-611fa6be71d5}, !- Handle
  Coil Heating Electric 77,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e02daa88-2227-4dd8-bca6-0c3ac281de1e}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb586626-94fc-4293-bc49-b2f86f6cac10}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a9ad6f62-0a80-4f7f-912c-7b5ef5a58666}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b974097d-5240-46fd-bc34-8fbab1a603ec}, !- Handle
  Curve Quadratic 156,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cef27e04-01e0-4e78-b709-0e8ad6e037c3}, !- Handle
  Curve Cubic 78,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6804e238-9424-4ce9-824a-f88e845d7a95}, !- Handle
  Coil Cooling DX Single Speed 77 9kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5dfab60a-88c4-4523-934a-69efacc521d7}, !- Handle
  Fan On Off 77,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8124a315-b511-4045-83f1-27a9e7a25392}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b987f9d5-c79d-41b6-8132-dfd7d4fa8738}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8124a315-b511-4045-83f1-27a9e7a25392}, !- Handle
  Fan On Off Power Curve 76,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b987f9d5-c79d-41b6-8132-dfd7d4fa8738}, !- Handle
  Fan On Off Efficiency Curve 76,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b5ad7085-75cf-4665-8a3d-ebfdbf9749fe}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {ecd1768f-0c7e-49b4-946c-bfc659092d32}, !- Air Inlet Node Name
  {d70f2da0-ba68-417d-a07b-693fc8aadf14}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5dfab60a-88c4-4523-934a-69efacc521d7}, !- Supply Air Fan Name
  {9e1fba72-9f5d-4b9e-a745-611fa6be71d5}, !- Heating Coil Name
  {6804e238-9424-4ce9-824a-f88e845d7a95}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {128a37fc-644c-4b8e-b5ee-73bbec2d577d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 PTAC Inlet Air Node, !- Name
  {cf7e82c4-55d1-445d-ae33-77e5ca6d6fa9}, !- Inlet Port
  {ecd1768f-0c7e-49b4-946c-bfc659092d32}; !- Outlet Port

OS:Connection,
  {cf7e82c4-55d1-445d-ae33-77e5ca6d6fa9}, !- Handle
  {fa546636-e0f2-4c6f-abde-75920a081ebc}, !- Source Object
  2,                                      !- Outlet Port
  {128a37fc-644c-4b8e-b5ee-73bbec2d577d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecd1768f-0c7e-49b4-946c-bfc659092d32}, !- Handle
  {128a37fc-644c-4b8e-b5ee-73bbec2d577d}, !- Source Object
  3,                                      !- Outlet Port
  {b5ad7085-75cf-4665-8a3d-ebfdbf9749fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05802de0-e022-4954-bbb6-497aaaf3f9da}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 PTAC Outlet Air Node, !- Name
  {d70f2da0-ba68-417d-a07b-693fc8aadf14}, !- Inlet Port
  {d39ee3b7-d923-4fb8-8f6d-5318cb10f459}; !- Outlet Port

OS:Connection,
  {d39ee3b7-d923-4fb8-8f6d-5318cb10f459}, !- Handle
  {05802de0-e022-4954-bbb6-497aaaf3f9da}, !- Source Object
  3,                                      !- Outlet Port
  {a39af770-c3b5-4ade-b259-46410768efdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d70f2da0-ba68-417d-a07b-693fc8aadf14}, !- Handle
  {b5ad7085-75cf-4665-8a3d-ebfdbf9749fe}, !- Source Object
  4,                                      !- Outlet Port
  {05802de0-e022-4954-bbb6-497aaaf3f9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d1be48df-02da-424c-9cb3-8c8e04490c70}, !- Handle
  Coil Heating Water Baseboard 77,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9112bbc5-f1f2-4452-ab08-eabd5c36cbe6}, !- Water Inlet Node Name
  {68e69a91-53c2-4036-b759-f19d696e9766}; !- Water Outlet Node Name

OS:Node,
  {2a5e0b6d-52d0-4cb9-a044-0d83026c9fad}, !- Handle
  Coil Heating Water Baseboard 77 Inlet Water Node, !- Name
  {0d773ab8-4818-4dcd-b8ef-355bc9521981}, !- Inlet Port
  {9112bbc5-f1f2-4452-ab08-eabd5c36cbe6}; !- Outlet Port

OS:Connection,
  {0d773ab8-4818-4dcd-b8ef-355bc9521981}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  80,                                     !- Outlet Port
  {2a5e0b6d-52d0-4cb9-a044-0d83026c9fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea72ed03-c58e-46c6-9196-754b9dc9088d}, !- Handle
  Coil Heating Water Baseboard 77 Outlet Water Node, !- Name
  {68e69a91-53c2-4036-b759-f19d696e9766}, !- Inlet Port
  {22362e45-d2c0-4a64-8aa1-907134418377}; !- Outlet Port

OS:Connection,
  {9112bbc5-f1f2-4452-ab08-eabd5c36cbe6}, !- Handle
  {2a5e0b6d-52d0-4cb9-a044-0d83026c9fad}, !- Source Object
  3,                                      !- Outlet Port
  {d1be48df-02da-424c-9cb3-8c8e04490c70}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {68e69a91-53c2-4036-b759-f19d696e9766}, !- Handle
  {d1be48df-02da-424c-9cb3-8c8e04490c70}, !- Source Object
  10,                                     !- Outlet Port
  {ea72ed03-c58e-46c6-9196-754b9dc9088d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22362e45-d2c0-4a64-8aa1-907134418377}, !- Handle
  {ea72ed03-c58e-46c6-9196-754b9dc9088d}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  80;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4e3cf67a-aeb6-4c28-b75c-070cd3920b05}, !- Handle
  Zone HVAC Baseboard Convective Water 77, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {d1be48df-02da-424c-9cb3-8c8e04490c70}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fd53c75e-7a8c-4d97-ab83-418e0c9d08a3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {8f54fbb2-5389-4679-84fd-2895c1131d28}, !- Air Inlet Node Name
  {901edd24-b3e5-40b7-bc64-9e9207cc054f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e5b9a54-1f53-4ec8-bffb-356cd66353a0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77 Outlet Air Node, !- Name
  {901edd24-b3e5-40b7-bc64-9e9207cc054f}, !- Inlet Port
  {8f9d89d9-d858-4634-b767-b17f14922a74}; !- Outlet Port

OS:Node,
  {b5913735-b691-41dd-a0f0-b701c64b41c7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 Return Air Node, !- Name
  {64adb830-1aa2-41d5-aea5-d6cc7a25ddc7}, !- Inlet Port
  {8e0d8960-d6d5-4a4a-af1d-dea01304d7b1}; !- Outlet Port

OS:Connection,
  {8f9d89d9-d858-4634-b767-b17f14922a74}, !- Handle
  {2e5b9a54-1f53-4ec8-bffb-356cd66353a0}, !- Source Object
  3,                                      !- Outlet Port
  {a39af770-c3b5-4ade-b259-46410768efdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64adb830-1aa2-41d5-aea5-d6cc7a25ddc7}, !- Handle
  {6130c6bc-ebe1-4f21-b8ba-af1c6929f64c}, !- Source Object
  2,                                      !- Outlet Port
  {b5913735-b691-41dd-a0f0-b701c64b41c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0d8960-d6d5-4a4a-af1d-dea01304d7b1}, !- Handle
  {b5913735-b691-41dd-a0f0-b701c64b41c7}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {0f0e0a34-6a48-45eb-bcc5-8379b1a68bfa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77 Inlet Air Node, !- Name
  {3466d7e2-f6a6-4376-95e6-51e6c78eb1a2}, !- Inlet Port
  {8f54fbb2-5389-4679-84fd-2895c1131d28}; !- Outlet Port

OS:Connection,
  {3466d7e2-f6a6-4376-95e6-51e6c78eb1a2}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  79,                                     !- Outlet Port
  {0f0e0a34-6a48-45eb-bcc5-8379b1a68bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f54fbb2-5389-4679-84fd-2895c1131d28}, !- Handle
  {0f0e0a34-6a48-45eb-bcc5-8379b1a68bfa}, !- Source Object
  3,                                      !- Outlet Port
  {fd53c75e-7a8c-4d97-ab83-418e0c9d08a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {901edd24-b3e5-40b7-bc64-9e9207cc054f}, !- Handle
  {fd53c75e-7a8c-4d97-ab83-418e0c9d08a3}, !- Source Object
  4,                                      !- Outlet Port
  {2e5b9a54-1f53-4ec8-bffb-356cd66353a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {df805f4a-6376-4f88-a8e8-f0ad62a6ee70}, !- Handle
  Coil Heating Electric 78,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {03dc0d19-cc0d-441b-9517-3ae6485b73a9}, !- Handle
  Curve Biquadratic 157,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c83a48e-976c-4e7b-bb91-d7a7a93cd511}, !- Handle
  Curve Quadratic 157,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {41e6d9f5-99c5-4e81-8478-5f3f1525dc7a}, !- Handle
  Curve Biquadratic 158,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ef15b8b-1ef8-4cd9-8cd8-a4ceb64e6d6c}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ee4b22e-fe44-4b4f-974e-279af95a847d}, !- Handle
  Curve Cubic 79,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f3c99049-d932-4eec-85e2-61d1c799c2ee}, !- Handle
  Coil Cooling DX Single Speed 78 12kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {081d340c-42a5-4fcc-9838-3eac5f1689f4}, !- Handle
  Fan On Off 78,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95eb840d-5aa3-48a3-aa4e-800eb7bfbdbd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {52395659-732b-49c6-a389-da87b05f585a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95eb840d-5aa3-48a3-aa4e-800eb7bfbdbd}, !- Handle
  Fan On Off Power Curve 77,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {52395659-732b-49c6-a389-da87b05f585a}, !- Handle
  Fan On Off Efficiency Curve 77,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bdf1e011-a44f-44b0-8d32-b601708eb498}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {76014079-ea8b-4c72-a61d-0994e7e46c06}, !- Air Inlet Node Name
  {d2ced931-c1d3-439c-bf4b-d6dd85c1ac5f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {081d340c-42a5-4fcc-9838-3eac5f1689f4}, !- Supply Air Fan Name
  {df805f4a-6376-4f88-a8e8-f0ad62a6ee70}, !- Heating Coil Name
  {f3c99049-d932-4eec-85e2-61d1c799c2ee}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ac1aac59-31db-4de0-81ce-2db8632f6660}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 PTAC Inlet Air Node, !- Name
  {03b5b4e7-827d-4ac6-9fed-b0e821a4ba1d}, !- Inlet Port
  {76014079-ea8b-4c72-a61d-0994e7e46c06}; !- Outlet Port

OS:Connection,
  {03b5b4e7-827d-4ac6-9fed-b0e821a4ba1d}, !- Handle
  {7ed961ef-c471-46a9-92ed-8605bfbefcc0}, !- Source Object
  2,                                      !- Outlet Port
  {ac1aac59-31db-4de0-81ce-2db8632f6660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76014079-ea8b-4c72-a61d-0994e7e46c06}, !- Handle
  {ac1aac59-31db-4de0-81ce-2db8632f6660}, !- Source Object
  3,                                      !- Outlet Port
  {bdf1e011-a44f-44b0-8d32-b601708eb498}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d0bb1bc-4af5-456a-b923-e41110229907}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 PTAC Outlet Air Node, !- Name
  {d2ced931-c1d3-439c-bf4b-d6dd85c1ac5f}, !- Inlet Port
  {adfe9a2f-e9ec-4f08-9ec0-b2908e34538d}; !- Outlet Port

OS:Connection,
  {adfe9a2f-e9ec-4f08-9ec0-b2908e34538d}, !- Handle
  {8d0bb1bc-4af5-456a-b923-e41110229907}, !- Source Object
  3,                                      !- Outlet Port
  {f21d8544-6193-4f2c-aed2-c85346af8660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ced931-c1d3-439c-bf4b-d6dd85c1ac5f}, !- Handle
  {bdf1e011-a44f-44b0-8d32-b601708eb498}, !- Source Object
  4,                                      !- Outlet Port
  {8d0bb1bc-4af5-456a-b923-e41110229907}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {376219fa-6ab5-4773-8a63-4d1d181e9b01}, !- Handle
  Coil Heating Water Baseboard 78,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ce3373a7-bd8f-41d5-811c-908e0e87ee4d}, !- Water Inlet Node Name
  {03299ae1-1ab4-4fda-a2e9-046458df20aa}; !- Water Outlet Node Name

OS:Node,
  {4a6d612d-ffde-4276-8139-4b6173c4142d}, !- Handle
  Coil Heating Water Baseboard 78 Inlet Water Node, !- Name
  {392425ff-fb04-4d3f-b8fb-1d21272dc059}, !- Inlet Port
  {ce3373a7-bd8f-41d5-811c-908e0e87ee4d}; !- Outlet Port

OS:Connection,
  {392425ff-fb04-4d3f-b8fb-1d21272dc059}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  81,                                     !- Outlet Port
  {4a6d612d-ffde-4276-8139-4b6173c4142d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c46f2258-e6d7-4b23-9aa9-7edb50abdd2a}, !- Handle
  Coil Heating Water Baseboard 78 Outlet Water Node, !- Name
  {03299ae1-1ab4-4fda-a2e9-046458df20aa}, !- Inlet Port
  {e427df9d-c667-4c24-8ca4-76027ed637ea}; !- Outlet Port

OS:Connection,
  {ce3373a7-bd8f-41d5-811c-908e0e87ee4d}, !- Handle
  {4a6d612d-ffde-4276-8139-4b6173c4142d}, !- Source Object
  3,                                      !- Outlet Port
  {376219fa-6ab5-4773-8a63-4d1d181e9b01}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {03299ae1-1ab4-4fda-a2e9-046458df20aa}, !- Handle
  {376219fa-6ab5-4773-8a63-4d1d181e9b01}, !- Source Object
  10,                                     !- Outlet Port
  {c46f2258-e6d7-4b23-9aa9-7edb50abdd2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e427df9d-c667-4c24-8ca4-76027ed637ea}, !- Handle
  {c46f2258-e6d7-4b23-9aa9-7edb50abdd2a}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  81;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6d5cdc96-bd2e-4bd1-ba23-58fc6e83f501}, !- Handle
  Zone HVAC Baseboard Convective Water 78, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {376219fa-6ab5-4773-8a63-4d1d181e9b01}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95efebed-43aa-4991-a0f3-86f3af7d9316}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {8c436620-b842-48cc-a1c0-320ca9e3d013}, !- Air Inlet Node Name
  {e559d61e-a7f4-4a90-b9a0-827d3bd02260}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31775f4c-5149-4872-a31c-cee2ae01a99f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78 Outlet Air Node, !- Name
  {e559d61e-a7f4-4a90-b9a0-827d3bd02260}, !- Inlet Port
  {0ab30e3a-c890-4a99-9428-a0092004cbcc}; !- Outlet Port

OS:Node,
  {5b572b6c-7307-44e6-b7f0-25a12aad63f8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 Return Air Node, !- Name
  {a91dc30c-3375-4922-9241-58b2ae2a907e}, !- Inlet Port
  {83c141c3-6c49-4845-b4d6-b635c415955f}; !- Outlet Port

OS:Connection,
  {0ab30e3a-c890-4a99-9428-a0092004cbcc}, !- Handle
  {31775f4c-5149-4872-a31c-cee2ae01a99f}, !- Source Object
  3,                                      !- Outlet Port
  {f21d8544-6193-4f2c-aed2-c85346af8660}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a91dc30c-3375-4922-9241-58b2ae2a907e}, !- Handle
  {2a238baa-df7f-4fa0-b907-1502a0017da6}, !- Source Object
  2,                                      !- Outlet Port
  {5b572b6c-7307-44e6-b7f0-25a12aad63f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c141c3-6c49-4845-b4d6-b635c415955f}, !- Handle
  {5b572b6c-7307-44e6-b7f0-25a12aad63f8}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {abd8085e-6504-4b7c-9480-d100f25d4574}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78 Inlet Air Node, !- Name
  {54aa2bb1-43d3-49b4-9e35-8735610ac9c8}, !- Inlet Port
  {8c436620-b842-48cc-a1c0-320ca9e3d013}; !- Outlet Port

OS:Connection,
  {54aa2bb1-43d3-49b4-9e35-8735610ac9c8}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  80,                                     !- Outlet Port
  {abd8085e-6504-4b7c-9480-d100f25d4574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c436620-b842-48cc-a1c0-320ca9e3d013}, !- Handle
  {abd8085e-6504-4b7c-9480-d100f25d4574}, !- Source Object
  3,                                      !- Outlet Port
  {95efebed-43aa-4991-a0f3-86f3af7d9316}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e559d61e-a7f4-4a90-b9a0-827d3bd02260}, !- Handle
  {95efebed-43aa-4991-a0f3-86f3af7d9316}, !- Source Object
  4,                                      !- Outlet Port
  {31775f4c-5149-4872-a31c-cee2ae01a99f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5a116c90-09fb-41f9-92d5-caa8757704d8}, !- Handle
  Coil Heating Electric 79,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7621c060-e791-44a4-add0-3d33b7672516}, !- Handle
  Curve Biquadratic 159,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23463dec-00dd-4011-87c1-1ebfccc7367a}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {36562b08-fea4-498a-aa11-d96270a67b88}, !- Handle
  Curve Biquadratic 160,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a090675b-340a-43a6-b5f2-8bbe2df6d37a}, !- Handle
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ae39a5ca-a7d2-4f3e-8548-c93306b735a1}, !- Handle
  Curve Cubic 80,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f09ef5b5-03b0-4a60-9558-9daf3e689e5f}, !- Handle
  Coil Cooling DX Single Speed 79 10kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {86d7b722-e099-445f-a115-58a067c9168a}, !- Handle
  Fan On Off 79,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {383c9056-7a9e-42a0-903b-40e27bb564a4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {294df1a4-2cc1-4826-95d6-1bc6a2266267}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {383c9056-7a9e-42a0-903b-40e27bb564a4}, !- Handle
  Fan On Off Power Curve 78,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {294df1a4-2cc1-4826-95d6-1bc6a2266267}, !- Handle
  Fan On Off Efficiency Curve 78,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d401aa2c-aead-486e-acb0-70f988f4358f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {58a73d69-4fd4-4d85-bab6-872842722074}, !- Air Inlet Node Name
  {171c0990-87b8-44b1-9e91-621210aeb867}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {86d7b722-e099-445f-a115-58a067c9168a}, !- Supply Air Fan Name
  {5a116c90-09fb-41f9-92d5-caa8757704d8}, !- Heating Coil Name
  {f09ef5b5-03b0-4a60-9558-9daf3e689e5f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a7f993c5-06dd-485b-bc12-729f5a45f582}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 PTAC Inlet Air Node, !- Name
  {05bacba5-3570-4240-8dd9-ce658c0fe498}, !- Inlet Port
  {58a73d69-4fd4-4d85-bab6-872842722074}; !- Outlet Port

OS:Connection,
  {05bacba5-3570-4240-8dd9-ce658c0fe498}, !- Handle
  {0a4ddcd7-d0e1-47f3-aafa-29e59008c315}, !- Source Object
  2,                                      !- Outlet Port
  {a7f993c5-06dd-485b-bc12-729f5a45f582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a73d69-4fd4-4d85-bab6-872842722074}, !- Handle
  {a7f993c5-06dd-485b-bc12-729f5a45f582}, !- Source Object
  3,                                      !- Outlet Port
  {d401aa2c-aead-486e-acb0-70f988f4358f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa030922-7f97-46bc-828d-8b9cb4b8b4c4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 PTAC Outlet Air Node, !- Name
  {171c0990-87b8-44b1-9e91-621210aeb867}, !- Inlet Port
  {c7f3668f-f8f1-4ade-9349-bd15cc517965}; !- Outlet Port

OS:Connection,
  {c7f3668f-f8f1-4ade-9349-bd15cc517965}, !- Handle
  {aa030922-7f97-46bc-828d-8b9cb4b8b4c4}, !- Source Object
  3,                                      !- Outlet Port
  {4cffb477-f502-4add-b6a6-b0c195db9fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171c0990-87b8-44b1-9e91-621210aeb867}, !- Handle
  {d401aa2c-aead-486e-acb0-70f988f4358f}, !- Source Object
  4,                                      !- Outlet Port
  {aa030922-7f97-46bc-828d-8b9cb4b8b4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {25781249-63cd-43fc-9947-f6fae84f9e1e}, !- Handle
  Coil Heating Water Baseboard 79,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c1d6d200-38a3-4496-a4db-204223d3081b}, !- Water Inlet Node Name
  {11b9e92f-3928-4f53-bc44-98e91f854026}; !- Water Outlet Node Name

OS:Node,
  {62d534fa-9b7a-431c-99c4-e9e8dce21f05}, !- Handle
  Coil Heating Water Baseboard 79 Inlet Water Node, !- Name
  {9b474660-48ba-4701-9beb-50509c3d7d07}, !- Inlet Port
  {c1d6d200-38a3-4496-a4db-204223d3081b}; !- Outlet Port

OS:Connection,
  {9b474660-48ba-4701-9beb-50509c3d7d07}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  82,                                     !- Outlet Port
  {62d534fa-9b7a-431c-99c4-e9e8dce21f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0379a57d-c8a7-4571-bd9f-7b219d66a096}, !- Handle
  Coil Heating Water Baseboard 79 Outlet Water Node, !- Name
  {11b9e92f-3928-4f53-bc44-98e91f854026}, !- Inlet Port
  {4aeafcc0-f4aa-4ab1-b252-a77ab73bd1e0}; !- Outlet Port

OS:Connection,
  {c1d6d200-38a3-4496-a4db-204223d3081b}, !- Handle
  {62d534fa-9b7a-431c-99c4-e9e8dce21f05}, !- Source Object
  3,                                      !- Outlet Port
  {25781249-63cd-43fc-9947-f6fae84f9e1e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {11b9e92f-3928-4f53-bc44-98e91f854026}, !- Handle
  {25781249-63cd-43fc-9947-f6fae84f9e1e}, !- Source Object
  10,                                     !- Outlet Port
  {0379a57d-c8a7-4571-bd9f-7b219d66a096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aeafcc0-f4aa-4ab1-b252-a77ab73bd1e0}, !- Handle
  {0379a57d-c8a7-4571-bd9f-7b219d66a096}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  82;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f708ebec-9bc2-4714-aa3c-959465bfde56}, !- Handle
  Zone HVAC Baseboard Convective Water 79, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {25781249-63cd-43fc-9947-f6fae84f9e1e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cde74c86-5b55-4966-8444-71c68610c659}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {6eea61df-433f-4148-b951-e8071a0a8f06}, !- Air Inlet Node Name
  {8c829668-a044-49c1-b383-69bbbfc66da0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e52a6c3c-1f0a-4e68-ba49-5ec83f7ba464}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79 Outlet Air Node, !- Name
  {8c829668-a044-49c1-b383-69bbbfc66da0}, !- Inlet Port
  {c66cda7f-5103-439d-9fed-a997f5d3ba68}; !- Outlet Port

OS:Node,
  {4dc56d10-4eed-4021-9721-8acbdb6778c9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 Return Air Node, !- Name
  {aae4513f-6ddf-441b-ae62-113eca9d65bf}, !- Inlet Port
  {36c9d865-f715-4fc4-8a29-86cab0ac1340}; !- Outlet Port

OS:Connection,
  {c66cda7f-5103-439d-9fed-a997f5d3ba68}, !- Handle
  {e52a6c3c-1f0a-4e68-ba49-5ec83f7ba464}, !- Source Object
  3,                                      !- Outlet Port
  {4cffb477-f502-4add-b6a6-b0c195db9fc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aae4513f-6ddf-441b-ae62-113eca9d65bf}, !- Handle
  {e15d5455-5a28-4ba1-8a0e-5ea90bc31286}, !- Source Object
  2,                                      !- Outlet Port
  {4dc56d10-4eed-4021-9721-8acbdb6778c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c9d865-f715-4fc4-8a29-86cab0ac1340}, !- Handle
  {4dc56d10-4eed-4021-9721-8acbdb6778c9}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {c58840b5-4c01-4039-ba3b-e45a11db7f18}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79 Inlet Air Node, !- Name
  {50a98517-8315-4afb-9ed1-0fa8390ab911}, !- Inlet Port
  {6eea61df-433f-4148-b951-e8071a0a8f06}; !- Outlet Port

OS:Connection,
  {50a98517-8315-4afb-9ed1-0fa8390ab911}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  81,                                     !- Outlet Port
  {c58840b5-4c01-4039-ba3b-e45a11db7f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eea61df-433f-4148-b951-e8071a0a8f06}, !- Handle
  {c58840b5-4c01-4039-ba3b-e45a11db7f18}, !- Source Object
  3,                                      !- Outlet Port
  {cde74c86-5b55-4966-8444-71c68610c659}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c829668-a044-49c1-b383-69bbbfc66da0}, !- Handle
  {cde74c86-5b55-4966-8444-71c68610c659}, !- Source Object
  4,                                      !- Outlet Port
  {e52a6c3c-1f0a-4e68-ba49-5ec83f7ba464}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {226a775a-3bb2-4db9-a9e5-5b0dd048a945}, !- Handle
  Coil Heating Electric 80,               !- Name
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6add9604-b6dc-469d-8a20-7760e7a82364}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dac8ad7b-91b3-433c-b5d0-ac63df0484ab}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3293dcee-be96-469b-9916-2ab1f3f35716}, !- Handle
  Curve Biquadratic 162,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66380146-1f34-41f2-a60d-bf204dad4b91}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fbcc37df-bf3f-4f61-b6b3-a7a4ca508e94}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9828a401-f6fa-4fc3-83a7-5413746eff5b}, !- Handle
  Coil Cooling DX Single Speed 80 9kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c6c2050a-3df8-4d00-b740-2ed6da263daa}, !- Handle
  Fan On Off 80,                          !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {51e06e0a-04f2-403d-a405-db59e976a4bc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7b593faf-5518-47d0-acc5-1c055a14dc6b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {51e06e0a-04f2-403d-a405-db59e976a4bc}, !- Handle
  Fan On Off Power Curve 79,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b593faf-5518-47d0-acc5-1c055a14dc6b}, !- Handle
  Fan On Off Efficiency Curve 79,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ba0441ee-3f49-4650-bde5-ddbdb9984521}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 PTAC, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {64e314e8-8f3d-4f7f-a017-38e324f72411}, !- Air Inlet Node Name
  {3c320004-b51b-4b88-a647-a591a5865fb0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c6c2050a-3df8-4d00-b740-2ed6da263daa}, !- Supply Air Fan Name
  {226a775a-3bb2-4db9-a9e5-5b0dd048a945}, !- Heating Coil Name
  {9828a401-f6fa-4fc3-83a7-5413746eff5b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {accb6d3e-8b1e-4d4e-a923-6424a7883785}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4336aa9d-864c-40f8-bbf4-9f0f04e3fbb3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 PTAC Inlet Air Node, !- Name
  {f70bce33-16a0-4f20-b653-4dd25d70f757}, !- Inlet Port
  {64e314e8-8f3d-4f7f-a017-38e324f72411}; !- Outlet Port

OS:Connection,
  {f70bce33-16a0-4f20-b653-4dd25d70f757}, !- Handle
  {5f7dc5bf-c34e-4220-bcc2-fa74f8064221}, !- Source Object
  2,                                      !- Outlet Port
  {4336aa9d-864c-40f8-bbf4-9f0f04e3fbb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e314e8-8f3d-4f7f-a017-38e324f72411}, !- Handle
  {4336aa9d-864c-40f8-bbf4-9f0f04e3fbb3}, !- Source Object
  3,                                      !- Outlet Port
  {ba0441ee-3f49-4650-bde5-ddbdb9984521}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {113f3c93-c3b9-4cdd-ad7d-3455fbd5e9ec}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 PTAC Outlet Air Node, !- Name
  {3c320004-b51b-4b88-a647-a591a5865fb0}, !- Inlet Port
  {c41c395f-0cc5-4fa5-9b2d-62a354861307}; !- Outlet Port

OS:Connection,
  {c41c395f-0cc5-4fa5-9b2d-62a354861307}, !- Handle
  {113f3c93-c3b9-4cdd-ad7d-3455fbd5e9ec}, !- Source Object
  3,                                      !- Outlet Port
  {6faf2f54-c1f4-4ce2-b389-34059ac07bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c320004-b51b-4b88-a647-a591a5865fb0}, !- Handle
  {ba0441ee-3f49-4650-bde5-ddbdb9984521}, !- Source Object
  4,                                      !- Outlet Port
  {113f3c93-c3b9-4cdd-ad7d-3455fbd5e9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {997999ea-dead-41be-aaf7-6811014cb4d2}, !- Handle
  Coil Heating Water Baseboard 80,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c53bb304-f859-44c1-863a-a0fdfc5f720b}, !- Water Inlet Node Name
  {930da06f-8c90-443d-817c-70942ecd41cc}; !- Water Outlet Node Name

OS:Node,
  {29953443-6e1f-48c2-9a5f-03a3f6ca7d22}, !- Handle
  Coil Heating Water Baseboard 80 Inlet Water Node, !- Name
  {1a72516b-313d-430d-a07b-36c5fcd8da67}, !- Inlet Port
  {c53bb304-f859-44c1-863a-a0fdfc5f720b}; !- Outlet Port

OS:Connection,
  {1a72516b-313d-430d-a07b-36c5fcd8da67}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  83,                                     !- Outlet Port
  {29953443-6e1f-48c2-9a5f-03a3f6ca7d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2b9e349-63fe-4731-898e-ab1826520818}, !- Handle
  Coil Heating Water Baseboard 80 Outlet Water Node, !- Name
  {930da06f-8c90-443d-817c-70942ecd41cc}, !- Inlet Port
  {64ee783a-c2a9-4247-a9f8-32886b92dc93}; !- Outlet Port

OS:Connection,
  {c53bb304-f859-44c1-863a-a0fdfc5f720b}, !- Handle
  {29953443-6e1f-48c2-9a5f-03a3f6ca7d22}, !- Source Object
  3,                                      !- Outlet Port
  {997999ea-dead-41be-aaf7-6811014cb4d2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {930da06f-8c90-443d-817c-70942ecd41cc}, !- Handle
  {997999ea-dead-41be-aaf7-6811014cb4d2}, !- Source Object
  10,                                     !- Outlet Port
  {d2b9e349-63fe-4731-898e-ab1826520818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ee783a-c2a9-4247-a9f8-32886b92dc93}, !- Handle
  {d2b9e349-63fe-4731-898e-ab1826520818}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  83;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0bae8437-ef67-48d8-9db5-1014a31eb788}, !- Handle
  Zone HVAC Baseboard Convective Water 80, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {997999ea-dead-41be-aaf7-6811014cb4d2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {683a293a-a3c2-4e7b-a896-ef4130072c5b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {e12bd389-10d5-4dec-affb-b33f613708fd}, !- Air Inlet Node Name
  {506c3c33-5818-4e2b-9b45-ea522b17695d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20b7b6f0-177e-481a-8da9-2cc92cfaeb68}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80 Outlet Air Node, !- Name
  {506c3c33-5818-4e2b-9b45-ea522b17695d}, !- Inlet Port
  {48cdc90c-e678-4857-ba01-460d0912f715}; !- Outlet Port

OS:Node,
  {1040f7e7-d7b5-4c25-ba22-0e4ada6899f9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 Return Air Node, !- Name
  {b3806db7-7628-4ec1-a4f8-11f4f119ffb7}, !- Inlet Port
  {69572ce3-d533-4074-8c8b-2bb3ccb4179d}; !- Outlet Port

OS:Connection,
  {48cdc90c-e678-4857-ba01-460d0912f715}, !- Handle
  {20b7b6f0-177e-481a-8da9-2cc92cfaeb68}, !- Source Object
  3,                                      !- Outlet Port
  {6faf2f54-c1f4-4ce2-b389-34059ac07bc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3806db7-7628-4ec1-a4f8-11f4f119ffb7}, !- Handle
  {be5395e8-aa52-4ce2-871f-8699d8d645f2}, !- Source Object
  2,                                      !- Outlet Port
  {1040f7e7-d7b5-4c25-ba22-0e4ada6899f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69572ce3-d533-4074-8c8b-2bb3ccb4179d}, !- Handle
  {1040f7e7-d7b5-4c25-ba22-0e4ada6899f9}, !- Source Object
  3,                                      !- Outlet Port
  {eda99d10-ad66-4744-8210-50eeb05cf24f}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {3c1dbd4f-0a32-4f8b-bd0c-2ff1b1c70141}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80 Inlet Air Node, !- Name
  {388ebe08-a0c2-4110-abbd-6ed3c5bb74e8}, !- Inlet Port
  {e12bd389-10d5-4dec-affb-b33f613708fd}; !- Outlet Port

OS:Connection,
  {388ebe08-a0c2-4110-abbd-6ed3c5bb74e8}, !- Handle
  {967cedb6-695a-4d8b-b7a6-4478b8cf0d17}, !- Source Object
  82,                                     !- Outlet Port
  {3c1dbd4f-0a32-4f8b-bd0c-2ff1b1c70141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e12bd389-10d5-4dec-affb-b33f613708fd}, !- Handle
  {3c1dbd4f-0a32-4f8b-bd0c-2ff1b1c70141}, !- Source Object
  3,                                      !- Outlet Port
  {683a293a-a3c2-4e7b-a896-ef4130072c5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {506c3c33-5818-4e2b-9b45-ea522b17695d}, !- Handle
  {683a293a-a3c2-4e7b-a896-ef4130072c5b}, !- Source Object
  4,                                      !- Outlet Port
  {20b7b6f0-177e-481a-8da9-2cc92cfaeb68}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ab94b83a-c5f8-4a33-ae7d-6f5e36d7d7cb}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {554c5d77-4f76-4ed7-9dae-8c0ec4faa49e}, !- Availability Schedule
  {9bd9d6bc-90e4-4ed6-87d6-d7b3e31650ed}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7d33b086-2467-445e-a811-084436e0c04c}, !- Supply Side Inlet Node Name
  {82c8e561-0b3e-4b01-8c4b-d2a38a756c94}, !- Demand Side Outlet Node Name
  {03aad6e1-8e1d-44a7-a76f-846086ddbb55}, !- Demand Side Inlet Node A
  {6f46ef54-e6b9-488e-847f-f99c4c07d4f0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Demand Mixer Name
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2f6d2de4-72dd-4228-989d-2e7da7067a8a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {7d33b086-2467-445e-a811-084436e0c04c}, !- Inlet Port
  {a4ff1d62-519e-419d-895b-ec77379b24a0}; !- Outlet Port

OS:Node,
  {afe2377f-4a37-4141-8dee-db9b46496e90}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {e4995bfc-a09c-4799-9137-121eb3f11fb2}, !- Inlet Port
  {6f46ef54-e6b9-488e-847f-f99c4c07d4f0}; !- Outlet Port

OS:Connection,
  {7d33b086-2467-445e-a811-084436e0c04c}, !- Handle
  {ab94b83a-c5f8-4a33-ae7d-6f5e36d7d7cb}, !- Source Object
  9,                                      !- Outlet Port
  {2f6d2de4-72dd-4228-989d-2e7da7067a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f46ef54-e6b9-488e-847f-f99c4c07d4f0}, !- Handle
  {afe2377f-4a37-4141-8dee-db9b46496e90}, !- Source Object
  3,                                      !- Outlet Port
  {ab94b83a-c5f8-4a33-ae7d-6f5e36d7d7cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {24efd04c-a606-4262-b424-6a14e248761b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {03aad6e1-8e1d-44a7-a76f-846086ddbb55}, !- Inlet Port
  {8ae1c147-4b93-44e5-8088-6b98a1df112c}; !- Outlet Port

OS:Node,
  {77a08d27-8efd-494c-b2da-817dd5d3ccea}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {38f2acc9-2303-47ab-9ff0-62660fd8e236}, !- Inlet Port
  {82c8e561-0b3e-4b01-8c4b-d2a38a756c94}; !- Outlet Port

OS:Node,
  {1005230c-ad61-4f92-9c15-05d53f787363}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81 Outlet Air Node, !- Name
  {584166ab-ada0-405c-9d9c-bbe09afce606}, !- Inlet Port
  {b6f25897-ff54-42a5-82fb-60d5a1bdb980}; !- Outlet Port

OS:Connection,
  {03aad6e1-8e1d-44a7-a76f-846086ddbb55}, !- Handle
  {ab94b83a-c5f8-4a33-ae7d-6f5e36d7d7cb}, !- Source Object
  11,                                     !- Outlet Port
  {24efd04c-a606-4262-b424-6a14e248761b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c8e561-0b3e-4b01-8c4b-d2a38a756c94}, !- Handle
  {77a08d27-8efd-494c-b2da-817dd5d3ccea}, !- Source Object
  3,                                      !- Outlet Port
  {ab94b83a-c5f8-4a33-ae7d-6f5e36d7d7cb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8ae1c147-4b93-44e5-8088-6b98a1df112c}, !- Inlet Node Name
  {0d853c64-797e-4762-aaa2-3dbfb10dd5c2}, !- Outlet Node Name 1
  {106e466a-f222-4923-8d1e-06f0d4513701}, !- Outlet Node Name 2
  {44e7d372-ec6f-4755-b59e-da7624db5c90}, !- Outlet Node Name 3
  {0328f8f9-a040-49da-ad36-297c3476e9f9}, !- Outlet Node Name 4
  {65d06fe7-fc47-4c45-9536-44f21cddd807}, !- Outlet Node Name 5
  {41b2c49b-db59-4e40-94e0-c7a21ad5d09f}, !- Outlet Node Name 6
  {264971a5-9189-4c0f-befc-2692609ecf71}, !- Outlet Node Name 7
  {da953441-a4d7-4706-9ed0-efe237afa1ab}, !- Outlet Node Name 8
  {b8aa14b8-8a7f-4529-8d85-cacc95adced4}, !- Outlet Node Name 9
  {e0e70595-9e23-4dd2-9764-4b585f30a943}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {38f2acc9-2303-47ab-9ff0-62660fd8e236}, !- Outlet Node Name
  {bdc013d2-bcdd-41eb-9301-1a9210acff84}, !- Inlet Node Name 1
  {fb88280a-76f2-4cea-a793-5d6c85f267fa}, !- Inlet Node Name 2
  {e03f3821-431e-46ef-be82-6f162d7f09d8}, !- Inlet Node Name 3
  {bea8f385-cd2f-46bb-bde9-cc6d153cd3b8}, !- Inlet Node Name 4
  {07d26fbd-8ce7-4807-93c7-0fdd69b22b3b}, !- Inlet Node Name 5
  {d8ab301e-9c3b-467a-8ec5-2d4dc56c358f}, !- Inlet Node Name 6
  {3846807c-a3f1-4f9f-8737-32e504040c67}, !- Inlet Node Name 7
  {13c7fed8-261c-4d2f-9359-35ab60974969}, !- Inlet Node Name 8
  {ce03beff-dd46-4a97-baa9-aee6ed62568a}, !- Inlet Node Name 9
  {8db02aa9-fa67-4ed2-9d47-886a90bbbc18}; !- Inlet Node Name 10

OS:Connection,
  {8ae1c147-4b93-44e5-8088-6b98a1df112c}, !- Handle
  {24efd04c-a606-4262-b424-6a14e248761b}, !- Source Object
  3,                                      !- Outlet Port
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f2acc9-2303-47ab-9ff0-62660fd8e236}, !- Handle
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Source Object
  2,                                      !- Outlet Port
  {77a08d27-8efd-494c-b2da-817dd5d3ccea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {516a3398-30cd-43b5-bc99-ed7850d2f536}, !- Handle
  {ab94b83a-c5f8-4a33-ae7d-6f5e36d7d7cb}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9bd9d6bc-90e4-4ed6-87d6-d7b3e31650ed}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7bd7f74e-9020-4afc-95da-10feaacd2791}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3036b2d9-dc5a-4218-9de0-bca045893978}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d2c58d21-e55e-400f-aa49-ca3230aa405a}, !- Air Inlet Node Name
  {e4995bfc-a09c-4799-9137-121eb3f11fb2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8df15b95-590a-4a59-a6ac-2e4969b0109d}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4cba61f6-d304-4b9c-88bd-43bfbdc7151b}, !- Air Inlet Node Name
  {86bb74f7-def2-4b9a-bd8a-401fe85995ab}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {e02319fa-99a6-48b0-84d0-7dc05f8131f1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {4f3529ed-d61c-4f51-a06a-099d08c8efe3}, !- Handle
  Curve Biquadratic 163,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d87e2f90-ab3f-4aad-ba32-d15166bcb2fe}, !- Handle
  Curve Quadratic 163,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c26dec71-cec4-4f0f-acc2-09e79f88a7f4}, !- Handle
  Curve Biquadratic 164,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f4f7002-0f51-4280-871a-54ca530282d4}, !- Handle
  Curve Quadratic 164,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a58c9904-6d8a-482f-bfd1-cfd5891fb072}, !- Handle
  Curve Cubic 82,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8e97720a-1eaa-49fa-b395-23b7cc3fe566}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 11kBtu/hr 7.7726EER, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {65d82929-2581-4146-a3a1-f0e817062328}, !- Air Inlet Node Name
  {2aa5a72e-ffbc-4b07-b0ba-bf75a358ecb9}, !- Air Outlet Node Name
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {998bea05-c680-4809-8ade-413b7b58fb5c}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {554c5d77-4f76-4ed7-9dae-8c0ec4faa49e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7f722185-b510-4b9c-ae91-efeb30a74068}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7f722185-b510-4b9c-ae91-efeb30a74068}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {101b4c14-12b7-48cf-bc5e-852cb3783c40}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {998bea05-c680-4809-8ade-413b7b58fb5c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed08e98c-11f0-4b13-abfb-c9eb13fd0be4}, !- Mixed Air Node Name
  {6c7b9a09-0fc1-450a-81c8-b60d23a33295}, !- Outdoor Air Stream Node Name
  {2f2064f5-cc55-4b64-838e-1eb327188990}, !- Relief Air Stream Node Name
  {a4ff1d62-519e-419d-895b-ec77379b24a0}; !- Return Air Stream Node Name

OS:Node,
  {2de73bbd-19fa-4ee8-b98a-71592c0d664f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6c7b9a09-0fc1-450a-81c8-b60d23a33295}; !- Outlet Port

OS:Connection,
  {6c7b9a09-0fc1-450a-81c8-b60d23a33295}, !- Handle
  {2de73bbd-19fa-4ee8-b98a-71592c0d664f}, !- Source Object
  3,                                      !- Outlet Port
  {101b4c14-12b7-48cf-bc5e-852cb3783c40}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1a3c77f9-4855-46f0-9e51-df10753ab673}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {2f2064f5-cc55-4b64-838e-1eb327188990}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f2064f5-cc55-4b64-838e-1eb327188990}, !- Handle
  {101b4c14-12b7-48cf-bc5e-852cb3783c40}, !- Source Object
  7,                                      !- Outlet Port
  {1a3c77f9-4855-46f0-9e51-df10753ab673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4995bfc-a09c-4799-9137-121eb3f11fb2}, !- Handle
  {3036b2d9-dc5a-4218-9de0-bca045893978}, !- Source Object
  9,                                      !- Outlet Port
  {afe2377f-4a37-4141-8dee-db9b46496e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {423af2d4-7221-4ecd-b1dd-be52059e947a}, !- Handle
  Coil Heating Gas 1 Outlet Air Node,     !- Name
  {86bb74f7-def2-4b9a-bd8a-401fe85995ab}, !- Inlet Port
  {d2c58d21-e55e-400f-aa49-ca3230aa405a}; !- Outlet Port

OS:Connection,
  {86bb74f7-def2-4b9a-bd8a-401fe85995ab}, !- Handle
  {8df15b95-590a-4a59-a6ac-2e4969b0109d}, !- Source Object
  6,                                      !- Outlet Port
  {423af2d4-7221-4ecd-b1dd-be52059e947a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c58d21-e55e-400f-aa49-ca3230aa405a}, !- Handle
  {423af2d4-7221-4ecd-b1dd-be52059e947a}, !- Source Object
  3,                                      !- Outlet Port
  {3036b2d9-dc5a-4218-9de0-bca045893978}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8d82c9db-6bae-4665-8a6d-7d058450f4f2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 11kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {2aa5a72e-ffbc-4b07-b0ba-bf75a358ecb9}, !- Inlet Port
  {4cba61f6-d304-4b9c-88bd-43bfbdc7151b}; !- Outlet Port

OS:Connection,
  {2aa5a72e-ffbc-4b07-b0ba-bf75a358ecb9}, !- Handle
  {8e97720a-1eaa-49fa-b395-23b7cc3fe566}, !- Source Object
  10,                                     !- Outlet Port
  {8d82c9db-6bae-4665-8a6d-7d058450f4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cba61f6-d304-4b9c-88bd-43bfbdc7151b}, !- Handle
  {8d82c9db-6bae-4665-8a6d-7d058450f4f2}, !- Source Object
  3,                                      !- Outlet Port
  {8df15b95-590a-4a59-a6ac-2e4969b0109d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {99a73800-02ef-4473-8fd8-23053faf6005}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {ed08e98c-11f0-4b13-abfb-c9eb13fd0be4}, !- Inlet Port
  {65d82929-2581-4146-a3a1-f0e817062328}; !- Outlet Port

OS:Connection,
  {a4ff1d62-519e-419d-895b-ec77379b24a0}, !- Handle
  {2f6d2de4-72dd-4228-989d-2e7da7067a8a}, !- Source Object
  3,                                      !- Outlet Port
  {101b4c14-12b7-48cf-bc5e-852cb3783c40}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed08e98c-11f0-4b13-abfb-c9eb13fd0be4}, !- Handle
  {101b4c14-12b7-48cf-bc5e-852cb3783c40}, !- Source Object
  5,                                      !- Outlet Port
  {99a73800-02ef-4473-8fd8-23053faf6005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d82929-2581-4146-a3a1-f0e817062328}, !- Handle
  {99a73800-02ef-4473-8fd8-23053faf6005}, !- Source Object
  3,                                      !- Outlet Port
  {8e97720a-1eaa-49fa-b395-23b7cc3fe566}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e4c3665a-4bdd-4f98-8d1e-376e74cf4ad7}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {cb0b40dd-23d1-442a-a198-42484963a8cb}, !- Control Zone Name
  {afe2377f-4a37-4141-8dee-db9b46496e90}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {082d643e-fa18-4f8a-b15a-22c0f7cccbd8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {edce67a7-5508-4ce5-8e8e-1274b358aa57}, !- Air Inlet Node Name
  {584166ab-ada0-405c-9d9c-bbe09afce606}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2f1ec91f-9b97-4d98-95f5-bd2e30c58ecb}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 10_SCH=G Return Air Node, !- Name
  {bb441181-6958-49d7-8ca9-ff4cb193c7ba}, !- Inlet Port
  {bdc013d2-bcdd-41eb-9301-1a9210acff84}; !- Outlet Port

OS:Connection,
  {b6f25897-ff54-42a5-82fb-60d5a1bdb980}, !- Handle
  {1005230c-ad61-4f92-9c15-05d53f787363}, !- Source Object
  3,                                      !- Outlet Port
  {9b47e4d4-2581-4fb7-a936-18b845af69c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb441181-6958-49d7-8ca9-ff4cb193c7ba}, !- Handle
  {74f21f66-9595-461e-8c17-97411c6be12e}, !- Source Object
  2,                                      !- Outlet Port
  {2f1ec91f-9b97-4d98-95f5-bd2e30c58ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc013d2-bcdd-41eb-9301-1a9210acff84}, !- Handle
  {2f1ec91f-9b97-4d98-95f5-bd2e30c58ecb}, !- Source Object
  3,                                      !- Outlet Port
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9325b436-9f90-4c22-8d1f-42bfa07d892e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81 Inlet Air Node, !- Name
  {0d853c64-797e-4762-aaa2-3dbfb10dd5c2}, !- Inlet Port
  {edce67a7-5508-4ce5-8e8e-1274b358aa57}; !- Outlet Port

OS:Connection,
  {0d853c64-797e-4762-aaa2-3dbfb10dd5c2}, !- Handle
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Source Object
  3,                                      !- Outlet Port
  {9325b436-9f90-4c22-8d1f-42bfa07d892e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edce67a7-5508-4ce5-8e8e-1274b358aa57}, !- Handle
  {9325b436-9f90-4c22-8d1f-42bfa07d892e}, !- Source Object
  3,                                      !- Outlet Port
  {082d643e-fa18-4f8a-b15a-22c0f7cccbd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {584166ab-ada0-405c-9d9c-bbe09afce606}, !- Handle
  {082d643e-fa18-4f8a-b15a-22c0f7cccbd8}, !- Source Object
  4,                                      !- Outlet Port
  {1005230c-ad61-4f92-9c15-05d53f787363}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ac03355c-1061-4b16-a8e3-9d6fc811c34b}, !- Handle
  Coil Heating Water Baseboard 81,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {99802836-3e14-44f7-aa91-3661a3184241}, !- Water Inlet Node Name
  {96852fd0-189e-422b-b1d2-471c47d79e1f}; !- Water Outlet Node Name

OS:Node,
  {b13c2c3c-3051-4052-8e37-faea285ab2de}, !- Handle
  Coil Heating Water Baseboard 81 Inlet Water Node, !- Name
  {9d85855e-b25d-4c6f-ac33-43e029096596}, !- Inlet Port
  {99802836-3e14-44f7-aa91-3661a3184241}; !- Outlet Port

OS:Connection,
  {9d85855e-b25d-4c6f-ac33-43e029096596}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  84,                                     !- Outlet Port
  {b13c2c3c-3051-4052-8e37-faea285ab2de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0767a35-efe5-43a4-b09a-15cb1cf9fb30}, !- Handle
  Coil Heating Water Baseboard 81 Outlet Water Node, !- Name
  {96852fd0-189e-422b-b1d2-471c47d79e1f}, !- Inlet Port
  {b305c0cd-048c-468c-b653-f9bc791a8207}; !- Outlet Port

OS:Connection,
  {99802836-3e14-44f7-aa91-3661a3184241}, !- Handle
  {b13c2c3c-3051-4052-8e37-faea285ab2de}, !- Source Object
  3,                                      !- Outlet Port
  {ac03355c-1061-4b16-a8e3-9d6fc811c34b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {96852fd0-189e-422b-b1d2-471c47d79e1f}, !- Handle
  {ac03355c-1061-4b16-a8e3-9d6fc811c34b}, !- Source Object
  10,                                     !- Outlet Port
  {c0767a35-efe5-43a4-b09a-15cb1cf9fb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b305c0cd-048c-468c-b653-f9bc791a8207}, !- Handle
  {c0767a35-efe5-43a4-b09a-15cb1cf9fb30}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  84;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0085c37c-3e39-4203-a3ef-42523a324256}, !- Handle
  Zone HVAC Baseboard Convective Water 81, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {ac03355c-1061-4b16-a8e3-9d6fc811c34b}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {d599915d-f8c3-4bde-99ce-e98dd26c57eb}, !- Handle
  Sys_4_zone_exhaust_fan,                 !- Name
  ,                                       !- Availability Schedule Name
  0.1376375,                              !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.01972524705946,                       !- Maximum Flow Rate {m3/s}
  {cd5ef275-5072-43e6-b35c-d98314883ce2}, !- Air Inlet Node Name
  {dca45afd-81ae-4a60-a7ae-e24b688415d5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {129e8ba7-7bad-481a-b5b5-bdb35d789b81}, !- Handle
  Sys_4_zone_exhaust_fan Inlet Air Node,  !- Name
  {52a6fb8b-9159-470c-88e7-7604c33a242e}, !- Inlet Port
  {cd5ef275-5072-43e6-b35c-d98314883ce2}; !- Outlet Port

OS:Connection,
  {52a6fb8b-9159-470c-88e7-7604c33a242e}, !- Handle
  {d724bfe8-3a34-408b-a4ef-049449adfc3e}, !- Source Object
  2,                                      !- Outlet Port
  {129e8ba7-7bad-481a-b5b5-bdb35d789b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd5ef275-5072-43e6-b35c-d98314883ce2}, !- Handle
  {129e8ba7-7bad-481a-b5b5-bdb35d789b81}, !- Source Object
  3,                                      !- Outlet Port
  {d599915d-f8c3-4bde-99ce-e98dd26c57eb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {819c7d91-8bfa-44ab-8438-8998ca231a4f}, !- Handle
  Sys_4_zone_exhaust_fan Outlet Air Node, !- Name
  {dca45afd-81ae-4a60-a7ae-e24b688415d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dca45afd-81ae-4a60-a7ae-e24b688415d5}, !- Handle
  {d599915d-f8c3-4bde-99ce-e98dd26c57eb}, !- Source Object
  7,                                      !- Outlet Port
  {819c7d91-8bfa-44ab-8438-8998ca231a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f78e3fd1-fd50-468c-b56f-94c9093b8954}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {dba15a1e-0de0-4d34-a610-9e37b3b17953}, !- Air Inlet Node Name
  {feb73e80-b030-4000-99c7-51417520b346}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {06ea25dd-b999-40a0-adf6-6b9490b1c526}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82 Outlet Air Node, !- Name
  {feb73e80-b030-4000-99c7-51417520b346}, !- Inlet Port
  {71f311f3-4c7d-4b6c-91c2-6a731c996440}; !- Outlet Port

OS:Node,
  {5a49bd9b-2c6d-455a-b325-ba8d8c9b78d3}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G Return Air Node, !- Name
  {1f0c1478-814a-4af3-9cf4-ab4bc833893d}, !- Inlet Port
  {fb88280a-76f2-4cea-a793-5d6c85f267fa}; !- Outlet Port

OS:Connection,
  {71f311f3-4c7d-4b6c-91c2-6a731c996440}, !- Handle
  {06ea25dd-b999-40a0-adf6-6b9490b1c526}, !- Source Object
  3,                                      !- Outlet Port
  {4c977391-1e06-4aac-81e1-b8304c61e6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0c1478-814a-4af3-9cf4-ab4bc833893d}, !- Handle
  {c1b1a1ea-5a0b-4f73-949e-1ea612a6d230}, !- Source Object
  2,                                      !- Outlet Port
  {5a49bd9b-2c6d-455a-b325-ba8d8c9b78d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb88280a-76f2-4cea-a793-5d6c85f267fa}, !- Handle
  {5a49bd9b-2c6d-455a-b325-ba8d8c9b78d3}, !- Source Object
  3,                                      !- Outlet Port
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {65afa0d7-97e4-4cb7-b7c6-4d7a214d37a6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82 Inlet Air Node, !- Name
  {106e466a-f222-4923-8d1e-06f0d4513701}, !- Inlet Port
  {dba15a1e-0de0-4d34-a610-9e37b3b17953}; !- Outlet Port

OS:Connection,
  {106e466a-f222-4923-8d1e-06f0d4513701}, !- Handle
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Source Object
  4,                                      !- Outlet Port
  {65afa0d7-97e4-4cb7-b7c6-4d7a214d37a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba15a1e-0de0-4d34-a610-9e37b3b17953}, !- Handle
  {65afa0d7-97e4-4cb7-b7c6-4d7a214d37a6}, !- Source Object
  3,                                      !- Outlet Port
  {f78e3fd1-fd50-468c-b56f-94c9093b8954}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {feb73e80-b030-4000-99c7-51417520b346}, !- Handle
  {f78e3fd1-fd50-468c-b56f-94c9093b8954}, !- Source Object
  4,                                      !- Outlet Port
  {06ea25dd-b999-40a0-adf6-6b9490b1c526}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {42334574-ae10-4349-a0ed-717eda0b3d20}, !- Handle
  Coil Heating Water Baseboard 82,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0250aed8-cc69-47ea-810e-75c7cf9ee594}, !- Water Inlet Node Name
  {e3f3e804-870f-4d4a-89aa-0a212da273cb}; !- Water Outlet Node Name

OS:Node,
  {1fb18893-be38-4d4a-a3b6-07ed94fe6090}, !- Handle
  Coil Heating Water Baseboard 82 Inlet Water Node, !- Name
  {a2597ede-0a5d-44bb-b9a5-f4efc71fa9aa}, !- Inlet Port
  {0250aed8-cc69-47ea-810e-75c7cf9ee594}; !- Outlet Port

OS:Connection,
  {a2597ede-0a5d-44bb-b9a5-f4efc71fa9aa}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  85,                                     !- Outlet Port
  {1fb18893-be38-4d4a-a3b6-07ed94fe6090}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2f605a0-ade7-4463-9def-fa8fb78a159a}, !- Handle
  Coil Heating Water Baseboard 82 Outlet Water Node, !- Name
  {e3f3e804-870f-4d4a-89aa-0a212da273cb}, !- Inlet Port
  {8271b4b4-2147-46cd-b808-b1dca350692f}; !- Outlet Port

OS:Connection,
  {0250aed8-cc69-47ea-810e-75c7cf9ee594}, !- Handle
  {1fb18893-be38-4d4a-a3b6-07ed94fe6090}, !- Source Object
  3,                                      !- Outlet Port
  {42334574-ae10-4349-a0ed-717eda0b3d20}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e3f3e804-870f-4d4a-89aa-0a212da273cb}, !- Handle
  {42334574-ae10-4349-a0ed-717eda0b3d20}, !- Source Object
  10,                                     !- Outlet Port
  {e2f605a0-ade7-4463-9def-fa8fb78a159a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8271b4b4-2147-46cd-b808-b1dca350692f}, !- Handle
  {e2f605a0-ade7-4463-9def-fa8fb78a159a}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  85;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cc34fd99-e3ce-441d-a329-2036418a2bcc}, !- Handle
  Zone HVAC Baseboard Convective Water 82, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {42334574-ae10-4349-a0ed-717eda0b3d20}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {93187398-1d2e-4aae-954e-ac6a4136f0e9}, !- Handle
  Sys_4_zone_exhaust_fan 1,               !- Name
  ,                                       !- Availability Schedule Name
  0.1376375,                              !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.01972524705946,                       !- Maximum Flow Rate {m3/s}
  {b678f4c8-5f5f-4580-97cf-cef21c12a3aa}, !- Air Inlet Node Name
  {6eac6d9c-6be7-4536-9d71-e20e5613bfce}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {1d907df5-c8d7-4476-8415-dfd3c252e036}, !- Handle
  Sys_4_zone_exhaust_fan 1 Inlet Air Node, !- Name
  {c114b58b-1c1a-4e09-b4cb-79f0016faf62}, !- Inlet Port
  {b678f4c8-5f5f-4580-97cf-cef21c12a3aa}; !- Outlet Port

OS:Connection,
  {c114b58b-1c1a-4e09-b4cb-79f0016faf62}, !- Handle
  {97e45b37-449d-4ada-a218-6b5e1df61d79}, !- Source Object
  2,                                      !- Outlet Port
  {1d907df5-c8d7-4476-8415-dfd3c252e036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b678f4c8-5f5f-4580-97cf-cef21c12a3aa}, !- Handle
  {1d907df5-c8d7-4476-8415-dfd3c252e036}, !- Source Object
  3,                                      !- Outlet Port
  {93187398-1d2e-4aae-954e-ac6a4136f0e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e31c6e9-49f8-447d-bdba-288126651f9f}, !- Handle
  Sys_4_zone_exhaust_fan 1 Outlet Air Node, !- Name
  {6eac6d9c-6be7-4536-9d71-e20e5613bfce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6eac6d9c-6be7-4536-9d71-e20e5613bfce}, !- Handle
  {93187398-1d2e-4aae-954e-ac6a4136f0e9}, !- Source Object
  7,                                      !- Outlet Port
  {3e31c6e9-49f8-447d-bdba-288126651f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e68b0217-a3df-418c-912e-451c27f382fd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {899a7c35-e3de-4ac7-979e-685b2a10c33d}, !- Air Inlet Node Name
  {ebd16942-2227-47f1-9d1c-1cafe4425b0e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16b404c2-3c8c-48f3-8a0c-f3de318a4eae}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83 Outlet Air Node, !- Name
  {ebd16942-2227-47f1-9d1c-1cafe4425b0e}, !- Inlet Port
  {7f3d5ad0-1b3e-4b22-ad0b-abd369f09b1e}; !- Outlet Port

OS:Node,
  {f1189510-d089-4561-8598-cd322109b10b}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 8_SCH=G Return Air Node, !- Name
  {a5d4ff50-8281-4f72-881c-278c24bc8065}, !- Inlet Port
  {e03f3821-431e-46ef-be82-6f162d7f09d8}; !- Outlet Port

OS:Connection,
  {7f3d5ad0-1b3e-4b22-ad0b-abd369f09b1e}, !- Handle
  {16b404c2-3c8c-48f3-8a0c-f3de318a4eae}, !- Source Object
  3,                                      !- Outlet Port
  {84329a88-2899-4c21-b8cf-6e7768751b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d4ff50-8281-4f72-881c-278c24bc8065}, !- Handle
  {d9d99d95-c08f-4979-a31c-202b313b5c85}, !- Source Object
  2,                                      !- Outlet Port
  {f1189510-d089-4561-8598-cd322109b10b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e03f3821-431e-46ef-be82-6f162d7f09d8}, !- Handle
  {f1189510-d089-4561-8598-cd322109b10b}, !- Source Object
  3,                                      !- Outlet Port
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {513ef768-c5da-4c20-a1d5-e3107e7308cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83 Inlet Air Node, !- Name
  {44e7d372-ec6f-4755-b59e-da7624db5c90}, !- Inlet Port
  {899a7c35-e3de-4ac7-979e-685b2a10c33d}; !- Outlet Port

OS:Connection,
  {44e7d372-ec6f-4755-b59e-da7624db5c90}, !- Handle
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Source Object
  5,                                      !- Outlet Port
  {513ef768-c5da-4c20-a1d5-e3107e7308cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899a7c35-e3de-4ac7-979e-685b2a10c33d}, !- Handle
  {513ef768-c5da-4c20-a1d5-e3107e7308cd}, !- Source Object
  3,                                      !- Outlet Port
  {e68b0217-a3df-418c-912e-451c27f382fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebd16942-2227-47f1-9d1c-1cafe4425b0e}, !- Handle
  {e68b0217-a3df-418c-912e-451c27f382fd}, !- Source Object
  4,                                      !- Outlet Port
  {16b404c2-3c8c-48f3-8a0c-f3de318a4eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7ffbc5c1-8dae-49a6-aca8-a7175a81efb4}, !- Handle
  Coil Heating Water Baseboard 83,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {05f1180d-2b5a-4c83-b99e-c53c3dee3f91}, !- Water Inlet Node Name
  {9ea4dfbe-e3f5-459a-aae6-22a137515cf1}; !- Water Outlet Node Name

OS:Node,
  {ccd346f8-7002-4868-8e9b-8789c994a51c}, !- Handle
  Coil Heating Water Baseboard 83 Inlet Water Node, !- Name
  {7d86f0f8-ccd2-4f1e-8441-f1e80333a8b4}, !- Inlet Port
  {05f1180d-2b5a-4c83-b99e-c53c3dee3f91}; !- Outlet Port

OS:Connection,
  {7d86f0f8-ccd2-4f1e-8441-f1e80333a8b4}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  86,                                     !- Outlet Port
  {ccd346f8-7002-4868-8e9b-8789c994a51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7cc62bd-7149-4adb-84ff-5a347e2d500f}, !- Handle
  Coil Heating Water Baseboard 83 Outlet Water Node, !- Name
  {9ea4dfbe-e3f5-459a-aae6-22a137515cf1}, !- Inlet Port
  {dc045454-670b-4efa-ab28-bfe337258e04}; !- Outlet Port

OS:Connection,
  {05f1180d-2b5a-4c83-b99e-c53c3dee3f91}, !- Handle
  {ccd346f8-7002-4868-8e9b-8789c994a51c}, !- Source Object
  3,                                      !- Outlet Port
  {7ffbc5c1-8dae-49a6-aca8-a7175a81efb4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9ea4dfbe-e3f5-459a-aae6-22a137515cf1}, !- Handle
  {7ffbc5c1-8dae-49a6-aca8-a7175a81efb4}, !- Source Object
  10,                                     !- Outlet Port
  {c7cc62bd-7149-4adb-84ff-5a347e2d500f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc045454-670b-4efa-ab28-bfe337258e04}, !- Handle
  {c7cc62bd-7149-4adb-84ff-5a347e2d500f}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  86;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4ba08e66-39bc-4c13-adb6-51d0ea040a5b}, !- Handle
  Zone HVAC Baseboard Convective Water 83, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {7ffbc5c1-8dae-49a6-aca8-a7175a81efb4}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {053905dd-1ecd-4b0a-882d-e28a3af9dbc6}, !- Handle
  Sys_4_zone_exhaust_fan 2,               !- Name
  ,                                       !- Availability Schedule Name
  0.1376375,                              !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.01972524705946,                       !- Maximum Flow Rate {m3/s}
  {a61d1791-50d4-4a28-9c5f-ee8cdb94a909}, !- Air Inlet Node Name
  {17746351-bcf4-4b11-b712-d7314f32190b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {54dc222f-8dcc-4ea2-b682-de108ba5ae56}, !- Handle
  Sys_4_zone_exhaust_fan 2 Inlet Air Node, !- Name
  {dcd1921c-35da-45b5-8732-9b81c90b835b}, !- Inlet Port
  {a61d1791-50d4-4a28-9c5f-ee8cdb94a909}; !- Outlet Port

OS:Connection,
  {dcd1921c-35da-45b5-8732-9b81c90b835b}, !- Handle
  {1617ab32-d0d4-4ec4-b9a4-69826b1baa10}, !- Source Object
  2,                                      !- Outlet Port
  {54dc222f-8dcc-4ea2-b682-de108ba5ae56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a61d1791-50d4-4a28-9c5f-ee8cdb94a909}, !- Handle
  {54dc222f-8dcc-4ea2-b682-de108ba5ae56}, !- Source Object
  3,                                      !- Outlet Port
  {053905dd-1ecd-4b0a-882d-e28a3af9dbc6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {119f5602-f08f-43e6-a896-24af2518d557}, !- Handle
  Sys_4_zone_exhaust_fan 2 Outlet Air Node, !- Name
  {17746351-bcf4-4b11-b712-d7314f32190b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17746351-bcf4-4b11-b712-d7314f32190b}, !- Handle
  {053905dd-1ecd-4b0a-882d-e28a3af9dbc6}, !- Source Object
  7,                                      !- Outlet Port
  {119f5602-f08f-43e6-a896-24af2518d557}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7f4c6436-0701-46f0-86a2-367a8975d069}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {f2112cfd-6b30-4707-a8a3-52b73799d521}, !- Air Inlet Node Name
  {4e35229c-9d55-44c2-beda-29912324df10}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0816e266-7c87-407a-abde-e496aafcec81}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84 Outlet Air Node, !- Name
  {4e35229c-9d55-44c2-beda-29912324df10}, !- Inlet Port
  {837cd837-71ef-44d8-8a9e-38679d217197}; !- Outlet Port

OS:Node,
  {dbf60d45-8fb2-4a13-a6d3-9e182c6da45f}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 5_SCH=G Return Air Node, !- Name
  {f95062c9-9d0d-4fda-ad2f-201d8880f756}, !- Inlet Port
  {bea8f385-cd2f-46bb-bde9-cc6d153cd3b8}; !- Outlet Port

OS:Connection,
  {837cd837-71ef-44d8-8a9e-38679d217197}, !- Handle
  {0816e266-7c87-407a-abde-e496aafcec81}, !- Source Object
  3,                                      !- Outlet Port
  {5f4e6791-a6b8-4690-af8b-41e14c601811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95062c9-9d0d-4fda-ad2f-201d8880f756}, !- Handle
  {aa85e660-ff1f-48dd-9c16-39ae38c5824c}, !- Source Object
  2,                                      !- Outlet Port
  {dbf60d45-8fb2-4a13-a6d3-9e182c6da45f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bea8f385-cd2f-46bb-bde9-cc6d153cd3b8}, !- Handle
  {dbf60d45-8fb2-4a13-a6d3-9e182c6da45f}, !- Source Object
  3,                                      !- Outlet Port
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4ed349c-6c97-432d-80c1-f7c0ce62b107}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84 Inlet Air Node, !- Name
  {0328f8f9-a040-49da-ad36-297c3476e9f9}, !- Inlet Port
  {f2112cfd-6b30-4707-a8a3-52b73799d521}; !- Outlet Port

OS:Connection,
  {0328f8f9-a040-49da-ad36-297c3476e9f9}, !- Handle
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Source Object
  6,                                      !- Outlet Port
  {a4ed349c-6c97-432d-80c1-f7c0ce62b107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2112cfd-6b30-4707-a8a3-52b73799d521}, !- Handle
  {a4ed349c-6c97-432d-80c1-f7c0ce62b107}, !- Source Object
  3,                                      !- Outlet Port
  {7f4c6436-0701-46f0-86a2-367a8975d069}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e35229c-9d55-44c2-beda-29912324df10}, !- Handle
  {7f4c6436-0701-46f0-86a2-367a8975d069}, !- Source Object
  4,                                      !- Outlet Port
  {0816e266-7c87-407a-abde-e496aafcec81}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9c1130f0-1c96-4282-922a-5e6630f7378a}, !- Handle
  Coil Heating Water Baseboard 84,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1ede92ad-98ef-4757-a4c3-29fecfb57f3f}, !- Water Inlet Node Name
  {d70624c1-ecda-4345-a7be-4396c21e9dd5}; !- Water Outlet Node Name

OS:Node,
  {9c023917-77af-499b-82b2-128ad663f084}, !- Handle
  Coil Heating Water Baseboard 84 Inlet Water Node, !- Name
  {f70690ef-a724-45a6-893f-ad7327bd1e10}, !- Inlet Port
  {1ede92ad-98ef-4757-a4c3-29fecfb57f3f}; !- Outlet Port

OS:Connection,
  {f70690ef-a724-45a6-893f-ad7327bd1e10}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  87,                                     !- Outlet Port
  {9c023917-77af-499b-82b2-128ad663f084}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {020ff569-eeb5-4ce3-a06c-11c8a2583478}, !- Handle
  Coil Heating Water Baseboard 84 Outlet Water Node, !- Name
  {d70624c1-ecda-4345-a7be-4396c21e9dd5}, !- Inlet Port
  {c41d9a00-5431-4e94-96bd-c4699fe4ba1b}; !- Outlet Port

OS:Connection,
  {1ede92ad-98ef-4757-a4c3-29fecfb57f3f}, !- Handle
  {9c023917-77af-499b-82b2-128ad663f084}, !- Source Object
  3,                                      !- Outlet Port
  {9c1130f0-1c96-4282-922a-5e6630f7378a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d70624c1-ecda-4345-a7be-4396c21e9dd5}, !- Handle
  {9c1130f0-1c96-4282-922a-5e6630f7378a}, !- Source Object
  10,                                     !- Outlet Port
  {020ff569-eeb5-4ce3-a06c-11c8a2583478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c41d9a00-5431-4e94-96bd-c4699fe4ba1b}, !- Handle
  {020ff569-eeb5-4ce3-a06c-11c8a2583478}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  87;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {964a3cba-d44c-45ee-8f35-e83c1fd5c92b}, !- Handle
  Zone HVAC Baseboard Convective Water 84, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {9c1130f0-1c96-4282-922a-5e6630f7378a}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {358f784d-7e79-4117-a0f7-318eb91dd36f}, !- Handle
  Sys_4_zone_exhaust_fan 3,               !- Name
  ,                                       !- Availability Schedule Name
  0.1376375,                              !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.01972524705946,                       !- Maximum Flow Rate {m3/s}
  {f488f09b-bb75-459c-b978-2a9aebd0a353}, !- Air Inlet Node Name
  {e0b4897c-a5bc-441b-a3ff-f8988fcfc03c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {91fc4927-5e84-465a-b07d-cc53cdc1d66a}, !- Handle
  Sys_4_zone_exhaust_fan 3 Inlet Air Node, !- Name
  {c41d36d2-0d6a-41b2-b854-b9b0fd9dd560}, !- Inlet Port
  {f488f09b-bb75-459c-b978-2a9aebd0a353}; !- Outlet Port

OS:Connection,
  {c41d36d2-0d6a-41b2-b854-b9b0fd9dd560}, !- Handle
  {fccf99df-8288-4f52-8be0-19c0eb9eb514}, !- Source Object
  2,                                      !- Outlet Port
  {91fc4927-5e84-465a-b07d-cc53cdc1d66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f488f09b-bb75-459c-b978-2a9aebd0a353}, !- Handle
  {91fc4927-5e84-465a-b07d-cc53cdc1d66a}, !- Source Object
  3,                                      !- Outlet Port
  {358f784d-7e79-4117-a0f7-318eb91dd36f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c70fc6f-ebe4-476b-9779-be888bacc533}, !- Handle
  Sys_4_zone_exhaust_fan 3 Outlet Air Node, !- Name
  {e0b4897c-a5bc-441b-a3ff-f8988fcfc03c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0b4897c-a5bc-441b-a3ff-f8988fcfc03c}, !- Handle
  {358f784d-7e79-4117-a0f7-318eb91dd36f}, !- Source Object
  7,                                      !- Outlet Port
  {3c70fc6f-ebe4-476b-9779-be888bacc533}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1247e607-2f8f-47f0-ae34-ea5fc975894e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {245ee4a1-7884-4825-b15f-f3e49179afbe}, !- Air Inlet Node Name
  {8dcf3485-fe4a-43a4-a587-4650416919df}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e0eaba2-9be3-4f52-9866-60e66f8bc6af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85 Outlet Air Node, !- Name
  {8dcf3485-fe4a-43a4-a587-4650416919df}, !- Inlet Port
  {c8f2ba62-f2e1-4353-a109-92f2a1487939}; !- Outlet Port

OS:Node,
  {72aa179c-1cb5-432c-a142-880001a2b9eb}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 9_SCH=G Return Air Node, !- Name
  {c2ce2b25-ca9c-4f5d-bdda-b28973c0e09a}, !- Inlet Port
  {07d26fbd-8ce7-4807-93c7-0fdd69b22b3b}; !- Outlet Port

OS:Connection,
  {c8f2ba62-f2e1-4353-a109-92f2a1487939}, !- Handle
  {8e0eaba2-9be3-4f52-9866-60e66f8bc6af}, !- Source Object
  3,                                      !- Outlet Port
  {b67b57fe-a128-40bb-8058-a30244a09e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ce2b25-ca9c-4f5d-bdda-b28973c0e09a}, !- Handle
  {f24a5b5a-1bf9-4454-8335-0f1319ab413c}, !- Source Object
  2,                                      !- Outlet Port
  {72aa179c-1cb5-432c-a142-880001a2b9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d26fbd-8ce7-4807-93c7-0fdd69b22b3b}, !- Handle
  {72aa179c-1cb5-432c-a142-880001a2b9eb}, !- Source Object
  3,                                      !- Outlet Port
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d509961e-9a43-447d-b3ee-3329de534525}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85 Inlet Air Node, !- Name
  {65d06fe7-fc47-4c45-9536-44f21cddd807}, !- Inlet Port
  {245ee4a1-7884-4825-b15f-f3e49179afbe}; !- Outlet Port

OS:Connection,
  {65d06fe7-fc47-4c45-9536-44f21cddd807}, !- Handle
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Source Object
  7,                                      !- Outlet Port
  {d509961e-9a43-447d-b3ee-3329de534525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245ee4a1-7884-4825-b15f-f3e49179afbe}, !- Handle
  {d509961e-9a43-447d-b3ee-3329de534525}, !- Source Object
  3,                                      !- Outlet Port
  {1247e607-2f8f-47f0-ae34-ea5fc975894e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8dcf3485-fe4a-43a4-a587-4650416919df}, !- Handle
  {1247e607-2f8f-47f0-ae34-ea5fc975894e}, !- Source Object
  4,                                      !- Outlet Port
  {8e0eaba2-9be3-4f52-9866-60e66f8bc6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3648bd96-dd5a-429a-a584-de80c8ded357}, !- Handle
  Coil Heating Water Baseboard 85,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8ff9f872-9b80-4846-be04-ef50fbc19b7c}, !- Water Inlet Node Name
  {4f28d84e-bde2-439b-86ab-114e67f22c25}; !- Water Outlet Node Name

OS:Node,
  {cba83ff2-c899-4401-a131-b05fff20eceb}, !- Handle
  Coil Heating Water Baseboard 85 Inlet Water Node, !- Name
  {754919a7-2065-4da7-9d6e-b641cb6c6e24}, !- Inlet Port
  {8ff9f872-9b80-4846-be04-ef50fbc19b7c}; !- Outlet Port

OS:Connection,
  {754919a7-2065-4da7-9d6e-b641cb6c6e24}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  88,                                     !- Outlet Port
  {cba83ff2-c899-4401-a131-b05fff20eceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {874ec746-34ec-4702-ac7e-facff70009a7}, !- Handle
  Coil Heating Water Baseboard 85 Outlet Water Node, !- Name
  {4f28d84e-bde2-439b-86ab-114e67f22c25}, !- Inlet Port
  {3e50fe3f-c153-4245-97c5-02389ef0151e}; !- Outlet Port

OS:Connection,
  {8ff9f872-9b80-4846-be04-ef50fbc19b7c}, !- Handle
  {cba83ff2-c899-4401-a131-b05fff20eceb}, !- Source Object
  3,                                      !- Outlet Port
  {3648bd96-dd5a-429a-a584-de80c8ded357}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4f28d84e-bde2-439b-86ab-114e67f22c25}, !- Handle
  {3648bd96-dd5a-429a-a584-de80c8ded357}, !- Source Object
  10,                                     !- Outlet Port
  {874ec746-34ec-4702-ac7e-facff70009a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e50fe3f-c153-4245-97c5-02389ef0151e}, !- Handle
  {874ec746-34ec-4702-ac7e-facff70009a7}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  88;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {58cf9427-4ee3-475f-9ffc-02e72794da9e}, !- Handle
  Zone HVAC Baseboard Convective Water 85, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {3648bd96-dd5a-429a-a584-de80c8ded357}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {e7abccbc-c209-4edd-9946-70bc9a4f25d5}, !- Handle
  Sys_4_zone_exhaust_fan 4,               !- Name
  ,                                       !- Availability Schedule Name
  0.1376375,                              !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.01972524705946,                       !- Maximum Flow Rate {m3/s}
  {8e6ca0f4-7189-4c42-8e73-b04a42023649}, !- Air Inlet Node Name
  {f838431e-34c0-43ed-a643-9957e13c8288}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {edf02688-21de-4081-9b44-2be388475e49}, !- Handle
  Sys_4_zone_exhaust_fan 4 Inlet Air Node, !- Name
  {9ebbb7e3-6ff1-4613-b54b-1eb7360f81f5}, !- Inlet Port
  {8e6ca0f4-7189-4c42-8e73-b04a42023649}; !- Outlet Port

OS:Connection,
  {9ebbb7e3-6ff1-4613-b54b-1eb7360f81f5}, !- Handle
  {2067a13e-c5dd-4869-ab52-bbedf8a867ba}, !- Source Object
  2,                                      !- Outlet Port
  {edf02688-21de-4081-9b44-2be388475e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e6ca0f4-7189-4c42-8e73-b04a42023649}, !- Handle
  {edf02688-21de-4081-9b44-2be388475e49}, !- Source Object
  3,                                      !- Outlet Port
  {e7abccbc-c209-4edd-9946-70bc9a4f25d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1fd73ce2-4883-4502-abc9-1b20e6d23c94}, !- Handle
  Sys_4_zone_exhaust_fan 4 Outlet Air Node, !- Name
  {f838431e-34c0-43ed-a643-9957e13c8288}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f838431e-34c0-43ed-a643-9957e13c8288}, !- Handle
  {e7abccbc-c209-4edd-9946-70bc9a4f25d5}, !- Source Object
  7,                                      !- Outlet Port
  {1fd73ce2-4883-4502-abc9-1b20e6d23c94}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f43f07de-d52c-40cf-a37c-78371327d856}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {51b2ef60-a0fd-4755-8a8b-dcca330d0fe2}, !- Air Inlet Node Name
  {17d77528-9de0-4bd2-a01c-ab3ed1ef860e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab6de506-1ad2-48b9-87c1-f47177fbbb82}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86 Outlet Air Node, !- Name
  {17d77528-9de0-4bd2-a01c-ab3ed1ef860e}, !- Inlet Port
  {be43b992-624c-4b26-8f67-cd9a688369f1}; !- Outlet Port

OS:Node,
  {1a2a2324-58b3-44a3-99dc-5a035e42fc8e}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 6_SCH=G Return Air Node, !- Name
  {2cbbd284-4c17-42d1-9962-350591af9c02}, !- Inlet Port
  {d8ab301e-9c3b-467a-8ec5-2d4dc56c358f}; !- Outlet Port

OS:Connection,
  {be43b992-624c-4b26-8f67-cd9a688369f1}, !- Handle
  {ab6de506-1ad2-48b9-87c1-f47177fbbb82}, !- Source Object
  3,                                      !- Outlet Port
  {5d4878b1-ce09-45de-8cc6-e8a115de2ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cbbd284-4c17-42d1-9962-350591af9c02}, !- Handle
  {492c9941-2e9f-4c0e-b98a-f4d9d2d4a019}, !- Source Object
  2,                                      !- Outlet Port
  {1a2a2324-58b3-44a3-99dc-5a035e42fc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ab301e-9c3b-467a-8ec5-2d4dc56c358f}, !- Handle
  {1a2a2324-58b3-44a3-99dc-5a035e42fc8e}, !- Source Object
  3,                                      !- Outlet Port
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0bcffd63-e161-4fae-8159-1967e3cbaeb7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86 Inlet Air Node, !- Name
  {41b2c49b-db59-4e40-94e0-c7a21ad5d09f}, !- Inlet Port
  {51b2ef60-a0fd-4755-8a8b-dcca330d0fe2}; !- Outlet Port

OS:Connection,
  {41b2c49b-db59-4e40-94e0-c7a21ad5d09f}, !- Handle
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Source Object
  8,                                      !- Outlet Port
  {0bcffd63-e161-4fae-8159-1967e3cbaeb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b2ef60-a0fd-4755-8a8b-dcca330d0fe2}, !- Handle
  {0bcffd63-e161-4fae-8159-1967e3cbaeb7}, !- Source Object
  3,                                      !- Outlet Port
  {f43f07de-d52c-40cf-a37c-78371327d856}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17d77528-9de0-4bd2-a01c-ab3ed1ef860e}, !- Handle
  {f43f07de-d52c-40cf-a37c-78371327d856}, !- Source Object
  4,                                      !- Outlet Port
  {ab6de506-1ad2-48b9-87c1-f47177fbbb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e205f73c-87d8-42bb-95b1-1d25838a8aa8}, !- Handle
  Coil Heating Water Baseboard 86,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {37c3be40-d6cc-4b89-a8b6-639ca49a560f}, !- Water Inlet Node Name
  {fef9d801-7563-4c7f-9c46-5776c15a7879}; !- Water Outlet Node Name

OS:Node,
  {1a341c59-7fb4-4044-b114-efd6bbdd9c16}, !- Handle
  Coil Heating Water Baseboard 86 Inlet Water Node, !- Name
  {7a45b1bf-6ca7-4718-ba35-cd5ffe0dfd6e}, !- Inlet Port
  {37c3be40-d6cc-4b89-a8b6-639ca49a560f}; !- Outlet Port

OS:Connection,
  {7a45b1bf-6ca7-4718-ba35-cd5ffe0dfd6e}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  89,                                     !- Outlet Port
  {1a341c59-7fb4-4044-b114-efd6bbdd9c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4f161e5-efd7-44de-9e5b-6db8813123f4}, !- Handle
  Coil Heating Water Baseboard 86 Outlet Water Node, !- Name
  {fef9d801-7563-4c7f-9c46-5776c15a7879}, !- Inlet Port
  {9ea54775-06d7-4270-8f54-dd91e4fdce85}; !- Outlet Port

OS:Connection,
  {37c3be40-d6cc-4b89-a8b6-639ca49a560f}, !- Handle
  {1a341c59-7fb4-4044-b114-efd6bbdd9c16}, !- Source Object
  3,                                      !- Outlet Port
  {e205f73c-87d8-42bb-95b1-1d25838a8aa8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fef9d801-7563-4c7f-9c46-5776c15a7879}, !- Handle
  {e205f73c-87d8-42bb-95b1-1d25838a8aa8}, !- Source Object
  10,                                     !- Outlet Port
  {b4f161e5-efd7-44de-9e5b-6db8813123f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea54775-06d7-4270-8f54-dd91e4fdce85}, !- Handle
  {b4f161e5-efd7-44de-9e5b-6db8813123f4}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  89;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5cf6b67c-cbc6-411e-a59b-4102480e3f59}, !- Handle
  Zone HVAC Baseboard Convective Water 86, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {e205f73c-87d8-42bb-95b1-1d25838a8aa8}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {089165c7-cd0f-477f-b6ee-3a0c99612eb9}, !- Handle
  Sys_4_zone_exhaust_fan 5,               !- Name
  ,                                       !- Availability Schedule Name
  0.1376375,                              !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.01972524705946,                       !- Maximum Flow Rate {m3/s}
  {889e420b-5109-419b-b6fb-3db6977869fc}, !- Air Inlet Node Name
  {d5975108-f90c-49f0-b0ef-c70d5804bbda}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {1db76aec-1d6f-44b8-b4e7-518fdb83aae3}, !- Handle
  Sys_4_zone_exhaust_fan 5 Inlet Air Node, !- Name
  {8fe7c7d0-0736-4bef-99c1-23e03ba9b2af}, !- Inlet Port
  {889e420b-5109-419b-b6fb-3db6977869fc}; !- Outlet Port

OS:Connection,
  {8fe7c7d0-0736-4bef-99c1-23e03ba9b2af}, !- Handle
  {2371adea-3697-4704-9957-ed0ad1346552}, !- Source Object
  2,                                      !- Outlet Port
  {1db76aec-1d6f-44b8-b4e7-518fdb83aae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {889e420b-5109-419b-b6fb-3db6977869fc}, !- Handle
  {1db76aec-1d6f-44b8-b4e7-518fdb83aae3}, !- Source Object
  3,                                      !- Outlet Port
  {089165c7-cd0f-477f-b6ee-3a0c99612eb9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6413b2a6-1b6e-41a1-a7cb-a719b1622376}, !- Handle
  Sys_4_zone_exhaust_fan 5 Outlet Air Node, !- Name
  {d5975108-f90c-49f0-b0ef-c70d5804bbda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5975108-f90c-49f0-b0ef-c70d5804bbda}, !- Handle
  {089165c7-cd0f-477f-b6ee-3a0c99612eb9}, !- Source Object
  7,                                      !- Outlet Port
  {6413b2a6-1b6e-41a1-a7cb-a719b1622376}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e2b9fe7f-239e-40e2-b48c-d81482701407}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {67be6bf1-230e-416f-bd43-afd766f8b9ce}, !- Air Inlet Node Name
  {cc8bcdc2-cfbf-40a0-adfd-944965d9f57a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c13be2b1-27f3-4731-9738-295a39fceb09}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87 Outlet Air Node, !- Name
  {cc8bcdc2-cfbf-40a0-adfd-944965d9f57a}, !- Inlet Port
  {429cb1e9-b4ab-4291-80ed-1a0ab948b98e}; !- Outlet Port

OS:Node,
  {2e47c2fa-60e7-4d82-b7e9-34d388380567}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 7_SCH=G Return Air Node, !- Name
  {ebbab679-6a9c-4352-8398-6adfb7786b40}, !- Inlet Port
  {3846807c-a3f1-4f9f-8737-32e504040c67}; !- Outlet Port

OS:Connection,
  {429cb1e9-b4ab-4291-80ed-1a0ab948b98e}, !- Handle
  {c13be2b1-27f3-4731-9738-295a39fceb09}, !- Source Object
  3,                                      !- Outlet Port
  {d20ea513-dea4-46a5-97dd-59ddf9034708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebbab679-6a9c-4352-8398-6adfb7786b40}, !- Handle
  {5018679b-f6b6-4121-aa2d-631c6e8d0be7}, !- Source Object
  2,                                      !- Outlet Port
  {2e47c2fa-60e7-4d82-b7e9-34d388380567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3846807c-a3f1-4f9f-8737-32e504040c67}, !- Handle
  {2e47c2fa-60e7-4d82-b7e9-34d388380567}, !- Source Object
  3,                                      !- Outlet Port
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c7051d07-a854-481a-8ca9-d2a1fd6a628e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87 Inlet Air Node, !- Name
  {264971a5-9189-4c0f-befc-2692609ecf71}, !- Inlet Port
  {67be6bf1-230e-416f-bd43-afd766f8b9ce}; !- Outlet Port

OS:Connection,
  {264971a5-9189-4c0f-befc-2692609ecf71}, !- Handle
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Source Object
  9,                                      !- Outlet Port
  {c7051d07-a854-481a-8ca9-d2a1fd6a628e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67be6bf1-230e-416f-bd43-afd766f8b9ce}, !- Handle
  {c7051d07-a854-481a-8ca9-d2a1fd6a628e}, !- Source Object
  3,                                      !- Outlet Port
  {e2b9fe7f-239e-40e2-b48c-d81482701407}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc8bcdc2-cfbf-40a0-adfd-944965d9f57a}, !- Handle
  {e2b9fe7f-239e-40e2-b48c-d81482701407}, !- Source Object
  4,                                      !- Outlet Port
  {c13be2b1-27f3-4731-9738-295a39fceb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {711b027e-3b00-4c55-ab46-f3d1d533aa30}, !- Handle
  Coil Heating Water Baseboard 87,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a9dc247f-b662-41d4-ba26-a36c4cfd2cd6}, !- Water Inlet Node Name
  {6dc61e24-1cc3-4910-b599-fff2ea11dbd8}; !- Water Outlet Node Name

OS:Node,
  {e5380a04-7be0-4251-8a65-45e1368ef67f}, !- Handle
  Coil Heating Water Baseboard 87 Inlet Water Node, !- Name
  {6c817118-7c06-4d07-8f36-b849c2d57c19}, !- Inlet Port
  {a9dc247f-b662-41d4-ba26-a36c4cfd2cd6}; !- Outlet Port

OS:Connection,
  {6c817118-7c06-4d07-8f36-b849c2d57c19}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  90,                                     !- Outlet Port
  {e5380a04-7be0-4251-8a65-45e1368ef67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85e0ebfd-d9f1-4fe8-b072-9fa5c59626a7}, !- Handle
  Coil Heating Water Baseboard 87 Outlet Water Node, !- Name
  {6dc61e24-1cc3-4910-b599-fff2ea11dbd8}, !- Inlet Port
  {6344c7e5-ef63-4b21-b106-cca1d93484bf}; !- Outlet Port

OS:Connection,
  {a9dc247f-b662-41d4-ba26-a36c4cfd2cd6}, !- Handle
  {e5380a04-7be0-4251-8a65-45e1368ef67f}, !- Source Object
  3,                                      !- Outlet Port
  {711b027e-3b00-4c55-ab46-f3d1d533aa30}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6dc61e24-1cc3-4910-b599-fff2ea11dbd8}, !- Handle
  {711b027e-3b00-4c55-ab46-f3d1d533aa30}, !- Source Object
  10,                                     !- Outlet Port
  {85e0ebfd-d9f1-4fe8-b072-9fa5c59626a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6344c7e5-ef63-4b21-b106-cca1d93484bf}, !- Handle
  {85e0ebfd-d9f1-4fe8-b072-9fa5c59626a7}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  90;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cee2bde7-8ee5-4a23-98d8-51be044a656d}, !- Handle
  Zone HVAC Baseboard Convective Water 87, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {711b027e-3b00-4c55-ab46-f3d1d533aa30}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {231fe671-14c8-4275-9113-7fa2ff63d0a7}, !- Handle
  Sys_4_zone_exhaust_fan 6,               !- Name
  ,                                       !- Availability Schedule Name
  0.1376375,                              !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.01972524705946,                       !- Maximum Flow Rate {m3/s}
  {81625fbb-9cc3-4e4e-9fce-366919880f3c}, !- Air Inlet Node Name
  {03a7fcd1-8946-439e-b684-34e18e7c9010}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {08dc4bac-c95b-4307-8d1c-2f6fa18a7842}, !- Handle
  Sys_4_zone_exhaust_fan 6 Inlet Air Node, !- Name
  {a8d357c4-258e-46a2-814e-33b77c7d6c8a}, !- Inlet Port
  {81625fbb-9cc3-4e4e-9fce-366919880f3c}; !- Outlet Port

OS:Connection,
  {a8d357c4-258e-46a2-814e-33b77c7d6c8a}, !- Handle
  {9b1dfd41-c428-4b3b-b6e8-6854cd2c302e}, !- Source Object
  2,                                      !- Outlet Port
  {08dc4bac-c95b-4307-8d1c-2f6fa18a7842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81625fbb-9cc3-4e4e-9fce-366919880f3c}, !- Handle
  {08dc4bac-c95b-4307-8d1c-2f6fa18a7842}, !- Source Object
  3,                                      !- Outlet Port
  {231fe671-14c8-4275-9113-7fa2ff63d0a7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a91b34f7-3358-4d26-ab52-1aca4e982a49}, !- Handle
  Sys_4_zone_exhaust_fan 6 Outlet Air Node, !- Name
  {03a7fcd1-8946-439e-b684-34e18e7c9010}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03a7fcd1-8946-439e-b684-34e18e7c9010}, !- Handle
  {231fe671-14c8-4275-9113-7fa2ff63d0a7}, !- Source Object
  7,                                      !- Outlet Port
  {a91b34f7-3358-4d26-ab52-1aca4e982a49}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1a518cfb-e31c-4e1c-abe5-2109227a3889}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {03dc4a29-a41d-48a9-95af-6878ff9f845e}, !- Air Inlet Node Name
  {5d153344-237d-40fe-a2e2-f1d2648d62f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6781cdb3-7955-4372-96a6-eed78d16d1cf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88 Outlet Air Node, !- Name
  {5d153344-237d-40fe-a2e2-f1d2648d62f1}, !- Inlet Port
  {c946352e-6970-41c0-a814-e83e6b43f070}; !- Outlet Port

OS:Node,
  {c4ae75f4-c493-46ee-af38-cb5196f9a3c4}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 4_SCH=G Return Air Node, !- Name
  {fd0acda4-e90c-407c-9302-1db5727b1d9c}, !- Inlet Port
  {13c7fed8-261c-4d2f-9359-35ab60974969}; !- Outlet Port

OS:Connection,
  {c946352e-6970-41c0-a814-e83e6b43f070}, !- Handle
  {6781cdb3-7955-4372-96a6-eed78d16d1cf}, !- Source Object
  3,                                      !- Outlet Port
  {4307f9c0-66a3-42fa-b046-2311c2cf9f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0acda4-e90c-407c-9302-1db5727b1d9c}, !- Handle
  {e48df6ed-c567-4744-a2e9-6343d432e060}, !- Source Object
  2,                                      !- Outlet Port
  {c4ae75f4-c493-46ee-af38-cb5196f9a3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c7fed8-261c-4d2f-9359-35ab60974969}, !- Handle
  {c4ae75f4-c493-46ee-af38-cb5196f9a3c4}, !- Source Object
  3,                                      !- Outlet Port
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e37fa864-3743-459b-b72c-42445d414281}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88 Inlet Air Node, !- Name
  {da953441-a4d7-4706-9ed0-efe237afa1ab}, !- Inlet Port
  {03dc4a29-a41d-48a9-95af-6878ff9f845e}; !- Outlet Port

OS:Connection,
  {da953441-a4d7-4706-9ed0-efe237afa1ab}, !- Handle
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Source Object
  10,                                     !- Outlet Port
  {e37fa864-3743-459b-b72c-42445d414281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03dc4a29-a41d-48a9-95af-6878ff9f845e}, !- Handle
  {e37fa864-3743-459b-b72c-42445d414281}, !- Source Object
  3,                                      !- Outlet Port
  {1a518cfb-e31c-4e1c-abe5-2109227a3889}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d153344-237d-40fe-a2e2-f1d2648d62f1}, !- Handle
  {1a518cfb-e31c-4e1c-abe5-2109227a3889}, !- Source Object
  4,                                      !- Outlet Port
  {6781cdb3-7955-4372-96a6-eed78d16d1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5bf43316-1e56-4c11-931f-c7e08786a4b2}, !- Handle
  Coil Heating Water Baseboard 88,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {52238532-fd06-4d76-97ae-3c7374189749}, !- Water Inlet Node Name
  {1567e711-0e84-4d84-80d5-504e89f38d9c}; !- Water Outlet Node Name

OS:Node,
  {8960e507-6d7d-4c22-8a11-83f0aad8c545}, !- Handle
  Coil Heating Water Baseboard 88 Inlet Water Node, !- Name
  {cfe6eab8-af91-4030-a1d6-6069cc4393b3}, !- Inlet Port
  {52238532-fd06-4d76-97ae-3c7374189749}; !- Outlet Port

OS:Connection,
  {cfe6eab8-af91-4030-a1d6-6069cc4393b3}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  91,                                     !- Outlet Port
  {8960e507-6d7d-4c22-8a11-83f0aad8c545}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e087f2c-ca85-4441-a0d3-428010434a16}, !- Handle
  Coil Heating Water Baseboard 88 Outlet Water Node, !- Name
  {1567e711-0e84-4d84-80d5-504e89f38d9c}, !- Inlet Port
  {175554a9-45b1-40c1-b8c9-10a257a1e4ee}; !- Outlet Port

OS:Connection,
  {52238532-fd06-4d76-97ae-3c7374189749}, !- Handle
  {8960e507-6d7d-4c22-8a11-83f0aad8c545}, !- Source Object
  3,                                      !- Outlet Port
  {5bf43316-1e56-4c11-931f-c7e08786a4b2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1567e711-0e84-4d84-80d5-504e89f38d9c}, !- Handle
  {5bf43316-1e56-4c11-931f-c7e08786a4b2}, !- Source Object
  10,                                     !- Outlet Port
  {3e087f2c-ca85-4441-a0d3-428010434a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {175554a9-45b1-40c1-b8c9-10a257a1e4ee}, !- Handle
  {3e087f2c-ca85-4441-a0d3-428010434a16}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  91;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f47f9397-98e9-4920-a61e-7ced1077ac84}, !- Handle
  Zone HVAC Baseboard Convective Water 88, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {5bf43316-1e56-4c11-931f-c7e08786a4b2}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {e3d7c71f-2899-4ac6-bfd4-fdf41af51609}, !- Handle
  Sys_4_zone_exhaust_fan 7,               !- Name
  ,                                       !- Availability Schedule Name
  0.1376375,                              !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.01972524705946,                       !- Maximum Flow Rate {m3/s}
  {09fa9ff3-c2eb-449b-a38f-833936a183b8}, !- Air Inlet Node Name
  {f3c842c0-664b-40ea-861c-567a3caa2f2b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {c3f4ea7f-030d-4af8-8fc6-0545393f73e8}, !- Handle
  Sys_4_zone_exhaust_fan 7 Inlet Air Node, !- Name
  {f96665a3-7fa0-47dc-9d59-937d25539aac}, !- Inlet Port
  {09fa9ff3-c2eb-449b-a38f-833936a183b8}; !- Outlet Port

OS:Connection,
  {f96665a3-7fa0-47dc-9d59-937d25539aac}, !- Handle
  {4b097207-ddb8-413f-b875-7b3cc0b452c9}, !- Source Object
  2,                                      !- Outlet Port
  {c3f4ea7f-030d-4af8-8fc6-0545393f73e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09fa9ff3-c2eb-449b-a38f-833936a183b8}, !- Handle
  {c3f4ea7f-030d-4af8-8fc6-0545393f73e8}, !- Source Object
  3,                                      !- Outlet Port
  {e3d7c71f-2899-4ac6-bfd4-fdf41af51609}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7130f3e2-f2ad-4575-82f7-8c759bbab9a5}, !- Handle
  Sys_4_zone_exhaust_fan 7 Outlet Air Node, !- Name
  {f3c842c0-664b-40ea-861c-567a3caa2f2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3c842c0-664b-40ea-861c-567a3caa2f2b}, !- Handle
  {e3d7c71f-2899-4ac6-bfd4-fdf41af51609}, !- Source Object
  7,                                      !- Outlet Port
  {7130f3e2-f2ad-4575-82f7-8c759bbab9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {691c1ad3-4823-4142-989c-2264199cd7dc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {34789a09-8978-4b0d-8622-df66dbe133c5}, !- Air Inlet Node Name
  {a840c4a1-4771-46a7-af89-bd12109f6e0e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e801fd0b-c4b4-4247-9133-c99f8e7c46c2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89 Outlet Air Node, !- Name
  {a840c4a1-4771-46a7-af89-bd12109f6e0e}, !- Inlet Port
  {4892f4d9-ffd7-4bfa-b69a-de1a0becb88e}; !- Outlet Port

OS:Node,
  {24833861-ca11-405c-9372-d708b717c244}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G Return Air Node, !- Name
  {de3704e3-ca40-4fef-bb07-230d0087c28b}, !- Inlet Port
  {ce03beff-dd46-4a97-baa9-aee6ed62568a}; !- Outlet Port

OS:Connection,
  {4892f4d9-ffd7-4bfa-b69a-de1a0becb88e}, !- Handle
  {e801fd0b-c4b4-4247-9133-c99f8e7c46c2}, !- Source Object
  3,                                      !- Outlet Port
  {a0e20f02-f51a-4202-8f4c-8428898833a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de3704e3-ca40-4fef-bb07-230d0087c28b}, !- Handle
  {7f92a99d-0c88-4b59-bec1-d0c37cbc8b7c}, !- Source Object
  2,                                      !- Outlet Port
  {24833861-ca11-405c-9372-d708b717c244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce03beff-dd46-4a97-baa9-aee6ed62568a}, !- Handle
  {24833861-ca11-405c-9372-d708b717c244}, !- Source Object
  3,                                      !- Outlet Port
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {75225698-6160-4ac3-b459-f09ee8d9e2ec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89 Inlet Air Node, !- Name
  {b8aa14b8-8a7f-4529-8d85-cacc95adced4}, !- Inlet Port
  {34789a09-8978-4b0d-8622-df66dbe133c5}; !- Outlet Port

OS:Connection,
  {b8aa14b8-8a7f-4529-8d85-cacc95adced4}, !- Handle
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Source Object
  11,                                     !- Outlet Port
  {75225698-6160-4ac3-b459-f09ee8d9e2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34789a09-8978-4b0d-8622-df66dbe133c5}, !- Handle
  {75225698-6160-4ac3-b459-f09ee8d9e2ec}, !- Source Object
  3,                                      !- Outlet Port
  {691c1ad3-4823-4142-989c-2264199cd7dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a840c4a1-4771-46a7-af89-bd12109f6e0e}, !- Handle
  {691c1ad3-4823-4142-989c-2264199cd7dc}, !- Source Object
  4,                                      !- Outlet Port
  {e801fd0b-c4b4-4247-9133-c99f8e7c46c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2ac7c143-0268-420f-8a57-afde4fca98e3}, !- Handle
  Coil Heating Water Baseboard 89,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a81457a2-e607-4ba3-8850-fda09492915a}, !- Water Inlet Node Name
  {e0085970-7e04-4050-8a1e-2233cf20d532}; !- Water Outlet Node Name

OS:Node,
  {0d3c9b7a-c1a3-4cc9-85b5-9d12ce128ba2}, !- Handle
  Coil Heating Water Baseboard 89 Inlet Water Node, !- Name
  {a20e769b-20f2-4fb5-b19a-40887361d95e}, !- Inlet Port
  {a81457a2-e607-4ba3-8850-fda09492915a}; !- Outlet Port

OS:Connection,
  {a20e769b-20f2-4fb5-b19a-40887361d95e}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  92,                                     !- Outlet Port
  {0d3c9b7a-c1a3-4cc9-85b5-9d12ce128ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb03905b-ea0a-489b-b08a-09fd9b0b3356}, !- Handle
  Coil Heating Water Baseboard 89 Outlet Water Node, !- Name
  {e0085970-7e04-4050-8a1e-2233cf20d532}, !- Inlet Port
  {4bc372d7-ceeb-4fbc-887e-55f3c3a80d40}; !- Outlet Port

OS:Connection,
  {a81457a2-e607-4ba3-8850-fda09492915a}, !- Handle
  {0d3c9b7a-c1a3-4cc9-85b5-9d12ce128ba2}, !- Source Object
  3,                                      !- Outlet Port
  {2ac7c143-0268-420f-8a57-afde4fca98e3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e0085970-7e04-4050-8a1e-2233cf20d532}, !- Handle
  {2ac7c143-0268-420f-8a57-afde4fca98e3}, !- Source Object
  10,                                     !- Outlet Port
  {eb03905b-ea0a-489b-b08a-09fd9b0b3356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc372d7-ceeb-4fbc-887e-55f3c3a80d40}, !- Handle
  {eb03905b-ea0a-489b-b08a-09fd9b0b3356}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  92;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00f8356e-c7c5-461a-8f37-eb865a021551}, !- Handle
  Zone HVAC Baseboard Convective Water 89, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {2ac7c143-0268-420f-8a57-afde4fca98e3}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {a84bef85-b8ee-4943-abed-1de0a1e48ff7}, !- Handle
  Sys_4_zone_exhaust_fan 8,               !- Name
  ,                                       !- Availability Schedule Name
  0.1376375,                              !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.01972524705946,                       !- Maximum Flow Rate {m3/s}
  {6b511d11-b68f-4954-96ed-0620340ba205}, !- Air Inlet Node Name
  {591e966d-aafe-41ca-9332-bb2024e4625a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {6b0bbcc1-cfde-4325-b9a2-a27edfe4379e}, !- Handle
  Sys_4_zone_exhaust_fan 8 Inlet Air Node, !- Name
  {87b29d32-df82-4396-8dc3-f5e468c4aaff}, !- Inlet Port
  {6b511d11-b68f-4954-96ed-0620340ba205}; !- Outlet Port

OS:Connection,
  {87b29d32-df82-4396-8dc3-f5e468c4aaff}, !- Handle
  {64dc74f6-b291-413e-8394-cd2eb5063885}, !- Source Object
  2,                                      !- Outlet Port
  {6b0bbcc1-cfde-4325-b9a2-a27edfe4379e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b511d11-b68f-4954-96ed-0620340ba205}, !- Handle
  {6b0bbcc1-cfde-4325-b9a2-a27edfe4379e}, !- Source Object
  3,                                      !- Outlet Port
  {a84bef85-b8ee-4943-abed-1de0a1e48ff7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd429d58-f785-4902-a81f-7da09576d984}, !- Handle
  Sys_4_zone_exhaust_fan 8 Outlet Air Node, !- Name
  {591e966d-aafe-41ca-9332-bb2024e4625a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {591e966d-aafe-41ca-9332-bb2024e4625a}, !- Handle
  {a84bef85-b8ee-4943-abed-1de0a1e48ff7}, !- Source Object
  7,                                      !- Outlet Port
  {cd429d58-f785-4902-a81f-7da09576d984}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {032bbf85-7744-47b1-bba3-d3c15a62d8c2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {8174ec88-0de1-478e-b833-9f61a7559dfe}, !- Air Inlet Node Name
  {b57dc2ff-0fa7-4072-bac9-e979cbe9f0dc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a3035d5-0e71-476b-9e43-9bfe26413fb4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90 Outlet Air Node, !- Name
  {b57dc2ff-0fa7-4072-bac9-e979cbe9f0dc}, !- Inlet Port
  {7c8d498f-4342-4252-800e-20f7835aeec3}; !- Outlet Port

OS:Node,
  {fd5e1696-075b-4396-a337-6cf8b9d019d6}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G Return Air Node, !- Name
  {575f325f-b792-4052-8b29-7296714b92af}, !- Inlet Port
  {8db02aa9-fa67-4ed2-9d47-886a90bbbc18}; !- Outlet Port

OS:Connection,
  {7c8d498f-4342-4252-800e-20f7835aeec3}, !- Handle
  {1a3035d5-0e71-476b-9e43-9bfe26413fb4}, !- Source Object
  3,                                      !- Outlet Port
  {d00961c6-5839-44d8-a242-fdce2fdcf055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {575f325f-b792-4052-8b29-7296714b92af}, !- Handle
  {cbe6a417-a497-4ed0-be6a-8b6b3fa788df}, !- Source Object
  2,                                      !- Outlet Port
  {fd5e1696-075b-4396-a337-6cf8b9d019d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db02aa9-fa67-4ed2-9d47-886a90bbbc18}, !- Handle
  {fd5e1696-075b-4396-a337-6cf8b9d019d6}, !- Source Object
  3,                                      !- Outlet Port
  {6acf96d1-815c-4cb7-a8ea-19bdec8c3328}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {258fc20e-7182-4bcf-a9f2-cd261ec67688}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90 Inlet Air Node, !- Name
  {e0e70595-9e23-4dd2-9764-4b585f30a943}, !- Inlet Port
  {8174ec88-0de1-478e-b833-9f61a7559dfe}; !- Outlet Port

OS:Connection,
  {e0e70595-9e23-4dd2-9764-4b585f30a943}, !- Handle
  {c7adda21-0ac3-487b-b4ac-511f593bd424}, !- Source Object
  12,                                     !- Outlet Port
  {258fc20e-7182-4bcf-a9f2-cd261ec67688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8174ec88-0de1-478e-b833-9f61a7559dfe}, !- Handle
  {258fc20e-7182-4bcf-a9f2-cd261ec67688}, !- Source Object
  3,                                      !- Outlet Port
  {032bbf85-7744-47b1-bba3-d3c15a62d8c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b57dc2ff-0fa7-4072-bac9-e979cbe9f0dc}, !- Handle
  {032bbf85-7744-47b1-bba3-d3c15a62d8c2}, !- Source Object
  4,                                      !- Outlet Port
  {1a3035d5-0e71-476b-9e43-9bfe26413fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0bd84274-c594-4fff-9936-50e9d75b6ed0}, !- Handle
  Coil Heating Water Baseboard 90,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {41b21518-d3f3-4acd-ae93-0d4e4fb6c39f}, !- Water Inlet Node Name
  {bf27f8d0-f791-4601-bbeb-7d3bac5c463b}; !- Water Outlet Node Name

OS:Node,
  {74d25997-eb49-4075-82e7-5769745a401b}, !- Handle
  Coil Heating Water Baseboard 90 Inlet Water Node, !- Name
  {90df8f7f-6203-44a2-bf81-80ec13ea0c6e}, !- Inlet Port
  {41b21518-d3f3-4acd-ae93-0d4e4fb6c39f}; !- Outlet Port

OS:Connection,
  {90df8f7f-6203-44a2-bf81-80ec13ea0c6e}, !- Handle
  {3393d3d6-937e-4b39-817d-150168be84f8}, !- Source Object
  93,                                     !- Outlet Port
  {74d25997-eb49-4075-82e7-5769745a401b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88cbf05c-0fca-4275-8359-db4e5d5c3429}, !- Handle
  Coil Heating Water Baseboard 90 Outlet Water Node, !- Name
  {bf27f8d0-f791-4601-bbeb-7d3bac5c463b}, !- Inlet Port
  {67684860-1b17-4899-99f9-969d33aa8119}; !- Outlet Port

OS:Connection,
  {41b21518-d3f3-4acd-ae93-0d4e4fb6c39f}, !- Handle
  {74d25997-eb49-4075-82e7-5769745a401b}, !- Source Object
  3,                                      !- Outlet Port
  {0bd84274-c594-4fff-9936-50e9d75b6ed0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bf27f8d0-f791-4601-bbeb-7d3bac5c463b}, !- Handle
  {0bd84274-c594-4fff-9936-50e9d75b6ed0}, !- Source Object
  10,                                     !- Outlet Port
  {88cbf05c-0fca-4275-8359-db4e5d5c3429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67684860-1b17-4899-99f9-969d33aa8119}, !- Handle
  {88cbf05c-0fca-4275-8359-db4e5d5c3429}, !- Source Object
  3,                                      !- Outlet Port
  {360245b1-3449-49a8-8575-9a7d5a6fe457}, !- Target Object
  93;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6f00081a-84c0-419e-b511-634879276954}, !- Handle
  Zone HVAC Baseboard Convective Water 90, !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Availability Schedule Name
  {0bd84274-c594-4fff-9936-50e9d75b6ed0}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {8472a3a2-7ce4-4c26-8856-ccbe6d78a9a0}, !- Handle
  Sys_4_zone_exhaust_fan 9,               !- Name
  ,                                       !- Availability Schedule Name
  0.1376375,                              !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.01972524705946,                       !- Maximum Flow Rate {m3/s}
  {98629b55-1932-43ef-be97-0f84bc4e96af}, !- Air Inlet Node Name
  {061c27d8-502b-4353-b26b-52a14bf1418d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {0b1dba88-b2c2-4ed6-bee7-208414f0b803}, !- Handle
  Sys_4_zone_exhaust_fan 9 Inlet Air Node, !- Name
  {a047054b-3d99-49af-9bd2-8a99e64e59ee}, !- Inlet Port
  {98629b55-1932-43ef-be97-0f84bc4e96af}; !- Outlet Port

OS:Connection,
  {a047054b-3d99-49af-9bd2-8a99e64e59ee}, !- Handle
  {f644ac29-1a36-4691-b7b0-8128a680d853}, !- Source Object
  2,                                      !- Outlet Port
  {0b1dba88-b2c2-4ed6-bee7-208414f0b803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98629b55-1932-43ef-be97-0f84bc4e96af}, !- Handle
  {0b1dba88-b2c2-4ed6-bee7-208414f0b803}, !- Source Object
  3,                                      !- Outlet Port
  {8472a3a2-7ce4-4c26-8856-ccbe6d78a9a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab5d285d-46a5-4420-bb84-062f5f25607a}, !- Handle
  Sys_4_zone_exhaust_fan 9 Outlet Air Node, !- Name
  {061c27d8-502b-4353-b26b-52a14bf1418d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {061c27d8-502b-4353-b26b-52a14bf1418d}, !- Handle
  {8472a3a2-7ce4-4c26-8856-ccbe6d78a9a0}, !- Source Object
  7,                                      !- Outlet Port
  {ab5d285d-46a5-4420-bb84-062f5f25607a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {64288121-3769-4ecd-af5e-80e17f0f6629}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f19cc711-2ca4-4e7a-b17e-8b5eb6470f39}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b8182eee-4523-4454-a93b-b525426ab4eb}, !- Plant Side Inlet Node Name
  {538ee77b-e1c2-4c56-84c7-89bdef6763a4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {061e510c-8ab4-45f0-a009-fe9e768773c3}, !- Demand Side Inlet Node Name
  {b2080e8d-0aff-4218-93d3-af371d7f724a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {83014a12-e5cb-4390-a5db-b49b5997fb29}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Demand Mixer Name
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Demand Splitter Name
  {d02e6627-557b-477a-8f47-19e0ad712014}, !- Supply Mixer Name
  {a1cd5185-4425-4d1e-9318-6553df86a286}; !- Supply Splitter Name

OS:Node,
  {13648998-385a-4c97-887f-40157c5a975b}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {b8182eee-4523-4454-a93b-b525426ab4eb}, !- Inlet Port
  {73cff8fb-6c7b-4cca-b1d2-1bdd96a2f2f5}; !- Outlet Port

OS:Node,
  {f19cc711-2ca4-4e7a-b17e-8b5eb6470f39}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {bcd2b30d-f0c4-4e21-9a84-1083f7956405}, !- Inlet Port
  {538ee77b-e1c2-4c56-84c7-89bdef6763a4}; !- Outlet Port

OS:Node,
  {5e3fd66e-b750-417a-b945-d41f7db4b95a}, !- Handle
  301gal NaturalGas Water Heater - 203kBtu/hr 0.809 Therm Eff Supply Inlet Water Node, !- Name
  {ad1d05f3-fcf9-452d-8d88-254bed0a2482}, !- Inlet Port
  {e535f378-e661-4968-aa27-95f778d2928f}; !- Outlet Port

OS:Connector:Mixer,
  {d02e6627-557b-477a-8f47-19e0ad712014}, !- Handle
  Connector Mixer 3,                      !- Name
  {2505fdba-fdd8-4b16-af7d-dd2e8371f1c0}, !- Outlet Branch Name
  {4868214b-d5ed-4ed7-9f4d-48b0244b5265}, !- Inlet Branch Name 1
  {f79ce124-5865-4b02-a3ac-7cf689cb856a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a1cd5185-4425-4d1e-9318-6553df86a286}, !- Handle
  Connector Splitter 3,                   !- Name
  {6d62a518-11af-4074-90c9-815b59884933}, !- Inlet Branch Name
  {ad1d05f3-fcf9-452d-8d88-254bed0a2482}, !- Outlet Branch Name 1
  {5b32829e-8aab-4e73-a45b-044018529f9b}; !- Outlet Branch Name 2

OS:Connection,
  {b8182eee-4523-4454-a93b-b525426ab4eb}, !- Handle
  {64288121-3769-4ecd-af5e-80e17f0f6629}, !- Source Object
  14,                                     !- Outlet Port
  {13648998-385a-4c97-887f-40157c5a975b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1d05f3-fcf9-452d-8d88-254bed0a2482}, !- Handle
  {a1cd5185-4425-4d1e-9318-6553df86a286}, !- Source Object
  3,                                      !- Outlet Port
  {5e3fd66e-b750-417a-b945-d41f7db4b95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {538ee77b-e1c2-4c56-84c7-89bdef6763a4}, !- Handle
  {f19cc711-2ca4-4e7a-b17e-8b5eb6470f39}, !- Source Object
  3,                                      !- Outlet Port
  {64288121-3769-4ecd-af5e-80e17f0f6629}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fbf38129-3557-41b5-b892-a57b7d74f155}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {061e510c-8ab4-45f0-a009-fe9e768773c3}, !- Inlet Port
  {9f02cb18-b227-4e74-b83e-6c186dc506a6}; !- Outlet Port

OS:Node,
  {e8bb3369-2a2e-489d-b9dd-eaa5155f1612}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {eb3bfc46-0ad4-4b24-afb2-e314b2b4b8d7}, !- Inlet Port
  {b2080e8d-0aff-4218-93d3-af371d7f724a}; !- Outlet Port

OS:Node,
  {4787f322-c2b2-403b-b677-03306eebe466}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {971f5ec4-6bd8-44b3-b0bc-23a247d18401}, !- Inlet Port
  {ef073f24-5ed7-4103-875d-e063250bdef7}; !- Outlet Port

OS:Connector:Mixer,
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Handle
  Connector Mixer 4,                      !- Name
  {b7825eeb-67f4-4dcf-ac92-3950d2ef3a7c}, !- Outlet Branch Name
  {2fc9a81d-9795-4b64-ba8d-2c91cd0edc6d}, !- Inlet Branch Name 1
  {785d171e-35ef-4d43-8ab1-90351d9819fa}, !- Inlet Branch Name 2
  {442c8b53-29fa-479a-8bc8-ac9a6540acdb}, !- Inlet Branch Name 3
  {31697ea4-fdbd-4d41-ac1f-398ccc2f75d1}, !- Inlet Branch Name 4
  {8477f462-239a-46b3-bee9-ef9e56b4bdf1}, !- Inlet Branch Name 5
  {1d87cbc1-c989-41a6-9d29-4848139584df}, !- Inlet Branch Name 6
  {b69a6078-2802-4488-8abe-c4d0bc0b214e}, !- Inlet Branch Name 7
  {ffccba2b-21b6-4c66-8fd5-b079d00c59e6}, !- Inlet Branch Name 8
  {e2a2c050-05d2-40bb-9278-222ee39430e4}, !- Inlet Branch Name 9
  {86e8af93-710a-4bc3-b607-4ab5a4b38d7b}, !- Inlet Branch Name 10
  {b9188f83-e306-49a7-a0f8-90705a407037}, !- Inlet Branch Name 11
  {848472aa-576c-4ce1-a8e7-5ec3252eab29}, !- Inlet Branch Name 12
  {aa06bb86-fc05-4359-85e7-825ce54fdd90}, !- Inlet Branch Name 13
  {15a9b3d3-9081-4d60-803b-b30b791ea2c8}, !- Inlet Branch Name 14
  {00d2917f-c077-47f9-a54c-9c62ec6809b7}, !- Inlet Branch Name 15
  {42f9c025-5833-4be3-9646-e67f0b0b150f}, !- Inlet Branch Name 16
  {b39b72bb-5846-443d-b0e7-d9a956b61892}, !- Inlet Branch Name 17
  {542767b3-65b1-4b1f-8011-6d55fc6578dd}, !- Inlet Branch Name 18
  {c1b82719-6427-48fc-aa78-186ba6a70b90}, !- Inlet Branch Name 19
  {159940f8-3e9a-4601-99a1-82543e474e79}, !- Inlet Branch Name 20
  {b2f93eef-3cf6-43bf-9d94-fedf3c4e13ab}, !- Inlet Branch Name 21
  {385294c3-43b0-4f46-86af-90cc241c3486}, !- Inlet Branch Name 22
  {3f08c154-eace-40c6-9983-49a50002d1e9}, !- Inlet Branch Name 23
  {6725dde8-73e2-4641-9d3b-1f7ae67497ce}, !- Inlet Branch Name 24
  {a5b8b9f9-4314-48ce-bff9-3c2255f9a49c}, !- Inlet Branch Name 25
  {d07c7b0f-aedf-4675-91e6-c5de3496edc1}, !- Inlet Branch Name 26
  {a01b42e9-cca9-4f31-9e5f-67ab7cec2760}, !- Inlet Branch Name 27
  {c56f8a36-3662-416e-82e3-f4bbede856be}, !- Inlet Branch Name 28
  {8cdbd90d-2468-4f0d-a41e-b9306c348a0e}, !- Inlet Branch Name 29
  {da8f890f-1216-49b1-ae3c-33cc598ad266}, !- Inlet Branch Name 30
  {a6074bcb-8e86-42a3-8e6d-f80718f434b1}, !- Inlet Branch Name 31
  {8ca06a93-d15d-4993-a1ee-df7c230d822c}, !- Inlet Branch Name 32
  {907f6059-8bc8-487e-92b7-b0631b7d2f34}, !- Inlet Branch Name 33
  {a11cc37a-aeaa-4d4c-8abe-68d3d254cdf1}, !- Inlet Branch Name 34
  {81e90896-bc17-4966-b7a5-ed19b379272b}, !- Inlet Branch Name 35
  {d93b2b44-292c-4984-a64e-63fdd821b09f}, !- Inlet Branch Name 36
  {3a35b5ad-a4fd-4089-b0f1-4100dfc65563}, !- Inlet Branch Name 37
  {a0b877ca-cb08-4902-906f-f9e10e94ffbb}, !- Inlet Branch Name 38
  {59396853-c2ac-4cd7-b5a7-ed7d286b805c}, !- Inlet Branch Name 39
  {89b39bac-275d-4de5-a1e2-894aef7faa32}, !- Inlet Branch Name 40
  {25a86249-2e4c-48d0-86d4-96717154bb12}, !- Inlet Branch Name 41
  {4d992f78-6128-4cb7-9bae-e71e4b61dad8}, !- Inlet Branch Name 42
  {a6d0544a-bead-4afa-94fe-7a98d310736f}, !- Inlet Branch Name 43
  {32c0ad58-8ced-454b-bab9-11249d177166}, !- Inlet Branch Name 44
  {33dd198d-22b8-4d24-8c02-23bea1689bfa}, !- Inlet Branch Name 45
  {454ceab3-25db-45c2-9e8e-a3c98eb60b4a}, !- Inlet Branch Name 46
  {896bb6ab-e65a-4fb7-b00d-82d6cf1264bb}, !- Inlet Branch Name 47
  {c9c34fa6-8f6b-4539-a674-074c313a70d0}, !- Inlet Branch Name 48
  {60825f00-142f-4759-9f36-8e9de7845b97}, !- Inlet Branch Name 49
  {c8f2e356-f865-49e8-a01e-463d5eae7eb4}, !- Inlet Branch Name 50
  {a5bad684-dc3a-4c4a-b0de-2573fb4feb7f}, !- Inlet Branch Name 51
  {0add87f7-de52-4e58-ae9b-8464542539c2}, !- Inlet Branch Name 52
  {aa4fe91c-3015-45aa-b605-ee6a55b71dd4}, !- Inlet Branch Name 53
  {816eb8a4-df49-47f9-a941-6e83fc014f54}, !- Inlet Branch Name 54
  {bb28d34e-3e31-4c21-944c-62d11328d977}, !- Inlet Branch Name 55
  {7ef72797-a665-48aa-829d-eb5cceec1e0e}, !- Inlet Branch Name 56
  {2024c890-97ff-44ba-ab95-f91f48854789}, !- Inlet Branch Name 57
  {82194a86-ba55-4a47-b547-f8a1b02ec403}, !- Inlet Branch Name 58
  {d3b8fffc-ce8b-48e2-b7d1-5a420b9f330b}, !- Inlet Branch Name 59
  {d093d349-b1ea-466a-86aa-b89c265d0746}, !- Inlet Branch Name 60
  {fc76ff38-cf69-49ab-90a7-0fffc539c090}, !- Inlet Branch Name 61
  {a57f0a89-0168-42c8-9798-b5d2cf83add8}, !- Inlet Branch Name 62
  {3c34624b-b4e5-4c2e-89d7-1550affc0bbe}, !- Inlet Branch Name 63
  {294332ee-84d8-4909-a953-097ad605c85c}, !- Inlet Branch Name 64
  {186bfb94-3711-4d5a-9cb9-04dcb6155e21}, !- Inlet Branch Name 65
  {ebdf53ce-6a0e-43a7-941b-e70680da07fd}, !- Inlet Branch Name 66
  {f6e11d2a-d491-4241-a182-cbc10d221b56}, !- Inlet Branch Name 67
  {3df11a3a-f12d-4e18-8aa4-851e34b0de58}, !- Inlet Branch Name 68
  {2dae4450-bd22-4a00-a1ad-63351e7ae62e}, !- Inlet Branch Name 69
  {a6b6be1c-946f-40f5-8ea3-504efc5e448c}, !- Inlet Branch Name 70
  {92b8524b-7611-4a1b-805e-c619e9ecfc5b}, !- Inlet Branch Name 71
  {6bc9d649-262e-4fc7-8a98-dce540b0f8d6}, !- Inlet Branch Name 72
  {1f369f5f-f655-43e4-a0de-f4463f168836}, !- Inlet Branch Name 73
  {72fbbeb7-94a7-4283-8e76-164d34e89574}, !- Inlet Branch Name 74
  {a873585d-49b3-4e3b-8c0e-7f6e64dbf439}, !- Inlet Branch Name 75
  {d591bb53-77bb-48b3-a860-9e33bdc63fe4}, !- Inlet Branch Name 76
  {ce871cc9-6cc2-4055-a45d-d6931814e6cf}, !- Inlet Branch Name 77
  {e6e95665-c0cb-4bbd-9e0e-5f507c7f7f6b}, !- Inlet Branch Name 78
  {0df60b4c-e40c-44c5-82a8-2536dedfed44}, !- Inlet Branch Name 79
  {77bbb0ba-c073-426c-8564-b1e77f795dec}, !- Inlet Branch Name 80
  {dfc26dc3-8059-438e-873c-1e26642dd86e}; !- Inlet Branch Name 81

OS:Connector:Splitter,
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Handle
  Connector Splitter 4,                   !- Name
  {9f02cb18-b227-4e74-b83e-6c186dc506a6}, !- Inlet Branch Name
  {971f5ec4-6bd8-44b3-b0bc-23a247d18401}, !- Outlet Branch Name 1
  {9b2a98a7-e6b5-4c77-a685-3933732f32de}, !- Outlet Branch Name 2
  {0fc8e63a-53c9-4eef-b0ae-79b2931e6efe}, !- Outlet Branch Name 3
  {41b90266-3b71-40ef-b8ba-c10ae36f9119}, !- Outlet Branch Name 4
  {85024745-139f-47d9-8fd9-cd9c2f1965e6}, !- Outlet Branch Name 5
  {09ba9e3b-6886-49e9-a4f1-c1ce9d1bdc92}, !- Outlet Branch Name 6
  {16f6f9d1-ba90-4179-b852-477cc1342151}, !- Outlet Branch Name 7
  {8c4dddec-c336-4b0a-a267-b16b89eb038e}, !- Outlet Branch Name 8
  {8b587e7c-ac62-45a8-9bb9-b5f4da34323d}, !- Outlet Branch Name 9
  {d007a917-df5d-48c1-a0e3-f03d0e98e9d7}, !- Outlet Branch Name 10
  {25ee9e35-ff91-422f-8134-3bcf6a78a65e}, !- Outlet Branch Name 11
  {dc91cd14-9889-48da-a055-5a583a91048e}, !- Outlet Branch Name 12
  {453d8346-d3b8-43f2-a0e5-1e3434f23d97}, !- Outlet Branch Name 13
  {e0d3747d-5046-4cc0-84b3-56fa03593194}, !- Outlet Branch Name 14
  {066bb1d6-e355-4090-ae01-554c6260b902}, !- Outlet Branch Name 15
  {24317bcf-d58f-4e2b-8649-d197c5934d48}, !- Outlet Branch Name 16
  {9223cd8b-a490-4035-8973-df935f11a664}, !- Outlet Branch Name 17
  {4a27dafd-503b-44f4-a124-9c4bb81b7160}, !- Outlet Branch Name 18
  {20622765-5001-420b-bdb6-bd093d42a6c8}, !- Outlet Branch Name 19
  {7c6e5639-62a6-45bc-9fae-917c86fb1731}, !- Outlet Branch Name 20
  {68929821-1caa-4f58-96ce-e52bb6da716e}, !- Outlet Branch Name 21
  {2182630e-c659-4905-ac4c-882bf66c2947}, !- Outlet Branch Name 22
  {401944e0-f807-44d7-9d0f-787ae3ea3c3d}, !- Outlet Branch Name 23
  {f1eb90db-f3d8-4524-9742-2680752d5c3e}, !- Outlet Branch Name 24
  {5048a8d5-abef-4a71-959a-ae61c1558dd2}, !- Outlet Branch Name 25
  {f3577fca-acb0-42a9-aaa9-d41d73a6e9da}, !- Outlet Branch Name 26
  {4f6e83ec-2fb6-4800-97de-70b9b40a1222}, !- Outlet Branch Name 27
  {ecb798fd-2517-480d-85bb-3731b842b077}, !- Outlet Branch Name 28
  {da1c70ed-e9af-4162-aa4d-ea7e38086ae9}, !- Outlet Branch Name 29
  {7e1e5d4f-080e-4327-967b-d8210e4478ba}, !- Outlet Branch Name 30
  {94f1ae63-b5dd-4d3d-b630-aa3d10870eb1}, !- Outlet Branch Name 31
  {161dc4c6-aa61-45ff-a59d-9d423932086f}, !- Outlet Branch Name 32
  {246898f9-1c07-4150-b43e-fefc3332fd71}, !- Outlet Branch Name 33
  {4a7ad1a3-cf7c-41c5-8268-2799c6627c6b}, !- Outlet Branch Name 34
  {ebf710a5-c0ec-463d-917f-1a22d064c28e}, !- Outlet Branch Name 35
  {c42ef6da-9471-473b-9792-88dc91ccb9d4}, !- Outlet Branch Name 36
  {8cc0651e-515e-4b18-9bdd-8327776ce8dd}, !- Outlet Branch Name 37
  {fe6a0baa-98c9-40f7-976b-a0419d4fd0d4}, !- Outlet Branch Name 38
  {e6532521-44cc-41e1-962d-da38440d487c}, !- Outlet Branch Name 39
  {034617ef-77c0-4f1a-9b28-5b1c8b8129fd}, !- Outlet Branch Name 40
  {3fec5980-77e1-4be4-94c8-76bca75b4e8d}, !- Outlet Branch Name 41
  {77a15aa4-e71d-4afe-9895-a0e147a472d5}, !- Outlet Branch Name 42
  {e72bcc0e-b5d7-4a08-a8a9-4778813b68b8}, !- Outlet Branch Name 43
  {3496ae0d-0539-4137-9028-e44fe7850566}, !- Outlet Branch Name 44
  {ae9dec7b-b269-4bbe-9645-748950773fc1}, !- Outlet Branch Name 45
  {116e02dc-f891-4bca-9ff1-d9134d5db353}, !- Outlet Branch Name 46
  {4af829e0-f3b6-45bd-907c-d2c5002409ee}, !- Outlet Branch Name 47
  {e97faa49-8c6b-4f10-b71b-501ef15121bf}, !- Outlet Branch Name 48
  {83479f27-18ef-44db-99d2-145ccf78bfea}, !- Outlet Branch Name 49
  {786f235e-06e3-4baa-a031-822563051b4c}, !- Outlet Branch Name 50
  {3e58eff5-7ad4-4182-b044-dc706e2b9535}, !- Outlet Branch Name 51
  {c0126100-c39b-43a4-ad81-c43555f37dcb}, !- Outlet Branch Name 52
  {e6e44512-f712-413b-9cd5-384be28695b2}, !- Outlet Branch Name 53
  {83b1d8ac-11c1-4399-a6ee-b6d714ad3cf3}, !- Outlet Branch Name 54
  {0b3f8a41-7364-429a-ac1d-b84ab373bb00}, !- Outlet Branch Name 55
  {4bff0b31-da94-44c0-bf8f-5a6ac49881b0}, !- Outlet Branch Name 56
  {7acadcad-49b1-4fca-8208-20623a7c475a}, !- Outlet Branch Name 57
  {f8dff850-5338-43a8-889c-c63823a8aab6}, !- Outlet Branch Name 58
  {b865ee80-39ef-4f1f-8c69-b3a0ac1fe24b}, !- Outlet Branch Name 59
  {4a85201d-f926-4cbe-9841-921fba3c0d8b}, !- Outlet Branch Name 60
  {f067b1ae-f136-4e9c-afa8-5eaff6255e04}, !- Outlet Branch Name 61
  {0b802feb-7f4f-4333-9056-35cdad3ab153}, !- Outlet Branch Name 62
  {531bdef3-48d7-41ef-808e-60a3541fb74f}, !- Outlet Branch Name 63
  {d5794173-a950-4aae-9257-f4c5465393b7}, !- Outlet Branch Name 64
  {5b750eee-ea18-418e-8904-810d4d0e1341}, !- Outlet Branch Name 65
  {2cb719bd-9d15-499d-9ad5-78242e7bca01}, !- Outlet Branch Name 66
  {aa06cd94-15de-4211-bd03-49d5212e59e6}, !- Outlet Branch Name 67
  {cb1ed9a8-eeaf-46da-a346-e15113d3694a}, !- Outlet Branch Name 68
  {70796f06-04c5-4c1c-8b35-e715d3120cd5}, !- Outlet Branch Name 69
  {130c4fe5-6095-427b-92b6-9a76d20f378c}, !- Outlet Branch Name 70
  {16076096-c79f-4440-ad8c-8429d66e661f}, !- Outlet Branch Name 71
  {0ffd2fbb-f7d4-4016-ab5c-2ad42827653f}, !- Outlet Branch Name 72
  {09a00a0b-ad17-4c04-9697-baae0d4d2adb}, !- Outlet Branch Name 73
  {5c18becf-54e2-4f83-b592-8dc13b038ae8}, !- Outlet Branch Name 74
  {23c65a0f-8171-4c7a-a76a-fa0777e1ce28}, !- Outlet Branch Name 75
  {b66daf0a-8ead-45f3-be9a-5813ce5b66b8}, !- Outlet Branch Name 76
  {85521b71-777a-47ef-a5a5-c6ea52068cca}, !- Outlet Branch Name 77
  {ea654493-cc12-44df-b4e3-a1d68d2f8649}, !- Outlet Branch Name 78
  {5f73e316-0b7c-4d5b-b624-83377dbaa9af}, !- Outlet Branch Name 79
  {050853d1-5ab9-4e05-9ead-974f005cb1f0}, !- Outlet Branch Name 80
  {7f0bc875-79f2-40d0-a043-841e52a941e6}; !- Outlet Branch Name 81

OS:Connection,
  {061e510c-8ab4-45f0-a009-fe9e768773c3}, !- Handle
  {64288121-3769-4ecd-af5e-80e17f0f6629}, !- Source Object
  17,                                     !- Outlet Port
  {fbf38129-3557-41b5-b892-a57b7d74f155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f02cb18-b227-4e74-b83e-6c186dc506a6}, !- Handle
  {fbf38129-3557-41b5-b892-a57b7d74f155}, !- Source Object
  3,                                      !- Outlet Port
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {971f5ec4-6bd8-44b3-b0bc-23a247d18401}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  3,                                      !- Outlet Port
  {4787f322-c2b2-403b-b677-03306eebe466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2080e8d-0aff-4218-93d3-af371d7f724a}, !- Handle
  {e8bb3369-2a2e-489d-b9dd-eaa5155f1612}, !- Source Object
  3,                                      !- Outlet Port
  {64288121-3769-4ecd-af5e-80e17f0f6629}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4107a756-8b3a-48cc-943f-805ecfe8496f}, !- Handle
  {64288121-3769-4ecd-af5e-80e17f0f6629}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {83014a12-e5cb-4390-a5db-b49b5997fb29}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {d04c3914-1a63-4ff9-82c2-7a9c03023f3c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {abdbb9ca-fd9a-494c-8c28-7b6c894adba2}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d04c3914-1a63-4ff9-82c2-7a9c03023f3c}, !- Schedule Type Limits Name
  {9287c41e-b7a0-47e8-9291-ffec4074c0a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9287c41e-b7a0-47e8-9291-ffec4074c0a1}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d04c3914-1a63-4ff9-82c2-7a9c03023f3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4f928192-82a5-4444-90de-2295ea18b68b}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {abdbb9ca-fd9a-494c-8c28-7b6c894adba2}, !- Schedule Name
  {f19cc711-2ca4-4e7a-b17e-8b5eb6470f39}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5e7b749e-b8c6-403d-9871-bfadc00548a1}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {73cff8fb-6c7b-4cca-b1d2-1bdd96a2f2f5}, !- Inlet Node Name
  {102c2869-cc44-4eab-94b2-a92b74b867d8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  386385.804898084,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {12672380-5b80-45d0-8a72-226959531ff1}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {102c2869-cc44-4eab-94b2-a92b74b867d8}, !- Inlet Port
  {6d62a518-11af-4074-90c9-815b59884933}; !- Outlet Port

OS:Connection,
  {73cff8fb-6c7b-4cca-b1d2-1bdd96a2f2f5}, !- Handle
  {13648998-385a-4c97-887f-40157c5a975b}, !- Source Object
  3,                                      !- Outlet Port
  {5e7b749e-b8c6-403d-9871-bfadc00548a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {102c2869-cc44-4eab-94b2-a92b74b867d8}, !- Handle
  {5e7b749e-b8c6-403d-9871-bfadc00548a1}, !- Source Object
  3,                                      !- Outlet Port
  {12672380-5b80-45d0-8a72-226959531ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d62a518-11af-4074-90c9-815b59884933}, !- Handle
  {12672380-5b80-45d0-8a72-226959531ff1}, !- Source Object
  3,                                      !- Outlet Port
  {a1cd5185-4425-4d1e-9318-6553df86a286}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c85b17b4-fef5-4445-a578-450199b35ef1}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ad4b542c-a638-4432-af3a-71ee25dc71a4}, !- Handle
  301gal NaturalGas Water Heater - 203kBtu/hr 0.809 Therm Eff, !- Name
  1.1396124915472,                        !- Tank Volume {m3}
  {abdbb9ca-fd9a-494c-8c28-7b6c894adba2}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  59544.752683341,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.808515089587465,                      !- Heater Thermal Efficiency
  {f0d2c1ea-a827-4b85-ac73-fd3c66453936}, !- Part Load Factor Curve Name
  105.695718053734,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  105.695718053734,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e204be92-a4ba-44a1-96a3-fe16f3a9f913}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  13.0378860915971,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  13.0378860915971,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e535f378-e661-4968-aa27-95f778d2928f}, !- Use Side Inlet Node Name
  {905c3f3e-b1ea-4e54-928c-9d1492f14aa1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b03765a5-81bd-4b1d-93f7-652245d976a9}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  {3dc5f8ed-67ec-4ad0-8770-0cef6cef9cf1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dc5f8ed-67ec-4ad0-8770-0cef6cef9cf1}, !- Handle
  Schedule Day 4,                         !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {adf6f501-4d9b-4abb-a7a7-72b12b28df89}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  {d026f4c9-5a40-45a9-9ac7-8e418bb94419}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d026f4c9-5a40-45a9-9ac7-8e418bb94419}, !- Handle
  Schedule Day 5,                         !- Name
  {b10d52bc-74cf-4460-b6fa-7658c2e73db9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {59dda6d4-7207-42fe-a765-97f2456d8d9e}, !- Handle
  {ad4b542c-a638-4432-af3a-71ee25dc71a4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {e204be92-a4ba-44a1-96a3-fe16f3a9f913}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {c85b17b4-fef5-4445-a578-450199b35ef1}, !- Schedule Type Limits Name
  {472c1bd9-fc9f-4d45-b717-6b465e991323}; !- Default Day Schedule Name

OS:Schedule:Day,
  {472c1bd9-fc9f-4d45-b717-6b465e991323}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {c85b17b4-fef5-4445-a578-450199b35ef1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {c4ded7b5-f35e-4137-af91-0f6922270574}, !- Handle
  301gal NaturalGas Water Heater - 203kBtu/hr 0.809 Therm Eff Supply Outlet Water Node, !- Name
  {905c3f3e-b1ea-4e54-928c-9d1492f14aa1}, !- Inlet Port
  {4868214b-d5ed-4ed7-9f4d-48b0244b5265}; !- Outlet Port

OS:Connection,
  {e535f378-e661-4968-aa27-95f778d2928f}, !- Handle
  {5e3fd66e-b750-417a-b945-d41f7db4b95a}, !- Source Object
  3,                                      !- Outlet Port
  {ad4b542c-a638-4432-af3a-71ee25dc71a4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {905c3f3e-b1ea-4e54-928c-9d1492f14aa1}, !- Handle
  {ad4b542c-a638-4432-af3a-71ee25dc71a4}, !- Source Object
  32,                                     !- Outlet Port
  {c4ded7b5-f35e-4137-af91-0f6922270574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4868214b-d5ed-4ed7-9f4d-48b0244b5265}, !- Handle
  {c4ded7b5-f35e-4137-af91-0f6922270574}, !- Source Object
  3,                                      !- Outlet Port
  {d02e6627-557b-477a-8f47-19e0ad712014}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7382b0e-2b9c-4ab5-ac0e-fdaab15e46b7}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {1193ef57-b7ab-4a63-848c-6d1404109505}, !- Inlet Node Name
  {455c0057-837d-486f-890f-5634474660b8}; !- Outlet Node Name

OS:Node,
  {52333beb-f121-4342-923c-477980dedcc8}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {5b32829e-8aab-4e73-a45b-044018529f9b}, !- Inlet Port
  {1193ef57-b7ab-4a63-848c-6d1404109505}; !- Outlet Port

OS:Connection,
  {5b32829e-8aab-4e73-a45b-044018529f9b}, !- Handle
  {a1cd5185-4425-4d1e-9318-6553df86a286}, !- Source Object
  4,                                      !- Outlet Port
  {52333beb-f121-4342-923c-477980dedcc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {753ef49e-f649-4777-9fcd-63cd4932c66f}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {455c0057-837d-486f-890f-5634474660b8}, !- Inlet Port
  {f79ce124-5865-4b02-a3ac-7cf689cb856a}; !- Outlet Port

OS:Connection,
  {1193ef57-b7ab-4a63-848c-6d1404109505}, !- Handle
  {52333beb-f121-4342-923c-477980dedcc8}, !- Source Object
  3,                                      !- Outlet Port
  {d7382b0e-2b9c-4ab5-ac0e-fdaab15e46b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455c0057-837d-486f-890f-5634474660b8}, !- Handle
  {d7382b0e-2b9c-4ab5-ac0e-fdaab15e46b7}, !- Source Object
  3,                                      !- Outlet Port
  {753ef49e-f649-4777-9fcd-63cd4932c66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79ce124-5865-4b02-a3ac-7cf689cb856a}, !- Handle
  {753ef49e-f649-4777-9fcd-63cd4932c66f}, !- Source Object
  3,                                      !- Outlet Port
  {d02e6627-557b-477a-8f47-19e0ad712014}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5ff7dfc9-c463-48e6-a3a3-85d853459490}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ef073f24-5ed7-4103-875d-e063250bdef7}, !- Inlet Node Name
  {f7b32fe9-ea1e-4e42-9c07-09b96b84192e}; !- Outlet Node Name

OS:Node,
  {d577ff0d-ddaa-4d87-a83a-b1daacb2713e}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {f7b32fe9-ea1e-4e42-9c07-09b96b84192e}, !- Inlet Port
  {2fc9a81d-9795-4b64-ba8d-2c91cd0edc6d}; !- Outlet Port

OS:Connection,
  {ef073f24-5ed7-4103-875d-e063250bdef7}, !- Handle
  {4787f322-c2b2-403b-b677-03306eebe466}, !- Source Object
  3,                                      !- Outlet Port
  {5ff7dfc9-c463-48e6-a3a3-85d853459490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b32fe9-ea1e-4e42-9c07-09b96b84192e}, !- Handle
  {5ff7dfc9-c463-48e6-a3a3-85d853459490}, !- Source Object
  3,                                      !- Outlet Port
  {d577ff0d-ddaa-4d87-a83a-b1daacb2713e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc9a81d-9795-4b64-ba8d-2c91cd0edc6d}, !- Handle
  {d577ff0d-ddaa-4d87-a83a-b1daacb2713e}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ba311f8e-c702-4ae3-a872-45851107cb3a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {295c2a2e-9783-47d5-abcf-e6ad1b8986f1}, !- Inlet Node Name
  {bcd2b30d-f0c4-4e21-9a84-1083f7956405}; !- Outlet Node Name

OS:Node,
  {d521e04b-6d12-413a-a88e-e9d5b9b05a2d}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {2505fdba-fdd8-4b16-af7d-dd2e8371f1c0}, !- Inlet Port
  {295c2a2e-9783-47d5-abcf-e6ad1b8986f1}; !- Outlet Port

OS:Connection,
  {2505fdba-fdd8-4b16-af7d-dd2e8371f1c0}, !- Handle
  {d02e6627-557b-477a-8f47-19e0ad712014}, !- Source Object
  2,                                      !- Outlet Port
  {d521e04b-6d12-413a-a88e-e9d5b9b05a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {295c2a2e-9783-47d5-abcf-e6ad1b8986f1}, !- Handle
  {d521e04b-6d12-413a-a88e-e9d5b9b05a2d}, !- Source Object
  3,                                      !- Outlet Port
  {ba311f8e-c702-4ae3-a872-45851107cb3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd2b30d-f0c4-4e21-9a84-1083f7956405}, !- Handle
  {ba311f8e-c702-4ae3-a872-45851107cb3a}, !- Source Object
  3,                                      !- Outlet Port
  {f19cc711-2ca4-4e7a-b17e-8b5eb6470f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6304e118-990d-46fc-bb18-b6d6810352f8}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {b82cfbe7-0c0d-4f2a-8bab-f969af7045c5}, !- Inlet Node Name
  {eb3bfc46-0ad4-4b24-afb2-e314b2b4b8d7}; !- Outlet Node Name

OS:Node,
  {872ec49e-8062-4dd0-828e-79b702ae74a0}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {b7825eeb-67f4-4dcf-ac92-3950d2ef3a7c}, !- Inlet Port
  {b82cfbe7-0c0d-4f2a-8bab-f969af7045c5}; !- Outlet Port

OS:Connection,
  {b7825eeb-67f4-4dcf-ac92-3950d2ef3a7c}, !- Handle
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Source Object
  2,                                      !- Outlet Port
  {872ec49e-8062-4dd0-828e-79b702ae74a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82cfbe7-0c0d-4f2a-8bab-f969af7045c5}, !- Handle
  {872ec49e-8062-4dd0-828e-79b702ae74a0}, !- Source Object
  3,                                      !- Outlet Port
  {6304e118-990d-46fc-bb18-b6d6810352f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb3bfc46-0ad4-4b24-afb2-e314b2b4b8d7}, !- Handle
  {6304e118-990d-46fc-bb18-b6d6810352f8}, !- Source Object
  3,                                      !- Outlet Port
  {e8bb3369-2a2e-489d-b9dd-eaa5155f1612}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {38df3c17-5f4d-48a3-b572-a085d6b25e84}, !- Handle
  Water Use Connections 1,                !- Name
  {c6145f83-e583-4d6c-8306-5cd483aa7e06}, !- Inlet Node Name
  {daf82e0e-6e27-4448-ae8a-f509d283a7e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d77a2753-00d6-4d99-bb66-84ad3b5ab605}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {91b939a4-d43a-472f-a1cd-a0e32649153b}, !- Handle
  F2 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d9440a2c-f8e1-4cfd-8912-84267f7723c7}, !- Target Temperature Schedule Name
  {c8615f42-7838-4cd8-a950-74e1b8db58ea}, !- Sensible Fraction Schedule Name
  {02de1fa2-860f-47ea-ba82-8edff509c62e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c8615f42-7838-4cd8-a950-74e1b8db58ea}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {412d474a-32ff-457e-bd07-6f241f00cc7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {412d474a-32ff-457e-bd07-6f241f00cc7f}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {02de1fa2-860f-47ea-ba82-8edff509c62e}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {83284bc2-bf84-4ca7-806e-4e82ad0db1f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83284bc2-bf84-4ca7-806e-4e82ad0db1f9}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9440a2c-f8e1-4cfd-8912-84267f7723c7}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {222c4b90-dd9a-4d73-a710-abc4175c61fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {222c4b90-dd9a-4d73-a710-abc4175c61fe}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d77a2753-00d6-4d99-bb66-84ad3b5ab605}, !- Handle
  F2 n1 apartment Service Water Use 0.06gal/min, !- Name
  {91b939a4-d43a-472f-a1cd-a0e32649153b}, !- Water Use Equipment Definition Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {71f356aa-7b1f-4661-baad-6b577ffa4970}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  {a8919a96-d13e-4799-8433-06f6f4483336}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8919a96-d13e-4799-8433-06f6f4483336}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {3089b19c-b32f-4f73-b8d1-0ab54c119502}, !- Handle
  Schedule Rule 17,                       !- Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {10615bec-c786-4845-8e58-650d8ca504a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10615bec-c786-4845-8e58-650d8ca504a8}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {f0d7c1f5-a6a9-4c58-9e0c-eb075931774d}, !- Handle
  Schedule Rule 18,                       !- Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1eba1cc0-f80f-4223-8afb-56c3577f3ea1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1eba1cc0-f80f-4223-8afb-56c3577f3ea1}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {2cf0cbd3-42a7-4f84-93bc-4ac6b7c5bb5f}, !- Handle
  Schedule Rule 19,                       !- Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36c26186-f6ff-4ec5-857d-4d0ec3a75189}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36c26186-f6ff-4ec5-857d-4d0ec3a75189}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {6beb46ab-1210-4b46-b9c8-f5d12e75793a}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {9b2a98a7-e6b5-4c77-a685-3933732f32de}, !- Inlet Port
  {c6145f83-e583-4d6c-8306-5cd483aa7e06}; !- Outlet Port

OS:Connection,
  {9b2a98a7-e6b5-4c77-a685-3933732f32de}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  4,                                      !- Outlet Port
  {6beb46ab-1210-4b46-b9c8-f5d12e75793a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d934907a-0727-4047-8cb7-ace15e85e8ac}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {daf82e0e-6e27-4448-ae8a-f509d283a7e3}, !- Inlet Port
  {785d171e-35ef-4d43-8ab1-90351d9819fa}; !- Outlet Port

OS:Connection,
  {c6145f83-e583-4d6c-8306-5cd483aa7e06}, !- Handle
  {6beb46ab-1210-4b46-b9c8-f5d12e75793a}, !- Source Object
  3,                                      !- Outlet Port
  {38df3c17-5f4d-48a3-b572-a085d6b25e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf82e0e-6e27-4448-ae8a-f509d283a7e3}, !- Handle
  {38df3c17-5f4d-48a3-b572-a085d6b25e84}, !- Source Object
  3,                                      !- Outlet Port
  {d934907a-0727-4047-8cb7-ace15e85e8ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {785d171e-35ef-4d43-8ab1-90351d9819fa}, !- Handle
  {d934907a-0727-4047-8cb7-ace15e85e8ac}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ae4bbc53-5b92-4cb7-b6a1-19ab713d2844}, !- Handle
  Water Use Connections 2,                !- Name
  {a008c9fa-4c0c-48b3-b34b-130ccd9150be}, !- Inlet Node Name
  {23a90446-53db-40c2-94fb-aa9b60eb7d85}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e61cd58d-f353-4596-8f25-73581f0adc36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {17471287-37b3-4098-9ed4-b760e40248a7}, !- Handle
  F2 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {34130116-9ca2-4764-81d2-9e362505e091}, !- Target Temperature Schedule Name
  {c76b7110-e669-4510-924b-24aeeafd3996}, !- Sensible Fraction Schedule Name
  {b239881e-900f-44b2-b5d5-e3b1d24c74a3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c76b7110-e669-4510-924b-24aeeafd3996}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2eebf642-645f-453e-99a0-67ac4566112e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2eebf642-645f-453e-99a0-67ac4566112e}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b239881e-900f-44b2-b5d5-e3b1d24c74a3}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4c97297e-0af5-4125-ac32-a3ff32c9df89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c97297e-0af5-4125-ac32-a3ff32c9df89}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {34130116-9ca2-4764-81d2-9e362505e091}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5131f3d6-5dd2-4d94-bb05-a1db7db774e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5131f3d6-5dd2-4d94-bb05-a1db7db774e7}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e61cd58d-f353-4596-8f25-73581f0adc36}, !- Handle
  F2 n2 apartment Service Water Use 0.06gal/min, !- Name
  {17471287-37b3-4098-9ed4-b760e40248a7}, !- Water Use Equipment Definition Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1816de08-b8a5-4d48-ab51-5a2c12fdbce8}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {0fc8e63a-53c9-4eef-b0ae-79b2931e6efe}, !- Inlet Port
  {a008c9fa-4c0c-48b3-b34b-130ccd9150be}; !- Outlet Port

OS:Connection,
  {0fc8e63a-53c9-4eef-b0ae-79b2931e6efe}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  5,                                      !- Outlet Port
  {1816de08-b8a5-4d48-ab51-5a2c12fdbce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c64b229-532d-4b63-bf40-114ce6b5d42f}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {23a90446-53db-40c2-94fb-aa9b60eb7d85}, !- Inlet Port
  {442c8b53-29fa-479a-8bc8-ac9a6540acdb}; !- Outlet Port

OS:Connection,
  {a008c9fa-4c0c-48b3-b34b-130ccd9150be}, !- Handle
  {1816de08-b8a5-4d48-ab51-5a2c12fdbce8}, !- Source Object
  3,                                      !- Outlet Port
  {ae4bbc53-5b92-4cb7-b6a1-19ab713d2844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a90446-53db-40c2-94fb-aa9b60eb7d85}, !- Handle
  {ae4bbc53-5b92-4cb7-b6a1-19ab713d2844}, !- Source Object
  3,                                      !- Outlet Port
  {1c64b229-532d-4b63-bf40-114ce6b5d42f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442c8b53-29fa-479a-8bc8-ac9a6540acdb}, !- Handle
  {1c64b229-532d-4b63-bf40-114ce6b5d42f}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {546fd688-1735-4e56-8c28-abe6b83270f9}, !- Handle
  Water Use Connections 3,                !- Name
  {626f3612-a581-43c3-aaed-62755925fb93}, !- Inlet Node Name
  {9694d293-4d10-4227-903b-34cbed85cbe6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e401ad6e-0262-4351-b7dd-e853ae01666c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ccd06a52-60b3-4ad1-a390-755adeb1dec6}, !- Handle
  F2 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {fa725cbb-e8bb-40a8-b3e1-dc064a194ed7}, !- Target Temperature Schedule Name
  {d570c500-c052-46d1-9587-b5723e74e2ae}, !- Sensible Fraction Schedule Name
  {e22718e1-fbf1-4913-b31b-02490ba51de8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d570c500-c052-46d1-9587-b5723e74e2ae}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a2b37e0e-234b-48cf-b96a-cd8a742d12eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2b37e0e-234b-48cf-b96a-cd8a742d12eb}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e22718e1-fbf1-4913-b31b-02490ba51de8}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28e08b3a-b8ed-4e74-8818-b4576501fca2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28e08b3a-b8ed-4e74-8818-b4576501fca2}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa725cbb-e8bb-40a8-b3e1-dc064a194ed7}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {667c2e43-46ee-4023-941d-c4748bf33272}; !- Default Day Schedule Name

OS:Schedule:Day,
  {667c2e43-46ee-4023-941d-c4748bf33272}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e401ad6e-0262-4351-b7dd-e853ae01666c}, !- Handle
  F2 ne apartment Service Water Use 0.06gal/min, !- Name
  {ccd06a52-60b3-4ad1-a390-755adeb1dec6}, !- Water Use Equipment Definition Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f37f3018-009e-4b4c-8860-25acf78e50ba}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {41b90266-3b71-40ef-b8ba-c10ae36f9119}, !- Inlet Port
  {626f3612-a581-43c3-aaed-62755925fb93}; !- Outlet Port

OS:Connection,
  {41b90266-3b71-40ef-b8ba-c10ae36f9119}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  6,                                      !- Outlet Port
  {f37f3018-009e-4b4c-8860-25acf78e50ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0c86bd1-dd89-4e0f-9817-36dc43ea6238}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {9694d293-4d10-4227-903b-34cbed85cbe6}, !- Inlet Port
  {31697ea4-fdbd-4d41-ac1f-398ccc2f75d1}; !- Outlet Port

OS:Connection,
  {626f3612-a581-43c3-aaed-62755925fb93}, !- Handle
  {f37f3018-009e-4b4c-8860-25acf78e50ba}, !- Source Object
  3,                                      !- Outlet Port
  {546fd688-1735-4e56-8c28-abe6b83270f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9694d293-4d10-4227-903b-34cbed85cbe6}, !- Handle
  {546fd688-1735-4e56-8c28-abe6b83270f9}, !- Source Object
  3,                                      !- Outlet Port
  {c0c86bd1-dd89-4e0f-9817-36dc43ea6238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31697ea4-fdbd-4d41-ac1f-398ccc2f75d1}, !- Handle
  {c0c86bd1-dd89-4e0f-9817-36dc43ea6238}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {489e4d6a-deb1-4edc-a304-61a3d405c6c3}, !- Handle
  Water Use Connections 4,                !- Name
  {2cb06040-9dd2-4992-b4f3-2712239087bc}, !- Inlet Node Name
  {0edc41c4-7088-4676-b237-63cd07abd007}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5b1ac50-008d-4f77-aaac-624557db5189}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f24e7df-dbac-44ea-b890-6d2fac8bf675}, !- Handle
  F2 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {52ddbde6-9a69-4098-9401-a1baa602acef}, !- Target Temperature Schedule Name
  {3d9eca92-e6ec-4d27-9731-571ae9bb5b4a}, !- Sensible Fraction Schedule Name
  {88682687-af63-4fe8-bad4-78a02230dbb9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d9eca92-e6ec-4d27-9731-571ae9bb5b4a}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cb6e6488-79a5-417a-982e-c95067cec45b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb6e6488-79a5-417a-982e-c95067cec45b}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88682687-af63-4fe8-bad4-78a02230dbb9}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8592dace-cdd3-4f8a-896b-16e0c06ac5e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8592dace-cdd3-4f8a-896b-16e0c06ac5e7}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {52ddbde6-9a69-4098-9401-a1baa602acef}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bde50326-77f2-4c47-bc26-ef5e26a5f07d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bde50326-77f2-4c47-bc26-ef5e26a5f07d}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f5b1ac50-008d-4f77-aaac-624557db5189}, !- Handle
  F2 nw apartment Service Water Use 0.06gal/min, !- Name
  {4f24e7df-dbac-44ea-b890-6d2fac8bf675}, !- Water Use Equipment Definition Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7aca392-e813-4a29-8c7a-070ec785d5e6}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {85024745-139f-47d9-8fd9-cd9c2f1965e6}, !- Inlet Port
  {2cb06040-9dd2-4992-b4f3-2712239087bc}; !- Outlet Port

OS:Connection,
  {85024745-139f-47d9-8fd9-cd9c2f1965e6}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  7,                                      !- Outlet Port
  {d7aca392-e813-4a29-8c7a-070ec785d5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ade97a75-bc16-4139-91be-b1f60cb3c918}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {0edc41c4-7088-4676-b237-63cd07abd007}, !- Inlet Port
  {8477f462-239a-46b3-bee9-ef9e56b4bdf1}; !- Outlet Port

OS:Connection,
  {2cb06040-9dd2-4992-b4f3-2712239087bc}, !- Handle
  {d7aca392-e813-4a29-8c7a-070ec785d5e6}, !- Source Object
  3,                                      !- Outlet Port
  {489e4d6a-deb1-4edc-a304-61a3d405c6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0edc41c4-7088-4676-b237-63cd07abd007}, !- Handle
  {489e4d6a-deb1-4edc-a304-61a3d405c6c3}, !- Source Object
  3,                                      !- Outlet Port
  {ade97a75-bc16-4139-91be-b1f60cb3c918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8477f462-239a-46b3-bee9-ef9e56b4bdf1}, !- Handle
  {ade97a75-bc16-4139-91be-b1f60cb3c918}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {050d9138-8c5d-4dae-8d8b-580471d4e13d}, !- Handle
  Water Use Connections 5,                !- Name
  {913db518-4d32-4301-b790-61c4562e8ae0}, !- Inlet Node Name
  {1ce1abd3-0f07-4476-95ab-4c84443b6576}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0dfb39a3-da90-4b5e-a54c-bc9b063b6ddd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {23941663-3ccc-448a-8151-73629c33d130}, !- Handle
  F2 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {43d6730a-3020-48c7-9cac-df54a10540d2}, !- Target Temperature Schedule Name
  {7c8bcf42-af51-4a0c-878f-c27dc928c67b}, !- Sensible Fraction Schedule Name
  {c3173c7b-9476-49d8-b318-99a0430f4fcf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c8bcf42-af51-4a0c-878f-c27dc928c67b}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c50848e-1ec0-46f6-877d-75d75ab7dc05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c50848e-1ec0-46f6-877d-75d75ab7dc05}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3173c7b-9476-49d8-b318-99a0430f4fcf}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17767cda-ca41-498e-8bb0-647c9f96331c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17767cda-ca41-498e-8bb0-647c9f96331c}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {43d6730a-3020-48c7-9cac-df54a10540d2}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5cbb63cc-7853-4554-99a3-d718d5423b26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cbb63cc-7853-4554-99a3-d718d5423b26}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0dfb39a3-da90-4b5e-a54c-bc9b063b6ddd}, !- Handle
  F2 s1 apartment Service Water Use 0.06gal/min, !- Name
  {23941663-3ccc-448a-8151-73629c33d130}, !- Water Use Equipment Definition Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5b25adf8-0ff8-4cb0-aaf1-48ad43bc7109}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {09ba9e3b-6886-49e9-a4f1-c1ce9d1bdc92}, !- Inlet Port
  {913db518-4d32-4301-b790-61c4562e8ae0}; !- Outlet Port

OS:Connection,
  {09ba9e3b-6886-49e9-a4f1-c1ce9d1bdc92}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  8,                                      !- Outlet Port
  {5b25adf8-0ff8-4cb0-aaf1-48ad43bc7109}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9ceac10-44c5-47d7-8722-2f46195ef69b}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {1ce1abd3-0f07-4476-95ab-4c84443b6576}, !- Inlet Port
  {1d87cbc1-c989-41a6-9d29-4848139584df}; !- Outlet Port

OS:Connection,
  {913db518-4d32-4301-b790-61c4562e8ae0}, !- Handle
  {5b25adf8-0ff8-4cb0-aaf1-48ad43bc7109}, !- Source Object
  3,                                      !- Outlet Port
  {050d9138-8c5d-4dae-8d8b-580471d4e13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce1abd3-0f07-4476-95ab-4c84443b6576}, !- Handle
  {050d9138-8c5d-4dae-8d8b-580471d4e13d}, !- Source Object
  3,                                      !- Outlet Port
  {c9ceac10-44c5-47d7-8722-2f46195ef69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d87cbc1-c989-41a6-9d29-4848139584df}, !- Handle
  {c9ceac10-44c5-47d7-8722-2f46195ef69b}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {721154f7-d0b5-404a-8281-c0775047b9c0}, !- Handle
  Water Use Connections 6,                !- Name
  {75632db3-7219-4387-887c-29b0590287ca}, !- Inlet Node Name
  {53a98a7b-c4a7-4e96-b012-d91b64b35d0d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {67d0f7e8-9f67-4f27-873f-23ce85b907e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {37a7b201-721d-4021-8cc6-a1f41a96eba7}, !- Handle
  F2 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {cf33b5ae-ebae-49af-9a54-e30d73d055c3}, !- Target Temperature Schedule Name
  {37c1fdc6-88a3-42dc-bbf2-c3a712c8fcd5}, !- Sensible Fraction Schedule Name
  {2d6b1a01-ce6b-4439-9f57-4d257e031b6a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {37c1fdc6-88a3-42dc-bbf2-c3a712c8fcd5}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e701a4d-52e4-4682-80ac-0c488f12db91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e701a4d-52e4-4682-80ac-0c488f12db91}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d6b1a01-ce6b-4439-9f57-4d257e031b6a}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa05a358-adfb-4dd5-b215-4955ee4d3b9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa05a358-adfb-4dd5-b215-4955ee4d3b9e}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf33b5ae-ebae-49af-9a54-e30d73d055c3}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e4885f8-3cd2-482f-8722-9c70126fbdec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e4885f8-3cd2-482f-8722-9c70126fbdec}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {67d0f7e8-9f67-4f27-873f-23ce85b907e0}, !- Handle
  F2 s2 apartment Service Water Use 0.06gal/min, !- Name
  {37a7b201-721d-4021-8cc6-a1f41a96eba7}, !- Water Use Equipment Definition Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e40c5fc4-87f9-41e9-8044-cbea4ac21310}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {16f6f9d1-ba90-4179-b852-477cc1342151}, !- Inlet Port
  {75632db3-7219-4387-887c-29b0590287ca}; !- Outlet Port

OS:Connection,
  {16f6f9d1-ba90-4179-b852-477cc1342151}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  9,                                      !- Outlet Port
  {e40c5fc4-87f9-41e9-8044-cbea4ac21310}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3374a1d-35dc-4f8a-a81b-75abf2228b2e}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {53a98a7b-c4a7-4e96-b012-d91b64b35d0d}, !- Inlet Port
  {b69a6078-2802-4488-8abe-c4d0bc0b214e}; !- Outlet Port

OS:Connection,
  {75632db3-7219-4387-887c-29b0590287ca}, !- Handle
  {e40c5fc4-87f9-41e9-8044-cbea4ac21310}, !- Source Object
  3,                                      !- Outlet Port
  {721154f7-d0b5-404a-8281-c0775047b9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53a98a7b-c4a7-4e96-b012-d91b64b35d0d}, !- Handle
  {721154f7-d0b5-404a-8281-c0775047b9c0}, !- Source Object
  3,                                      !- Outlet Port
  {b3374a1d-35dc-4f8a-a81b-75abf2228b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69a6078-2802-4488-8abe-c4d0bc0b214e}, !- Handle
  {b3374a1d-35dc-4f8a-a81b-75abf2228b2e}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5d02b134-4342-4b46-b421-85cab3f1448c}, !- Handle
  Water Use Connections 7,                !- Name
  {f37ee2e8-9bfb-48a2-ad04-db23ea45d0e4}, !- Inlet Node Name
  {3ead2371-84c8-44f9-a506-2639198e36f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1aced188-6bf0-4dc3-bacc-58d8bd902490}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9f1f8c6a-fae7-497b-ab3a-ed73d3ea320a}, !- Handle
  F2 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ee3fc220-f5f7-4418-8710-229b4e67a377}, !- Target Temperature Schedule Name
  {d01b71f9-fe02-4d16-851e-06475a323c2f}, !- Sensible Fraction Schedule Name
  {1b26f74a-d43d-410c-a570-ce62bd32b7ea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d01b71f9-fe02-4d16-851e-06475a323c2f}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f8904f0b-8e22-4a4b-aa7d-59a24ffde86d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8904f0b-8e22-4a4b-aa7d-59a24ffde86d}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b26f74a-d43d-410c-a570-ce62bd32b7ea}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5171af07-cc05-4256-aaa2-dae11d6a539f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5171af07-cc05-4256-aaa2-dae11d6a539f}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee3fc220-f5f7-4418-8710-229b4e67a377}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {62cb0b3b-b1c3-4dca-b409-64d0f431f4fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62cb0b3b-b1c3-4dca-b409-64d0f431f4fd}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1aced188-6bf0-4dc3-bacc-58d8bd902490}, !- Handle
  F2 se apartment Service Water Use 0.06gal/min, !- Name
  {9f1f8c6a-fae7-497b-ab3a-ed73d3ea320a}, !- Water Use Equipment Definition Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {78c7fca9-6a47-4c2b-97d5-18efe2f443d3}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {8c4dddec-c336-4b0a-a267-b16b89eb038e}, !- Inlet Port
  {f37ee2e8-9bfb-48a2-ad04-db23ea45d0e4}; !- Outlet Port

OS:Connection,
  {8c4dddec-c336-4b0a-a267-b16b89eb038e}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  10,                                     !- Outlet Port
  {78c7fca9-6a47-4c2b-97d5-18efe2f443d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2d98e5b-4363-405d-96ca-548a84f8c84a}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {3ead2371-84c8-44f9-a506-2639198e36f0}, !- Inlet Port
  {ffccba2b-21b6-4c66-8fd5-b079d00c59e6}; !- Outlet Port

OS:Connection,
  {f37ee2e8-9bfb-48a2-ad04-db23ea45d0e4}, !- Handle
  {78c7fca9-6a47-4c2b-97d5-18efe2f443d3}, !- Source Object
  3,                                      !- Outlet Port
  {5d02b134-4342-4b46-b421-85cab3f1448c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ead2371-84c8-44f9-a506-2639198e36f0}, !- Handle
  {5d02b134-4342-4b46-b421-85cab3f1448c}, !- Source Object
  3,                                      !- Outlet Port
  {d2d98e5b-4363-405d-96ca-548a84f8c84a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffccba2b-21b6-4c66-8fd5-b079d00c59e6}, !- Handle
  {d2d98e5b-4363-405d-96ca-548a84f8c84a}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b0fba3e3-c622-42d4-9cb0-61a1b60ae47d}, !- Handle
  Water Use Connections 8,                !- Name
  {bd5e15df-e8a3-425c-a379-7bb77cfb2e56}, !- Inlet Node Name
  {f36c79ca-02e8-4280-85ef-c08a8f63a035}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {70524a47-4771-418a-9e9a-f02f5062c261}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5394a17d-725d-48d8-a456-f7d9f13b8f33}, !- Handle
  F2 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {4fb5723b-6bfe-4b4b-94a4-89acf6efe986}, !- Target Temperature Schedule Name
  {66c0c067-d0ab-4017-ac62-a86d80ed351c}, !- Sensible Fraction Schedule Name
  {f9dc720b-2a37-4bcb-ac37-3721725d4cbe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {66c0c067-d0ab-4017-ac62-a86d80ed351c}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49c692b1-eb15-4096-b108-4735be21b2d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49c692b1-eb15-4096-b108-4735be21b2d4}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9dc720b-2a37-4bcb-ac37-3721725d4cbe}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {141698db-de0c-4e75-9b54-db81a2a8bf00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {141698db-de0c-4e75-9b54-db81a2a8bf00}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fb5723b-6bfe-4b4b-94a4-89acf6efe986}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2cc29a05-32b0-40ea-8e5a-dd6697cad12b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cc29a05-32b0-40ea-8e5a-dd6697cad12b}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {70524a47-4771-418a-9e9a-f02f5062c261}, !- Handle
  F2 sw apartment Service Water Use 0.06gal/min, !- Name
  {5394a17d-725d-48d8-a456-f7d9f13b8f33}, !- Water Use Equipment Definition Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1c3a6e6e-7828-4540-a1ab-4237b072e611}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {8b587e7c-ac62-45a8-9bb9-b5f4da34323d}, !- Inlet Port
  {bd5e15df-e8a3-425c-a379-7bb77cfb2e56}; !- Outlet Port

OS:Connection,
  {8b587e7c-ac62-45a8-9bb9-b5f4da34323d}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  11,                                     !- Outlet Port
  {1c3a6e6e-7828-4540-a1ab-4237b072e611}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd16e116-4b5e-4fb1-8307-9a27af1de0d8}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {f36c79ca-02e8-4280-85ef-c08a8f63a035}, !- Inlet Port
  {e2a2c050-05d2-40bb-9278-222ee39430e4}; !- Outlet Port

OS:Connection,
  {bd5e15df-e8a3-425c-a379-7bb77cfb2e56}, !- Handle
  {1c3a6e6e-7828-4540-a1ab-4237b072e611}, !- Source Object
  3,                                      !- Outlet Port
  {b0fba3e3-c622-42d4-9cb0-61a1b60ae47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36c79ca-02e8-4280-85ef-c08a8f63a035}, !- Handle
  {b0fba3e3-c622-42d4-9cb0-61a1b60ae47d}, !- Source Object
  3,                                      !- Outlet Port
  {bd16e116-4b5e-4fb1-8307-9a27af1de0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a2c050-05d2-40bb-9278-222ee39430e4}, !- Handle
  {bd16e116-4b5e-4fb1-8307-9a27af1de0d8}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {08ae150e-eddc-4e01-bc0d-f75d6170d5d4}, !- Handle
  Water Use Connections 9,                !- Name
  {b884abf9-dae2-47cb-9686-fb655bae8dae}, !- Inlet Node Name
  {f4e2ac1f-3737-4ef5-bc57-d614bbba24f4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e51d601-fd7a-44a5-b0f1-cbfc2d26d9f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce1f2202-4e41-4f7b-a664-763050d4e4d6}, !- Handle
  F3 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {fa9aab78-ad4c-4b2d-b98e-eac0d1b3e2b5}, !- Target Temperature Schedule Name
  {7e696e1c-0c1e-415f-81be-112be1ab39fc}, !- Sensible Fraction Schedule Name
  {ee1a49ed-bcc6-4e87-a97e-dc4db5fefcaf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7e696e1c-0c1e-415f-81be-112be1ab39fc}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20349d0d-c83c-4b7c-8c85-310600aa4a5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20349d0d-c83c-4b7c-8c85-310600aa4a5b}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee1a49ed-bcc6-4e87-a97e-dc4db5fefcaf}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {50078294-b112-4d22-9281-c416e26f64d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50078294-b112-4d22-9281-c416e26f64d4}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa9aab78-ad4c-4b2d-b98e-eac0d1b3e2b5}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27048230-629b-4240-b645-05047a4495f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27048230-629b-4240-b645-05047a4495f8}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e51d601-fd7a-44a5-b0f1-cbfc2d26d9f8}, !- Handle
  F3 n1 apartment Service Water Use 0.06gal/min, !- Name
  {ce1f2202-4e41-4f7b-a664-763050d4e4d6}, !- Water Use Equipment Definition Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2772b48c-f802-4b2a-8ff8-e9f4162ded8e}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {d007a917-df5d-48c1-a0e3-f03d0e98e9d7}, !- Inlet Port
  {b884abf9-dae2-47cb-9686-fb655bae8dae}; !- Outlet Port

OS:Connection,
  {d007a917-df5d-48c1-a0e3-f03d0e98e9d7}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  12,                                     !- Outlet Port
  {2772b48c-f802-4b2a-8ff8-e9f4162ded8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a072122-91a1-441b-9049-63c9d596c7c4}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {f4e2ac1f-3737-4ef5-bc57-d614bbba24f4}, !- Inlet Port
  {86e8af93-710a-4bc3-b607-4ab5a4b38d7b}; !- Outlet Port

OS:Connection,
  {b884abf9-dae2-47cb-9686-fb655bae8dae}, !- Handle
  {2772b48c-f802-4b2a-8ff8-e9f4162ded8e}, !- Source Object
  3,                                      !- Outlet Port
  {08ae150e-eddc-4e01-bc0d-f75d6170d5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e2ac1f-3737-4ef5-bc57-d614bbba24f4}, !- Handle
  {08ae150e-eddc-4e01-bc0d-f75d6170d5d4}, !- Source Object
  3,                                      !- Outlet Port
  {2a072122-91a1-441b-9049-63c9d596c7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e8af93-710a-4bc3-b607-4ab5a4b38d7b}, !- Handle
  {2a072122-91a1-441b-9049-63c9d596c7c4}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {75843c8b-f050-4e6d-b49f-ad86a0e2101b}, !- Handle
  Water Use Connections 10,               !- Name
  {45d02cf8-ac95-47fb-ab34-c76d8489154c}, !- Inlet Node Name
  {9dd373fb-85cb-40d3-a322-36b5312d81cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5dee1560-5d81-46b6-8656-d2dbf0b540bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {763e60da-eae7-4c94-9cbe-c146c1fb90cb}, !- Handle
  F3 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {474df4f4-7911-477c-b6af-9ebe0ca77bc6}, !- Target Temperature Schedule Name
  {a01ba130-2959-4a29-b57f-a0b99a159ed0}, !- Sensible Fraction Schedule Name
  {737fe042-794b-4b7f-8dec-482d333ba657}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a01ba130-2959-4a29-b57f-a0b99a159ed0}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b2c69fe-895b-4e69-9b84-14416cfb1608}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b2c69fe-895b-4e69-9b84-14416cfb1608}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {737fe042-794b-4b7f-8dec-482d333ba657}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c4b93e40-d686-45e5-abae-8bc403b39d38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4b93e40-d686-45e5-abae-8bc403b39d38}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {474df4f4-7911-477c-b6af-9ebe0ca77bc6}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73e66d08-2e5e-4a5d-8b05-44655e784a40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73e66d08-2e5e-4a5d-8b05-44655e784a40}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5dee1560-5d81-46b6-8656-d2dbf0b540bf}, !- Handle
  F3 n2 apartment Service Water Use 0.06gal/min, !- Name
  {763e60da-eae7-4c94-9cbe-c146c1fb90cb}, !- Water Use Equipment Definition Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a96d64d-8d47-4ddd-a8a7-3a8df0cd2425}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {25ee9e35-ff91-422f-8134-3bcf6a78a65e}, !- Inlet Port
  {45d02cf8-ac95-47fb-ab34-c76d8489154c}; !- Outlet Port

OS:Connection,
  {25ee9e35-ff91-422f-8134-3bcf6a78a65e}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  13,                                     !- Outlet Port
  {9a96d64d-8d47-4ddd-a8a7-3a8df0cd2425}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a54f2044-4a3d-4edc-8eff-64ab633a74a1}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {9dd373fb-85cb-40d3-a322-36b5312d81cb}, !- Inlet Port
  {b9188f83-e306-49a7-a0f8-90705a407037}; !- Outlet Port

OS:Connection,
  {45d02cf8-ac95-47fb-ab34-c76d8489154c}, !- Handle
  {9a96d64d-8d47-4ddd-a8a7-3a8df0cd2425}, !- Source Object
  3,                                      !- Outlet Port
  {75843c8b-f050-4e6d-b49f-ad86a0e2101b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd373fb-85cb-40d3-a322-36b5312d81cb}, !- Handle
  {75843c8b-f050-4e6d-b49f-ad86a0e2101b}, !- Source Object
  3,                                      !- Outlet Port
  {a54f2044-4a3d-4edc-8eff-64ab633a74a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9188f83-e306-49a7-a0f8-90705a407037}, !- Handle
  {a54f2044-4a3d-4edc-8eff-64ab633a74a1}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aa9707a3-cd23-4aa8-9af2-f22f6874fffc}, !- Handle
  Water Use Connections 11,               !- Name
  {d1490e96-b8a3-4df2-a52c-1b06383fc123}, !- Inlet Node Name
  {845c1daf-9f82-4158-a068-87b980c8781a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0af2865-4e05-4d55-83f4-891e696c73b8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {369e848d-801c-4304-a591-960b2307a1eb}, !- Handle
  F3 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c0c595aa-389a-4f35-80e3-184b80f72e3c}, !- Target Temperature Schedule Name
  {b16626a6-a9de-4fbd-a6ca-4c91d61bea5f}, !- Sensible Fraction Schedule Name
  {5a402216-8d9b-4fbe-91dc-9e252e78df67}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b16626a6-a9de-4fbd-a6ca-4c91d61bea5f}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a348f641-9435-44b9-8b67-4a2c5f47ee18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a348f641-9435-44b9-8b67-4a2c5f47ee18}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a402216-8d9b-4fbe-91dc-9e252e78df67}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {feb4a0c6-174d-4f8b-9773-0b8ba3f8f00f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {feb4a0c6-174d-4f8b-9773-0b8ba3f8f00f}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0c595aa-389a-4f35-80e3-184b80f72e3c}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eaeb0dcf-9d66-44f5-a1ac-9c264c5a6458}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eaeb0dcf-9d66-44f5-a1ac-9c264c5a6458}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d0af2865-4e05-4d55-83f4-891e696c73b8}, !- Handle
  F3 ne apartment Service Water Use 0.06gal/min, !- Name
  {369e848d-801c-4304-a591-960b2307a1eb}, !- Water Use Equipment Definition Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eaeeca05-2157-4fe8-a3e8-1eb449981264}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {dc91cd14-9889-48da-a055-5a583a91048e}, !- Inlet Port
  {d1490e96-b8a3-4df2-a52c-1b06383fc123}; !- Outlet Port

OS:Connection,
  {dc91cd14-9889-48da-a055-5a583a91048e}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  14,                                     !- Outlet Port
  {eaeeca05-2157-4fe8-a3e8-1eb449981264}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93c63913-9b2d-44bc-9c2d-63f173582b84}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {845c1daf-9f82-4158-a068-87b980c8781a}, !- Inlet Port
  {848472aa-576c-4ce1-a8e7-5ec3252eab29}; !- Outlet Port

OS:Connection,
  {d1490e96-b8a3-4df2-a52c-1b06383fc123}, !- Handle
  {eaeeca05-2157-4fe8-a3e8-1eb449981264}, !- Source Object
  3,                                      !- Outlet Port
  {aa9707a3-cd23-4aa8-9af2-f22f6874fffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {845c1daf-9f82-4158-a068-87b980c8781a}, !- Handle
  {aa9707a3-cd23-4aa8-9af2-f22f6874fffc}, !- Source Object
  3,                                      !- Outlet Port
  {93c63913-9b2d-44bc-9c2d-63f173582b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848472aa-576c-4ce1-a8e7-5ec3252eab29}, !- Handle
  {93c63913-9b2d-44bc-9c2d-63f173582b84}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fb12b35c-fdf7-420d-beb7-c30f17563acd}, !- Handle
  Water Use Connections 12,               !- Name
  {77bde93a-20c8-497c-b30a-c35885a7c5a2}, !- Inlet Node Name
  {7c0305d7-3566-4095-8ae0-1247a858fbe1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {766a4c51-6188-4312-9e39-14be4b43bac8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {efb58614-4da9-4e79-8a54-cf05de66bde1}, !- Handle
  F3 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {a2f8bde5-e9ed-48a7-9000-2095cb6cac7a}, !- Target Temperature Schedule Name
  {7323ba59-2bf0-4b1c-a2fa-169b8f2c70b5}, !- Sensible Fraction Schedule Name
  {e8c115d3-5592-4792-827e-e5e33334246d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7323ba59-2bf0-4b1c-a2fa-169b8f2c70b5}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6aae35e6-a165-4c1a-8111-2fd62465592b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6aae35e6-a165-4c1a-8111-2fd62465592b}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8c115d3-5592-4792-827e-e5e33334246d}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a547a592-95b3-41b4-a211-16ac95e9a955}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a547a592-95b3-41b4-a211-16ac95e9a955}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2f8bde5-e9ed-48a7-9000-2095cb6cac7a}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7885c9fe-fb51-4676-b2d6-533f18d5342c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7885c9fe-fb51-4676-b2d6-533f18d5342c}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {766a4c51-6188-4312-9e39-14be4b43bac8}, !- Handle
  F3 nw apartment Service Water Use 0.06gal/min, !- Name
  {efb58614-4da9-4e79-8a54-cf05de66bde1}, !- Water Use Equipment Definition Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d8a9295d-867b-4eeb-8e5d-2e3d8cea8ba2}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {453d8346-d3b8-43f2-a0e5-1e3434f23d97}, !- Inlet Port
  {77bde93a-20c8-497c-b30a-c35885a7c5a2}; !- Outlet Port

OS:Connection,
  {453d8346-d3b8-43f2-a0e5-1e3434f23d97}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  15,                                     !- Outlet Port
  {d8a9295d-867b-4eeb-8e5d-2e3d8cea8ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69ec3940-f012-4cc7-bfe7-f643e24328d8}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {7c0305d7-3566-4095-8ae0-1247a858fbe1}, !- Inlet Port
  {aa06bb86-fc05-4359-85e7-825ce54fdd90}; !- Outlet Port

OS:Connection,
  {77bde93a-20c8-497c-b30a-c35885a7c5a2}, !- Handle
  {d8a9295d-867b-4eeb-8e5d-2e3d8cea8ba2}, !- Source Object
  3,                                      !- Outlet Port
  {fb12b35c-fdf7-420d-beb7-c30f17563acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0305d7-3566-4095-8ae0-1247a858fbe1}, !- Handle
  {fb12b35c-fdf7-420d-beb7-c30f17563acd}, !- Source Object
  3,                                      !- Outlet Port
  {69ec3940-f012-4cc7-bfe7-f643e24328d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa06bb86-fc05-4359-85e7-825ce54fdd90}, !- Handle
  {69ec3940-f012-4cc7-bfe7-f643e24328d8}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {981f8255-f1de-4675-8131-031c8a871066}, !- Handle
  Water Use Connections 13,               !- Name
  {fefc0168-d40c-4980-814e-ea8980672c24}, !- Inlet Node Name
  {ddbe6d6d-1455-4d3a-86ea-665d429d9d6c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a12ec21-2acc-43c3-8d04-c90c279636dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7bb2971e-d889-4d95-b0a7-db4092899ea6}, !- Handle
  F3 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {5d6ef377-02c8-4791-8a47-5e7050f74e47}, !- Target Temperature Schedule Name
  {69307924-3ce3-4682-99cd-93b1ed5f67cc}, !- Sensible Fraction Schedule Name
  {3453e548-1392-438d-b2a6-6d5fb77e11c9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69307924-3ce3-4682-99cd-93b1ed5f67cc}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {037d64ff-cdf0-4388-9ea7-6a31db7ab12b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {037d64ff-cdf0-4388-9ea7-6a31db7ab12b}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3453e548-1392-438d-b2a6-6d5fb77e11c9}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c455cfa2-f60e-4f2c-b91f-cdd65e23b8d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c455cfa2-f60e-4f2c-b91f-cdd65e23b8d8}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d6ef377-02c8-4791-8a47-5e7050f74e47}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e4b533e-878c-4993-bb00-19823547342a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e4b533e-878c-4993-bb00-19823547342a}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a12ec21-2acc-43c3-8d04-c90c279636dd}, !- Handle
  F3 s1 apartment Service Water Use 0.06gal/min, !- Name
  {7bb2971e-d889-4d95-b0a7-db4092899ea6}, !- Water Use Equipment Definition Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a932aeb-bbb7-452a-a4ae-17233a76827c}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {e0d3747d-5046-4cc0-84b3-56fa03593194}, !- Inlet Port
  {fefc0168-d40c-4980-814e-ea8980672c24}; !- Outlet Port

OS:Connection,
  {e0d3747d-5046-4cc0-84b3-56fa03593194}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  16,                                     !- Outlet Port
  {8a932aeb-bbb7-452a-a4ae-17233a76827c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a733ab93-1d8d-492e-aeb0-c8de06801c8a}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {ddbe6d6d-1455-4d3a-86ea-665d429d9d6c}, !- Inlet Port
  {15a9b3d3-9081-4d60-803b-b30b791ea2c8}; !- Outlet Port

OS:Connection,
  {fefc0168-d40c-4980-814e-ea8980672c24}, !- Handle
  {8a932aeb-bbb7-452a-a4ae-17233a76827c}, !- Source Object
  3,                                      !- Outlet Port
  {981f8255-f1de-4675-8131-031c8a871066}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbe6d6d-1455-4d3a-86ea-665d429d9d6c}, !- Handle
  {981f8255-f1de-4675-8131-031c8a871066}, !- Source Object
  3,                                      !- Outlet Port
  {a733ab93-1d8d-492e-aeb0-c8de06801c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a9b3d3-9081-4d60-803b-b30b791ea2c8}, !- Handle
  {a733ab93-1d8d-492e-aeb0-c8de06801c8a}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7e2579b0-bd2e-4471-ab02-30ec10ab2715}, !- Handle
  Water Use Connections 14,               !- Name
  {7ee2513c-e44c-4394-9669-b7887cba50f0}, !- Inlet Node Name
  {5f82aa0a-e2be-4b5f-81fb-7292b01c6b33}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25f8d303-d01a-4cf7-b60b-c1e24a238aaf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf6c2396-1fe2-4635-ba0e-793367919ff5}, !- Handle
  F3 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {fd6d2bb5-c7d6-45e4-a24c-d790f7f753f5}, !- Target Temperature Schedule Name
  {abfe575c-a2dc-4765-b759-ef34d5ae7020}, !- Sensible Fraction Schedule Name
  {ac600484-ed75-44d7-94ef-19845521bb47}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {abfe575c-a2dc-4765-b759-ef34d5ae7020}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92a4d2f9-6a28-4bac-92b3-3b541cd01bbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92a4d2f9-6a28-4bac-92b3-3b541cd01bbb}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac600484-ed75-44d7-94ef-19845521bb47}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a4b6713-e3c0-4cff-92ad-c9852eecc241}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a4b6713-e3c0-4cff-92ad-c9852eecc241}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd6d2bb5-c7d6-45e4-a24c-d790f7f753f5}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {11770b40-3cf6-451f-9836-b0ccd872df0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11770b40-3cf6-451f-9836-b0ccd872df0e}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {25f8d303-d01a-4cf7-b60b-c1e24a238aaf}, !- Handle
  F3 s2 apartment Service Water Use 0.06gal/min, !- Name
  {bf6c2396-1fe2-4635-ba0e-793367919ff5}, !- Water Use Equipment Definition Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3d89db94-eddb-4212-8881-e3cecb5d0b3c}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {066bb1d6-e355-4090-ae01-554c6260b902}, !- Inlet Port
  {7ee2513c-e44c-4394-9669-b7887cba50f0}; !- Outlet Port

OS:Connection,
  {066bb1d6-e355-4090-ae01-554c6260b902}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  17,                                     !- Outlet Port
  {3d89db94-eddb-4212-8881-e3cecb5d0b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f0257a8-bbfb-47b0-b6d5-ced43ff00297}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {5f82aa0a-e2be-4b5f-81fb-7292b01c6b33}, !- Inlet Port
  {00d2917f-c077-47f9-a54c-9c62ec6809b7}; !- Outlet Port

OS:Connection,
  {7ee2513c-e44c-4394-9669-b7887cba50f0}, !- Handle
  {3d89db94-eddb-4212-8881-e3cecb5d0b3c}, !- Source Object
  3,                                      !- Outlet Port
  {7e2579b0-bd2e-4471-ab02-30ec10ab2715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f82aa0a-e2be-4b5f-81fb-7292b01c6b33}, !- Handle
  {7e2579b0-bd2e-4471-ab02-30ec10ab2715}, !- Source Object
  3,                                      !- Outlet Port
  {3f0257a8-bbfb-47b0-b6d5-ced43ff00297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d2917f-c077-47f9-a54c-9c62ec6809b7}, !- Handle
  {3f0257a8-bbfb-47b0-b6d5-ced43ff00297}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {57071992-0b16-4685-8c93-6ea39c44d83f}, !- Handle
  Water Use Connections 15,               !- Name
  {e7bd5269-974b-4383-b66a-305054c06651}, !- Inlet Node Name
  {00a1f826-1d2f-469b-9bcf-c6a93a42deb2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7b3a0bd0-66da-437e-bdf5-85fc7dcd0645}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {06486f02-e3cd-428c-bb6e-6bed366e14b4}, !- Handle
  F3 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {5a1ec5f1-e791-42c4-ac2b-60f92f685a79}, !- Target Temperature Schedule Name
  {96600f9c-ef73-4901-bc94-97f6c720d403}, !- Sensible Fraction Schedule Name
  {c1f3546d-bb85-4f1e-b3e5-a836a28e66e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {96600f9c-ef73-4901-bc94-97f6c720d403}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {47af47ae-ee4d-45c1-afe6-40a3302bd663}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47af47ae-ee4d-45c1-afe6-40a3302bd663}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1f3546d-bb85-4f1e-b3e5-a836a28e66e1}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fee56324-9ac8-45c8-a7b0-d327d93bef75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fee56324-9ac8-45c8-a7b0-d327d93bef75}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a1ec5f1-e791-42c4-ac2b-60f92f685a79}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {860403fd-eaf6-46d2-a4cc-e864a9195999}; !- Default Day Schedule Name

OS:Schedule:Day,
  {860403fd-eaf6-46d2-a4cc-e864a9195999}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7b3a0bd0-66da-437e-bdf5-85fc7dcd0645}, !- Handle
  F3 se apartment Service Water Use 0.06gal/min, !- Name
  {06486f02-e3cd-428c-bb6e-6bed366e14b4}, !- Water Use Equipment Definition Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae6f0385-0e05-45de-9c00-f498d1090634}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {24317bcf-d58f-4e2b-8649-d197c5934d48}, !- Inlet Port
  {e7bd5269-974b-4383-b66a-305054c06651}; !- Outlet Port

OS:Connection,
  {24317bcf-d58f-4e2b-8649-d197c5934d48}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  18,                                     !- Outlet Port
  {ae6f0385-0e05-45de-9c00-f498d1090634}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91f8eca3-8ce2-4e21-9e4b-f5be30b33bfa}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {00a1f826-1d2f-469b-9bcf-c6a93a42deb2}, !- Inlet Port
  {42f9c025-5833-4be3-9646-e67f0b0b150f}; !- Outlet Port

OS:Connection,
  {e7bd5269-974b-4383-b66a-305054c06651}, !- Handle
  {ae6f0385-0e05-45de-9c00-f498d1090634}, !- Source Object
  3,                                      !- Outlet Port
  {57071992-0b16-4685-8c93-6ea39c44d83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a1f826-1d2f-469b-9bcf-c6a93a42deb2}, !- Handle
  {57071992-0b16-4685-8c93-6ea39c44d83f}, !- Source Object
  3,                                      !- Outlet Port
  {91f8eca3-8ce2-4e21-9e4b-f5be30b33bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f9c025-5833-4be3-9646-e67f0b0b150f}, !- Handle
  {91f8eca3-8ce2-4e21-9e4b-f5be30b33bfa}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {132bc4e3-846f-4b4c-9673-59646b0c4d40}, !- Handle
  Water Use Connections 16,               !- Name
  {dd88c9b7-27c4-4af1-9303-9d51f0ec1f0a}, !- Inlet Node Name
  {20c69cb7-2ff8-4436-b7f4-f7933b0e7af6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8be8c619-d343-4d2c-ba70-267cb4fc3767}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3a298424-35ac-40e0-a926-00331a174edd}, !- Handle
  F3 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {92d5dc6e-c36c-4327-85b5-8c7983234158}, !- Target Temperature Schedule Name
  {d5b68c0f-a0c2-4610-a56c-82ff45864fb8}, !- Sensible Fraction Schedule Name
  {ee8a985a-b943-4808-9c4e-3a48a7563a36}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5b68c0f-a0c2-4610-a56c-82ff45864fb8}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {390c2ed4-936a-4332-9470-f7aaf4124ef4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {390c2ed4-936a-4332-9470-f7aaf4124ef4}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee8a985a-b943-4808-9c4e-3a48a7563a36}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a869941-a007-4bb4-8d63-34dfb4023b9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a869941-a007-4bb4-8d63-34dfb4023b9c}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92d5dc6e-c36c-4327-85b5-8c7983234158}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b807c127-d537-4728-adca-cec87578ba65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b807c127-d537-4728-adca-cec87578ba65}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8be8c619-d343-4d2c-ba70-267cb4fc3767}, !- Handle
  F3 sw apartment Service Water Use 0.06gal/min, !- Name
  {3a298424-35ac-40e0-a926-00331a174edd}, !- Water Use Equipment Definition Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c206d49-fb3f-42de-ac03-81914106ee65}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {9223cd8b-a490-4035-8973-df935f11a664}, !- Inlet Port
  {dd88c9b7-27c4-4af1-9303-9d51f0ec1f0a}; !- Outlet Port

OS:Connection,
  {9223cd8b-a490-4035-8973-df935f11a664}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  19,                                     !- Outlet Port
  {5c206d49-fb3f-42de-ac03-81914106ee65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14e3a5c9-eae3-480c-ade0-78901feb522f}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {20c69cb7-2ff8-4436-b7f4-f7933b0e7af6}, !- Inlet Port
  {b39b72bb-5846-443d-b0e7-d9a956b61892}; !- Outlet Port

OS:Connection,
  {dd88c9b7-27c4-4af1-9303-9d51f0ec1f0a}, !- Handle
  {5c206d49-fb3f-42de-ac03-81914106ee65}, !- Source Object
  3,                                      !- Outlet Port
  {132bc4e3-846f-4b4c-9673-59646b0c4d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c69cb7-2ff8-4436-b7f4-f7933b0e7af6}, !- Handle
  {132bc4e3-846f-4b4c-9673-59646b0c4d40}, !- Source Object
  3,                                      !- Outlet Port
  {14e3a5c9-eae3-480c-ade0-78901feb522f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b39b72bb-5846-443d-b0e7-d9a956b61892}, !- Handle
  {14e3a5c9-eae3-480c-ade0-78901feb522f}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5a768f5e-b9e5-4322-b266-a923335d6a1e}, !- Handle
  Water Use Connections 17,               !- Name
  {aee62304-6ef7-4361-8093-1ee1d0a49757}, !- Inlet Node Name
  {4300b69c-9b45-43f9-8aae-0246a0c12ebd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bac3ac25-8669-4f3c-a0ee-eaaaaae7ad66}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a60bce73-d86b-438a-88d0-618adb6a6c77}, !- Handle
  F4 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {faa510a6-5a75-448f-8dff-18032ed96192}, !- Target Temperature Schedule Name
  {7431b5eb-348f-4cbc-a1fc-954e54e25db6}, !- Sensible Fraction Schedule Name
  {cf7d4f2c-c491-48e1-b034-2f8931ee075c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7431b5eb-348f-4cbc-a1fc-954e54e25db6}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9d49422c-41bb-4543-b801-497ac26ad9e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d49422c-41bb-4543-b801-497ac26ad9e3}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf7d4f2c-c491-48e1-b034-2f8931ee075c}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c6ca19d7-63ff-468f-9e2d-c4fc6dcd2071}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6ca19d7-63ff-468f-9e2d-c4fc6dcd2071}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {faa510a6-5a75-448f-8dff-18032ed96192}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d883f366-8cd4-48d5-9fbb-c2fa0669ef8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d883f366-8cd4-48d5-9fbb-c2fa0669ef8a}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bac3ac25-8669-4f3c-a0ee-eaaaaae7ad66}, !- Handle
  F4 n1 apartment Service Water Use 0.06gal/min, !- Name
  {a60bce73-d86b-438a-88d0-618adb6a6c77}, !- Water Use Equipment Definition Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d6fef369-ec3a-4d32-b2d3-7473f7335af6}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {4a27dafd-503b-44f4-a124-9c4bb81b7160}, !- Inlet Port
  {aee62304-6ef7-4361-8093-1ee1d0a49757}; !- Outlet Port

OS:Connection,
  {4a27dafd-503b-44f4-a124-9c4bb81b7160}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  20,                                     !- Outlet Port
  {d6fef369-ec3a-4d32-b2d3-7473f7335af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e8b7088-29b4-4a6a-8f84-88e8b19a33b3}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {4300b69c-9b45-43f9-8aae-0246a0c12ebd}, !- Inlet Port
  {542767b3-65b1-4b1f-8011-6d55fc6578dd}; !- Outlet Port

OS:Connection,
  {aee62304-6ef7-4361-8093-1ee1d0a49757}, !- Handle
  {d6fef369-ec3a-4d32-b2d3-7473f7335af6}, !- Source Object
  3,                                      !- Outlet Port
  {5a768f5e-b9e5-4322-b266-a923335d6a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4300b69c-9b45-43f9-8aae-0246a0c12ebd}, !- Handle
  {5a768f5e-b9e5-4322-b266-a923335d6a1e}, !- Source Object
  3,                                      !- Outlet Port
  {3e8b7088-29b4-4a6a-8f84-88e8b19a33b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542767b3-65b1-4b1f-8011-6d55fc6578dd}, !- Handle
  {3e8b7088-29b4-4a6a-8f84-88e8b19a33b3}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {41fd3851-efc4-46c8-af3d-d04d10d51e8b}, !- Handle
  Water Use Connections 18,               !- Name
  {bb62582d-25aa-41db-a127-d3a58ddb2faf}, !- Inlet Node Name
  {a378395b-aded-4018-b047-029abeb315c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {07a1babd-df85-417f-b76f-7e24c27adb00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {78bce167-432b-4311-a68e-7a17fab249ea}, !- Handle
  F4 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {890074ee-85b4-4c43-90f3-df7cfc4a0500}, !- Target Temperature Schedule Name
  {3a50c1e5-be97-4ecd-8460-4765792efdac}, !- Sensible Fraction Schedule Name
  {60282f2f-c0fd-4788-a184-5b4c2c0d2ee6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3a50c1e5-be97-4ecd-8460-4765792efdac}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8760a021-e2c6-4658-8c81-f2160dbc4a37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8760a021-e2c6-4658-8c81-f2160dbc4a37}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {60282f2f-c0fd-4788-a184-5b4c2c0d2ee6}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fec9bcff-9fc5-4f66-ad64-2f565fe9125e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fec9bcff-9fc5-4f66-ad64-2f565fe9125e}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {890074ee-85b4-4c43-90f3-df7cfc4a0500}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ef07307-2a3e-485d-9cc9-ede0c33dae97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ef07307-2a3e-485d-9cc9-ede0c33dae97}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {07a1babd-df85-417f-b76f-7e24c27adb00}, !- Handle
  F4 n2 apartment Service Water Use 0.06gal/min, !- Name
  {78bce167-432b-4311-a68e-7a17fab249ea}, !- Water Use Equipment Definition Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a2874f96-74dd-43e4-81de-b8c56030a685}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {20622765-5001-420b-bdb6-bd093d42a6c8}, !- Inlet Port
  {bb62582d-25aa-41db-a127-d3a58ddb2faf}; !- Outlet Port

OS:Connection,
  {20622765-5001-420b-bdb6-bd093d42a6c8}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  21,                                     !- Outlet Port
  {a2874f96-74dd-43e4-81de-b8c56030a685}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {331cb36d-2fdc-4f7f-ab3b-05b8c122f1e3}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {a378395b-aded-4018-b047-029abeb315c1}, !- Inlet Port
  {c1b82719-6427-48fc-aa78-186ba6a70b90}; !- Outlet Port

OS:Connection,
  {bb62582d-25aa-41db-a127-d3a58ddb2faf}, !- Handle
  {a2874f96-74dd-43e4-81de-b8c56030a685}, !- Source Object
  3,                                      !- Outlet Port
  {41fd3851-efc4-46c8-af3d-d04d10d51e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a378395b-aded-4018-b047-029abeb315c1}, !- Handle
  {41fd3851-efc4-46c8-af3d-d04d10d51e8b}, !- Source Object
  3,                                      !- Outlet Port
  {331cb36d-2fdc-4f7f-ab3b-05b8c122f1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b82719-6427-48fc-aa78-186ba6a70b90}, !- Handle
  {331cb36d-2fdc-4f7f-ab3b-05b8c122f1e3}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4cac01e7-69d3-49a3-967c-c2c5b4521e6b}, !- Handle
  Water Use Connections 19,               !- Name
  {bbd49165-cf59-4bff-a06d-07cb5ce32b3a}, !- Inlet Node Name
  {03466089-35ab-49a4-8003-b7afebc8d468}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ed31011-8b0b-44fa-b45a-11cb68f0cceb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d2000f3a-b03c-459b-891a-296f00beb7fc}, !- Handle
  F4 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {7fa41040-f1f6-4471-867f-41c3eea79485}, !- Target Temperature Schedule Name
  {294c4624-6cd6-4eab-b58d-72520477159e}, !- Sensible Fraction Schedule Name
  {669075eb-e0e9-4ed5-8466-95677473190c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {294c4624-6cd6-4eab-b58d-72520477159e}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20322a28-3833-4aee-9474-95bf252371d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20322a28-3833-4aee-9474-95bf252371d0}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {669075eb-e0e9-4ed5-8466-95677473190c}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {23cd2149-edd9-4ff1-8340-5c7ec386df1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23cd2149-edd9-4ff1-8340-5c7ec386df1a}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fa41040-f1f6-4471-867f-41c3eea79485}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb3c1df7-39cb-49a2-8804-c9012e083376}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb3c1df7-39cb-49a2-8804-c9012e083376}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ed31011-8b0b-44fa-b45a-11cb68f0cceb}, !- Handle
  F4 ne apartment Service Water Use 0.06gal/min, !- Name
  {d2000f3a-b03c-459b-891a-296f00beb7fc}, !- Water Use Equipment Definition Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4f6d6316-1454-4fd6-b2f0-3fb043739835}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {7c6e5639-62a6-45bc-9fae-917c86fb1731}, !- Inlet Port
  {bbd49165-cf59-4bff-a06d-07cb5ce32b3a}; !- Outlet Port

OS:Connection,
  {7c6e5639-62a6-45bc-9fae-917c86fb1731}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  22,                                     !- Outlet Port
  {4f6d6316-1454-4fd6-b2f0-3fb043739835}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8db4412-f200-459b-8192-0a1e965b188f}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {03466089-35ab-49a4-8003-b7afebc8d468}, !- Inlet Port
  {159940f8-3e9a-4601-99a1-82543e474e79}; !- Outlet Port

OS:Connection,
  {bbd49165-cf59-4bff-a06d-07cb5ce32b3a}, !- Handle
  {4f6d6316-1454-4fd6-b2f0-3fb043739835}, !- Source Object
  3,                                      !- Outlet Port
  {4cac01e7-69d3-49a3-967c-c2c5b4521e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03466089-35ab-49a4-8003-b7afebc8d468}, !- Handle
  {4cac01e7-69d3-49a3-967c-c2c5b4521e6b}, !- Source Object
  3,                                      !- Outlet Port
  {b8db4412-f200-459b-8192-0a1e965b188f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159940f8-3e9a-4601-99a1-82543e474e79}, !- Handle
  {b8db4412-f200-459b-8192-0a1e965b188f}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {25ae90f4-6783-4a42-bb16-23af69567e57}, !- Handle
  Water Use Connections 20,               !- Name
  {5e1fdca1-a130-4874-ade6-ee7c94eade9d}, !- Inlet Node Name
  {88c6ac40-c894-4612-b0e5-e203052ddbb2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4e515739-566a-4836-bf61-0f738de3dcf4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {302ecbaa-3f42-4538-a442-9c632028eb16}, !- Handle
  F4 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d86fd4b6-6a19-40cf-bd4e-03ff5837d61b}, !- Target Temperature Schedule Name
  {05351c8f-e7ba-409d-a961-e4f161469df5}, !- Sensible Fraction Schedule Name
  {0a1c2d1e-7e96-4430-a4a0-17b428971455}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {05351c8f-e7ba-409d-a961-e4f161469df5}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6265e00c-d031-475e-adfd-6faf4f914eb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6265e00c-d031-475e-adfd-6faf4f914eb4}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a1c2d1e-7e96-4430-a4a0-17b428971455}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8bd0ee22-4ae6-45e7-a0ee-ea84666de60e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bd0ee22-4ae6-45e7-a0ee-ea84666de60e}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d86fd4b6-6a19-40cf-bd4e-03ff5837d61b}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43809c25-a73f-48c3-ab6d-21184989978f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43809c25-a73f-48c3-ab6d-21184989978f}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4e515739-566a-4836-bf61-0f738de3dcf4}, !- Handle
  F4 nw apartment Service Water Use 0.06gal/min, !- Name
  {302ecbaa-3f42-4538-a442-9c632028eb16}, !- Water Use Equipment Definition Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {20890f51-15b5-4fe5-8b59-4c94fda43a7b}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {68929821-1caa-4f58-96ce-e52bb6da716e}, !- Inlet Port
  {5e1fdca1-a130-4874-ade6-ee7c94eade9d}; !- Outlet Port

OS:Connection,
  {68929821-1caa-4f58-96ce-e52bb6da716e}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  23,                                     !- Outlet Port
  {20890f51-15b5-4fe5-8b59-4c94fda43a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a45730a-d2be-44b2-aa01-876f40617b38}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {88c6ac40-c894-4612-b0e5-e203052ddbb2}, !- Inlet Port
  {b2f93eef-3cf6-43bf-9d94-fedf3c4e13ab}; !- Outlet Port

OS:Connection,
  {5e1fdca1-a130-4874-ade6-ee7c94eade9d}, !- Handle
  {20890f51-15b5-4fe5-8b59-4c94fda43a7b}, !- Source Object
  3,                                      !- Outlet Port
  {25ae90f4-6783-4a42-bb16-23af69567e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c6ac40-c894-4612-b0e5-e203052ddbb2}, !- Handle
  {25ae90f4-6783-4a42-bb16-23af69567e57}, !- Source Object
  3,                                      !- Outlet Port
  {4a45730a-d2be-44b2-aa01-876f40617b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f93eef-3cf6-43bf-9d94-fedf3c4e13ab}, !- Handle
  {4a45730a-d2be-44b2-aa01-876f40617b38}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {029b3be5-6046-41f4-9d56-7a2ddfa3e59f}, !- Handle
  Water Use Connections 21,               !- Name
  {30c4d93c-0608-489f-9e6c-5c2a74dc4594}, !- Inlet Node Name
  {b947d8d1-cc5b-470f-8728-fbd1fea1dbea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2630c0d-125d-40c3-89ea-4c63c695b2f4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c802b727-2ccb-4ea6-986c-f314e762da6d}, !- Handle
  F4 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c66ef048-b123-4404-9072-2a3e4da25a5b}, !- Target Temperature Schedule Name
  {6a5efa6a-9287-4174-8fb3-e6704d61619f}, !- Sensible Fraction Schedule Name
  {5a854922-5e41-4fb6-bf5b-16c67edbd765}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6a5efa6a-9287-4174-8fb3-e6704d61619f}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c4ec9d90-35e2-412f-94c3-46e0c805a706}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4ec9d90-35e2-412f-94c3-46e0c805a706}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a854922-5e41-4fb6-bf5b-16c67edbd765}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dad0e281-b658-44cd-8d9a-94c28e13c2c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dad0e281-b658-44cd-8d9a-94c28e13c2c0}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c66ef048-b123-4404-9072-2a3e4da25a5b}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c3d556f6-4e92-4e41-9228-0033f3a2c4f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3d556f6-4e92-4e41-9228-0033f3a2c4f4}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b2630c0d-125d-40c3-89ea-4c63c695b2f4}, !- Handle
  F4 s1 apartment Service Water Use 0.06gal/min, !- Name
  {c802b727-2ccb-4ea6-986c-f314e762da6d}, !- Water Use Equipment Definition Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {44a2ba30-0dee-460e-bad9-ef4677d1be7d}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {2182630e-c659-4905-ac4c-882bf66c2947}, !- Inlet Port
  {30c4d93c-0608-489f-9e6c-5c2a74dc4594}; !- Outlet Port

OS:Connection,
  {2182630e-c659-4905-ac4c-882bf66c2947}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  24,                                     !- Outlet Port
  {44a2ba30-0dee-460e-bad9-ef4677d1be7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d31569be-9adc-44c4-b0a3-ce705a769506}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {b947d8d1-cc5b-470f-8728-fbd1fea1dbea}, !- Inlet Port
  {385294c3-43b0-4f46-86af-90cc241c3486}; !- Outlet Port

OS:Connection,
  {30c4d93c-0608-489f-9e6c-5c2a74dc4594}, !- Handle
  {44a2ba30-0dee-460e-bad9-ef4677d1be7d}, !- Source Object
  3,                                      !- Outlet Port
  {029b3be5-6046-41f4-9d56-7a2ddfa3e59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b947d8d1-cc5b-470f-8728-fbd1fea1dbea}, !- Handle
  {029b3be5-6046-41f4-9d56-7a2ddfa3e59f}, !- Source Object
  3,                                      !- Outlet Port
  {d31569be-9adc-44c4-b0a3-ce705a769506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {385294c3-43b0-4f46-86af-90cc241c3486}, !- Handle
  {d31569be-9adc-44c4-b0a3-ce705a769506}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {54fa4cad-2f86-4111-945f-d0cf3c349072}, !- Handle
  Water Use Connections 22,               !- Name
  {7d2b7049-7828-4bf9-9c35-d857f0088c7d}, !- Inlet Node Name
  {941a8bb4-f102-40ea-9f3a-c50ea7f7b019}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f265b8f2-19bb-4a31-b346-4e98abc70177}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4629e4fd-26a2-4092-be41-48f7f5811b4b}, !- Handle
  F4 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {f9039b56-2de7-4b7b-a11c-f9bdcec9e9b5}, !- Target Temperature Schedule Name
