  {014f6438-2374-4d02-9138-d43ab3dfe5ca}, !- Sensible Fraction Schedule Name
  {ace16143-757e-4343-875d-dc105ad2ff7a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {014f6438-2374-4d02-9138-d43ab3dfe5ca}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd231e60-ed5c-4efd-a07a-3d98167632bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd231e60-ed5c-4efd-a07a-3d98167632bc}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ace16143-757e-4343-875d-dc105ad2ff7a}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3287c7bb-13bf-49de-8777-b7b729068c2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3287c7bb-13bf-49de-8777-b7b729068c2e}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9039b56-2de7-4b7b-a11c-f9bdcec9e9b5}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {674c0f54-97f5-4ba0-a00c-a20a0fe10a0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {674c0f54-97f5-4ba0-a00c-a20a0fe10a0e}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f265b8f2-19bb-4a31-b346-4e98abc70177}, !- Handle
  F4 s2 apartment Service Water Use 0.06gal/min, !- Name
  {4629e4fd-26a2-4092-be41-48f7f5811b4b}, !- Water Use Equipment Definition Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9cd65abc-a8aa-4682-9302-425582bfa487}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {401944e0-f807-44d7-9d0f-787ae3ea3c3d}, !- Inlet Port
  {7d2b7049-7828-4bf9-9c35-d857f0088c7d}; !- Outlet Port

OS:Connection,
  {401944e0-f807-44d7-9d0f-787ae3ea3c3d}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  25,                                     !- Outlet Port
  {9cd65abc-a8aa-4682-9302-425582bfa487}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25dfb0c4-a138-4519-93c8-d1fbbc621a52}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {941a8bb4-f102-40ea-9f3a-c50ea7f7b019}, !- Inlet Port
  {3f08c154-eace-40c6-9983-49a50002d1e9}; !- Outlet Port

OS:Connection,
  {7d2b7049-7828-4bf9-9c35-d857f0088c7d}, !- Handle
  {9cd65abc-a8aa-4682-9302-425582bfa487}, !- Source Object
  3,                                      !- Outlet Port
  {54fa4cad-2f86-4111-945f-d0cf3c349072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941a8bb4-f102-40ea-9f3a-c50ea7f7b019}, !- Handle
  {54fa4cad-2f86-4111-945f-d0cf3c349072}, !- Source Object
  3,                                      !- Outlet Port
  {25dfb0c4-a138-4519-93c8-d1fbbc621a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f08c154-eace-40c6-9983-49a50002d1e9}, !- Handle
  {25dfb0c4-a138-4519-93c8-d1fbbc621a52}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a64a69ed-c16d-4dc8-aab1-cfa3160c9ac5}, !- Handle
  Water Use Connections 23,               !- Name
  {8b24890c-bf8a-4e35-a7b1-b554a2d60ec3}, !- Inlet Node Name
  {ff746abe-aa9e-4d8a-b72a-e848a0c0e4e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {04e9dcc0-d40f-4961-bff6-fe77e13f120d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {abc3a8a3-a608-43ff-bbe0-465e9feae7bb}, !- Handle
  F4 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ff8c6650-397b-4674-b810-332ba831c575}, !- Target Temperature Schedule Name
  {2aaf38f2-22b0-44a0-8723-52df201faf49}, !- Sensible Fraction Schedule Name
  {ecbd1188-ef58-4ace-aa11-4f2a7bf71e9c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2aaf38f2-22b0-44a0-8723-52df201faf49}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37162b80-f0cc-41df-80f4-80a9c70b60f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37162b80-f0cc-41df-80f4-80a9c70b60f2}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecbd1188-ef58-4ace-aa11-4f2a7bf71e9c}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96ecd891-fde1-4dda-bc0a-de69d0726e61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96ecd891-fde1-4dda-bc0a-de69d0726e61}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff8c6650-397b-4674-b810-332ba831c575}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a967ec7-817e-40be-9294-ce80de6d75da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a967ec7-817e-40be-9294-ce80de6d75da}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {04e9dcc0-d40f-4961-bff6-fe77e13f120d}, !- Handle
  F4 se apartment Service Water Use 0.06gal/min, !- Name
  {abc3a8a3-a608-43ff-bbe0-465e9feae7bb}, !- Water Use Equipment Definition Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9fcacd54-4b86-41ba-946a-b822c5797a3f}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {f1eb90db-f3d8-4524-9742-2680752d5c3e}, !- Inlet Port
  {8b24890c-bf8a-4e35-a7b1-b554a2d60ec3}; !- Outlet Port

OS:Connection,
  {f1eb90db-f3d8-4524-9742-2680752d5c3e}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  26,                                     !- Outlet Port
  {9fcacd54-4b86-41ba-946a-b822c5797a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08c89e29-b89d-40fa-a2e6-b2bcbe89cdaa}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {ff746abe-aa9e-4d8a-b72a-e848a0c0e4e2}, !- Inlet Port
  {6725dde8-73e2-4641-9d3b-1f7ae67497ce}; !- Outlet Port

OS:Connection,
  {8b24890c-bf8a-4e35-a7b1-b554a2d60ec3}, !- Handle
  {9fcacd54-4b86-41ba-946a-b822c5797a3f}, !- Source Object
  3,                                      !- Outlet Port
  {a64a69ed-c16d-4dc8-aab1-cfa3160c9ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff746abe-aa9e-4d8a-b72a-e848a0c0e4e2}, !- Handle
  {a64a69ed-c16d-4dc8-aab1-cfa3160c9ac5}, !- Source Object
  3,                                      !- Outlet Port
  {08c89e29-b89d-40fa-a2e6-b2bcbe89cdaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6725dde8-73e2-4641-9d3b-1f7ae67497ce}, !- Handle
  {08c89e29-b89d-40fa-a2e6-b2bcbe89cdaa}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {35f27083-3d5c-405f-96e8-f93d92150ad4}, !- Handle
  Water Use Connections 24,               !- Name
  {05a7db15-94c4-4e86-8ca2-a23665b035ca}, !- Inlet Node Name
  {3436dc8a-b830-4d4f-a3d6-eeecf5a583f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da523c2a-24d2-48e0-bf5c-f89822a6e110}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6c530104-97b9-4bfb-9a9b-b2997948f14c}, !- Handle
  F4 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {f874edd2-8be5-4f89-bf33-ef041cdec69f}, !- Target Temperature Schedule Name
  {5d9fe382-0c48-473b-94ca-7bdd4c285412}, !- Sensible Fraction Schedule Name
  {0b75e408-0082-4815-a9ac-40d7f9b047a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5d9fe382-0c48-473b-94ca-7bdd4c285412}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {95473ed1-88e4-403f-874e-6b5cb61fcef3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95473ed1-88e4-403f-874e-6b5cb61fcef3}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b75e408-0082-4815-a9ac-40d7f9b047a2}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f871fda6-9000-40ab-818b-ad79ac81240f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f871fda6-9000-40ab-818b-ad79ac81240f}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f874edd2-8be5-4f89-bf33-ef041cdec69f}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {95da3fc3-13e1-4efd-8e13-79864598d733}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95da3fc3-13e1-4efd-8e13-79864598d733}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {da523c2a-24d2-48e0-bf5c-f89822a6e110}, !- Handle
  F4 sw apartment Service Water Use 0.06gal/min, !- Name
  {6c530104-97b9-4bfb-9a9b-b2997948f14c}, !- Water Use Equipment Definition Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {28ad4211-1c54-4a16-95b2-112516ca986d}, !- Handle
  Water Use Connections 24 Inlet Water Node, !- Name
  {5048a8d5-abef-4a71-959a-ae61c1558dd2}, !- Inlet Port
  {05a7db15-94c4-4e86-8ca2-a23665b035ca}; !- Outlet Port

OS:Connection,
  {5048a8d5-abef-4a71-959a-ae61c1558dd2}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  27,                                     !- Outlet Port
  {28ad4211-1c54-4a16-95b2-112516ca986d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c5ce1f2-1333-4c2c-ab27-93ee017af5a3}, !- Handle
  Water Use Connections 24 Outlet Water Node, !- Name
  {3436dc8a-b830-4d4f-a3d6-eeecf5a583f9}, !- Inlet Port
  {a5b8b9f9-4314-48ce-bff9-3c2255f9a49c}; !- Outlet Port

OS:Connection,
  {05a7db15-94c4-4e86-8ca2-a23665b035ca}, !- Handle
  {28ad4211-1c54-4a16-95b2-112516ca986d}, !- Source Object
  3,                                      !- Outlet Port
  {35f27083-3d5c-405f-96e8-f93d92150ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3436dc8a-b830-4d4f-a3d6-eeecf5a583f9}, !- Handle
  {35f27083-3d5c-405f-96e8-f93d92150ad4}, !- Source Object
  3,                                      !- Outlet Port
  {9c5ce1f2-1333-4c2c-ab27-93ee017af5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b8b9f9-4314-48ce-bff9-3c2255f9a49c}, !- Handle
  {9c5ce1f2-1333-4c2c-ab27-93ee017af5a3}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3afc25cb-768b-4a1a-bce6-895c3fced944}, !- Handle
  Water Use Connections 25,               !- Name
  {6fdef605-46e0-44e2-b6b5-4864c35d275a}, !- Inlet Node Name
  {d225b2aa-2769-4e97-b0b8-c4ade9774451}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bae4b222-8748-4934-8a3a-8a18ec768746}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5cd82cf3-24a1-425e-bcef-f3822c0cbcfe}, !- Handle
  F6 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e0e4f37a-5544-4b8a-a082-006611e6e20b}, !- Target Temperature Schedule Name
  {de80ddee-638f-4a61-b48a-ad2d3ba6deda}, !- Sensible Fraction Schedule Name
  {2dc93b79-da38-43fa-a3e8-9fbf65dce59a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {de80ddee-638f-4a61-b48a-ad2d3ba6deda}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {93fc9835-77ad-465c-83f2-791f98ca11bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93fc9835-77ad-465c-83f2-791f98ca11bc}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2dc93b79-da38-43fa-a3e8-9fbf65dce59a}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {14e691fd-41b8-44a4-9acb-389c14b1047e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14e691fd-41b8-44a4-9acb-389c14b1047e}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0e4f37a-5544-4b8a-a082-006611e6e20b}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bdf79df1-a5b6-4e95-8d29-8ba7bd2ce986}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdf79df1-a5b6-4e95-8d29-8ba7bd2ce986}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bae4b222-8748-4934-8a3a-8a18ec768746}, !- Handle
  F6 n1 apartment Service Water Use 0.06gal/min, !- Name
  {5cd82cf3-24a1-425e-bcef-f3822c0cbcfe}, !- Water Use Equipment Definition Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c78d132e-ddad-481c-937b-b103bfd60290}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {f3577fca-acb0-42a9-aaa9-d41d73a6e9da}, !- Inlet Port
  {6fdef605-46e0-44e2-b6b5-4864c35d275a}; !- Outlet Port

OS:Connection,
  {f3577fca-acb0-42a9-aaa9-d41d73a6e9da}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  28,                                     !- Outlet Port
  {c78d132e-ddad-481c-937b-b103bfd60290}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d350daa8-666a-4768-82f0-f7c485f4ad51}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {d225b2aa-2769-4e97-b0b8-c4ade9774451}, !- Inlet Port
  {d07c7b0f-aedf-4675-91e6-c5de3496edc1}; !- Outlet Port

OS:Connection,
  {6fdef605-46e0-44e2-b6b5-4864c35d275a}, !- Handle
  {c78d132e-ddad-481c-937b-b103bfd60290}, !- Source Object
  3,                                      !- Outlet Port
  {3afc25cb-768b-4a1a-bce6-895c3fced944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d225b2aa-2769-4e97-b0b8-c4ade9774451}, !- Handle
  {3afc25cb-768b-4a1a-bce6-895c3fced944}, !- Source Object
  3,                                      !- Outlet Port
  {d350daa8-666a-4768-82f0-f7c485f4ad51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d07c7b0f-aedf-4675-91e6-c5de3496edc1}, !- Handle
  {d350daa8-666a-4768-82f0-f7c485f4ad51}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7cd52adf-8b9d-498e-92a8-c3f9a8c236c6}, !- Handle
  Water Use Connections 26,               !- Name
  {7f7ca41b-271c-4492-b44f-469d0c8e0a41}, !- Inlet Node Name
  {7eba934f-7d66-4d7f-a6d9-ae2a23bc8dc5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a279f4f0-7d96-448d-8ff9-cf21e46fc258}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {50b23d2d-4f32-487c-8fa5-a719b0c1453f}, !- Handle
  F6 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {304d2c9c-f342-4a95-a86b-3a8403ef88ae}, !- Target Temperature Schedule Name
  {619cff73-55dc-4b5f-abe0-59fed0adce36}, !- Sensible Fraction Schedule Name
  {155b2799-b439-4f42-9f7f-2c99e03fe254}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {619cff73-55dc-4b5f-abe0-59fed0adce36}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {107047be-6e1d-48ab-8556-6200484dd85f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {107047be-6e1d-48ab-8556-6200484dd85f}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {155b2799-b439-4f42-9f7f-2c99e03fe254}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f0fadfa-4b65-42a1-a67b-7b4b89160a3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f0fadfa-4b65-42a1-a67b-7b4b89160a3c}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {304d2c9c-f342-4a95-a86b-3a8403ef88ae}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c1fc13c-1b37-4193-870c-4b2190d37c2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c1fc13c-1b37-4193-870c-4b2190d37c2f}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a279f4f0-7d96-448d-8ff9-cf21e46fc258}, !- Handle
  F6 n2 apartment Service Water Use 0.06gal/min, !- Name
  {50b23d2d-4f32-487c-8fa5-a719b0c1453f}, !- Water Use Equipment Definition Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {80f5f10a-4c24-49a3-8197-e4577e3ae342}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {4f6e83ec-2fb6-4800-97de-70b9b40a1222}, !- Inlet Port
  {7f7ca41b-271c-4492-b44f-469d0c8e0a41}; !- Outlet Port

OS:Connection,
  {4f6e83ec-2fb6-4800-97de-70b9b40a1222}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  29,                                     !- Outlet Port
  {80f5f10a-4c24-49a3-8197-e4577e3ae342}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99f93ca3-3769-4808-ab9c-72779c465475}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {7eba934f-7d66-4d7f-a6d9-ae2a23bc8dc5}, !- Inlet Port
  {a01b42e9-cca9-4f31-9e5f-67ab7cec2760}; !- Outlet Port

OS:Connection,
  {7f7ca41b-271c-4492-b44f-469d0c8e0a41}, !- Handle
  {80f5f10a-4c24-49a3-8197-e4577e3ae342}, !- Source Object
  3,                                      !- Outlet Port
  {7cd52adf-8b9d-498e-92a8-c3f9a8c236c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eba934f-7d66-4d7f-a6d9-ae2a23bc8dc5}, !- Handle
  {7cd52adf-8b9d-498e-92a8-c3f9a8c236c6}, !- Source Object
  3,                                      !- Outlet Port
  {99f93ca3-3769-4808-ab9c-72779c465475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a01b42e9-cca9-4f31-9e5f-67ab7cec2760}, !- Handle
  {99f93ca3-3769-4808-ab9c-72779c465475}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e6dfcca2-bcf2-4f57-b187-58e22b2e91c7}, !- Handle
  Water Use Connections 27,               !- Name
  {6f3c11a5-d0e5-4748-aa2b-51cd5ae691b2}, !- Inlet Node Name
  {6964efa7-bbab-491f-bb95-c930a1b10b27}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {32427584-539d-4941-b11c-7e5871d4551f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {df0fcd7d-2a48-4101-b8d4-49af2adc1ae1}, !- Handle
  F6 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {dc0489bc-116b-4f60-809b-72217273e170}, !- Target Temperature Schedule Name
  {d99e12d1-a0f4-4ff8-9430-897d20aa911b}, !- Sensible Fraction Schedule Name
  {384fa277-5ee1-4bc1-9fec-36a77b109cd9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d99e12d1-a0f4-4ff8-9430-897d20aa911b}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c75fa38-8fed-4d0a-a16a-8348b052824a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c75fa38-8fed-4d0a-a16a-8348b052824a}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {384fa277-5ee1-4bc1-9fec-36a77b109cd9}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc71f9d2-e60b-4bc9-a416-46609fe324a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc71f9d2-e60b-4bc9-a416-46609fe324a8}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc0489bc-116b-4f60-809b-72217273e170}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b0a48b0-29c6-42ba-8c45-8a4a12707d64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b0a48b0-29c6-42ba-8c45-8a4a12707d64}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {32427584-539d-4941-b11c-7e5871d4551f}, !- Handle
  F6 ne apartment Service Water Use 0.06gal/min, !- Name
  {df0fcd7d-2a48-4101-b8d4-49af2adc1ae1}, !- Water Use Equipment Definition Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d35d1bc5-3a3e-4eb2-bc63-698185ceba2d}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {ecb798fd-2517-480d-85bb-3731b842b077}, !- Inlet Port
  {6f3c11a5-d0e5-4748-aa2b-51cd5ae691b2}; !- Outlet Port

OS:Connection,
  {ecb798fd-2517-480d-85bb-3731b842b077}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  30,                                     !- Outlet Port
  {d35d1bc5-3a3e-4eb2-bc63-698185ceba2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc24d2aa-4b77-4a45-9653-2b6e9aadb0cb}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {6964efa7-bbab-491f-bb95-c930a1b10b27}, !- Inlet Port
  {c56f8a36-3662-416e-82e3-f4bbede856be}; !- Outlet Port

OS:Connection,
  {6f3c11a5-d0e5-4748-aa2b-51cd5ae691b2}, !- Handle
  {d35d1bc5-3a3e-4eb2-bc63-698185ceba2d}, !- Source Object
  3,                                      !- Outlet Port
  {e6dfcca2-bcf2-4f57-b187-58e22b2e91c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6964efa7-bbab-491f-bb95-c930a1b10b27}, !- Handle
  {e6dfcca2-bcf2-4f57-b187-58e22b2e91c7}, !- Source Object
  3,                                      !- Outlet Port
  {bc24d2aa-4b77-4a45-9653-2b6e9aadb0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56f8a36-3662-416e-82e3-f4bbede856be}, !- Handle
  {bc24d2aa-4b77-4a45-9653-2b6e9aadb0cb}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2211d96e-dab1-4b5b-8eda-3a44de4cbf5e}, !- Handle
  Water Use Connections 28,               !- Name
  {49bcae80-d2d3-4e7f-a2d8-9f14b9688ca3}, !- Inlet Node Name
  {a1fa351f-f1f7-48c2-91fa-079ecba786b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {742cff45-b55f-4b9b-80c2-9b1d9fdb0d7f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {18116985-8c52-45a6-b797-14f5fb0897f8}, !- Handle
  F6 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3b9e1b6e-04cf-45eb-8f5c-1324c288a28a}, !- Target Temperature Schedule Name
  {ef130adb-1599-4cb9-ab4e-4f9b3e142a2f}, !- Sensible Fraction Schedule Name
  {5ddf437c-9e09-49c9-abdf-2adf417efb4f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ef130adb-1599-4cb9-ab4e-4f9b3e142a2f}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1966013a-62cd-4cdb-a90f-a94badd8f5a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1966013a-62cd-4cdb-a90f-a94badd8f5a9}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ddf437c-9e09-49c9-abdf-2adf417efb4f}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3a22a6e-9251-46f8-8d4f-61c7171c1ea1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3a22a6e-9251-46f8-8d4f-61c7171c1ea1}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b9e1b6e-04cf-45eb-8f5c-1324c288a28a}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dda0bde5-f667-4a62-af90-c35b64f8936c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dda0bde5-f667-4a62-af90-c35b64f8936c}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {742cff45-b55f-4b9b-80c2-9b1d9fdb0d7f}, !- Handle
  F6 nw apartment Service Water Use 0.06gal/min, !- Name
  {18116985-8c52-45a6-b797-14f5fb0897f8}, !- Water Use Equipment Definition Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {032a3f84-ad53-4834-bb2c-f5d12a7af981}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {da1c70ed-e9af-4162-aa4d-ea7e38086ae9}, !- Inlet Port
  {49bcae80-d2d3-4e7f-a2d8-9f14b9688ca3}; !- Outlet Port

OS:Connection,
  {da1c70ed-e9af-4162-aa4d-ea7e38086ae9}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  31,                                     !- Outlet Port
  {032a3f84-ad53-4834-bb2c-f5d12a7af981}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16c9f933-44a4-4518-a073-52570c01c6e4}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {a1fa351f-f1f7-48c2-91fa-079ecba786b1}, !- Inlet Port
  {8cdbd90d-2468-4f0d-a41e-b9306c348a0e}; !- Outlet Port

OS:Connection,
  {49bcae80-d2d3-4e7f-a2d8-9f14b9688ca3}, !- Handle
  {032a3f84-ad53-4834-bb2c-f5d12a7af981}, !- Source Object
  3,                                      !- Outlet Port
  {2211d96e-dab1-4b5b-8eda-3a44de4cbf5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1fa351f-f1f7-48c2-91fa-079ecba786b1}, !- Handle
  {2211d96e-dab1-4b5b-8eda-3a44de4cbf5e}, !- Source Object
  3,                                      !- Outlet Port
  {16c9f933-44a4-4518-a073-52570c01c6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cdbd90d-2468-4f0d-a41e-b9306c348a0e}, !- Handle
  {16c9f933-44a4-4518-a073-52570c01c6e4}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {852c6fe2-aa7f-4e74-8569-52f8a3df8058}, !- Handle
  Water Use Connections 29,               !- Name
  {306082c2-1f1d-40e9-97bd-ed7d8d3d0f40}, !- Inlet Node Name
  {09384185-db65-432d-b536-a55feaa03c36}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be53a4f3-a66e-4dc1-93a3-70fc0d34e496}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59e0d99f-4bc0-474a-b321-e1a3df99c7b4}, !- Handle
  F6 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {23e2cb92-7fd8-475a-8448-f8eb0365d42a}, !- Target Temperature Schedule Name
  {d6b5013e-a2a5-418f-a74d-39fe33fcf4c2}, !- Sensible Fraction Schedule Name
  {57d31eaf-9ddd-4fcc-91f7-411d1b4c74da}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d6b5013e-a2a5-418f-a74d-39fe33fcf4c2}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27286709-3f6e-49cc-b024-a702c6ec4c45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27286709-3f6e-49cc-b024-a702c6ec4c45}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57d31eaf-9ddd-4fcc-91f7-411d1b4c74da}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {276f8635-06a1-4f07-80f2-4431727d5f86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {276f8635-06a1-4f07-80f2-4431727d5f86}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {23e2cb92-7fd8-475a-8448-f8eb0365d42a}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a1a99d40-4b31-4ab3-952b-202339fa6d4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1a99d40-4b31-4ab3-952b-202339fa6d4f}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be53a4f3-a66e-4dc1-93a3-70fc0d34e496}, !- Handle
  F6 s1 apartment Service Water Use 0.06gal/min, !- Name
  {59e0d99f-4bc0-474a-b321-e1a3df99c7b4}, !- Water Use Equipment Definition Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {396e8f8c-4078-49fb-975f-2c8cd1bddd11}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {7e1e5d4f-080e-4327-967b-d8210e4478ba}, !- Inlet Port
  {306082c2-1f1d-40e9-97bd-ed7d8d3d0f40}; !- Outlet Port

OS:Connection,
  {7e1e5d4f-080e-4327-967b-d8210e4478ba}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  32,                                     !- Outlet Port
  {396e8f8c-4078-49fb-975f-2c8cd1bddd11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f23c76f7-3529-4d44-a831-e571836e3c08}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {09384185-db65-432d-b536-a55feaa03c36}, !- Inlet Port
  {da8f890f-1216-49b1-ae3c-33cc598ad266}; !- Outlet Port

OS:Connection,
  {306082c2-1f1d-40e9-97bd-ed7d8d3d0f40}, !- Handle
  {396e8f8c-4078-49fb-975f-2c8cd1bddd11}, !- Source Object
  3,                                      !- Outlet Port
  {852c6fe2-aa7f-4e74-8569-52f8a3df8058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09384185-db65-432d-b536-a55feaa03c36}, !- Handle
  {852c6fe2-aa7f-4e74-8569-52f8a3df8058}, !- Source Object
  3,                                      !- Outlet Port
  {f23c76f7-3529-4d44-a831-e571836e3c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da8f890f-1216-49b1-ae3c-33cc598ad266}, !- Handle
  {f23c76f7-3529-4d44-a831-e571836e3c08}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {87cbca5a-f53d-418b-9433-4e5af7f31255}, !- Handle
  Water Use Connections 30,               !- Name
  {aeccb731-d5a0-4f87-aebb-12ad17e8bcad}, !- Inlet Node Name
  {be6c31e7-94a6-4b14-827c-eaa6a8c9b164}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c07540c5-8164-4a92-b74d-6245e3559395}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4dc48edd-b299-41cd-978f-2381487f07bd}, !- Handle
  F6 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6ba3cddf-bb69-4049-a71d-0b8dbb96afcc}, !- Target Temperature Schedule Name
  {aad1ec5a-f6be-4fc2-b197-8dfee239013e}, !- Sensible Fraction Schedule Name
  {896a4ae7-5236-45b5-8e26-799a2676703a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aad1ec5a-f6be-4fc2-b197-8dfee239013e}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69c50bd2-a7ba-4ab2-97f8-8c1af1043ef5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69c50bd2-a7ba-4ab2-97f8-8c1af1043ef5}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {896a4ae7-5236-45b5-8e26-799a2676703a}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed11c9c9-49bb-4bb3-b0ad-ce30966b8deb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed11c9c9-49bb-4bb3-b0ad-ce30966b8deb}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ba3cddf-bb69-4049-a71d-0b8dbb96afcc}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {840c28ae-6595-4f5c-8376-0ebc2edbaf50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {840c28ae-6595-4f5c-8376-0ebc2edbaf50}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c07540c5-8164-4a92-b74d-6245e3559395}, !- Handle
  F6 s2 apartment Service Water Use 0.06gal/min, !- Name
  {4dc48edd-b299-41cd-978f-2381487f07bd}, !- Water Use Equipment Definition Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ae3b346-9288-4899-ac3e-c8a04419450b}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {94f1ae63-b5dd-4d3d-b630-aa3d10870eb1}, !- Inlet Port
  {aeccb731-d5a0-4f87-aebb-12ad17e8bcad}; !- Outlet Port

OS:Connection,
  {94f1ae63-b5dd-4d3d-b630-aa3d10870eb1}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  33,                                     !- Outlet Port
  {1ae3b346-9288-4899-ac3e-c8a04419450b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b657e181-db72-4cdb-8851-e16c53f50f03}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {be6c31e7-94a6-4b14-827c-eaa6a8c9b164}, !- Inlet Port
  {a6074bcb-8e86-42a3-8e6d-f80718f434b1}; !- Outlet Port

OS:Connection,
  {aeccb731-d5a0-4f87-aebb-12ad17e8bcad}, !- Handle
  {1ae3b346-9288-4899-ac3e-c8a04419450b}, !- Source Object
  3,                                      !- Outlet Port
  {87cbca5a-f53d-418b-9433-4e5af7f31255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6c31e7-94a6-4b14-827c-eaa6a8c9b164}, !- Handle
  {87cbca5a-f53d-418b-9433-4e5af7f31255}, !- Source Object
  3,                                      !- Outlet Port
  {b657e181-db72-4cdb-8851-e16c53f50f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6074bcb-8e86-42a3-8e6d-f80718f434b1}, !- Handle
  {b657e181-db72-4cdb-8851-e16c53f50f03}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ea9b22f6-772a-41ba-a790-9a524769468b}, !- Handle
  Water Use Connections 31,               !- Name
  {da2b1045-c5b5-4164-badd-df87b84dae9c}, !- Inlet Node Name
  {e80c0cc6-2e97-421f-8845-06688698ff8a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {755a7869-b61a-45a4-b86e-f50646c482eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7bd978f3-80c6-422f-9aed-2bed0e43d7cd}, !- Handle
  F6 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {05a132af-f962-4be5-a32b-9965895273fc}, !- Target Temperature Schedule Name
  {9f255eb4-992b-4341-9879-9cf564de959f}, !- Sensible Fraction Schedule Name
  {ccc648b7-9b1a-4c20-a962-fc87bfbbd08e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f255eb4-992b-4341-9879-9cf564de959f}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f8843e09-4a30-43c0-aefc-a18ada4422c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8843e09-4a30-43c0-aefc-a18ada4422c4}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccc648b7-9b1a-4c20-a962-fc87bfbbd08e}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b180104-0720-430c-9350-60136970de08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b180104-0720-430c-9350-60136970de08}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {05a132af-f962-4be5-a32b-9965895273fc}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a57b9f25-f176-4d88-88c5-6d9fb7f20390}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a57b9f25-f176-4d88-88c5-6d9fb7f20390}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {755a7869-b61a-45a4-b86e-f50646c482eb}, !- Handle
  F6 se apartment Service Water Use 0.06gal/min, !- Name
  {7bd978f3-80c6-422f-9aed-2bed0e43d7cd}, !- Water Use Equipment Definition Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a8e4e839-b549-481a-bf3c-6cb9c2942275}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {161dc4c6-aa61-45ff-a59d-9d423932086f}, !- Inlet Port
  {da2b1045-c5b5-4164-badd-df87b84dae9c}; !- Outlet Port

OS:Connection,
  {161dc4c6-aa61-45ff-a59d-9d423932086f}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  34,                                     !- Outlet Port
  {a8e4e839-b549-481a-bf3c-6cb9c2942275}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d889fe8c-5c1d-4530-a35f-265e57918465}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {e80c0cc6-2e97-421f-8845-06688698ff8a}, !- Inlet Port
  {8ca06a93-d15d-4993-a1ee-df7c230d822c}; !- Outlet Port

OS:Connection,
  {da2b1045-c5b5-4164-badd-df87b84dae9c}, !- Handle
  {a8e4e839-b549-481a-bf3c-6cb9c2942275}, !- Source Object
  3,                                      !- Outlet Port
  {ea9b22f6-772a-41ba-a790-9a524769468b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80c0cc6-2e97-421f-8845-06688698ff8a}, !- Handle
  {ea9b22f6-772a-41ba-a790-9a524769468b}, !- Source Object
  3,                                      !- Outlet Port
  {d889fe8c-5c1d-4530-a35f-265e57918465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca06a93-d15d-4993-a1ee-df7c230d822c}, !- Handle
  {d889fe8c-5c1d-4530-a35f-265e57918465}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {088a030a-be7b-414d-a264-94dede3e3f2d}, !- Handle
  Water Use Connections 32,               !- Name
  {64fcb0f5-627c-46b6-9f23-56feee9f8481}, !- Inlet Node Name
  {471983a4-c22e-4261-a894-6db73958adfa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3fe60df9-16bd-48e9-b654-f0e88336bb9c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84e3cd76-9e19-4aa4-8015-f7f9386bb69c}, !- Handle
  F6 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ed7ab364-7a1d-47a1-95f0-07f2d4da3e7f}, !- Target Temperature Schedule Name
  {5881be3d-7ef3-40a6-8bd1-3f5bd68dcced}, !- Sensible Fraction Schedule Name
  {3d225b75-9dcb-4def-8ccd-384eb4dab413}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5881be3d-7ef3-40a6-8bd1-3f5bd68dcced}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b68c31d5-08aa-458e-b111-176633775691}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b68c31d5-08aa-458e-b111-176633775691}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d225b75-9dcb-4def-8ccd-384eb4dab413}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af67ac92-5818-47e9-b266-ba4e711cdb97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af67ac92-5818-47e9-b266-ba4e711cdb97}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed7ab364-7a1d-47a1-95f0-07f2d4da3e7f}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0a336c7-c96d-47b0-8c7d-323045df973f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0a336c7-c96d-47b0-8c7d-323045df973f}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3fe60df9-16bd-48e9-b654-f0e88336bb9c}, !- Handle
  F6 sw apartment Service Water Use 0.06gal/min, !- Name
  {84e3cd76-9e19-4aa4-8015-f7f9386bb69c}, !- Water Use Equipment Definition Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e73bbc97-a78c-48b9-b7b4-0d6bc4bd6556}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {246898f9-1c07-4150-b43e-fefc3332fd71}, !- Inlet Port
  {64fcb0f5-627c-46b6-9f23-56feee9f8481}; !- Outlet Port

OS:Connection,
  {246898f9-1c07-4150-b43e-fefc3332fd71}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  35,                                     !- Outlet Port
  {e73bbc97-a78c-48b9-b7b4-0d6bc4bd6556}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d2741de-ff54-4dcf-94a7-62734d248c79}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {471983a4-c22e-4261-a894-6db73958adfa}, !- Inlet Port
  {907f6059-8bc8-487e-92b7-b0631b7d2f34}; !- Outlet Port

OS:Connection,
  {64fcb0f5-627c-46b6-9f23-56feee9f8481}, !- Handle
  {e73bbc97-a78c-48b9-b7b4-0d6bc4bd6556}, !- Source Object
  3,                                      !- Outlet Port
  {088a030a-be7b-414d-a264-94dede3e3f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471983a4-c22e-4261-a894-6db73958adfa}, !- Handle
  {088a030a-be7b-414d-a264-94dede3e3f2d}, !- Source Object
  3,                                      !- Outlet Port
  {6d2741de-ff54-4dcf-94a7-62734d248c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907f6059-8bc8-487e-92b7-b0631b7d2f34}, !- Handle
  {6d2741de-ff54-4dcf-94a7-62734d248c79}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2d2e9503-c5e8-4322-af00-e17387442621}, !- Handle
  Water Use Connections 33,               !- Name
  {7b785859-2b2d-4ff7-9ba2-9b8ef1b73879}, !- Inlet Node Name
  {a5140a0e-fc5c-4916-b799-17010a541545}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad1cb7cc-0e42-4873-a249-9f96a5e00037}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {57482c5a-30de-427e-9368-7ae71028fb4f}, !- Handle
  F7 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {4cd658cc-3aff-4b3e-af2f-3dc6073806bb}, !- Target Temperature Schedule Name
  {bd1d6960-38f8-4285-82cf-8b7709212f86}, !- Sensible Fraction Schedule Name
  {7392e161-2f73-43c8-8490-976151482e0a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bd1d6960-38f8-4285-82cf-8b7709212f86}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2e39b44-4ccd-4560-98c4-48d4db5d6e23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2e39b44-4ccd-4560-98c4-48d4db5d6e23}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7392e161-2f73-43c8-8490-976151482e0a}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8477fe59-1334-429f-a5e1-39a484b3dba4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8477fe59-1334-429f-a5e1-39a484b3dba4}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cd658cc-3aff-4b3e-af2f-3dc6073806bb}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0673aba7-3ae1-46dc-9e14-54e1bd340507}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0673aba7-3ae1-46dc-9e14-54e1bd340507}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ad1cb7cc-0e42-4873-a249-9f96a5e00037}, !- Handle
  F7 n1 apartment Service Water Use 0.06gal/min, !- Name
  {57482c5a-30de-427e-9368-7ae71028fb4f}, !- Water Use Equipment Definition Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e7ef3948-097f-4f21-b039-38a959615d02}, !- Handle
  Water Use Connections 33 Inlet Water Node, !- Name
  {4a7ad1a3-cf7c-41c5-8268-2799c6627c6b}, !- Inlet Port
  {7b785859-2b2d-4ff7-9ba2-9b8ef1b73879}; !- Outlet Port

OS:Connection,
  {4a7ad1a3-cf7c-41c5-8268-2799c6627c6b}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  36,                                     !- Outlet Port
  {e7ef3948-097f-4f21-b039-38a959615d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbc8ae1c-7707-4cb5-892f-42d19319a25a}, !- Handle
  Water Use Connections 33 Outlet Water Node, !- Name
  {a5140a0e-fc5c-4916-b799-17010a541545}, !- Inlet Port
  {a11cc37a-aeaa-4d4c-8abe-68d3d254cdf1}; !- Outlet Port

OS:Connection,
  {7b785859-2b2d-4ff7-9ba2-9b8ef1b73879}, !- Handle
  {e7ef3948-097f-4f21-b039-38a959615d02}, !- Source Object
  3,                                      !- Outlet Port
  {2d2e9503-c5e8-4322-af00-e17387442621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5140a0e-fc5c-4916-b799-17010a541545}, !- Handle
  {2d2e9503-c5e8-4322-af00-e17387442621}, !- Source Object
  3,                                      !- Outlet Port
  {cbc8ae1c-7707-4cb5-892f-42d19319a25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11cc37a-aeaa-4d4c-8abe-68d3d254cdf1}, !- Handle
  {cbc8ae1c-7707-4cb5-892f-42d19319a25a}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {57c6df80-fe0a-4e1f-9241-edcf2df3d11f}, !- Handle
  Water Use Connections 34,               !- Name
  {129c8c0b-8aad-4f78-b6c2-3d34f9739aeb}, !- Inlet Node Name
  {9bdadc0d-6d75-400c-bfbc-b0a26edbfb7b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ed399fa-c29a-45f2-8f3a-9006dc56f874}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4de6c025-688e-4a61-8b10-6b5a330d9205}, !- Handle
  F7 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {fdd310c3-34e8-409f-af1b-6f9731345918}, !- Target Temperature Schedule Name
  {56988a54-0d87-46b5-8429-45ef5afa73f0}, !- Sensible Fraction Schedule Name
  {aa373e77-4f51-4158-97f3-3e5489d80c27}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {56988a54-0d87-46b5-8429-45ef5afa73f0}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {633e5f21-8ef9-448e-b637-8847dc9a5418}; !- Default Day Schedule Name

OS:Schedule:Day,
  {633e5f21-8ef9-448e-b637-8847dc9a5418}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa373e77-4f51-4158-97f3-3e5489d80c27}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d983b659-7872-475c-8a92-8bfbae0fef90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d983b659-7872-475c-8a92-8bfbae0fef90}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fdd310c3-34e8-409f-af1b-6f9731345918}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b098fcec-0692-476f-9ad5-0929dbf2321d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b098fcec-0692-476f-9ad5-0929dbf2321d}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ed399fa-c29a-45f2-8f3a-9006dc56f874}, !- Handle
  F7 n2 apartment Service Water Use 0.06gal/min, !- Name
  {4de6c025-688e-4a61-8b10-6b5a330d9205}, !- Water Use Equipment Definition Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {42c40a97-ea37-4488-be44-b4bcf3136138}, !- Handle
  Water Use Connections 34 Inlet Water Node, !- Name
  {ebf710a5-c0ec-463d-917f-1a22d064c28e}, !- Inlet Port
  {129c8c0b-8aad-4f78-b6c2-3d34f9739aeb}; !- Outlet Port

OS:Connection,
  {ebf710a5-c0ec-463d-917f-1a22d064c28e}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  37,                                     !- Outlet Port
  {42c40a97-ea37-4488-be44-b4bcf3136138}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12a118b9-d91a-4744-8358-0b5ce2c8fb2c}, !- Handle
  Water Use Connections 34 Outlet Water Node, !- Name
  {9bdadc0d-6d75-400c-bfbc-b0a26edbfb7b}, !- Inlet Port
  {81e90896-bc17-4966-b7a5-ed19b379272b}; !- Outlet Port

OS:Connection,
  {129c8c0b-8aad-4f78-b6c2-3d34f9739aeb}, !- Handle
  {42c40a97-ea37-4488-be44-b4bcf3136138}, !- Source Object
  3,                                      !- Outlet Port
  {57c6df80-fe0a-4e1f-9241-edcf2df3d11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bdadc0d-6d75-400c-bfbc-b0a26edbfb7b}, !- Handle
  {57c6df80-fe0a-4e1f-9241-edcf2df3d11f}, !- Source Object
  3,                                      !- Outlet Port
  {12a118b9-d91a-4744-8358-0b5ce2c8fb2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e90896-bc17-4966-b7a5-ed19b379272b}, !- Handle
  {12a118b9-d91a-4744-8358-0b5ce2c8fb2c}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {24d53ed9-44ae-47da-b936-ec8ade1a7c49}, !- Handle
  Water Use Connections 35,               !- Name
  {0110015b-5225-4c92-9e0e-7d586b546b02}, !- Inlet Node Name
  {16da9ecf-4ce9-42a3-8943-b514ea71a58d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {42a60a45-82af-47f3-b662-3dffc5f4d4a4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a9cc6b76-a928-4bbd-8e57-48c45282bc3b}, !- Handle
  F7 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6d3df054-8de4-4cc0-8613-b3368157c65f}, !- Target Temperature Schedule Name
  {9e052c5d-71ee-48d9-9e47-ac013e2be7f2}, !- Sensible Fraction Schedule Name
  {18ff71e4-36cc-42f2-a474-f999d04e72db}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9e052c5d-71ee-48d9-9e47-ac013e2be7f2}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {686db82b-c04c-4a28-a45b-e8ba250a3593}; !- Default Day Schedule Name

OS:Schedule:Day,
  {686db82b-c04c-4a28-a45b-e8ba250a3593}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18ff71e4-36cc-42f2-a474-f999d04e72db}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cb2a1ff7-5c68-477b-8b87-3245fa0b226e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb2a1ff7-5c68-477b-8b87-3245fa0b226e}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d3df054-8de4-4cc0-8613-b3368157c65f}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {186e4e1b-17df-478b-a400-a1e69183f1d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {186e4e1b-17df-478b-a400-a1e69183f1d2}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {42a60a45-82af-47f3-b662-3dffc5f4d4a4}, !- Handle
  F7 ne apartment Service Water Use 0.06gal/min, !- Name
  {a9cc6b76-a928-4bbd-8e57-48c45282bc3b}, !- Water Use Equipment Definition Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1e754b76-1fe4-4745-9feb-bb05d8b95089}, !- Handle
  Water Use Connections 35 Inlet Water Node, !- Name
  {c42ef6da-9471-473b-9792-88dc91ccb9d4}, !- Inlet Port
  {0110015b-5225-4c92-9e0e-7d586b546b02}; !- Outlet Port

OS:Connection,
  {c42ef6da-9471-473b-9792-88dc91ccb9d4}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  38,                                     !- Outlet Port
  {1e754b76-1fe4-4745-9feb-bb05d8b95089}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2eb81cf6-c408-45c4-84d5-3844ecd7c80a}, !- Handle
  Water Use Connections 35 Outlet Water Node, !- Name
  {16da9ecf-4ce9-42a3-8943-b514ea71a58d}, !- Inlet Port
  {d93b2b44-292c-4984-a64e-63fdd821b09f}; !- Outlet Port

OS:Connection,
  {0110015b-5225-4c92-9e0e-7d586b546b02}, !- Handle
  {1e754b76-1fe4-4745-9feb-bb05d8b95089}, !- Source Object
  3,                                      !- Outlet Port
  {24d53ed9-44ae-47da-b936-ec8ade1a7c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16da9ecf-4ce9-42a3-8943-b514ea71a58d}, !- Handle
  {24d53ed9-44ae-47da-b936-ec8ade1a7c49}, !- Source Object
  3,                                      !- Outlet Port
  {2eb81cf6-c408-45c4-84d5-3844ecd7c80a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d93b2b44-292c-4984-a64e-63fdd821b09f}, !- Handle
  {2eb81cf6-c408-45c4-84d5-3844ecd7c80a}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f872b499-c814-420c-a37d-6566a61ff12c}, !- Handle
  Water Use Connections 36,               !- Name
  {643d1257-2a13-4ab2-b763-0a0dc84f8bfd}, !- Inlet Node Name
  {de714d41-808d-4577-8a9d-3caf0aefbe69}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fcdfabfd-fa10-4a7b-9fa7-b574d93619a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {93edec7a-c2de-4795-8243-b0a3f6068767}, !- Handle
  F7 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {296c48ab-be32-42bb-bbea-15eeceefb577}, !- Target Temperature Schedule Name
  {215047bd-8551-4e5c-9306-35843e99e078}, !- Sensible Fraction Schedule Name
  {a184f083-7af2-4e65-97d9-22e5a243bc45}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {215047bd-8551-4e5c-9306-35843e99e078}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c1ae67d-3b50-474e-912a-d633251a7303}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c1ae67d-3b50-474e-912a-d633251a7303}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a184f083-7af2-4e65-97d9-22e5a243bc45}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6842ecf4-db76-40bc-8aa2-9a8f9e508deb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6842ecf4-db76-40bc-8aa2-9a8f9e508deb}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {296c48ab-be32-42bb-bbea-15eeceefb577}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {51c0e6ee-306e-4c2a-8a96-855388bfd8d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51c0e6ee-306e-4c2a-8a96-855388bfd8d4}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fcdfabfd-fa10-4a7b-9fa7-b574d93619a5}, !- Handle
  F7 nw apartment Service Water Use 0.06gal/min, !- Name
  {93edec7a-c2de-4795-8243-b0a3f6068767}, !- Water Use Equipment Definition Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bd39a2fb-280b-4273-9bbd-79cee989566f}, !- Handle
  Water Use Connections 36 Inlet Water Node, !- Name
  {8cc0651e-515e-4b18-9bdd-8327776ce8dd}, !- Inlet Port
  {643d1257-2a13-4ab2-b763-0a0dc84f8bfd}; !- Outlet Port

OS:Connection,
  {8cc0651e-515e-4b18-9bdd-8327776ce8dd}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  39,                                     !- Outlet Port
  {bd39a2fb-280b-4273-9bbd-79cee989566f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a29373e3-9786-4d24-baf9-7e776f965a2a}, !- Handle
  Water Use Connections 36 Outlet Water Node, !- Name
  {de714d41-808d-4577-8a9d-3caf0aefbe69}, !- Inlet Port
  {3a35b5ad-a4fd-4089-b0f1-4100dfc65563}; !- Outlet Port

OS:Connection,
  {643d1257-2a13-4ab2-b763-0a0dc84f8bfd}, !- Handle
  {bd39a2fb-280b-4273-9bbd-79cee989566f}, !- Source Object
  3,                                      !- Outlet Port
  {f872b499-c814-420c-a37d-6566a61ff12c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de714d41-808d-4577-8a9d-3caf0aefbe69}, !- Handle
  {f872b499-c814-420c-a37d-6566a61ff12c}, !- Source Object
  3,                                      !- Outlet Port
  {a29373e3-9786-4d24-baf9-7e776f965a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a35b5ad-a4fd-4089-b0f1-4100dfc65563}, !- Handle
  {a29373e3-9786-4d24-baf9-7e776f965a2a}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {08db31f6-48e2-4a79-af06-664a70c06c9b}, !- Handle
  Water Use Connections 37,               !- Name
  {d5c5cee3-954a-4c37-9911-f402130ab08a}, !- Inlet Node Name
  {b7a2268a-95f1-488a-a65b-d702a617aed5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a533199d-edcd-474f-a51a-6a85cb1bfa5b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {164a98dc-37c3-4011-938b-fd2ee52dd804}, !- Handle
  F7 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d7fe4e99-cfa6-4b66-8c2b-774f6484e935}, !- Target Temperature Schedule Name
  {650ba130-e9cf-4dad-87a4-67b933b6a7f7}, !- Sensible Fraction Schedule Name
  {64cc7b99-b8fe-4613-93eb-aa3d608b6c85}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {650ba130-e9cf-4dad-87a4-67b933b6a7f7}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9990d0e8-0341-4b65-aef9-daf160db2b45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9990d0e8-0341-4b65-aef9-daf160db2b45}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {64cc7b99-b8fe-4613-93eb-aa3d608b6c85}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d7dbbcac-f9d7-45ea-abfc-c4ea5d32217a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7dbbcac-f9d7-45ea-abfc-c4ea5d32217a}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7fe4e99-cfa6-4b66-8c2b-774f6484e935}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a482ccab-f455-4f5f-9e8a-a1af5c8a8e6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a482ccab-f455-4f5f-9e8a-a1af5c8a8e6f}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a533199d-edcd-474f-a51a-6a85cb1bfa5b}, !- Handle
  F7 s1 apartment Service Water Use 0.06gal/min, !- Name
  {164a98dc-37c3-4011-938b-fd2ee52dd804}, !- Water Use Equipment Definition Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e00b331-046e-4494-8dad-5ad9780aac37}, !- Handle
  Water Use Connections 37 Inlet Water Node, !- Name
  {fe6a0baa-98c9-40f7-976b-a0419d4fd0d4}, !- Inlet Port
  {d5c5cee3-954a-4c37-9911-f402130ab08a}; !- Outlet Port

OS:Connection,
  {fe6a0baa-98c9-40f7-976b-a0419d4fd0d4}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  40,                                     !- Outlet Port
  {8e00b331-046e-4494-8dad-5ad9780aac37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fa91fa8-23e2-4fc1-a462-26d929117573}, !- Handle
  Water Use Connections 37 Outlet Water Node, !- Name
  {b7a2268a-95f1-488a-a65b-d702a617aed5}, !- Inlet Port
  {a0b877ca-cb08-4902-906f-f9e10e94ffbb}; !- Outlet Port

OS:Connection,
  {d5c5cee3-954a-4c37-9911-f402130ab08a}, !- Handle
  {8e00b331-046e-4494-8dad-5ad9780aac37}, !- Source Object
  3,                                      !- Outlet Port
  {08db31f6-48e2-4a79-af06-664a70c06c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a2268a-95f1-488a-a65b-d702a617aed5}, !- Handle
  {08db31f6-48e2-4a79-af06-664a70c06c9b}, !- Source Object
  3,                                      !- Outlet Port
  {5fa91fa8-23e2-4fc1-a462-26d929117573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b877ca-cb08-4902-906f-f9e10e94ffbb}, !- Handle
  {5fa91fa8-23e2-4fc1-a462-26d929117573}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5a1ee993-36b1-42f6-8f65-74bf2de9d8ad}, !- Handle
  Water Use Connections 38,               !- Name
  {8e88cbf6-c396-469a-a2ee-a650ac8ce492}, !- Inlet Node Name
  {92373981-5194-4b72-8861-34bb5e6725b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3425647a-834e-467b-b9ac-dce50aa33d36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {387dc7b7-a717-4110-9077-e00252c7c2a0}, !- Handle
  F7 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {08a955ad-975f-4abf-b851-2e7fd50d3f7d}, !- Target Temperature Schedule Name
  {2c3cd662-252c-45dc-98a1-53564f7f9dad}, !- Sensible Fraction Schedule Name
  {da2e476f-c320-436c-97d7-e7e0c28725f9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2c3cd662-252c-45dc-98a1-53564f7f9dad}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4eb9565b-ad60-40b4-b67c-96ae070baab4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4eb9565b-ad60-40b4-b67c-96ae070baab4}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da2e476f-c320-436c-97d7-e7e0c28725f9}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2a723e1f-705f-45ae-8904-5f1666fdeaec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a723e1f-705f-45ae-8904-5f1666fdeaec}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {08a955ad-975f-4abf-b851-2e7fd50d3f7d}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a0699f61-eeb9-426c-9bd3-bc989277006f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0699f61-eeb9-426c-9bd3-bc989277006f}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3425647a-834e-467b-b9ac-dce50aa33d36}, !- Handle
  F7 s2 apartment Service Water Use 0.06gal/min, !- Name
  {387dc7b7-a717-4110-9077-e00252c7c2a0}, !- Water Use Equipment Definition Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a6eb8fb5-23b4-4009-9dde-e71732bf2351}, !- Handle
  Water Use Connections 38 Inlet Water Node, !- Name
  {e6532521-44cc-41e1-962d-da38440d487c}, !- Inlet Port
  {8e88cbf6-c396-469a-a2ee-a650ac8ce492}; !- Outlet Port

OS:Connection,
  {e6532521-44cc-41e1-962d-da38440d487c}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  41,                                     !- Outlet Port
  {a6eb8fb5-23b4-4009-9dde-e71732bf2351}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cb225e8-676f-4f44-b497-b4a53b18861b}, !- Handle
  Water Use Connections 38 Outlet Water Node, !- Name
  {92373981-5194-4b72-8861-34bb5e6725b8}, !- Inlet Port
  {59396853-c2ac-4cd7-b5a7-ed7d286b805c}; !- Outlet Port

OS:Connection,
  {8e88cbf6-c396-469a-a2ee-a650ac8ce492}, !- Handle
  {a6eb8fb5-23b4-4009-9dde-e71732bf2351}, !- Source Object
  3,                                      !- Outlet Port
  {5a1ee993-36b1-42f6-8f65-74bf2de9d8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92373981-5194-4b72-8861-34bb5e6725b8}, !- Handle
  {5a1ee993-36b1-42f6-8f65-74bf2de9d8ad}, !- Source Object
  3,                                      !- Outlet Port
  {0cb225e8-676f-4f44-b497-b4a53b18861b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59396853-c2ac-4cd7-b5a7-ed7d286b805c}, !- Handle
  {0cb225e8-676f-4f44-b497-b4a53b18861b}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b1e984a5-76fb-4dce-97a7-c62365620604}, !- Handle
  Water Use Connections 39,               !- Name
  {68321f5d-0855-47e8-8f00-784ab0c20247}, !- Inlet Node Name
  {d2866dc8-61ad-4a2d-8d3e-4736cf020493}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7f00b74d-6574-43f1-901e-7ee79fa658e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eb9fbd6a-99ad-45ab-a3b9-231241c5484d}, !- Handle
  F7 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {a9ece3a1-dd42-4018-8ced-a04ff1667a1e}, !- Target Temperature Schedule Name
  {a072974b-88d7-4c68-a562-5e7669503e4a}, !- Sensible Fraction Schedule Name
  {f1c9e045-6eae-4aa2-ab44-b0979ba54a8c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a072974b-88d7-4c68-a562-5e7669503e4a}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {643adde1-07ae-41cc-a18c-51a7294e148d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {643adde1-07ae-41cc-a18c-51a7294e148d}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1c9e045-6eae-4aa2-ab44-b0979ba54a8c}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {53be0533-98bd-436e-a145-67d44448f02b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53be0533-98bd-436e-a145-67d44448f02b}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9ece3a1-dd42-4018-8ced-a04ff1667a1e}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f5585b88-3305-4008-8550-2d1fec24a0b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5585b88-3305-4008-8550-2d1fec24a0b6}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7f00b74d-6574-43f1-901e-7ee79fa658e1}, !- Handle
  F7 se apartment Service Water Use 0.06gal/min, !- Name
  {eb9fbd6a-99ad-45ab-a3b9-231241c5484d}, !- Water Use Equipment Definition Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5e5fd802-f45f-48b7-8805-479cde5d7e79}, !- Handle
  Water Use Connections 39 Inlet Water Node, !- Name
  {034617ef-77c0-4f1a-9b28-5b1c8b8129fd}, !- Inlet Port
  {68321f5d-0855-47e8-8f00-784ab0c20247}; !- Outlet Port

OS:Connection,
  {034617ef-77c0-4f1a-9b28-5b1c8b8129fd}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  42,                                     !- Outlet Port
  {5e5fd802-f45f-48b7-8805-479cde5d7e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40e99748-42ef-46c4-994f-15710706ea0f}, !- Handle
  Water Use Connections 39 Outlet Water Node, !- Name
  {d2866dc8-61ad-4a2d-8d3e-4736cf020493}, !- Inlet Port
  {89b39bac-275d-4de5-a1e2-894aef7faa32}; !- Outlet Port

OS:Connection,
  {68321f5d-0855-47e8-8f00-784ab0c20247}, !- Handle
  {5e5fd802-f45f-48b7-8805-479cde5d7e79}, !- Source Object
  3,                                      !- Outlet Port
  {b1e984a5-76fb-4dce-97a7-c62365620604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2866dc8-61ad-4a2d-8d3e-4736cf020493}, !- Handle
  {b1e984a5-76fb-4dce-97a7-c62365620604}, !- Source Object
  3,                                      !- Outlet Port
  {40e99748-42ef-46c4-994f-15710706ea0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b39bac-275d-4de5-a1e2-894aef7faa32}, !- Handle
  {40e99748-42ef-46c4-994f-15710706ea0f}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {953692c9-2053-43b2-bb6d-cdc46e1fe9e2}, !- Handle
  Water Use Connections 40,               !- Name
  {37e3173b-4813-4f5f-be82-7079298705de}, !- Inlet Node Name
  {d172cee6-16b3-4499-bb15-041d22833829}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65cf025d-30e9-462d-a670-ed95a3a9097c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9f0b4e50-11a1-4765-b425-ae2d04f654b3}, !- Handle
  F7 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {606d5573-9762-4f14-8c22-5ffbc059d4b4}, !- Target Temperature Schedule Name
  {c985cae6-96b1-463a-9cce-491156c5f399}, !- Sensible Fraction Schedule Name
  {1ab305e5-7fe4-4cb7-9621-3c91ed7e9658}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c985cae6-96b1-463a-9cce-491156c5f399}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {29efd44b-43c5-4c2a-9494-5fa0dbfe7f4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29efd44b-43c5-4c2a-9494-5fa0dbfe7f4c}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ab305e5-7fe4-4cb7-9621-3c91ed7e9658}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1b44009e-11b9-402b-a81f-3ad134c35362}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b44009e-11b9-402b-a81f-3ad134c35362}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {606d5573-9762-4f14-8c22-5ffbc059d4b4}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d4221375-5c11-44ea-9ded-7d609126c34a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4221375-5c11-44ea-9ded-7d609126c34a}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {65cf025d-30e9-462d-a670-ed95a3a9097c}, !- Handle
  F7 sw apartment Service Water Use 0.06gal/min, !- Name
  {9f0b4e50-11a1-4765-b425-ae2d04f654b3}, !- Water Use Equipment Definition Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4367fad0-493b-4d7b-b5ab-7debd564944c}, !- Handle
  Water Use Connections 40 Inlet Water Node, !- Name
  {3fec5980-77e1-4be4-94c8-76bca75b4e8d}, !- Inlet Port
  {37e3173b-4813-4f5f-be82-7079298705de}; !- Outlet Port

OS:Connection,
  {3fec5980-77e1-4be4-94c8-76bca75b4e8d}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  43,                                     !- Outlet Port
  {4367fad0-493b-4d7b-b5ab-7debd564944c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c007bdb6-7cb4-4892-aa00-21fe3139b1d4}, !- Handle
  Water Use Connections 40 Outlet Water Node, !- Name
  {d172cee6-16b3-4499-bb15-041d22833829}, !- Inlet Port
  {25a86249-2e4c-48d0-86d4-96717154bb12}; !- Outlet Port

OS:Connection,
  {37e3173b-4813-4f5f-be82-7079298705de}, !- Handle
  {4367fad0-493b-4d7b-b5ab-7debd564944c}, !- Source Object
  3,                                      !- Outlet Port
  {953692c9-2053-43b2-bb6d-cdc46e1fe9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d172cee6-16b3-4499-bb15-041d22833829}, !- Handle
  {953692c9-2053-43b2-bb6d-cdc46e1fe9e2}, !- Source Object
  3,                                      !- Outlet Port
  {c007bdb6-7cb4-4892-aa00-21fe3139b1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25a86249-2e4c-48d0-86d4-96717154bb12}, !- Handle
  {c007bdb6-7cb4-4892-aa00-21fe3139b1d4}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {11bd2454-aca1-49e6-9463-104b2a31f85a}, !- Handle
  Water Use Connections 41,               !- Name
  {1c194137-952f-451b-9630-cf535c0f0486}, !- Inlet Node Name
  {e5c90709-5a22-402d-b037-41444f492edd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {467f3c87-95fc-4c08-ad7b-c42b42c41e80}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {679be05c-acc4-4021-a8b3-b59a360c6003}, !- Handle
  F8 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {85cc9ec7-674a-406b-96d8-f03d1070e76f}, !- Target Temperature Schedule Name
  {a621bc1e-4039-4f6e-8ed8-4a0be3cc50d5}, !- Sensible Fraction Schedule Name
  {fabcc210-217d-4d50-9e50-7387f628a784}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a621bc1e-4039-4f6e-8ed8-4a0be3cc50d5}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {927ad9e9-8900-4959-bf3e-1aad774af384}; !- Default Day Schedule Name

OS:Schedule:Day,
  {927ad9e9-8900-4959-bf3e-1aad774af384}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fabcc210-217d-4d50-9e50-7387f628a784}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6e5a6048-86e9-409b-8bb6-6ff15bdefffc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e5a6048-86e9-409b-8bb6-6ff15bdefffc}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {85cc9ec7-674a-406b-96d8-f03d1070e76f}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ff683d14-77e6-483b-bef9-524612b1148f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff683d14-77e6-483b-bef9-524612b1148f}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {467f3c87-95fc-4c08-ad7b-c42b42c41e80}, !- Handle
  F8 n1 apartment Service Water Use 0.06gal/min, !- Name
  {679be05c-acc4-4021-a8b3-b59a360c6003}, !- Water Use Equipment Definition Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d9bae879-382f-4b9f-a211-4decfc1a7932}, !- Handle
  Water Use Connections 41 Inlet Water Node, !- Name
  {77a15aa4-e71d-4afe-9895-a0e147a472d5}, !- Inlet Port
  {1c194137-952f-451b-9630-cf535c0f0486}; !- Outlet Port

OS:Connection,
  {77a15aa4-e71d-4afe-9895-a0e147a472d5}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  44,                                     !- Outlet Port
  {d9bae879-382f-4b9f-a211-4decfc1a7932}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3291ebe8-f125-4ce4-9c3e-297cf37a81f9}, !- Handle
  Water Use Connections 41 Outlet Water Node, !- Name
  {e5c90709-5a22-402d-b037-41444f492edd}, !- Inlet Port
  {4d992f78-6128-4cb7-9bae-e71e4b61dad8}; !- Outlet Port

OS:Connection,
  {1c194137-952f-451b-9630-cf535c0f0486}, !- Handle
  {d9bae879-382f-4b9f-a211-4decfc1a7932}, !- Source Object
  3,                                      !- Outlet Port
  {11bd2454-aca1-49e6-9463-104b2a31f85a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5c90709-5a22-402d-b037-41444f492edd}, !- Handle
  {11bd2454-aca1-49e6-9463-104b2a31f85a}, !- Source Object
  3,                                      !- Outlet Port
  {3291ebe8-f125-4ce4-9c3e-297cf37a81f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d992f78-6128-4cb7-9bae-e71e4b61dad8}, !- Handle
  {3291ebe8-f125-4ce4-9c3e-297cf37a81f9}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {45c7c57f-51ea-4e63-98e9-1cc5b722904e}, !- Handle
  Water Use Connections 42,               !- Name
  {a08a036c-1c05-43b9-8dd3-922d9aae47f8}, !- Inlet Node Name
  {1cc44a65-6064-4f90-8ec7-ea3c00d3e529}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7dc05bf0-754e-475b-bceb-4a04cd3eb1e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dca2f62f-89c3-4526-bfb7-1325fdea89ec}, !- Handle
  F8 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6dfe8851-fdf8-4b0e-9b8a-669c0d56da5f}, !- Target Temperature Schedule Name
  {3185c5cc-d404-4f43-a1f0-c4ce20f5ff6d}, !- Sensible Fraction Schedule Name
  {92044d4c-f377-487a-acab-6663267b19ce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3185c5cc-d404-4f43-a1f0-c4ce20f5ff6d}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {84fa6c08-1450-4094-9250-63069ca11795}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84fa6c08-1450-4094-9250-63069ca11795}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {92044d4c-f377-487a-acab-6663267b19ce}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7149d5ab-ab4d-4bbf-80d6-604a0f093aa8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7149d5ab-ab4d-4bbf-80d6-604a0f093aa8}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6dfe8851-fdf8-4b0e-9b8a-669c0d56da5f}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {613f3e2c-ba93-4f88-9a1f-a6d5b772d8af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {613f3e2c-ba93-4f88-9a1f-a6d5b772d8af}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7dc05bf0-754e-475b-bceb-4a04cd3eb1e3}, !- Handle
  F8 n2 apartment Service Water Use 0.06gal/min, !- Name
  {dca2f62f-89c3-4526-bfb7-1325fdea89ec}, !- Water Use Equipment Definition Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2426e680-296d-4569-ad5f-6279124c46b6}, !- Handle
  Water Use Connections 42 Inlet Water Node, !- Name
  {e72bcc0e-b5d7-4a08-a8a9-4778813b68b8}, !- Inlet Port
  {a08a036c-1c05-43b9-8dd3-922d9aae47f8}; !- Outlet Port

OS:Connection,
  {e72bcc0e-b5d7-4a08-a8a9-4778813b68b8}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  45,                                     !- Outlet Port
  {2426e680-296d-4569-ad5f-6279124c46b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2058d66a-9deb-42eb-9196-5225c31a2cd9}, !- Handle
  Water Use Connections 42 Outlet Water Node, !- Name
  {1cc44a65-6064-4f90-8ec7-ea3c00d3e529}, !- Inlet Port
  {a6d0544a-bead-4afa-94fe-7a98d310736f}; !- Outlet Port

OS:Connection,
  {a08a036c-1c05-43b9-8dd3-922d9aae47f8}, !- Handle
  {2426e680-296d-4569-ad5f-6279124c46b6}, !- Source Object
  3,                                      !- Outlet Port
  {45c7c57f-51ea-4e63-98e9-1cc5b722904e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc44a65-6064-4f90-8ec7-ea3c00d3e529}, !- Handle
  {45c7c57f-51ea-4e63-98e9-1cc5b722904e}, !- Source Object
  3,                                      !- Outlet Port
  {2058d66a-9deb-42eb-9196-5225c31a2cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d0544a-bead-4afa-94fe-7a98d310736f}, !- Handle
  {2058d66a-9deb-42eb-9196-5225c31a2cd9}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {57e74d48-ae60-4c65-9175-781f9164f6a0}, !- Handle
  Water Use Connections 43,               !- Name
  {79c8e985-2d67-4a85-8108-2f3007aa712b}, !- Inlet Node Name
  {659be848-c7b6-4680-80e1-1ddd6fc8e1f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {adf7549d-eeea-4564-a30e-de18b1938cdb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a541186e-9b32-4cea-9ad6-58b12e74c5aa}, !- Handle
  F8 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {7ba1d40d-0774-4c1a-a3d5-760b155817fa}, !- Target Temperature Schedule Name
  {bf7b6e85-0129-449b-8b92-f51866f99fa9}, !- Sensible Fraction Schedule Name
  {545a8594-9141-4b45-8b3f-e48593dd2a18}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bf7b6e85-0129-449b-8b92-f51866f99fa9}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94bfa4eb-9425-46dd-9016-c8c98e33e8e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94bfa4eb-9425-46dd-9016-c8c98e33e8e5}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {545a8594-9141-4b45-8b3f-e48593dd2a18}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {43c2b467-faa0-4e39-aa8a-1daa9e95073d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43c2b467-faa0-4e39-aa8a-1daa9e95073d}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ba1d40d-0774-4c1a-a3d5-760b155817fa}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {54bd7555-5a99-4b92-b5f2-da56a6721893}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54bd7555-5a99-4b92-b5f2-da56a6721893}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {adf7549d-eeea-4564-a30e-de18b1938cdb}, !- Handle
  F8 ne apartment Service Water Use 0.06gal/min, !- Name
  {a541186e-9b32-4cea-9ad6-58b12e74c5aa}, !- Water Use Equipment Definition Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4a8a890b-a305-40b7-b826-6071a9edd8d3}, !- Handle
  Water Use Connections 43 Inlet Water Node, !- Name
  {3496ae0d-0539-4137-9028-e44fe7850566}, !- Inlet Port
  {79c8e985-2d67-4a85-8108-2f3007aa712b}; !- Outlet Port

OS:Connection,
  {3496ae0d-0539-4137-9028-e44fe7850566}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  46,                                     !- Outlet Port
  {4a8a890b-a305-40b7-b826-6071a9edd8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {383c9952-234b-494e-8bf8-e07a581134ae}, !- Handle
  Water Use Connections 43 Outlet Water Node, !- Name
  {659be848-c7b6-4680-80e1-1ddd6fc8e1f1}, !- Inlet Port
  {32c0ad58-8ced-454b-bab9-11249d177166}; !- Outlet Port

OS:Connection,
  {79c8e985-2d67-4a85-8108-2f3007aa712b}, !- Handle
  {4a8a890b-a305-40b7-b826-6071a9edd8d3}, !- Source Object
  3,                                      !- Outlet Port
  {57e74d48-ae60-4c65-9175-781f9164f6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659be848-c7b6-4680-80e1-1ddd6fc8e1f1}, !- Handle
  {57e74d48-ae60-4c65-9175-781f9164f6a0}, !- Source Object
  3,                                      !- Outlet Port
  {383c9952-234b-494e-8bf8-e07a581134ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c0ad58-8ced-454b-bab9-11249d177166}, !- Handle
  {383c9952-234b-494e-8bf8-e07a581134ae}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {661e1765-685a-41ab-b4d4-68994e089388}, !- Handle
  Water Use Connections 44,               !- Name
  {3487854a-57f1-4cf8-8e7e-d265e8007b44}, !- Inlet Node Name
  {9b4f53f6-3f06-42f1-bdff-9cb4d942feea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {404f47ba-c720-4129-b977-ebee6be7f022}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd094a73-5277-4703-b7a4-7f053b211e51}, !- Handle
  F8 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {1cf97ddf-c229-4185-820b-a3ffcf58a4da}, !- Target Temperature Schedule Name
  {1301cf49-3a8a-4887-a1b1-2995cd9dbe23}, !- Sensible Fraction Schedule Name
  {485ee41b-5dc0-4249-bdf9-e4190f4cbf70}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1301cf49-3a8a-4887-a1b1-2995cd9dbe23}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {673e79ab-6343-4f76-843a-6f69cd9da15a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {673e79ab-6343-4f76-843a-6f69cd9da15a}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {485ee41b-5dc0-4249-bdf9-e4190f4cbf70}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f8ac27fb-54a1-4e08-80b8-87bd35dbeb88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8ac27fb-54a1-4e08-80b8-87bd35dbeb88}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1cf97ddf-c229-4185-820b-a3ffcf58a4da}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97b382a6-9b2e-461e-ba2e-0022c67563f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97b382a6-9b2e-461e-ba2e-0022c67563f1}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {404f47ba-c720-4129-b977-ebee6be7f022}, !- Handle
  F8 nw apartment Service Water Use 0.06gal/min, !- Name
  {bd094a73-5277-4703-b7a4-7f053b211e51}, !- Water Use Equipment Definition Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {31f1d7dd-c16c-4d05-b54f-ff0c74357cf0}, !- Handle
  Water Use Connections 44 Inlet Water Node, !- Name
  {ae9dec7b-b269-4bbe-9645-748950773fc1}, !- Inlet Port
  {3487854a-57f1-4cf8-8e7e-d265e8007b44}; !- Outlet Port

OS:Connection,
  {ae9dec7b-b269-4bbe-9645-748950773fc1}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  47,                                     !- Outlet Port
  {31f1d7dd-c16c-4d05-b54f-ff0c74357cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ff0233b-b857-4da2-8f91-b3ac78b275e9}, !- Handle
  Water Use Connections 44 Outlet Water Node, !- Name
  {9b4f53f6-3f06-42f1-bdff-9cb4d942feea}, !- Inlet Port
  {33dd198d-22b8-4d24-8c02-23bea1689bfa}; !- Outlet Port

OS:Connection,
  {3487854a-57f1-4cf8-8e7e-d265e8007b44}, !- Handle
  {31f1d7dd-c16c-4d05-b54f-ff0c74357cf0}, !- Source Object
  3,                                      !- Outlet Port
  {661e1765-685a-41ab-b4d4-68994e089388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4f53f6-3f06-42f1-bdff-9cb4d942feea}, !- Handle
  {661e1765-685a-41ab-b4d4-68994e089388}, !- Source Object
  3,                                      !- Outlet Port
  {7ff0233b-b857-4da2-8f91-b3ac78b275e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33dd198d-22b8-4d24-8c02-23bea1689bfa}, !- Handle
  {7ff0233b-b857-4da2-8f91-b3ac78b275e9}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b59a5b27-71e4-4980-b3d9-23459da607ed}, !- Handle
  Water Use Connections 45,               !- Name
  {3d86a2fe-8766-44fb-90ab-c089a52aa455}, !- Inlet Node Name
  {9ea60062-ea8a-4cce-b347-7d03c4f3ac78}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5a06e75f-fe14-4736-8232-92416ceec578}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3b3ceeb9-dbaa-4d47-8ca7-f7386806f284}, !- Handle
  F8 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d5f01924-26c7-4adf-a0d9-5519ce2d83d4}, !- Target Temperature Schedule Name
  {8509aa7d-ee1a-4d69-a225-b73c0d506a9c}, !- Sensible Fraction Schedule Name
  {a454ec1b-bf81-4f53-9a48-71df4575237c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8509aa7d-ee1a-4d69-a225-b73c0d506a9c}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23efe026-8cd1-49b8-ad90-1313fad1e136}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23efe026-8cd1-49b8-ad90-1313fad1e136}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a454ec1b-bf81-4f53-9a48-71df4575237c}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7454a5a5-26cc-41ce-a710-d9aef2b7201e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7454a5a5-26cc-41ce-a710-d9aef2b7201e}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5f01924-26c7-4adf-a0d9-5519ce2d83d4}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2c070d4b-2d42-44a2-b6e4-79b306ef686d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c070d4b-2d42-44a2-b6e4-79b306ef686d}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5a06e75f-fe14-4736-8232-92416ceec578}, !- Handle
  F8 s1 apartment Service Water Use 0.06gal/min, !- Name
  {3b3ceeb9-dbaa-4d47-8ca7-f7386806f284}, !- Water Use Equipment Definition Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a4a123bc-d243-4db5-ab46-9b9dc0f7a832}, !- Handle
  Water Use Connections 45 Inlet Water Node, !- Name
  {116e02dc-f891-4bca-9ff1-d9134d5db353}, !- Inlet Port
  {3d86a2fe-8766-44fb-90ab-c089a52aa455}; !- Outlet Port

OS:Connection,
  {116e02dc-f891-4bca-9ff1-d9134d5db353}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  48,                                     !- Outlet Port
  {a4a123bc-d243-4db5-ab46-9b9dc0f7a832}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01eb0aff-a660-4db5-b0b6-eb03946bbeee}, !- Handle
  Water Use Connections 45 Outlet Water Node, !- Name
  {9ea60062-ea8a-4cce-b347-7d03c4f3ac78}, !- Inlet Port
  {454ceab3-25db-45c2-9e8e-a3c98eb60b4a}; !- Outlet Port

OS:Connection,
  {3d86a2fe-8766-44fb-90ab-c089a52aa455}, !- Handle
  {a4a123bc-d243-4db5-ab46-9b9dc0f7a832}, !- Source Object
  3,                                      !- Outlet Port
  {b59a5b27-71e4-4980-b3d9-23459da607ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea60062-ea8a-4cce-b347-7d03c4f3ac78}, !- Handle
  {b59a5b27-71e4-4980-b3d9-23459da607ed}, !- Source Object
  3,                                      !- Outlet Port
  {01eb0aff-a660-4db5-b0b6-eb03946bbeee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {454ceab3-25db-45c2-9e8e-a3c98eb60b4a}, !- Handle
  {01eb0aff-a660-4db5-b0b6-eb03946bbeee}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9792e875-aa82-402f-85a8-cec4a2bc6ce7}, !- Handle
  Water Use Connections 46,               !- Name
  {20759a4f-3dd6-43b6-8293-d133894a2c5b}, !- Inlet Node Name
  {f7c29a4e-a292-411a-8ea4-8533e57b2203}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a12ddcc-6b6c-49e8-a9a7-da365b248fc4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3e501b7-b674-4d45-9a3b-3989a21f8141}, !- Handle
  F8 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {852286f5-2ff8-4d1a-9e7e-d6aac7be8054}, !- Target Temperature Schedule Name
  {ca9a2171-8745-411f-bd45-7b02f9c24cda}, !- Sensible Fraction Schedule Name
  {6ee1aece-48e7-41b8-bd67-650e3c4d027d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca9a2171-8745-411f-bd45-7b02f9c24cda}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {83c75caa-1a31-4d8b-9e2b-76b36a81813e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83c75caa-1a31-4d8b-9e2b-76b36a81813e}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ee1aece-48e7-41b8-bd67-650e3c4d027d}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {15a8b3b1-3b91-4308-b6d5-6338c1899f33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15a8b3b1-3b91-4308-b6d5-6338c1899f33}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {852286f5-2ff8-4d1a-9e7e-d6aac7be8054}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6609d543-78d8-4845-88eb-ccf669d6f680}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6609d543-78d8-4845-88eb-ccf669d6f680}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4a12ddcc-6b6c-49e8-a9a7-da365b248fc4}, !- Handle
  F8 s2 apartment Service Water Use 0.06gal/min, !- Name
  {d3e501b7-b674-4d45-9a3b-3989a21f8141}, !- Water Use Equipment Definition Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d064ef2c-dbf3-4986-8ba1-646f5c003c56}, !- Handle
  Water Use Connections 46 Inlet Water Node, !- Name
  {4af829e0-f3b6-45bd-907c-d2c5002409ee}, !- Inlet Port
  {20759a4f-3dd6-43b6-8293-d133894a2c5b}; !- Outlet Port

OS:Connection,
  {4af829e0-f3b6-45bd-907c-d2c5002409ee}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  49,                                     !- Outlet Port
  {d064ef2c-dbf3-4986-8ba1-646f5c003c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {665cee48-6cb7-4705-b476-c18ad2c3a6e0}, !- Handle
  Water Use Connections 46 Outlet Water Node, !- Name
  {f7c29a4e-a292-411a-8ea4-8533e57b2203}, !- Inlet Port
  {896bb6ab-e65a-4fb7-b00d-82d6cf1264bb}; !- Outlet Port

OS:Connection,
  {20759a4f-3dd6-43b6-8293-d133894a2c5b}, !- Handle
  {d064ef2c-dbf3-4986-8ba1-646f5c003c56}, !- Source Object
  3,                                      !- Outlet Port
  {9792e875-aa82-402f-85a8-cec4a2bc6ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c29a4e-a292-411a-8ea4-8533e57b2203}, !- Handle
  {9792e875-aa82-402f-85a8-cec4a2bc6ce7}, !- Source Object
  3,                                      !- Outlet Port
  {665cee48-6cb7-4705-b476-c18ad2c3a6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {896bb6ab-e65a-4fb7-b00d-82d6cf1264bb}, !- Handle
  {665cee48-6cb7-4705-b476-c18ad2c3a6e0}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {29c2af03-9eb8-42f8-b540-2c465f2be65d}, !- Handle
  Water Use Connections 47,               !- Name
  {8bbb5a0a-8abe-4ea5-9c0d-21942078ff11}, !- Inlet Node Name
  {966c94b5-33b0-4605-ae93-b63f6252e48f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d8116a4c-81fb-47a0-a65e-55ddd63553dc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {10a88a7a-3b88-4371-b399-995a20e287b1}, !- Handle
  F8 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {9473c2d5-0ea0-4f76-913d-9ff962113f7b}, !- Target Temperature Schedule Name
  {fc1ca20b-a9e7-40eb-8bad-d10b418dff83}, !- Sensible Fraction Schedule Name
  {db78e63d-78c2-4d12-bae4-7d4dbfe86ec0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc1ca20b-a9e7-40eb-8bad-d10b418dff83}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd388756-79c3-4c23-ad69-779f58ecce98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd388756-79c3-4c23-ad69-779f58ecce98}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {db78e63d-78c2-4d12-bae4-7d4dbfe86ec0}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cb4bd290-e3bc-4c88-af75-fb988d9c0c0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb4bd290-e3bc-4c88-af75-fb988d9c0c0b}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9473c2d5-0ea0-4f76-913d-9ff962113f7b}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2f5f4b87-a6f0-4d99-a8c3-734c7e4744d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f5f4b87-a6f0-4d99-a8c3-734c7e4744d4}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d8116a4c-81fb-47a0-a65e-55ddd63553dc}, !- Handle
  F8 se apartment Service Water Use 0.06gal/min, !- Name
  {10a88a7a-3b88-4371-b399-995a20e287b1}, !- Water Use Equipment Definition Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9bd14bac-ae59-492d-b7dc-0230ad4342de}, !- Handle
  Water Use Connections 47 Inlet Water Node, !- Name
  {e97faa49-8c6b-4f10-b71b-501ef15121bf}, !- Inlet Port
  {8bbb5a0a-8abe-4ea5-9c0d-21942078ff11}; !- Outlet Port

OS:Connection,
  {e97faa49-8c6b-4f10-b71b-501ef15121bf}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  50,                                     !- Outlet Port
  {9bd14bac-ae59-492d-b7dc-0230ad4342de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2f6c959-a2df-4499-9c7c-6267c5903dc9}, !- Handle
  Water Use Connections 47 Outlet Water Node, !- Name
  {966c94b5-33b0-4605-ae93-b63f6252e48f}, !- Inlet Port
  {c9c34fa6-8f6b-4539-a674-074c313a70d0}; !- Outlet Port

OS:Connection,
  {8bbb5a0a-8abe-4ea5-9c0d-21942078ff11}, !- Handle
  {9bd14bac-ae59-492d-b7dc-0230ad4342de}, !- Source Object
  3,                                      !- Outlet Port
  {29c2af03-9eb8-42f8-b540-2c465f2be65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966c94b5-33b0-4605-ae93-b63f6252e48f}, !- Handle
  {29c2af03-9eb8-42f8-b540-2c465f2be65d}, !- Source Object
  3,                                      !- Outlet Port
  {e2f6c959-a2df-4499-9c7c-6267c5903dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c34fa6-8f6b-4539-a674-074c313a70d0}, !- Handle
  {e2f6c959-a2df-4499-9c7c-6267c5903dc9}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0cf31ec0-efec-4aaf-b1c6-9d2f6199c177}, !- Handle
  Water Use Connections 48,               !- Name
  {49abb9bb-f46e-44d6-88eb-ef4040f0da39}, !- Inlet Node Name
  {469fb9e3-2862-4532-a54d-2350ed80b5fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d73004fe-fa5e-4590-b202-be7c844faf07}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {969db73b-9c98-43d4-82af-32831f1f3075}, !- Handle
  F8 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {243936ba-1205-4ae8-af01-df64c7f095c0}, !- Target Temperature Schedule Name
  {58809e49-6724-490f-9335-b9682f33cb65}, !- Sensible Fraction Schedule Name
  {a2ac94d2-5700-4acf-8e15-669f6737b587}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {58809e49-6724-490f-9335-b9682f33cb65}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3ea8d0fb-deb9-439c-8081-54b717b59300}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ea8d0fb-deb9-439c-8081-54b717b59300}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2ac94d2-5700-4acf-8e15-669f6737b587}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {64edfb17-7c8e-425e-8526-4336376e1177}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64edfb17-7c8e-425e-8526-4336376e1177}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {243936ba-1205-4ae8-af01-df64c7f095c0}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d729792b-7702-4751-b436-0ef8c8a74507}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d729792b-7702-4751-b436-0ef8c8a74507}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d73004fe-fa5e-4590-b202-be7c844faf07}, !- Handle
  F8 sw apartment Service Water Use 0.06gal/min, !- Name
  {969db73b-9c98-43d4-82af-32831f1f3075}, !- Water Use Equipment Definition Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ef189c5-6ae8-4d81-b989-ebffb62e6431}, !- Handle
  Water Use Connections 48 Inlet Water Node, !- Name
  {83479f27-18ef-44db-99d2-145ccf78bfea}, !- Inlet Port
  {49abb9bb-f46e-44d6-88eb-ef4040f0da39}; !- Outlet Port

OS:Connection,
  {83479f27-18ef-44db-99d2-145ccf78bfea}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  51,                                     !- Outlet Port
  {1ef189c5-6ae8-4d81-b989-ebffb62e6431}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b741cf3-969e-457f-aa5e-9edf1e12fd4c}, !- Handle
  Water Use Connections 48 Outlet Water Node, !- Name
  {469fb9e3-2862-4532-a54d-2350ed80b5fb}, !- Inlet Port
  {60825f00-142f-4759-9f36-8e9de7845b97}; !- Outlet Port

OS:Connection,
  {49abb9bb-f46e-44d6-88eb-ef4040f0da39}, !- Handle
  {1ef189c5-6ae8-4d81-b989-ebffb62e6431}, !- Source Object
  3,                                      !- Outlet Port
  {0cf31ec0-efec-4aaf-b1c6-9d2f6199c177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {469fb9e3-2862-4532-a54d-2350ed80b5fb}, !- Handle
  {0cf31ec0-efec-4aaf-b1c6-9d2f6199c177}, !- Source Object
  3,                                      !- Outlet Port
  {7b741cf3-969e-457f-aa5e-9edf1e12fd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60825f00-142f-4759-9f36-8e9de7845b97}, !- Handle
  {7b741cf3-969e-457f-aa5e-9edf1e12fd4c}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {60fda0d2-0560-454e-8f55-2f4dd59ea2e8}, !- Handle
  Water Use Connections 49,               !- Name
  {bd014032-9b31-405e-acc7-0ac3e8266e85}, !- Inlet Node Name
  {2a61be88-800a-4952-b025-27e2659d652e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a5ced016-b7ad-467b-90b9-791c343c427e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cea4701e-6808-4435-8775-1c21301c008d}, !- Handle
  F9 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {5bf52eba-d1d5-4ebc-b0e3-9a0106632b9c}, !- Target Temperature Schedule Name
  {88fa6ed1-9d9f-48cb-91e1-86354eb8bee1}, !- Sensible Fraction Schedule Name
  {4a365d3e-d7a6-44ef-9d36-4d02b0aed205}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {88fa6ed1-9d9f-48cb-91e1-86354eb8bee1}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6c61a383-f638-40d8-a8bf-493ba1ba208a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c61a383-f638-40d8-a8bf-493ba1ba208a}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a365d3e-d7a6-44ef-9d36-4d02b0aed205}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46f881b6-d7bf-4903-91d2-383969fcd289}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46f881b6-d7bf-4903-91d2-383969fcd289}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bf52eba-d1d5-4ebc-b0e3-9a0106632b9c}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bf68b084-ee45-44fb-b09e-a0a9f8648449}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf68b084-ee45-44fb-b09e-a0a9f8648449}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a5ced016-b7ad-467b-90b9-791c343c427e}, !- Handle
  F9 n1 apartment Service Water Use 0.06gal/min, !- Name
  {cea4701e-6808-4435-8775-1c21301c008d}, !- Water Use Equipment Definition Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5d230f40-c5c2-4e69-900d-988340fd95ab}, !- Handle
  Water Use Connections 49 Inlet Water Node, !- Name
  {786f235e-06e3-4baa-a031-822563051b4c}, !- Inlet Port
  {bd014032-9b31-405e-acc7-0ac3e8266e85}; !- Outlet Port

OS:Connection,
  {786f235e-06e3-4baa-a031-822563051b4c}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  52,                                     !- Outlet Port
  {5d230f40-c5c2-4e69-900d-988340fd95ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3966e817-1673-4286-833b-644b4da79975}, !- Handle
  Water Use Connections 49 Outlet Water Node, !- Name
  {2a61be88-800a-4952-b025-27e2659d652e}, !- Inlet Port
  {c8f2e356-f865-49e8-a01e-463d5eae7eb4}; !- Outlet Port

OS:Connection,
  {bd014032-9b31-405e-acc7-0ac3e8266e85}, !- Handle
  {5d230f40-c5c2-4e69-900d-988340fd95ab}, !- Source Object
  3,                                      !- Outlet Port
  {60fda0d2-0560-454e-8f55-2f4dd59ea2e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a61be88-800a-4952-b025-27e2659d652e}, !- Handle
  {60fda0d2-0560-454e-8f55-2f4dd59ea2e8}, !- Source Object
  3,                                      !- Outlet Port
  {3966e817-1673-4286-833b-644b4da79975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f2e356-f865-49e8-a01e-463d5eae7eb4}, !- Handle
  {3966e817-1673-4286-833b-644b4da79975}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {899e526e-669e-422c-b95e-f86a6955c6ee}, !- Handle
  Water Use Connections 50,               !- Name
  {28ed6fc3-220e-4070-83e3-42c0ef594bbe}, !- Inlet Node Name
  {cee39972-6e51-4783-84a3-dc4d6f8de313}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {296de175-4757-4cf1-85dc-8fe89ae93754}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {abf327d3-5b55-46c1-94dd-808792fbdbfb}, !- Handle
  F9 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {344c9810-0d84-4f19-9464-44e316aa6236}, !- Target Temperature Schedule Name
  {8fa5ad27-cc3e-40b1-846d-97620a6ab588}, !- Sensible Fraction Schedule Name
  {347a9d43-471c-4c6e-a22e-6fc2f7ff2cff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8fa5ad27-cc3e-40b1-846d-97620a6ab588}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {01964bea-3449-4cae-9c77-8541c3287c10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01964bea-3449-4cae-9c77-8541c3287c10}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {347a9d43-471c-4c6e-a22e-6fc2f7ff2cff}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {deabe23e-088f-4191-9362-632e1c1882ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {deabe23e-088f-4191-9362-632e1c1882ce}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {344c9810-0d84-4f19-9464-44e316aa6236}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7805a8f7-1b07-463f-8c70-9b8586fef4f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7805a8f7-1b07-463f-8c70-9b8586fef4f0}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {296de175-4757-4cf1-85dc-8fe89ae93754}, !- Handle
  F9 n2 apartment Service Water Use 0.06gal/min, !- Name
  {abf327d3-5b55-46c1-94dd-808792fbdbfb}, !- Water Use Equipment Definition Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bc805ee7-264e-4f87-887f-8c4c2b412a83}, !- Handle
  Water Use Connections 50 Inlet Water Node, !- Name
  {3e58eff5-7ad4-4182-b044-dc706e2b9535}, !- Inlet Port
  {28ed6fc3-220e-4070-83e3-42c0ef594bbe}; !- Outlet Port

OS:Connection,
  {3e58eff5-7ad4-4182-b044-dc706e2b9535}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  53,                                     !- Outlet Port
  {bc805ee7-264e-4f87-887f-8c4c2b412a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfccbe2b-3ca8-4f86-a2b5-ca7e64795ab9}, !- Handle
  Water Use Connections 50 Outlet Water Node, !- Name
  {cee39972-6e51-4783-84a3-dc4d6f8de313}, !- Inlet Port
  {a5bad684-dc3a-4c4a-b0de-2573fb4feb7f}; !- Outlet Port

OS:Connection,
  {28ed6fc3-220e-4070-83e3-42c0ef594bbe}, !- Handle
  {bc805ee7-264e-4f87-887f-8c4c2b412a83}, !- Source Object
  3,                                      !- Outlet Port
  {899e526e-669e-422c-b95e-f86a6955c6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee39972-6e51-4783-84a3-dc4d6f8de313}, !- Handle
  {899e526e-669e-422c-b95e-f86a6955c6ee}, !- Source Object
  3,                                      !- Outlet Port
  {cfccbe2b-3ca8-4f86-a2b5-ca7e64795ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5bad684-dc3a-4c4a-b0de-2573fb4feb7f}, !- Handle
  {cfccbe2b-3ca8-4f86-a2b5-ca7e64795ab9}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2f610313-7505-40a6-9266-60f139bc45bc}, !- Handle
  Water Use Connections 51,               !- Name
  {aae91ac5-2a8c-41be-8d65-0ee550137892}, !- Inlet Node Name
  {37cdb80d-2f15-4b49-a6d4-f32e22974334}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {051d106a-c9b2-4fa0-8860-a4f2c7b472ac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aac034ef-679b-446a-88e0-9cc7864f67d8}, !- Handle
  F9 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ed715c08-faf3-4843-981f-3baebcd21fe8}, !- Target Temperature Schedule Name
  {bdcc8680-f42b-49eb-b575-4426774c6610}, !- Sensible Fraction Schedule Name
  {56d861d3-8e0e-4dbd-b5eb-5f1fff9b7ae3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bdcc8680-f42b-49eb-b575-4426774c6610}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {de1a936b-1d3c-4ff4-8c4f-062dc4741222}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de1a936b-1d3c-4ff4-8c4f-062dc4741222}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {56d861d3-8e0e-4dbd-b5eb-5f1fff9b7ae3}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {638573d0-f4a2-4bae-baf0-d0298f56a269}; !- Default Day Schedule Name

OS:Schedule:Day,
  {638573d0-f4a2-4bae-baf0-d0298f56a269}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed715c08-faf3-4843-981f-3baebcd21fe8}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {61dce1f9-3fc9-4b34-a34f-25ecbb27e1c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61dce1f9-3fc9-4b34-a34f-25ecbb27e1c1}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {051d106a-c9b2-4fa0-8860-a4f2c7b472ac}, !- Handle
  F9 ne apartment Service Water Use 0.06gal/min, !- Name
  {aac034ef-679b-446a-88e0-9cc7864f67d8}, !- Water Use Equipment Definition Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1a2bc13-878f-4c65-852e-8cc04c1af100}, !- Handle
  Water Use Connections 51 Inlet Water Node, !- Name
  {c0126100-c39b-43a4-ad81-c43555f37dcb}, !- Inlet Port
  {aae91ac5-2a8c-41be-8d65-0ee550137892}; !- Outlet Port

OS:Connection,
  {c0126100-c39b-43a4-ad81-c43555f37dcb}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  54,                                     !- Outlet Port
  {b1a2bc13-878f-4c65-852e-8cc04c1af100}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fb8aff7-be4a-4351-ae6e-be427f441eee}, !- Handle
  Water Use Connections 51 Outlet Water Node, !- Name
  {37cdb80d-2f15-4b49-a6d4-f32e22974334}, !- Inlet Port
  {0add87f7-de52-4e58-ae9b-8464542539c2}; !- Outlet Port

OS:Connection,
  {aae91ac5-2a8c-41be-8d65-0ee550137892}, !- Handle
  {b1a2bc13-878f-4c65-852e-8cc04c1af100}, !- Source Object
  3,                                      !- Outlet Port
  {2f610313-7505-40a6-9266-60f139bc45bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37cdb80d-2f15-4b49-a6d4-f32e22974334}, !- Handle
  {2f610313-7505-40a6-9266-60f139bc45bc}, !- Source Object
  3,                                      !- Outlet Port
  {8fb8aff7-be4a-4351-ae6e-be427f441eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0add87f7-de52-4e58-ae9b-8464542539c2}, !- Handle
  {8fb8aff7-be4a-4351-ae6e-be427f441eee}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f739b483-9a81-4f24-9056-0b407b8d8c4e}, !- Handle
  Water Use Connections 52,               !- Name
  {d1a28600-3028-4c9d-a182-fea426abae73}, !- Inlet Node Name
  {3f0c73a3-506e-422f-abbd-8db37d6a480a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {583d801e-577b-4c08-ad6f-306dc9bcd7b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eaba3a65-8a64-48f1-b187-789f15c378c8}, !- Handle
  F9 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {96ee527d-c89e-4741-8825-06ad7cda65a4}, !- Target Temperature Schedule Name
  {313fc9c7-2eec-47a1-9c03-473eaed11e1b}, !- Sensible Fraction Schedule Name
  {efdbe503-7066-423d-977b-42f8148eb843}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {313fc9c7-2eec-47a1-9c03-473eaed11e1b}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3bee7827-a603-4e0b-8263-c616f66fb07a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bee7827-a603-4e0b-8263-c616f66fb07a}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {efdbe503-7066-423d-977b-42f8148eb843}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5870730b-115b-472e-8175-b015d757f7ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5870730b-115b-472e-8175-b015d757f7ae}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {96ee527d-c89e-4741-8825-06ad7cda65a4}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eee384f3-6e98-44ea-993e-184e9a19ca49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eee384f3-6e98-44ea-993e-184e9a19ca49}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {583d801e-577b-4c08-ad6f-306dc9bcd7b7}, !- Handle
  F9 nw apartment Service Water Use 0.06gal/min, !- Name
  {eaba3a65-8a64-48f1-b187-789f15c378c8}, !- Water Use Equipment Definition Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {faeb5061-2f81-452a-bd20-12fd0268d0b0}, !- Handle
  Water Use Connections 52 Inlet Water Node, !- Name
  {e6e44512-f712-413b-9cd5-384be28695b2}, !- Inlet Port
  {d1a28600-3028-4c9d-a182-fea426abae73}; !- Outlet Port

OS:Connection,
  {e6e44512-f712-413b-9cd5-384be28695b2}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  55,                                     !- Outlet Port
  {faeb5061-2f81-452a-bd20-12fd0268d0b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e910cd6-a39c-4cfb-a9cd-3c819f4bbd88}, !- Handle
  Water Use Connections 52 Outlet Water Node, !- Name
  {3f0c73a3-506e-422f-abbd-8db37d6a480a}, !- Inlet Port
  {aa4fe91c-3015-45aa-b605-ee6a55b71dd4}; !- Outlet Port

OS:Connection,
  {d1a28600-3028-4c9d-a182-fea426abae73}, !- Handle
  {faeb5061-2f81-452a-bd20-12fd0268d0b0}, !- Source Object
  3,                                      !- Outlet Port
  {f739b483-9a81-4f24-9056-0b407b8d8c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0c73a3-506e-422f-abbd-8db37d6a480a}, !- Handle
  {f739b483-9a81-4f24-9056-0b407b8d8c4e}, !- Source Object
  3,                                      !- Outlet Port
  {4e910cd6-a39c-4cfb-a9cd-3c819f4bbd88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4fe91c-3015-45aa-b605-ee6a55b71dd4}, !- Handle
  {4e910cd6-a39c-4cfb-a9cd-3c819f4bbd88}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f5e9bc11-a0a5-4f2c-9164-a77dca2a2de1}, !- Handle
  Water Use Connections 53,               !- Name
  {ec2ee73b-9932-4c25-a4d9-41670e2e96eb}, !- Inlet Node Name
  {4b7f547b-a868-43a9-b86e-bcb51e20ba35}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a8ef8f4-b0be-43ab-85ba-7f90e63ea856}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dc72674a-5fd6-435d-8fc6-b2054223dd9a}, !- Handle
  F9 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {bf2b1502-1a30-418b-807e-3c005e740a9a}, !- Target Temperature Schedule Name
  {6944d78e-7436-425f-9989-a90cbae3f15a}, !- Sensible Fraction Schedule Name
  {f0f925c6-e42d-494c-bf46-ff3eb4f89329}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6944d78e-7436-425f-9989-a90cbae3f15a}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b0fa5ed1-7d3f-45d9-a61a-709a1ad2a7f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0fa5ed1-7d3f-45d9-a61a-709a1ad2a7f4}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0f925c6-e42d-494c-bf46-ff3eb4f89329}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b88bdff-23bb-4753-9846-264fec3a1ed3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b88bdff-23bb-4753-9846-264fec3a1ed3}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf2b1502-1a30-418b-807e-3c005e740a9a}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {da33a201-341c-40fe-b1d3-5767ad482655}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da33a201-341c-40fe-b1d3-5767ad482655}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0a8ef8f4-b0be-43ab-85ba-7f90e63ea856}, !- Handle
  F9 s1 apartment Service Water Use 0.06gal/min, !- Name
  {dc72674a-5fd6-435d-8fc6-b2054223dd9a}, !- Water Use Equipment Definition Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b74ae77f-12ea-4d87-8235-7e651ac2a171}, !- Handle
  Water Use Connections 53 Inlet Water Node, !- Name
  {83b1d8ac-11c1-4399-a6ee-b6d714ad3cf3}, !- Inlet Port
  {ec2ee73b-9932-4c25-a4d9-41670e2e96eb}; !- Outlet Port

OS:Connection,
  {83b1d8ac-11c1-4399-a6ee-b6d714ad3cf3}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  56,                                     !- Outlet Port
  {b74ae77f-12ea-4d87-8235-7e651ac2a171}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d37c2c68-434d-4f96-a0de-086fe00e63d0}, !- Handle
  Water Use Connections 53 Outlet Water Node, !- Name
  {4b7f547b-a868-43a9-b86e-bcb51e20ba35}, !- Inlet Port
  {816eb8a4-df49-47f9-a941-6e83fc014f54}; !- Outlet Port

OS:Connection,
  {ec2ee73b-9932-4c25-a4d9-41670e2e96eb}, !- Handle
  {b74ae77f-12ea-4d87-8235-7e651ac2a171}, !- Source Object
  3,                                      !- Outlet Port
  {f5e9bc11-a0a5-4f2c-9164-a77dca2a2de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b7f547b-a868-43a9-b86e-bcb51e20ba35}, !- Handle
  {f5e9bc11-a0a5-4f2c-9164-a77dca2a2de1}, !- Source Object
  3,                                      !- Outlet Port
  {d37c2c68-434d-4f96-a0de-086fe00e63d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {816eb8a4-df49-47f9-a941-6e83fc014f54}, !- Handle
  {d37c2c68-434d-4f96-a0de-086fe00e63d0}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {014011cc-f427-470e-b0b1-a43b50824607}, !- Handle
  Water Use Connections 54,               !- Name
  {9e6c451a-5cc8-4365-9805-190bdfdd9265}, !- Inlet Node Name
  {c891b2c9-3466-4893-84ba-b2ae24fbffa3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1f9dd3c5-933b-4d18-bee7-7e7b375baf82}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6e146354-d8fe-49e5-9ff2-b0fdb3ae31e4}, !- Handle
  F9 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ea28893b-b872-42f6-b841-1da7af4b6be5}, !- Target Temperature Schedule Name
  {4a4ec271-af40-4d0a-abea-4516a6174e54}, !- Sensible Fraction Schedule Name
  {4806f1f9-5a76-45e7-b9c5-db40ff5d27e8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4a4ec271-af40-4d0a-abea-4516a6174e54}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e245162c-121a-478f-8c98-ca61d4fce7ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e245162c-121a-478f-8c98-ca61d4fce7ed}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4806f1f9-5a76-45e7-b9c5-db40ff5d27e8}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {975e45ac-2f8e-41b4-901c-a16f82b24499}; !- Default Day Schedule Name

OS:Schedule:Day,
  {975e45ac-2f8e-41b4-901c-a16f82b24499}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea28893b-b872-42f6-b841-1da7af4b6be5}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b2ea506d-e074-42b1-af75-acc248ddc0aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2ea506d-e074-42b1-af75-acc248ddc0aa}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1f9dd3c5-933b-4d18-bee7-7e7b375baf82}, !- Handle
  F9 s2 apartment Service Water Use 0.06gal/min, !- Name
  {6e146354-d8fe-49e5-9ff2-b0fdb3ae31e4}, !- Water Use Equipment Definition Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {22e5d3ee-5450-4708-afd5-a04728c55238}, !- Handle
  Water Use Connections 54 Inlet Water Node, !- Name
  {0b3f8a41-7364-429a-ac1d-b84ab373bb00}, !- Inlet Port
  {9e6c451a-5cc8-4365-9805-190bdfdd9265}; !- Outlet Port

OS:Connection,
  {0b3f8a41-7364-429a-ac1d-b84ab373bb00}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  57,                                     !- Outlet Port
  {22e5d3ee-5450-4708-afd5-a04728c55238}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {788749bd-e10b-4dca-b2c9-7ced101b17fd}, !- Handle
  Water Use Connections 54 Outlet Water Node, !- Name
  {c891b2c9-3466-4893-84ba-b2ae24fbffa3}, !- Inlet Port
  {bb28d34e-3e31-4c21-944c-62d11328d977}; !- Outlet Port

OS:Connection,
  {9e6c451a-5cc8-4365-9805-190bdfdd9265}, !- Handle
  {22e5d3ee-5450-4708-afd5-a04728c55238}, !- Source Object
  3,                                      !- Outlet Port
  {014011cc-f427-470e-b0b1-a43b50824607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c891b2c9-3466-4893-84ba-b2ae24fbffa3}, !- Handle
  {014011cc-f427-470e-b0b1-a43b50824607}, !- Source Object
  3,                                      !- Outlet Port
  {788749bd-e10b-4dca-b2c9-7ced101b17fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb28d34e-3e31-4c21-944c-62d11328d977}, !- Handle
  {788749bd-e10b-4dca-b2c9-7ced101b17fd}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {845c006d-0080-4c68-8540-c5e632419155}, !- Handle
  Water Use Connections 55,               !- Name
  {1d48af40-3761-4276-884f-b53596d25a86}, !- Inlet Node Name
  {09f1a9aa-dac0-4301-9b9b-010c74f6c5f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4258b3f1-117b-4b1b-a722-7ca9df1b5a0c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8854139-01e2-4179-aeec-435332670b3a}, !- Handle
  F9 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2cf29b81-3d76-47e2-838d-4dfe302061df}, !- Target Temperature Schedule Name
  {66077ade-ae81-4f1c-b621-19e344db89ea}, !- Sensible Fraction Schedule Name
  {9d07779d-4511-47c8-94fd-4e1c0544b5a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {66077ade-ae81-4f1c-b621-19e344db89ea}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1b773798-b748-4827-98bd-6499ed87fba1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b773798-b748-4827-98bd-6499ed87fba1}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d07779d-4511-47c8-94fd-4e1c0544b5a2}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e1aaf162-0fa1-4e07-b4de-0bb252c92589}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1aaf162-0fa1-4e07-b4de-0bb252c92589}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cf29b81-3d76-47e2-838d-4dfe302061df}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c3f4afcb-bb65-47ce-9f14-3ed767805178}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3f4afcb-bb65-47ce-9f14-3ed767805178}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4258b3f1-117b-4b1b-a722-7ca9df1b5a0c}, !- Handle
  F9 se apartment Service Water Use 0.06gal/min, !- Name
  {d8854139-01e2-4179-aeec-435332670b3a}, !- Water Use Equipment Definition Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {06c07753-c5f7-462c-8a15-b507688f1903}, !- Handle
  Water Use Connections 55 Inlet Water Node, !- Name
  {4bff0b31-da94-44c0-bf8f-5a6ac49881b0}, !- Inlet Port
  {1d48af40-3761-4276-884f-b53596d25a86}; !- Outlet Port

OS:Connection,
  {4bff0b31-da94-44c0-bf8f-5a6ac49881b0}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  58,                                     !- Outlet Port
  {06c07753-c5f7-462c-8a15-b507688f1903}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3efeb70b-82bb-4799-9674-a8f0b4457d94}, !- Handle
  Water Use Connections 55 Outlet Water Node, !- Name
  {09f1a9aa-dac0-4301-9b9b-010c74f6c5f9}, !- Inlet Port
  {7ef72797-a665-48aa-829d-eb5cceec1e0e}; !- Outlet Port

OS:Connection,
  {1d48af40-3761-4276-884f-b53596d25a86}, !- Handle
  {06c07753-c5f7-462c-8a15-b507688f1903}, !- Source Object
  3,                                      !- Outlet Port
  {845c006d-0080-4c68-8540-c5e632419155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f1a9aa-dac0-4301-9b9b-010c74f6c5f9}, !- Handle
  {845c006d-0080-4c68-8540-c5e632419155}, !- Source Object
  3,                                      !- Outlet Port
  {3efeb70b-82bb-4799-9674-a8f0b4457d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef72797-a665-48aa-829d-eb5cceec1e0e}, !- Handle
  {3efeb70b-82bb-4799-9674-a8f0b4457d94}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1f9ec3fd-7189-4028-beba-2f1d6eace714}, !- Handle
  Water Use Connections 56,               !- Name
  {0e1f36cd-c597-4658-81c3-6e10ddf1563f}, !- Inlet Node Name
  {87d7ad88-e0aa-4b12-a2ae-7558011668a9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a821de92-ab1f-4ad8-ab10-24459f291639}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4c80c9f9-2ea7-4505-9c7f-0bca83048fac}, !- Handle
  F9 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {cab7a8ec-4da5-4453-8ad1-50465fdb4822}, !- Target Temperature Schedule Name
  {53468e14-569a-42c2-a034-6dda7bdb3073}, !- Sensible Fraction Schedule Name
  {ab995ce6-8ab3-4898-a41e-23385c36027f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {53468e14-569a-42c2-a034-6dda7bdb3073}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {56cccb6b-98ff-4cb1-85c5-43a2ef1edd44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56cccb6b-98ff-4cb1-85c5-43a2ef1edd44}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab995ce6-8ab3-4898-a41e-23385c36027f}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {34cb9b65-e02b-4edc-8b15-bd42db082873}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34cb9b65-e02b-4edc-8b15-bd42db082873}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cab7a8ec-4da5-4453-8ad1-50465fdb4822}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a63bd072-878f-4ff3-993f-072f8cc60e99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a63bd072-878f-4ff3-993f-072f8cc60e99}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a821de92-ab1f-4ad8-ab10-24459f291639}, !- Handle
  F9 sw apartment Service Water Use 0.06gal/min, !- Name
  {4c80c9f9-2ea7-4505-9c7f-0bca83048fac}, !- Water Use Equipment Definition Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {417a623e-19cb-4c88-905d-4029357d98d5}, !- Handle
  Water Use Connections 56 Inlet Water Node, !- Name
  {7acadcad-49b1-4fca-8208-20623a7c475a}, !- Inlet Port
  {0e1f36cd-c597-4658-81c3-6e10ddf1563f}; !- Outlet Port

OS:Connection,
  {7acadcad-49b1-4fca-8208-20623a7c475a}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  59,                                     !- Outlet Port
  {417a623e-19cb-4c88-905d-4029357d98d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31d0f65d-44af-485e-a317-529319ad18cc}, !- Handle
  Water Use Connections 56 Outlet Water Node, !- Name
  {87d7ad88-e0aa-4b12-a2ae-7558011668a9}, !- Inlet Port
  {2024c890-97ff-44ba-ab95-f91f48854789}; !- Outlet Port

OS:Connection,
  {0e1f36cd-c597-4658-81c3-6e10ddf1563f}, !- Handle
  {417a623e-19cb-4c88-905d-4029357d98d5}, !- Source Object
  3,                                      !- Outlet Port
  {1f9ec3fd-7189-4028-beba-2f1d6eace714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d7ad88-e0aa-4b12-a2ae-7558011668a9}, !- Handle
  {1f9ec3fd-7189-4028-beba-2f1d6eace714}, !- Source Object
  3,                                      !- Outlet Port
  {31d0f65d-44af-485e-a317-529319ad18cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2024c890-97ff-44ba-ab95-f91f48854789}, !- Handle
  {31d0f65d-44af-485e-a317-529319ad18cc}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {85393a78-dfd4-4b71-88ce-9f8508897bb4}, !- Handle
  Water Use Connections 57,               !- Name
  {c3a961b9-d9f1-4330-834a-0079624ba8e5}, !- Inlet Node Name
  {b2f853cb-d397-449d-8bcc-c1752c32ac38}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d38dbd2d-5792-45f2-b42d-d5a1cdbdebd2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {873349c0-bef1-478b-aecb-fe4e72b44430}, !- Handle
  G n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {bed22be8-87e2-4ad8-a32f-12b945f5e87b}, !- Target Temperature Schedule Name
  {7e13ba52-ffc8-45c1-a53e-3f144debfde3}, !- Sensible Fraction Schedule Name
  {7b9a13ac-5ca4-4de0-be42-26f2b1e7784e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7e13ba52-ffc8-45c1-a53e-3f144debfde3}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0244e91b-6df3-4a13-bed7-9609c4ee85b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0244e91b-6df3-4a13-bed7-9609c4ee85b9}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b9a13ac-5ca4-4de0-be42-26f2b1e7784e}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e505a9b-ebb6-4f59-86ad-f62b8f3a5e2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e505a9b-ebb6-4f59-86ad-f62b8f3a5e2c}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bed22be8-87e2-4ad8-a32f-12b945f5e87b}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {55174c8d-ad4c-4029-8332-2ce9f575987f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55174c8d-ad4c-4029-8332-2ce9f575987f}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d38dbd2d-5792-45f2-b42d-d5a1cdbdebd2}, !- Handle
  G n1 apartment Service Water Use 0.06gal/min, !- Name
  {873349c0-bef1-478b-aecb-fe4e72b44430}, !- Water Use Equipment Definition Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {97367979-66a0-4868-8047-8a419f9200e4}, !- Handle
  Water Use Connections 57 Inlet Water Node, !- Name
  {f8dff850-5338-43a8-889c-c63823a8aab6}, !- Inlet Port
  {c3a961b9-d9f1-4330-834a-0079624ba8e5}; !- Outlet Port

OS:Connection,
  {f8dff850-5338-43a8-889c-c63823a8aab6}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  60,                                     !- Outlet Port
  {97367979-66a0-4868-8047-8a419f9200e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d348291-ca3e-4535-bd2d-d97de76af5db}, !- Handle
  Water Use Connections 57 Outlet Water Node, !- Name
  {b2f853cb-d397-449d-8bcc-c1752c32ac38}, !- Inlet Port
  {82194a86-ba55-4a47-b547-f8a1b02ec403}; !- Outlet Port

OS:Connection,
  {c3a961b9-d9f1-4330-834a-0079624ba8e5}, !- Handle
  {97367979-66a0-4868-8047-8a419f9200e4}, !- Source Object
  3,                                      !- Outlet Port
  {85393a78-dfd4-4b71-88ce-9f8508897bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f853cb-d397-449d-8bcc-c1752c32ac38}, !- Handle
  {85393a78-dfd4-4b71-88ce-9f8508897bb4}, !- Source Object
  3,                                      !- Outlet Port
  {2d348291-ca3e-4535-bd2d-d97de76af5db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82194a86-ba55-4a47-b547-f8a1b02ec403}, !- Handle
  {2d348291-ca3e-4535-bd2d-d97de76af5db}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {33f5ba1a-5bb7-4e70-90bd-17fcde60bfa2}, !- Handle
  Water Use Connections 58,               !- Name
  {9318d5e4-524a-4f3f-af4f-10973048123a}, !- Inlet Node Name
  {75b2f592-7d9b-499e-a272-6069054434cd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {77749e77-8482-4fc7-b3cd-b9eb5307fce2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab926eee-f72e-479c-a0bb-387b52da2ff8}, !- Handle
  G n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6345a9ca-c513-4291-8059-a69e05df2991}, !- Target Temperature Schedule Name
  {4504048c-3241-4e1c-a905-ad3a99802b0d}, !- Sensible Fraction Schedule Name
  {c046650b-c0fe-4aca-baf8-d3d6aa07a5c9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4504048c-3241-4e1c-a905-ad3a99802b0d}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af471bdc-7ec7-4c25-9182-74166e550529}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af471bdc-7ec7-4c25-9182-74166e550529}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c046650b-c0fe-4aca-baf8-d3d6aa07a5c9}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0847288-74f0-4225-a5a2-86bf4eadaea9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0847288-74f0-4225-a5a2-86bf4eadaea9}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6345a9ca-c513-4291-8059-a69e05df2991}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f0971f9-a12f-46f9-8db3-1006a5b9cbf3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f0971f9-a12f-46f9-8db3-1006a5b9cbf3}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {77749e77-8482-4fc7-b3cd-b9eb5307fce2}, !- Handle
  G n2 apartment Service Water Use 0.06gal/min, !- Name
  {ab926eee-f72e-479c-a0bb-387b52da2ff8}, !- Water Use Equipment Definition Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6c08b9bd-3aa5-44eb-8967-df4e243eeca5}, !- Handle
  Water Use Connections 58 Inlet Water Node, !- Name
  {b865ee80-39ef-4f1f-8c69-b3a0ac1fe24b}, !- Inlet Port
  {9318d5e4-524a-4f3f-af4f-10973048123a}; !- Outlet Port

OS:Connection,
  {b865ee80-39ef-4f1f-8c69-b3a0ac1fe24b}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  61,                                     !- Outlet Port
  {6c08b9bd-3aa5-44eb-8967-df4e243eeca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a07451a-acf0-4f3d-a256-98aa2498b719}, !- Handle
  Water Use Connections 58 Outlet Water Node, !- Name
  {75b2f592-7d9b-499e-a272-6069054434cd}, !- Inlet Port
  {d3b8fffc-ce8b-48e2-b7d1-5a420b9f330b}; !- Outlet Port

OS:Connection,
  {9318d5e4-524a-4f3f-af4f-10973048123a}, !- Handle
  {6c08b9bd-3aa5-44eb-8967-df4e243eeca5}, !- Source Object
  3,                                      !- Outlet Port
  {33f5ba1a-5bb7-4e70-90bd-17fcde60bfa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b2f592-7d9b-499e-a272-6069054434cd}, !- Handle
  {33f5ba1a-5bb7-4e70-90bd-17fcde60bfa2}, !- Source Object
  3,                                      !- Outlet Port
  {6a07451a-acf0-4f3d-a256-98aa2498b719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b8fffc-ce8b-48e2-b7d1-5a420b9f330b}, !- Handle
  {6a07451a-acf0-4f3d-a256-98aa2498b719}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1c040ff4-20ed-4653-92b9-6c593fe2cc15}, !- Handle
  Water Use Connections 59,               !- Name
  {f46df0ac-a699-4cec-b018-48b3d456819d}, !- Inlet Node Name
  {a7f7eb08-d7cf-4302-b724-53668f762227}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {55899adb-0036-4bae-9981-a6b7ded36673}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a620c91c-6616-4cc8-8df9-b5dc6b80a5d0}, !- Handle
  G ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3c286f27-df57-48c6-85af-01f5cea70df0}, !- Target Temperature Schedule Name
  {999d39c3-24d5-4c1b-84f4-0e16af1ebf8c}, !- Sensible Fraction Schedule Name
  {08d3db1d-be54-4e57-b6f2-a9df09d966d9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {999d39c3-24d5-4c1b-84f4-0e16af1ebf8c}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7a8868cf-292e-404b-9154-ce3a37f82376}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a8868cf-292e-404b-9154-ce3a37f82376}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08d3db1d-be54-4e57-b6f2-a9df09d966d9}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {699233fd-9cde-42cc-9626-ccaa26d34400}; !- Default Day Schedule Name

OS:Schedule:Day,
  {699233fd-9cde-42cc-9626-ccaa26d34400}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c286f27-df57-48c6-85af-01f5cea70df0}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9b36c432-e494-417f-90fa-b5a7329abc64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b36c432-e494-417f-90fa-b5a7329abc64}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {55899adb-0036-4bae-9981-a6b7ded36673}, !- Handle
  G ne apartment Service Water Use 0.06gal/min, !- Name
  {a620c91c-6616-4cc8-8df9-b5dc6b80a5d0}, !- Water Use Equipment Definition Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dafb2164-4ef9-4c3f-895e-0f1701a32e84}, !- Handle
  Water Use Connections 59 Inlet Water Node, !- Name
  {4a85201d-f926-4cbe-9841-921fba3c0d8b}, !- Inlet Port
  {f46df0ac-a699-4cec-b018-48b3d456819d}; !- Outlet Port

OS:Connection,
  {4a85201d-f926-4cbe-9841-921fba3c0d8b}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  62,                                     !- Outlet Port
  {dafb2164-4ef9-4c3f-895e-0f1701a32e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b707329-a3fd-4956-91a2-80c19d3c39ce}, !- Handle
  Water Use Connections 59 Outlet Water Node, !- Name
  {a7f7eb08-d7cf-4302-b724-53668f762227}, !- Inlet Port
  {d093d349-b1ea-466a-86aa-b89c265d0746}; !- Outlet Port

OS:Connection,
  {f46df0ac-a699-4cec-b018-48b3d456819d}, !- Handle
  {dafb2164-4ef9-4c3f-895e-0f1701a32e84}, !- Source Object
  3,                                      !- Outlet Port
  {1c040ff4-20ed-4653-92b9-6c593fe2cc15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f7eb08-d7cf-4302-b724-53668f762227}, !- Handle
  {1c040ff4-20ed-4653-92b9-6c593fe2cc15}, !- Source Object
  3,                                      !- Outlet Port
  {9b707329-a3fd-4956-91a2-80c19d3c39ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d093d349-b1ea-466a-86aa-b89c265d0746}, !- Handle
  {9b707329-a3fd-4956-91a2-80c19d3c39ce}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {54991df8-8741-431c-ab5b-6cd33afb2e50}, !- Handle
  Water Use Connections 60,               !- Name
  {4eeb7ad7-635e-4664-bc1e-362c7ea927ae}, !- Inlet Node Name
  {7906588d-d3c3-4499-b4bc-300d736cb74c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {271843d2-5093-4312-85f3-679442d59580}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d862b1ba-2a82-4bcf-9b77-f42b4073b5ef}, !- Handle
  G nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {b624e2d5-1085-4222-be15-f56a0f0c4aa3}, !- Target Temperature Schedule Name
  {f4d975fe-4b7c-491c-bbe2-adf351b2d842}, !- Sensible Fraction Schedule Name
  {930b9313-6f1e-407d-986c-e81902e0b6ef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f4d975fe-4b7c-491c-bbe2-adf351b2d842}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7ef0a826-2c88-45d9-baa6-d0bcd260cebd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ef0a826-2c88-45d9-baa6-d0bcd260cebd}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {930b9313-6f1e-407d-986c-e81902e0b6ef}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {00784bc6-24c9-45e4-be7d-d14031ab6264}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00784bc6-24c9-45e4-be7d-d14031ab6264}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b624e2d5-1085-4222-be15-f56a0f0c4aa3}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e33230a1-54b7-43cd-b9a8-4f06fd52b304}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e33230a1-54b7-43cd-b9a8-4f06fd52b304}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {271843d2-5093-4312-85f3-679442d59580}, !- Handle
  G nw apartment Service Water Use 0.06gal/min, !- Name
  {d862b1ba-2a82-4bcf-9b77-f42b4073b5ef}, !- Water Use Equipment Definition Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {027bace4-a068-40e3-bc36-a60f3da6e166}, !- Handle
  Water Use Connections 60 Inlet Water Node, !- Name
  {f067b1ae-f136-4e9c-afa8-5eaff6255e04}, !- Inlet Port
  {4eeb7ad7-635e-4664-bc1e-362c7ea927ae}; !- Outlet Port

OS:Connection,
  {f067b1ae-f136-4e9c-afa8-5eaff6255e04}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  63,                                     !- Outlet Port
  {027bace4-a068-40e3-bc36-a60f3da6e166}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {accf3067-6dae-4d9c-abd3-e553e44bcce7}, !- Handle
  Water Use Connections 60 Outlet Water Node, !- Name
  {7906588d-d3c3-4499-b4bc-300d736cb74c}, !- Inlet Port
  {fc76ff38-cf69-49ab-90a7-0fffc539c090}; !- Outlet Port

OS:Connection,
  {4eeb7ad7-635e-4664-bc1e-362c7ea927ae}, !- Handle
  {027bace4-a068-40e3-bc36-a60f3da6e166}, !- Source Object
  3,                                      !- Outlet Port
  {54991df8-8741-431c-ab5b-6cd33afb2e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7906588d-d3c3-4499-b4bc-300d736cb74c}, !- Handle
  {54991df8-8741-431c-ab5b-6cd33afb2e50}, !- Source Object
  3,                                      !- Outlet Port
  {accf3067-6dae-4d9c-abd3-e553e44bcce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc76ff38-cf69-49ab-90a7-0fffc539c090}, !- Handle
  {accf3067-6dae-4d9c-abd3-e553e44bcce7}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8a76b04b-19ca-4bc4-bd8e-4080ad2e2c07}, !- Handle
  Water Use Connections 61,               !- Name
  {5b5b1cea-c3e1-4122-bc39-a990b18573f4}, !- Inlet Node Name
  {8a1baa27-7264-4285-a6e4-eaea6c5a5b06}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24734146-e839-49e5-a30d-1d5fd3aebecc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d52cac4-e6f4-45ad-95f4-e8ee71a1f2b0}, !- Handle
  G s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {41b1b849-9ddd-4139-810d-9e55271cd633}, !- Target Temperature Schedule Name
  {1d0d341c-d0f4-458b-95f8-001c869158e5}, !- Sensible Fraction Schedule Name
  {7c5edc37-9b85-4218-af1d-55b8eeca58fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d0d341c-d0f4-458b-95f8-001c869158e5}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {89ba7576-4d3f-4ffd-9111-b1cb24c9bd90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89ba7576-4d3f-4ffd-9111-b1cb24c9bd90}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c5edc37-9b85-4218-af1d-55b8eeca58fc}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ebd3c596-c940-415e-b29c-1118656038e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebd3c596-c940-415e-b29c-1118656038e0}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {41b1b849-9ddd-4139-810d-9e55271cd633}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e180fd53-9718-4d26-999a-48040b9c8fc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e180fd53-9718-4d26-999a-48040b9c8fc2}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {24734146-e839-49e5-a30d-1d5fd3aebecc}, !- Handle
  G s1 apartment Service Water Use 0.06gal/min, !- Name
  {1d52cac4-e6f4-45ad-95f4-e8ee71a1f2b0}, !- Water Use Equipment Definition Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d0e85cb9-6e9c-4a38-82c6-2b1e32423aaa}, !- Handle
  Water Use Connections 61 Inlet Water Node, !- Name
  {0b802feb-7f4f-4333-9056-35cdad3ab153}, !- Inlet Port
  {5b5b1cea-c3e1-4122-bc39-a990b18573f4}; !- Outlet Port

OS:Connection,
  {0b802feb-7f4f-4333-9056-35cdad3ab153}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  64,                                     !- Outlet Port
  {d0e85cb9-6e9c-4a38-82c6-2b1e32423aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52c69f0c-ecc3-43be-a40e-c10caa931d35}, !- Handle
  Water Use Connections 61 Outlet Water Node, !- Name
  {8a1baa27-7264-4285-a6e4-eaea6c5a5b06}, !- Inlet Port
  {a57f0a89-0168-42c8-9798-b5d2cf83add8}; !- Outlet Port

OS:Connection,
  {5b5b1cea-c3e1-4122-bc39-a990b18573f4}, !- Handle
  {d0e85cb9-6e9c-4a38-82c6-2b1e32423aaa}, !- Source Object
  3,                                      !- Outlet Port
  {8a76b04b-19ca-4bc4-bd8e-4080ad2e2c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1baa27-7264-4285-a6e4-eaea6c5a5b06}, !- Handle
  {8a76b04b-19ca-4bc4-bd8e-4080ad2e2c07}, !- Source Object
  3,                                      !- Outlet Port
  {52c69f0c-ecc3-43be-a40e-c10caa931d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a57f0a89-0168-42c8-9798-b5d2cf83add8}, !- Handle
  {52c69f0c-ecc3-43be-a40e-c10caa931d35}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {04aacaa9-7e86-46f0-9674-38d5f862bb1f}, !- Handle
  Water Use Connections 62,               !- Name
  {54f7bc4d-3df7-4948-82dc-2c3d67d22da2}, !- Inlet Node Name
  {542660ae-a47d-4584-892e-0ffc2df158b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3de03e9-3f90-4227-8792-34148c92fc93}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e8510513-26d5-4155-b0bd-8000409ca587}, !- Handle
  G s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {153e04b3-3991-4deb-b761-9654e9da81f3}, !- Target Temperature Schedule Name
  {9896223e-fe2c-4ef8-91fc-0d045d9ae2c3}, !- Sensible Fraction Schedule Name
  {f9f41d12-2de6-4f56-b362-5c3915d70b22}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9896223e-fe2c-4ef8-91fc-0d045d9ae2c3}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b29c8d9a-446d-4842-a01d-fbdc090d77d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b29c8d9a-446d-4842-a01d-fbdc090d77d3}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9f41d12-2de6-4f56-b362-5c3915d70b22}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {43e1fcf3-a240-439f-b5b9-a5c5cba254f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43e1fcf3-a240-439f-b5b9-a5c5cba254f2}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {153e04b3-3991-4deb-b761-9654e9da81f3}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b66a327a-a769-4128-bdbd-e619e0580a43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b66a327a-a769-4128-bdbd-e619e0580a43}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3de03e9-3f90-4227-8792-34148c92fc93}, !- Handle
  G s2 apartment Service Water Use 0.06gal/min, !- Name
  {e8510513-26d5-4155-b0bd-8000409ca587}, !- Water Use Equipment Definition Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bf6cba2a-4720-4091-92fd-faab7cfe456e}, !- Handle
  Water Use Connections 62 Inlet Water Node, !- Name
  {531bdef3-48d7-41ef-808e-60a3541fb74f}, !- Inlet Port
  {54f7bc4d-3df7-4948-82dc-2c3d67d22da2}; !- Outlet Port

OS:Connection,
  {531bdef3-48d7-41ef-808e-60a3541fb74f}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  65,                                     !- Outlet Port
  {bf6cba2a-4720-4091-92fd-faab7cfe456e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28d68563-55fd-4911-b732-1ee810b980df}, !- Handle
  Water Use Connections 62 Outlet Water Node, !- Name
  {542660ae-a47d-4584-892e-0ffc2df158b0}, !- Inlet Port
  {3c34624b-b4e5-4c2e-89d7-1550affc0bbe}; !- Outlet Port

OS:Connection,
  {54f7bc4d-3df7-4948-82dc-2c3d67d22da2}, !- Handle
  {bf6cba2a-4720-4091-92fd-faab7cfe456e}, !- Source Object
  3,                                      !- Outlet Port
  {04aacaa9-7e86-46f0-9674-38d5f862bb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542660ae-a47d-4584-892e-0ffc2df158b0}, !- Handle
  {04aacaa9-7e86-46f0-9674-38d5f862bb1f}, !- Source Object
  3,                                      !- Outlet Port
  {28d68563-55fd-4911-b732-1ee810b980df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c34624b-b4e5-4c2e-89d7-1550affc0bbe}, !- Handle
  {28d68563-55fd-4911-b732-1ee810b980df}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2b67a423-00e4-4d76-b5ab-ac00e3427255}, !- Handle
  Water Use Connections 63,               !- Name
  {b1560a80-90f1-48a3-a2eb-a3daeb349750}, !- Inlet Node Name
  {b316918e-4219-43ae-a545-f20a9a8dccd1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b0f7412-6f26-4085-a1b2-364be6fe241e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b04b2a3-430d-4e57-832c-208f6632bc67}, !- Handle
  G sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3f8d81b9-1cc8-4cfd-a217-c2029d49d258}, !- Target Temperature Schedule Name
  {90812781-2a47-4912-b17c-fe8ea6b685fb}, !- Sensible Fraction Schedule Name
  {9e645924-d723-4d0c-b4cf-313478778963}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90812781-2a47-4912-b17c-fe8ea6b685fb}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5c44a871-2da7-4f7c-a2af-69f891f9c08c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c44a871-2da7-4f7c-a2af-69f891f9c08c}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e645924-d723-4d0c-b4cf-313478778963}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {53f82ab3-ae01-4179-a771-3d70afeaa08f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53f82ab3-ae01-4179-a771-3d70afeaa08f}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f8d81b9-1cc8-4cfd-a217-c2029d49d258}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ddcdd379-1928-4b6d-b7ca-52a10c88e9a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddcdd379-1928-4b6d-b7ca-52a10c88e9a2}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b0f7412-6f26-4085-a1b2-364be6fe241e}, !- Handle
  G sw apartment Service Water Use 0.06gal/min, !- Name
  {9b04b2a3-430d-4e57-832c-208f6632bc67}, !- Water Use Equipment Definition Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {056486ac-842f-4bb4-98e9-b8018039626d}, !- Handle
  Water Use Connections 63 Inlet Water Node, !- Name
  {d5794173-a950-4aae-9257-f4c5465393b7}, !- Inlet Port
  {b1560a80-90f1-48a3-a2eb-a3daeb349750}; !- Outlet Port

OS:Connection,
  {d5794173-a950-4aae-9257-f4c5465393b7}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  66,                                     !- Outlet Port
  {056486ac-842f-4bb4-98e9-b8018039626d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {254652b2-0b8b-442d-a0dd-f202e5ca8cbc}, !- Handle
  Water Use Connections 63 Outlet Water Node, !- Name
  {b316918e-4219-43ae-a545-f20a9a8dccd1}, !- Inlet Port
  {294332ee-84d8-4909-a953-097ad605c85c}; !- Outlet Port

OS:Connection,
  {b1560a80-90f1-48a3-a2eb-a3daeb349750}, !- Handle
  {056486ac-842f-4bb4-98e9-b8018039626d}, !- Source Object
  3,                                      !- Outlet Port
  {2b67a423-00e4-4d76-b5ab-ac00e3427255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b316918e-4219-43ae-a545-f20a9a8dccd1}, !- Handle
  {2b67a423-00e4-4d76-b5ab-ac00e3427255}, !- Source Object
  3,                                      !- Outlet Port
  {254652b2-0b8b-442d-a0dd-f202e5ca8cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {294332ee-84d8-4909-a953-097ad605c85c}, !- Handle
  {254652b2-0b8b-442d-a0dd-f202e5ca8cbc}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9f066724-5eef-4f9f-9ea5-1ac5927c2b84}, !- Handle
  Water Use Connections 64,               !- Name
  {3caba559-ab89-4afb-9622-076f572ee767}, !- Inlet Node Name
  {5a6545ae-42bf-49aa-b734-6c5e1a9cc920}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4cbcb16d-396e-413f-a908-447dab9c1029}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {01c0857d-d4bb-4c92-bdce-3e679328377c}, !- Handle
  M n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {79c8f749-67ce-4c42-87a0-c4a8786ec4ae}, !- Target Temperature Schedule Name
  {b6e4697d-8a98-4341-b94d-b617612b784f}, !- Sensible Fraction Schedule Name
  {a8558253-af47-4f89-90df-02b8d5a62d1b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6e4697d-8a98-4341-b94d-b617612b784f}, !- Handle
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b6c2b184-3d7b-47f6-8718-94ec3b16228c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6c2b184-3d7b-47f6-8718-94ec3b16228c}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8558253-af47-4f89-90df-02b8d5a62d1b}, !- Handle
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a745258e-7af0-4bae-8530-97f7ca589eb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a745258e-7af0-4bae-8530-97f7ca589eb0}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {79c8f749-67ce-4c42-87a0-c4a8786ec4ae}, !- Handle
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {316eecd2-7dec-4f64-93d3-3059d265d135}; !- Default Day Schedule Name

OS:Schedule:Day,
  {316eecd2-7dec-4f64-93d3-3059d265d135}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4cbcb16d-396e-413f-a908-447dab9c1029}, !- Handle
  M n1 apartment Service Water Use 0.06gal/min, !- Name
  {01c0857d-d4bb-4c92-bdce-3e679328377c}, !- Water Use Equipment Definition Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d82ece3e-aa84-4de2-8f49-7ece5c6dea14}, !- Handle
  Water Use Connections 64 Inlet Water Node, !- Name
  {5b750eee-ea18-418e-8904-810d4d0e1341}, !- Inlet Port
  {3caba559-ab89-4afb-9622-076f572ee767}; !- Outlet Port

OS:Connection,
  {5b750eee-ea18-418e-8904-810d4d0e1341}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  67,                                     !- Outlet Port
  {d82ece3e-aa84-4de2-8f49-7ece5c6dea14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4e51f82-3028-4a31-9450-f3cbd3f58662}, !- Handle
  Water Use Connections 64 Outlet Water Node, !- Name
  {5a6545ae-42bf-49aa-b734-6c5e1a9cc920}, !- Inlet Port
  {186bfb94-3711-4d5a-9cb9-04dcb6155e21}; !- Outlet Port

OS:Connection,
  {3caba559-ab89-4afb-9622-076f572ee767}, !- Handle
  {d82ece3e-aa84-4de2-8f49-7ece5c6dea14}, !- Source Object
  3,                                      !- Outlet Port
  {9f066724-5eef-4f9f-9ea5-1ac5927c2b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6545ae-42bf-49aa-b734-6c5e1a9cc920}, !- Handle
  {9f066724-5eef-4f9f-9ea5-1ac5927c2b84}, !- Source Object
  3,                                      !- Outlet Port
  {f4e51f82-3028-4a31-9450-f3cbd3f58662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186bfb94-3711-4d5a-9cb9-04dcb6155e21}, !- Handle
  {f4e51f82-3028-4a31-9450-f3cbd3f58662}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {54038a9d-1aa5-4990-b8ee-2c09e74f574d}, !- Handle
  Water Use Connections 65,               !- Name
  {c23160f2-ae86-4775-8eec-8bb89285804d}, !- Inlet Node Name
  {7b349508-7182-45ca-a883-96bbfcde02b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da21e77a-b830-4dda-a930-03d7f56afbb8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5d74235-59c2-4898-9a09-57b53847db10}, !- Handle
  M n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {7e4ea282-b8b3-448e-b9c8-dbd9a43c2fcd}, !- Target Temperature Schedule Name
  {dd2f4d08-8bdd-4448-9164-f9e22298d117}, !- Sensible Fraction Schedule Name
  {8ee888df-51e5-4b7d-97f0-aa540f4edccd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dd2f4d08-8bdd-4448-9164-f9e22298d117}, !- Handle
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {30239929-2a83-403d-8e13-9501a8c8de85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30239929-2a83-403d-8e13-9501a8c8de85}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ee888df-51e5-4b7d-97f0-aa540f4edccd}, !- Handle
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8661e2d6-9a61-4034-a12e-5320cfaa19d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8661e2d6-9a61-4034-a12e-5320cfaa19d1}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e4ea282-b8b3-448e-b9c8-dbd9a43c2fcd}, !- Handle
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5a1b6e7c-6351-4c4e-96b2-3c9ce8c1992d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a1b6e7c-6351-4c4e-96b2-3c9ce8c1992d}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {da21e77a-b830-4dda-a930-03d7f56afbb8}, !- Handle
  M n2 apartment Service Water Use 0.06gal/min, !- Name
  {e5d74235-59c2-4898-9a09-57b53847db10}, !- Water Use Equipment Definition Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e945cbe9-da16-49c2-961d-b52e36558d7c}, !- Handle
  Water Use Connections 65 Inlet Water Node, !- Name
  {2cb719bd-9d15-499d-9ad5-78242e7bca01}, !- Inlet Port
  {c23160f2-ae86-4775-8eec-8bb89285804d}; !- Outlet Port

OS:Connection,
  {2cb719bd-9d15-499d-9ad5-78242e7bca01}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  68,                                     !- Outlet Port
  {e945cbe9-da16-49c2-961d-b52e36558d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6c7869c-e39f-4181-b4e7-91094864ab24}, !- Handle
  Water Use Connections 65 Outlet Water Node, !- Name
  {7b349508-7182-45ca-a883-96bbfcde02b8}, !- Inlet Port
  {ebdf53ce-6a0e-43a7-941b-e70680da07fd}; !- Outlet Port

OS:Connection,
  {c23160f2-ae86-4775-8eec-8bb89285804d}, !- Handle
  {e945cbe9-da16-49c2-961d-b52e36558d7c}, !- Source Object
  3,                                      !- Outlet Port
  {54038a9d-1aa5-4990-b8ee-2c09e74f574d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b349508-7182-45ca-a883-96bbfcde02b8}, !- Handle
  {54038a9d-1aa5-4990-b8ee-2c09e74f574d}, !- Source Object
  3,                                      !- Outlet Port
  {d6c7869c-e39f-4181-b4e7-91094864ab24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebdf53ce-6a0e-43a7-941b-e70680da07fd}, !- Handle
  {d6c7869c-e39f-4181-b4e7-91094864ab24}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {40a63615-d60c-462d-ab3c-b4d11bad5ad6}, !- Handle
  Water Use Connections 66,               !- Name
  {6462c686-8ab9-4c41-a853-8adaebc16847}, !- Inlet Node Name
  {9620c74a-9ed9-4d78-b1c3-5b0fdb87f2e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {523aad1b-a9eb-45ae-833d-364c2804af81}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a335d4b-b13f-479e-b3b5-ca9820702952}, !- Handle
  M ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {a0769ff3-14fa-437c-ba1d-c462be55e4d8}, !- Target Temperature Schedule Name
  {d51869cf-b698-4eb0-b78f-0a225b260b59}, !- Sensible Fraction Schedule Name
  {7fdfd576-377d-4774-86b1-d1279ee35e41}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d51869cf-b698-4eb0-b78f-0a225b260b59}, !- Handle
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ad298aed-8b5b-4c7c-af90-b1af4c4c5704}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad298aed-8b5b-4c7c-af90-b1af4c4c5704}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fdfd576-377d-4774-86b1-d1279ee35e41}, !- Handle
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7dc73df7-be22-4544-93ff-0f2e35b62ff9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dc73df7-be22-4544-93ff-0f2e35b62ff9}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0769ff3-14fa-437c-ba1d-c462be55e4d8}, !- Handle
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {80515351-c806-4ee8-a8c5-27032efdc169}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80515351-c806-4ee8-a8c5-27032efdc169}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {523aad1b-a9eb-45ae-833d-364c2804af81}, !- Handle
  M ne apartment Service Water Use 0.06gal/min, !- Name
  {4a335d4b-b13f-479e-b3b5-ca9820702952}, !- Water Use Equipment Definition Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c41b232e-27ad-4f6b-9a89-cfc13ff65518}, !- Handle
  Water Use Connections 66 Inlet Water Node, !- Name
  {aa06cd94-15de-4211-bd03-49d5212e59e6}, !- Inlet Port
  {6462c686-8ab9-4c41-a853-8adaebc16847}; !- Outlet Port

OS:Connection,
  {aa06cd94-15de-4211-bd03-49d5212e59e6}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  69,                                     !- Outlet Port
  {c41b232e-27ad-4f6b-9a89-cfc13ff65518}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40af9f97-43d5-44f6-be45-0632cd268f43}, !- Handle
  Water Use Connections 66 Outlet Water Node, !- Name
  {9620c74a-9ed9-4d78-b1c3-5b0fdb87f2e3}, !- Inlet Port
  {f6e11d2a-d491-4241-a182-cbc10d221b56}; !- Outlet Port

OS:Connection,
  {6462c686-8ab9-4c41-a853-8adaebc16847}, !- Handle
  {c41b232e-27ad-4f6b-9a89-cfc13ff65518}, !- Source Object
  3,                                      !- Outlet Port
  {40a63615-d60c-462d-ab3c-b4d11bad5ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9620c74a-9ed9-4d78-b1c3-5b0fdb87f2e3}, !- Handle
  {40a63615-d60c-462d-ab3c-b4d11bad5ad6}, !- Source Object
  3,                                      !- Outlet Port
  {40af9f97-43d5-44f6-be45-0632cd268f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e11d2a-d491-4241-a182-cbc10d221b56}, !- Handle
  {40af9f97-43d5-44f6-be45-0632cd268f43}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1da8e508-8613-4cf3-96e0-5156b4b9ddd6}, !- Handle
  Water Use Connections 67,               !- Name
  {c51fe111-0502-4407-a2a2-b97084b45420}, !- Inlet Node Name
  {1a1f1c15-990a-4a3c-8f15-3cefeae442e4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {708dabde-ea0c-4ceb-870e-466c6221d563}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b006eb7-d09f-4de5-bccf-4770c4615e84}, !- Handle
  M nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {eb0343fc-1a72-4579-a08e-203bd73f2002}, !- Target Temperature Schedule Name
  {03890cc4-82b3-4c26-8cc7-6df13d625a0f}, !- Sensible Fraction Schedule Name
  {aa6d8f16-ee73-4cea-b497-1d542c666c2d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {03890cc4-82b3-4c26-8cc7-6df13d625a0f}, !- Handle
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {62cc3dea-801c-454b-9bda-4e6a7532f740}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62cc3dea-801c-454b-9bda-4e6a7532f740}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa6d8f16-ee73-4cea-b497-1d542c666c2d}, !- Handle
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1f682bc5-6103-41ab-b06a-ad6e98ef7eef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f682bc5-6103-41ab-b06a-ad6e98ef7eef}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb0343fc-1a72-4579-a08e-203bd73f2002}, !- Handle
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2663fc87-ebb5-49fa-8a02-bf4845a99db7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2663fc87-ebb5-49fa-8a02-bf4845a99db7}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {708dabde-ea0c-4ceb-870e-466c6221d563}, !- Handle
  M nw apartment Service Water Use 0.06gal/min, !- Name
  {1b006eb7-d09f-4de5-bccf-4770c4615e84}, !- Water Use Equipment Definition Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ced2e680-955e-4411-84cc-8db4a95d9efc}, !- Handle
  Water Use Connections 67 Inlet Water Node, !- Name
  {cb1ed9a8-eeaf-46da-a346-e15113d3694a}, !- Inlet Port
  {c51fe111-0502-4407-a2a2-b97084b45420}; !- Outlet Port

OS:Connection,
  {cb1ed9a8-eeaf-46da-a346-e15113d3694a}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  70,                                     !- Outlet Port
  {ced2e680-955e-4411-84cc-8db4a95d9efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a627bf55-4ca2-4e86-a11a-f9373d636e4c}, !- Handle
  Water Use Connections 67 Outlet Water Node, !- Name
  {1a1f1c15-990a-4a3c-8f15-3cefeae442e4}, !- Inlet Port
  {3df11a3a-f12d-4e18-8aa4-851e34b0de58}; !- Outlet Port

OS:Connection,
  {c51fe111-0502-4407-a2a2-b97084b45420}, !- Handle
  {ced2e680-955e-4411-84cc-8db4a95d9efc}, !- Source Object
  3,                                      !- Outlet Port
  {1da8e508-8613-4cf3-96e0-5156b4b9ddd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1f1c15-990a-4a3c-8f15-3cefeae442e4}, !- Handle
  {1da8e508-8613-4cf3-96e0-5156b4b9ddd6}, !- Source Object
  3,                                      !- Outlet Port
  {a627bf55-4ca2-4e86-a11a-f9373d636e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df11a3a-f12d-4e18-8aa4-851e34b0de58}, !- Handle
  {a627bf55-4ca2-4e86-a11a-f9373d636e4c}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {972e0229-e3d6-4dd8-aee0-4ed8a0080cb1}, !- Handle
  Water Use Connections 68,               !- Name
  {3354018b-58de-4aa5-aaa3-67eaa19e0924}, !- Inlet Node Name
  {6a9b96a1-2dcf-4742-ad08-1c4e9cf933b5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f8304ec-a230-4b20-a477-da6f7ee79d31}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08873a53-55e6-4a32-a06f-305f04780592}, !- Handle
  M s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d4d90342-df2f-4c6e-b7f3-e9c1aaebfbee}, !- Target Temperature Schedule Name
  {d641f55d-6396-4d44-aa8b-c04f5e0c362b}, !- Sensible Fraction Schedule Name
  {0f185a97-51a7-4483-80ba-4cefb38d6d92}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d641f55d-6396-4d44-aa8b-c04f5e0c362b}, !- Handle
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c6cd383-209b-472f-94f8-b0ae49d2d397}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c6cd383-209b-472f-94f8-b0ae49d2d397}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f185a97-51a7-4483-80ba-4cefb38d6d92}, !- Handle
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {00960d95-9deb-435e-a774-8e16d72f6ac7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00960d95-9deb-435e-a774-8e16d72f6ac7}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4d90342-df2f-4c6e-b7f3-e9c1aaebfbee}, !- Handle
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cc2dc950-3eea-48a2-93fa-9db66e4f441c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc2dc950-3eea-48a2-93fa-9db66e4f441c}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5f8304ec-a230-4b20-a477-da6f7ee79d31}, !- Handle
  M s1 apartment Service Water Use 0.06gal/min, !- Name
  {08873a53-55e6-4a32-a06f-305f04780592}, !- Water Use Equipment Definition Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {acfefa7f-b1a5-4ecf-8716-fcecb4034605}, !- Handle
  Water Use Connections 68 Inlet Water Node, !- Name
  {70796f06-04c5-4c1c-8b35-e715d3120cd5}, !- Inlet Port
  {3354018b-58de-4aa5-aaa3-67eaa19e0924}; !- Outlet Port

OS:Connection,
  {70796f06-04c5-4c1c-8b35-e715d3120cd5}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  71,                                     !- Outlet Port
  {acfefa7f-b1a5-4ecf-8716-fcecb4034605}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96b7d790-bad9-48c2-9bf5-c33fef96b5b5}, !- Handle
  Water Use Connections 68 Outlet Water Node, !- Name
  {6a9b96a1-2dcf-4742-ad08-1c4e9cf933b5}, !- Inlet Port
  {2dae4450-bd22-4a00-a1ad-63351e7ae62e}; !- Outlet Port

OS:Connection,
  {3354018b-58de-4aa5-aaa3-67eaa19e0924}, !- Handle
  {acfefa7f-b1a5-4ecf-8716-fcecb4034605}, !- Source Object
  3,                                      !- Outlet Port
  {972e0229-e3d6-4dd8-aee0-4ed8a0080cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a9b96a1-2dcf-4742-ad08-1c4e9cf933b5}, !- Handle
  {972e0229-e3d6-4dd8-aee0-4ed8a0080cb1}, !- Source Object
  3,                                      !- Outlet Port
  {96b7d790-bad9-48c2-9bf5-c33fef96b5b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dae4450-bd22-4a00-a1ad-63351e7ae62e}, !- Handle
  {96b7d790-bad9-48c2-9bf5-c33fef96b5b5}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b3c07dfd-4acf-4319-bb38-07df36bd0d58}, !- Handle
  Water Use Connections 69,               !- Name
  {ac9dd24f-433c-4df1-b1f9-b02c9929552a}, !- Inlet Node Name
  {c251a1c4-c937-4673-a4e0-e991441b138f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {51d9ec85-a0f9-4547-b992-9d342b43a240}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2135636e-647a-4a4c-aea9-ed0b2a45ea7c}, !- Handle
  M s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2c5bc3c8-c4ea-4f50-bfbc-55d1cb5bd9d9}, !- Target Temperature Schedule Name
  {a739fdd7-070b-400d-ad85-8aa3dc4d7794}, !- Sensible Fraction Schedule Name
  {8e0e63ce-7278-43a4-a799-763948867f5c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a739fdd7-070b-400d-ad85-8aa3dc4d7794}, !- Handle
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7fbf4068-f348-4abb-93e6-228ceb7877eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fbf4068-f348-4abb-93e6-228ceb7877eb}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e0e63ce-7278-43a4-a799-763948867f5c}, !- Handle
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {da912dc5-7256-40de-9b79-9af99bfaf719}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da912dc5-7256-40de-9b79-9af99bfaf719}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c5bc3c8-c4ea-4f50-bfbc-55d1cb5bd9d9}, !- Handle
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {17822c95-d032-4f52-8566-05cf8d101146}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17822c95-d032-4f52-8566-05cf8d101146}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {51d9ec85-a0f9-4547-b992-9d342b43a240}, !- Handle
  M s2 apartment Service Water Use 0.06gal/min, !- Name
  {2135636e-647a-4a4c-aea9-ed0b2a45ea7c}, !- Water Use Equipment Definition Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9e6d9a8d-1fd6-4cdd-bc06-d0f216484d60}, !- Handle
  Water Use Connections 69 Inlet Water Node, !- Name
  {130c4fe5-6095-427b-92b6-9a76d20f378c}, !- Inlet Port
  {ac9dd24f-433c-4df1-b1f9-b02c9929552a}; !- Outlet Port

OS:Connection,
  {130c4fe5-6095-427b-92b6-9a76d20f378c}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  72,                                     !- Outlet Port
  {9e6d9a8d-1fd6-4cdd-bc06-d0f216484d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33be8fab-b067-46fa-a516-158878fab3ed}, !- Handle
  Water Use Connections 69 Outlet Water Node, !- Name
  {c251a1c4-c937-4673-a4e0-e991441b138f}, !- Inlet Port
  {a6b6be1c-946f-40f5-8ea3-504efc5e448c}; !- Outlet Port

OS:Connection,
  {ac9dd24f-433c-4df1-b1f9-b02c9929552a}, !- Handle
  {9e6d9a8d-1fd6-4cdd-bc06-d0f216484d60}, !- Source Object
  3,                                      !- Outlet Port
  {b3c07dfd-4acf-4319-bb38-07df36bd0d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c251a1c4-c937-4673-a4e0-e991441b138f}, !- Handle
  {b3c07dfd-4acf-4319-bb38-07df36bd0d58}, !- Source Object
  3,                                      !- Outlet Port
  {33be8fab-b067-46fa-a516-158878fab3ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b6be1c-946f-40f5-8ea3-504efc5e448c}, !- Handle
  {33be8fab-b067-46fa-a516-158878fab3ed}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5ff9a41f-5697-4f73-acb9-9da2a035c3f9}, !- Handle
  Water Use Connections 70,               !- Name
  {36b76edf-e90f-4d8c-82c2-d669d80d9547}, !- Inlet Node Name
  {18aff021-8384-4ce8-b8c5-73d6523c9fac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bebfac5f-074a-43c6-854e-70f9d02c76f9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f7011e61-c2bb-48a8-8cca-f81cbb674741}, !- Handle
  M se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {cd1403bc-8f86-4ea8-a22f-ffd967f3a2fa}, !- Target Temperature Schedule Name
  {112a0aae-e646-4c24-8668-1238f2e38ba6}, !- Sensible Fraction Schedule Name
  {1f7b0c1b-9ad3-4f20-b210-5e36bbf841f7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {112a0aae-e646-4c24-8668-1238f2e38ba6}, !- Handle
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f5d99d9c-c115-4f2e-96d3-5a012f90a9f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5d99d9c-c115-4f2e-96d3-5a012f90a9f6}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f7b0c1b-9ad3-4f20-b210-5e36bbf841f7}, !- Handle
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {638c1728-e828-43d9-a03c-ffa9a66e916a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {638c1728-e828-43d9-a03c-ffa9a66e916a}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd1403bc-8f86-4ea8-a22f-ffd967f3a2fa}, !- Handle
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c8bc985-ced1-4a0c-b153-8e816daf855d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c8bc985-ced1-4a0c-b153-8e816daf855d}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bebfac5f-074a-43c6-854e-70f9d02c76f9}, !- Handle
  M se apartment Service Water Use 0.06gal/min, !- Name
  {f7011e61-c2bb-48a8-8cca-f81cbb674741}, !- Water Use Equipment Definition Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {41c6d8d6-e7ec-4bcf-9964-01b7a65340f1}, !- Handle
  Water Use Connections 70 Inlet Water Node, !- Name
  {16076096-c79f-4440-ad8c-8429d66e661f}, !- Inlet Port
  {36b76edf-e90f-4d8c-82c2-d669d80d9547}; !- Outlet Port

OS:Connection,
  {16076096-c79f-4440-ad8c-8429d66e661f}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  73,                                     !- Outlet Port
  {41c6d8d6-e7ec-4bcf-9964-01b7a65340f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc5857cc-ebce-4ea0-be46-0fcf2ed2130c}, !- Handle
  Water Use Connections 70 Outlet Water Node, !- Name
  {18aff021-8384-4ce8-b8c5-73d6523c9fac}, !- Inlet Port
  {92b8524b-7611-4a1b-805e-c619e9ecfc5b}; !- Outlet Port

OS:Connection,
  {36b76edf-e90f-4d8c-82c2-d669d80d9547}, !- Handle
  {41c6d8d6-e7ec-4bcf-9964-01b7a65340f1}, !- Source Object
  3,                                      !- Outlet Port
  {5ff9a41f-5697-4f73-acb9-9da2a035c3f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18aff021-8384-4ce8-b8c5-73d6523c9fac}, !- Handle
  {5ff9a41f-5697-4f73-acb9-9da2a035c3f9}, !- Source Object
  3,                                      !- Outlet Port
  {dc5857cc-ebce-4ea0-be46-0fcf2ed2130c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b8524b-7611-4a1b-805e-c619e9ecfc5b}, !- Handle
  {dc5857cc-ebce-4ea0-be46-0fcf2ed2130c}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {05703d10-84e3-494b-acc7-988885c294e8}, !- Handle
  Water Use Connections 71,               !- Name
  {c037b640-1cfe-43d9-8d42-d210208d1f4d}, !- Inlet Node Name
  {fdac417b-0eb8-4f25-9ee7-6a302308be93}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49656a16-9461-4829-8dd0-27cddcb47540}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae17c769-75e1-4645-a283-c2caa6af26eb}, !- Handle
  M sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c329cdd9-a58d-4436-8e27-56baca91ab75}, !- Target Temperature Schedule Name
  {cabd7683-130d-4c05-991e-9780a67ab596}, !- Sensible Fraction Schedule Name
  {70adffd1-53ad-4c04-a408-7def9434cb3a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cabd7683-130d-4c05-991e-9780a67ab596}, !- Handle
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {43d0fc08-ca86-4e38-9b1a-d44a43f7806f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43d0fc08-ca86-4e38-9b1a-d44a43f7806f}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {70adffd1-53ad-4c04-a408-7def9434cb3a}, !- Handle
  Schedule Ruleset 214,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7191f931-5ec2-4946-a1d8-b77f9534296a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7191f931-5ec2-4946-a1d8-b77f9534296a}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c329cdd9-a58d-4436-8e27-56baca91ab75}, !- Handle
  Schedule Ruleset 215,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2f102993-65c9-4fca-ac48-a644bd07bccf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f102993-65c9-4fca-ac48-a644bd07bccf}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {49656a16-9461-4829-8dd0-27cddcb47540}, !- Handle
  M sw apartment Service Water Use 0.06gal/min, !- Name
  {ae17c769-75e1-4645-a283-c2caa6af26eb}, !- Water Use Equipment Definition Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {573ecf27-6c6a-4673-9d2c-3cf0da8eaabc}, !- Handle
  Water Use Connections 71 Inlet Water Node, !- Name
  {0ffd2fbb-f7d4-4016-ab5c-2ad42827653f}, !- Inlet Port
  {c037b640-1cfe-43d9-8d42-d210208d1f4d}; !- Outlet Port

OS:Connection,
  {0ffd2fbb-f7d4-4016-ab5c-2ad42827653f}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  74,                                     !- Outlet Port
  {573ecf27-6c6a-4673-9d2c-3cf0da8eaabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07f732db-974d-4045-bec1-46cfb60831dd}, !- Handle
  Water Use Connections 71 Outlet Water Node, !- Name
  {fdac417b-0eb8-4f25-9ee7-6a302308be93}, !- Inlet Port
  {6bc9d649-262e-4fc7-8a98-dce540b0f8d6}; !- Outlet Port

OS:Connection,
  {c037b640-1cfe-43d9-8d42-d210208d1f4d}, !- Handle
  {573ecf27-6c6a-4673-9d2c-3cf0da8eaabc}, !- Source Object
  3,                                      !- Outlet Port
  {05703d10-84e3-494b-acc7-988885c294e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdac417b-0eb8-4f25-9ee7-6a302308be93}, !- Handle
  {05703d10-84e3-494b-acc7-988885c294e8}, !- Source Object
  3,                                      !- Outlet Port
  {07f732db-974d-4045-bec1-46cfb60831dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc9d649-262e-4fc7-8a98-dce540b0f8d6}, !- Handle
  {07f732db-974d-4045-bec1-46cfb60831dd}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fa1f6423-b284-46e6-b29e-57c1b0bd8bdb}, !- Handle
  Water Use Connections 72,               !- Name
  {f0339daf-012a-495b-ba10-975575406bb0}, !- Inlet Node Name
  {b7176dd3-7f37-4677-8f15-95c1d243e192}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9a087c4-41dd-4c63-8023-a03744587d77}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae2660ec-c8fe-4311-8bb2-605311d57396}, !- Handle
  Office Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ae563c63-3f8c-4e03-a69a-214979f6b118}, !- Target Temperature Schedule Name
  {e9c705c1-595e-4f0f-bb66-3d8aebe1fd58}, !- Sensible Fraction Schedule Name
  {b3880396-414d-4c37-9515-063c0cdeff37}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9c705c1-595e-4f0f-bb66-3d8aebe1fd58}, !- Handle
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1af0c989-cd3f-4fed-9416-ec844e323430}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1af0c989-cd3f-4fed-9416-ec844e323430}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3880396-414d-4c37-9515-063c0cdeff37}, !- Handle
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d80ac56d-18ab-4fd8-88d3-3f1afb460e7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d80ac56d-18ab-4fd8-88d3-3f1afb460e7a}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae563c63-3f8c-4e03-a69a-214979f6b118}, !- Handle
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78df125c-40d3-43b7-a635-72ff8ce20dd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78df125c-40d3-43b7-a635-72ff8ce20dd4}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e9a087c4-41dd-4c63-8023-a03744587d77}, !- Handle
  Office Service Water Use 0.06gal/min,   !- Name
  {ae2660ec-c8fe-4311-8bb2-605311d57396}, !- Water Use Equipment Definition Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3aa2937d-45a5-4aa2-bb0e-6af33214ae89}, !- Handle
  Water Use Connections 72 Inlet Water Node, !- Name
  {09a00a0b-ad17-4c04-9697-baae0d4d2adb}, !- Inlet Port
  {f0339daf-012a-495b-ba10-975575406bb0}; !- Outlet Port

OS:Connection,
  {09a00a0b-ad17-4c04-9697-baae0d4d2adb}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  75,                                     !- Outlet Port
  {3aa2937d-45a5-4aa2-bb0e-6af33214ae89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {969c4e96-fabf-4973-a201-dad61289fe1e}, !- Handle
  Water Use Connections 72 Outlet Water Node, !- Name
  {b7176dd3-7f37-4677-8f15-95c1d243e192}, !- Inlet Port
  {1f369f5f-f655-43e4-a0de-f4463f168836}; !- Outlet Port

OS:Connection,
  {f0339daf-012a-495b-ba10-975575406bb0}, !- Handle
  {3aa2937d-45a5-4aa2-bb0e-6af33214ae89}, !- Source Object
  3,                                      !- Outlet Port
  {fa1f6423-b284-46e6-b29e-57c1b0bd8bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7176dd3-7f37-4677-8f15-95c1d243e192}, !- Handle
  {fa1f6423-b284-46e6-b29e-57c1b0bd8bdb}, !- Source Object
  3,                                      !- Outlet Port
  {969c4e96-fabf-4973-a201-dad61289fe1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f369f5f-f655-43e4-a0de-f4463f168836}, !- Handle
  {969c4e96-fabf-4973-a201-dad61289fe1e}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e57d50ce-8706-43ce-855b-eac018b0f9b8}, !- Handle
  Water Use Connections 73,               !- Name
  {0e3695cd-d7b8-42d5-995a-bfbeeb2e49b5}, !- Inlet Node Name
  {0549271d-ec29-482c-a751-858ea0c8df52}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cb35dd1c-80a3-42a0-a975-6642473e08ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b039745-12cb-4e56-8422-c76908ed9c8b}, !- Handle
  T n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb4878-fc4d-4fad-a630-b889064409dd}, !- Target Temperature Schedule Name
  {4894479d-30bc-4b76-b524-61875b173731}, !- Sensible Fraction Schedule Name
  {33a8c8b4-3df0-43bf-bcc8-3e4a946071bf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4894479d-30bc-4b76-b524-61875b173731}, !- Handle
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {700f5a86-73a1-4e24-a79d-ed0cc2db7d6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {700f5a86-73a1-4e24-a79d-ed0cc2db7d6d}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {33a8c8b4-3df0-43bf-bcc8-3e4a946071bf}, !- Handle
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97b02a58-76ba-49d1-98c8-cb483f7d81e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97b02a58-76ba-49d1-98c8-cb483f7d81e9}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7bfb4878-fc4d-4fad-a630-b889064409dd}, !- Handle
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a7705122-e87e-4bc8-b60a-8d3e17fa11f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7705122-e87e-4bc8-b60a-8d3e17fa11f6}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cb35dd1c-80a3-42a0-a975-6642473e08ee}, !- Handle
  T n1 apartment Service Water Use 0.06gal/min, !- Name
  {1b039745-12cb-4e56-8422-c76908ed9c8b}, !- Water Use Equipment Definition Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {794f90e1-8df7-4de9-bc5f-b36f2d02b742}, !- Handle
  Water Use Connections 73 Inlet Water Node, !- Name
  {5c18becf-54e2-4f83-b592-8dc13b038ae8}, !- Inlet Port
  {0e3695cd-d7b8-42d5-995a-bfbeeb2e49b5}; !- Outlet Port

OS:Connection,
  {5c18becf-54e2-4f83-b592-8dc13b038ae8}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  76,                                     !- Outlet Port
  {794f90e1-8df7-4de9-bc5f-b36f2d02b742}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfc61829-eb40-4567-b37a-be9a1038ea73}, !- Handle
  Water Use Connections 73 Outlet Water Node, !- Name
  {0549271d-ec29-482c-a751-858ea0c8df52}, !- Inlet Port
  {72fbbeb7-94a7-4283-8e76-164d34e89574}; !- Outlet Port

OS:Connection,
  {0e3695cd-d7b8-42d5-995a-bfbeeb2e49b5}, !- Handle
  {794f90e1-8df7-4de9-bc5f-b36f2d02b742}, !- Source Object
  3,                                      !- Outlet Port
  {e57d50ce-8706-43ce-855b-eac018b0f9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0549271d-ec29-482c-a751-858ea0c8df52}, !- Handle
  {e57d50ce-8706-43ce-855b-eac018b0f9b8}, !- Source Object
  3,                                      !- Outlet Port
  {bfc61829-eb40-4567-b37a-be9a1038ea73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72fbbeb7-94a7-4283-8e76-164d34e89574}, !- Handle
  {bfc61829-eb40-4567-b37a-be9a1038ea73}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d4ae4444-cce2-4051-a234-de4d282dddce}, !- Handle
  Water Use Connections 74,               !- Name
  {28336334-4578-4aa8-b42b-8749466a137d}, !- Inlet Node Name
  {3b8d4811-be0e-427a-910a-14457470a60e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {af54c317-36da-4375-b0b4-9e115f647b5f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {597b036d-544e-49c2-be24-7e5aca43ae6e}, !- Handle
  T n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c80d79d6-6422-446c-b4c8-cdb59f25795e}, !- Target Temperature Schedule Name
  {f30db55b-bef0-40e7-9c2d-7bfa4bc29812}, !- Sensible Fraction Schedule Name
  {d14ed9ca-60eb-4525-bd62-3cea8390a95b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f30db55b-bef0-40e7-9c2d-7bfa4bc29812}, !- Handle
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {50bd7fa1-9537-4f54-b80a-d2d9f7620a8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50bd7fa1-9537-4f54-b80a-d2d9f7620a8e}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d14ed9ca-60eb-4525-bd62-3cea8390a95b}, !- Handle
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e995ab12-09fb-481a-85c7-e6b5cdb7615f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e995ab12-09fb-481a-85c7-e6b5cdb7615f}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c80d79d6-6422-446c-b4c8-cdb59f25795e}, !- Handle
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a8020161-d6b7-4a5b-aa4f-f9c71690ad9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8020161-d6b7-4a5b-aa4f-f9c71690ad9e}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {af54c317-36da-4375-b0b4-9e115f647b5f}, !- Handle
  T n2 apartment Service Water Use 0.06gal/min, !- Name
  {597b036d-544e-49c2-be24-7e5aca43ae6e}, !- Water Use Equipment Definition Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6c8eebd1-4f58-4358-b699-2639b3311423}, !- Handle
  Water Use Connections 74 Inlet Water Node, !- Name
  {23c65a0f-8171-4c7a-a76a-fa0777e1ce28}, !- Inlet Port
  {28336334-4578-4aa8-b42b-8749466a137d}; !- Outlet Port

OS:Connection,
  {23c65a0f-8171-4c7a-a76a-fa0777e1ce28}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  77,                                     !- Outlet Port
  {6c8eebd1-4f58-4358-b699-2639b3311423}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de749b4d-ed9f-46d4-a041-f0a8aa298940}, !- Handle
  Water Use Connections 74 Outlet Water Node, !- Name
  {3b8d4811-be0e-427a-910a-14457470a60e}, !- Inlet Port
  {a873585d-49b3-4e3b-8c0e-7f6e64dbf439}; !- Outlet Port

OS:Connection,
  {28336334-4578-4aa8-b42b-8749466a137d}, !- Handle
  {6c8eebd1-4f58-4358-b699-2639b3311423}, !- Source Object
  3,                                      !- Outlet Port
  {d4ae4444-cce2-4051-a234-de4d282dddce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8d4811-be0e-427a-910a-14457470a60e}, !- Handle
  {d4ae4444-cce2-4051-a234-de4d282dddce}, !- Source Object
  3,                                      !- Outlet Port
  {de749b4d-ed9f-46d4-a041-f0a8aa298940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a873585d-49b3-4e3b-8c0e-7f6e64dbf439}, !- Handle
  {de749b4d-ed9f-46d4-a041-f0a8aa298940}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c0fd872d-65ee-4e88-9a62-3628c5430812}, !- Handle
  Water Use Connections 75,               !- Name
  {6c11997c-ad03-4395-aeef-64435f7c766d}, !- Inlet Node Name
  {29d8d0e4-aab2-4490-8a13-e2a96408d777}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {775da789-fac2-4527-91e1-3d0eab7cff18}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9bc8fd59-3945-4c61-9990-0c5451cf9a0c}, !- Handle
  T ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c7e14fba-44f5-4c5e-bbc8-59d8fca9912a}, !- Target Temperature Schedule Name
  {f48d9a71-01d2-4362-815d-c6942f0110c2}, !- Sensible Fraction Schedule Name
  {12be3184-bbcf-44e5-a2ef-14437be0e619}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f48d9a71-01d2-4362-815d-c6942f0110c2}, !- Handle
  Schedule Ruleset 225,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {39da140b-d1d7-495b-9016-3594550997f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39da140b-d1d7-495b-9016-3594550997f1}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {12be3184-bbcf-44e5-a2ef-14437be0e619}, !- Handle
  Schedule Ruleset 226,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {71a50d8b-6353-4764-9793-1b887f97434b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71a50d8b-6353-4764-9793-1b887f97434b}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7e14fba-44f5-4c5e-bbc8-59d8fca9912a}, !- Handle
  Schedule Ruleset 227,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0f596ce2-eb21-4523-b68f-fb220b16ba61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f596ce2-eb21-4523-b68f-fb220b16ba61}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {775da789-fac2-4527-91e1-3d0eab7cff18}, !- Handle
  T ne apartment Service Water Use 0.06gal/min, !- Name
  {9bc8fd59-3945-4c61-9990-0c5451cf9a0c}, !- Water Use Equipment Definition Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6631e4a0-5747-4f4e-907e-9c8407c07e68}, !- Handle
  Water Use Connections 75 Inlet Water Node, !- Name
  {b66daf0a-8ead-45f3-be9a-5813ce5b66b8}, !- Inlet Port
  {6c11997c-ad03-4395-aeef-64435f7c766d}; !- Outlet Port

OS:Connection,
  {b66daf0a-8ead-45f3-be9a-5813ce5b66b8}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  78,                                     !- Outlet Port
  {6631e4a0-5747-4f4e-907e-9c8407c07e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64ab53a7-31ce-44e3-94aa-4b1562e95b69}, !- Handle
  Water Use Connections 75 Outlet Water Node, !- Name
  {29d8d0e4-aab2-4490-8a13-e2a96408d777}, !- Inlet Port
  {d591bb53-77bb-48b3-a860-9e33bdc63fe4}; !- Outlet Port

OS:Connection,
  {6c11997c-ad03-4395-aeef-64435f7c766d}, !- Handle
  {6631e4a0-5747-4f4e-907e-9c8407c07e68}, !- Source Object
  3,                                      !- Outlet Port
  {c0fd872d-65ee-4e88-9a62-3628c5430812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d8d0e4-aab2-4490-8a13-e2a96408d777}, !- Handle
  {c0fd872d-65ee-4e88-9a62-3628c5430812}, !- Source Object
  3,                                      !- Outlet Port
  {64ab53a7-31ce-44e3-94aa-4b1562e95b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d591bb53-77bb-48b3-a860-9e33bdc63fe4}, !- Handle
  {64ab53a7-31ce-44e3-94aa-4b1562e95b69}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Connections,
  {94a16d20-a5e0-4f6d-bc0e-b016b2362bf5}, !- Handle
  Water Use Connections 76,               !- Name
  {5e3b1c5c-66d7-460d-a1f7-bc8b7e81ad7b}, !- Inlet Node Name
  {1e0f68bf-47d3-425d-a05d-93c0a6debf83}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7deecf6c-b1be-4483-9256-7ea66d88ada8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14154d71-a660-40f8-80b4-1a95e3f7bbc7}, !- Handle
  T nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6a219702-a3fc-4e01-8a53-fa97dd0bc2c3}, !- Target Temperature Schedule Name
  {3bc85f1f-c8df-4d5a-8d33-d4cb5d395e48}, !- Sensible Fraction Schedule Name
  {4ec03761-d672-4b5b-a6f4-add445f4452b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3bc85f1f-c8df-4d5a-8d33-d4cb5d395e48}, !- Handle
  Schedule Ruleset 228,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e6a73f9-99a7-4793-9344-f875f19dd412}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e6a73f9-99a7-4793-9344-f875f19dd412}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ec03761-d672-4b5b-a6f4-add445f4452b}, !- Handle
  Schedule Ruleset 229,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0d46b81e-aa93-4cd9-8f99-60f8bf7dfaf1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d46b81e-aa93-4cd9-8f99-60f8bf7dfaf1}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a219702-a3fc-4e01-8a53-fa97dd0bc2c3}, !- Handle
  Schedule Ruleset 230,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {89607b93-d83f-4dcd-bb39-6da066aed9f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89607b93-d83f-4dcd-bb39-6da066aed9f5}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7deecf6c-b1be-4483-9256-7ea66d88ada8}, !- Handle
  T nw apartment Service Water Use 0.06gal/min, !- Name
  {14154d71-a660-40f8-80b4-1a95e3f7bbc7}, !- Water Use Equipment Definition Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1dded597-3a45-46d7-8b53-acab95027178}, !- Handle
  Water Use Connections 76 Inlet Water Node, !- Name
  {85521b71-777a-47ef-a5a5-c6ea52068cca}, !- Inlet Port
  {5e3b1c5c-66d7-460d-a1f7-bc8b7e81ad7b}; !- Outlet Port

OS:Connection,
  {85521b71-777a-47ef-a5a5-c6ea52068cca}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  79,                                     !- Outlet Port
  {1dded597-3a45-46d7-8b53-acab95027178}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71853005-b49a-4db8-a9c1-eaae0ebfaf1e}, !- Handle
  Water Use Connections 76 Outlet Water Node, !- Name
  {1e0f68bf-47d3-425d-a05d-93c0a6debf83}, !- Inlet Port
  {ce871cc9-6cc2-4055-a45d-d6931814e6cf}; !- Outlet Port

OS:Connection,
  {5e3b1c5c-66d7-460d-a1f7-bc8b7e81ad7b}, !- Handle
  {1dded597-3a45-46d7-8b53-acab95027178}, !- Source Object
  3,                                      !- Outlet Port
  {94a16d20-a5e0-4f6d-bc0e-b016b2362bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0f68bf-47d3-425d-a05d-93c0a6debf83}, !- Handle
  {94a16d20-a5e0-4f6d-bc0e-b016b2362bf5}, !- Source Object
  3,                                      !- Outlet Port
  {71853005-b49a-4db8-a9c1-eaae0ebfaf1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce871cc9-6cc2-4055-a45d-d6931814e6cf}, !- Handle
  {71853005-b49a-4db8-a9c1-eaae0ebfaf1e}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b6e0f9b7-ec74-47d0-8075-a72262348257}, !- Handle
  Water Use Connections 77,               !- Name
  {22fd027e-3535-4b96-ba9a-a1ff02e643d3}, !- Inlet Node Name
  {27c6353b-c9f1-4a63-83ec-9f1d2acbd0ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5cf1949-18db-4953-a79f-2f5469876218}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2dbb366a-99b3-4ec8-a18a-d07817ea76b7}, !- Handle
  T s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {549423d7-7775-42d1-b8d5-34c116aba2da}, !- Target Temperature Schedule Name
  {1ebcdeeb-6d7b-46e8-bbaa-7245d67c4a44}, !- Sensible Fraction Schedule Name
  {8cd56e9d-11cb-4ef4-ad3e-9df8118cd334}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1ebcdeeb-6d7b-46e8-bbaa-7245d67c4a44}, !- Handle
  Schedule Ruleset 231,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7c4b5fd9-ebad-47a5-8fd4-eb0bf58d63b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c4b5fd9-ebad-47a5-8fd4-eb0bf58d63b4}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cd56e9d-11cb-4ef4-ad3e-9df8118cd334}, !- Handle
  Schedule Ruleset 232,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {448deaa4-117a-4f8b-8537-229c02bebf70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {448deaa4-117a-4f8b-8537-229c02bebf70}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {549423d7-7775-42d1-b8d5-34c116aba2da}, !- Handle
  Schedule Ruleset 233,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {59cebf6d-6bc0-4d53-9d34-ef46042068e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59cebf6d-6bc0-4d53-9d34-ef46042068e8}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e5cf1949-18db-4953-a79f-2f5469876218}, !- Handle
  T s1 apartment Service Water Use 0.06gal/min, !- Name
  {2dbb366a-99b3-4ec8-a18a-d07817ea76b7}, !- Water Use Equipment Definition Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8cd8536e-ef7a-4ae3-aef2-02a6fd09ae19}, !- Handle
  Water Use Connections 77 Inlet Water Node, !- Name
  {ea654493-cc12-44df-b4e3-a1d68d2f8649}, !- Inlet Port
  {22fd027e-3535-4b96-ba9a-a1ff02e643d3}; !- Outlet Port

OS:Connection,
  {ea654493-cc12-44df-b4e3-a1d68d2f8649}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  80,                                     !- Outlet Port
  {8cd8536e-ef7a-4ae3-aef2-02a6fd09ae19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92538414-6501-4929-b719-bf8ebf4a4d54}, !- Handle
  Water Use Connections 77 Outlet Water Node, !- Name
  {27c6353b-c9f1-4a63-83ec-9f1d2acbd0ad}, !- Inlet Port
  {e6e95665-c0cb-4bbd-9e0e-5f507c7f7f6b}; !- Outlet Port

OS:Connection,
  {22fd027e-3535-4b96-ba9a-a1ff02e643d3}, !- Handle
  {8cd8536e-ef7a-4ae3-aef2-02a6fd09ae19}, !- Source Object
  3,                                      !- Outlet Port
  {b6e0f9b7-ec74-47d0-8075-a72262348257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c6353b-c9f1-4a63-83ec-9f1d2acbd0ad}, !- Handle
  {b6e0f9b7-ec74-47d0-8075-a72262348257}, !- Source Object
  3,                                      !- Outlet Port
  {92538414-6501-4929-b719-bf8ebf4a4d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e95665-c0cb-4bbd-9e0e-5f507c7f7f6b}, !- Handle
  {92538414-6501-4929-b719-bf8ebf4a4d54}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f2fde045-3aea-41f4-bbd2-bfd56ccf9950}, !- Handle
  Water Use Connections 78,               !- Name
  {0dbb58fe-d071-427c-80be-7901216f1702}, !- Inlet Node Name
  {d291cd11-4019-4c21-b36d-2238d45f7e00}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {38de6f78-450f-43e8-aed1-8f69f16b48a8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2b80c3af-3c0c-48a9-9e47-93e551328f1f}, !- Handle
  T s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {963c951d-4a46-42ff-9476-1d07a0157675}, !- Target Temperature Schedule Name
  {0ea01020-10a3-497a-b5fc-373ce77e924f}, !- Sensible Fraction Schedule Name
  {04dabe20-5fe8-4aac-93ad-03d865a34a69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0ea01020-10a3-497a-b5fc-373ce77e924f}, !- Handle
  Schedule Ruleset 234,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {44a735a3-cf47-47b0-8a34-0f15db325862}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44a735a3-cf47-47b0-8a34-0f15db325862}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {04dabe20-5fe8-4aac-93ad-03d865a34a69}, !- Handle
  Schedule Ruleset 235,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3adfe4b1-282f-42c8-a90f-74fc3ba6010a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3adfe4b1-282f-42c8-a90f-74fc3ba6010a}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {963c951d-4a46-42ff-9476-1d07a0157675}, !- Handle
  Schedule Ruleset 236,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a78b60d5-4e98-433a-b532-b975cdb6497a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a78b60d5-4e98-433a-b532-b975cdb6497a}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {38de6f78-450f-43e8-aed1-8f69f16b48a8}, !- Handle
  T s2 apartment Service Water Use 0.06gal/min, !- Name
  {2b80c3af-3c0c-48a9-9e47-93e551328f1f}, !- Water Use Equipment Definition Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bbac06e4-5336-4b61-9a19-73fefd81af01}, !- Handle
  Water Use Connections 78 Inlet Water Node, !- Name
  {5f73e316-0b7c-4d5b-b624-83377dbaa9af}, !- Inlet Port
  {0dbb58fe-d071-427c-80be-7901216f1702}; !- Outlet Port

OS:Connection,
  {5f73e316-0b7c-4d5b-b624-83377dbaa9af}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  81,                                     !- Outlet Port
  {bbac06e4-5336-4b61-9a19-73fefd81af01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c286a864-0849-4317-8860-ed88b6f1aa7f}, !- Handle
  Water Use Connections 78 Outlet Water Node, !- Name
  {d291cd11-4019-4c21-b36d-2238d45f7e00}, !- Inlet Port
  {0df60b4c-e40c-44c5-82a8-2536dedfed44}; !- Outlet Port

OS:Connection,
  {0dbb58fe-d071-427c-80be-7901216f1702}, !- Handle
  {bbac06e4-5336-4b61-9a19-73fefd81af01}, !- Source Object
  3,                                      !- Outlet Port
  {f2fde045-3aea-41f4-bbd2-bfd56ccf9950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d291cd11-4019-4c21-b36d-2238d45f7e00}, !- Handle
  {f2fde045-3aea-41f4-bbd2-bfd56ccf9950}, !- Source Object
  3,                                      !- Outlet Port
  {c286a864-0849-4317-8860-ed88b6f1aa7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df60b4c-e40c-44c5-82a8-2536dedfed44}, !- Handle
  {c286a864-0849-4317-8860-ed88b6f1aa7f}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Connections,
  {417c5ead-17e4-475f-9a3b-202328ba8c05}, !- Handle
  Water Use Connections 79,               !- Name
  {d417b8b5-b2d3-4e06-b540-597302305b87}, !- Inlet Node Name
  {c36a46a2-bb24-43c2-a46e-026be998fa41}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3f229112-4dea-41bd-8cb9-850da024f31e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4ee571a1-9486-4279-be5b-05ced258df84}, !- Handle
  T se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d143870c-77ff-4865-b49b-52f7985ffe9a}, !- Target Temperature Schedule Name
  {49a7f3dd-b7a5-4042-a5dd-a0625bec87b4}, !- Sensible Fraction Schedule Name
  {339490fe-23ca-49c2-b225-2b1adb3f732f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {49a7f3dd-b7a5-4042-a5dd-a0625bec87b4}, !- Handle
  Schedule Ruleset 237,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8224f66b-310e-43a6-ba47-15651c227c72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8224f66b-310e-43a6-ba47-15651c227c72}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {339490fe-23ca-49c2-b225-2b1adb3f732f}, !- Handle
  Schedule Ruleset 238,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94100ea4-80b6-4846-b13a-77b791ad5211}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94100ea4-80b6-4846-b13a-77b791ad5211}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d143870c-77ff-4865-b49b-52f7985ffe9a}, !- Handle
  Schedule Ruleset 239,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ad294da-c02a-4056-a0ad-b2a7d2e83173}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ad294da-c02a-4056-a0ad-b2a7d2e83173}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3f229112-4dea-41bd-8cb9-850da024f31e}, !- Handle
  T se apartment Service Water Use 0.06gal/min, !- Name
  {4ee571a1-9486-4279-be5b-05ced258df84}, !- Water Use Equipment Definition Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ac7fd1f9-21fe-41c5-bc15-5b29900de7b0}, !- Handle
  Water Use Connections 79 Inlet Water Node, !- Name
  {050853d1-5ab9-4e05-9ead-974f005cb1f0}, !- Inlet Port
  {d417b8b5-b2d3-4e06-b540-597302305b87}; !- Outlet Port

OS:Connection,
  {050853d1-5ab9-4e05-9ead-974f005cb1f0}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  82,                                     !- Outlet Port
  {ac7fd1f9-21fe-41c5-bc15-5b29900de7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39dec283-7be0-4d0d-ba22-7302f06b59f9}, !- Handle
  Water Use Connections 79 Outlet Water Node, !- Name
  {c36a46a2-bb24-43c2-a46e-026be998fa41}, !- Inlet Port
  {77bbb0ba-c073-426c-8564-b1e77f795dec}; !- Outlet Port

OS:Connection,
  {d417b8b5-b2d3-4e06-b540-597302305b87}, !- Handle
  {ac7fd1f9-21fe-41c5-bc15-5b29900de7b0}, !- Source Object
  3,                                      !- Outlet Port
  {417c5ead-17e4-475f-9a3b-202328ba8c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36a46a2-bb24-43c2-a46e-026be998fa41}, !- Handle
  {417c5ead-17e4-475f-9a3b-202328ba8c05}, !- Source Object
  3,                                      !- Outlet Port
  {39dec283-7be0-4d0d-ba22-7302f06b59f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77bbb0ba-c073-426c-8564-b1e77f795dec}, !- Handle
  {39dec283-7be0-4d0d-ba22-7302f06b59f9}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  82;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d91a8aa5-924e-4523-8dd2-b97983cb1796}, !- Handle
  Water Use Connections 80,               !- Name
  {06837a05-04fc-448b-8241-5a77c561218c}, !- Inlet Node Name
  {34785f89-a609-42b9-b14a-ef3937d0b0b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0419785d-e76c-474c-bb47-61accae5dc40}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8d50cd1a-a3ed-4fa8-b72f-ef54172355b1}, !- Handle
  T sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {39af07d5-a786-4fce-bba5-c29cba2af272}, !- Target Temperature Schedule Name
  {ec00ed19-8ce2-4caf-9cea-1abdf839e14f}, !- Sensible Fraction Schedule Name
  {b127f5aa-426f-46a8-9a93-ce3c3f7b8c3c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ec00ed19-8ce2-4caf-9cea-1abdf839e14f}, !- Handle
  Schedule Ruleset 240,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e5bec6db-b183-4732-b61f-24c4adc8b55a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5bec6db-b183-4732-b61f-24c4adc8b55a}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b127f5aa-426f-46a8-9a93-ce3c3f7b8c3c}, !- Handle
  Schedule Ruleset 241,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8fd55fcf-cd61-4516-a1f8-1f909452a4fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fd55fcf-cd61-4516-a1f8-1f909452a4fe}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {39af07d5-a786-4fce-bba5-c29cba2af272}, !- Handle
  Schedule Ruleset 242,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {62201002-efb7-4216-89cc-463e814cbacb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62201002-efb7-4216-89cc-463e814cbacb}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0419785d-e76c-474c-bb47-61accae5dc40}, !- Handle
  T sw apartment Service Water Use 0.06gal/min, !- Name
  {8d50cd1a-a3ed-4fa8-b72f-ef54172355b1}, !- Water Use Equipment Definition Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  {71f356aa-7b1f-4661-baad-6b577ffa4970}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a59593a1-ea9b-4f07-bd63-5ae7f109fc37}, !- Handle
  Water Use Connections 80 Inlet Water Node, !- Name
  {7f0bc875-79f2-40d0-a043-841e52a941e6}, !- Inlet Port
  {06837a05-04fc-448b-8241-5a77c561218c}; !- Outlet Port

OS:Connection,
  {7f0bc875-79f2-40d0-a043-841e52a941e6}, !- Handle
  {e4c708af-7f3e-4f07-917b-c8702bfa2653}, !- Source Object
  83,                                     !- Outlet Port
  {a59593a1-ea9b-4f07-bd63-5ae7f109fc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecedaf59-272c-4720-ac27-bc7e8b750649}, !- Handle
  Water Use Connections 80 Outlet Water Node, !- Name
  {34785f89-a609-42b9-b14a-ef3937d0b0b3}, !- Inlet Port
  {dfc26dc3-8059-438e-873c-1e26642dd86e}; !- Outlet Port

OS:Connection,
  {06837a05-04fc-448b-8241-5a77c561218c}, !- Handle
  {a59593a1-ea9b-4f07-bd63-5ae7f109fc37}, !- Source Object
  3,                                      !- Outlet Port
  {d91a8aa5-924e-4523-8dd2-b97983cb1796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34785f89-a609-42b9-b14a-ef3937d0b0b3}, !- Handle
  {d91a8aa5-924e-4523-8dd2-b97983cb1796}, !- Source Object
  3,                                      !- Outlet Port
  {ecedaf59-272c-4720-ac27-bc7e8b750649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfc26dc3-8059-438e-873c-1e26642dd86e}, !- Handle
  {ecedaf59-272c-4720-ac27-bc7e8b750649}, !- Source Object
  3,                                      !- Outlet Port
  {4dc4c013-e5fa-4a4a-b8f9-830aea94b652}, !- Target Object
  83;                                     !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {9e302f2f-9773-4842-b245-39e78e94cc15}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {ef0840ca-f4e3-4f43-8f92-784f6389c972}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {c517d7a7-3743-41b0-8312-457a60868270}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c517d7a7-3743-41b0-8312-457a60868270}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0c2c0eed-2220-4f42-af9f-6a0e4d0c209a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6dc69e42-b570-42a8-ae55-250ce355acf8}, !- Control Zone or Zone List Name
  {9ac711df-6dd7-4729-b29f-c52af6845aa5}, !- Cooling Control Zone or Zone List Name
  {bc1f04bd-bdfc-426e-b978-bc9bca51db3b}, !- Heating Control Zone or Zone List Name
  {bc5e8f26-4cfd-4dfc-99ae-df3712091f6f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6dc69e42-b570-42a8-ae55-250ce355acf8}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {9ac711df-6dd7-4729-b29f-c52af6845aa5}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bc1f04bd-bdfc-426e-b978-bc9bca51db3b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bc5e8f26-4cfd-4dfc-99ae-df3712091f6f}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3edb86d9-d7d8-46e9-bbb8-644129224df5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch, !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  {5b6f1fef-cfd8-403b-a0c0-e8c50d1f9304}, !- Default Day Schedule Name
  {ac0047bb-b351-40b6-bb87-9e9176d410a2}, !- Summer Design Day Schedule Name
  {aa4a3a5e-4d01-4495-bd52-6e45e5fd0ad9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b6f1fef-cfd8-403b-a0c0-e8c50d1f9304}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Default, !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {65906bb7-8e8a-44bc-8f27-a2aae0d938ad}, !- Handle
  {3edb86d9-d7d8-46e9-bbb8-644129224df5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  117.78771423109553,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  80,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-08 04:05:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-08 04:05:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b3094cf9-b798-45ce-b271-e1edb1208413}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa4a3a5e-4d01-4495-bd52-6e45e5fd0ad9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c95360f3-5e01-4ec4-95fd-e3b75f249911}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac0047bb-b351-40b6-bb87-9e9176d410a2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7bd7f74e-9020-4afc-95da-10feaacd2791}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {0ac0449c-65a5-4f67-a171-1e9ba63115ad}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b47226d6-05bc-423d-9a49-a61aef0e9753}, !- Control Zone or Zone List Name
  {e0102cd6-db12-4ef8-9d48-de518f430991}, !- Cooling Control Zone or Zone List Name
  {94f5e6bb-88cc-4124-834b-d4852f9189e2}, !- Heating Control Zone or Zone List Name
  {7cff4336-029f-4f0e-ad58-cd77560953ef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b47226d6-05bc-423d-9a49-a61aef0e9753}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {e0102cd6-db12-4ef8-9d48-de518f430991}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94f5e6bb-88cc-4124-834b-d4852f9189e2}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7cff4336-029f-4f0e-ad58-cd77560953ef}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {554c5d77-4f76-4ed7-9dae-8c0ec4faa49e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  {bf5f76be-002b-4df7-ae41-497f6314dd3c}, !- Default Day Schedule Name
  {0c7c5372-5cdb-4205-a8ab-d454c73fec33}, !- Summer Design Day Schedule Name
  {5c254c75-69a6-49fb-9dfe-3f9f7e9150d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf5f76be-002b-4df7-ae41-497f6314dd3c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {abd113e9-6553-462a-86b3-20858dff8cd8}, !- Handle
  {554c5d77-4f76-4ed7-9dae-8c0ec4faa49e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7739502690869635,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-08 04:05:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-08 04:05:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {74a27d1a-b470-4a9a-bf76-2c34ddcddb74}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c254c75-69a6-49fb-9dfe-3f9f7e9150d4}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43f750f5-3a1e-4a81-9ce1-68b1ad35e475}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c7c5372-5cdb-4205-a8ab-d454c73fec33}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {1e3f5a76-9556-45e9-9c30-4a1baa09a72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {e5891503-068f-4821-8788-a0ffcde86a2e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7dd4b4b4-6e9d-4097-acbd-5e1a02210afd}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6db2f67e-b2dc-4801-b37d-108592842a1a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02c13dd5-e853-490a-9bd6-f52f815b6a01}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8e07d5f4-094d-454c-ba75-b7cfc7223c1a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ad9dc77e-f4b8-4ada-a397-0898f853d940}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f0d2c1ea-a827-4b85-ac73-fd3c66453936}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e02319fa-99a6-48b0-84d0-7dc05f8131f1}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

