  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a911744a-6824-4802-ade4-848faca3f775}, !- Group Rendering Name
  {ae919d57-d959-4bce-82d5-12d1c137cefa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d434708-287c-4e2b-bc69-982d290c076b}, !- Handle
  Node 229,                               !- Name
  {1147f51e-fb35-4caa-8486-42c852897453}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1147f51e-fb35-4caa-8486-42c852897453}, !- Handle
  {635677d5-4a12-480e-9e5b-84a3231dc0a1}, !- Source Object
  11,                                     !- Outlet Port
  {1d434708-287c-4e2b-bc69-982d290c076b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72369930-48c7-4136-b9b5-9da4c7ca054d}, !- Handle
  {635677d5-4a12-480e-9e5b-84a3231dc0a1}, !- HVAC Component
  {bbb81a92-e21b-4422-ba50-8e6da8ffd534}, !- Port 1
  {9a907e83-f72e-40b8-b821-ca68f12e998d}; !- Port 2

OS:PortList,
  {3a22d965-a16c-4056-92db-ad32c93de38a}, !- Handle
  {635677d5-4a12-480e-9e5b-84a3231dc0a1}, !- HVAC Component
  {12f20f5e-a26e-4bc5-8926-3a2468908580}; !- Port 1

OS:PortList,
  {9f140241-c5c5-492a-b250-b9e08be60407}, !- Handle
  {635677d5-4a12-480e-9e5b-84a3231dc0a1}, !- HVAC Component
  {0343d358-0009-46ff-8654-d81deb0fa33d}; !- Port 1

OS:Sizing:Zone,
  {4460e7e0-cc61-4c94-afeb-fce8bdf1d24f}, !- Handle
  {635677d5-4a12-480e-9e5b-84a3231dc0a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3814052-5756-46a4-a675-c26d35c3ccc3}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {635677d5-4a12-480e-9e5b-84a3231dc0a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3dc9dda-cc82-4d84-ac13-8d4fe6e67890}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fbcef789-242f-43c4-aa52-3a20be0439f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {aaf785bc-bff2-4fab-bd62-c00c182e402a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ae919d57-d959-4bce-82d5-12d1c137cefa}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 235, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f3ec792d-4399-4fe2-9d71-5fa838765b6a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5adbd3d6-1fdc-484b-af43-330604f2c52d}, !- Zone Air Inlet Port List
  {2dbd8fb8-9d2d-41c7-a8ec-5b9b533517c8}, !- Zone Air Exhaust Port List
  {8e31e72a-33f3-41fb-8715-f9eb50d4078f}, !- Zone Air Node Name
  {eca83ad0-54ef-4be5-a83c-b7a11e06dbdd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2d8da02-82b0-43c4-b020-b59ea9d0c5b6}, !- Group Rendering Name
  {e7a7035c-7fb7-4ba9-9395-c71dbcaeb220}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec266259-544a-47ba-9482-1a0e137e53bb}, !- Handle
  Node 232,                               !- Name
  {8e31e72a-33f3-41fb-8715-f9eb50d4078f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e31e72a-33f3-41fb-8715-f9eb50d4078f}, !- Handle
  {f3ec792d-4399-4fe2-9d71-5fa838765b6a}, !- Source Object
  11,                                     !- Outlet Port
  {ec266259-544a-47ba-9482-1a0e137e53bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5adbd3d6-1fdc-484b-af43-330604f2c52d}, !- Handle
  {f3ec792d-4399-4fe2-9d71-5fa838765b6a}, !- HVAC Component
  {eec6ce66-0ea9-4e03-9fc8-c37f90747fc2}, !- Port 1
  {6be8ddea-3f68-4b43-9b8f-d37c4ce9dd49}; !- Port 2

OS:PortList,
  {2dbd8fb8-9d2d-41c7-a8ec-5b9b533517c8}, !- Handle
  {f3ec792d-4399-4fe2-9d71-5fa838765b6a}, !- HVAC Component
  {dcd4d274-3064-4af7-87dd-00658541b117}; !- Port 1

OS:PortList,
  {eca83ad0-54ef-4be5-a83c-b7a11e06dbdd}, !- Handle
  {f3ec792d-4399-4fe2-9d71-5fa838765b6a}, !- HVAC Component
  {3bee50e9-8c30-4af5-a960-f14a5eca81b1}; !- Port 1

OS:Sizing:Zone,
  {c0f2c8ff-969f-4ac0-9d0a-cb1bc85d2ad2}, !- Handle
  {f3ec792d-4399-4fe2-9d71-5fa838765b6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f9b821c-9744-4165-b786-bea0b384dc4e}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {f3ec792d-4399-4fe2-9d71-5fa838765b6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb8bef78-f31b-4ec2-b7c9-92f212fab4a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {52dbd7e6-f4b3-4dfc-a75e-eb1bb640ffb8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c940f662-849c-4201-a5dd-5ca933cd2efa}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e7a7035c-7fb7-4ba9-9395-c71dbcaeb220}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 236, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfc286e1-7910-4445-ab81-38bb68d94cbc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9dc6ab1-4255-4aaa-9ae8-9f8c662c759a}, !- Zone Air Inlet Port List
  {1e51b3d0-aad6-4178-8e5a-80c01898ed87}, !- Zone Air Exhaust Port List
  {96d4a783-97d6-4f35-a67e-e6b90a99bad5}, !- Zone Air Node Name
  {a5d56cc1-fb1a-4e52-a3ae-3bec817e987a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {356df0d0-5ed5-4bd7-a91a-35bbd523a906}, !- Group Rendering Name
  {e25913ca-9294-4b18-90bb-7e5cd0c015ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5d8b1fc-de05-421f-9ff2-b8c6d2d7898e}, !- Handle
  Node 235,                               !- Name
  {96d4a783-97d6-4f35-a67e-e6b90a99bad5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96d4a783-97d6-4f35-a67e-e6b90a99bad5}, !- Handle
  {bfc286e1-7910-4445-ab81-38bb68d94cbc}, !- Source Object
  11,                                     !- Outlet Port
  {b5d8b1fc-de05-421f-9ff2-b8c6d2d7898e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9dc6ab1-4255-4aaa-9ae8-9f8c662c759a}, !- Handle
  {bfc286e1-7910-4445-ab81-38bb68d94cbc}, !- HVAC Component
  {9a5aa62b-ed8a-4f1b-bf93-c68675eaedf4}, !- Port 1
  {93b562b1-edac-4e7c-8f8c-d4659ddd8d28}; !- Port 2

OS:PortList,
  {1e51b3d0-aad6-4178-8e5a-80c01898ed87}, !- Handle
  {bfc286e1-7910-4445-ab81-38bb68d94cbc}, !- HVAC Component
  {61a41b3f-3893-42e9-b1ed-ef1649093a52}; !- Port 1

OS:PortList,
  {a5d56cc1-fb1a-4e52-a3ae-3bec817e987a}, !- Handle
  {bfc286e1-7910-4445-ab81-38bb68d94cbc}, !- HVAC Component
  {765c6b3d-072c-461e-be2e-6e01c3353b24}; !- Port 1

OS:Sizing:Zone,
  {18c01b27-625f-47c6-a942-3b6d38c677a1}, !- Handle
  {bfc286e1-7910-4445-ab81-38bb68d94cbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d61214e4-04b1-4024-9fd1-fe9863b7678c}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {bfc286e1-7910-4445-ab81-38bb68d94cbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b97c68f5-ecac-4c80-8102-724176dfd18f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ddbc3135-b5f6-473c-a9c1-dacfd0905861}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8ed6fd12-ec19-4bcd-bb59-3ced819cf2fe}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e25913ca-9294-4b18-90bb-7e5cd0c015ca}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 237, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {360a679d-6c87-4fcc-8cd3-6b3567672f95}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ded62786-f2c3-40bc-9cf2-8b6133e61507}, !- Zone Air Inlet Port List
  {f8bef569-9f5b-4d5a-879b-e1f00a211ccd}, !- Zone Air Exhaust Port List
  {fb9b9901-7d4e-4926-b1df-2c710eb6bae0}, !- Zone Air Node Name
  {e9fb690c-7133-46d7-8bc4-00690abd6503}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2dd701df-09a6-489a-b46a-22cbb1afeca6}, !- Group Rendering Name
  {01aebdb3-28d1-46fd-b34a-8de1e183b7c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd5b812f-cac5-4c62-946c-a2a756189954}, !- Handle
  Node 238,                               !- Name
  {fb9b9901-7d4e-4926-b1df-2c710eb6bae0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb9b9901-7d4e-4926-b1df-2c710eb6bae0}, !- Handle
  {360a679d-6c87-4fcc-8cd3-6b3567672f95}, !- Source Object
  11,                                     !- Outlet Port
  {cd5b812f-cac5-4c62-946c-a2a756189954}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ded62786-f2c3-40bc-9cf2-8b6133e61507}, !- Handle
  {360a679d-6c87-4fcc-8cd3-6b3567672f95}, !- HVAC Component
  {5b1821f8-dc99-436f-aedd-2f3a95b7e1d2}; !- Port 1

OS:PortList,
  {f8bef569-9f5b-4d5a-879b-e1f00a211ccd}, !- Handle
  {360a679d-6c87-4fcc-8cd3-6b3567672f95}; !- HVAC Component

OS:PortList,
  {e9fb690c-7133-46d7-8bc4-00690abd6503}, !- Handle
  {360a679d-6c87-4fcc-8cd3-6b3567672f95}, !- HVAC Component
  {68af87f9-1962-4e02-9fc2-1675385f94f7}; !- Port 1

OS:Sizing:Zone,
  {5297a2b2-ce2b-4d8b-b3fe-a18a274a2cdd}, !- Handle
  {360a679d-6c87-4fcc-8cd3-6b3567672f95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30ab8062-bacd-445e-a77c-369a02cac5f2}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {360a679d-6c87-4fcc-8cd3-6b3567672f95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2d5b38e-c548-490c-adf9-3faed702c00a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {694d273a-4669-4c30-827a-d2e3bd2c42ed}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {01aebdb3-28d1-46fd-b34a-8de1e183b7c6}, !- Handle
  Space Function Office - enclosed Thermostat 3, !- Name
  {ef6753a3-dc2d-4bd0-923b-7b9f4486e061}, !- Heating Setpoint Temperature Schedule Name
  {2d54025a-2d62-430b-92db-cf04a08c2abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {67a35867-50f6-4e32-95e4-93bd790e1b73}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 7_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7021ea2e-c8fd-496f-859c-9e6681cd9336}, !- Zone Air Inlet Port List
  {335d3a2a-bb80-4fe9-971e-8e04e0a46d2a}, !- Zone Air Exhaust Port List
  {e233cef4-3b24-4448-aa5c-201842b1d7f5}, !- Zone Air Node Name
  {cded4fba-cfd1-4d69-8114-1d53d74991bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b3c196e-6567-4905-9a0d-fcd8bf195fc1}, !- Group Rendering Name
  {85b99a20-781c-4822-8931-d89b8202f7af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cf661cf-75ff-49b0-bcdf-a167c021f0a3}, !- Handle
  Node 241,                               !- Name
  {e233cef4-3b24-4448-aa5c-201842b1d7f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e233cef4-3b24-4448-aa5c-201842b1d7f5}, !- Handle
  {67a35867-50f6-4e32-95e4-93bd790e1b73}, !- Source Object
  11,                                     !- Outlet Port
  {4cf661cf-75ff-49b0-bcdf-a167c021f0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7021ea2e-c8fd-496f-859c-9e6681cd9336}, !- Handle
  {67a35867-50f6-4e32-95e4-93bd790e1b73}, !- HVAC Component
  {54deeaa5-1cf8-4cf6-a3af-64a022716fec}; !- Port 1

OS:PortList,
  {335d3a2a-bb80-4fe9-971e-8e04e0a46d2a}, !- Handle
  {67a35867-50f6-4e32-95e4-93bd790e1b73}, !- HVAC Component
  {d879e40b-337f-43d0-87f0-fb3d412b0402}; !- Port 1

OS:PortList,
  {cded4fba-cfd1-4d69-8114-1d53d74991bf}, !- Handle
  {67a35867-50f6-4e32-95e4-93bd790e1b73}, !- HVAC Component
  {92bbc864-ff38-473a-b107-514f1979aedb}; !- Port 1

OS:Sizing:Zone,
  {cbe42ddc-2bab-4280-8349-34fb1c29ee6f}, !- Handle
  {67a35867-50f6-4e32-95e4-93bd790e1b73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b53f747-4ef1-46e0-baef-445c43a2c6f6}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {67a35867-50f6-4e32-95e4-93bd790e1b73}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9b29ca6-8df1-4f89-ad0c-ae462f5dcc18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db5f8b89-e51f-4494-ac17-34c87da3ca59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {163e68dc-42e8-4153-a447-07690548f04b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {85b99a20-781c-4822-8931-d89b8202f7af}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 21, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c5016dc-07c8-4a3d-88fb-e0342f9cf933}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 9_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6cf01fb-3704-41fe-9e1c-de0c060ffcd5}, !- Zone Air Inlet Port List
  {2530c15c-2d69-416d-8ee9-b82dc5258a26}, !- Zone Air Exhaust Port List
  {4b7b8be7-95cf-4eaa-a147-61965af05c83}, !- Zone Air Node Name
  {fcc2fdff-6357-4ae1-9177-cc33372b8471}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5a12ec8-16f8-4a75-a474-f18da4bc3d32}, !- Group Rendering Name
  {cc1235c8-9858-49a8-b20c-b7b758135007}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b698a5de-7ec4-4597-83fe-8e15eb039518}, !- Handle
  Node 244,                               !- Name
  {4b7b8be7-95cf-4eaa-a147-61965af05c83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b7b8be7-95cf-4eaa-a147-61965af05c83}, !- Handle
  {5c5016dc-07c8-4a3d-88fb-e0342f9cf933}, !- Source Object
  11,                                     !- Outlet Port
  {b698a5de-7ec4-4597-83fe-8e15eb039518}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6cf01fb-3704-41fe-9e1c-de0c060ffcd5}, !- Handle
  {5c5016dc-07c8-4a3d-88fb-e0342f9cf933}, !- HVAC Component
  {d83f75f5-fad0-47c2-8373-1063cc59e827}; !- Port 1

OS:PortList,
  {2530c15c-2d69-416d-8ee9-b82dc5258a26}, !- Handle
  {5c5016dc-07c8-4a3d-88fb-e0342f9cf933}, !- HVAC Component
  {a40ffad2-4593-49a3-9931-6c1f00cf0502}; !- Port 1

OS:PortList,
  {fcc2fdff-6357-4ae1-9177-cc33372b8471}, !- Handle
  {5c5016dc-07c8-4a3d-88fb-e0342f9cf933}, !- HVAC Component
  {f7c7c1de-0c56-4c39-a2f2-5918eee9ab68}; !- Port 1

OS:Sizing:Zone,
  {6cd8304e-339e-493e-8fa6-4d8cf5544f27}, !- Handle
  {5c5016dc-07c8-4a3d-88fb-e0342f9cf933}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {362e0ace-c59d-4d76-bba1-0ddda68a5ac1}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {5c5016dc-07c8-4a3d-88fb-e0342f9cf933}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9503e6e-7a21-477d-a534-500d38242290}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8c367837-5d14-4d1c-ab60-519d1758b8cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {21eea8b6-2939-4fc3-8ed1-f28005717755}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {cc1235c8-9858-49a8-b20c-b7b758135007}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 22, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc751010-ce59-40ba-a1b9-0605d0268e1f}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c6ec478-87ff-4374-8c9e-670a54ea7c65}, !- Zone Air Inlet Port List
  {233ad1f6-e315-4033-94a5-bfb3fa497b0f}, !- Zone Air Exhaust Port List
  {d72decd2-e842-4feb-b2c2-97ff75bf4f3b}, !- Zone Air Node Name
  {235556ed-b7f4-48f7-8260-d6bfac83a276}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa81acf0-3b24-4d02-8582-d18c9aa15c28}, !- Group Rendering Name
  {398d9f57-afed-43c6-99b1-259e34cc169c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9122568-d68c-416d-88ee-9c0aba15c9f2}, !- Handle
  Node 247,                               !- Name
  {d72decd2-e842-4feb-b2c2-97ff75bf4f3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d72decd2-e842-4feb-b2c2-97ff75bf4f3b}, !- Handle
  {bc751010-ce59-40ba-a1b9-0605d0268e1f}, !- Source Object
  11,                                     !- Outlet Port
  {d9122568-d68c-416d-88ee-9c0aba15c9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c6ec478-87ff-4374-8c9e-670a54ea7c65}, !- Handle
  {bc751010-ce59-40ba-a1b9-0605d0268e1f}, !- HVAC Component
  {b3abf1c1-5c3c-4352-933a-1d484884fb9d}; !- Port 1

OS:PortList,
  {233ad1f6-e315-4033-94a5-bfb3fa497b0f}, !- Handle
  {bc751010-ce59-40ba-a1b9-0605d0268e1f}, !- HVAC Component
  {8f98d81c-6c64-49a7-9feb-18dcdf3ffd33}; !- Port 1

OS:PortList,
  {235556ed-b7f4-48f7-8260-d6bfac83a276}, !- Handle
  {bc751010-ce59-40ba-a1b9-0605d0268e1f}, !- HVAC Component
  {c4bad1b4-8918-4e10-8195-ca2e84d2827c}; !- Port 1

OS:Sizing:Zone,
  {9f950144-05c3-4055-b0d0-46094a70ca73}, !- Handle
  {bc751010-ce59-40ba-a1b9-0605d0268e1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f0e28be-2a23-449a-af00-3a8d27e9126d}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {bc751010-ce59-40ba-a1b9-0605d0268e1f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f5e1977e-f9b7-4662-888e-6241ac0a97ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7b4ef4ce-27eb-4e39-9495-58baba7246f7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a6f3b9b8-4a3f-484d-81f8-30221237878f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {398d9f57-afed-43c6-99b1-259e34cc169c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 23, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0020b000-5708-4b40-a06f-49245c886c65}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e7b7439-fb1e-4d5a-9eb5-901c7d9280c8}, !- Zone Air Inlet Port List
  {2828d8a7-8bb9-4afc-9244-d6950f3daff8}, !- Zone Air Exhaust Port List
  {f2c1b770-f653-4d7b-92c5-f145f0ce4d03}, !- Zone Air Node Name
  {c2ccafd4-0831-44cb-841b-501c083fcbc2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c93d097-f362-418f-a159-1a284c4df262}, !- Group Rendering Name
  {762f4053-a640-49ac-a1e2-56c1b1aa9558}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16fbfb94-71ba-4f1d-8e8c-368bb3f66ac1}, !- Handle
  Node 250,                               !- Name
  {f2c1b770-f653-4d7b-92c5-f145f0ce4d03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2c1b770-f653-4d7b-92c5-f145f0ce4d03}, !- Handle
  {0020b000-5708-4b40-a06f-49245c886c65}, !- Source Object
  11,                                     !- Outlet Port
  {16fbfb94-71ba-4f1d-8e8c-368bb3f66ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e7b7439-fb1e-4d5a-9eb5-901c7d9280c8}, !- Handle
  {0020b000-5708-4b40-a06f-49245c886c65}, !- HVAC Component
  {cdcab1ba-c56d-4eaa-8c82-beccff3808e8}; !- Port 1

OS:PortList,
  {2828d8a7-8bb9-4afc-9244-d6950f3daff8}, !- Handle
  {0020b000-5708-4b40-a06f-49245c886c65}, !- HVAC Component
  {cff3cded-7095-4c36-a020-aef25d8af02e}; !- Port 1

OS:PortList,
  {c2ccafd4-0831-44cb-841b-501c083fcbc2}, !- Handle
  {0020b000-5708-4b40-a06f-49245c886c65}, !- HVAC Component
  {02963044-53b8-4b61-b0b6-c97a32d32c26}; !- Port 1

OS:Sizing:Zone,
  {1e437916-1860-4a18-b6de-e2700cc47c7f}, !- Handle
  {0020b000-5708-4b40-a06f-49245c886c65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d388d20-f566-4b7f-bb66-29d20e82f278}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {0020b000-5708-4b40-a06f-49245c886c65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0c5c063-5e79-462a-a0da-f07023e94337}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {beb41871-8535-4cc1-b1b9-a39c19eb2897}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d6a6df04-4893-40b9-8858-e6c9bf69cf59}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {762f4053-a640-49ac-a1e2-56c1b1aa9558}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 24, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {604d2927-3738-4bbc-949a-2369eee6910f}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 6_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {998f2ccd-96a1-4f25-abd8-c1deed6aa5a5}, !- Zone Air Inlet Port List
  {1f873725-bb8f-4348-b024-3e9553c3a5fa}, !- Zone Air Exhaust Port List
  {441a2bc3-0b63-4e52-91e5-9a66cfcf6abc}, !- Zone Air Node Name
  {b39954d8-a221-44d4-b458-83a2896f3030}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed11364b-7e4d-4870-9aaf-6b21d73a79a0}, !- Group Rendering Name
  {06befcfe-eeb9-41c8-8acc-6db0667e6585}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d889924-2b12-4476-b7ba-8a9b4609f90d}, !- Handle
  Node 253,                               !- Name
  {441a2bc3-0b63-4e52-91e5-9a66cfcf6abc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {441a2bc3-0b63-4e52-91e5-9a66cfcf6abc}, !- Handle
  {604d2927-3738-4bbc-949a-2369eee6910f}, !- Source Object
  11,                                     !- Outlet Port
  {5d889924-2b12-4476-b7ba-8a9b4609f90d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {998f2ccd-96a1-4f25-abd8-c1deed6aa5a5}, !- Handle
  {604d2927-3738-4bbc-949a-2369eee6910f}, !- HVAC Component
  {46f21e8b-850a-4b48-93e5-d9120c3a64f0}; !- Port 1

OS:PortList,
  {1f873725-bb8f-4348-b024-3e9553c3a5fa}, !- Handle
  {604d2927-3738-4bbc-949a-2369eee6910f}, !- HVAC Component
  {3e0f690a-7a46-41e6-8c66-1d7cd5089a45}; !- Port 1

OS:PortList,
  {b39954d8-a221-44d4-b458-83a2896f3030}, !- Handle
  {604d2927-3738-4bbc-949a-2369eee6910f}, !- HVAC Component
  {1e6d44c2-4023-4d4f-8b0a-436ee43390d1}; !- Port 1

OS:Sizing:Zone,
  {efbb9207-a478-4d7e-a8ae-425c9547eef5}, !- Handle
  {604d2927-3738-4bbc-949a-2369eee6910f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80275ab0-58a2-47a2-9540-514cad050df2}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {604d2927-3738-4bbc-949a-2369eee6910f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f78d2e01-39dc-4d81-8b1c-b96219f44a95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e2c573c-742c-4a89-94fd-ea8323a780f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f6a5523e-59ae-45bc-b647-d0d5b96bf65c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {06befcfe-eeb9-41c8-8acc-6db0667e6585}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 25, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d3eba2c-cefd-4294-8537-5f9824151c5a}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 5_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e19ca8f8-a05f-4e9f-ac04-2e7d7e0b8f12}, !- Zone Air Inlet Port List
  {c870a12f-c9c8-44ab-9af0-317c3531fe52}, !- Zone Air Exhaust Port List
  {21dae97b-b5ee-43f8-ac01-113efcfb3b61}, !- Zone Air Node Name
  {bbdd4b17-e2ec-4ad3-9b67-e68d7fb838cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ceeec53-fae1-4f9c-b06b-46c70cde8176}, !- Group Rendering Name
  {b0c1be57-d2e8-4aab-a321-132fd2eb9dd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {552ea52a-7f8e-421c-a424-7013d55db381}, !- Handle
  Node 256,                               !- Name
  {21dae97b-b5ee-43f8-ac01-113efcfb3b61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21dae97b-b5ee-43f8-ac01-113efcfb3b61}, !- Handle
  {8d3eba2c-cefd-4294-8537-5f9824151c5a}, !- Source Object
  11,                                     !- Outlet Port
  {552ea52a-7f8e-421c-a424-7013d55db381}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e19ca8f8-a05f-4e9f-ac04-2e7d7e0b8f12}, !- Handle
  {8d3eba2c-cefd-4294-8537-5f9824151c5a}, !- HVAC Component
  {b2260400-f818-4be1-93a1-b07a16c8644b}; !- Port 1

OS:PortList,
  {c870a12f-c9c8-44ab-9af0-317c3531fe52}, !- Handle
  {8d3eba2c-cefd-4294-8537-5f9824151c5a}, !- HVAC Component
  {c1f70fb0-d27c-4a74-840a-8c2e5726a0d9}; !- Port 1

OS:PortList,
  {bbdd4b17-e2ec-4ad3-9b67-e68d7fb838cf}, !- Handle
  {8d3eba2c-cefd-4294-8537-5f9824151c5a}, !- HVAC Component
  {bad989a0-06f0-4b2b-9058-7f0ddfcc493b}; !- Port 1

OS:Sizing:Zone,
  {5578cd18-a362-4b48-83e9-704682501342}, !- Handle
  {8d3eba2c-cefd-4294-8537-5f9824151c5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dde93bda-1569-468b-9efb-48f8e9995a3e}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {8d3eba2c-cefd-4294-8537-5f9824151c5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec84ff1c-f554-4823-9ce2-7639bb4efd08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c6f9be9c-af2a-4fdd-99d2-9dc2179b698b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {20dc75e0-3e8c-42d7-a274-d3f784acc3d4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b0c1be57-d2e8-4aab-a321-132fd2eb9dd2}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 26, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7910a700-e5d1-411c-acac-893c13410dfa}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a5a22d1-0213-4be5-a8c4-a02fb4027118}, !- Zone Air Inlet Port List
  {45ce9abc-0ea8-4f60-9ab2-129d1a1a07e6}, !- Zone Air Exhaust Port List
  {bcd92783-64b6-4de5-bbec-c08c02daac7f}, !- Zone Air Node Name
  {e3b9619a-2317-415b-8ab3-22fe455d2722}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa0fdbc1-1234-4599-9f72-ad909808ff21}, !- Group Rendering Name
  {dbaac2b1-a074-40b5-84a6-4f9e7a90b7c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11d42bf2-8757-4b35-8925-c88b86cefe8e}, !- Handle
  Node 259,                               !- Name
  {bcd92783-64b6-4de5-bbec-c08c02daac7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcd92783-64b6-4de5-bbec-c08c02daac7f}, !- Handle
  {7910a700-e5d1-411c-acac-893c13410dfa}, !- Source Object
  11,                                     !- Outlet Port
  {11d42bf2-8757-4b35-8925-c88b86cefe8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a5a22d1-0213-4be5-a8c4-a02fb4027118}, !- Handle
  {7910a700-e5d1-411c-acac-893c13410dfa}, !- HVAC Component
  {d9504a4b-98af-49af-9f88-a0fa814563b7}; !- Port 1

OS:PortList,
  {45ce9abc-0ea8-4f60-9ab2-129d1a1a07e6}, !- Handle
  {7910a700-e5d1-411c-acac-893c13410dfa}, !- HVAC Component
  {bde5a49b-1521-435d-86ee-1229a95448b5}; !- Port 1

OS:PortList,
  {e3b9619a-2317-415b-8ab3-22fe455d2722}, !- Handle
  {7910a700-e5d1-411c-acac-893c13410dfa}, !- HVAC Component
  {d21db0ab-7312-448d-a600-9729ab44c031}; !- Port 1

OS:Sizing:Zone,
  {ba88d14e-a0e2-4d2b-b30c-174ae7d4ea74}, !- Handle
  {7910a700-e5d1-411c-acac-893c13410dfa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39068f86-f7b2-4b3b-a77b-6c048e0b5eef}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {7910a700-e5d1-411c-acac-893c13410dfa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ef373d9-1cb0-4a1d-8bda-4cecd46de502}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5c8e20b-975c-4273-a2d1-b8f3bcc50a19}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {54a88a61-fdc2-4994-82a4-4167783696e5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {dbaac2b1-a074-40b5-84a6-4f9e7a90b7c4}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 27, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {196c92b3-eee6-475b-9687-00de9b9ffe8c}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 4_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72422647-cb32-4e63-979c-3274dc01add2}, !- Zone Air Inlet Port List
  {fa11a36a-8767-494b-8673-692ad5425e51}, !- Zone Air Exhaust Port List
  {b9795eb5-7723-48e7-85ff-1044c40a8bc7}, !- Zone Air Node Name
  {39724c5e-86be-474c-9ada-0dcf38f9803e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {359441f2-b67c-4dfa-8040-7f9db60eee34}, !- Group Rendering Name
  {d79b1116-b559-478e-a998-ffe096479c9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00fdf043-811e-4fcd-8319-02a4ff1a7089}, !- Handle
  Node 262,                               !- Name
  {b9795eb5-7723-48e7-85ff-1044c40a8bc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9795eb5-7723-48e7-85ff-1044c40a8bc7}, !- Handle
  {196c92b3-eee6-475b-9687-00de9b9ffe8c}, !- Source Object
  11,                                     !- Outlet Port
  {00fdf043-811e-4fcd-8319-02a4ff1a7089}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72422647-cb32-4e63-979c-3274dc01add2}, !- Handle
  {196c92b3-eee6-475b-9687-00de9b9ffe8c}, !- HVAC Component
  {90f13433-aa67-4d59-b197-c1c73d711739}; !- Port 1

OS:PortList,
  {fa11a36a-8767-494b-8673-692ad5425e51}, !- Handle
  {196c92b3-eee6-475b-9687-00de9b9ffe8c}, !- HVAC Component
  {55302ba3-53ea-44c4-b797-7d1444ec3896}; !- Port 1

OS:PortList,
  {39724c5e-86be-474c-9ada-0dcf38f9803e}, !- Handle
  {196c92b3-eee6-475b-9687-00de9b9ffe8c}, !- HVAC Component
  {7d593549-2a6b-4414-95a3-dec7223c9bad}; !- Port 1

OS:Sizing:Zone,
  {79eebb93-2846-4b3e-99b8-ab9225e442f6}, !- Handle
  {196c92b3-eee6-475b-9687-00de9b9ffe8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f8fed51-a125-4e23-99e8-099ddc6a06e7}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {196c92b3-eee6-475b-9687-00de9b9ffe8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af008c3d-330e-4c6f-a08e-2570fdab4a5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1460f408-d805-45bb-8f3d-684b4a6ffb5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4968edcb-151c-4e87-810d-56fc115ad8f4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d79b1116-b559-478e-a998-ffe096479c9a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 28, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e59f3a97-bed1-4bfe-956a-b46f3afb06be}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 8_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08dc3b1f-7aee-4101-b8bd-f9804acd2d14}, !- Zone Air Inlet Port List
  {24e6f432-6ee5-4c9c-8372-2717dbb0f4a8}, !- Zone Air Exhaust Port List
  {fe49b1a0-584f-4f64-829c-ba6d9a3ac68f}, !- Zone Air Node Name
  {d1371870-187e-49f3-acaf-b199daa9600e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6fd1bbb9-4fbc-46a6-b3fa-e92bca1b4272}, !- Group Rendering Name
  {1220bf26-3c94-49b1-8c8a-0360142d0c59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f458c26-84a5-4a97-abfc-dc4acfe72946}, !- Handle
  Node 265,                               !- Name
  {fe49b1a0-584f-4f64-829c-ba6d9a3ac68f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe49b1a0-584f-4f64-829c-ba6d9a3ac68f}, !- Handle
  {e59f3a97-bed1-4bfe-956a-b46f3afb06be}, !- Source Object
  11,                                     !- Outlet Port
  {4f458c26-84a5-4a97-abfc-dc4acfe72946}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08dc3b1f-7aee-4101-b8bd-f9804acd2d14}, !- Handle
  {e59f3a97-bed1-4bfe-956a-b46f3afb06be}, !- HVAC Component
  {d3c8839d-426b-40cd-86ee-26dd8fbe919e}; !- Port 1

OS:PortList,
  {24e6f432-6ee5-4c9c-8372-2717dbb0f4a8}, !- Handle
  {e59f3a97-bed1-4bfe-956a-b46f3afb06be}, !- HVAC Component
  {7ddc4a47-279c-41bf-9add-15fbbc7aa4e8}; !- Port 1

OS:PortList,
  {d1371870-187e-49f3-acaf-b199daa9600e}, !- Handle
  {e59f3a97-bed1-4bfe-956a-b46f3afb06be}, !- HVAC Component
  {06d5e01a-40a4-4166-8b47-c9cf1ba23cc0}; !- Port 1

OS:Sizing:Zone,
  {cd526d1f-d04c-496b-94bd-964ef2238c44}, !- Handle
  {e59f3a97-bed1-4bfe-956a-b46f3afb06be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a69907a-ec1d-4271-8d2e-ef6e7cb4d71e}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {e59f3a97-bed1-4bfe-956a-b46f3afb06be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e4ba85b-4ba9-4004-9fdb-ee4d3b3b4dae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cd1699ae-4258-424d-bb95-012ae2f6d6e5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {16cf0720-1c5a-4cf3-ac7d-c846d98a3518}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1220bf26-3c94-49b1-8c8a-0360142d0c59}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 29, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9045bb4-53a9-4ea8-8bed-83fff6f86402}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 10_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14d74893-105a-4c55-a5f4-6dc57bee2c8a}, !- Zone Air Inlet Port List
  {706c76f0-abab-49e6-a214-44a6efb7c8dd}, !- Zone Air Exhaust Port List
  {fe3439c6-edf0-44b6-a2f4-fc9b42ef560e}, !- Zone Air Node Name
  {7efe2454-904d-4ff0-811c-d64cf52036fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44341816-ce16-478a-aa39-01a11ad743b1}, !- Group Rendering Name
  {446655cb-7a5b-462d-b839-6ad38805b030}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d16bbfd-f8ff-4fa4-b5ec-658c98967429}, !- Handle
  Node 268,                               !- Name
  {fe3439c6-edf0-44b6-a2f4-fc9b42ef560e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe3439c6-edf0-44b6-a2f4-fc9b42ef560e}, !- Handle
  {d9045bb4-53a9-4ea8-8bed-83fff6f86402}, !- Source Object
  11,                                     !- Outlet Port
  {7d16bbfd-f8ff-4fa4-b5ec-658c98967429}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14d74893-105a-4c55-a5f4-6dc57bee2c8a}, !- Handle
  {d9045bb4-53a9-4ea8-8bed-83fff6f86402}, !- HVAC Component
  {cc2afbbd-dced-458e-8bbf-c04618ca20db}; !- Port 1

OS:PortList,
  {706c76f0-abab-49e6-a214-44a6efb7c8dd}, !- Handle
  {d9045bb4-53a9-4ea8-8bed-83fff6f86402}, !- HVAC Component
  {4398f88a-7a64-4eb2-b4f5-c66fc3145403}; !- Port 1

OS:PortList,
  {7efe2454-904d-4ff0-811c-d64cf52036fc}, !- Handle
  {d9045bb4-53a9-4ea8-8bed-83fff6f86402}, !- HVAC Component
  {92972605-5880-4068-a2da-2d68d9105e1f}; !- Port 1

OS:Sizing:Zone,
  {31624160-ef43-4425-b35a-d7823608c482}, !- Handle
  {d9045bb4-53a9-4ea8-8bed-83fff6f86402}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9342a220-6b07-4afe-b801-4a87f3c26ca7}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {d9045bb4-53a9-4ea8-8bed-83fff6f86402}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1750a9ef-6d65-4f73-8ed0-2fdf8c9a69df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {19ed17fd-a213-4ce9-943f-9edd23898a77}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7aab53b5-8029-419d-9b56-757bb75a8688}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {446655cb-7a5b-462d-b839-6ad38805b030}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 30, !- Name
  {6518bd6a-67ce-4c67-b3d9-1d789d698c2c}, !- Heating Setpoint Temperature Schedule Name
  {f00d1657-100f-4b7d-a123-4bb14012e452}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2dd701df-09a6-489a-b46a-22cbb1afeca6}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d7f67496-650f-4484-9fca-c082a6e3fb3e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f63a805-5d6c-40cd-b299-02985905539e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0551feb6-48df-4fc5-a944-8c698901aa52}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e2a4cbe-192f-4dfa-9ee7-378cc3109c8a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bac9b4e-8ed5-416e-ba1f-78c3808ec4af}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {989cf853-5144-4369-91fe-7da083a154ec}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37971371-eb19-4481-924b-d2cd471e8e5c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0f7d7c2-0f5d-42df-868c-7069b81d3321}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30be5201-a11d-4697-8337-bffd9ddafc98}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b788fa6b-dbd8-4260-93df-c1a45b54fd1b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {991983d7-04cd-45c5-ac84-bfb671632073}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2121a8f5-13c6-48fe-a46d-e46fd94cec01}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e7b6c10-192a-4e66-b1f7-1876ad65b4d8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91895a5b-d5ad-4df9-877a-e01851d2e5ae}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a82312fd-3c3a-4c7a-999c-13dd414eb776}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bfe930d7-efac-4cc2-98f7-c94890936262}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7801cb4b-ce6f-49dc-947b-c300bef63295}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd61407d-6f03-49a8-a2dc-74eb8e51b101}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {233f87cd-1605-4701-a34a-45ae9b2061b8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {72e53cbd-303c-4ade-a9ae-d19f66d07cd6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb53e744-f882-4446-8dae-09d5016175cb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e569505f-60da-483a-a28f-7a27d434ed2c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {356df0d0-5ed5-4bd7-a91a-35bbd523a906}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39a081af-b7cb-4982-8177-44751a755b3e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a82b8228-c183-48fc-b1c3-a5992cbe011a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7840604-5519-45e4-99ad-4096565a89d2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {591c548e-e77e-45c1-b205-e3462935029d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {86e7a5d1-7c89-4fab-b782-d29c3b224964}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a5561aab-17a0-459f-84e9-842d1d27bdac}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {190de716-dfc6-447a-954e-41796c71cd2d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b2d8da02-82b0-43c4-b020-b59ea9d0c5b6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {24f0a03d-5668-42a0-ae82-c5ca4c4bf8d4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2ca4eb02-dd0f-4288-b777-f11403255a29}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1686a9a5-1b27-4934-a4ed-51ceb0c0ec43}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2abeb913-f2e3-4bc9-a7b5-58eb9b993c46}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24fb51c9-dee1-42dd-8a44-b591d8bb5f3c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee0daec9-c7f5-4cf6-a88b-a89012252e48}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {729bfacc-3e5d-4fdd-ba8a-c867b03ab235}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {51c42297-6fe0-4217-8e8c-04683035c403}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {762e972c-6a87-4949-9009-d4ee763d244c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4aa7273-3a76-4473-ad30-fc6bb2ca3deb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {01d9d1cf-c384-40ec-80ea-20dcc3e39be2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edfcb7c4-7bb8-402e-a6bb-288975627d0a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a5d03b7c-2185-47af-be77-84cf9a9618d2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f68cf0a9-6138-494d-ab4c-f465b3243173}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {285cf291-2b4d-4ce2-9492-a508a45cea9b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3648750-2a4f-4cac-93bb-41520067a2a0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9650cb02-b283-4469-ad0b-961317c18716}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e0a2ebc-b999-4f39-95b7-eea83204f89f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c68f38f-bed2-46d2-9142-5f6205485daf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f2386912-2a33-4016-a77f-0fdbe9c30c7a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a405fd23-4eef-4014-8d71-ec66e0f30829}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3105821a-249c-4153-81b9-05d56eb106a4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {312c05c8-7bee-49de-a954-73adcf5891c1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a911744a-6824-4802-ade4-848faca3f775}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {066de3ea-be09-4fb1-b2f9-b2609ec80099}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c912518-5b4c-4af2-b057-313e3fabb28e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8c0b37d-9664-4b69-aea3-c9c5c5da9613}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9cf89acd-ae95-40cc-9426-abcb7fa12793}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1650831-3b33-4d6f-9773-9173262101ab}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {007a92e8-fb4a-4a5a-b224-9495a75cc310}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {75a80035-f61b-4c24-ad41-c8f1b8e0f91e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85ac20d3-9459-450d-bcc3-3d5a93efb032}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8de8efe-6fe2-4f2d-99bb-c23a201415c2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1d1879ef-5fec-4540-afc4-d1b862ea2708}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 1, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {486c1129-f863-4702-8416-6689cb20232a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 2, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e445f7e2-b145-490e-9f3e-17a48599322a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7dfe51c7-74f9-474c-a678-5f3f019d7ad5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf40ff95-5e62-4c38-bd81-8817c0c13818}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a70fb3d2-f75e-49a7-bab9-79bd170abdcf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6, !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b2130b0-97f7-4d0e-b3b1-990e329eeca0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7, !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {162d525e-5c0e-4759-b64a-2ff9a164e5fd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG, !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {049116c6-5b57-4aaa-8c46-b774c353d080}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1, !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3a0073b-a64d-444d-9d42-273d0ca2df84}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf8716c9-ee8c-4d1b-822a-caba5a5373d6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3, !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1091c1cd-a064-4065-9ef2-dd0d1ab3ebf9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4, !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cdff5976-ee4e-4cc1-92a0-4faeb7fd7101}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ab140be-75e5-426d-8706-84dc2eb1eefd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6, !- Name
  145,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {adf316b4-3e8c-47cc-bf14-6d4a5fb9be99}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7, !- Name
  98,                                     !- Rendering Red Value
  153,                                    !- Rendering Green Value
  56;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {44341816-ce16-478a-aa39-01a11ad743b1}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 10_SCH=G, !- Name
  231,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  12;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa0fdbc1-1234-4599-9f72-ad909808ff21}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G, !- Name
  204,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  8;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2c93d097-f362-418f-a159-1a284c4df262}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G, !- Name
  47,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa81acf0-3b24-4d02-8582-d18c9aa15c28}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G, !- Name
  237,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {359441f2-b67c-4dfa-8040-7f9db60eee34}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 4_SCH=G, !- Name
  173,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  41;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6ceeec53-fae1-4f9c-b06b-46c70cde8176}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 5_SCH=G, !- Name
  175,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  231;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed11364b-7e4d-4870-9aaf-6b21d73a79a0}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 6_SCH=G, !- Name
  39,                                     !- Rendering Red Value
  145,                                    !- Rendering Green Value
  39;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2b3c196e-6567-4905-9a0d-fcd8bf195fc1}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 7_SCH=G, !- Name
  187,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fd1bbb9-4fbc-46a6-b3fa-e92bca1b4272}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 8_SCH=G, !- Name
  165,                                    !- Rendering Red Value
  98,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b5a12ec8-16f8-4a75-a474-f18da4bc3d32}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 9_SCH=G, !- Name
  242,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b5af0e9-7e03-469e-a5d4-f60162f0e089}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G 2, !- Name
  182,                                    !- Rendering Red Value
  145,                                    !- Rendering Green Value
  41;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1836ecb3-3b03-4dd6-bd09-c6b5ba08abe6}, !- Handle
  Space Function Dwelling Unit(s) 2,      !- Name
  47,                                     !- Rendering Red Value
  147,                                    !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {600bc6c9-435d-4025-ac54-9a95497171a8}, !- Handle
  Space Function Office - enclosed 2,     !- Name
  172,                                    !- Rendering Red Value
  35,                                     !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {f282ebf7-3e2e-4187-acec-1d069dce1939}, !- Schedule Type Limits Name
  {b8dc117d-b305-425a-82f3-c15f601930c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8dc117d-b305-425a-82f3-c15f601930c8}, !- Handle
  Schedule Day 3,                         !- Name
  {f282ebf7-3e2e-4187-acec-1d069dce1939}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {1c995e15-821b-4a79-bcfe-c2e7ac8e9384}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {db849b23-4c4d-4aac-aa4d-cb434a46f0be}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {1c995e15-821b-4a79-bcfe-c2e7ac8e9384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ab071d99-eae5-4fdc-864a-36a3a2aaf1fe}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {1c995e15-821b-4a79-bcfe-c2e7ac8e9384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {443c8f7d-3ed0-444e-92b7-d304501a940b}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {1c995e15-821b-4a79-bcfe-c2e7ac8e9384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5317403d-96fe-4341-9808-845e911f6b0f}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7bb2dbe0-d565-4d94-b430-173f9a245ab4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bb2dbe0-d565-4d94-b430-173f9a245ab4}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {f282ebf7-3e2e-4187-acec-1d069dce1939}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {25102779-6d0f-4c47-8a46-e1ae2c2b43a1}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17d7f2c5-53d4-4d34-b5ab-c83c38e5771e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17d7f2c5-53d4-4d34-b5ab-c83c38e5771e}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {f282ebf7-3e2e-4187-acec-1d069dce1939}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {60f5ea9a-7863-4728-8525-5d50c9c294a9}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1dfe742c-81f9-40dc-a76f-54cac21eb5de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dfe742c-81f9-40dc-a76f-54cac21eb5de}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {f282ebf7-3e2e-4187-acec-1d069dce1939}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {392a2feb-9d87-47d2-92f7-28f4813156e9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none|, !- Name
  ,                                       !- Controller List Name
  {2f6c0a53-153e-4d0d-8273-27271d9e48d7}, !- Availability Schedule
  {3eae90f6-d94d-4623-88ee-6ef9362b44e1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fa0ef201-c70d-4831-aafd-298522f59830}, !- Supply Side Inlet Node Name
  {76551bae-7c74-459b-b027-f3f020ba405d}, !- Demand Side Outlet Node Name
  {45e59a67-b54c-4685-bcaa-06ad5479bb97}, !- Demand Side Inlet Node A
  {deab5413-83fc-4421-979e-7d417a2a6363}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Demand Mixer Name
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c10db74f-c7af-43ed-a2c8-63a13f56a2d5}, !- Handle
  Node 2,                                 !- Name
  {fa0ef201-c70d-4831-aafd-298522f59830}, !- Inlet Port
  {75bc06c6-4c51-48da-8b25-7df097540306}; !- Outlet Port

OS:Node,
  {b4b4eca7-7dc0-401d-a3c1-dd8c873d2ae9}, !- Handle
  Node 3,                                 !- Name
  {7cbce242-04de-422d-8c4f-030cd4574c12}, !- Inlet Port
  {deab5413-83fc-4421-979e-7d417a2a6363}; !- Outlet Port

OS:Connection,
  {fa0ef201-c70d-4831-aafd-298522f59830}, !- Handle
  {392a2feb-9d87-47d2-92f7-28f4813156e9}, !- Source Object
  9,                                      !- Outlet Port
  {c10db74f-c7af-43ed-a2c8-63a13f56a2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deab5413-83fc-4421-979e-7d417a2a6363}, !- Handle
  {b4b4eca7-7dc0-401d-a3c1-dd8c873d2ae9}, !- Source Object
  3,                                      !- Outlet Port
  {392a2feb-9d87-47d2-92f7-28f4813156e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {24032023-aec3-4d7a-8384-76fff7e41a47}, !- Handle
  Node 5,                                 !- Name
  {45e59a67-b54c-4685-bcaa-06ad5479bb97}, !- Inlet Port
  {5eeaddb8-da26-4f3a-b1f5-07f3e6a9c1cf}; !- Outlet Port

OS:Node,
  {cc33ed38-9b3b-4781-9178-d4a7719275ba}, !- Handle
  Node 6,                                 !- Name
  {5dba4b50-e567-4617-ae47-a0a79dd72873}, !- Inlet Port
  {76551bae-7c74-459b-b027-f3f020ba405d}; !- Outlet Port

OS:Node,
  {9dffe079-71a9-44ce-8731-5aa16102f2de}, !- Handle
  Node 8,                                 !- Name
  {8d76b82e-8083-4993-a607-df981afa4b2e}, !- Inlet Port
  {8f2767ac-eb3d-4309-a4eb-77742f6bbe7c}; !- Outlet Port

OS:Connection,
  {45e59a67-b54c-4685-bcaa-06ad5479bb97}, !- Handle
  {392a2feb-9d87-47d2-92f7-28f4813156e9}, !- Source Object
  11,                                     !- Outlet Port
  {24032023-aec3-4d7a-8384-76fff7e41a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76551bae-7c74-459b-b027-f3f020ba405d}, !- Handle
  {cc33ed38-9b3b-4781-9178-d4a7719275ba}, !- Source Object
  3,                                      !- Outlet Port
  {392a2feb-9d87-47d2-92f7-28f4813156e9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5eeaddb8-da26-4f3a-b1f5-07f3e6a9c1cf}, !- Inlet Node Name
  {3bdc931d-c7d8-4291-b41e-44dc546fc418}, !- Outlet Node Name 1
  {5863121c-6539-46c1-9e31-2327193465f7}, !- Outlet Node Name 2
  {2f9e24af-c2f4-4e75-beaf-5f6ad0ad5ef2}, !- Outlet Node Name 3
  {acea05c3-5b13-47be-af62-dd52a80d79ce}, !- Outlet Node Name 4
  {b1f8d88f-fdc0-4f37-9929-0812c056a59d}, !- Outlet Node Name 5
  {f6451044-5bfe-44c2-9b0c-dba20714bf18}, !- Outlet Node Name 6
  {bd0af6e0-90c1-492f-a6e7-bff6d63e572b}, !- Outlet Node Name 7
  {56a781b1-3d0e-4f91-b12b-4c0ae440db13}, !- Outlet Node Name 8
  {5b9b3565-25cc-46de-bf26-ce1a4bfe1826}, !- Outlet Node Name 9
  {b57a9694-f058-41ff-b2f6-fa03412c12bf}, !- Outlet Node Name 10
  {b42c9acd-cccd-47a2-bdc4-2996d4b55316}, !- Outlet Node Name 11
  {bf9b489d-06aa-4848-8c93-a5752d5090f2}, !- Outlet Node Name 12
  {a1a968f1-006f-4a1f-a15e-acb78a72c5ce}, !- Outlet Node Name 13
  {9f499add-9e81-4c75-9fc0-3ada95c1f4a3}, !- Outlet Node Name 14
  {bb9457b2-b30c-4f6f-b2f3-67dd174cf7e3}, !- Outlet Node Name 15
  {43419e9d-75a6-4ba4-b172-d2c5025b62c5}, !- Outlet Node Name 16
  {9b5c55d4-8fd3-4251-bfa0-91f5fece46c1}, !- Outlet Node Name 17
  {0eec761e-7ebe-4b4e-8fa2-54b30a8cb7fb}, !- Outlet Node Name 18
  {a46decbd-07ae-47cc-8c41-4db2486ad512}, !- Outlet Node Name 19
  {928ded8a-7668-4a07-8a80-66c1f6176527}, !- Outlet Node Name 20
  {d2363d2b-1d5b-4417-8a95-bf119046eb1b}, !- Outlet Node Name 21
  {3b78ec7b-0ffd-4abc-a3c7-5e98310d5065}, !- Outlet Node Name 22
  {4d16078f-31d4-4fab-a1df-53d2030b5bf9}, !- Outlet Node Name 23
  {0499fbfd-2c0e-4eba-b330-47edf104d8c3}, !- Outlet Node Name 24
  {4ec6d68b-764c-410d-b607-fd0a12639b99}, !- Outlet Node Name 25
  {798530fc-1926-4282-88e0-93f42aeeaaa2}, !- Outlet Node Name 26
  {0289fa9f-b6ba-4a5c-9796-6b32c2ad9332}, !- Outlet Node Name 27
  {754563cd-4715-4aaa-b4f6-3338e23e80bd}, !- Outlet Node Name 28
  {974a96c8-0c5c-45e1-9f6b-634eb68995cb}, !- Outlet Node Name 29
  {47d6414a-b65e-4799-8b99-a224f6811f49}, !- Outlet Node Name 30
  {3bc091d8-c481-4374-9308-e40d9bffecc6}, !- Outlet Node Name 31
  {8d8b9423-2822-453e-98fe-7a56738f121b}, !- Outlet Node Name 32
  {ccc2185c-69ac-429a-8bfc-21d1e642f743}, !- Outlet Node Name 33
  {5e971e18-957a-4c63-8066-53319c61e96a}, !- Outlet Node Name 34
  {e6c68bf8-a818-465a-9594-1dd95103d569}, !- Outlet Node Name 35
  {c6530051-a449-4d20-9f99-661a2838df53}, !- Outlet Node Name 36
  {00584d74-3297-44a4-af7f-9a6bee95882c}, !- Outlet Node Name 37
  {39746822-2c46-4e81-bd67-8acfba5da5e5}, !- Outlet Node Name 38
  {bb011418-3923-4975-94c0-a6d0238e15f7}, !- Outlet Node Name 39
  {cca4a616-1476-49ec-814b-5e09d4012dff}, !- Outlet Node Name 40
  {943a7ffd-fef2-4afc-809a-96a49ba73bf2}, !- Outlet Node Name 41
  {626f8de4-a1a5-4364-ba47-82e030066f2d}, !- Outlet Node Name 42
  {a63ce54d-944d-42d2-879a-01e2790115eb}, !- Outlet Node Name 43
  {2f78d531-b9da-4b9d-bcbe-1e2cbbce84c9}, !- Outlet Node Name 44
  {e1b671d9-ddef-415d-940f-4ba0cfe59dfd}, !- Outlet Node Name 45
  {d427d07e-3bbd-4b6e-8367-ce89cef93f5e}, !- Outlet Node Name 46
  {0b547e75-579d-47e3-915b-49fa203091fe}, !- Outlet Node Name 47
  {eae1669d-fc4c-44df-9e78-8a002dd28f22}, !- Outlet Node Name 48
  {4deaa288-9973-4c14-b28a-b1f0162d9aa9}, !- Outlet Node Name 49
  {84fb9dab-1fe4-42f6-aba2-b013f71f8782}, !- Outlet Node Name 50
  {0739be9e-69b0-48b1-8a65-84fdb002491c}, !- Outlet Node Name 51
  {b0531608-f896-4e68-a3e5-f178f047192d}, !- Outlet Node Name 52
  {b3f84b68-4def-4f77-b4d1-4f212e5d7aeb}, !- Outlet Node Name 53
  {fbd7e2ca-e17e-44db-8691-b9a5ac09d197}, !- Outlet Node Name 54
  {0f41e6ea-ec1a-44fe-9b83-388d07f49247}, !- Outlet Node Name 55
  {65a7ef8e-8a6e-4685-9910-1fba54ec794f}, !- Outlet Node Name 56
  {ad5ddcb9-6f53-4472-9e3a-8c6eb4acb9ca}, !- Outlet Node Name 57
  {7b896a37-a91c-47c8-989b-19f275ff4b90}, !- Outlet Node Name 58
  {78a3e4d4-992c-4b80-ae86-8fb43fc7185a}, !- Outlet Node Name 59
  {ff4fff47-1a78-4647-9ff4-9ddc94178db2}, !- Outlet Node Name 60
  {7785a7ef-329e-4691-8b1d-d57b76d34a86}, !- Outlet Node Name 61
  {3f8ec591-70be-40c8-8dbd-57dda85bf412}, !- Outlet Node Name 62
  {d27bde42-9fdf-43d6-b80c-f309293a2965}, !- Outlet Node Name 63
  {c300d252-5e1e-44f5-833d-fcc8d0a4fd99}, !- Outlet Node Name 64
  {b6f890c4-c0f7-45b5-944b-9339e3b6277c}, !- Outlet Node Name 65
  {d733d8c0-7e22-419f-a205-487712fb31a2}, !- Outlet Node Name 66
  {3e61e9b2-20e9-4c01-8d08-fb39324e5f17}, !- Outlet Node Name 67
  {3bb79d27-7a2b-4797-a146-0174813d10ea}, !- Outlet Node Name 68
  {d3d80b41-4db0-4422-98d5-6926ec6925e3}, !- Outlet Node Name 69
  {da017476-018d-452d-a385-d1e2d64d9343}, !- Outlet Node Name 70
  {36af2d3a-bd42-4f21-b872-9f5de3bd6872}, !- Outlet Node Name 71
  {9fdc0562-4ee2-454f-8a5c-be93bfba622c}, !- Outlet Node Name 72
  {01642c59-3553-4735-a58b-8fec50d64f7d}, !- Outlet Node Name 73
  {678b4e5d-0699-41df-9ea6-93046fc441a5}, !- Outlet Node Name 74
  {160462a6-8524-4bb4-8296-79238acfe0b6}, !- Outlet Node Name 75
  {d2755ac6-8c7a-465f-9961-04e3a012892e}, !- Outlet Node Name 76
  {3e5819c1-e52e-4063-9174-528f6cb888ad}, !- Outlet Node Name 77
  {ebefe957-b9d4-4c09-925e-7ad7b627f6a7}, !- Outlet Node Name 78
  {77ff18cc-0d84-4358-9ff3-79a5430f4c4c}; !- Outlet Node Name 79

OS:AirLoopHVAC:ZoneMixer,
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5dba4b50-e567-4617-ae47-a0a79dd72873}, !- Outlet Node Name
  {3598ea99-84fe-41db-9c59-a67b1bc39351}, !- Inlet Node Name 1
  {8673de39-a419-416d-9137-b786de18bcb0}, !- Inlet Node Name 2
  {19a35110-fead-488b-aa2b-03cfcefda3e2}, !- Inlet Node Name 3
  {e590df5a-5a3f-4a7a-823d-88d3308b0d7d}, !- Inlet Node Name 4
  {2ddc1320-c4a7-402d-a3bc-d5e2fb2f9133}, !- Inlet Node Name 5
  {ff15ac72-4227-448b-b8d0-983da4982d64}, !- Inlet Node Name 6
  {fb61f99e-b71e-47d1-9e79-4300f2dbea7a}, !- Inlet Node Name 7
  {83f8fb03-a60e-4355-a7e2-0b0bfae8e4d1}, !- Inlet Node Name 8
  {a96de3dc-3b2c-4482-8bbb-612153bc40b2}, !- Inlet Node Name 9
  {b828fab6-b01d-4450-9bff-ba3aac4f95f7}, !- Inlet Node Name 10
  {f3c57b1f-5513-4546-9818-71d08a727875}, !- Inlet Node Name 11
  {5e2cb721-1348-4144-9662-6e562770246d}, !- Inlet Node Name 12
  {c1a0ac71-2667-4e31-b8f1-07060b00febd}, !- Inlet Node Name 13
  {31a93f1c-2139-406d-983b-c6f8a90aa0a6}, !- Inlet Node Name 14
  {e640cb68-c0f8-4c94-97e1-85f0051229d3}, !- Inlet Node Name 15
  {19e9ddda-9ac4-4aca-b3a7-caec7d3d5625}, !- Inlet Node Name 16
  {0ee2c04f-1ca0-45fb-932a-83b44e07d750}, !- Inlet Node Name 17
  {c6da8657-f01a-4cf9-b4b1-aa219a49a64e}, !- Inlet Node Name 18
  {0d120d02-9bb2-4139-a382-9069706ef69b}, !- Inlet Node Name 19
  {bfbdab78-a296-4222-8c3b-4b9fd2bc57a4}, !- Inlet Node Name 20
  {6eadbf78-e25d-45e7-9903-48f0cf97637f}, !- Inlet Node Name 21
  {34b89385-1530-43c4-978d-7b75cb397975}, !- Inlet Node Name 22
  {58340a0d-94ed-4c48-bbcd-4aaa6f800386}, !- Inlet Node Name 23
  {8dc05e72-6043-4543-b2c8-85aed13cdbec}, !- Inlet Node Name 24
  {ffa3be5e-b431-42e2-8cc5-4d0242cba8b2}, !- Inlet Node Name 25
  {71fe7fb5-5303-4a15-834c-8e8b3f35daec}, !- Inlet Node Name 26
  {d272dda9-988f-4e54-8b9e-09456c9a0028}, !- Inlet Node Name 27
  {3d13dd88-e61e-4aa6-b7a3-4cad2675406f}, !- Inlet Node Name 28
  {7638c500-764c-489c-8452-d45a114d50ca}, !- Inlet Node Name 29
  {b0969aa5-f871-41db-8e3c-7abba9eb031b}, !- Inlet Node Name 30
  {9e986f66-e7df-43b5-bb85-433e34dedc07}, !- Inlet Node Name 31
  {d8b80335-6131-4970-a7e1-da4fe8080c71}, !- Inlet Node Name 32
  {ce509b68-a1bc-4d77-8ef2-2e829c5011c5}, !- Inlet Node Name 33
  {7f358b17-93f2-4b1b-9f96-0c4c69fa9a59}, !- Inlet Node Name 34
  {8de687c9-4b87-413c-b591-3572dba52ad4}, !- Inlet Node Name 35
  {df066007-5b12-4c13-9464-a22828dc2c3b}, !- Inlet Node Name 36
  {ab9f9ac2-1262-47f2-aab2-005e9a3073e8}, !- Inlet Node Name 37
  {b8f4c524-9a1b-43e0-95dc-500d222aaf0e}, !- Inlet Node Name 38
  {5b3f5e02-86f0-428f-b933-2a94f2577694}, !- Inlet Node Name 39
  {b7b19307-e0fd-4e0c-901c-2b5a585b4b20}, !- Inlet Node Name 40
  {7573eb9e-4179-4298-9524-2cfeb52651a0}, !- Inlet Node Name 41
  {aa58dedc-2da3-4ef2-a630-e9b4aa8aad68}, !- Inlet Node Name 42
  {7a0444b2-3d95-4874-a5d7-0e416d8345b4}, !- Inlet Node Name 43
  {2aa3ced1-e137-473b-ad0c-b0b737090064}, !- Inlet Node Name 44
  {0df6093b-96a8-4ede-af27-6b6a3c4afd0d}, !- Inlet Node Name 45
  {6e257496-d965-48ce-af58-ec5ba3b9a083}, !- Inlet Node Name 46
  {4b2ea63a-8cdc-4486-bae2-0a638f7456e2}, !- Inlet Node Name 47
  {8ca5b3d8-eb13-49b6-8f5c-0b6a9258cd91}, !- Inlet Node Name 48
  {ce6128e3-4884-4e00-be27-5d0673d02e50}, !- Inlet Node Name 49
  {c652a145-6cfd-43c7-af3c-28230e41d8e5}, !- Inlet Node Name 50
  {882018d2-04c0-4c9b-b419-d2394f810aa3}, !- Inlet Node Name 51
  {96fe3c02-da87-491d-a662-b029c4164a77}, !- Inlet Node Name 52
  {67db8126-615a-480c-bb24-f17fc4c986da}, !- Inlet Node Name 53
  {291ec5d1-881e-47b0-9c43-3c44dc7b23e3}, !- Inlet Node Name 54
  {c24e624b-fe32-4dc4-a4af-a789eeb26fda}, !- Inlet Node Name 55
  {213f4942-f66d-4033-af22-84af5a1ae8e0}, !- Inlet Node Name 56
  {96ee445b-8c99-4183-ada9-af42628839ae}, !- Inlet Node Name 57
  {65224457-91e8-4a17-a470-e31ebb08b8fa}, !- Inlet Node Name 58
  {2f429457-5fb3-49b9-a71d-3301e9171f63}, !- Inlet Node Name 59
  {e52fe5b6-8caa-42c8-b511-64fadd30a360}, !- Inlet Node Name 60
  {ae7ccef0-3f41-4837-b863-3513a09a579c}, !- Inlet Node Name 61
  {59e5a52d-72a0-4b71-8ef1-049fb983f96d}, !- Inlet Node Name 62
  {dfcff622-fa27-45e4-9d06-f9e15e5fb40e}, !- Inlet Node Name 63
  {b03b9d94-824a-4d0f-afbc-f8baf2bf0053}, !- Inlet Node Name 64
  {a101289c-4d9a-4a68-aee7-ddaf7e172b5f}, !- Inlet Node Name 65
  {0a559641-6e17-4fa8-a73b-c4a718f81c9c}, !- Inlet Node Name 66
  {b17e5946-1646-4bd1-ba9e-81d06e06cdd8}, !- Inlet Node Name 67
  {e089eac5-046f-475e-854a-6966b7255e8d}, !- Inlet Node Name 68
  {1ac698ae-3449-4ab0-973c-bfabdea60b50}, !- Inlet Node Name 69
  {ff5b854d-d8fc-4f4b-9804-a3313cf40123}, !- Inlet Node Name 70
  {09e28aa6-44cd-4b64-9794-061bb66883cd}, !- Inlet Node Name 71
  {0795c59a-25ab-4007-bc2b-2146cb048570}, !- Inlet Node Name 72
  {445543d0-f271-4f4c-a860-4f074d79c634}, !- Inlet Node Name 73
  {f63de55c-f54c-436e-b73a-819ee8edbc38}, !- Inlet Node Name 74
  {210867b3-b2bb-4f7e-b4ee-fdad4d74184e}, !- Inlet Node Name 75
  {0aaadebf-8555-41b7-894b-7db6b7d36984}, !- Inlet Node Name 76
  {08737e7e-d3a5-40dc-b9df-b795593516f7}, !- Inlet Node Name 77
  {c567cc54-2b17-40d5-ac2e-7f8fb6e6cd84}, !- Inlet Node Name 78
  {f4d5e6b0-056e-4563-b91e-fadd399ec84b}; !- Inlet Node Name 79

OS:Connection,
  {5eeaddb8-da26-4f3a-b1f5-07f3e6a9c1cf}, !- Handle
  {24032023-aec3-4d7a-8384-76fff7e41a47}, !- Source Object
  3,                                      !- Outlet Port
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dba4b50-e567-4617-ae47-a0a79dd72873}, !- Handle
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Source Object
  2,                                      !- Outlet Port
  {cc33ed38-9b3b-4781-9178-d4a7719275ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2d2d7d75-3743-4ba3-8f96-db541c1c8153}, !- Handle
  {392a2feb-9d87-47d2-92f7-28f4813156e9}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3eae90f6-d94d-4623-88ee-6ef9362b44e1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {c59b5e25-5001-4dc1-ad98-5051ddb4a56a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {bb2817cb-3392-4273-aed7-67c3dec8d57e}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e117aa0f-29aa-4692-9e44-b0e37dba3977}, !- Air Inlet Node Name
  {7cbce242-04de-422d-8c4f-030cd4574c12}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5792af73-8e13-4452-87a0-884ca4235a2a}, !- Handle
  Coil Heating Electric 1,                !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {67c06812-55a4-4e65-8fd1-c1007288bb3e}, !- Air Inlet Node Name
  {acbf629c-4a02-4e85-8fa5-33a384c66733}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {343f9dfb-6f0f-461b-a1f8-2c8f7dd05b04}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21dc7c44-82f5-4b4c-ab3f-b3e4f1e52de4}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d00afff-01aa-4452-b3ba-42964d047173}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb6f4a7e-63ea-4c16-aeb8-812b50ec550b}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f3e961e7-3c06-4d1c-92c5-0541daf1be11}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {54ca7304-175e-4489-971d-6ada1ee72d43}, !- Handle
  CoilCoolingDXSingleSpeed_dx 120kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {108ddf76-7b53-4754-bbff-17f716f5f227}, !- Air Inlet Node Name
  {f85ea9b2-12b2-4e5e-9b68-34162dfe35e5}, !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {47ff0a9f-463c-44bf-b7da-8fd373ba0f9b}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2f6c0a53-153e-4d0d-8273-27271d9e48d7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9b382c13-ca12-443b-8dbc-b684e9005346}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9b382c13-ca12-443b-8dbc-b684e9005346}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {545457bb-4128-426d-a8ae-e31872977a2e}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {47ff0a9f-463c-44bf-b7da-8fd373ba0f9b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b6b54f1b-90c6-412f-b72b-ee331a623857}, !- Mixed Air Node Name
  {29fa7120-4823-478e-a032-44a1c63df146}, !- Outdoor Air Stream Node Name
  {1d34d03e-ec3d-4bac-a973-f68a90f2aed7}, !- Relief Air Stream Node Name
  {75bc06c6-4c51-48da-8b25-7df097540306}; !- Return Air Stream Node Name

OS:Node,
  {d862ce78-1bdc-4d7d-93ef-3d09bd4cc816}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {29fa7120-4823-478e-a032-44a1c63df146}; !- Outlet Port

OS:Connection,
  {29fa7120-4823-478e-a032-44a1c63df146}, !- Handle
  {d862ce78-1bdc-4d7d-93ef-3d09bd4cc816}, !- Source Object
  3,                                      !- Outlet Port
  {545457bb-4128-426d-a8ae-e31872977a2e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08fd52de-c954-4457-8115-2dc3e9cf9f99}, !- Handle
  Node 11,                                !- Name
  {1d34d03e-ec3d-4bac-a973-f68a90f2aed7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d34d03e-ec3d-4bac-a973-f68a90f2aed7}, !- Handle
  {545457bb-4128-426d-a8ae-e31872977a2e}, !- Source Object
  7,                                      !- Outlet Port
  {08fd52de-c954-4457-8115-2dc3e9cf9f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cbce242-04de-422d-8c4f-030cd4574c12}, !- Handle
  {bb2817cb-3392-4273-aed7-67c3dec8d57e}, !- Source Object
  9,                                      !- Outlet Port
  {b4b4eca7-7dc0-401d-a3c1-dd8c873d2ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dbe90e7-931e-4d15-8a22-2d7955a46b35}, !- Handle
  Node 12,                                !- Name
  {acbf629c-4a02-4e85-8fa5-33a384c66733}, !- Inlet Port
  {e117aa0f-29aa-4692-9e44-b0e37dba3977}; !- Outlet Port

OS:Connection,
  {acbf629c-4a02-4e85-8fa5-33a384c66733}, !- Handle
  {5792af73-8e13-4452-87a0-884ca4235a2a}, !- Source Object
  6,                                      !- Outlet Port
  {9dbe90e7-931e-4d15-8a22-2d7955a46b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e117aa0f-29aa-4692-9e44-b0e37dba3977}, !- Handle
  {9dbe90e7-931e-4d15-8a22-2d7955a46b35}, !- Source Object
  3,                                      !- Outlet Port
  {bb2817cb-3392-4273-aed7-67c3dec8d57e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {63f1e7af-e0db-402a-8ca1-3e5603a61c5d}, !- Handle
  Node 14,                                !- Name
  {f85ea9b2-12b2-4e5e-9b68-34162dfe35e5}, !- Inlet Port
  {67c06812-55a4-4e65-8fd1-c1007288bb3e}; !- Outlet Port

OS:Connection,
  {f85ea9b2-12b2-4e5e-9b68-34162dfe35e5}, !- Handle
  {54ca7304-175e-4489-971d-6ada1ee72d43}, !- Source Object
  9,                                      !- Outlet Port
  {63f1e7af-e0db-402a-8ca1-3e5603a61c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c06812-55a4-4e65-8fd1-c1007288bb3e}, !- Handle
  {63f1e7af-e0db-402a-8ca1-3e5603a61c5d}, !- Source Object
  3,                                      !- Outlet Port
  {5792af73-8e13-4452-87a0-884ca4235a2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {15231946-d930-48e8-8baf-14d0c2c00230}, !- Handle
  Node 15,                                !- Name
  {b6b54f1b-90c6-412f-b72b-ee331a623857}, !- Inlet Port
  {108ddf76-7b53-4754-bbff-17f716f5f227}; !- Outlet Port

OS:Connection,
  {75bc06c6-4c51-48da-8b25-7df097540306}, !- Handle
  {c10db74f-c7af-43ed-a2c8-63a13f56a2d5}, !- Source Object
  3,                                      !- Outlet Port
  {545457bb-4128-426d-a8ae-e31872977a2e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b6b54f1b-90c6-412f-b72b-ee331a623857}, !- Handle
  {545457bb-4128-426d-a8ae-e31872977a2e}, !- Source Object
  5,                                      !- Outlet Port
  {15231946-d930-48e8-8baf-14d0c2c00230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108ddf76-7b53-4754-bbff-17f716f5f227}, !- Handle
  {15231946-d930-48e8-8baf-14d0c2c00230}, !- Source Object
  3,                                      !- Outlet Port
  {54ca7304-175e-4489-971d-6ada1ee72d43}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2fe658e8-6762-4665-b523-c6e8b8aaec38}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {f8b0e402-0c48-48d2-b197-d8493011e344}, !- Schedule Type Limits Name
  {412fafb1-1b89-4201-9872-9178a9c1918c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {412fafb1-1b89-4201-9872-9178a9c1918c}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {f8b0e402-0c48-48d2-b197-d8493011e344}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5cc02e8c-808c-42ef-ad66-3a529186eb18}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {2fe658e8-6762-4665-b523-c6e8b8aaec38}, !- Schedule Name
  {b4b4eca7-7dc0-401d-a3c1-dd8c873d2ae9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {368f6f70-d59d-4a73-a89d-0259ac207e07}, !- Handle
  Coil Heating Electric 2,                !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a52e2e07-3c78-4293-9088-6014850662bf}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ce16e99-f372-4111-b263-f05bfde31a91}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcc533ea-f817-49ea-a85e-fe396316b209}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {655c3e21-908f-44ac-b9fc-41fe0e846aa5}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aeae1572-f270-47d7-a82d-57d1fd998bd6}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {443b25e8-97a5-42a8-ac50-e08ec260c58e}, !- Handle
  Coil Cooling DX Single Speed 1 16kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {19521a93-b92d-47b3-b9d1-70d6da72aac6}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bf84d8c9-8cef-49bf-a8a1-f8b0a788b355}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {b3e5b508-cb88-4a23-aab7-790f2446a74f}, !- Air Inlet Node Name
  {d569b426-4eeb-4e35-9b1b-c4c8f4e4556e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {19521a93-b92d-47b3-b9d1-70d6da72aac6}, !- Supply Air Fan Name
  {368f6f70-d59d-4a73-a89d-0259ac207e07}, !- Heating Coil Name
  {443b25e8-97a5-42a8-ac50-e08ec260c58e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c8ce761e-5448-427b-bcc7-f7c3241acb63}, !- Handle
  Node 17,                                !- Name
  {31ce3589-8a00-467f-b1d1-3178b851e51a}, !- Inlet Port
  {b3e5b508-cb88-4a23-aab7-790f2446a74f}; !- Outlet Port

OS:Connection,
  {31ce3589-8a00-467f-b1d1-3178b851e51a}, !- Handle
  {357b5083-8920-4e30-8939-ed2f982264fa}, !- Source Object
  2,                                      !- Outlet Port
  {c8ce761e-5448-427b-bcc7-f7c3241acb63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3e5b508-cb88-4a23-aab7-790f2446a74f}, !- Handle
  {c8ce761e-5448-427b-bcc7-f7c3241acb63}, !- Source Object
  3,                                      !- Outlet Port
  {bf84d8c9-8cef-49bf-a8a1-f8b0a788b355}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ed8c536-e410-4578-8778-d747fee859e3}, !- Handle
  Node 18,                                !- Name
  {d569b426-4eeb-4e35-9b1b-c4c8f4e4556e}, !- Inlet Port
  {68a3a4b6-e152-4f0e-91ac-1ccefd7c7f0c}; !- Outlet Port

OS:Connection,
  {68a3a4b6-e152-4f0e-91ac-1ccefd7c7f0c}, !- Handle
  {5ed8c536-e410-4578-8778-d747fee859e3}, !- Source Object
  3,                                      !- Outlet Port
  {f4fe1899-615a-41c7-b5b2-e126734238a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d569b426-4eeb-4e35-9b1b-c4c8f4e4556e}, !- Handle
  {bf84d8c9-8cef-49bf-a8a1-f8b0a788b355}, !- Source Object
  4,                                      !- Outlet Port
  {5ed8c536-e410-4578-8778-d747fee859e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8517aade-dcdc-49f3-b73d-fd010333e937}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {196348fb-0640-4406-b57b-2c5ba3d57de5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {a863805e-77aa-4c43-ae44-ddc99af32a73}, !- Air Inlet Node Name
  {8d76b82e-8083-4993-a607-df981afa4b2e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {39707c34-9e9d-480e-86fa-c396d80dabb2}, !- Handle
  Node 20,                                !- Name
  {70243881-b4c6-4553-a061-7972ab533a60}, !- Inlet Port
  {3598ea99-84fe-41db-9c59-a67b1bc39351}; !- Outlet Port

OS:Connection,
  {8f2767ac-eb3d-4309-a4eb-77742f6bbe7c}, !- Handle
  {9dffe079-71a9-44ce-8731-5aa16102f2de}, !- Source Object
  3,                                      !- Outlet Port
  {f4fe1899-615a-41c7-b5b2-e126734238a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70243881-b4c6-4553-a061-7972ab533a60}, !- Handle
  {b9d4eb63-a37d-43ad-8284-eb22bcf8ae54}, !- Source Object
  2,                                      !- Outlet Port
  {39707c34-9e9d-480e-86fa-c396d80dabb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3598ea99-84fe-41db-9c59-a67b1bc39351}, !- Handle
  {39707c34-9e9d-480e-86fa-c396d80dabb2}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {459b6e03-d266-4dad-961d-6caa0ee64efc}, !- Handle
  Node 21,                                !- Name
  {3bdc931d-c7d8-4291-b41e-44dc546fc418}, !- Inlet Port
  {a863805e-77aa-4c43-ae44-ddc99af32a73}; !- Outlet Port

OS:Connection,
  {3bdc931d-c7d8-4291-b41e-44dc546fc418}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  3,                                      !- Outlet Port
  {459b6e03-d266-4dad-961d-6caa0ee64efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a863805e-77aa-4c43-ae44-ddc99af32a73}, !- Handle
  {459b6e03-d266-4dad-961d-6caa0ee64efc}, !- Source Object
  3,                                      !- Outlet Port
  {196348fb-0640-4406-b57b-2c5ba3d57de5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d76b82e-8083-4993-a607-df981afa4b2e}, !- Handle
  {196348fb-0640-4406-b57b-2c5ba3d57de5}, !- Source Object
  4,                                      !- Outlet Port
  {9dffe079-71a9-44ce-8731-5aa16102f2de}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ed00902e-578c-4946-83f7-583a8e583abf}, !- Handle
  Coil Heating Electric 3,                !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c4ed09bd-7689-4adb-96cd-827dd55afdbf}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5276e45e-e046-4c6f-a43d-ab3c795ca62c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3bf23e33-0935-4d74-9e16-4779d760a1fd}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78f5be80-9bc5-4357-9bba-2bda8fe16f82}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ea90a6d6-70b8-4418-b0ab-fb4757b7a679}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7fe0621c-827e-459c-a0c8-b9f35957796c}, !- Handle
  Coil Cooling DX Single Speed 2 17kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {921328e1-76e8-47e1-9b5c-3ae7e8ea8b91}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b812712c-4ffc-4b6d-9df5-c64750a97c99}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {da3793c4-335f-4a04-9415-4c852ac0bb58}, !- Air Inlet Node Name
  {d82728c2-ed6c-4248-8f16-173095c5623f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {921328e1-76e8-47e1-9b5c-3ae7e8ea8b91}, !- Supply Air Fan Name
  {ed00902e-578c-4946-83f7-583a8e583abf}, !- Heating Coil Name
  {7fe0621c-827e-459c-a0c8-b9f35957796c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8067816b-5104-4da8-ac0c-9f7e11fe0a2d}, !- Handle
  Node 23,                                !- Name
  {40f7bdc9-7028-485e-95d1-bea4c58111b0}, !- Inlet Port
  {da3793c4-335f-4a04-9415-4c852ac0bb58}; !- Outlet Port

OS:Connection,
  {40f7bdc9-7028-485e-95d1-bea4c58111b0}, !- Handle
  {fa5858e2-74a1-41a0-bd00-3ff6e7df9bf5}, !- Source Object
  2,                                      !- Outlet Port
  {8067816b-5104-4da8-ac0c-9f7e11fe0a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da3793c4-335f-4a04-9415-4c852ac0bb58}, !- Handle
  {8067816b-5104-4da8-ac0c-9f7e11fe0a2d}, !- Source Object
  3,                                      !- Outlet Port
  {b812712c-4ffc-4b6d-9df5-c64750a97c99}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdf8a386-8bc7-4a0b-ad8a-6efd1a83c90e}, !- Handle
  Node 24,                                !- Name
  {d82728c2-ed6c-4248-8f16-173095c5623f}, !- Inlet Port
  {07d72059-23ec-4e2f-b927-90c0bd992df6}; !- Outlet Port

OS:Connection,
  {07d72059-23ec-4e2f-b927-90c0bd992df6}, !- Handle
  {cdf8a386-8bc7-4a0b-ad8a-6efd1a83c90e}, !- Source Object
  3,                                      !- Outlet Port
  {f93ada14-ad53-45cc-b8d8-27f7d3546fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82728c2-ed6c-4248-8f16-173095c5623f}, !- Handle
  {b812712c-4ffc-4b6d-9df5-c64750a97c99}, !- Source Object
  4,                                      !- Outlet Port
  {cdf8a386-8bc7-4a0b-ad8a-6efd1a83c90e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6dc8cc6e-9abf-4362-88d2-6dbd2047b453}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8303f945-089c-4a58-b5c5-52fe36625443}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {ecc43ddf-d915-441e-82d1-2f71ff91d408}, !- Air Inlet Node Name
  {46c60e34-b552-4095-a779-78e64ce0b505}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dabd3f1c-6fd2-4bf5-828f-eb85106d0c08}, !- Handle
  Node 26,                                !- Name
  {46c60e34-b552-4095-a779-78e64ce0b505}, !- Inlet Port
  {696dadd3-0cea-454e-b687-b6291e2b46e5}; !- Outlet Port

OS:Node,
  {add555eb-fbc2-4128-837f-b5a03aaee62a}, !- Handle
  Node 27,                                !- Name
  {f1dc2d70-c4cb-490c-bdfc-757da99e4831}, !- Inlet Port
  {8673de39-a419-416d-9137-b786de18bcb0}; !- Outlet Port

OS:Connection,
  {696dadd3-0cea-454e-b687-b6291e2b46e5}, !- Handle
  {dabd3f1c-6fd2-4bf5-828f-eb85106d0c08}, !- Source Object
  3,                                      !- Outlet Port
  {f93ada14-ad53-45cc-b8d8-27f7d3546fa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1dc2d70-c4cb-490c-bdfc-757da99e4831}, !- Handle
  {0e00b909-4d5b-42e5-8ee2-136a18342d96}, !- Source Object
  2,                                      !- Outlet Port
  {add555eb-fbc2-4128-837f-b5a03aaee62a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8673de39-a419-416d-9137-b786de18bcb0}, !- Handle
  {add555eb-fbc2-4128-837f-b5a03aaee62a}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9c4ceeaf-c42c-46e2-b60a-e59b0036a866}, !- Handle
  Node 29,                                !- Name
  {5863121c-6539-46c1-9e31-2327193465f7}, !- Inlet Port
  {ecc43ddf-d915-441e-82d1-2f71ff91d408}; !- Outlet Port

OS:Connection,
  {5863121c-6539-46c1-9e31-2327193465f7}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  4,                                      !- Outlet Port
  {9c4ceeaf-c42c-46e2-b60a-e59b0036a866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc43ddf-d915-441e-82d1-2f71ff91d408}, !- Handle
  {9c4ceeaf-c42c-46e2-b60a-e59b0036a866}, !- Source Object
  3,                                      !- Outlet Port
  {8303f945-089c-4a58-b5c5-52fe36625443}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46c60e34-b552-4095-a779-78e64ce0b505}, !- Handle
  {8303f945-089c-4a58-b5c5-52fe36625443}, !- Source Object
  4,                                      !- Outlet Port
  {dabd3f1c-6fd2-4bf5-828f-eb85106d0c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e4b2352c-1763-4cea-94a3-dd18f1c1b91c}, !- Handle
  Coil Heating Electric 4,                !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9a203ac1-e561-4c92-972b-ef353dfb75a0}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33f0520d-5f2f-40a6-aba5-e61cd595cbbe}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca6a4dc9-b077-40fd-b0c6-7a569aafcdb6}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8128ba51-bbe3-4d7e-973f-8a0f623f3960}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ed983cbe-4b73-4a97-9fee-c4f0f6156a35}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a3033f41-f0b5-4375-9705-3cdf4110ef34}, !- Handle
  Coil Cooling DX Single Speed 3 16kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2b4cf7d9-0c44-451c-aa5c-80d4efd850eb}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {879d831f-86d0-4720-a471-acb13cd69bb2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {32c80466-cbd1-47b9-a8a9-13e4624dea39}, !- Air Inlet Node Name
  {a8157564-1a81-4f30-8cd1-9ce7eb788454}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2b4cf7d9-0c44-451c-aa5c-80d4efd850eb}, !- Supply Air Fan Name
  {e4b2352c-1763-4cea-94a3-dd18f1c1b91c}, !- Heating Coil Name
  {a3033f41-f0b5-4375-9705-3cdf4110ef34}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0def3a85-0559-4851-afc7-b98466ff6783}, !- Handle
  Node 30,                                !- Name
  {c8831ea8-9d76-4dbe-9d51-aeb47bcea180}, !- Inlet Port
  {32c80466-cbd1-47b9-a8a9-13e4624dea39}; !- Outlet Port

OS:Connection,
  {c8831ea8-9d76-4dbe-9d51-aeb47bcea180}, !- Handle
  {877e0bd4-17bf-436d-8233-2101f556731a}, !- Source Object
  2,                                      !- Outlet Port
  {0def3a85-0559-4851-afc7-b98466ff6783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c80466-cbd1-47b9-a8a9-13e4624dea39}, !- Handle
  {0def3a85-0559-4851-afc7-b98466ff6783}, !- Source Object
  3,                                      !- Outlet Port
  {879d831f-86d0-4720-a471-acb13cd69bb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5da32a4c-519e-4347-9a8a-2f0b1e4fdd07}, !- Handle
  Node 32,                                !- Name
  {a8157564-1a81-4f30-8cd1-9ce7eb788454}, !- Inlet Port
  {7b2d2092-dd72-4d64-8bd4-ee7d75cf4f4c}; !- Outlet Port

OS:Connection,
  {7b2d2092-dd72-4d64-8bd4-ee7d75cf4f4c}, !- Handle
  {5da32a4c-519e-4347-9a8a-2f0b1e4fdd07}, !- Source Object
  3,                                      !- Outlet Port
  {d39c4ca5-8c45-476f-b6ed-3dd347ffc37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8157564-1a81-4f30-8cd1-9ce7eb788454}, !- Handle
  {879d831f-86d0-4720-a471-acb13cd69bb2}, !- Source Object
  4,                                      !- Outlet Port
  {5da32a4c-519e-4347-9a8a-2f0b1e4fdd07}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a4e7d178-4497-4224-abf6-cc8ae29612d0}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0dd5114d-8755-4ccd-80ce-2713128ef0f8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {30be6491-4204-435c-8c96-cfc6f64f594f}, !- Air Inlet Node Name
  {5009095c-a995-45c4-9fd0-628f748d4ea1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {371e1405-2b3a-4863-8267-79306547450b}, !- Handle
  Node 33,                                !- Name
  {5009095c-a995-45c4-9fd0-628f748d4ea1}, !- Inlet Port
  {4b1dc46e-1364-4772-8b96-037e3e5558ee}; !- Outlet Port

OS:Node,
  {75cf8afc-01ad-49eb-9602-3fed70d47274}, !- Handle
  Node 35,                                !- Name
  {cd5abd94-67c0-4293-ada5-ab3ff74d84ab}, !- Inlet Port
  {19a35110-fead-488b-aa2b-03cfcefda3e2}; !- Outlet Port

OS:Connection,
  {4b1dc46e-1364-4772-8b96-037e3e5558ee}, !- Handle
  {371e1405-2b3a-4863-8267-79306547450b}, !- Source Object
  3,                                      !- Outlet Port
  {d39c4ca5-8c45-476f-b6ed-3dd347ffc37f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd5abd94-67c0-4293-ada5-ab3ff74d84ab}, !- Handle
  {5b635d4b-4ee4-42a9-96cc-35778eeafd07}, !- Source Object
  2,                                      !- Outlet Port
  {75cf8afc-01ad-49eb-9602-3fed70d47274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a35110-fead-488b-aa2b-03cfcefda3e2}, !- Handle
  {75cf8afc-01ad-49eb-9602-3fed70d47274}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bc94e374-17aa-436f-b8f1-39d8326cdf98}, !- Handle
  Node 36,                                !- Name
  {2f9e24af-c2f4-4e75-beaf-5f6ad0ad5ef2}, !- Inlet Port
  {30be6491-4204-435c-8c96-cfc6f64f594f}; !- Outlet Port

OS:Connection,
  {2f9e24af-c2f4-4e75-beaf-5f6ad0ad5ef2}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  5,                                      !- Outlet Port
  {bc94e374-17aa-436f-b8f1-39d8326cdf98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30be6491-4204-435c-8c96-cfc6f64f594f}, !- Handle
  {bc94e374-17aa-436f-b8f1-39d8326cdf98}, !- Source Object
  3,                                      !- Outlet Port
  {0dd5114d-8755-4ccd-80ce-2713128ef0f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5009095c-a995-45c4-9fd0-628f748d4ea1}, !- Handle
  {0dd5114d-8755-4ccd-80ce-2713128ef0f8}, !- Source Object
  4,                                      !- Outlet Port
  {371e1405-2b3a-4863-8267-79306547450b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fb83c43e-f545-46cd-9e00-50fc6ddaafba}, !- Handle
  Coil Heating Electric 5,                !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2b022970-5764-4260-8d19-76cdd453e544}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee26675c-790b-45d1-8f98-b8ec26787565}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {826374c6-8cc4-4875-b3ab-cc197470945a}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8449dfb-cac4-4852-8ea0-477e7e1abd9c}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9eca678f-f328-4762-80fc-2713bd1fd4e0}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {71194a71-746e-4346-859a-98b6293cef9d}, !- Handle
  Coil Cooling DX Single Speed 4 14kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {61315a67-9171-4c47-85e6-1bfe9ba4e71b}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8775ec77-b6e8-472d-a9a7-fe0792051092}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {fba4c17f-93a0-489b-a34c-17c550d40e40}, !- Air Inlet Node Name
  {354a853f-8cb5-433e-9d2f-12754fa19201}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {61315a67-9171-4c47-85e6-1bfe9ba4e71b}, !- Supply Air Fan Name
  {fb83c43e-f545-46cd-9e00-50fc6ddaafba}, !- Heating Coil Name
  {71194a71-746e-4346-859a-98b6293cef9d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {304aa7f2-9cd8-4150-9734-0f473789e0a4}, !- Handle
  Node 38,                                !- Name
  {b68bd2ce-7a03-416a-98c4-0517e139c8c2}, !- Inlet Port
  {fba4c17f-93a0-489b-a34c-17c550d40e40}; !- Outlet Port

OS:Connection,
  {b68bd2ce-7a03-416a-98c4-0517e139c8c2}, !- Handle
  {f11dc39f-b3cb-496a-9940-1707920239db}, !- Source Object
  2,                                      !- Outlet Port
  {304aa7f2-9cd8-4150-9734-0f473789e0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba4c17f-93a0-489b-a34c-17c550d40e40}, !- Handle
  {304aa7f2-9cd8-4150-9734-0f473789e0a4}, !- Source Object
  3,                                      !- Outlet Port
  {8775ec77-b6e8-472d-a9a7-fe0792051092}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec246d03-dc75-4df0-b375-8f4b335306bf}, !- Handle
  Node 39,                                !- Name
  {354a853f-8cb5-433e-9d2f-12754fa19201}, !- Inlet Port
  {dea4cd60-81ea-4fbc-8743-4dfac1a2877b}; !- Outlet Port

OS:Connection,
  {dea4cd60-81ea-4fbc-8743-4dfac1a2877b}, !- Handle
  {ec246d03-dc75-4df0-b375-8f4b335306bf}, !- Source Object
  3,                                      !- Outlet Port
  {f3b3391d-ea87-4359-be01-089fb85438ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354a853f-8cb5-433e-9d2f-12754fa19201}, !- Handle
  {8775ec77-b6e8-472d-a9a7-fe0792051092}, !- Source Object
  4,                                      !- Outlet Port
  {ec246d03-dc75-4df0-b375-8f4b335306bf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1c7aa91f-2e66-4e39-90c7-a8797e641276}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e92947e4-a12d-4d10-92c1-f833aed5593c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {f04362fb-aa8b-4bc8-b36e-46f91a1ba412}, !- Air Inlet Node Name
  {5a9bd214-f332-4137-ab40-c2cc6c8de165}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8afa8dba-1e37-4858-b9f6-b748077772be}, !- Handle
  Node 41,                                !- Name
  {5a9bd214-f332-4137-ab40-c2cc6c8de165}, !- Inlet Port
  {6b4746e2-89da-4e9f-bbee-dcac465e9a90}; !- Outlet Port

OS:Node,
  {359d0673-6855-46dd-b3c8-ed5f264070a8}, !- Handle
  Node 42,                                !- Name
  {cca702a2-ba89-41d6-b6f3-ae7560c0c2fc}, !- Inlet Port
  {e590df5a-5a3f-4a7a-823d-88d3308b0d7d}; !- Outlet Port

OS:Connection,
  {6b4746e2-89da-4e9f-bbee-dcac465e9a90}, !- Handle
  {8afa8dba-1e37-4858-b9f6-b748077772be}, !- Source Object
  3,                                      !- Outlet Port
  {f3b3391d-ea87-4359-be01-089fb85438ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cca702a2-ba89-41d6-b6f3-ae7560c0c2fc}, !- Handle
  {63dfc2de-79ee-497c-9942-dca33e08742c}, !- Source Object
  2,                                      !- Outlet Port
  {359d0673-6855-46dd-b3c8-ed5f264070a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e590df5a-5a3f-4a7a-823d-88d3308b0d7d}, !- Handle
  {359d0673-6855-46dd-b3c8-ed5f264070a8}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8fe005e7-815a-49c5-a3c1-6efc5cdd147c}, !- Handle
  Node 44,                                !- Name
  {acea05c3-5b13-47be-af62-dd52a80d79ce}, !- Inlet Port
  {f04362fb-aa8b-4bc8-b36e-46f91a1ba412}; !- Outlet Port

OS:Connection,
  {acea05c3-5b13-47be-af62-dd52a80d79ce}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  6,                                      !- Outlet Port
  {8fe005e7-815a-49c5-a3c1-6efc5cdd147c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04362fb-aa8b-4bc8-b36e-46f91a1ba412}, !- Handle
  {8fe005e7-815a-49c5-a3c1-6efc5cdd147c}, !- Source Object
  3,                                      !- Outlet Port
  {e92947e4-a12d-4d10-92c1-f833aed5593c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a9bd214-f332-4137-ab40-c2cc6c8de165}, !- Handle
  {e92947e4-a12d-4d10-92c1-f833aed5593c}, !- Source Object
  4,                                      !- Outlet Port
  {8afa8dba-1e37-4858-b9f6-b748077772be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8198d6b8-f2ce-42cc-923d-2de561585bc6}, !- Handle
  Coil Heating Electric 6,                !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {43268f5a-b96f-42f5-a9ed-128108557a3b}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a95b501c-1a7a-4061-929f-d62eb1f16675}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8eb104e7-d820-4f9c-b9dc-e54c7e60fc0b}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed6d0791-3e32-4d47-92f9-523e1e73a18e}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0e6764ea-e716-45ae-84e5-1b5d543c201c}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3dfae6cf-5b7b-4200-992f-65fc80b9167e}, !- Handle
  Coil Cooling DX Single Speed 5 17kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {430d883e-0637-43bc-aeb5-4ee2512f43dd}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {905d9fad-f0b1-4f6a-9a90-14a629467b5a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {74dc745d-467c-471a-9557-64a839f1be5b}, !- Air Inlet Node Name
  {b0623b4e-ca29-4f07-b8a5-27e7817f7d6a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {430d883e-0637-43bc-aeb5-4ee2512f43dd}, !- Supply Air Fan Name
  {8198d6b8-f2ce-42cc-923d-2de561585bc6}, !- Heating Coil Name
  {3dfae6cf-5b7b-4200-992f-65fc80b9167e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1d3e6eb5-fbe6-499d-8715-c97fc2663d32}, !- Handle
  Node 45,                                !- Name
  {b4c2f87b-471d-4d29-ab58-12bc1aa713f2}, !- Inlet Port
  {74dc745d-467c-471a-9557-64a839f1be5b}; !- Outlet Port

OS:Connection,
  {b4c2f87b-471d-4d29-ab58-12bc1aa713f2}, !- Handle
  {7db7de19-b52e-4447-ab86-4d72da47e316}, !- Source Object
  2,                                      !- Outlet Port
  {1d3e6eb5-fbe6-499d-8715-c97fc2663d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74dc745d-467c-471a-9557-64a839f1be5b}, !- Handle
  {1d3e6eb5-fbe6-499d-8715-c97fc2663d32}, !- Source Object
  3,                                      !- Outlet Port
  {905d9fad-f0b1-4f6a-9a90-14a629467b5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4031e5a1-ebe0-4143-a33d-ab341e01dffd}, !- Handle
  Node 47,                                !- Name
  {b0623b4e-ca29-4f07-b8a5-27e7817f7d6a}, !- Inlet Port
  {46032f66-2ed0-48fb-8739-f046e01ad321}; !- Outlet Port

OS:Connection,
  {46032f66-2ed0-48fb-8739-f046e01ad321}, !- Handle
  {4031e5a1-ebe0-4143-a33d-ab341e01dffd}, !- Source Object
  3,                                      !- Outlet Port
  {df4fff14-f032-42b0-9270-86a7bf729b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0623b4e-ca29-4f07-b8a5-27e7817f7d6a}, !- Handle
  {905d9fad-f0b1-4f6a-9a90-14a629467b5a}, !- Source Object
  4,                                      !- Outlet Port
  {4031e5a1-ebe0-4143-a33d-ab341e01dffd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {42fead40-29c2-49c7-b5dd-e5eeb0945402}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd3a1ceb-6fa6-4ba5-8a9d-d53576ad48b1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {2772649a-9426-43d8-9ab7-9ec6a06444ae}, !- Air Inlet Node Name
  {2b093616-61b9-4fc1-badd-c7b97868d87c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7e0d082-1ca4-48cf-ba79-b63d0916ed51}, !- Handle
  Node 48,                                !- Name
  {2b093616-61b9-4fc1-badd-c7b97868d87c}, !- Inlet Port
  {30c4a627-9e42-4e36-83b5-06bd112d0f9e}; !- Outlet Port

OS:Node,
  {33a97a9d-1aca-49c9-821d-fdbc8fa157d9}, !- Handle
  Node 50,                                !- Name
  {2e84d54e-0ca2-4e94-9dc8-b6addfebd3dd}, !- Inlet Port
  {2ddc1320-c4a7-402d-a3bc-d5e2fb2f9133}; !- Outlet Port

OS:Connection,
  {30c4a627-9e42-4e36-83b5-06bd112d0f9e}, !- Handle
  {a7e0d082-1ca4-48cf-ba79-b63d0916ed51}, !- Source Object
  3,                                      !- Outlet Port
  {df4fff14-f032-42b0-9270-86a7bf729b44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e84d54e-0ca2-4e94-9dc8-b6addfebd3dd}, !- Handle
  {14ab41c3-36fc-43a3-8a43-bbed2e1e1282}, !- Source Object
  2,                                      !- Outlet Port
  {33a97a9d-1aca-49c9-821d-fdbc8fa157d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ddc1320-c4a7-402d-a3bc-d5e2fb2f9133}, !- Handle
  {33a97a9d-1aca-49c9-821d-fdbc8fa157d9}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8648f8c0-0d0e-4a7a-b58b-b36e853f326c}, !- Handle
  Node 51,                                !- Name
  {b1f8d88f-fdc0-4f37-9929-0812c056a59d}, !- Inlet Port
  {2772649a-9426-43d8-9ab7-9ec6a06444ae}; !- Outlet Port

OS:Connection,
  {b1f8d88f-fdc0-4f37-9929-0812c056a59d}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  7,                                      !- Outlet Port
  {8648f8c0-0d0e-4a7a-b58b-b36e853f326c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2772649a-9426-43d8-9ab7-9ec6a06444ae}, !- Handle
  {8648f8c0-0d0e-4a7a-b58b-b36e853f326c}, !- Source Object
  3,                                      !- Outlet Port
  {cd3a1ceb-6fa6-4ba5-8a9d-d53576ad48b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b093616-61b9-4fc1-badd-c7b97868d87c}, !- Handle
  {cd3a1ceb-6fa6-4ba5-8a9d-d53576ad48b1}, !- Source Object
  4,                                      !- Outlet Port
  {a7e0d082-1ca4-48cf-ba79-b63d0916ed51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {65823e5c-5595-4193-966c-132edfe1e9ed}, !- Handle
  Coil Heating Electric 7,                !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0acf9b31-bd96-4578-a7d3-ffc7aceb453b}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cda20a39-16ee-4fd9-80ee-aca92b5346cb}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3fe34888-8c3a-4e2e-9688-fc8f184043a1}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22fb04eb-af1b-40a5-b84f-b3a05a44aee1}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {38838a20-3013-42d6-ba5a-a81897ee2ab8}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b7af3d3b-c532-4e99-ae69-2572f3d9e204}, !- Handle
  Coil Cooling DX Single Speed 6 18kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4afd9b03-8401-4a22-8215-96de68eb6941}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a4c81e5d-0ca3-4d62-8c43-2124e7343fba}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {e1552f6d-7c6e-407e-9470-5e26e21b7001}, !- Air Inlet Node Name
  {84b2534d-3932-40f4-aff3-fbb51092f75a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4afd9b03-8401-4a22-8215-96de68eb6941}, !- Supply Air Fan Name
  {65823e5c-5595-4193-966c-132edfe1e9ed}, !- Heating Coil Name
  {b7af3d3b-c532-4e99-ae69-2572f3d9e204}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {02ea789c-cc09-4861-b477-983ae897a5e6}, !- Handle
  Node 53,                                !- Name
  {7932021d-c8a4-41bd-8cda-1eb677a92aca}, !- Inlet Port
  {e1552f6d-7c6e-407e-9470-5e26e21b7001}; !- Outlet Port

OS:Connection,
  {7932021d-c8a4-41bd-8cda-1eb677a92aca}, !- Handle
  {f278ee6f-ff95-454e-9b97-13c9bd35da82}, !- Source Object
  2,                                      !- Outlet Port
  {02ea789c-cc09-4861-b477-983ae897a5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1552f6d-7c6e-407e-9470-5e26e21b7001}, !- Handle
  {02ea789c-cc09-4861-b477-983ae897a5e6}, !- Source Object
  3,                                      !- Outlet Port
  {a4c81e5d-0ca3-4d62-8c43-2124e7343fba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8dfaa74b-e3d0-44e8-b987-3da6f8915af8}, !- Handle
  Node 54,                                !- Name
  {84b2534d-3932-40f4-aff3-fbb51092f75a}, !- Inlet Port
  {132e2b99-c420-4d78-b33c-12e2cd9949da}; !- Outlet Port

OS:Connection,
  {132e2b99-c420-4d78-b33c-12e2cd9949da}, !- Handle
  {8dfaa74b-e3d0-44e8-b987-3da6f8915af8}, !- Source Object
  3,                                      !- Outlet Port
  {173a3865-ac87-4e4f-be9b-d79ea99dee34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b2534d-3932-40f4-aff3-fbb51092f75a}, !- Handle
  {a4c81e5d-0ca3-4d62-8c43-2124e7343fba}, !- Source Object
  4,                                      !- Outlet Port
  {8dfaa74b-e3d0-44e8-b987-3da6f8915af8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {41ba3c47-9a63-44f0-b117-805f271f113c}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {27550bfb-59a1-4ccc-896f-5f6b39727e95}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {c4ab7e67-8917-4067-834f-cbf11287b6fd}, !- Air Inlet Node Name
  {6dad9836-6254-45a2-a23f-8285abcd11f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa88e977-404c-444f-b46c-2d76763ffba0}, !- Handle
  Node 56,                                !- Name
  {6dad9836-6254-45a2-a23f-8285abcd11f9}, !- Inlet Port
  {08d2bfff-dd5c-4167-9b06-dad089ad6e6e}; !- Outlet Port

OS:Node,
  {0529abe2-5dce-472a-8080-120925ada708}, !- Handle
  Node 57,                                !- Name
  {85342e6c-f65f-45e2-b457-06d6fc4538a1}, !- Inlet Port
  {ff15ac72-4227-448b-b8d0-983da4982d64}; !- Outlet Port

OS:Connection,
  {08d2bfff-dd5c-4167-9b06-dad089ad6e6e}, !- Handle
  {fa88e977-404c-444f-b46c-2d76763ffba0}, !- Source Object
  3,                                      !- Outlet Port
  {173a3865-ac87-4e4f-be9b-d79ea99dee34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85342e6c-f65f-45e2-b457-06d6fc4538a1}, !- Handle
  {783fbe1b-282d-42ef-800b-1a0b130f1c18}, !- Source Object
  2,                                      !- Outlet Port
  {0529abe2-5dce-472a-8080-120925ada708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff15ac72-4227-448b-b8d0-983da4982d64}, !- Handle
  {0529abe2-5dce-472a-8080-120925ada708}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d73ebe9c-ef7a-4907-906f-7a606c918069}, !- Handle
  Node 59,                                !- Name
  {f6451044-5bfe-44c2-9b0c-dba20714bf18}, !- Inlet Port
  {c4ab7e67-8917-4067-834f-cbf11287b6fd}; !- Outlet Port

OS:Connection,
  {f6451044-5bfe-44c2-9b0c-dba20714bf18}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  8,                                      !- Outlet Port
  {d73ebe9c-ef7a-4907-906f-7a606c918069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ab7e67-8917-4067-834f-cbf11287b6fd}, !- Handle
  {d73ebe9c-ef7a-4907-906f-7a606c918069}, !- Source Object
  3,                                      !- Outlet Port
  {27550bfb-59a1-4ccc-896f-5f6b39727e95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6dad9836-6254-45a2-a23f-8285abcd11f9}, !- Handle
  {27550bfb-59a1-4ccc-896f-5f6b39727e95}, !- Source Object
  4,                                      !- Outlet Port
  {fa88e977-404c-444f-b46c-2d76763ffba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {150cae3a-8f01-4b80-ab74-fbd4fcef687a}, !- Handle
  Coil Heating Electric 8,                !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0b5b77e5-a7fc-4be9-92e9-d2c8b8233e65}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48794129-5d45-46de-ab38-73cf0671e67e}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d984c153-37a2-45fb-a69f-49a6503b4195}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1fdf9821-01d7-4e04-9d86-5c327ce55cc0}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c5f9c0c8-183a-4307-b426-feb4361670bb}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1899c610-5a0c-4d4d-965f-695d56ecc756}, !- Handle
  Coil Cooling DX Single Speed 7 28kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e5de7f66-e1c4-4cae-ac51-86603800b5cc}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1a05e94a-7b04-46e9-9a1c-40a614398518}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {0ea66a11-2136-4616-83a9-66f1ce044e4a}, !- Air Inlet Node Name
  {0a419f8b-bd97-4194-8d83-124505a8ca1a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e5de7f66-e1c4-4cae-ac51-86603800b5cc}, !- Supply Air Fan Name
  {150cae3a-8f01-4b80-ab74-fbd4fcef687a}, !- Heating Coil Name
  {1899c610-5a0c-4d4d-965f-695d56ecc756}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {071c7780-a186-4dbb-98d2-64f75e1fdc7b}, !- Handle
  Node 60,                                !- Name
  {8f1a309d-3e28-4ba2-a601-a1d7d0ddef38}, !- Inlet Port
  {0ea66a11-2136-4616-83a9-66f1ce044e4a}; !- Outlet Port

OS:Connection,
  {8f1a309d-3e28-4ba2-a601-a1d7d0ddef38}, !- Handle
  {1d846e94-deee-4735-a8c4-0519ba9d917f}, !- Source Object
  2,                                      !- Outlet Port
  {071c7780-a186-4dbb-98d2-64f75e1fdc7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea66a11-2136-4616-83a9-66f1ce044e4a}, !- Handle
  {071c7780-a186-4dbb-98d2-64f75e1fdc7b}, !- Source Object
  3,                                      !- Outlet Port
  {1a05e94a-7b04-46e9-9a1c-40a614398518}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {349d065d-1963-4484-828c-38699faf1a5c}, !- Handle
  Node 62,                                !- Name
  {0a419f8b-bd97-4194-8d83-124505a8ca1a}, !- Inlet Port
  {897935db-2588-4a28-b7f1-0b1aa527e35d}; !- Outlet Port

OS:Connection,
  {897935db-2588-4a28-b7f1-0b1aa527e35d}, !- Handle
  {349d065d-1963-4484-828c-38699faf1a5c}, !- Source Object
  3,                                      !- Outlet Port
  {0ec888ee-5cec-473b-ae16-c1ad78fd28f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a419f8b-bd97-4194-8d83-124505a8ca1a}, !- Handle
  {1a05e94a-7b04-46e9-9a1c-40a614398518}, !- Source Object
  4,                                      !- Outlet Port
  {349d065d-1963-4484-828c-38699faf1a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7763ea6d-3504-4462-9140-bfe4131409d7}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ed6fa34f-625b-4111-a6df-4132c8824a3d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {1cf3d5c0-08e7-4cfb-ba58-d78f446cba3f}, !- Air Inlet Node Name
  {651e0708-3361-4bd3-9251-28fb86eb2e5c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e1abed5f-b248-496a-abba-b36ebe589fda}, !- Handle
  Node 63,                                !- Name
  {651e0708-3361-4bd3-9251-28fb86eb2e5c}, !- Inlet Port
  {5d670834-d080-4a1d-a36a-14107f898dca}; !- Outlet Port

OS:Node,
  {c467872b-0332-4b76-a12f-f147b1532c3a}, !- Handle
  Node 65,                                !- Name
  {a69115be-8f57-47fd-a3a2-50e155f11081}, !- Inlet Port
  {fb61f99e-b71e-47d1-9e79-4300f2dbea7a}; !- Outlet Port

OS:Connection,
  {5d670834-d080-4a1d-a36a-14107f898dca}, !- Handle
  {e1abed5f-b248-496a-abba-b36ebe589fda}, !- Source Object
  3,                                      !- Outlet Port
  {0ec888ee-5cec-473b-ae16-c1ad78fd28f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a69115be-8f57-47fd-a3a2-50e155f11081}, !- Handle
  {bdf396ac-d7c3-40f2-bea6-aade49b81fa3}, !- Source Object
  2,                                      !- Outlet Port
  {c467872b-0332-4b76-a12f-f147b1532c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb61f99e-b71e-47d1-9e79-4300f2dbea7a}, !- Handle
  {c467872b-0332-4b76-a12f-f147b1532c3a}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8f6bc7cc-ff2c-4f2a-b60c-c755e5c1603a}, !- Handle
  Node 66,                                !- Name
  {bd0af6e0-90c1-492f-a6e7-bff6d63e572b}, !- Inlet Port
  {1cf3d5c0-08e7-4cfb-ba58-d78f446cba3f}; !- Outlet Port

OS:Connection,
  {bd0af6e0-90c1-492f-a6e7-bff6d63e572b}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  9,                                      !- Outlet Port
  {8f6bc7cc-ff2c-4f2a-b60c-c755e5c1603a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf3d5c0-08e7-4cfb-ba58-d78f446cba3f}, !- Handle
  {8f6bc7cc-ff2c-4f2a-b60c-c755e5c1603a}, !- Source Object
  3,                                      !- Outlet Port
  {ed6fa34f-625b-4111-a6df-4132c8824a3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {651e0708-3361-4bd3-9251-28fb86eb2e5c}, !- Handle
  {ed6fa34f-625b-4111-a6df-4132c8824a3d}, !- Source Object
  4,                                      !- Outlet Port
  {e1abed5f-b248-496a-abba-b36ebe589fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {79204308-cb9e-4425-add1-b6bb32bc4ea6}, !- Handle
  Coil Heating Electric 9,                !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {de1bdb46-0655-4ae6-accf-81edd1939538}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ecd9046b-b1fc-4e50-8171-5bf48a82df6e}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {162a63c8-70c4-47fa-a52a-f2ffaa9ce02c}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8cf83718-8d46-4069-8e4a-65aaeb4d0b13}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f1847646-b286-444c-a2ea-b90ed104e885}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2b034da6-d630-4b28-a91b-77ca54ddb22a}, !- Handle
  Coil Cooling DX Single Speed 8 10kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4318d131-bb96-412f-9422-6e4b236be84e}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ddf95b68-8417-4132-becf-3c830da95a90}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {d82d89d2-aad1-4b2b-9222-298ee10cd232}, !- Air Inlet Node Name
  {35240f05-cfc4-4c93-b905-08a4cfad1880}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4318d131-bb96-412f-9422-6e4b236be84e}, !- Supply Air Fan Name
  {79204308-cb9e-4425-add1-b6bb32bc4ea6}, !- Heating Coil Name
  {2b034da6-d630-4b28-a91b-77ca54ddb22a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8c58c3e5-8922-465c-be48-24f7f5e5796c}, !- Handle
  Node 68,                                !- Name
  {a53d0797-905e-4021-bfb6-fe1452314c58}, !- Inlet Port
  {d82d89d2-aad1-4b2b-9222-298ee10cd232}; !- Outlet Port

OS:Connection,
  {a53d0797-905e-4021-bfb6-fe1452314c58}, !- Handle
  {a6f7e467-0eb7-4184-837a-0745e98cb2fb}, !- Source Object
  2,                                      !- Outlet Port
  {8c58c3e5-8922-465c-be48-24f7f5e5796c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82d89d2-aad1-4b2b-9222-298ee10cd232}, !- Handle
  {8c58c3e5-8922-465c-be48-24f7f5e5796c}, !- Source Object
  3,                                      !- Outlet Port
  {ddf95b68-8417-4132-becf-3c830da95a90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1b900fd-51f6-44b6-b135-886469dd4291}, !- Handle
  Node 69,                                !- Name
  {35240f05-cfc4-4c93-b905-08a4cfad1880}, !- Inlet Port
  {1c5fdf4d-5ed1-4d47-b2d9-594b53fd926a}; !- Outlet Port

OS:Connection,
  {1c5fdf4d-5ed1-4d47-b2d9-594b53fd926a}, !- Handle
  {b1b900fd-51f6-44b6-b135-886469dd4291}, !- Source Object
  3,                                      !- Outlet Port
  {ef1d658e-a801-4d64-8c14-267a9d24cd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35240f05-cfc4-4c93-b905-08a4cfad1880}, !- Handle
  {ddf95b68-8417-4132-becf-3c830da95a90}, !- Source Object
  4,                                      !- Outlet Port
  {b1b900fd-51f6-44b6-b135-886469dd4291}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3dc25805-ce9e-44a9-a383-794941a10872}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49976e65-c44d-4006-9d51-ae8ac4c4f304}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {16da4c45-5fa5-486b-80b5-0a265564ccb2}, !- Air Inlet Node Name
  {d056686f-3396-4409-b35c-d4707db5d933}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5f598fa-6643-41f9-9942-23ffae6197ab}, !- Handle
  Node 71,                                !- Name
  {d056686f-3396-4409-b35c-d4707db5d933}, !- Inlet Port
  {3665cc19-1b53-42c2-909d-594475a37f7d}; !- Outlet Port

OS:Node,
  {74a01040-c950-44d5-afe2-7e5ed89c4ab9}, !- Handle
  Node 72,                                !- Name
  {1bba3e79-f905-4c13-a92c-8abacd939c7c}, !- Inlet Port
  {83f8fb03-a60e-4355-a7e2-0b0bfae8e4d1}; !- Outlet Port

OS:Connection,
  {3665cc19-1b53-42c2-909d-594475a37f7d}, !- Handle
  {c5f598fa-6643-41f9-9942-23ffae6197ab}, !- Source Object
  3,                                      !- Outlet Port
  {ef1d658e-a801-4d64-8c14-267a9d24cd1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bba3e79-f905-4c13-a92c-8abacd939c7c}, !- Handle
  {f7c9fddf-ead8-4743-ab58-1bb26da5997d}, !- Source Object
  2,                                      !- Outlet Port
  {74a01040-c950-44d5-afe2-7e5ed89c4ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f8fb03-a60e-4355-a7e2-0b0bfae8e4d1}, !- Handle
  {74a01040-c950-44d5-afe2-7e5ed89c4ab9}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c60bcf77-be2c-4d5b-8ef7-3d8c7af13593}, !- Handle
  Node 74,                                !- Name
  {56a781b1-3d0e-4f91-b12b-4c0ae440db13}, !- Inlet Port
  {16da4c45-5fa5-486b-80b5-0a265564ccb2}; !- Outlet Port

OS:Connection,
  {56a781b1-3d0e-4f91-b12b-4c0ae440db13}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  10,                                     !- Outlet Port
  {c60bcf77-be2c-4d5b-8ef7-3d8c7af13593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16da4c45-5fa5-486b-80b5-0a265564ccb2}, !- Handle
  {c60bcf77-be2c-4d5b-8ef7-3d8c7af13593}, !- Source Object
  3,                                      !- Outlet Port
  {49976e65-c44d-4006-9d51-ae8ac4c4f304}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d056686f-3396-4409-b35c-d4707db5d933}, !- Handle
  {49976e65-c44d-4006-9d51-ae8ac4c4f304}, !- Source Object
  4,                                      !- Outlet Port
  {c5f598fa-6643-41f9-9942-23ffae6197ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c6934e23-11b4-4f08-acc9-500ef8b81b60}, !- Handle
  Coil Heating Electric 10,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b4aa9589-5f2d-4707-a1aa-8f157fc1f0be}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1367617c-ff62-4dd1-933c-c60eda3ddbc6}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffe949db-aa30-40c0-96c6-10dcaf05d60f}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2cd892e0-04a1-41c0-95e0-671ce6190cb1}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b3fa76ef-c41e-4e36-9d62-a0808bbea78d}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {751315c8-7f1e-487a-96de-dd36e4bf5a1b}, !- Handle
  Coil Cooling DX Single Speed 9 11kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8944df4d-5ba5-486d-8a5d-27eea6ff8c9a}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e49636fd-9c31-40ce-b6d4-5aebb9621566}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {7662fd87-badc-4a3f-bf69-1481343613ec}, !- Air Inlet Node Name
  {71dd58e6-d9c6-401e-9413-013b4b300266}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8944df4d-5ba5-486d-8a5d-27eea6ff8c9a}, !- Supply Air Fan Name
  {c6934e23-11b4-4f08-acc9-500ef8b81b60}, !- Heating Coil Name
  {751315c8-7f1e-487a-96de-dd36e4bf5a1b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {380aa011-bf94-4a25-8bb0-fc611304b13a}, !- Handle
  Node 75,                                !- Name
  {eef1aa3f-1ea6-4cf0-8773-d16e65b542e7}, !- Inlet Port
  {7662fd87-badc-4a3f-bf69-1481343613ec}; !- Outlet Port

OS:Connection,
  {eef1aa3f-1ea6-4cf0-8773-d16e65b542e7}, !- Handle
  {07956c38-f744-4ac8-8b64-b27bf094307b}, !- Source Object
  2,                                      !- Outlet Port
  {380aa011-bf94-4a25-8bb0-fc611304b13a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7662fd87-badc-4a3f-bf69-1481343613ec}, !- Handle
  {380aa011-bf94-4a25-8bb0-fc611304b13a}, !- Source Object
  3,                                      !- Outlet Port
  {e49636fd-9c31-40ce-b6d4-5aebb9621566}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b6b542a-bedc-477c-ac7c-81f8be01807d}, !- Handle
  Node 77,                                !- Name
  {71dd58e6-d9c6-401e-9413-013b4b300266}, !- Inlet Port
  {1086661c-37e5-449f-83c3-92dd53e31de3}; !- Outlet Port

OS:Connection,
  {1086661c-37e5-449f-83c3-92dd53e31de3}, !- Handle
  {9b6b542a-bedc-477c-ac7c-81f8be01807d}, !- Source Object
  3,                                      !- Outlet Port
  {28f67f56-1edd-4624-b870-b9dcb092d65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71dd58e6-d9c6-401e-9413-013b4b300266}, !- Handle
  {e49636fd-9c31-40ce-b6d4-5aebb9621566}, !- Source Object
  4,                                      !- Outlet Port
  {9b6b542a-bedc-477c-ac7c-81f8be01807d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a7639861-8081-4432-87ca-3a45bb9451c5}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {44444299-a136-4326-bd9a-ecacd9b82801}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {4f46eaa8-2401-4149-b36b-a9075c425ee5}, !- Air Inlet Node Name
  {a22bbcf1-d39e-48d9-a11b-7455fa623d3d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {411a1fbe-1ac5-4120-b6f8-3fcd531715fd}, !- Handle
  Node 78,                                !- Name
  {a22bbcf1-d39e-48d9-a11b-7455fa623d3d}, !- Inlet Port
  {4881d830-0227-449f-be43-1c6fb270880a}; !- Outlet Port

OS:Node,
  {d13c1d9e-ddb8-44c4-b70b-7e0140f9e0f6}, !- Handle
  Node 80,                                !- Name
  {17620420-e12f-4ee2-bfad-6f13ebe00992}, !- Inlet Port
  {a96de3dc-3b2c-4482-8bbb-612153bc40b2}; !- Outlet Port

OS:Connection,
  {4881d830-0227-449f-be43-1c6fb270880a}, !- Handle
  {411a1fbe-1ac5-4120-b6f8-3fcd531715fd}, !- Source Object
  3,                                      !- Outlet Port
  {28f67f56-1edd-4624-b870-b9dcb092d65c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17620420-e12f-4ee2-bfad-6f13ebe00992}, !- Handle
  {21bd4601-e76a-4590-9ff9-a204bcb2cf91}, !- Source Object
  2,                                      !- Outlet Port
  {d13c1d9e-ddb8-44c4-b70b-7e0140f9e0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96de3dc-3b2c-4482-8bbb-612153bc40b2}, !- Handle
  {d13c1d9e-ddb8-44c4-b70b-7e0140f9e0f6}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {29562e4f-fe2a-4cfa-9472-a2a794e04edf}, !- Handle
  Node 81,                                !- Name
  {5b9b3565-25cc-46de-bf26-ce1a4bfe1826}, !- Inlet Port
  {4f46eaa8-2401-4149-b36b-a9075c425ee5}; !- Outlet Port

OS:Connection,
  {5b9b3565-25cc-46de-bf26-ce1a4bfe1826}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  11,                                     !- Outlet Port
  {29562e4f-fe2a-4cfa-9472-a2a794e04edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f46eaa8-2401-4149-b36b-a9075c425ee5}, !- Handle
  {29562e4f-fe2a-4cfa-9472-a2a794e04edf}, !- Source Object
  3,                                      !- Outlet Port
  {44444299-a136-4326-bd9a-ecacd9b82801}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a22bbcf1-d39e-48d9-a11b-7455fa623d3d}, !- Handle
  {44444299-a136-4326-bd9a-ecacd9b82801}, !- Source Object
  4,                                      !- Outlet Port
  {411a1fbe-1ac5-4120-b6f8-3fcd531715fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6c96e843-e6fa-49c3-af4b-601f76b66053}, !- Handle
  Coil Heating Electric 11,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b66c8e2a-a7a9-4c71-bd13-4b68df9e1987}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {be147325-2f60-46b9-9dbc-39194f66776a}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {309254a6-b6d4-42e9-8ae1-60696a5c38b4}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75195e9c-bb1c-456e-b005-a67dc8d8c4be}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {77888d55-574b-4af6-bfe4-0e1e4a40c367}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d08bb1f7-5862-4a19-ae0e-f12725e673d8}, !- Handle
  Coil Cooling DX Single Speed 10 10kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ab44d471-25da-4805-badf-0f2014bdb805}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d8c8e211-4d6b-4d12-9cf7-72eac0a9a5ab}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {77dcb14d-a471-4bca-8a49-c402130c100a}, !- Air Inlet Node Name
  {b50c2185-b095-40a3-966e-9b9c03d83fe9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ab44d471-25da-4805-badf-0f2014bdb805}, !- Supply Air Fan Name
  {6c96e843-e6fa-49c3-af4b-601f76b66053}, !- Heating Coil Name
  {d08bb1f7-5862-4a19-ae0e-f12725e673d8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {94ab0821-db8f-4f32-9f8c-14614d1d5aed}, !- Handle
  Node 83,                                !- Name
  {401f3d2a-3f68-471f-afd6-eab32f78e2af}, !- Inlet Port
  {77dcb14d-a471-4bca-8a49-c402130c100a}; !- Outlet Port

OS:Connection,
  {401f3d2a-3f68-471f-afd6-eab32f78e2af}, !- Handle
  {9171ae88-b5d7-46ad-bdb3-aba32d520c6d}, !- Source Object
  2,                                      !- Outlet Port
  {94ab0821-db8f-4f32-9f8c-14614d1d5aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77dcb14d-a471-4bca-8a49-c402130c100a}, !- Handle
  {94ab0821-db8f-4f32-9f8c-14614d1d5aed}, !- Source Object
  3,                                      !- Outlet Port
  {d8c8e211-4d6b-4d12-9cf7-72eac0a9a5ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d3f09c5-baf6-4919-a51a-504f0de8217c}, !- Handle
  Node 84,                                !- Name
  {b50c2185-b095-40a3-966e-9b9c03d83fe9}, !- Inlet Port
  {e7d2a768-1365-4005-92c0-2bd4a479d820}; !- Outlet Port

OS:Connection,
  {e7d2a768-1365-4005-92c0-2bd4a479d820}, !- Handle
  {3d3f09c5-baf6-4919-a51a-504f0de8217c}, !- Source Object
  3,                                      !- Outlet Port
  {4296f0eb-e4b8-4627-9049-12213cf8ca99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b50c2185-b095-40a3-966e-9b9c03d83fe9}, !- Handle
  {d8c8e211-4d6b-4d12-9cf7-72eac0a9a5ab}, !- Source Object
  4,                                      !- Outlet Port
  {3d3f09c5-baf6-4919-a51a-504f0de8217c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b56214bc-9549-4579-b7b4-3d0a28ee602d}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3feb2423-f994-4e3f-8d99-c3fe3cf80a3f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {4d1eac02-6f1e-488a-ad10-d8534483597c}, !- Air Inlet Node Name
  {5adb9f80-a2ab-4efb-a799-be6a33a1b4d4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc354cfa-7353-4410-abed-c03ce45198b9}, !- Handle
  Node 86,                                !- Name
  {5adb9f80-a2ab-4efb-a799-be6a33a1b4d4}, !- Inlet Port
  {78f2200c-6acf-4bf4-8fc0-bbb1efafdc1b}; !- Outlet Port

OS:Node,
  {97ffdab8-3973-4e5b-9a8f-1c1548b31514}, !- Handle
  Node 87,                                !- Name
  {782587d2-91dc-4ac2-986e-6b2465a005cb}, !- Inlet Port
  {b828fab6-b01d-4450-9bff-ba3aac4f95f7}; !- Outlet Port

OS:Connection,
  {78f2200c-6acf-4bf4-8fc0-bbb1efafdc1b}, !- Handle
  {fc354cfa-7353-4410-abed-c03ce45198b9}, !- Source Object
  3,                                      !- Outlet Port
  {4296f0eb-e4b8-4627-9049-12213cf8ca99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {782587d2-91dc-4ac2-986e-6b2465a005cb}, !- Handle
  {d75bf0c6-7b22-4dfb-9d9e-721b5db08af9}, !- Source Object
  2,                                      !- Outlet Port
  {97ffdab8-3973-4e5b-9a8f-1c1548b31514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b828fab6-b01d-4450-9bff-ba3aac4f95f7}, !- Handle
  {97ffdab8-3973-4e5b-9a8f-1c1548b31514}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cf2eef34-6ec1-4f37-8b88-ad430d029e4c}, !- Handle
  Node 89,                                !- Name
  {b57a9694-f058-41ff-b2f6-fa03412c12bf}, !- Inlet Port
  {4d1eac02-6f1e-488a-ad10-d8534483597c}; !- Outlet Port

OS:Connection,
  {b57a9694-f058-41ff-b2f6-fa03412c12bf}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  12,                                     !- Outlet Port
  {cf2eef34-6ec1-4f37-8b88-ad430d029e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1eac02-6f1e-488a-ad10-d8534483597c}, !- Handle
  {cf2eef34-6ec1-4f37-8b88-ad430d029e4c}, !- Source Object
  3,                                      !- Outlet Port
  {3feb2423-f994-4e3f-8d99-c3fe3cf80a3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5adb9f80-a2ab-4efb-a799-be6a33a1b4d4}, !- Handle
  {3feb2423-f994-4e3f-8d99-c3fe3cf80a3f}, !- Source Object
  4,                                      !- Outlet Port
  {fc354cfa-7353-4410-abed-c03ce45198b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {14c780e8-d853-4eca-9f78-707823ac9f11}, !- Handle
  Coil Heating Electric 12,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {37d8e18a-3736-43c9-8820-6ef22071aa8c}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb5a72a9-64df-476f-8684-5475e9132d8d}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4ab1f1f-39ff-4670-b834-f4e0f9caf757}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {65cd6d22-a9ca-4124-a028-cc5c1bd9caa7}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00bfdeae-aab1-41fe-a3eb-b760eb7a83a3}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f346732b-3a71-4827-92a4-af062d41ee8c}, !- Handle
  Coil Cooling DX Single Speed 11 18kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {eb20a9d7-70f5-438e-8dcf-0e1f359ea2ff}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {49c78f2b-f666-4756-8795-610719d6a8cc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {6c00b864-a8a8-47f9-8091-ac75e1c99c78}, !- Air Inlet Node Name
  {4b493a84-c9e7-4d9d-a7e0-0c9302461212}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eb20a9d7-70f5-438e-8dcf-0e1f359ea2ff}, !- Supply Air Fan Name
  {14c780e8-d853-4eca-9f78-707823ac9f11}, !- Heating Coil Name
  {f346732b-3a71-4827-92a4-af062d41ee8c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9de67c9c-5956-42e2-a3a2-08d0d44cf3e2}, !- Handle
  Node 90,                                !- Name
  {176b5740-ca6b-4085-9940-3148dcaf199c}, !- Inlet Port
  {6c00b864-a8a8-47f9-8091-ac75e1c99c78}; !- Outlet Port

OS:Connection,
  {176b5740-ca6b-4085-9940-3148dcaf199c}, !- Handle
  {7f9eced5-e5f9-4b98-80ec-7f12ac6bf82a}, !- Source Object
  2,                                      !- Outlet Port
  {9de67c9c-5956-42e2-a3a2-08d0d44cf3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c00b864-a8a8-47f9-8091-ac75e1c99c78}, !- Handle
  {9de67c9c-5956-42e2-a3a2-08d0d44cf3e2}, !- Source Object
  3,                                      !- Outlet Port
  {49c78f2b-f666-4756-8795-610719d6a8cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3aa8bc7a-336c-4d45-902f-8d38d9072fc5}, !- Handle
  Node 92,                                !- Name
  {4b493a84-c9e7-4d9d-a7e0-0c9302461212}, !- Inlet Port
  {d5e7fa28-b81f-4536-a864-01d1aa50aee0}; !- Outlet Port

OS:Connection,
  {d5e7fa28-b81f-4536-a864-01d1aa50aee0}, !- Handle
  {3aa8bc7a-336c-4d45-902f-8d38d9072fc5}, !- Source Object
  3,                                      !- Outlet Port
  {1d587d29-c66c-4ead-b833-5a7dbd8ece17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b493a84-c9e7-4d9d-a7e0-0c9302461212}, !- Handle
  {49c78f2b-f666-4756-8795-610719d6a8cc}, !- Source Object
  4,                                      !- Outlet Port
  {3aa8bc7a-336c-4d45-902f-8d38d9072fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cd9179f5-15db-4e6d-b88f-e966196f384d}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8641bd62-edbd-4e7b-a613-a5572eb6e832}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {5d27d913-2bcb-4283-89c2-6e8436543499}, !- Air Inlet Node Name
  {ea65ee0e-935c-4cf8-8b99-200b2321d36b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {23bd9a87-f5d3-4a96-a41c-58ac2c554123}, !- Handle
  Node 93,                                !- Name
  {ea65ee0e-935c-4cf8-8b99-200b2321d36b}, !- Inlet Port
  {80e303b4-e33f-463a-a9c2-d5526a5431e1}; !- Outlet Port

OS:Node,
  {be0e4cb9-a1dc-4f41-bbf6-27fa76eb54c7}, !- Handle
  Node 95,                                !- Name
  {b6f3de5f-90b3-4e9d-8be8-4da98ffc7ab5}, !- Inlet Port
  {f3c57b1f-5513-4546-9818-71d08a727875}; !- Outlet Port

OS:Connection,
  {80e303b4-e33f-463a-a9c2-d5526a5431e1}, !- Handle
  {23bd9a87-f5d3-4a96-a41c-58ac2c554123}, !- Source Object
  3,                                      !- Outlet Port
  {1d587d29-c66c-4ead-b833-5a7dbd8ece17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6f3de5f-90b3-4e9d-8be8-4da98ffc7ab5}, !- Handle
  {f494b285-3694-4751-b0cd-82543ce74dc2}, !- Source Object
  2,                                      !- Outlet Port
  {be0e4cb9-a1dc-4f41-bbf6-27fa76eb54c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c57b1f-5513-4546-9818-71d08a727875}, !- Handle
  {be0e4cb9-a1dc-4f41-bbf6-27fa76eb54c7}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {85327b15-6e39-407f-8f1e-037510ed0973}, !- Handle
  Node 96,                                !- Name
  {b42c9acd-cccd-47a2-bdc4-2996d4b55316}, !- Inlet Port
  {5d27d913-2bcb-4283-89c2-6e8436543499}; !- Outlet Port

OS:Connection,
  {b42c9acd-cccd-47a2-bdc4-2996d4b55316}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  13,                                     !- Outlet Port
  {85327b15-6e39-407f-8f1e-037510ed0973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d27d913-2bcb-4283-89c2-6e8436543499}, !- Handle
  {85327b15-6e39-407f-8f1e-037510ed0973}, !- Source Object
  3,                                      !- Outlet Port
  {8641bd62-edbd-4e7b-a613-a5572eb6e832}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea65ee0e-935c-4cf8-8b99-200b2321d36b}, !- Handle
  {8641bd62-edbd-4e7b-a613-a5572eb6e832}, !- Source Object
  4,                                      !- Outlet Port
  {23bd9a87-f5d3-4a96-a41c-58ac2c554123}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4fea3e87-3294-4444-b71c-adc57b71d97b}, !- Handle
  Coil Heating Electric 13,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4e9acd2a-9e5f-4429-bfa4-a20a7a35464b}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ebbbf05-3482-496d-ae1d-5284869f32c2}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0a28b33-9929-481e-a020-bc32a83d2adb}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {872f6e24-5291-4817-b25c-e8e8cd505358}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3d28c91a-aef3-4b61-a894-68b0c14dea07}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f2045274-9941-4c30-96f6-41f7f019cada}, !- Handle
  Coil Cooling DX Single Speed 12 28kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cb0efcd2-63bf-4946-bbdc-dbde9bcf7ebf}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {adcc2a0c-990c-41a6-8c8f-693c15de8425}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {edf2fd1a-a403-4281-8a33-b2e9a9ae8f48}, !- Air Inlet Node Name
  {a49743e5-ae90-4f59-9030-5a3bdfb725ab}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cb0efcd2-63bf-4946-bbdc-dbde9bcf7ebf}, !- Supply Air Fan Name
  {4fea3e87-3294-4444-b71c-adc57b71d97b}, !- Heating Coil Name
  {f2045274-9941-4c30-96f6-41f7f019cada}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0fd6d205-b969-4c77-8fe5-0fdf8ddda0b1}, !- Handle
  Node 98,                                !- Name
  {0d6041be-3115-44f1-b2dd-f0279e8bf706}, !- Inlet Port
  {edf2fd1a-a403-4281-8a33-b2e9a9ae8f48}; !- Outlet Port

OS:Connection,
  {0d6041be-3115-44f1-b2dd-f0279e8bf706}, !- Handle
  {765cc735-e6eb-4700-99a4-ed33ac60317a}, !- Source Object
  2,                                      !- Outlet Port
  {0fd6d205-b969-4c77-8fe5-0fdf8ddda0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf2fd1a-a403-4281-8a33-b2e9a9ae8f48}, !- Handle
  {0fd6d205-b969-4c77-8fe5-0fdf8ddda0b1}, !- Source Object
  3,                                      !- Outlet Port
  {adcc2a0c-990c-41a6-8c8f-693c15de8425}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1449474-c27c-4ac6-9578-970bed75dc25}, !- Handle
  Node 99,                                !- Name
  {a49743e5-ae90-4f59-9030-5a3bdfb725ab}, !- Inlet Port
  {49e5e369-c72b-4cff-9d8d-a4940c17dec6}; !- Outlet Port

OS:Connection,
  {49e5e369-c72b-4cff-9d8d-a4940c17dec6}, !- Handle
  {a1449474-c27c-4ac6-9578-970bed75dc25}, !- Source Object
  3,                                      !- Outlet Port
  {9410e636-498e-4d63-b77d-dd920160b704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49743e5-ae90-4f59-9030-5a3bdfb725ab}, !- Handle
  {adcc2a0c-990c-41a6-8c8f-693c15de8425}, !- Source Object
  4,                                      !- Outlet Port
  {a1449474-c27c-4ac6-9578-970bed75dc25}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {016e5d54-0bf1-466b-8d5b-713cadd1d2f5}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4d7dcd52-0700-4e80-ab10-7cf6386b6f98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {e5c4e85c-2879-465b-849c-835042b87c4e}, !- Air Inlet Node Name
  {c1f91aad-c7ad-480a-a6d8-1c6528a1080f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bfe426b7-466a-4934-8e5b-f5d3b339c2cd}, !- Handle
  Node 101,                               !- Name
  {c1f91aad-c7ad-480a-a6d8-1c6528a1080f}, !- Inlet Port
  {55b02daf-7575-40db-bde5-95097cbb317c}; !- Outlet Port

OS:Node,
  {15fc48b6-bbd2-451f-83ab-3bc28e5e9a04}, !- Handle
  Node 102,                               !- Name
  {c413475d-251f-4080-a047-6b35b4004ea9}, !- Inlet Port
  {5e2cb721-1348-4144-9662-6e562770246d}; !- Outlet Port

OS:Connection,
  {55b02daf-7575-40db-bde5-95097cbb317c}, !- Handle
  {bfe426b7-466a-4934-8e5b-f5d3b339c2cd}, !- Source Object
  3,                                      !- Outlet Port
  {9410e636-498e-4d63-b77d-dd920160b704}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c413475d-251f-4080-a047-6b35b4004ea9}, !- Handle
  {534b033f-eb8b-487a-99bd-756ba4f2c739}, !- Source Object
  2,                                      !- Outlet Port
  {15fc48b6-bbd2-451f-83ab-3bc28e5e9a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e2cb721-1348-4144-9662-6e562770246d}, !- Handle
  {15fc48b6-bbd2-451f-83ab-3bc28e5e9a04}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {e5d75b5c-d3ba-4940-9d2e-7ca7b0cf0787}, !- Handle
  Node 104,                               !- Name
  {bf9b489d-06aa-4848-8c93-a5752d5090f2}, !- Inlet Port
  {e5c4e85c-2879-465b-849c-835042b87c4e}; !- Outlet Port

OS:Connection,
  {bf9b489d-06aa-4848-8c93-a5752d5090f2}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  14,                                     !- Outlet Port
  {e5d75b5c-d3ba-4940-9d2e-7ca7b0cf0787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5c4e85c-2879-465b-849c-835042b87c4e}, !- Handle
  {e5d75b5c-d3ba-4940-9d2e-7ca7b0cf0787}, !- Source Object
  3,                                      !- Outlet Port
  {4d7dcd52-0700-4e80-ab10-7cf6386b6f98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1f91aad-c7ad-480a-a6d8-1c6528a1080f}, !- Handle
  {4d7dcd52-0700-4e80-ab10-7cf6386b6f98}, !- Source Object
  4,                                      !- Outlet Port
  {bfe426b7-466a-4934-8e5b-f5d3b339c2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {66d4cd12-4ca3-4e25-92f6-9f1d1069a7f0}, !- Handle
  Coil Heating Electric 14,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {39ca40bd-7fa5-44ab-b867-229303f8e3ed}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6fd6b73-e131-4c87-a2a6-f84ffaaa9d04}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d06a1e35-da44-426e-ab0a-a371533fe0e4}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {64385771-8501-47c3-92ab-7957bc8dbc6b}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {259c7aa9-a644-4d2b-be0a-38cdb507a029}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7756f077-c7b8-4ec9-9855-6f27f186027c}, !- Handle
  Coil Cooling DX Single Speed 13 11kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fe10bc5e-0d54-4b0a-9e88-9109c823a17e}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cdcf7c82-51dd-40e1-8489-c4c7291b28a2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {610c4a54-36fa-42a8-a4a6-abd6976c9a2d}, !- Air Inlet Node Name
  {be53e444-a983-4bed-bcba-8164187eeb38}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe10bc5e-0d54-4b0a-9e88-9109c823a17e}, !- Supply Air Fan Name
  {66d4cd12-4ca3-4e25-92f6-9f1d1069a7f0}, !- Heating Coil Name
  {7756f077-c7b8-4ec9-9855-6f27f186027c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {53ef1592-b1aa-4ed5-869f-4d6605fd3a4b}, !- Handle
  Node 105,                               !- Name
  {c9a669e3-b5ff-40fb-9f58-f24c57673f43}, !- Inlet Port
  {610c4a54-36fa-42a8-a4a6-abd6976c9a2d}; !- Outlet Port

OS:Connection,
  {c9a669e3-b5ff-40fb-9f58-f24c57673f43}, !- Handle
  {b74a676b-a122-4639-b445-adea9bea10fa}, !- Source Object
  2,                                      !- Outlet Port
  {53ef1592-b1aa-4ed5-869f-4d6605fd3a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610c4a54-36fa-42a8-a4a6-abd6976c9a2d}, !- Handle
  {53ef1592-b1aa-4ed5-869f-4d6605fd3a4b}, !- Source Object
  3,                                      !- Outlet Port
  {cdcf7c82-51dd-40e1-8489-c4c7291b28a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9a1a660-e965-43ba-b317-fd6515cbc3cd}, !- Handle
  Node 107,                               !- Name
  {be53e444-a983-4bed-bcba-8164187eeb38}, !- Inlet Port
  {d2c39f23-5d9c-4476-90b9-c31e71bae958}; !- Outlet Port

OS:Connection,
  {d2c39f23-5d9c-4476-90b9-c31e71bae958}, !- Handle
  {d9a1a660-e965-43ba-b317-fd6515cbc3cd}, !- Source Object
  3,                                      !- Outlet Port
  {6201852b-8079-44fd-8ac8-f6a843722e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be53e444-a983-4bed-bcba-8164187eeb38}, !- Handle
  {cdcf7c82-51dd-40e1-8489-c4c7291b28a2}, !- Source Object
  4,                                      !- Outlet Port
  {d9a1a660-e965-43ba-b317-fd6515cbc3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7ea4ad15-020b-4b64-85c2-b78bc71f162d}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb50e45d-9d8a-4437-b83b-a3dcb4150eb1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {f5c5718d-e43e-4ead-a590-d24ec42d3a4b}, !- Air Inlet Node Name
  {338881d0-64d4-4ec5-bd35-77fd3c3551d6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {338dc8c6-84e5-4b30-af5b-41652dbecbd5}, !- Handle
  Node 108,                               !- Name
  {338881d0-64d4-4ec5-bd35-77fd3c3551d6}, !- Inlet Port
  {57bbe1c5-2795-41df-b226-0b583fe8ebad}; !- Outlet Port

OS:Node,
  {6fb6986a-6b3d-4ecb-a555-95e56ebec2fe}, !- Handle
  Node 110,                               !- Name
  {b25c80a0-a85b-4def-a780-8236c82a54c4}, !- Inlet Port
  {c1a0ac71-2667-4e31-b8f1-07060b00febd}; !- Outlet Port

OS:Connection,
  {57bbe1c5-2795-41df-b226-0b583fe8ebad}, !- Handle
  {338dc8c6-84e5-4b30-af5b-41652dbecbd5}, !- Source Object
  3,                                      !- Outlet Port
  {6201852b-8079-44fd-8ac8-f6a843722e22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b25c80a0-a85b-4def-a780-8236c82a54c4}, !- Handle
  {f80cc7c1-7a7c-4a16-8291-b16d5e2073fd}, !- Source Object
  2,                                      !- Outlet Port
  {6fb6986a-6b3d-4ecb-a555-95e56ebec2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a0ac71-2667-4e31-b8f1-07060b00febd}, !- Handle
  {6fb6986a-6b3d-4ecb-a555-95e56ebec2fe}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4a89a9f4-8874-4449-b8ef-43ca0ea84763}, !- Handle
  Node 111,                               !- Name
  {a1a968f1-006f-4a1f-a15e-acb78a72c5ce}, !- Inlet Port
  {f5c5718d-e43e-4ead-a590-d24ec42d3a4b}; !- Outlet Port

OS:Connection,
  {a1a968f1-006f-4a1f-a15e-acb78a72c5ce}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  15,                                     !- Outlet Port
  {4a89a9f4-8874-4449-b8ef-43ca0ea84763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c5718d-e43e-4ead-a590-d24ec42d3a4b}, !- Handle
  {4a89a9f4-8874-4449-b8ef-43ca0ea84763}, !- Source Object
  3,                                      !- Outlet Port
  {eb50e45d-9d8a-4437-b83b-a3dcb4150eb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {338881d0-64d4-4ec5-bd35-77fd3c3551d6}, !- Handle
  {eb50e45d-9d8a-4437-b83b-a3dcb4150eb1}, !- Source Object
  4,                                      !- Outlet Port
  {338dc8c6-84e5-4b30-af5b-41652dbecbd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9faa0d47-932a-4770-8303-5bd638fc51cc}, !- Handle
  Coil Heating Electric 15,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {92dbc1e5-29fc-4062-a69b-09a37fdad848}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a25630c5-83df-4fe9-a830-449e31454480}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbf82446-fa4b-4daa-9e30-af3b6475cb90}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23283cd2-d1ee-4a1f-9997-fbcb402d539b}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {74913114-9507-4428-a6a2-ab4f3ea64f66}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2a712402-3211-445f-9b9c-5b99fa7a85b6}, !- Handle
  Coil Cooling DX Single Speed 14 10kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {591ab08f-71a7-4af3-a679-43cc472b8089}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fc2c3fee-fde1-423f-a5b2-22f575c2e04f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {d702e8ba-62dd-48c7-a6ca-3fb25080ec30}, !- Air Inlet Node Name
  {62e8a74a-2eaa-4b4f-8278-33b3375528be}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {591ab08f-71a7-4af3-a679-43cc472b8089}, !- Supply Air Fan Name
  {9faa0d47-932a-4770-8303-5bd638fc51cc}, !- Heating Coil Name
  {2a712402-3211-445f-9b9c-5b99fa7a85b6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {47fa9639-b004-4e98-9dd2-515c1f56e287}, !- Handle
  Node 113,                               !- Name
  {722c5443-64f7-4b81-88ad-94d10f945ee5}, !- Inlet Port
  {d702e8ba-62dd-48c7-a6ca-3fb25080ec30}; !- Outlet Port

OS:Connection,
  {722c5443-64f7-4b81-88ad-94d10f945ee5}, !- Handle
  {318cbc8b-8dde-4bb6-9269-4da74cf3c486}, !- Source Object
  2,                                      !- Outlet Port
  {47fa9639-b004-4e98-9dd2-515c1f56e287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d702e8ba-62dd-48c7-a6ca-3fb25080ec30}, !- Handle
  {47fa9639-b004-4e98-9dd2-515c1f56e287}, !- Source Object
  3,                                      !- Outlet Port
  {fc2c3fee-fde1-423f-a5b2-22f575c2e04f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba5f2508-5f5e-4351-92a8-53e44246c2c7}, !- Handle
  Node 114,                               !- Name
  {62e8a74a-2eaa-4b4f-8278-33b3375528be}, !- Inlet Port
  {a5f9b06d-70b9-4fb5-a8e6-244667a79bf9}; !- Outlet Port

OS:Connection,
  {a5f9b06d-70b9-4fb5-a8e6-244667a79bf9}, !- Handle
  {ba5f2508-5f5e-4351-92a8-53e44246c2c7}, !- Source Object
  3,                                      !- Outlet Port
  {7eece6f5-7769-4742-818f-790ead5dae08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62e8a74a-2eaa-4b4f-8278-33b3375528be}, !- Handle
  {fc2c3fee-fde1-423f-a5b2-22f575c2e04f}, !- Source Object
  4,                                      !- Outlet Port
  {ba5f2508-5f5e-4351-92a8-53e44246c2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5da98292-9099-41b2-80f2-50f97976418c}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {acf341a9-cd63-4d48-91c1-480545a592dc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {67e20aa5-265f-42ca-aa0c-18ad4fa19cf2}, !- Air Inlet Node Name
  {eaf54cfe-492d-41b9-a0b2-29faca4acd84}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {382f14de-c963-413a-b912-4c5bcbff113d}, !- Handle
  Node 116,                               !- Name
  {eaf54cfe-492d-41b9-a0b2-29faca4acd84}, !- Inlet Port
  {e86a5d0d-9a8c-410c-99d2-c150b83ab41d}; !- Outlet Port

OS:Node,
  {96995440-abee-44f8-ad66-384c8f72266c}, !- Handle
  Node 117,                               !- Name
  {5820fe31-745d-4d2f-b91a-497bb125972a}, !- Inlet Port
  {31a93f1c-2139-406d-983b-c6f8a90aa0a6}; !- Outlet Port

OS:Connection,
  {e86a5d0d-9a8c-410c-99d2-c150b83ab41d}, !- Handle
  {382f14de-c963-413a-b912-4c5bcbff113d}, !- Source Object
  3,                                      !- Outlet Port
  {7eece6f5-7769-4742-818f-790ead5dae08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5820fe31-745d-4d2f-b91a-497bb125972a}, !- Handle
  {420830e3-24cb-4784-8621-b3ad68621732}, !- Source Object
  2,                                      !- Outlet Port
  {96995440-abee-44f8-ad66-384c8f72266c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a93f1c-2139-406d-983b-c6f8a90aa0a6}, !- Handle
  {96995440-abee-44f8-ad66-384c8f72266c}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {5ccf24a3-1e0e-4e78-a7bd-a302e2881ce2}, !- Handle
  Node 119,                               !- Name
  {9f499add-9e81-4c75-9fc0-3ada95c1f4a3}, !- Inlet Port
  {67e20aa5-265f-42ca-aa0c-18ad4fa19cf2}; !- Outlet Port

OS:Connection,
  {9f499add-9e81-4c75-9fc0-3ada95c1f4a3}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  16,                                     !- Outlet Port
  {5ccf24a3-1e0e-4e78-a7bd-a302e2881ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e20aa5-265f-42ca-aa0c-18ad4fa19cf2}, !- Handle
  {5ccf24a3-1e0e-4e78-a7bd-a302e2881ce2}, !- Source Object
  3,                                      !- Outlet Port
  {acf341a9-cd63-4d48-91c1-480545a592dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eaf54cfe-492d-41b9-a0b2-29faca4acd84}, !- Handle
  {acf341a9-cd63-4d48-91c1-480545a592dc}, !- Source Object
  4,                                      !- Outlet Port
  {382f14de-c963-413a-b912-4c5bcbff113d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5fdbf3ca-932d-4b61-bd4d-8f56131ca189}, !- Handle
  Coil Heating Electric 16,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8a828d30-284e-4094-b008-cfad5f07ad89}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc07a32b-1687-4152-a755-e4f8a2b05538}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e752725-2005-457d-a3b1-84f7debdb432}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57972843-4fb7-416e-9eab-4a2246cdd40a}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a7f83eab-c44a-4c05-b4a4-b8192ef5b467}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {19831c62-9538-44fb-bc0e-2cc570c54621}, !- Handle
  Coil Cooling DX Single Speed 15 16kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {69d8e098-b161-4528-9b8c-a2a70badedeb}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {17e92770-854f-4dd8-8bd2-9bba49195d04}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {81b70518-cf9b-4578-b2dc-fc3cd2b7a233}, !- Air Inlet Node Name
  {320a1fef-f56d-446b-bd46-74c14bc53942}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {69d8e098-b161-4528-9b8c-a2a70badedeb}, !- Supply Air Fan Name
  {5fdbf3ca-932d-4b61-bd4d-8f56131ca189}, !- Heating Coil Name
  {19831c62-9538-44fb-bc0e-2cc570c54621}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {321172c0-e3e1-44f5-aea2-35e79ea5b548}, !- Handle
  Node 120,                               !- Name
  {11c30d23-19ad-4712-9509-27d4b2b49c41}, !- Inlet Port
  {81b70518-cf9b-4578-b2dc-fc3cd2b7a233}; !- Outlet Port

OS:Connection,
  {11c30d23-19ad-4712-9509-27d4b2b49c41}, !- Handle
  {a6c71ebb-5ec7-4ef0-8ad4-fefd514cab6f}, !- Source Object
  2,                                      !- Outlet Port
  {321172c0-e3e1-44f5-aea2-35e79ea5b548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81b70518-cf9b-4578-b2dc-fc3cd2b7a233}, !- Handle
  {321172c0-e3e1-44f5-aea2-35e79ea5b548}, !- Source Object
  3,                                      !- Outlet Port
  {17e92770-854f-4dd8-8bd2-9bba49195d04}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0d1e821-b95a-4f40-815c-efa14cce019a}, !- Handle
  Node 122,                               !- Name
  {320a1fef-f56d-446b-bd46-74c14bc53942}, !- Inlet Port
  {6bbfd423-baec-432b-8d2e-7d37af2cf781}; !- Outlet Port

OS:Connection,
  {6bbfd423-baec-432b-8d2e-7d37af2cf781}, !- Handle
  {f0d1e821-b95a-4f40-815c-efa14cce019a}, !- Source Object
  3,                                      !- Outlet Port
  {b94860c4-4551-4344-a4d7-57f2998e84eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320a1fef-f56d-446b-bd46-74c14bc53942}, !- Handle
  {17e92770-854f-4dd8-8bd2-9bba49195d04}, !- Source Object
  4,                                      !- Outlet Port
  {f0d1e821-b95a-4f40-815c-efa14cce019a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2cc11e7f-4df6-41a2-b30d-ba94a9317f84}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ca9dbaf-8896-483f-aa8d-e3feed9458db}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {59c4fd7f-3e3f-40f0-a8d5-68d74cc6d92e}, !- Air Inlet Node Name
  {68b8bfcf-c062-4868-b1fe-35c96c4b2d10}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3c6ce2b2-b157-4a67-9421-41b434d96a23}, !- Handle
  Node 123,                               !- Name
  {68b8bfcf-c062-4868-b1fe-35c96c4b2d10}, !- Inlet Port
  {f0f83a10-a955-4fff-a7fa-f0105c934bef}; !- Outlet Port

OS:Node,
  {ee24d1b9-9953-4e5b-8722-ad20f003d8e0}, !- Handle
  Node 125,                               !- Name
  {e86dd527-7175-4069-89b9-ab5f69d3dadd}, !- Inlet Port
  {e640cb68-c0f8-4c94-97e1-85f0051229d3}; !- Outlet Port

OS:Connection,
  {f0f83a10-a955-4fff-a7fa-f0105c934bef}, !- Handle
  {3c6ce2b2-b157-4a67-9421-41b434d96a23}, !- Source Object
  3,                                      !- Outlet Port
  {b94860c4-4551-4344-a4d7-57f2998e84eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e86dd527-7175-4069-89b9-ab5f69d3dadd}, !- Handle
  {05f2d0ac-1403-41f4-a7b6-3579ceb1186f}, !- Source Object
  2,                                      !- Outlet Port
  {ee24d1b9-9953-4e5b-8722-ad20f003d8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e640cb68-c0f8-4c94-97e1-85f0051229d3}, !- Handle
  {ee24d1b9-9953-4e5b-8722-ad20f003d8e0}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {31f7c93f-7c71-4c25-b850-05c2b4d87c5e}, !- Handle
  Node 126,                               !- Name
  {bb9457b2-b30c-4f6f-b2f3-67dd174cf7e3}, !- Inlet Port
  {59c4fd7f-3e3f-40f0-a8d5-68d74cc6d92e}; !- Outlet Port

OS:Connection,
  {bb9457b2-b30c-4f6f-b2f3-67dd174cf7e3}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  17,                                     !- Outlet Port
  {31f7c93f-7c71-4c25-b850-05c2b4d87c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c4fd7f-3e3f-40f0-a8d5-68d74cc6d92e}, !- Handle
  {31f7c93f-7c71-4c25-b850-05c2b4d87c5e}, !- Source Object
  3,                                      !- Outlet Port
  {6ca9dbaf-8896-483f-aa8d-e3feed9458db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68b8bfcf-c062-4868-b1fe-35c96c4b2d10}, !- Handle
  {6ca9dbaf-8896-483f-aa8d-e3feed9458db}, !- Source Object
  4,                                      !- Outlet Port
  {3c6ce2b2-b157-4a67-9421-41b434d96a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {953ea58f-1d87-4fee-8541-f1613de58d8e}, !- Handle
  Coil Heating Electric 17,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c63147c5-6948-4254-b826-fd8bac9d6179}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c00d5e7-783e-417e-b04e-2110edc0be0b}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd638214-32fa-47ce-8431-0f7a25b5d62b}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc9a1d5e-3a5a-4183-8359-2d1bcb2554d1}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {66e6b194-5490-4e74-b7ca-263010bc72ff}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {89abc661-61b2-4722-8c96-fdd24fc45c09}, !- Handle
  Coil Cooling DX Single Speed 16 11kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {53cf5c4c-118a-4fc8-9b00-7c84448ee6ec}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f2e942b8-eff2-47e8-8393-606f0ab9de04}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {1e850c62-0f5b-4c17-bfb1-4a0cd72378c6}, !- Air Inlet Node Name
  {41ad6c2d-3a02-4b00-95e9-679aa4f80806}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {53cf5c4c-118a-4fc8-9b00-7c84448ee6ec}, !- Supply Air Fan Name
  {953ea58f-1d87-4fee-8541-f1613de58d8e}, !- Heating Coil Name
  {89abc661-61b2-4722-8c96-fdd24fc45c09}, !- Cooling Coil Name
