  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {61a3dd46-0f94-404f-9e66-be3e6d833516}, !- Handle
  Node 329,                               !- Name
  {d427d07e-3bbd-4b6e-8367-ce89cef93f5e}, !- Inlet Port
  {e224d080-d68e-4481-9470-0fca021f0c1f}; !- Outlet Port

OS:Connection,
  {d427d07e-3bbd-4b6e-8367-ce89cef93f5e}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  48,                                     !- Outlet Port
  {61a3dd46-0f94-404f-9e66-be3e6d833516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e224d080-d68e-4481-9470-0fca021f0c1f}, !- Handle
  {61a3dd46-0f94-404f-9e66-be3e6d833516}, !- Source Object
  3,                                      !- Outlet Port
  {fd8d164c-dea0-4d54-848a-9400e31c25fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51c01281-668c-4cd1-934b-f0aad7ea5bf1}, !- Handle
  {fd8d164c-dea0-4d54-848a-9400e31c25fc}, !- Source Object
  4,                                      !- Outlet Port
  {f9f5846c-1fa7-4d5b-896a-4371d6db5cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5329db7a-3cfa-4f29-8bfd-59226e32bcd6}, !- Handle
  Coil Heating Electric 48,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {91342526-e02d-4a56-9976-7a55563b1e07}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {484441fe-25c1-4f92-ac0f-a8255e558878}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {865ff642-3ab6-430c-8218-c6260dc5c678}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec217afa-55d7-4c9c-a45e-16e0194fc190}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b992d5f7-b537-4e79-874a-50a7cb1b3efa}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e8e3728a-3c4e-4636-b863-9d0960490277}, !- Handle
  Coil Cooling DX Single Speed 47 12kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b96ef75f-958a-4f5a-a4e5-561180f968d3}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bb703a67-eeb7-42a9-89d2-2d5afc168f85}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {5df52c74-f67c-4735-af2d-33ec4b440a21}, !- Air Inlet Node Name
  {0cae5e9d-3f1f-438d-a17e-b23203a829d2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b96ef75f-958a-4f5a-a4e5-561180f968d3}, !- Supply Air Fan Name
  {5329db7a-3cfa-4f29-8bfd-59226e32bcd6}, !- Heating Coil Name
  {e8e3728a-3c4e-4636-b863-9d0960490277}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d201b8ad-53c9-4237-98d2-10f724f8af45}, !- Handle
  Node 330,                               !- Name
  {47a27e1b-d2ca-44af-93b1-e20e87730d21}, !- Inlet Port
  {5df52c74-f67c-4735-af2d-33ec4b440a21}; !- Outlet Port

OS:Connection,
  {47a27e1b-d2ca-44af-93b1-e20e87730d21}, !- Handle
  {378f3983-4229-46a2-8f3a-d6eb75d32a39}, !- Source Object
  2,                                      !- Outlet Port
  {d201b8ad-53c9-4237-98d2-10f724f8af45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df52c74-f67c-4735-af2d-33ec4b440a21}, !- Handle
  {d201b8ad-53c9-4237-98d2-10f724f8af45}, !- Source Object
  3,                                      !- Outlet Port
  {bb703a67-eeb7-42a9-89d2-2d5afc168f85}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75a48556-d04a-4a59-a3b6-8e5f7fd5b3a0}, !- Handle
  Node 331,                               !- Name
  {0cae5e9d-3f1f-438d-a17e-b23203a829d2}, !- Inlet Port
  {1c6fd680-1144-4fbc-b265-6048d44d30ad}; !- Outlet Port

OS:Connection,
  {1c6fd680-1144-4fbc-b265-6048d44d30ad}, !- Handle
  {75a48556-d04a-4a59-a3b6-8e5f7fd5b3a0}, !- Source Object
  3,                                      !- Outlet Port
  {1a7bf28c-e27d-458d-a334-2f3653ce97b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cae5e9d-3f1f-438d-a17e-b23203a829d2}, !- Handle
  {bb703a67-eeb7-42a9-89d2-2d5afc168f85}, !- Source Object
  4,                                      !- Outlet Port
  {75a48556-d04a-4a59-a3b6-8e5f7fd5b3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ee15bd55-623d-46a9-a10d-f9f7cfc43cee}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5f43fe03-5dc0-476e-aa52-013673e11ef8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {30e81d66-87e8-4bc1-8389-b32656db7cce}, !- Air Inlet Node Name
  {c09bb84b-30cc-431b-ad5d-5510c86b0f67}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6e23cfc-4ef3-4dca-ab6a-5ddbf4f0ad49}, !- Handle
  Node 332,                               !- Name
  {c09bb84b-30cc-431b-ad5d-5510c86b0f67}, !- Inlet Port
  {d7ed6e54-dd6e-4ec9-a785-fbdcfaba30af}; !- Outlet Port

OS:Node,
  {fc24eabf-700a-42d5-a431-643bc8d2eb70}, !- Handle
  Node 333,                               !- Name
  {30d01134-0add-4a98-a8e2-6a8bfa98fd1c}, !- Inlet Port
  {4b2ea63a-8cdc-4486-bae2-0a638f7456e2}; !- Outlet Port

OS:Connection,
  {d7ed6e54-dd6e-4ec9-a785-fbdcfaba30af}, !- Handle
  {e6e23cfc-4ef3-4dca-ab6a-5ddbf4f0ad49}, !- Source Object
  3,                                      !- Outlet Port
  {1a7bf28c-e27d-458d-a334-2f3653ce97b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30d01134-0add-4a98-a8e2-6a8bfa98fd1c}, !- Handle
  {a1a82d5c-7e9a-4eb3-ae43-2bb50a9b3a8b}, !- Source Object
  2,                                      !- Outlet Port
  {fc24eabf-700a-42d5-a431-643bc8d2eb70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2ea63a-8cdc-4486-bae2-0a638f7456e2}, !- Handle
  {fc24eabf-700a-42d5-a431-643bc8d2eb70}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {0f88fb16-e1f1-487b-a14d-1d07b94f4ab6}, !- Handle
  Node 334,                               !- Name
  {0b547e75-579d-47e3-915b-49fa203091fe}, !- Inlet Port
  {30e81d66-87e8-4bc1-8389-b32656db7cce}; !- Outlet Port

OS:Connection,
  {0b547e75-579d-47e3-915b-49fa203091fe}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  49,                                     !- Outlet Port
  {0f88fb16-e1f1-487b-a14d-1d07b94f4ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e81d66-87e8-4bc1-8389-b32656db7cce}, !- Handle
  {0f88fb16-e1f1-487b-a14d-1d07b94f4ab6}, !- Source Object
  3,                                      !- Outlet Port
  {5f43fe03-5dc0-476e-aa52-013673e11ef8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c09bb84b-30cc-431b-ad5d-5510c86b0f67}, !- Handle
  {5f43fe03-5dc0-476e-aa52-013673e11ef8}, !- Source Object
  4,                                      !- Outlet Port
  {e6e23cfc-4ef3-4dca-ab6a-5ddbf4f0ad49}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2e957fd1-a290-4e7b-886e-fbc294794e5c}, !- Handle
  Coil Heating Electric 49,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b66ac934-b84a-46d2-8ce6-96a9d59d1ab7}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8c2f11e-116d-4378-8a76-f755f403bcce}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a21f0e20-201d-49ad-8ad7-a17fd1006079}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa881916-9671-43a7-ac61-463db171490c}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ba25a1bf-627c-4c34-b814-302e42292f7f}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {816d334b-1a80-428d-b9ba-1325388540e1}, !- Handle
  Coil Cooling DX Single Speed 48 28kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5afd32bc-eb86-4ca7-b245-64068cf3eda7}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e195b11e-421a-4942-9157-a4450cdae4df}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {da51ec5b-b142-4cea-a565-ce0d08c00105}, !- Air Inlet Node Name
  {e786378f-cf30-4706-a96a-58fc3ee968c8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5afd32bc-eb86-4ca7-b245-64068cf3eda7}, !- Supply Air Fan Name
  {2e957fd1-a290-4e7b-886e-fbc294794e5c}, !- Heating Coil Name
  {816d334b-1a80-428d-b9ba-1325388540e1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {11507017-c2b6-4f00-abd8-92ea2e70bde6}, !- Handle
  Node 335,                               !- Name
  {ad17dcab-ab4a-4f3a-b95f-e300b34df71f}, !- Inlet Port
  {da51ec5b-b142-4cea-a565-ce0d08c00105}; !- Outlet Port

OS:Connection,
  {ad17dcab-ab4a-4f3a-b95f-e300b34df71f}, !- Handle
  {9e75273a-1fc3-4350-851e-1c0b99c7ec7d}, !- Source Object
  2,                                      !- Outlet Port
  {11507017-c2b6-4f00-abd8-92ea2e70bde6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da51ec5b-b142-4cea-a565-ce0d08c00105}, !- Handle
  {11507017-c2b6-4f00-abd8-92ea2e70bde6}, !- Source Object
  3,                                      !- Outlet Port
  {e195b11e-421a-4942-9157-a4450cdae4df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1415cdc8-d0e9-4011-8b4e-d19bc6e0be04}, !- Handle
  Node 336,                               !- Name
  {e786378f-cf30-4706-a96a-58fc3ee968c8}, !- Inlet Port
  {1f7daabc-8a14-40bc-8dd4-ab1848cde301}; !- Outlet Port

OS:Connection,
  {1f7daabc-8a14-40bc-8dd4-ab1848cde301}, !- Handle
  {1415cdc8-d0e9-4011-8b4e-d19bc6e0be04}, !- Source Object
  3,                                      !- Outlet Port
  {645e9cdc-8b5c-4c28-a460-855dadb525c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e786378f-cf30-4706-a96a-58fc3ee968c8}, !- Handle
  {e195b11e-421a-4942-9157-a4450cdae4df}, !- Source Object
  4,                                      !- Outlet Port
  {1415cdc8-d0e9-4011-8b4e-d19bc6e0be04}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {57322d7a-47b3-4212-bab5-37fc97b72c42}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6d28e648-721a-493d-b509-ee6c6f2a1fe8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {3dca2b4c-a3c7-4d6e-9f05-2216f1389f31}, !- Air Inlet Node Name
  {f5999545-23a3-4c93-89f6-25067c8e2f9e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3932475f-1acc-4781-b201-0edc27c3be35}, !- Handle
  Node 337,                               !- Name
  {f5999545-23a3-4c93-89f6-25067c8e2f9e}, !- Inlet Port
  {b618d0e0-7401-47a7-a308-570d4c5677e6}; !- Outlet Port

OS:Node,
  {e7f5d5b7-69b4-4ffc-ac6f-1b5122a673f1}, !- Handle
  Node 338,                               !- Name
  {e65a7192-b5ba-4b16-8b7a-a82200bfcec4}, !- Inlet Port
  {8ca5b3d8-eb13-49b6-8f5c-0b6a9258cd91}; !- Outlet Port

OS:Connection,
  {b618d0e0-7401-47a7-a308-570d4c5677e6}, !- Handle
  {3932475f-1acc-4781-b201-0edc27c3be35}, !- Source Object
  3,                                      !- Outlet Port
  {645e9cdc-8b5c-4c28-a460-855dadb525c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e65a7192-b5ba-4b16-8b7a-a82200bfcec4}, !- Handle
  {81967923-a44c-445d-83d3-09eaf94b802f}, !- Source Object
  2,                                      !- Outlet Port
  {e7f5d5b7-69b4-4ffc-ac6f-1b5122a673f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca5b3d8-eb13-49b6-8f5c-0b6a9258cd91}, !- Handle
  {e7f5d5b7-69b4-4ffc-ac6f-1b5122a673f1}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {4b96877f-aa8b-49bb-93d8-b26b926956fa}, !- Handle
  Node 339,                               !- Name
  {eae1669d-fc4c-44df-9e78-8a002dd28f22}, !- Inlet Port
  {3dca2b4c-a3c7-4d6e-9f05-2216f1389f31}; !- Outlet Port

OS:Connection,
  {eae1669d-fc4c-44df-9e78-8a002dd28f22}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  50,                                     !- Outlet Port
  {4b96877f-aa8b-49bb-93d8-b26b926956fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dca2b4c-a3c7-4d6e-9f05-2216f1389f31}, !- Handle
  {4b96877f-aa8b-49bb-93d8-b26b926956fa}, !- Source Object
  3,                                      !- Outlet Port
  {6d28e648-721a-493d-b509-ee6c6f2a1fe8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5999545-23a3-4c93-89f6-25067c8e2f9e}, !- Handle
  {6d28e648-721a-493d-b509-ee6c6f2a1fe8}, !- Source Object
  4,                                      !- Outlet Port
  {3932475f-1acc-4781-b201-0edc27c3be35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5806360c-fdae-4f32-b88b-2a21e840fea5}, !- Handle
  Coil Heating Electric 50,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {df612909-5f0e-4fa2-81a9-ee6893ada33e}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95450469-a431-4b39-9a17-cb06da878ef0}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0903455b-4591-4a9d-b66f-783e5c8accb1}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2c818ac-b610-40e6-af48-ccbf4477aab6}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b6356272-11bd-44ea-9429-9c1921a8bd20}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0db37193-43a8-4a56-9e86-5dc3c852ab92}, !- Handle
  Coil Cooling DX Single Speed 49 22kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b68f4e69-ccf1-4018-89fb-f46bb0c0e8be}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {786396be-8d2d-4e0a-9853-7446471052ea}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {0967f9ea-c289-47cc-97c7-e0521cb0b59c}, !- Air Inlet Node Name
  {ce49e648-3304-4578-9623-215d4fc0cbb7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b68f4e69-ccf1-4018-89fb-f46bb0c0e8be}, !- Supply Air Fan Name
  {5806360c-fdae-4f32-b88b-2a21e840fea5}, !- Heating Coil Name
  {0db37193-43a8-4a56-9e86-5dc3c852ab92}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {038d7841-456b-4962-831b-ad348fd1f562}, !- Handle
  Node 340,                               !- Name
  {931b30ab-5a2a-47a6-b296-f9c959788850}, !- Inlet Port
  {0967f9ea-c289-47cc-97c7-e0521cb0b59c}; !- Outlet Port

OS:Connection,
  {931b30ab-5a2a-47a6-b296-f9c959788850}, !- Handle
  {5aaebd35-21d2-4c71-916f-dd995a8839fe}, !- Source Object
  2,                                      !- Outlet Port
  {038d7841-456b-4962-831b-ad348fd1f562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0967f9ea-c289-47cc-97c7-e0521cb0b59c}, !- Handle
  {038d7841-456b-4962-831b-ad348fd1f562}, !- Source Object
  3,                                      !- Outlet Port
  {786396be-8d2d-4e0a-9853-7446471052ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdbfa1fb-d654-4382-b618-aff9febc0663}, !- Handle
  Node 341,                               !- Name
  {ce49e648-3304-4578-9623-215d4fc0cbb7}, !- Inlet Port
  {9de61ebc-9741-4bcd-ab63-bcf2bac31f5a}; !- Outlet Port

OS:Connection,
  {9de61ebc-9741-4bcd-ab63-bcf2bac31f5a}, !- Handle
  {cdbfa1fb-d654-4382-b618-aff9febc0663}, !- Source Object
  3,                                      !- Outlet Port
  {f5b54d7f-29d4-4db7-bddd-b06e9193e103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce49e648-3304-4578-9623-215d4fc0cbb7}, !- Handle
  {786396be-8d2d-4e0a-9853-7446471052ea}, !- Source Object
  4,                                      !- Outlet Port
  {cdbfa1fb-d654-4382-b618-aff9febc0663}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a4c37cce-db81-4684-988f-64dd5c6593f6}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3c71bc98-2c6d-459d-9294-1a79255cc7ea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {540cc437-56e8-4c12-8fca-410cd9d01d68}, !- Air Inlet Node Name
  {b366e775-332b-48d8-95b7-25bdadc91394}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {523722bd-4a31-4a9b-864b-34a8bb6b3787}, !- Handle
  Node 342,                               !- Name
  {b366e775-332b-48d8-95b7-25bdadc91394}, !- Inlet Port
  {ac064953-0739-43aa-9390-add87d4ffb0a}; !- Outlet Port

OS:Node,
  {037fcc45-6af7-42da-8565-01b19a424ad0}, !- Handle
  Node 343,                               !- Name
  {83968368-3546-40fa-bf28-ec9dd964c644}, !- Inlet Port
  {ce6128e3-4884-4e00-be27-5d0673d02e50}; !- Outlet Port

OS:Connection,
  {ac064953-0739-43aa-9390-add87d4ffb0a}, !- Handle
  {523722bd-4a31-4a9b-864b-34a8bb6b3787}, !- Source Object
  3,                                      !- Outlet Port
  {f5b54d7f-29d4-4db7-bddd-b06e9193e103}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83968368-3546-40fa-bf28-ec9dd964c644}, !- Handle
  {0f6991d8-6404-4763-82b5-59f37858273d}, !- Source Object
  2,                                      !- Outlet Port
  {037fcc45-6af7-42da-8565-01b19a424ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce6128e3-4884-4e00-be27-5d0673d02e50}, !- Handle
  {037fcc45-6af7-42da-8565-01b19a424ad0}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {e9b24278-9969-42b8-b49e-3027459f887f}, !- Handle
  Node 344,                               !- Name
  {4deaa288-9973-4c14-b28a-b1f0162d9aa9}, !- Inlet Port
  {540cc437-56e8-4c12-8fca-410cd9d01d68}; !- Outlet Port

OS:Connection,
  {4deaa288-9973-4c14-b28a-b1f0162d9aa9}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  51,                                     !- Outlet Port
  {e9b24278-9969-42b8-b49e-3027459f887f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540cc437-56e8-4c12-8fca-410cd9d01d68}, !- Handle
  {e9b24278-9969-42b8-b49e-3027459f887f}, !- Source Object
  3,                                      !- Outlet Port
  {3c71bc98-2c6d-459d-9294-1a79255cc7ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b366e775-332b-48d8-95b7-25bdadc91394}, !- Handle
  {3c71bc98-2c6d-459d-9294-1a79255cc7ea}, !- Source Object
  4,                                      !- Outlet Port
  {523722bd-4a31-4a9b-864b-34a8bb6b3787}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {afdf1e1d-7d95-4faa-91c0-fdd7ad71ec26}, !- Handle
  Coil Heating Electric 51,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2dce0049-8be8-40e0-b021-4a2b49f3b25b}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da7141cd-bdf1-4d34-8032-f3181ea7bf3c}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e994b85-3cb5-491a-acb3-b2ae0a9225f2}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {688293f5-e368-40c6-9bed-78e93f8b9292}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {68a647b9-0c95-4d95-bfa0-0fbbd7adaba9}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {90a5a5de-bf00-444a-974e-4b5491201049}, !- Handle
  Coil Cooling DX Single Speed 50 17kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bb8f9102-d409-4097-a645-fc710c5fbbae}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b8b2147e-fab3-4a7f-a667-21d493c4f4c7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {079b1f06-2443-43ba-9c17-2c7da83cc9d1}, !- Air Inlet Node Name
  {411b0467-9e7d-4da4-8ed9-932c586ffb87}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bb8f9102-d409-4097-a645-fc710c5fbbae}, !- Supply Air Fan Name
  {afdf1e1d-7d95-4faa-91c0-fdd7ad71ec26}, !- Heating Coil Name
  {90a5a5de-bf00-444a-974e-4b5491201049}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6ec6fe4a-6a1d-4c94-bacc-2a8cd45975e1}, !- Handle
  Node 345,                               !- Name
  {606e5e24-1f81-4c70-8f65-96c5ee8d87ba}, !- Inlet Port
  {079b1f06-2443-43ba-9c17-2c7da83cc9d1}; !- Outlet Port

OS:Connection,
  {606e5e24-1f81-4c70-8f65-96c5ee8d87ba}, !- Handle
  {997fb258-971c-4a25-8450-ef12196ed95a}, !- Source Object
  2,                                      !- Outlet Port
  {6ec6fe4a-6a1d-4c94-bacc-2a8cd45975e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079b1f06-2443-43ba-9c17-2c7da83cc9d1}, !- Handle
  {6ec6fe4a-6a1d-4c94-bacc-2a8cd45975e1}, !- Source Object
  3,                                      !- Outlet Port
  {b8b2147e-fab3-4a7f-a667-21d493c4f4c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e22e28d4-b689-4be7-ba32-3f567ead56bc}, !- Handle
  Node 346,                               !- Name
  {411b0467-9e7d-4da4-8ed9-932c586ffb87}, !- Inlet Port
  {3a5743fd-3479-4163-b114-b58280a52dd3}; !- Outlet Port

OS:Connection,
  {3a5743fd-3479-4163-b114-b58280a52dd3}, !- Handle
  {e22e28d4-b689-4be7-ba32-3f567ead56bc}, !- Source Object
  3,                                      !- Outlet Port
  {5616623b-5a16-4dd5-a789-2bf1f2386508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411b0467-9e7d-4da4-8ed9-932c586ffb87}, !- Handle
  {b8b2147e-fab3-4a7f-a667-21d493c4f4c7}, !- Source Object
  4,                                      !- Outlet Port
  {e22e28d4-b689-4be7-ba32-3f567ead56bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9ee2943a-cbf8-48dc-9719-3c7e43fcabaa}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {161da3fa-affb-4ab5-a422-cf69637012cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {1d34a1b5-7cec-4b60-9bdb-6d7054463068}, !- Air Inlet Node Name
  {a700e3a4-b57f-41b1-8372-7ba6470e9d1a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {18c895bc-427c-4299-b198-48bf254fd789}, !- Handle
  Node 347,                               !- Name
  {a700e3a4-b57f-41b1-8372-7ba6470e9d1a}, !- Inlet Port
  {57a3d000-77bd-40cf-9647-a5e542e399cb}; !- Outlet Port

OS:Node,
  {f29f8c78-e49f-45cb-b147-d26f931b5eba}, !- Handle
  Node 348,                               !- Name
  {be0c7b86-865d-489e-97f4-8409f1a72948}, !- Inlet Port
  {c652a145-6cfd-43c7-af3c-28230e41d8e5}; !- Outlet Port

OS:Connection,
  {57a3d000-77bd-40cf-9647-a5e542e399cb}, !- Handle
  {18c895bc-427c-4299-b198-48bf254fd789}, !- Source Object
  3,                                      !- Outlet Port
  {5616623b-5a16-4dd5-a789-2bf1f2386508}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be0c7b86-865d-489e-97f4-8409f1a72948}, !- Handle
  {2f671687-4c3f-4ff6-92f0-37c4912f84c7}, !- Source Object
  2,                                      !- Outlet Port
  {f29f8c78-e49f-45cb-b147-d26f931b5eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c652a145-6cfd-43c7-af3c-28230e41d8e5}, !- Handle
  {f29f8c78-e49f-45cb-b147-d26f931b5eba}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {d9ea2007-67ad-4777-8735-c644712d6b09}, !- Handle
  Node 349,                               !- Name
  {84fb9dab-1fe4-42f6-aba2-b013f71f8782}, !- Inlet Port
  {1d34a1b5-7cec-4b60-9bdb-6d7054463068}; !- Outlet Port

OS:Connection,
  {84fb9dab-1fe4-42f6-aba2-b013f71f8782}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  52,                                     !- Outlet Port
  {d9ea2007-67ad-4777-8735-c644712d6b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d34a1b5-7cec-4b60-9bdb-6d7054463068}, !- Handle
  {d9ea2007-67ad-4777-8735-c644712d6b09}, !- Source Object
  3,                                      !- Outlet Port
  {161da3fa-affb-4ab5-a422-cf69637012cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a700e3a4-b57f-41b1-8372-7ba6470e9d1a}, !- Handle
  {161da3fa-affb-4ab5-a422-cf69637012cd}, !- Source Object
  4,                                      !- Outlet Port
  {18c895bc-427c-4299-b198-48bf254fd789}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9b8fae00-5d64-4fc3-83d9-89643635fffa}, !- Handle
  Coil Heating Electric 52,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {55205409-9bf4-4e2b-a164-f6a39a75a5e5}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {151d5140-d1bd-4897-a4a7-e813067c4538}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5cb7d49-6209-46d5-a470-0cc3b81152d3}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95c949c1-5e0e-4094-b047-701659f6074d}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {89fe1752-028a-43b3-af26-74bf4c093ade}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {915d97eb-bcc6-474b-8702-330569368e59}, !- Handle
  Coil Cooling DX Single Speed 51 16kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8c7a9ed3-aaeb-4f72-8e80-90f5bbe03bf6}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d5bb27da-0deb-4ad4-9c75-2bc30b9925ef}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {423f3c3f-86ed-4e3a-9a86-73bc8cf16de4}, !- Air Inlet Node Name
  {8d23ced0-285e-42b2-b213-65f2b8b65b3b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c7a9ed3-aaeb-4f72-8e80-90f5bbe03bf6}, !- Supply Air Fan Name
  {9b8fae00-5d64-4fc3-83d9-89643635fffa}, !- Heating Coil Name
  {915d97eb-bcc6-474b-8702-330569368e59}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {807cf36b-f73c-4be6-b877-56d339d7806e}, !- Handle
  Node 350,                               !- Name
  {5a31edf4-6622-4ee8-ad70-7c250bb24380}, !- Inlet Port
  {423f3c3f-86ed-4e3a-9a86-73bc8cf16de4}; !- Outlet Port

OS:Connection,
  {5a31edf4-6622-4ee8-ad70-7c250bb24380}, !- Handle
  {c323a0ee-9abe-4469-8bd8-14e4a2cdfe0f}, !- Source Object
  2,                                      !- Outlet Port
  {807cf36b-f73c-4be6-b877-56d339d7806e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423f3c3f-86ed-4e3a-9a86-73bc8cf16de4}, !- Handle
  {807cf36b-f73c-4be6-b877-56d339d7806e}, !- Source Object
  3,                                      !- Outlet Port
  {d5bb27da-0deb-4ad4-9c75-2bc30b9925ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1e59c4c2-e6b5-4bbb-8831-11e3670d7d51}, !- Handle
  Node 351,                               !- Name
  {8d23ced0-285e-42b2-b213-65f2b8b65b3b}, !- Inlet Port
  {e2024ad5-0867-4547-bc88-d7f8da1577a9}; !- Outlet Port

OS:Connection,
  {e2024ad5-0867-4547-bc88-d7f8da1577a9}, !- Handle
  {1e59c4c2-e6b5-4bbb-8831-11e3670d7d51}, !- Source Object
  3,                                      !- Outlet Port
  {2ddbe0b6-d3a0-4d37-9348-b923f7e6c009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d23ced0-285e-42b2-b213-65f2b8b65b3b}, !- Handle
  {d5bb27da-0deb-4ad4-9c75-2bc30b9925ef}, !- Source Object
  4,                                      !- Outlet Port
  {1e59c4c2-e6b5-4bbb-8831-11e3670d7d51}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f2f382be-6815-467d-8baf-745c3e06f1a6}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c6f38618-1a52-4351-aef1-f2f513cd09f1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {6452cbe2-7a27-4d5c-93ff-cdec70f2768b}, !- Air Inlet Node Name
  {5a3744d2-3c27-4987-9f42-c1ae0e9c9499}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5a3a533-b3d3-4ab6-8f12-19fcd0784ac2}, !- Handle
  Node 352,                               !- Name
  {5a3744d2-3c27-4987-9f42-c1ae0e9c9499}, !- Inlet Port
  {83613cfb-42c0-433b-b81e-1eda2c6c9b35}; !- Outlet Port

OS:Node,
  {ba2c154f-5b9e-48d7-b49b-e3f61fa22d0a}, !- Handle
  Node 353,                               !- Name
  {e3192ff4-66a6-4d03-94e0-420defbf1bcf}, !- Inlet Port
  {882018d2-04c0-4c9b-b419-d2394f810aa3}; !- Outlet Port

OS:Connection,
  {83613cfb-42c0-433b-b81e-1eda2c6c9b35}, !- Handle
  {f5a3a533-b3d3-4ab6-8f12-19fcd0784ac2}, !- Source Object
  3,                                      !- Outlet Port
  {2ddbe0b6-d3a0-4d37-9348-b923f7e6c009}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3192ff4-66a6-4d03-94e0-420defbf1bcf}, !- Handle
  {d17cf680-bc6c-4478-81bf-0223045f290d}, !- Source Object
  2,                                      !- Outlet Port
  {ba2c154f-5b9e-48d7-b49b-e3f61fa22d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882018d2-04c0-4c9b-b419-d2394f810aa3}, !- Handle
  {ba2c154f-5b9e-48d7-b49b-e3f61fa22d0a}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {2d53e564-6e59-49ff-b1e0-113bb385a92a}, !- Handle
  Node 354,                               !- Name
  {0739be9e-69b0-48b1-8a65-84fdb002491c}, !- Inlet Port
  {6452cbe2-7a27-4d5c-93ff-cdec70f2768b}; !- Outlet Port

OS:Connection,
  {0739be9e-69b0-48b1-8a65-84fdb002491c}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  53,                                     !- Outlet Port
  {2d53e564-6e59-49ff-b1e0-113bb385a92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6452cbe2-7a27-4d5c-93ff-cdec70f2768b}, !- Handle
  {2d53e564-6e59-49ff-b1e0-113bb385a92a}, !- Source Object
  3,                                      !- Outlet Port
  {c6f38618-1a52-4351-aef1-f2f513cd09f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a3744d2-3c27-4987-9f42-c1ae0e9c9499}, !- Handle
  {c6f38618-1a52-4351-aef1-f2f513cd09f1}, !- Source Object
  4,                                      !- Outlet Port
  {f5a3a533-b3d3-4ab6-8f12-19fcd0784ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4a1c5e0d-9934-465a-bc51-5e860115613b}, !- Handle
  Coil Heating Electric 53,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bcb5c530-25af-477c-ab21-0adc9f659cd9}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6618c2e9-a694-4b88-a8b9-c883afcbe77f}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ef673b7-c625-4068-a88f-945abae6e832}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b82ecf04-5d19-4a77-b651-74fd23382b95}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {deb31cc1-1055-44ee-ae7d-f2a413dcf6b4}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {60103986-fbf5-4818-a55f-c25eabc10dd5}, !- Handle
  Coil Cooling DX Single Speed 52 17kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c3620256-1c44-499f-9e92-6302ae14a5f2}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1a54de33-0611-4a87-8f28-e6f0bdb603ec}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {b695a9e4-dd67-488e-9951-f06fe64675a1}, !- Air Inlet Node Name
  {b5eb9dd7-ea46-41fb-b3a2-158e4710415d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c3620256-1c44-499f-9e92-6302ae14a5f2}, !- Supply Air Fan Name
  {4a1c5e0d-9934-465a-bc51-5e860115613b}, !- Heating Coil Name
  {60103986-fbf5-4818-a55f-c25eabc10dd5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e5500560-c81b-4879-8832-0d43717ee1a6}, !- Handle
  Node 355,                               !- Name
  {21656890-324e-4a94-8996-9db89d6a28fe}, !- Inlet Port
  {b695a9e4-dd67-488e-9951-f06fe64675a1}; !- Outlet Port

OS:Connection,
  {21656890-324e-4a94-8996-9db89d6a28fe}, !- Handle
  {7f478ce8-d530-4543-abab-382932be5414}, !- Source Object
  2,                                      !- Outlet Port
  {e5500560-c81b-4879-8832-0d43717ee1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b695a9e4-dd67-488e-9951-f06fe64675a1}, !- Handle
  {e5500560-c81b-4879-8832-0d43717ee1a6}, !- Source Object
  3,                                      !- Outlet Port
  {1a54de33-0611-4a87-8f28-e6f0bdb603ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae333a83-3967-4c33-b3d1-dcd78cfdb4a2}, !- Handle
  Node 356,                               !- Name
  {b5eb9dd7-ea46-41fb-b3a2-158e4710415d}, !- Inlet Port
  {f95f208b-cc60-490b-953d-3b443e57df7d}; !- Outlet Port

OS:Connection,
  {f95f208b-cc60-490b-953d-3b443e57df7d}, !- Handle
  {ae333a83-3967-4c33-b3d1-dcd78cfdb4a2}, !- Source Object
  3,                                      !- Outlet Port
  {e72a0c9e-319d-4fea-9f9e-9640cbde62c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5eb9dd7-ea46-41fb-b3a2-158e4710415d}, !- Handle
  {1a54de33-0611-4a87-8f28-e6f0bdb603ec}, !- Source Object
  4,                                      !- Outlet Port
  {ae333a83-3967-4c33-b3d1-dcd78cfdb4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9d8f8d54-bf37-468c-8900-e9babb69a668}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6051b0ce-bc8c-4294-b800-3c2e5e47699c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {eec23fbc-f28c-4e37-9822-697ac6d73c19}, !- Air Inlet Node Name
  {f7762c9d-d875-454f-91ea-9e00078ccf9b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {84e4ac46-0227-4fb8-919b-969c8861dbd7}, !- Handle
  Node 357,                               !- Name
  {f7762c9d-d875-454f-91ea-9e00078ccf9b}, !- Inlet Port
  {bf6fb190-771c-46d6-96ab-b4e8a6f98725}; !- Outlet Port

OS:Node,
  {1ff47283-bdc5-4e47-bd13-efaf1564eac8}, !- Handle
  Node 358,                               !- Name
  {7039f8ae-7595-44ae-b690-fe6312769a99}, !- Inlet Port
  {96fe3c02-da87-491d-a662-b029c4164a77}; !- Outlet Port

OS:Connection,
  {bf6fb190-771c-46d6-96ab-b4e8a6f98725}, !- Handle
  {84e4ac46-0227-4fb8-919b-969c8861dbd7}, !- Source Object
  3,                                      !- Outlet Port
  {e72a0c9e-319d-4fea-9f9e-9640cbde62c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7039f8ae-7595-44ae-b690-fe6312769a99}, !- Handle
  {29ffcb2b-0b3b-4cc1-9aa6-625c7b2bd30e}, !- Source Object
  2,                                      !- Outlet Port
  {1ff47283-bdc5-4e47-bd13-efaf1564eac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96fe3c02-da87-491d-a662-b029c4164a77}, !- Handle
  {1ff47283-bdc5-4e47-bd13-efaf1564eac8}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {f180decb-8960-4983-9ba1-16000507c62c}, !- Handle
  Node 359,                               !- Name
  {b0531608-f896-4e68-a3e5-f178f047192d}, !- Inlet Port
  {eec23fbc-f28c-4e37-9822-697ac6d73c19}; !- Outlet Port

OS:Connection,
  {b0531608-f896-4e68-a3e5-f178f047192d}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  54,                                     !- Outlet Port
  {f180decb-8960-4983-9ba1-16000507c62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec23fbc-f28c-4e37-9822-697ac6d73c19}, !- Handle
  {f180decb-8960-4983-9ba1-16000507c62c}, !- Source Object
  3,                                      !- Outlet Port
  {6051b0ce-bc8c-4294-b800-3c2e5e47699c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7762c9d-d875-454f-91ea-9e00078ccf9b}, !- Handle
  {6051b0ce-bc8c-4294-b800-3c2e5e47699c}, !- Source Object
  4,                                      !- Outlet Port
  {84e4ac46-0227-4fb8-919b-969c8861dbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7a77bed2-8e04-4988-9466-5be9ae93ea89}, !- Handle
  Coil Heating Electric 54,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {52acb112-c898-4adc-9391-ca0f85142ef5}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9225e25-e280-4abe-aff4-597d4107ff68}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {84b6323b-a207-43b9-8e10-0893e4755602}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58bd7a83-1f38-408e-b611-99d61f3a19ad}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {10710a03-5ed7-4bbb-b793-93e89ab1c22f}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {77853670-b8a5-4080-a9a9-e8e2617d7294}, !- Handle
  Coil Cooling DX Single Speed 53 11kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bbc27a35-3e6a-4215-b2e0-69085b8bd3f0}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {607fe540-7be7-4a37-b510-00ecc1f05226}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {b8a5e064-d799-4d4a-a234-2182bb7d5366}, !- Air Inlet Node Name
  {9edb1e7e-6e33-4ad6-b2f1-f2917101b683}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bbc27a35-3e6a-4215-b2e0-69085b8bd3f0}, !- Supply Air Fan Name
  {7a77bed2-8e04-4988-9466-5be9ae93ea89}, !- Heating Coil Name
  {77853670-b8a5-4080-a9a9-e8e2617d7294}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b862f83f-c540-4869-b7ff-4e820920229a}, !- Handle
  Node 360,                               !- Name
  {b82e285d-9276-489f-b06e-1dd1bdd381e2}, !- Inlet Port
  {b8a5e064-d799-4d4a-a234-2182bb7d5366}; !- Outlet Port

OS:Connection,
  {b82e285d-9276-489f-b06e-1dd1bdd381e2}, !- Handle
  {101a2421-c798-409b-b445-1181d6161203}, !- Source Object
  2,                                      !- Outlet Port
  {b862f83f-c540-4869-b7ff-4e820920229a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a5e064-d799-4d4a-a234-2182bb7d5366}, !- Handle
  {b862f83f-c540-4869-b7ff-4e820920229a}, !- Source Object
  3,                                      !- Outlet Port
  {607fe540-7be7-4a37-b510-00ecc1f05226}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dca43984-c480-4515-80d3-ac6eb09fb61b}, !- Handle
  Node 361,                               !- Name
  {9edb1e7e-6e33-4ad6-b2f1-f2917101b683}, !- Inlet Port
  {cd79af86-5340-4f3a-aa68-79f5d2bef68e}; !- Outlet Port

OS:Connection,
  {cd79af86-5340-4f3a-aa68-79f5d2bef68e}, !- Handle
  {dca43984-c480-4515-80d3-ac6eb09fb61b}, !- Source Object
  3,                                      !- Outlet Port
  {398fc043-201f-464b-99de-0cbe7beab6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9edb1e7e-6e33-4ad6-b2f1-f2917101b683}, !- Handle
  {607fe540-7be7-4a37-b510-00ecc1f05226}, !- Source Object
  4,                                      !- Outlet Port
  {dca43984-c480-4515-80d3-ac6eb09fb61b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {76db877b-9255-474e-8d35-3dfce258ebfb}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {16599492-70d4-4698-a393-d9d3c99ad8e4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {958fe984-89c1-4b9c-9a74-2f88405b71c1}, !- Air Inlet Node Name
  {8e147ef1-86f3-401c-aabd-526e86e704c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e929836-74a5-46b5-8a2b-1bf50fd05b7e}, !- Handle
  Node 362,                               !- Name
  {8e147ef1-86f3-401c-aabd-526e86e704c5}, !- Inlet Port
  {1eeda431-cd80-410d-8529-b6738db31e86}; !- Outlet Port

OS:Node,
  {ef90bb60-d0a7-4734-b8ad-47f9f2768875}, !- Handle
  Node 363,                               !- Name
  {3b74d2f6-f2e0-4afd-88a4-ce3b98329014}, !- Inlet Port
  {67db8126-615a-480c-bb24-f17fc4c986da}; !- Outlet Port

OS:Connection,
  {1eeda431-cd80-410d-8529-b6738db31e86}, !- Handle
  {4e929836-74a5-46b5-8a2b-1bf50fd05b7e}, !- Source Object
  3,                                      !- Outlet Port
  {398fc043-201f-464b-99de-0cbe7beab6eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b74d2f6-f2e0-4afd-88a4-ce3b98329014}, !- Handle
  {edf7db34-61ac-4967-a746-23e5247c6707}, !- Source Object
  2,                                      !- Outlet Port
  {ef90bb60-d0a7-4734-b8ad-47f9f2768875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67db8126-615a-480c-bb24-f17fc4c986da}, !- Handle
  {ef90bb60-d0a7-4734-b8ad-47f9f2768875}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {f2d37d34-6bda-4214-bd16-289a59737c64}, !- Handle
  Node 364,                               !- Name
  {b3f84b68-4def-4f77-b4d1-4f212e5d7aeb}, !- Inlet Port
  {958fe984-89c1-4b9c-9a74-2f88405b71c1}; !- Outlet Port

OS:Connection,
  {b3f84b68-4def-4f77-b4d1-4f212e5d7aeb}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  55,                                     !- Outlet Port
  {f2d37d34-6bda-4214-bd16-289a59737c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958fe984-89c1-4b9c-9a74-2f88405b71c1}, !- Handle
  {f2d37d34-6bda-4214-bd16-289a59737c64}, !- Source Object
  3,                                      !- Outlet Port
  {16599492-70d4-4698-a393-d9d3c99ad8e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e147ef1-86f3-401c-aabd-526e86e704c5}, !- Handle
  {16599492-70d4-4698-a393-d9d3c99ad8e4}, !- Source Object
  4,                                      !- Outlet Port
  {4e929836-74a5-46b5-8a2b-1bf50fd05b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c7ead28a-4ebd-42df-aac2-24740f034dcb}, !- Handle
  Coil Heating Electric 55,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c016fdb5-f549-46bb-bbba-4e0c3876f089}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e73b9104-c105-4a95-9495-6947cca9738e}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f31340d9-539b-47cc-b459-85b2ddf0e76c}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f38990e2-bea1-4d7a-8a4d-ec392e9cd382}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fa517bc1-370e-438c-bd86-99e556e17a44}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c717e463-07ec-45a6-b80f-ef59c4434d2d}, !- Handle
  Coil Cooling DX Single Speed 54 11kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {052faf8e-de19-4033-b8dc-3dafd7c92d1a}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {64e4f6fd-c14c-41f0-b5d1-e2baad32b39c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {478d7922-61bb-4365-8954-424de37353cc}, !- Air Inlet Node Name
  {2686305a-d8e0-48b2-9ac9-30423f53ee1a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {052faf8e-de19-4033-b8dc-3dafd7c92d1a}, !- Supply Air Fan Name
  {c7ead28a-4ebd-42df-aac2-24740f034dcb}, !- Heating Coil Name
  {c717e463-07ec-45a6-b80f-ef59c4434d2d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cad80531-cf47-4a48-a175-81426d13e488}, !- Handle
  Node 365,                               !- Name
  {7f9c3fad-9e0e-4701-b39a-6cb5e8a32df7}, !- Inlet Port
  {478d7922-61bb-4365-8954-424de37353cc}; !- Outlet Port

OS:Connection,
  {7f9c3fad-9e0e-4701-b39a-6cb5e8a32df7}, !- Handle
  {90e87eb1-1cfb-4c50-8f6d-232d91ae70ab}, !- Source Object
  2,                                      !- Outlet Port
  {cad80531-cf47-4a48-a175-81426d13e488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478d7922-61bb-4365-8954-424de37353cc}, !- Handle
  {cad80531-cf47-4a48-a175-81426d13e488}, !- Source Object
  3,                                      !- Outlet Port
  {64e4f6fd-c14c-41f0-b5d1-e2baad32b39c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {93dec956-a941-4dec-a622-aed7b7b644d1}, !- Handle
  Node 366,                               !- Name
  {2686305a-d8e0-48b2-9ac9-30423f53ee1a}, !- Inlet Port
  {e2e049ee-6df9-49e1-8b84-62841ef6f4ac}; !- Outlet Port

OS:Connection,
  {e2e049ee-6df9-49e1-8b84-62841ef6f4ac}, !- Handle
  {93dec956-a941-4dec-a622-aed7b7b644d1}, !- Source Object
  3,                                      !- Outlet Port
  {bfc4cdec-431d-4a00-a097-3e03883de922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2686305a-d8e0-48b2-9ac9-30423f53ee1a}, !- Handle
  {64e4f6fd-c14c-41f0-b5d1-e2baad32b39c}, !- Source Object
  4,                                      !- Outlet Port
  {93dec956-a941-4dec-a622-aed7b7b644d1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {afa9e6b7-b97a-47c4-bc91-6b983ec57601}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b06525de-3a62-4d15-8032-f3b1d3d6ad14}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {4880ccb9-c6b4-46f0-ac75-68f48417955a}, !- Air Inlet Node Name
  {91cdf5a9-e6b2-4b04-b941-57c8bb8b5638}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19bdc6c6-cf8a-4fd1-9e80-b141b3f9365d}, !- Handle
  Node 367,                               !- Name
  {91cdf5a9-e6b2-4b04-b941-57c8bb8b5638}, !- Inlet Port
  {53eada16-bff9-402c-a622-67e9b71457bd}; !- Outlet Port

OS:Node,
  {cfdd7527-c2b8-491f-9fc0-2f5761417704}, !- Handle
  Node 368,                               !- Name
  {8e31c33a-0ce4-445f-a7ae-d5a390d44547}, !- Inlet Port
  {291ec5d1-881e-47b0-9c43-3c44dc7b23e3}; !- Outlet Port

OS:Connection,
  {53eada16-bff9-402c-a622-67e9b71457bd}, !- Handle
  {19bdc6c6-cf8a-4fd1-9e80-b141b3f9365d}, !- Source Object
  3,                                      !- Outlet Port
  {bfc4cdec-431d-4a00-a097-3e03883de922}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e31c33a-0ce4-445f-a7ae-d5a390d44547}, !- Handle
  {635515f2-6abc-4164-aff6-a496b082e471}, !- Source Object
  2,                                      !- Outlet Port
  {cfdd7527-c2b8-491f-9fc0-2f5761417704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291ec5d1-881e-47b0-9c43-3c44dc7b23e3}, !- Handle
  {cfdd7527-c2b8-491f-9fc0-2f5761417704}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {ae3be210-2f80-40ef-bf7e-19473c410d06}, !- Handle
  Node 369,                               !- Name
  {fbd7e2ca-e17e-44db-8691-b9a5ac09d197}, !- Inlet Port
  {4880ccb9-c6b4-46f0-ac75-68f48417955a}; !- Outlet Port

OS:Connection,
  {fbd7e2ca-e17e-44db-8691-b9a5ac09d197}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  56,                                     !- Outlet Port
  {ae3be210-2f80-40ef-bf7e-19473c410d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4880ccb9-c6b4-46f0-ac75-68f48417955a}, !- Handle
  {ae3be210-2f80-40ef-bf7e-19473c410d06}, !- Source Object
  3,                                      !- Outlet Port
  {b06525de-3a62-4d15-8032-f3b1d3d6ad14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91cdf5a9-e6b2-4b04-b941-57c8bb8b5638}, !- Handle
  {b06525de-3a62-4d15-8032-f3b1d3d6ad14}, !- Source Object
  4,                                      !- Outlet Port
  {19bdc6c6-cf8a-4fd1-9e80-b141b3f9365d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a350d228-9d7b-4f33-853d-63feb6708693}, !- Handle
  Coil Heating Electric 56,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d550918c-ddc5-489d-9448-d78ef117092d}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74545cc6-229e-4091-bef8-20a90558c7cb}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0293f03b-9933-48a1-8774-48f55135872d}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a0a0799-f131-486d-bcc0-36230278e0d4}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0b91a888-b128-4bcb-83cf-2270b2452d1f}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7ef2121c-9fcf-47f5-ab3b-4f301edead14}, !- Handle
  Coil Cooling DX Single Speed 55 16kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f5c83a76-8ac1-4fd5-b580-2d2d25c0ba56}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8cb96ab3-385e-4130-8432-a444cd806d25}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {8aa5a757-0ca7-4faf-892a-dfb1a75beacd}, !- Air Inlet Node Name
  {0a02871e-a21f-455c-8f06-d8cd35c05abf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f5c83a76-8ac1-4fd5-b580-2d2d25c0ba56}, !- Supply Air Fan Name
  {a350d228-9d7b-4f33-853d-63feb6708693}, !- Heating Coil Name
  {7ef2121c-9fcf-47f5-ab3b-4f301edead14}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b6d9d37e-25e9-4b4d-ab78-58552b0adead}, !- Handle
  Node 370,                               !- Name
  {c9b5708d-369a-4282-a228-71831fa20a7c}, !- Inlet Port
  {8aa5a757-0ca7-4faf-892a-dfb1a75beacd}; !- Outlet Port

OS:Connection,
  {c9b5708d-369a-4282-a228-71831fa20a7c}, !- Handle
  {7843fb1c-1fc8-472f-a5ef-525d7f634e02}, !- Source Object
  2,                                      !- Outlet Port
  {b6d9d37e-25e9-4b4d-ab78-58552b0adead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa5a757-0ca7-4faf-892a-dfb1a75beacd}, !- Handle
  {b6d9d37e-25e9-4b4d-ab78-58552b0adead}, !- Source Object
  3,                                      !- Outlet Port
  {8cb96ab3-385e-4130-8432-a444cd806d25}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {55716c86-9f48-4328-a5bb-3ac1ff0d4166}, !- Handle
  Node 371,                               !- Name
  {0a02871e-a21f-455c-8f06-d8cd35c05abf}, !- Inlet Port
  {8dfe4d4c-0567-4a0f-805d-0c1dfba97513}; !- Outlet Port

OS:Connection,
  {8dfe4d4c-0567-4a0f-805d-0c1dfba97513}, !- Handle
  {55716c86-9f48-4328-a5bb-3ac1ff0d4166}, !- Source Object
  3,                                      !- Outlet Port
  {d73ce39d-15dd-4843-9557-d200021d1b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a02871e-a21f-455c-8f06-d8cd35c05abf}, !- Handle
  {8cb96ab3-385e-4130-8432-a444cd806d25}, !- Source Object
  4,                                      !- Outlet Port
  {55716c86-9f48-4328-a5bb-3ac1ff0d4166}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {867597cc-cfc5-4625-9498-c7f09567ba13}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d0721adc-a396-436c-b33c-5888b6e4df83}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {28c38eb7-0971-4f55-9734-acf823a79570}, !- Air Inlet Node Name
  {04e7f9d3-7626-4f97-8bc8-5b8b58b63434}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9406f04e-c104-40a0-bd87-f56ba3abfc3c}, !- Handle
  Node 372,                               !- Name
  {04e7f9d3-7626-4f97-8bc8-5b8b58b63434}, !- Inlet Port
  {20bf3432-9922-4800-bba8-9b1094dcb257}; !- Outlet Port

OS:Node,
  {3cbd64cd-4c77-4ad6-8b35-1890ddaa79b9}, !- Handle
  Node 373,                               !- Name
  {0d159127-55b1-43d7-952b-bdad7ff8e1d8}, !- Inlet Port
  {c24e624b-fe32-4dc4-a4af-a789eeb26fda}; !- Outlet Port

OS:Connection,
  {20bf3432-9922-4800-bba8-9b1094dcb257}, !- Handle
  {9406f04e-c104-40a0-bd87-f56ba3abfc3c}, !- Source Object
  3,                                      !- Outlet Port
  {d73ce39d-15dd-4843-9557-d200021d1b78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d159127-55b1-43d7-952b-bdad7ff8e1d8}, !- Handle
  {5691f393-90ea-43eb-9ff7-fb0ad8f4db74}, !- Source Object
  2,                                      !- Outlet Port
  {3cbd64cd-4c77-4ad6-8b35-1890ddaa79b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c24e624b-fe32-4dc4-a4af-a789eeb26fda}, !- Handle
  {3cbd64cd-4c77-4ad6-8b35-1890ddaa79b9}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {c94b786e-fabf-4263-aaf3-d3aa5b7dc04c}, !- Handle
  Node 374,                               !- Name
  {0f41e6ea-ec1a-44fe-9b83-388d07f49247}, !- Inlet Port
  {28c38eb7-0971-4f55-9734-acf823a79570}; !- Outlet Port

OS:Connection,
  {0f41e6ea-ec1a-44fe-9b83-388d07f49247}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  57,                                     !- Outlet Port
  {c94b786e-fabf-4263-aaf3-d3aa5b7dc04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c38eb7-0971-4f55-9734-acf823a79570}, !- Handle
  {c94b786e-fabf-4263-aaf3-d3aa5b7dc04c}, !- Source Object
  3,                                      !- Outlet Port
  {d0721adc-a396-436c-b33c-5888b6e4df83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04e7f9d3-7626-4f97-8bc8-5b8b58b63434}, !- Handle
  {d0721adc-a396-436c-b33c-5888b6e4df83}, !- Source Object
  4,                                      !- Outlet Port
  {9406f04e-c104-40a0-bd87-f56ba3abfc3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {22ec529a-bce2-4c9f-9e04-b4c9505894c5}, !- Handle
  Coil Heating Electric 57,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2e5ba19d-e0ce-4966-9237-5054dec6f00d}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec584a75-56f2-4584-9f2c-faf7d82b0d92}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {15eeba4b-4665-430c-b700-198c6dd0af4b}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59c90733-829b-43f6-96c0-46bc42483c27}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7a865915-48fd-4003-8b99-5f4deb4e77b3}, !- Handle
  Curve Cubic 57,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0f4f3933-3d57-4567-9c2f-98256fbaee7e}, !- Handle
  Coil Cooling DX Single Speed 56 11kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bf5f3be8-8638-4356-af5e-c4eb26b0f9b4}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c772d76c-4fc9-4131-a911-8ce5be2466d3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {042178be-0071-4f69-9b0c-31d454230c05}, !- Air Inlet Node Name
  {6e596f90-7ede-4240-9f81-b739e1ab2323}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bf5f3be8-8638-4356-af5e-c4eb26b0f9b4}, !- Supply Air Fan Name
  {22ec529a-bce2-4c9f-9e04-b4c9505894c5}, !- Heating Coil Name
  {0f4f3933-3d57-4567-9c2f-98256fbaee7e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {22c51069-aa9f-4e6c-b1de-1840090b920f}, !- Handle
  Node 375,                               !- Name
  {3e1ff81c-7cd8-43ac-8ba3-159417120e96}, !- Inlet Port
  {042178be-0071-4f69-9b0c-31d454230c05}; !- Outlet Port

OS:Connection,
  {3e1ff81c-7cd8-43ac-8ba3-159417120e96}, !- Handle
  {53c0fb69-1221-4fe4-af25-ee13066098a5}, !- Source Object
  2,                                      !- Outlet Port
  {22c51069-aa9f-4e6c-b1de-1840090b920f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042178be-0071-4f69-9b0c-31d454230c05}, !- Handle
  {22c51069-aa9f-4e6c-b1de-1840090b920f}, !- Source Object
  3,                                      !- Outlet Port
  {c772d76c-4fc9-4131-a911-8ce5be2466d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6083b1b7-bcc7-40b0-82a7-55615330ab8e}, !- Handle
  Node 376,                               !- Name
  {6e596f90-7ede-4240-9f81-b739e1ab2323}, !- Inlet Port
  {53912b93-12a4-41ef-9add-d5c468d1a291}; !- Outlet Port

OS:Connection,
  {53912b93-12a4-41ef-9add-d5c468d1a291}, !- Handle
  {6083b1b7-bcc7-40b0-82a7-55615330ab8e}, !- Source Object
  3,                                      !- Outlet Port
  {5ce1953a-7c0d-4c2a-9265-7cbb38c0a17a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e596f90-7ede-4240-9f81-b739e1ab2323}, !- Handle
  {c772d76c-4fc9-4131-a911-8ce5be2466d3}, !- Source Object
  4,                                      !- Outlet Port
  {6083b1b7-bcc7-40b0-82a7-55615330ab8e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4a9c4ce0-3e32-4b46-99e1-bbdd04d19fbf}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {397fdfb6-f390-44ad-904b-560a8ea4bc96}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {10f70aae-9b93-4f2b-a8b7-8edf014dcfeb}, !- Air Inlet Node Name
  {8c1c55ca-3c36-49a4-afb3-9f1db4013f13}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {55956457-02bc-4c2f-8f2e-09ea3f363b2d}, !- Handle
  Node 377,                               !- Name
  {8c1c55ca-3c36-49a4-afb3-9f1db4013f13}, !- Inlet Port
  {ff81f5d3-a6c4-4688-829a-80c4fa74f033}; !- Outlet Port

OS:Node,
  {e38252d4-c69d-422b-8139-08792825f9ca}, !- Handle
  Node 378,                               !- Name
  {ebf40a1d-df8f-45f9-8f8b-1b36b105eff7}, !- Inlet Port
  {213f4942-f66d-4033-af22-84af5a1ae8e0}; !- Outlet Port

OS:Connection,
  {ff81f5d3-a6c4-4688-829a-80c4fa74f033}, !- Handle
  {55956457-02bc-4c2f-8f2e-09ea3f363b2d}, !- Source Object
  3,                                      !- Outlet Port
  {5ce1953a-7c0d-4c2a-9265-7cbb38c0a17a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebf40a1d-df8f-45f9-8f8b-1b36b105eff7}, !- Handle
  {614d0320-7570-4a93-a264-71f378084fad}, !- Source Object
  2,                                      !- Outlet Port
  {e38252d4-c69d-422b-8139-08792825f9ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213f4942-f66d-4033-af22-84af5a1ae8e0}, !- Handle
  {e38252d4-c69d-422b-8139-08792825f9ca}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {7d171078-ed9a-4054-a9bc-fa36c271c94a}, !- Handle
  Node 379,                               !- Name
  {65a7ef8e-8a6e-4685-9910-1fba54ec794f}, !- Inlet Port
  {10f70aae-9b93-4f2b-a8b7-8edf014dcfeb}; !- Outlet Port

OS:Connection,
  {65a7ef8e-8a6e-4685-9910-1fba54ec794f}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  58,                                     !- Outlet Port
  {7d171078-ed9a-4054-a9bc-fa36c271c94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f70aae-9b93-4f2b-a8b7-8edf014dcfeb}, !- Handle
  {7d171078-ed9a-4054-a9bc-fa36c271c94a}, !- Source Object
  3,                                      !- Outlet Port
  {397fdfb6-f390-44ad-904b-560a8ea4bc96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c1c55ca-3c36-49a4-afb3-9f1db4013f13}, !- Handle
  {397fdfb6-f390-44ad-904b-560a8ea4bc96}, !- Source Object
  4,                                      !- Outlet Port
  {55956457-02bc-4c2f-8f2e-09ea3f363b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {df8d65a8-d56e-4346-a59c-1a367af09018}, !- Handle
  Coil Heating Electric 58,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ea492156-7e42-4718-8158-e3c53aa9de04}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b15eb3c-c672-4123-9960-58f8f38e47f2}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aace2fe6-7158-44bf-93f0-b292eec2f1f9}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4a99d40-b78a-4dd7-847f-2f7d92876530}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6f306776-8605-4c88-bda1-a8bb111d91a4}, !- Handle
  Curve Cubic 58,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a4872965-f22b-4bc1-9809-0d164593505e}, !- Handle
  Coil Cooling DX Single Speed 57 10kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {99b4d119-d313-4ece-a200-b5029262fe0b}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8347df4d-4d7e-4c05-a318-32e8ee255951}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {902df320-7306-4256-8467-48f8810b7176}, !- Air Inlet Node Name
  {1cf4a68b-8548-44fe-8bd7-ddc529747cd8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {99b4d119-d313-4ece-a200-b5029262fe0b}, !- Supply Air Fan Name
  {df8d65a8-d56e-4346-a59c-1a367af09018}, !- Heating Coil Name
  {a4872965-f22b-4bc1-9809-0d164593505e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c35017ae-8faf-4ee5-a094-b11c6b06ef84}, !- Handle
  Node 380,                               !- Name
  {1395f6ed-7b59-4fce-baeb-85d5b788fbb1}, !- Inlet Port
  {902df320-7306-4256-8467-48f8810b7176}; !- Outlet Port

OS:Connection,
  {1395f6ed-7b59-4fce-baeb-85d5b788fbb1}, !- Handle
  {00753fcc-1631-45a1-9023-0b5e82a6dd49}, !- Source Object
  2,                                      !- Outlet Port
  {c35017ae-8faf-4ee5-a094-b11c6b06ef84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902df320-7306-4256-8467-48f8810b7176}, !- Handle
  {c35017ae-8faf-4ee5-a094-b11c6b06ef84}, !- Source Object
  3,                                      !- Outlet Port
  {8347df4d-4d7e-4c05-a318-32e8ee255951}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eecff938-d961-46ec-829a-01630e73d51f}, !- Handle
  Node 381,                               !- Name
  {1cf4a68b-8548-44fe-8bd7-ddc529747cd8}, !- Inlet Port
  {59776ce8-e8e7-4393-ad18-f468b54c02cc}; !- Outlet Port

OS:Connection,
  {59776ce8-e8e7-4393-ad18-f468b54c02cc}, !- Handle
  {eecff938-d961-46ec-829a-01630e73d51f}, !- Source Object
  3,                                      !- Outlet Port
  {149ef8ec-a65e-4068-8d4c-2d8b11b67282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf4a68b-8548-44fe-8bd7-ddc529747cd8}, !- Handle
  {8347df4d-4d7e-4c05-a318-32e8ee255951}, !- Source Object
  4,                                      !- Outlet Port
  {eecff938-d961-46ec-829a-01630e73d51f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {af26488c-bc18-4525-9856-1c9fa22a04f8}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce367a37-28df-4102-93d1-b0c30b2dfaf1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {b073294e-44ca-4345-8e73-fd711f7e6a1b}, !- Air Inlet Node Name
  {9b6d512d-d565-4d60-af6f-fe16ecf969b3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b952155a-b023-4f0a-89b4-7181a301113d}, !- Handle
  Node 382,                               !- Name
  {9b6d512d-d565-4d60-af6f-fe16ecf969b3}, !- Inlet Port
  {a47b7f0a-1e94-431a-b55b-cfcabad8c3e4}; !- Outlet Port

OS:Node,
  {332e557d-e8c2-4861-950d-bc9ba68cac8c}, !- Handle
  Node 383,                               !- Name
  {4d2225c3-4beb-49db-ae19-002442efdf7c}, !- Inlet Port
  {96ee445b-8c99-4183-ada9-af42628839ae}; !- Outlet Port

OS:Connection,
  {a47b7f0a-1e94-431a-b55b-cfcabad8c3e4}, !- Handle
  {b952155a-b023-4f0a-89b4-7181a301113d}, !- Source Object
  3,                                      !- Outlet Port
  {149ef8ec-a65e-4068-8d4c-2d8b11b67282}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d2225c3-4beb-49db-ae19-002442efdf7c}, !- Handle
  {c18fc625-a383-43f0-8930-147cc0b017bb}, !- Source Object
  2,                                      !- Outlet Port
  {332e557d-e8c2-4861-950d-bc9ba68cac8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ee445b-8c99-4183-ada9-af42628839ae}, !- Handle
  {332e557d-e8c2-4861-950d-bc9ba68cac8c}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {369ee51c-e135-4bf2-bc17-76efdf288914}, !- Handle
  Node 384,                               !- Name
  {ad5ddcb9-6f53-4472-9e3a-8c6eb4acb9ca}, !- Inlet Port
  {b073294e-44ca-4345-8e73-fd711f7e6a1b}; !- Outlet Port

OS:Connection,
  {ad5ddcb9-6f53-4472-9e3a-8c6eb4acb9ca}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  59,                                     !- Outlet Port
  {369ee51c-e135-4bf2-bc17-76efdf288914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b073294e-44ca-4345-8e73-fd711f7e6a1b}, !- Handle
  {369ee51c-e135-4bf2-bc17-76efdf288914}, !- Source Object
  3,                                      !- Outlet Port
  {ce367a37-28df-4102-93d1-b0c30b2dfaf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b6d512d-d565-4d60-af6f-fe16ecf969b3}, !- Handle
  {ce367a37-28df-4102-93d1-b0c30b2dfaf1}, !- Source Object
  4,                                      !- Outlet Port
  {b952155a-b023-4f0a-89b4-7181a301113d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4a03e353-f1f3-4662-ae1b-aa97ce14e3cf}, !- Handle
  Coil Heating Electric 59,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7e3e3ffe-b2b4-46ed-8e4e-b08d9f1aa822}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3081e295-a2b7-4696-9c56-3d16c256589b}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5506f221-45b7-4fe5-9061-4b39aa4eb8d4}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2d183e0-9801-4de4-9932-984620586208}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8303baf5-1bab-429c-9892-b28543173d77}, !- Handle
  Curve Cubic 59,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e1ddbe1b-051b-4b41-9122-95ef3fcd8941}, !- Handle
  Coil Cooling DX Single Speed 58 12kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5bb9a69b-3f77-4981-94ac-446901cfc507}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c08ebacf-c802-4aa8-a608-ed8dc1349577}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {4d7001e6-37a8-43b6-b525-576d3d23bc48}, !- Air Inlet Node Name
  {e1076329-c219-4cf0-be51-f287aa44558e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5bb9a69b-3f77-4981-94ac-446901cfc507}, !- Supply Air Fan Name
  {4a03e353-f1f3-4662-ae1b-aa97ce14e3cf}, !- Heating Coil Name
  {e1ddbe1b-051b-4b41-9122-95ef3fcd8941}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7447b90c-7252-4eea-a53c-f5fb9dc78d4c}, !- Handle
  Node 385,                               !- Name
  {13314faf-62d6-4629-9033-7198bed5b7a5}, !- Inlet Port
  {4d7001e6-37a8-43b6-b525-576d3d23bc48}; !- Outlet Port

OS:Connection,
  {13314faf-62d6-4629-9033-7198bed5b7a5}, !- Handle
  {42c43686-6b7c-456a-93fc-71f8900f0a12}, !- Source Object
  2,                                      !- Outlet Port
  {7447b90c-7252-4eea-a53c-f5fb9dc78d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7001e6-37a8-43b6-b525-576d3d23bc48}, !- Handle
  {7447b90c-7252-4eea-a53c-f5fb9dc78d4c}, !- Source Object
  3,                                      !- Outlet Port
  {c08ebacf-c802-4aa8-a608-ed8dc1349577}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7fd34901-2645-4599-89fe-38f928983b30}, !- Handle
  Node 386,                               !- Name
  {e1076329-c219-4cf0-be51-f287aa44558e}, !- Inlet Port
  {597cf840-2307-4b06-961a-0f21b70500e3}; !- Outlet Port

OS:Connection,
  {597cf840-2307-4b06-961a-0f21b70500e3}, !- Handle
  {7fd34901-2645-4599-89fe-38f928983b30}, !- Source Object
  3,                                      !- Outlet Port
  {c52dd676-2351-4dc1-9b0a-bd5c4ed40e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1076329-c219-4cf0-be51-f287aa44558e}, !- Handle
  {c08ebacf-c802-4aa8-a608-ed8dc1349577}, !- Source Object
  4,                                      !- Outlet Port
  {7fd34901-2645-4599-89fe-38f928983b30}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a7d5d660-26e6-445b-b586-2ef6d964e7d4}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {74a96d18-06ff-4c60-a995-127693762c7d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {1a875d7d-0580-4b55-b2d2-285d15037651}, !- Air Inlet Node Name
  {c67a154f-8afa-4467-85f6-cb03ad25639f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d6be415e-b7ae-478b-b04e-8d5cf9fb386e}, !- Handle
  Node 387,                               !- Name
  {c67a154f-8afa-4467-85f6-cb03ad25639f}, !- Inlet Port
  {44767e17-8a4b-4b8e-957b-d40b253710d0}; !- Outlet Port

OS:Node,
  {1cf51c7f-9a13-44cb-a566-0fe10ad404ec}, !- Handle
  Node 388,                               !- Name
  {65d98b0a-9b4f-4514-85eb-eddd5f1c1f29}, !- Inlet Port
  {65224457-91e8-4a17-a470-e31ebb08b8fa}; !- Outlet Port

OS:Connection,
  {44767e17-8a4b-4b8e-957b-d40b253710d0}, !- Handle
  {d6be415e-b7ae-478b-b04e-8d5cf9fb386e}, !- Source Object
  3,                                      !- Outlet Port
  {c52dd676-2351-4dc1-9b0a-bd5c4ed40e20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65d98b0a-9b4f-4514-85eb-eddd5f1c1f29}, !- Handle
  {4a5de338-bc65-4e29-8a3d-f15f759ea3a0}, !- Source Object
  2,                                      !- Outlet Port
  {1cf51c7f-9a13-44cb-a566-0fe10ad404ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65224457-91e8-4a17-a470-e31ebb08b8fa}, !- Handle
  {1cf51c7f-9a13-44cb-a566-0fe10ad404ec}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {e542d917-669d-4119-9881-4a7b00dcb83d}, !- Handle
  Node 389,                               !- Name
  {7b896a37-a91c-47c8-989b-19f275ff4b90}, !- Inlet Port
  {1a875d7d-0580-4b55-b2d2-285d15037651}; !- Outlet Port

OS:Connection,
  {7b896a37-a91c-47c8-989b-19f275ff4b90}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  60,                                     !- Outlet Port
  {e542d917-669d-4119-9881-4a7b00dcb83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a875d7d-0580-4b55-b2d2-285d15037651}, !- Handle
  {e542d917-669d-4119-9881-4a7b00dcb83d}, !- Source Object
  3,                                      !- Outlet Port
  {74a96d18-06ff-4c60-a995-127693762c7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c67a154f-8afa-4467-85f6-cb03ad25639f}, !- Handle
  {74a96d18-06ff-4c60-a995-127693762c7d}, !- Source Object
  4,                                      !- Outlet Port
  {d6be415e-b7ae-478b-b04e-8d5cf9fb386e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {51af4346-9933-4607-9023-9b1b9247239b}, !- Handle
  Coil Heating Electric 60,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ba107be4-978f-41e4-8d09-36a38d61fbf9}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {934794bd-5b6f-4ae9-85b9-b1fed0eb6951}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5505adc3-5702-4a24-ba31-fe72f8502009}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e44697b3-b9e4-4524-9976-24b2034727da}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a347c1d-f740-4b0e-a4be-6cc827fc3311}, !- Handle
  Curve Cubic 60,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6b78224d-16e1-4964-a9b3-dccac669d8cf}, !- Handle
  Coil Cooling DX Single Speed 59 17kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bad55bda-9d45-416e-88c6-541d23ff9677}, !- Handle
  Fan Constant Volume 60,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b3a14e56-17d7-4a68-9431-cc0d8d4c0388}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {aafb3c7f-9323-4d1d-b1ca-ee5952c29160}, !- Air Inlet Node Name
  {f9af9311-210d-4018-b861-917fca840b14}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bad55bda-9d45-416e-88c6-541d23ff9677}, !- Supply Air Fan Name
  {51af4346-9933-4607-9023-9b1b9247239b}, !- Heating Coil Name
  {6b78224d-16e1-4964-a9b3-dccac669d8cf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {23b7cb59-0173-4921-998d-59be79f4b1fa}, !- Handle
  Node 390,                               !- Name
  {9a58056c-6ebb-4784-a93d-8472c85c7df0}, !- Inlet Port
  {aafb3c7f-9323-4d1d-b1ca-ee5952c29160}; !- Outlet Port

OS:Connection,
  {9a58056c-6ebb-4784-a93d-8472c85c7df0}, !- Handle
  {e3006ca3-db42-42bf-9893-391becbfc0c9}, !- Source Object
  2,                                      !- Outlet Port
  {23b7cb59-0173-4921-998d-59be79f4b1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aafb3c7f-9323-4d1d-b1ca-ee5952c29160}, !- Handle
  {23b7cb59-0173-4921-998d-59be79f4b1fa}, !- Source Object
  3,                                      !- Outlet Port
  {b3a14e56-17d7-4a68-9431-cc0d8d4c0388}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2649cffd-94bb-4bff-b3f5-e4e5d6c5fb86}, !- Handle
  Node 391,                               !- Name
  {f9af9311-210d-4018-b861-917fca840b14}, !- Inlet Port
  {bef04fa2-ed64-441d-ac31-403788542ead}; !- Outlet Port

OS:Connection,
  {bef04fa2-ed64-441d-ac31-403788542ead}, !- Handle
  {2649cffd-94bb-4bff-b3f5-e4e5d6c5fb86}, !- Source Object
  3,                                      !- Outlet Port
  {d6838fa5-547d-4af7-a875-59890c56fa38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9af9311-210d-4018-b861-917fca840b14}, !- Handle
  {b3a14e56-17d7-4a68-9431-cc0d8d4c0388}, !- Source Object
  4,                                      !- Outlet Port
  {2649cffd-94bb-4bff-b3f5-e4e5d6c5fb86}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {88a6f4ba-b2c3-4454-bb73-e163d325af5e}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7b3653b-88b7-4cd8-8c76-31e9e436cadb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {46dee156-9986-41d6-a8f2-97965d7503ca}, !- Air Inlet Node Name
  {c9ca6a46-8a9e-46f2-8831-2764ceb00651}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02b15325-4b11-4057-a4ef-f71b98d1cd18}, !- Handle
  Node 392,                               !- Name
  {c9ca6a46-8a9e-46f2-8831-2764ceb00651}, !- Inlet Port
  {213d3b9b-9a10-44f2-9a06-0690021a5cc8}; !- Outlet Port

OS:Node,
  {f90591bc-9b6e-4c39-98ae-5d8e65833c09}, !- Handle
  Node 393,                               !- Name
  {9f6594b5-1500-48ce-987a-151020193105}, !- Inlet Port
  {2f429457-5fb3-49b9-a71d-3301e9171f63}; !- Outlet Port

OS:Connection,
  {213d3b9b-9a10-44f2-9a06-0690021a5cc8}, !- Handle
  {02b15325-4b11-4057-a4ef-f71b98d1cd18}, !- Source Object
  3,                                      !- Outlet Port
  {d6838fa5-547d-4af7-a875-59890c56fa38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f6594b5-1500-48ce-987a-151020193105}, !- Handle
  {d9f00bed-3e95-445a-957c-a796ea18d1bf}, !- Source Object
  2,                                      !- Outlet Port
  {f90591bc-9b6e-4c39-98ae-5d8e65833c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f429457-5fb3-49b9-a71d-3301e9171f63}, !- Handle
  {f90591bc-9b6e-4c39-98ae-5d8e65833c09}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {d5c45f2a-fb15-4452-9999-5a15861b5dd6}, !- Handle
  Node 394,                               !- Name
  {78a3e4d4-992c-4b80-ae86-8fb43fc7185a}, !- Inlet Port
  {46dee156-9986-41d6-a8f2-97965d7503ca}; !- Outlet Port

OS:Connection,
  {78a3e4d4-992c-4b80-ae86-8fb43fc7185a}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  61,                                     !- Outlet Port
  {d5c45f2a-fb15-4452-9999-5a15861b5dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46dee156-9986-41d6-a8f2-97965d7503ca}, !- Handle
  {d5c45f2a-fb15-4452-9999-5a15861b5dd6}, !- Source Object
  3,                                      !- Outlet Port
  {b7b3653b-88b7-4cd8-8c76-31e9e436cadb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9ca6a46-8a9e-46f2-8831-2764ceb00651}, !- Handle
  {b7b3653b-88b7-4cd8-8c76-31e9e436cadb}, !- Source Object
  4,                                      !- Outlet Port
  {02b15325-4b11-4057-a4ef-f71b98d1cd18}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {96ab958e-c5e7-45e7-94f5-8bd21784793c}, !- Handle
  Coil Heating Electric 61,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6926a416-a64f-4800-954c-70ae2718a24a}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ee637cc-e791-4641-a98c-e92c7ddc321f}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f88ff23-87e0-4b30-8fd8-4f83c5ab13ec}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {738200a5-d644-481c-8890-9ae852a56a03}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7e11379c-fcef-4326-86ea-bad25e20204f}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fc8ff536-747e-48d4-852b-a552e6dc1539}, !- Handle
  Coil Cooling DX Single Speed 60 14kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2d63c1be-03a1-4f90-bc8d-ca39149b0107}, !- Handle
  Fan Constant Volume 61,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d934b360-49cc-47b2-a56a-fe08a8bb31b1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {0dada564-ebf8-4d5a-946d-511fa040ccff}, !- Air Inlet Node Name
  {7ffc16e1-2a2e-487f-9f25-98596db3045a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2d63c1be-03a1-4f90-bc8d-ca39149b0107}, !- Supply Air Fan Name
  {96ab958e-c5e7-45e7-94f5-8bd21784793c}, !- Heating Coil Name
  {fc8ff536-747e-48d4-852b-a552e6dc1539}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8b5eed4a-3af0-4ccc-acc8-2056c42805af}, !- Handle
  Node 395,                               !- Name
  {2cad4274-b82c-45fa-9978-1013809d1096}, !- Inlet Port
  {0dada564-ebf8-4d5a-946d-511fa040ccff}; !- Outlet Port

OS:Connection,
  {2cad4274-b82c-45fa-9978-1013809d1096}, !- Handle
  {54285a1a-02b5-4113-bcba-3e3ec9a9d7d3}, !- Source Object
  2,                                      !- Outlet Port
  {8b5eed4a-3af0-4ccc-acc8-2056c42805af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dada564-ebf8-4d5a-946d-511fa040ccff}, !- Handle
  {8b5eed4a-3af0-4ccc-acc8-2056c42805af}, !- Source Object
  3,                                      !- Outlet Port
  {d934b360-49cc-47b2-a56a-fe08a8bb31b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa20202a-9911-4aca-85bd-b1f50a2866c2}, !- Handle
  Node 396,                               !- Name
  {7ffc16e1-2a2e-487f-9f25-98596db3045a}, !- Inlet Port
  {83136c0e-443d-44f2-a486-dfe4e0646ca3}; !- Outlet Port

OS:Connection,
  {83136c0e-443d-44f2-a486-dfe4e0646ca3}, !- Handle
  {fa20202a-9911-4aca-85bd-b1f50a2866c2}, !- Source Object
  3,                                      !- Outlet Port
  {c2a8a29b-1270-4549-9d74-76c6be7b9650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ffc16e1-2a2e-487f-9f25-98596db3045a}, !- Handle
  {d934b360-49cc-47b2-a56a-fe08a8bb31b1}, !- Source Object
  4,                                      !- Outlet Port
  {fa20202a-9911-4aca-85bd-b1f50a2866c2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {651c8499-9a55-4aff-81d2-3af5cc93710e}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {20cbdd3a-e2f4-4915-a7b4-d7845fe5f030}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {40ac71f9-f913-4c9b-bc7c-d7bbd161dc7f}, !- Air Inlet Node Name
  {41a5bb19-6f4a-42b7-bdaa-3c44748448e3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {489bc828-da23-4aaf-9e82-4a2e398bfae1}, !- Handle
  Node 397,                               !- Name
  {41a5bb19-6f4a-42b7-bdaa-3c44748448e3}, !- Inlet Port
  {6061497b-7c4b-4ad0-93ac-697d8218d0c4}; !- Outlet Port

OS:Node,
  {5c94298f-e5b5-4106-80bb-ec982c48f253}, !- Handle
  Node 398,                               !- Name
  {b3d23836-4933-44a0-8f0c-31d165d9d12a}, !- Inlet Port
  {e52fe5b6-8caa-42c8-b511-64fadd30a360}; !- Outlet Port

OS:Connection,
  {6061497b-7c4b-4ad0-93ac-697d8218d0c4}, !- Handle
  {489bc828-da23-4aaf-9e82-4a2e398bfae1}, !- Source Object
  3,                                      !- Outlet Port
  {c2a8a29b-1270-4549-9d74-76c6be7b9650}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3d23836-4933-44a0-8f0c-31d165d9d12a}, !- Handle
  {227e67ee-7019-4e95-adfc-34b841a5ff03}, !- Source Object
  2,                                      !- Outlet Port
  {5c94298f-e5b5-4106-80bb-ec982c48f253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e52fe5b6-8caa-42c8-b511-64fadd30a360}, !- Handle
  {5c94298f-e5b5-4106-80bb-ec982c48f253}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {e7340ae8-9f0d-423c-8ea7-e8761d807b93}, !- Handle
  Node 399,                               !- Name
  {ff4fff47-1a78-4647-9ff4-9ddc94178db2}, !- Inlet Port
  {40ac71f9-f913-4c9b-bc7c-d7bbd161dc7f}; !- Outlet Port

OS:Connection,
  {ff4fff47-1a78-4647-9ff4-9ddc94178db2}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  62,                                     !- Outlet Port
  {e7340ae8-9f0d-423c-8ea7-e8761d807b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ac71f9-f913-4c9b-bc7c-d7bbd161dc7f}, !- Handle
  {e7340ae8-9f0d-423c-8ea7-e8761d807b93}, !- Source Object
  3,                                      !- Outlet Port
  {20cbdd3a-e2f4-4915-a7b4-d7845fe5f030}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41a5bb19-6f4a-42b7-bdaa-3c44748448e3}, !- Handle
  {20cbdd3a-e2f4-4915-a7b4-d7845fe5f030}, !- Source Object
  4,                                      !- Outlet Port
  {489bc828-da23-4aaf-9e82-4a2e398bfae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dde2e686-331f-4ed7-9bcc-c957433146dd}, !- Handle
  Coil Heating Electric 62,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2461d2a7-f39c-4f3b-9df8-0bc1b1074a4f}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d7a28c3-b34d-49a7-934e-3413ca1093b0}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bae98c5a-bbaa-4064-a40c-1d8ac8463a8f}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fbe4aa11-fc78-4263-b3c8-24c0449cf989}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6172454b-af4e-47a2-be58-6d49489bbedc}, !- Handle
  Curve Cubic 62,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {da5a50ee-2b80-40d0-8141-3694371a5085}, !- Handle
  Coil Cooling DX Single Speed 61 22kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9283bd73-5807-471b-acb1-3b006784b756}, !- Handle
  Fan Constant Volume 62,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7f3be6d8-aaa8-4d2a-b01f-b23a1e31f93f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {670d51d1-0a39-46c0-80a3-b5ebb9e37047}, !- Air Inlet Node Name
  {be525dee-7741-48e2-b887-3d0ed0925a7f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9283bd73-5807-471b-acb1-3b006784b756}, !- Supply Air Fan Name
  {dde2e686-331f-4ed7-9bcc-c957433146dd}, !- Heating Coil Name
  {da5a50ee-2b80-40d0-8141-3694371a5085}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3633091e-8e96-473e-9aa9-35053b5947a1}, !- Handle
  Node 400,                               !- Name
  {96e85626-197f-4533-a18c-54f7fb02564c}, !- Inlet Port
  {670d51d1-0a39-46c0-80a3-b5ebb9e37047}; !- Outlet Port

OS:Connection,
  {96e85626-197f-4533-a18c-54f7fb02564c}, !- Handle
  {d6f1bee0-4245-417b-8353-042efbf72318}, !- Source Object
  2,                                      !- Outlet Port
  {3633091e-8e96-473e-9aa9-35053b5947a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {670d51d1-0a39-46c0-80a3-b5ebb9e37047}, !- Handle
  {3633091e-8e96-473e-9aa9-35053b5947a1}, !- Source Object
  3,                                      !- Outlet Port
  {7f3be6d8-aaa8-4d2a-b01f-b23a1e31f93f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2aad404f-b7c5-465f-b7f2-e4e2750bcdbb}, !- Handle
  Node 401,                               !- Name
  {be525dee-7741-48e2-b887-3d0ed0925a7f}, !- Inlet Port
  {37cec45f-31fb-491e-828b-921973096583}; !- Outlet Port

OS:Connection,
  {37cec45f-31fb-491e-828b-921973096583}, !- Handle
  {2aad404f-b7c5-465f-b7f2-e4e2750bcdbb}, !- Source Object
  3,                                      !- Outlet Port
  {80964940-aacc-4c24-8162-e33d5c32866b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be525dee-7741-48e2-b887-3d0ed0925a7f}, !- Handle
  {7f3be6d8-aaa8-4d2a-b01f-b23a1e31f93f}, !- Source Object
  4,                                      !- Outlet Port
  {2aad404f-b7c5-465f-b7f2-e4e2750bcdbb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8ea1a251-8cca-4cf0-a8cf-5b90768a78a2}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07f0782d-bd51-4b9e-a7f5-a4e3c3e82b4d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {b04713e7-33c6-4a92-9608-a4dcc868a4f2}, !- Air Inlet Node Name
  {eddfe4ad-8198-43e9-b5ba-130b2097ad02}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b42aab8f-0303-4dc3-a23a-b292817f20b6}, !- Handle
  Node 402,                               !- Name
  {eddfe4ad-8198-43e9-b5ba-130b2097ad02}, !- Inlet Port
  {ff7c7925-674d-4c51-b70b-51cdce8f7fc5}; !- Outlet Port

OS:Node,
  {3a205279-3d13-4dee-8f6e-b0481b059840}, !- Handle
  Node 403,                               !- Name
  {af4f2012-0cba-479e-9dcd-c5dd598fecb9}, !- Inlet Port
  {ae7ccef0-3f41-4837-b863-3513a09a579c}; !- Outlet Port

OS:Connection,
  {ff7c7925-674d-4c51-b70b-51cdce8f7fc5}, !- Handle
  {b42aab8f-0303-4dc3-a23a-b292817f20b6}, !- Source Object
  3,                                      !- Outlet Port
  {80964940-aacc-4c24-8162-e33d5c32866b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af4f2012-0cba-479e-9dcd-c5dd598fecb9}, !- Handle
  {5a5ae885-8b50-4c05-94e4-84fbe23ab295}, !- Source Object
  2,                                      !- Outlet Port
  {3a205279-3d13-4dee-8f6e-b0481b059840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae7ccef0-3f41-4837-b863-3513a09a579c}, !- Handle
  {3a205279-3d13-4dee-8f6e-b0481b059840}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {f8905c28-61f1-4011-9f01-43d3d627e002}, !- Handle
  Node 404,                               !- Name
  {7785a7ef-329e-4691-8b1d-d57b76d34a86}, !- Inlet Port
  {b04713e7-33c6-4a92-9608-a4dcc868a4f2}; !- Outlet Port

OS:Connection,
  {7785a7ef-329e-4691-8b1d-d57b76d34a86}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  63,                                     !- Outlet Port
  {f8905c28-61f1-4011-9f01-43d3d627e002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04713e7-33c6-4a92-9608-a4dcc868a4f2}, !- Handle
  {f8905c28-61f1-4011-9f01-43d3d627e002}, !- Source Object
  3,                                      !- Outlet Port
  {07f0782d-bd51-4b9e-a7f5-a4e3c3e82b4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eddfe4ad-8198-43e9-b5ba-130b2097ad02}, !- Handle
  {07f0782d-bd51-4b9e-a7f5-a4e3c3e82b4d}, !- Source Object
  4,                                      !- Outlet Port
  {b42aab8f-0303-4dc3-a23a-b292817f20b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1c984640-8994-40cb-9116-3fba0e24a929}, !- Handle
  Coil Heating Electric 63,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {997b7135-57d9-45b9-ad60-c07ffed1f47e}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6965918a-137c-4fbb-8199-481c7446cf32}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ae0c28c-adec-49fa-8fd9-9c752e0e500c}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8dc5d246-74cd-4730-9e27-0f15d139f80e}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9637a2a5-1b62-4ab4-9acb-393f4624a8cb}, !- Handle
  Curve Cubic 63,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {67826729-61ba-47d2-ba29-c20d9862a330}, !- Handle
  Coil Cooling DX Single Speed 62 12kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f91b368d-c18a-44a6-80a1-6b54152d2b7e}, !- Handle
  Fan Constant Volume 63,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {51dafcf2-1b08-4915-9329-e5d51be8cbf5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {ea248710-d1f2-4de4-a0d0-f134d494ae6a}, !- Air Inlet Node Name
  {99fe1a12-9ee6-4199-8dfa-e80a8e4e43b5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f91b368d-c18a-44a6-80a1-6b54152d2b7e}, !- Supply Air Fan Name
  {1c984640-8994-40cb-9116-3fba0e24a929}, !- Heating Coil Name
  {67826729-61ba-47d2-ba29-c20d9862a330}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cab1b073-4719-4962-bb6c-58d1aecaff19}, !- Handle
  Node 405,                               !- Name
  {a28dbb87-d6c7-440f-8fff-84677468b443}, !- Inlet Port
  {ea248710-d1f2-4de4-a0d0-f134d494ae6a}; !- Outlet Port

OS:Connection,
  {a28dbb87-d6c7-440f-8fff-84677468b443}, !- Handle
  {046fe7c7-c50f-4c30-81a2-ac629c612ee5}, !- Source Object
  2,                                      !- Outlet Port
  {cab1b073-4719-4962-bb6c-58d1aecaff19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea248710-d1f2-4de4-a0d0-f134d494ae6a}, !- Handle
  {cab1b073-4719-4962-bb6c-58d1aecaff19}, !- Source Object
  3,                                      !- Outlet Port
  {51dafcf2-1b08-4915-9329-e5d51be8cbf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eac16a2d-db11-4f82-86a8-0ac1695ee1fa}, !- Handle
  Node 406,                               !- Name
  {99fe1a12-9ee6-4199-8dfa-e80a8e4e43b5}, !- Inlet Port
  {a54f006b-3821-4e75-aec4-b5b51fef1dcd}; !- Outlet Port

OS:Connection,
  {a54f006b-3821-4e75-aec4-b5b51fef1dcd}, !- Handle
  {eac16a2d-db11-4f82-86a8-0ac1695ee1fa}, !- Source Object
  3,                                      !- Outlet Port
  {7546c527-0805-49c3-8446-38c4023197cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99fe1a12-9ee6-4199-8dfa-e80a8e4e43b5}, !- Handle
  {51dafcf2-1b08-4915-9329-e5d51be8cbf5}, !- Source Object
  4,                                      !- Outlet Port
  {eac16a2d-db11-4f82-86a8-0ac1695ee1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1e619cff-60da-44ab-8d0c-fbd9b109bd19}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ea7bd1a-eee3-42f6-b2cc-a3e774039c40}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {1ee7761b-d363-4b4c-95b3-b2a450b1d62d}, !- Air Inlet Node Name
  {9433d005-a01d-438a-9604-0d2d1221e72e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41a31f9c-6944-4352-a681-51e0d67684c8}, !- Handle
  Node 407,                               !- Name
  {9433d005-a01d-438a-9604-0d2d1221e72e}, !- Inlet Port
  {c0711c27-5648-495c-8984-651f98f0c594}; !- Outlet Port

OS:Node,
  {b34c6fdf-bca7-4d57-a7b1-6b64351b9543}, !- Handle
  Node 408,                               !- Name
  {88f84a16-671f-4b34-8c6c-3fe9f4914efc}, !- Inlet Port
  {59e5a52d-72a0-4b71-8ef1-049fb983f96d}; !- Outlet Port

OS:Connection,
  {c0711c27-5648-495c-8984-651f98f0c594}, !- Handle
  {41a31f9c-6944-4352-a681-51e0d67684c8}, !- Source Object
  3,                                      !- Outlet Port
  {7546c527-0805-49c3-8446-38c4023197cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88f84a16-671f-4b34-8c6c-3fe9f4914efc}, !- Handle
  {e21d6978-285c-4fdb-b0a1-df2c2c577acb}, !- Source Object
  2,                                      !- Outlet Port
  {b34c6fdf-bca7-4d57-a7b1-6b64351b9543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e5a52d-72a0-4b71-8ef1-049fb983f96d}, !- Handle
  {b34c6fdf-bca7-4d57-a7b1-6b64351b9543}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {f2dab463-49ee-45e0-9ac4-137be3079375}, !- Handle
  Node 409,                               !- Name
  {3f8ec591-70be-40c8-8dbd-57dda85bf412}, !- Inlet Port
  {1ee7761b-d363-4b4c-95b3-b2a450b1d62d}; !- Outlet Port

OS:Connection,
  {3f8ec591-70be-40c8-8dbd-57dda85bf412}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  64,                                     !- Outlet Port
  {f2dab463-49ee-45e0-9ac4-137be3079375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee7761b-d363-4b4c-95b3-b2a450b1d62d}, !- Handle
  {f2dab463-49ee-45e0-9ac4-137be3079375}, !- Source Object
  3,                                      !- Outlet Port
  {7ea7bd1a-eee3-42f6-b2cc-a3e774039c40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9433d005-a01d-438a-9604-0d2d1221e72e}, !- Handle
  {7ea7bd1a-eee3-42f6-b2cc-a3e774039c40}, !- Source Object
  4,                                      !- Outlet Port
  {41a31f9c-6944-4352-a681-51e0d67684c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cc356030-bf4a-4585-be82-18ee5ca0ddb1}, !- Handle
  Coil Heating Electric 64,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {801fe076-8241-44f6-ad9d-88269a6e7e53}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e03fdb52-4c7e-4c37-898f-d1593ccf1306}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea476eac-b4ba-467c-8955-1bb6be54b5c6}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4387c436-1dbd-4241-8cee-77761de0eca5}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1d130721-e66c-4896-aa94-9809dde7c212}, !- Handle
  Curve Cubic 64,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dd13d56f-ee8a-4f78-bd14-cddc8519be9c}, !- Handle
  Coil Cooling DX Single Speed 63 9kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4a9f13e0-548f-4608-a823-bd413ec331c6}, !- Handle
  Fan Constant Volume 64,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e908032a-df1b-48a0-bc69-342d148ff309}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {f76a91d9-6acf-49fe-9024-0530fe2c94ff}, !- Air Inlet Node Name
  {d9c738d9-9de6-415e-8de2-fefe7f0724c8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4a9f13e0-548f-4608-a823-bd413ec331c6}, !- Supply Air Fan Name
  {cc356030-bf4a-4585-be82-18ee5ca0ddb1}, !- Heating Coil Name
  {dd13d56f-ee8a-4f78-bd14-cddc8519be9c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0b63b0d8-d348-46af-afef-1fe62da459b9}, !- Handle
  Node 410,                               !- Name
  {d4f82375-3b9c-454e-95dc-e543390c65d5}, !- Inlet Port
  {f76a91d9-6acf-49fe-9024-0530fe2c94ff}; !- Outlet Port

OS:Connection,
  {d4f82375-3b9c-454e-95dc-e543390c65d5}, !- Handle
  {c9038df2-7c30-42de-826b-b85b3529f0fd}, !- Source Object
  2,                                      !- Outlet Port
  {0b63b0d8-d348-46af-afef-1fe62da459b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f76a91d9-6acf-49fe-9024-0530fe2c94ff}, !- Handle
  {0b63b0d8-d348-46af-afef-1fe62da459b9}, !- Source Object
  3,                                      !- Outlet Port
  {e908032a-df1b-48a0-bc69-342d148ff309}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27ece825-63da-4b95-8527-39948249e69c}, !- Handle
  Node 411,                               !- Name
  {d9c738d9-9de6-415e-8de2-fefe7f0724c8}, !- Inlet Port
  {554d6bca-6e6c-470d-94f8-0c5d9cf11467}; !- Outlet Port

OS:Connection,
  {554d6bca-6e6c-470d-94f8-0c5d9cf11467}, !- Handle
  {27ece825-63da-4b95-8527-39948249e69c}, !- Source Object
  3,                                      !- Outlet Port
  {da59359b-51b0-46c5-8039-b79f92c234d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c738d9-9de6-415e-8de2-fefe7f0724c8}, !- Handle
  {e908032a-df1b-48a0-bc69-342d148ff309}, !- Source Object
  4,                                      !- Outlet Port
  {27ece825-63da-4b95-8527-39948249e69c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9f23512f-2139-4cbe-94ba-7c2c376f1684}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e3f72a3-0016-407c-a00b-257c7ee6c87a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {bc346bb5-4a59-4a6f-8570-5ccdd6ceabf1}, !- Air Inlet Node Name
  {3e0eb3ae-ee62-43de-be6b-0460254a1f3d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7e0e9b8c-b3da-435a-897c-e10f38af050e}, !- Handle
  Node 412,                               !- Name
  {3e0eb3ae-ee62-43de-be6b-0460254a1f3d}, !- Inlet Port
  {a7270069-1f25-4544-8227-79b4091b42ce}; !- Outlet Port

OS:Node,
  {8d911a2f-1c03-4ab8-b34f-23e91c6be0c2}, !- Handle
  Node 413,                               !- Name
  {0448e2a7-ce1f-426b-b5b6-0bb5404c5572}, !- Inlet Port
  {dfcff622-fa27-45e4-9d06-f9e15e5fb40e}; !- Outlet Port

OS:Connection,
  {a7270069-1f25-4544-8227-79b4091b42ce}, !- Handle
  {7e0e9b8c-b3da-435a-897c-e10f38af050e}, !- Source Object
  3,                                      !- Outlet Port
  {da59359b-51b0-46c5-8039-b79f92c234d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0448e2a7-ce1f-426b-b5b6-0bb5404c5572}, !- Handle
  {01ce994c-17a5-4c4a-b148-7a66084bb912}, !- Source Object
  2,                                      !- Outlet Port
  {8d911a2f-1c03-4ab8-b34f-23e91c6be0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfcff622-fa27-45e4-9d06-f9e15e5fb40e}, !- Handle
  {8d911a2f-1c03-4ab8-b34f-23e91c6be0c2}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {e1cadf69-c324-4c43-a238-40c90c2cff9b}, !- Handle
  Node 414,                               !- Name
  {d27bde42-9fdf-43d6-b80c-f309293a2965}, !- Inlet Port
  {bc346bb5-4a59-4a6f-8570-5ccdd6ceabf1}; !- Outlet Port

OS:Connection,
  {d27bde42-9fdf-43d6-b80c-f309293a2965}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  65,                                     !- Outlet Port
  {e1cadf69-c324-4c43-a238-40c90c2cff9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc346bb5-4a59-4a6f-8570-5ccdd6ceabf1}, !- Handle
  {e1cadf69-c324-4c43-a238-40c90c2cff9b}, !- Source Object
  3,                                      !- Outlet Port
  {8e3f72a3-0016-407c-a00b-257c7ee6c87a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e0eb3ae-ee62-43de-be6b-0460254a1f3d}, !- Handle
  {8e3f72a3-0016-407c-a00b-257c7ee6c87a}, !- Source Object
  4,                                      !- Outlet Port
  {7e0e9b8c-b3da-435a-897c-e10f38af050e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a4f9be7f-031a-476c-8a50-860b779c21bf}, !- Handle
  Coil Heating Electric 65,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1fb8b50a-cda4-4fba-ad95-dd1e5fc07b36}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4946c9df-c6b0-4d13-8529-431b4af315e0}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4a44d39-b5e0-4a10-92f9-47b81561bedd}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22285089-632d-4763-88aa-25532125199e}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e75a45c2-3aeb-4027-8a66-d0c0e5d8eed7}, !- Handle
  Curve Cubic 65,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b61b5560-2c21-4b62-ae3d-2a62d709549b}, !- Handle
  Coil Cooling DX Single Speed 64 15kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {580b1b42-588f-4cbf-9926-d7a62862a48a}, !- Handle
  Fan Constant Volume 65,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d9dcb705-cf52-4180-8cbc-20c540159579}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {d836aa4d-2669-43ca-8518-d5b7cee70ea6}, !- Air Inlet Node Name
  {d811dec2-0734-4528-bb85-deafbf6755cd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {580b1b42-588f-4cbf-9926-d7a62862a48a}, !- Supply Air Fan Name
  {a4f9be7f-031a-476c-8a50-860b779c21bf}, !- Heating Coil Name
  {b61b5560-2c21-4b62-ae3d-2a62d709549b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9decbe6f-064b-4859-a25e-5b77a7f7333e}, !- Handle
  Node 415,                               !- Name
  {1522fc79-1987-46ce-8e19-387eb6f1c3cb}, !- Inlet Port
  {d836aa4d-2669-43ca-8518-d5b7cee70ea6}; !- Outlet Port

OS:Connection,
  {1522fc79-1987-46ce-8e19-387eb6f1c3cb}, !- Handle
  {8682e4d7-f036-4ab5-b4e8-43f352901cb8}, !- Source Object
  2,                                      !- Outlet Port
  {9decbe6f-064b-4859-a25e-5b77a7f7333e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d836aa4d-2669-43ca-8518-d5b7cee70ea6}, !- Handle
  {9decbe6f-064b-4859-a25e-5b77a7f7333e}, !- Source Object
  3,                                      !- Outlet Port
  {d9dcb705-cf52-4180-8cbc-20c540159579}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40e5730a-b343-485e-b812-2623bdc7d15d}, !- Handle
  Node 416,                               !- Name
  {d811dec2-0734-4528-bb85-deafbf6755cd}, !- Inlet Port
  {2a30b7e7-94e6-4dee-a0f5-2765ca3552c5}; !- Outlet Port

OS:Connection,
  {2a30b7e7-94e6-4dee-a0f5-2765ca3552c5}, !- Handle
  {40e5730a-b343-485e-b812-2623bdc7d15d}, !- Source Object
  3,                                      !- Outlet Port
  {b0f84233-ca01-4231-aeda-aa65072e9aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d811dec2-0734-4528-bb85-deafbf6755cd}, !- Handle
  {d9dcb705-cf52-4180-8cbc-20c540159579}, !- Source Object
  4,                                      !- Outlet Port
  {40e5730a-b343-485e-b812-2623bdc7d15d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5ab26ff4-508f-410b-8322-213c292b21d3}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d76a3f9a-d8d1-4a9a-a061-47d974df3286}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {4939586c-2dd7-48c9-b977-414bd4ee401a}, !- Air Inlet Node Name
  {2a86ad2d-5cb3-4434-b6e2-ddd127d16e3f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {35c18756-4394-4683-91e4-3dea7615d1ca}, !- Handle
  Node 417,                               !- Name
  {2a86ad2d-5cb3-4434-b6e2-ddd127d16e3f}, !- Inlet Port
  {f766faa3-9a65-4c4a-9327-6912498bac36}; !- Outlet Port

OS:Node,
  {6c8ad970-e5c0-4493-902d-1fd01c2a4309}, !- Handle
  Node 418,                               !- Name
  {9a80b586-cbef-47d6-a7f0-5a69f7f01361}, !- Inlet Port
  {b03b9d94-824a-4d0f-afbc-f8baf2bf0053}; !- Outlet Port

OS:Connection,
  {f766faa3-9a65-4c4a-9327-6912498bac36}, !- Handle
  {35c18756-4394-4683-91e4-3dea7615d1ca}, !- Source Object
  3,                                      !- Outlet Port
  {b0f84233-ca01-4231-aeda-aa65072e9aaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a80b586-cbef-47d6-a7f0-5a69f7f01361}, !- Handle
  {7549cf2b-0188-4b86-b278-74dce1465c43}, !- Source Object
  2,                                      !- Outlet Port
  {6c8ad970-e5c0-4493-902d-1fd01c2a4309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b03b9d94-824a-4d0f-afbc-f8baf2bf0053}, !- Handle
  {6c8ad970-e5c0-4493-902d-1fd01c2a4309}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {b843f091-3292-4b4d-92c9-063e1ada1994}, !- Handle
  Node 419,                               !- Name
  {c300d252-5e1e-44f5-833d-fcc8d0a4fd99}, !- Inlet Port
  {4939586c-2dd7-48c9-b977-414bd4ee401a}; !- Outlet Port

OS:Connection,
  {c300d252-5e1e-44f5-833d-fcc8d0a4fd99}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  66,                                     !- Outlet Port
  {b843f091-3292-4b4d-92c9-063e1ada1994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4939586c-2dd7-48c9-b977-414bd4ee401a}, !- Handle
  {b843f091-3292-4b4d-92c9-063e1ada1994}, !- Source Object
  3,                                      !- Outlet Port
  {d76a3f9a-d8d1-4a9a-a061-47d974df3286}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a86ad2d-5cb3-4434-b6e2-ddd127d16e3f}, !- Handle
  {d76a3f9a-d8d1-4a9a-a061-47d974df3286}, !- Source Object
  4,                                      !- Outlet Port
  {35c18756-4394-4683-91e4-3dea7615d1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a251271f-fcf8-4639-8afe-07a05d8901c9}, !- Handle
  Coil Heating Electric 66,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2e98bdb9-c181-49a8-b7aa-c55c37c5d458}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8dc5e88c-682d-4b29-b90e-8986fc3873af}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {87fe2fd4-ce3d-4ac3-8419-0287e4f4a4fe}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b316fe1-de52-4e26-9236-592dff97eeef}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8049f478-f79e-4476-b327-f2a6d09ca95c}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d88e6ce7-fa57-4bd7-8c89-2765b5c2017e}, !- Handle
  Coil Cooling DX Single Speed 65 10kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9097c110-8418-41af-8597-c639043ab34b}, !- Handle
  Fan Constant Volume 66,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c719b4bd-3364-4693-997c-2680ff5b9fa5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {ff99fe51-e15f-410a-a839-7732f2982fec}, !- Air Inlet Node Name
  {e10cb488-6802-41f5-8b1c-528e910c1cfe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9097c110-8418-41af-8597-c639043ab34b}, !- Supply Air Fan Name
  {a251271f-fcf8-4639-8afe-07a05d8901c9}, !- Heating Coil Name
  {d88e6ce7-fa57-4bd7-8c89-2765b5c2017e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {47c960c6-34a1-4c3a-9c3c-86a969c1d9c2}, !- Handle
  Node 420,                               !- Name
  {ebf36765-d147-4024-a000-68ba4d8f1513}, !- Inlet Port
  {ff99fe51-e15f-410a-a839-7732f2982fec}; !- Outlet Port

OS:Connection,
  {ebf36765-d147-4024-a000-68ba4d8f1513}, !- Handle
  {81da096c-5d75-4c0a-ae04-8c724291f279}, !- Source Object
  2,                                      !- Outlet Port
  {47c960c6-34a1-4c3a-9c3c-86a969c1d9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff99fe51-e15f-410a-a839-7732f2982fec}, !- Handle
  {47c960c6-34a1-4c3a-9c3c-86a969c1d9c2}, !- Source Object
  3,                                      !- Outlet Port
  {c719b4bd-3364-4693-997c-2680ff5b9fa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69247e9b-7645-4db9-850a-e936bf1f854f}, !- Handle
  Node 421,                               !- Name
  {e10cb488-6802-41f5-8b1c-528e910c1cfe}, !- Inlet Port
  {ff11911d-bbbd-4b93-99e5-e93968f6fc1b}; !- Outlet Port

OS:Connection,
  {ff11911d-bbbd-4b93-99e5-e93968f6fc1b}, !- Handle
  {69247e9b-7645-4db9-850a-e936bf1f854f}, !- Source Object
  3,                                      !- Outlet Port
  {479c7e1d-15d4-4f2a-8c21-33a1275fcf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e10cb488-6802-41f5-8b1c-528e910c1cfe}, !- Handle
  {c719b4bd-3364-4693-997c-2680ff5b9fa5}, !- Source Object
  4,                                      !- Outlet Port
  {69247e9b-7645-4db9-850a-e936bf1f854f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5f1a841b-a9fc-4e85-81c0-99a1ec7923e9}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d191e3a1-41c7-4b18-9ff9-106293169e29}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {7d924113-f5ef-4dd6-9ead-27834e777cab}, !- Air Inlet Node Name
  {b75165ee-b1e8-4931-9aee-4f560524c24a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf3380e4-ed82-4c6b-a2e0-29aeb7ff3307}, !- Handle
  Node 422,                               !- Name
  {b75165ee-b1e8-4931-9aee-4f560524c24a}, !- Inlet Port
  {22724852-a9c5-48d9-ad08-390191453075}; !- Outlet Port

OS:Node,
  {f0e8a27b-c054-4359-8655-e063d7d3fb77}, !- Handle
  Node 423,                               !- Name
  {51441910-161f-497c-80de-5f37ac517aa1}, !- Inlet Port
  {a101289c-4d9a-4a68-aee7-ddaf7e172b5f}; !- Outlet Port

OS:Connection,
  {22724852-a9c5-48d9-ad08-390191453075}, !- Handle
  {bf3380e4-ed82-4c6b-a2e0-29aeb7ff3307}, !- Source Object
  3,                                      !- Outlet Port
  {479c7e1d-15d4-4f2a-8c21-33a1275fcf0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51441910-161f-497c-80de-5f37ac517aa1}, !- Handle
  {7beda7dd-6ee1-42aa-bc3a-a4287bbae815}, !- Source Object
  2,                                      !- Outlet Port
  {f0e8a27b-c054-4359-8655-e063d7d3fb77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a101289c-4d9a-4a68-aee7-ddaf7e172b5f}, !- Handle
  {f0e8a27b-c054-4359-8655-e063d7d3fb77}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {767dc9fa-df58-496a-a342-59d612ca774d}, !- Handle
  Node 424,                               !- Name
  {b6f890c4-c0f7-45b5-944b-9339e3b6277c}, !- Inlet Port
  {7d924113-f5ef-4dd6-9ead-27834e777cab}; !- Outlet Port

OS:Connection,
  {b6f890c4-c0f7-45b5-944b-9339e3b6277c}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  67,                                     !- Outlet Port
  {767dc9fa-df58-496a-a342-59d612ca774d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d924113-f5ef-4dd6-9ead-27834e777cab}, !- Handle
  {767dc9fa-df58-496a-a342-59d612ca774d}, !- Source Object
  3,                                      !- Outlet Port
  {d191e3a1-41c7-4b18-9ff9-106293169e29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b75165ee-b1e8-4931-9aee-4f560524c24a}, !- Handle
  {d191e3a1-41c7-4b18-9ff9-106293169e29}, !- Source Object
  4,                                      !- Outlet Port
  {bf3380e4-ed82-4c6b-a2e0-29aeb7ff3307}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {df0bc2e8-1dde-42b6-9a92-e856bdc5f79f}, !- Handle
  Coil Heating Electric 67,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {397cdef5-a314-4e13-8501-17c3d5e8ac38}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9fa0a8b-5810-480a-926f-38de826c5625}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {877548ce-2186-4c20-80d9-13038dc5c5e4}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {791f1bb5-220d-4312-99a3-d3d133e349cb}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6150f430-4cdb-4647-bdbb-ddd059dda998}, !- Handle
  Curve Cubic 67,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2f7137ab-fe0e-4eca-b127-e3a9c0cb7267}, !- Handle
  Coil Cooling DX Single Speed 66 17kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0b7e41c4-63c6-4731-80b9-5e82068db586}, !- Handle
  Fan Constant Volume 67,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a06cddea-af2e-49fc-a224-631989a172bf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {3332388a-5306-452d-bbc4-f435984515c1}, !- Air Inlet Node Name
  {59b52ff7-531b-406f-a004-6c5d2e6d5924}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0b7e41c4-63c6-4731-80b9-5e82068db586}, !- Supply Air Fan Name
  {df0bc2e8-1dde-42b6-9a92-e856bdc5f79f}, !- Heating Coil Name
  {2f7137ab-fe0e-4eca-b127-e3a9c0cb7267}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {18f401ac-fc71-4b17-9a12-22c3410be29f}, !- Handle
  Node 425,                               !- Name
  {7be4e925-d710-4f8c-b366-77f287faf7ea}, !- Inlet Port
  {3332388a-5306-452d-bbc4-f435984515c1}; !- Outlet Port

OS:Connection,
  {7be4e925-d710-4f8c-b366-77f287faf7ea}, !- Handle
  {c6ef8ec1-9f69-48e4-acfd-0a5eb5d88146}, !- Source Object
  2,                                      !- Outlet Port
  {18f401ac-fc71-4b17-9a12-22c3410be29f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3332388a-5306-452d-bbc4-f435984515c1}, !- Handle
  {18f401ac-fc71-4b17-9a12-22c3410be29f}, !- Source Object
  3,                                      !- Outlet Port
  {a06cddea-af2e-49fc-a224-631989a172bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5f67739-c446-481c-80f7-874289a636ec}, !- Handle
  Node 426,                               !- Name
  {59b52ff7-531b-406f-a004-6c5d2e6d5924}, !- Inlet Port
  {c255210c-f7cc-4ca9-8bf6-90ab09770bb5}; !- Outlet Port

OS:Connection,
  {c255210c-f7cc-4ca9-8bf6-90ab09770bb5}, !- Handle
  {b5f67739-c446-481c-80f7-874289a636ec}, !- Source Object
  3,                                      !- Outlet Port
  {b7d6c6f1-0f16-41bc-bf03-ee59426dee54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b52ff7-531b-406f-a004-6c5d2e6d5924}, !- Handle
  {a06cddea-af2e-49fc-a224-631989a172bf}, !- Source Object
  4,                                      !- Outlet Port
  {b5f67739-c446-481c-80f7-874289a636ec}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {19f4d024-a962-4ede-b7a3-12ab67207e8d}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76a868ee-07b5-4527-ba28-b6374370a12c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {a80f2b14-51e9-4f47-9f30-ad87dd30084f}, !- Air Inlet Node Name
  {2fb06d94-df71-4f90-b64e-45a2934131b7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3750f720-e327-446b-8258-083eb1f6851d}, !- Handle
  Node 427,                               !- Name
  {2fb06d94-df71-4f90-b64e-45a2934131b7}, !- Inlet Port
  {afad698b-f086-4cb5-852c-52fce5be74e2}; !- Outlet Port

OS:Node,
  {cb5e2747-a99c-4e79-ab26-bd1e577bca7f}, !- Handle
  Node 428,                               !- Name
  {3c904304-2513-4b8b-b589-65e8eff0a9fb}, !- Inlet Port
  {0a559641-6e17-4fa8-a73b-c4a718f81c9c}; !- Outlet Port

OS:Connection,
  {afad698b-f086-4cb5-852c-52fce5be74e2}, !- Handle
  {3750f720-e327-446b-8258-083eb1f6851d}, !- Source Object
  3,                                      !- Outlet Port
  {b7d6c6f1-0f16-41bc-bf03-ee59426dee54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c904304-2513-4b8b-b589-65e8eff0a9fb}, !- Handle
  {d2128bdb-4dd3-413c-8183-416ac153d6cb}, !- Source Object
  2,                                      !- Outlet Port
  {cb5e2747-a99c-4e79-ab26-bd1e577bca7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a559641-6e17-4fa8-a73b-c4a718f81c9c}, !- Handle
  {cb5e2747-a99c-4e79-ab26-bd1e577bca7f}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {7054da7c-e2de-4f91-8957-54d628af2312}, !- Handle
  Node 429,                               !- Name
  {d733d8c0-7e22-419f-a205-487712fb31a2}, !- Inlet Port
  {a80f2b14-51e9-4f47-9f30-ad87dd30084f}; !- Outlet Port

OS:Connection,
  {d733d8c0-7e22-419f-a205-487712fb31a2}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  68,                                     !- Outlet Port
  {7054da7c-e2de-4f91-8957-54d628af2312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80f2b14-51e9-4f47-9f30-ad87dd30084f}, !- Handle
  {7054da7c-e2de-4f91-8957-54d628af2312}, !- Source Object
  3,                                      !- Outlet Port
  {76a868ee-07b5-4527-ba28-b6374370a12c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fb06d94-df71-4f90-b64e-45a2934131b7}, !- Handle
  {76a868ee-07b5-4527-ba28-b6374370a12c}, !- Source Object
  4,                                      !- Outlet Port
  {3750f720-e327-446b-8258-083eb1f6851d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {86c27473-1a67-41a7-bfb0-d813e91c885b}, !- Handle
  Coil Heating Electric 68,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3c0a7a03-eba0-4003-9fe8-6fdf5deb1034}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac36b8a6-f2b8-4f92-a451-06b897372cb3}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f55728dc-10e1-4973-a0ae-d056f36bd68e}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ffc92f7-6c3e-487a-9c9f-50c3baede389}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {09ea06f0-521f-45de-b0c0-df62d9132017}, !- Handle
  Curve Cubic 68,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bfbf2aa9-ff02-47f2-8c9f-f774dcf99c8f}, !- Handle
  Coil Cooling DX Single Speed 67 16kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {61c5e0c4-83f9-46dd-a4bd-26844294e693}, !- Handle
  Fan Constant Volume 68,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dfade7b5-6405-4933-b0b3-bd12d0d8647a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {1d7e3285-5da6-4b14-9dd0-c3dc3b515d51}, !- Air Inlet Node Name
  {db84ff5b-88fb-472e-b50b-4f8ca739b870}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {61c5e0c4-83f9-46dd-a4bd-26844294e693}, !- Supply Air Fan Name
  {86c27473-1a67-41a7-bfb0-d813e91c885b}, !- Heating Coil Name
  {bfbf2aa9-ff02-47f2-8c9f-f774dcf99c8f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ab3ff7ea-22e1-4554-9b25-319da6082fa7}, !- Handle
  Node 430,                               !- Name
  {d0ce4e3e-deab-443f-9ca0-de9f8046cce9}, !- Inlet Port
  {1d7e3285-5da6-4b14-9dd0-c3dc3b515d51}; !- Outlet Port

OS:Connection,
  {d0ce4e3e-deab-443f-9ca0-de9f8046cce9}, !- Handle
  {d1e5cc44-ab2a-4029-87be-63d0907bcb62}, !- Source Object
  2,                                      !- Outlet Port
  {ab3ff7ea-22e1-4554-9b25-319da6082fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7e3285-5da6-4b14-9dd0-c3dc3b515d51}, !- Handle
  {ab3ff7ea-22e1-4554-9b25-319da6082fa7}, !- Source Object
  3,                                      !- Outlet Port
  {dfade7b5-6405-4933-b0b3-bd12d0d8647a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1e959a54-0f40-4798-8bd1-d01b3e017888}, !- Handle
  Node 431,                               !- Name
  {db84ff5b-88fb-472e-b50b-4f8ca739b870}, !- Inlet Port
  {4c412985-15e3-43f8-b2af-a99960394b40}; !- Outlet Port

OS:Connection,
  {4c412985-15e3-43f8-b2af-a99960394b40}, !- Handle
  {1e959a54-0f40-4798-8bd1-d01b3e017888}, !- Source Object
  3,                                      !- Outlet Port
  {74e664ec-6b38-492a-b985-0881af18da8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db84ff5b-88fb-472e-b50b-4f8ca739b870}, !- Handle
  {dfade7b5-6405-4933-b0b3-bd12d0d8647a}, !- Source Object
  4,                                      !- Outlet Port
  {1e959a54-0f40-4798-8bd1-d01b3e017888}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1c33f52a-efc2-460b-87cd-00b5f4eef493}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {983ab7f8-5131-4588-8b2f-2130b11692ba}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {8a1a4c05-a47b-4f2f-961c-eee185ce6340}, !- Air Inlet Node Name
  {3c171931-3b41-4911-9639-30ebf94237f8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {12e4562c-d144-451f-adb4-7966bf72ac83}, !- Handle
  Node 432,                               !- Name
  {3c171931-3b41-4911-9639-30ebf94237f8}, !- Inlet Port
  {5eea3741-2426-4d0c-a743-6bda14e01130}; !- Outlet Port

OS:Node,
  {35566094-a3a7-48da-b147-a0a6079d0c50}, !- Handle
  Node 433,                               !- Name
  {9b74276f-3f98-47a8-99b7-819f1b363399}, !- Inlet Port
  {b17e5946-1646-4bd1-ba9e-81d06e06cdd8}; !- Outlet Port

OS:Connection,
  {5eea3741-2426-4d0c-a743-6bda14e01130}, !- Handle
  {12e4562c-d144-451f-adb4-7966bf72ac83}, !- Source Object
  3,                                      !- Outlet Port
  {74e664ec-6b38-492a-b985-0881af18da8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b74276f-3f98-47a8-99b7-819f1b363399}, !- Handle
  {dcae958a-fe81-4c04-a896-5b9c789dce80}, !- Source Object
  2,                                      !- Outlet Port
  {35566094-a3a7-48da-b147-a0a6079d0c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17e5946-1646-4bd1-ba9e-81d06e06cdd8}, !- Handle
  {35566094-a3a7-48da-b147-a0a6079d0c50}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {3e24bcf3-dbef-4175-ba8a-8ce86862de7a}, !- Handle
  Node 434,                               !- Name
  {3e61e9b2-20e9-4c01-8d08-fb39324e5f17}, !- Inlet Port
  {8a1a4c05-a47b-4f2f-961c-eee185ce6340}; !- Outlet Port

OS:Connection,
  {3e61e9b2-20e9-4c01-8d08-fb39324e5f17}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  69,                                     !- Outlet Port
  {3e24bcf3-dbef-4175-ba8a-8ce86862de7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1a4c05-a47b-4f2f-961c-eee185ce6340}, !- Handle
  {3e24bcf3-dbef-4175-ba8a-8ce86862de7a}, !- Source Object
  3,                                      !- Outlet Port
  {983ab7f8-5131-4588-8b2f-2130b11692ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c171931-3b41-4911-9639-30ebf94237f8}, !- Handle
  {983ab7f8-5131-4588-8b2f-2130b11692ba}, !- Source Object
  4,                                      !- Outlet Port
  {12e4562c-d144-451f-adb4-7966bf72ac83}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {10cda1f2-ad19-4baa-ba2e-0dde97f0ebe3}, !- Handle
  Coil Heating Electric 69,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b3276e31-1877-44e0-ab22-092076e87a89}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b25de811-d72d-442d-aa74-cbd5acb55842}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3172eee8-8478-4c89-9415-c8dad3575dae}, !- Handle
  Curve Biquadratic 138,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72edfdbb-2118-4ae2-bd5a-417faa0ce2a6}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {985a445d-1d2d-4350-8603-5970b477f133}, !- Handle
  Curve Cubic 69,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2df93850-e2d6-4271-ab9d-34196c9392dd}, !- Handle
  Coil Cooling DX Single Speed 68 18kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {91d253ef-02e3-4d6c-97bc-bf9b36aca6d1}, !- Handle
  Fan Constant Volume 69,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7d36ab7e-4d5f-48f0-81c5-3d66c8180711}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {0409eb91-6a87-46ba-a8de-e9c2b48a2f86}, !- Air Inlet Node Name
  {1f512a75-10f9-452a-a548-d871f11fa664}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {91d253ef-02e3-4d6c-97bc-bf9b36aca6d1}, !- Supply Air Fan Name
  {10cda1f2-ad19-4baa-ba2e-0dde97f0ebe3}, !- Heating Coil Name
  {2df93850-e2d6-4271-ab9d-34196c9392dd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {41d51a25-8f33-4b5a-9b10-807db38601e2}, !- Handle
  Node 435,                               !- Name
  {77726536-9d76-45ab-9cd6-6f7419642951}, !- Inlet Port
  {0409eb91-6a87-46ba-a8de-e9c2b48a2f86}; !- Outlet Port

OS:Connection,
  {77726536-9d76-45ab-9cd6-6f7419642951}, !- Handle
  {524d62d2-dbbe-4f7c-a299-aa47abe880ba}, !- Source Object
  2,                                      !- Outlet Port
  {41d51a25-8f33-4b5a-9b10-807db38601e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0409eb91-6a87-46ba-a8de-e9c2b48a2f86}, !- Handle
  {41d51a25-8f33-4b5a-9b10-807db38601e2}, !- Source Object
  3,                                      !- Outlet Port
  {7d36ab7e-4d5f-48f0-81c5-3d66c8180711}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cbbce893-a1be-40c9-b98c-38f1bc336bdc}, !- Handle
  Node 436,                               !- Name
  {1f512a75-10f9-452a-a548-d871f11fa664}, !- Inlet Port
  {28750d78-573d-46a3-96ec-b2933401ce62}; !- Outlet Port

OS:Connection,
  {28750d78-573d-46a3-96ec-b2933401ce62}, !- Handle
  {cbbce893-a1be-40c9-b98c-38f1bc336bdc}, !- Source Object
  3,                                      !- Outlet Port
  {966036e3-89c4-44b4-8234-9eac891c3381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f512a75-10f9-452a-a548-d871f11fa664}, !- Handle
  {7d36ab7e-4d5f-48f0-81c5-3d66c8180711}, !- Source Object
  4,                                      !- Outlet Port
  {cbbce893-a1be-40c9-b98c-38f1bc336bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1fb31ba5-459d-4d42-bfd2-bbbbe31420af}, !- Handle
  Zone HVAC Baseboard Convective Electric 68, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {453dca45-0301-47f9-98ab-ec53276b4495}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 68, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {e71936cc-fca7-42d1-ad09-ecba35805a9b}, !- Air Inlet Node Name
  {50b49e80-5ee8-4381-8e3e-056737a689a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d1a3347b-2fb1-44df-993a-0001d10086e3}, !- Handle
  Node 437,                               !- Name
  {50b49e80-5ee8-4381-8e3e-056737a689a4}, !- Inlet Port
  {a2cc4f2e-4ea3-4730-b993-67aeef9cf2d3}; !- Outlet Port

OS:Node,
  {5f7a90b7-cdcd-40ba-8288-323fd295ac6c}, !- Handle
  Node 438,                               !- Name
  {d9213546-5f6c-4e63-812c-5232b3ba07f0}, !- Inlet Port
  {e089eac5-046f-475e-854a-6966b7255e8d}; !- Outlet Port

OS:Connection,
  {a2cc4f2e-4ea3-4730-b993-67aeef9cf2d3}, !- Handle
  {d1a3347b-2fb1-44df-993a-0001d10086e3}, !- Source Object
  3,                                      !- Outlet Port
  {966036e3-89c4-44b4-8234-9eac891c3381}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9213546-5f6c-4e63-812c-5232b3ba07f0}, !- Handle
  {db89cdb4-2c23-4004-8660-4e3302ea2b74}, !- Source Object
  2,                                      !- Outlet Port
  {5f7a90b7-cdcd-40ba-8288-323fd295ac6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e089eac5-046f-475e-854a-6966b7255e8d}, !- Handle
  {5f7a90b7-cdcd-40ba-8288-323fd295ac6c}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {0add4445-b26e-47fd-8f12-a4d7af8fa341}, !- Handle
  Node 439,                               !- Name
  {3bb79d27-7a2b-4797-a146-0174813d10ea}, !- Inlet Port
  {e71936cc-fca7-42d1-ad09-ecba35805a9b}; !- Outlet Port

OS:Connection,
  {3bb79d27-7a2b-4797-a146-0174813d10ea}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  70,                                     !- Outlet Port
  {0add4445-b26e-47fd-8f12-a4d7af8fa341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e71936cc-fca7-42d1-ad09-ecba35805a9b}, !- Handle
  {0add4445-b26e-47fd-8f12-a4d7af8fa341}, !- Source Object
  3,                                      !- Outlet Port
  {453dca45-0301-47f9-98ab-ec53276b4495}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50b49e80-5ee8-4381-8e3e-056737a689a4}, !- Handle
  {453dca45-0301-47f9-98ab-ec53276b4495}, !- Source Object
  4,                                      !- Outlet Port
  {d1a3347b-2fb1-44df-993a-0001d10086e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c11efe06-a46e-46b4-be9e-d0a8645d27dc}, !- Handle
  Coil Heating Electric 70,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bcfae466-f4ba-4372-a412-ceeae0878816}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b42f8b1a-7f96-4577-96ea-16fad7dc2390}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {34c806c3-3280-4082-8cd1-60588e229dff}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {569bcf02-7935-4500-a672-099bca6587e0}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fb873e43-8ec5-4299-988c-7beb1816b42f}, !- Handle
  Curve Cubic 70,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a9c775dd-44ff-4de8-aa79-23c231ad8084}, !- Handle
  Coil Cooling DX Single Speed 69 15kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c3010038-85d5-49b9-80bf-e1e97db0f747}, !- Handle
  Fan Constant Volume 70,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c9612201-550d-407e-ac7c-e1550a4b78d9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {25e5c2b3-7880-42f4-9f54-a66475784437}, !- Air Inlet Node Name
  {d4c79da2-fbd1-4f52-9f5e-fcd6fd26a380}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c3010038-85d5-49b9-80bf-e1e97db0f747}, !- Supply Air Fan Name
  {c11efe06-a46e-46b4-be9e-d0a8645d27dc}, !- Heating Coil Name
  {a9c775dd-44ff-4de8-aa79-23c231ad8084}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {38215169-c6c8-42c7-aafe-ef3fe10805e9}, !- Handle
  Node 440,                               !- Name
  {dd41558a-5c6c-4901-bb98-f7be170daebc}, !- Inlet Port
  {25e5c2b3-7880-42f4-9f54-a66475784437}; !- Outlet Port

OS:Connection,
  {dd41558a-5c6c-4901-bb98-f7be170daebc}, !- Handle
  {89dd307c-897e-4a55-be33-9eb229368728}, !- Source Object
  2,                                      !- Outlet Port
  {38215169-c6c8-42c7-aafe-ef3fe10805e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e5c2b3-7880-42f4-9f54-a66475784437}, !- Handle
  {38215169-c6c8-42c7-aafe-ef3fe10805e9}, !- Source Object
  3,                                      !- Outlet Port
  {c9612201-550d-407e-ac7c-e1550a4b78d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6ca2e58-d12a-4251-ba31-989f0f1a2db9}, !- Handle
  Node 441,                               !- Name
  {d4c79da2-fbd1-4f52-9f5e-fcd6fd26a380}, !- Inlet Port
  {4f4bac2d-cb23-4354-b4ea-73ea073402e8}; !- Outlet Port

OS:Connection,
  {4f4bac2d-cb23-4354-b4ea-73ea073402e8}, !- Handle
  {a6ca2e58-d12a-4251-ba31-989f0f1a2db9}, !- Source Object
  3,                                      !- Outlet Port
  {4d253628-d81d-4de6-8398-5fd34f119d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c79da2-fbd1-4f52-9f5e-fcd6fd26a380}, !- Handle
  {c9612201-550d-407e-ac7c-e1550a4b78d9}, !- Source Object
  4,                                      !- Outlet Port
  {a6ca2e58-d12a-4251-ba31-989f0f1a2db9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {435cbaa1-c071-431b-8560-d509be8cfbab}, !- Handle
  Zone HVAC Baseboard Convective Electric 69, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {708d1709-49f0-445b-957b-f011acd33625}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {cd216566-7a9b-451f-9a50-c26584691c48}, !- Air Inlet Node Name
  {fe697e88-c616-40ce-93bc-ab42e0907b2c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {72bb8a3b-7a07-4812-b6a5-8c6a26d0944e}, !- Handle
  Node 442,                               !- Name
  {fe697e88-c616-40ce-93bc-ab42e0907b2c}, !- Inlet Port
  {dcc7d167-67a7-4a61-a986-d96ca128c5b8}; !- Outlet Port

OS:Node,
  {0f6a9703-1adf-4d59-9d2a-4f81b18b7942}, !- Handle
  Node 443,                               !- Name
  {4d570410-b864-4b0d-b4c5-e8d8520027c9}, !- Inlet Port
  {1ac698ae-3449-4ab0-973c-bfabdea60b50}; !- Outlet Port

OS:Connection,
  {dcc7d167-67a7-4a61-a986-d96ca128c5b8}, !- Handle
  {72bb8a3b-7a07-4812-b6a5-8c6a26d0944e}, !- Source Object
  3,                                      !- Outlet Port
  {4d253628-d81d-4de6-8398-5fd34f119d80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d570410-b864-4b0d-b4c5-e8d8520027c9}, !- Handle
  {67596d0e-77b7-467c-9716-289380e4a373}, !- Source Object
  2,                                      !- Outlet Port
  {0f6a9703-1adf-4d59-9d2a-4f81b18b7942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac698ae-3449-4ab0-973c-bfabdea60b50}, !- Handle
  {0f6a9703-1adf-4d59-9d2a-4f81b18b7942}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {2c08bea0-55a1-457d-aca1-5706b21d8669}, !- Handle
  Node 444,                               !- Name
  {d3d80b41-4db0-4422-98d5-6926ec6925e3}, !- Inlet Port
  {cd216566-7a9b-451f-9a50-c26584691c48}; !- Outlet Port

OS:Connection,
  {d3d80b41-4db0-4422-98d5-6926ec6925e3}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  71,                                     !- Outlet Port
  {2c08bea0-55a1-457d-aca1-5706b21d8669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd216566-7a9b-451f-9a50-c26584691c48}, !- Handle
  {2c08bea0-55a1-457d-aca1-5706b21d8669}, !- Source Object
  3,                                      !- Outlet Port
  {708d1709-49f0-445b-957b-f011acd33625}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe697e88-c616-40ce-93bc-ab42e0907b2c}, !- Handle
  {708d1709-49f0-445b-957b-f011acd33625}, !- Source Object
  4,                                      !- Outlet Port
  {72bb8a3b-7a07-4812-b6a5-8c6a26d0944e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a217ccda-01fa-4dd0-ae0a-cbf775b73144}, !- Handle
  Coil Heating Electric 71,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a4908a2a-ac20-4ed2-81c5-f477b872a24f}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {44883de9-30d9-44d9-9cbf-5950212831f4}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ea00375-3d4c-49d3-993f-f94a80865021}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d77cbabb-0f38-4c9b-bfda-42885bb62483}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e85290fb-8d7f-4209-a2a1-fc170d82003f}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9c7cd52a-a1bd-4605-8a0b-511f4143123b}, !- Handle
  Coil Cooling DX Single Speed 70 11kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {852af067-d0a0-4bdd-8136-d62689370e64}, !- Handle
  Fan Constant Volume 71,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7bf5d088-464a-4a16-bed7-5807575ad9d1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {9a63037a-0059-4328-a095-b3b97c3b7a32}, !- Air Inlet Node Name
  {b513bda1-bc01-4cc0-8d8e-49311a307251}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {852af067-d0a0-4bdd-8136-d62689370e64}, !- Supply Air Fan Name
  {a217ccda-01fa-4dd0-ae0a-cbf775b73144}, !- Heating Coil Name
  {9c7cd52a-a1bd-4605-8a0b-511f4143123b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {48f00711-82cb-49b3-998f-0868a8708719}, !- Handle
  Node 445,                               !- Name
  {3f6edb63-24b5-4a87-886d-b6048a87f046}, !- Inlet Port
  {9a63037a-0059-4328-a095-b3b97c3b7a32}; !- Outlet Port

OS:Connection,
  {3f6edb63-24b5-4a87-886d-b6048a87f046}, !- Handle
  {c6a35a42-50d6-41ed-b398-8ed2db04c4b2}, !- Source Object
  2,                                      !- Outlet Port
  {48f00711-82cb-49b3-998f-0868a8708719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a63037a-0059-4328-a095-b3b97c3b7a32}, !- Handle
  {48f00711-82cb-49b3-998f-0868a8708719}, !- Source Object
  3,                                      !- Outlet Port
  {7bf5d088-464a-4a16-bed7-5807575ad9d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21b01e61-0a7c-4cbc-8fc7-0642fe433b33}, !- Handle
  Node 446,                               !- Name
  {b513bda1-bc01-4cc0-8d8e-49311a307251}, !- Inlet Port
  {744ed8c6-457b-4cbe-94d5-b7105e4cf133}; !- Outlet Port

OS:Connection,
  {744ed8c6-457b-4cbe-94d5-b7105e4cf133}, !- Handle
  {21b01e61-0a7c-4cbc-8fc7-0642fe433b33}, !- Source Object
  3,                                      !- Outlet Port
  {c6279a1a-9510-4b45-9764-d0b688fde025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b513bda1-bc01-4cc0-8d8e-49311a307251}, !- Handle
  {7bf5d088-464a-4a16-bed7-5807575ad9d1}, !- Source Object
  4,                                      !- Outlet Port
  {21b01e61-0a7c-4cbc-8fc7-0642fe433b33}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {56a8b620-8ab1-42f9-9266-fccf04c25557}, !- Handle
  Zone HVAC Baseboard Convective Electric 70, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3a4c4cfd-bea5-4e2b-835c-b72fd1279427}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {3812158c-28c3-4c99-8dc0-1eec5be9a1fb}, !- Air Inlet Node Name
  {a2db43eb-d27d-4a31-9af3-4fe97efc3fa4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {45a48f84-b9b1-4553-b419-aab83d79d629}, !- Handle
  Node 447,                               !- Name
  {a2db43eb-d27d-4a31-9af3-4fe97efc3fa4}, !- Inlet Port
  {bed832f1-281d-484d-96fe-a827e7672d02}; !- Outlet Port

OS:Node,
  {154d52fb-e4f2-40be-9bf8-4ec4430e5e3f}, !- Handle
  Node 448,                               !- Name
  {fc0c48ee-d0e3-4a23-bc9d-8ace32a05f79}, !- Inlet Port
  {ff5b854d-d8fc-4f4b-9804-a3313cf40123}; !- Outlet Port

OS:Connection,
  {bed832f1-281d-484d-96fe-a827e7672d02}, !- Handle
  {45a48f84-b9b1-4553-b419-aab83d79d629}, !- Source Object
  3,                                      !- Outlet Port
  {c6279a1a-9510-4b45-9764-d0b688fde025}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc0c48ee-d0e3-4a23-bc9d-8ace32a05f79}, !- Handle
  {b211c8f1-a6d8-4573-9de4-a52f121dff15}, !- Source Object
  2,                                      !- Outlet Port
  {154d52fb-e4f2-40be-9bf8-4ec4430e5e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff5b854d-d8fc-4f4b-9804-a3313cf40123}, !- Handle
  {154d52fb-e4f2-40be-9bf8-4ec4430e5e3f}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {3e719287-3a86-44e2-b885-60b4bddc6d70}, !- Handle
  Node 449,                               !- Name
  {da017476-018d-452d-a385-d1e2d64d9343}, !- Inlet Port
  {3812158c-28c3-4c99-8dc0-1eec5be9a1fb}; !- Outlet Port

OS:Connection,
  {da017476-018d-452d-a385-d1e2d64d9343}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  72,                                     !- Outlet Port
  {3e719287-3a86-44e2-b885-60b4bddc6d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3812158c-28c3-4c99-8dc0-1eec5be9a1fb}, !- Handle
  {3e719287-3a86-44e2-b885-60b4bddc6d70}, !- Source Object
  3,                                      !- Outlet Port
  {3a4c4cfd-bea5-4e2b-835c-b72fd1279427}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2db43eb-d27d-4a31-9af3-4fe97efc3fa4}, !- Handle
  {3a4c4cfd-bea5-4e2b-835c-b72fd1279427}, !- Source Object
  4,                                      !- Outlet Port
  {45a48f84-b9b1-4553-b419-aab83d79d629}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {19012875-0a2c-4e65-aeb7-1ba2d1ab9482}, !- Handle
  Coil Heating Electric 72,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {74c2220f-cba6-466c-8715-ae641fcd632c}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e19ed40-c3ce-443b-9500-15910c4f08c9}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae91098d-97f8-44c4-a68c-39644c7d5478}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {846cddcc-0955-4031-ba60-999f3b82e5df}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f4b6fdeb-4c52-407d-9d7d-7834f0c22ca4}, !- Handle
  Curve Cubic 72,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b1af16a4-92b6-4483-b269-79deba3de253}, !- Handle
  Coil Cooling DX Single Speed 71 10kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d8d07ae8-4d8e-47b4-9aab-98c4cfb7e5d2}, !- Handle
  Fan Constant Volume 72,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {138d132a-03f9-4764-8dfc-fc42040813a3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {8390562e-07e3-49fa-ae86-6eeb6ff3cc2e}, !- Air Inlet Node Name
  {e009de1e-c48d-4850-85c4-493ac5d8df6a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d8d07ae8-4d8e-47b4-9aab-98c4cfb7e5d2}, !- Supply Air Fan Name
  {19012875-0a2c-4e65-aeb7-1ba2d1ab9482}, !- Heating Coil Name
  {b1af16a4-92b6-4483-b269-79deba3de253}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e62ea1c3-6df2-42c8-83cf-6a6bec1d0655}, !- Handle
  Node 450,                               !- Name
  {a2eec18a-b721-493d-8c63-3d973311a127}, !- Inlet Port
  {8390562e-07e3-49fa-ae86-6eeb6ff3cc2e}; !- Outlet Port

OS:Connection,
  {a2eec18a-b721-493d-8c63-3d973311a127}, !- Handle
  {94f51654-5a13-4482-a4af-5ce192e61999}, !- Source Object
  2,                                      !- Outlet Port
  {e62ea1c3-6df2-42c8-83cf-6a6bec1d0655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8390562e-07e3-49fa-ae86-6eeb6ff3cc2e}, !- Handle
  {e62ea1c3-6df2-42c8-83cf-6a6bec1d0655}, !- Source Object
  3,                                      !- Outlet Port
  {138d132a-03f9-4764-8dfc-fc42040813a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0fba5bf3-6570-42cc-a542-ebcd0de77831}, !- Handle
  Node 451,                               !- Name
  {e009de1e-c48d-4850-85c4-493ac5d8df6a}, !- Inlet Port
  {3d6dac56-4664-481e-9daa-28fd92727477}; !- Outlet Port

OS:Connection,
  {3d6dac56-4664-481e-9daa-28fd92727477}, !- Handle
  {0fba5bf3-6570-42cc-a542-ebcd0de77831}, !- Source Object
  3,                                      !- Outlet Port
  {91b70562-e472-4fca-865c-3bbc2fd84bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e009de1e-c48d-4850-85c4-493ac5d8df6a}, !- Handle
  {138d132a-03f9-4764-8dfc-fc42040813a3}, !- Source Object
  4,                                      !- Outlet Port
  {0fba5bf3-6570-42cc-a542-ebcd0de77831}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7ee67399-70ba-413a-9f10-e6277d2de5b2}, !- Handle
  Zone HVAC Baseboard Convective Electric 71, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {85ba4740-3f09-4b2b-a649-300fe47168d8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {5270ce66-abd2-4549-a871-3ff5192a0a7a}, !- Air Inlet Node Name
  {5e896c9c-49dc-405f-99cb-dec9891d60ce}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4bd781d3-1957-42e1-bd04-3801a24f3f52}, !- Handle
  Node 452,                               !- Name
  {5e896c9c-49dc-405f-99cb-dec9891d60ce}, !- Inlet Port
  {b59128ae-e219-49cb-b6db-fcd8d84f5b56}; !- Outlet Port

OS:Node,
  {47b49ed1-d69a-4180-95d5-75067dc64d1f}, !- Handle
  Node 453,                               !- Name
  {7aa7ae6c-677c-4dd5-a1e5-fd2d17a82a13}, !- Inlet Port
  {09e28aa6-44cd-4b64-9794-061bb66883cd}; !- Outlet Port

OS:Connection,
  {b59128ae-e219-49cb-b6db-fcd8d84f5b56}, !- Handle
  {4bd781d3-1957-42e1-bd04-3801a24f3f52}, !- Source Object
  3,                                      !- Outlet Port
  {91b70562-e472-4fca-865c-3bbc2fd84bf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7aa7ae6c-677c-4dd5-a1e5-fd2d17a82a13}, !- Handle
  {8c77a3c0-5cdb-4db0-ac4e-10b6639486d4}, !- Source Object
  2,                                      !- Outlet Port
  {47b49ed1-d69a-4180-95d5-75067dc64d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e28aa6-44cd-4b64-9794-061bb66883cd}, !- Handle
  {47b49ed1-d69a-4180-95d5-75067dc64d1f}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {b0921196-31f3-4fc7-9389-7ed505c38b13}, !- Handle
  Node 454,                               !- Name
  {36af2d3a-bd42-4f21-b872-9f5de3bd6872}, !- Inlet Port
  {5270ce66-abd2-4549-a871-3ff5192a0a7a}; !- Outlet Port

OS:Connection,
  {36af2d3a-bd42-4f21-b872-9f5de3bd6872}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  73,                                     !- Outlet Port
  {b0921196-31f3-4fc7-9389-7ed505c38b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5270ce66-abd2-4549-a871-3ff5192a0a7a}, !- Handle
  {b0921196-31f3-4fc7-9389-7ed505c38b13}, !- Source Object
  3,                                      !- Outlet Port
  {85ba4740-3f09-4b2b-a649-300fe47168d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e896c9c-49dc-405f-99cb-dec9891d60ce}, !- Handle
  {85ba4740-3f09-4b2b-a649-300fe47168d8}, !- Source Object
  4,                                      !- Outlet Port
  {4bd781d3-1957-42e1-bd04-3801a24f3f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {91f73160-e03f-4c4a-a004-917ba622d07c}, !- Handle
  Coil Heating Electric 73,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {46b901a7-84ee-4a76-905c-fd4d35f8fe9a}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19978ff9-b7a2-4cdc-9a64-26f13023a831}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b06836e8-3402-4a95-9fd5-692e49b95a6e}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {15d03da1-b528-4dad-adf9-4906127de4f3}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {59101e7e-2803-49a7-ac0a-91e446503198}, !- Handle
  Curve Cubic 73,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5819a582-e1c7-4475-831f-919ae92bd260}, !- Handle
  Coil Cooling DX Single Speed 72 15kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {596a3db5-7e67-49ae-97f8-9cfe9c389ff7}, !- Handle
  Fan Constant Volume 73,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {072b133f-4fcf-45bb-9615-5e7e0fdca5ff}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {ed873242-9a83-4928-89ee-01fedf627ed5}, !- Air Inlet Node Name
  {2275877b-d3dd-42a8-941d-b6780153501a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {596a3db5-7e67-49ae-97f8-9cfe9c389ff7}, !- Supply Air Fan Name
  {91f73160-e03f-4c4a-a004-917ba622d07c}, !- Heating Coil Name
  {5819a582-e1c7-4475-831f-919ae92bd260}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {02deb62a-b6b1-4c70-bb85-762f51217872}, !- Handle
  Node 455,                               !- Name
  {83e153c7-6134-411c-9f5d-f91e2f329619}, !- Inlet Port
  {ed873242-9a83-4928-89ee-01fedf627ed5}; !- Outlet Port

OS:Connection,
  {83e153c7-6134-411c-9f5d-f91e2f329619}, !- Handle
  {89ce4831-32ca-4d64-a8d2-f1779803aa82}, !- Source Object
  2,                                      !- Outlet Port
  {02deb62a-b6b1-4c70-bb85-762f51217872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed873242-9a83-4928-89ee-01fedf627ed5}, !- Handle
  {02deb62a-b6b1-4c70-bb85-762f51217872}, !- Source Object
  3,                                      !- Outlet Port
  {072b133f-4fcf-45bb-9615-5e7e0fdca5ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91961680-9e53-4f90-8f07-04bae0ce1a74}, !- Handle
  Node 456,                               !- Name
  {2275877b-d3dd-42a8-941d-b6780153501a}, !- Inlet Port
  {1a4357b6-7779-4996-b91c-c0560fda7b4a}; !- Outlet Port

OS:Connection,
  {1a4357b6-7779-4996-b91c-c0560fda7b4a}, !- Handle
  {91961680-9e53-4f90-8f07-04bae0ce1a74}, !- Source Object
  3,                                      !- Outlet Port
  {8594a73b-2176-47f6-a280-26eaae76366e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2275877b-d3dd-42a8-941d-b6780153501a}, !- Handle
  {072b133f-4fcf-45bb-9615-5e7e0fdca5ff}, !- Source Object
  4,                                      !- Outlet Port
  {91961680-9e53-4f90-8f07-04bae0ce1a74}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d1bd2d1d-d0a0-48d0-8a29-ba03a439ce88}, !- Handle
  Zone HVAC Baseboard Convective Electric 72, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {258d5f97-1d02-40ee-8856-f2202c3b89a1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {b22f91bd-3191-466a-b83c-3e259a322c69}, !- Air Inlet Node Name
  {e1868abe-5a7a-4005-a8e4-43d8086edbbc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f6765881-52ed-46f8-a3ff-b4c0b1100d8c}, !- Handle
  Node 457,                               !- Name
  {e1868abe-5a7a-4005-a8e4-43d8086edbbc}, !- Inlet Port
  {8e289693-e767-4892-9b6e-7f1e46cca980}; !- Outlet Port

OS:Node,
  {46c6c083-2ff2-434f-9c7e-645e30389212}, !- Handle
  Node 458,                               !- Name
  {f6964eb5-bfe3-4898-a0f1-23ad7c3effb7}, !- Inlet Port
  {0795c59a-25ab-4007-bc2b-2146cb048570}; !- Outlet Port

OS:Connection,
  {8e289693-e767-4892-9b6e-7f1e46cca980}, !- Handle
  {f6765881-52ed-46f8-a3ff-b4c0b1100d8c}, !- Source Object
  3,                                      !- Outlet Port
  {8594a73b-2176-47f6-a280-26eaae76366e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6964eb5-bfe3-4898-a0f1-23ad7c3effb7}, !- Handle
  {06f335ae-a86a-4c4b-b124-05625c919682}, !- Source Object
  2,                                      !- Outlet Port
  {46c6c083-2ff2-434f-9c7e-645e30389212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0795c59a-25ab-4007-bc2b-2146cb048570}, !- Handle
  {46c6c083-2ff2-434f-9c7e-645e30389212}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {b0389971-25c5-4f09-8a6b-30e85d035eaf}, !- Handle
  Node 459,                               !- Name
  {9fdc0562-4ee2-454f-8a5c-be93bfba622c}, !- Inlet Port
  {b22f91bd-3191-466a-b83c-3e259a322c69}; !- Outlet Port

OS:Connection,
  {9fdc0562-4ee2-454f-8a5c-be93bfba622c}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  74,                                     !- Outlet Port
  {b0389971-25c5-4f09-8a6b-30e85d035eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b22f91bd-3191-466a-b83c-3e259a322c69}, !- Handle
  {b0389971-25c5-4f09-8a6b-30e85d035eaf}, !- Source Object
  3,                                      !- Outlet Port
  {258d5f97-1d02-40ee-8856-f2202c3b89a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1868abe-5a7a-4005-a8e4-43d8086edbbc}, !- Handle
  {258d5f97-1d02-40ee-8856-f2202c3b89a1}, !- Source Object
  4,                                      !- Outlet Port
  {f6765881-52ed-46f8-a3ff-b4c0b1100d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7d726275-485d-4609-9994-06815d170260}, !- Handle
  Coil Heating Electric 74,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1f86da35-c9de-4194-91d6-84804f2c866a}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {163a904e-8420-42b7-a0ba-5ef627d678f8}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {77233fa1-112c-45aa-9dc8-0dd38213f956}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8580bfc2-75ea-4da1-a778-0428451c77b9}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1939f525-4ec6-421b-ab75-d67b37eeeabd}, !- Handle
  Curve Cubic 74,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5295cdf5-8a2b-45e2-ab06-601a712eb27c}, !- Handle
  Coil Cooling DX Single Speed 73 28kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0663ce62-da3e-48be-8fd5-2d5e9e0397da}, !- Handle
  Fan Constant Volume 74,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f242304e-d6fd-4e22-b5b9-b749ea5ce1df}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {bed26bb4-d7d8-4986-a4f8-08629998193b}, !- Air Inlet Node Name
  {0961b03e-c607-4244-9990-28b1f26339e1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0663ce62-da3e-48be-8fd5-2d5e9e0397da}, !- Supply Air Fan Name
  {7d726275-485d-4609-9994-06815d170260}, !- Heating Coil Name
  {5295cdf5-8a2b-45e2-ab06-601a712eb27c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8a648a4e-43c8-4dfc-86d9-20673215b6b9}, !- Handle
  Node 460,                               !- Name
  {92375f04-3a32-4114-afe2-ba9b877276f3}, !- Inlet Port
  {bed26bb4-d7d8-4986-a4f8-08629998193b}; !- Outlet Port

OS:Connection,
  {92375f04-3a32-4114-afe2-ba9b877276f3}, !- Handle
  {73a62269-db43-4547-a241-600751179dae}, !- Source Object
  2,                                      !- Outlet Port
  {8a648a4e-43c8-4dfc-86d9-20673215b6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bed26bb4-d7d8-4986-a4f8-08629998193b}, !- Handle
  {8a648a4e-43c8-4dfc-86d9-20673215b6b9}, !- Source Object
  3,                                      !- Outlet Port
  {f242304e-d6fd-4e22-b5b9-b749ea5ce1df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f5266040-aab5-41c8-8496-0b7dd4895122}, !- Handle
  Node 461,                               !- Name
  {0961b03e-c607-4244-9990-28b1f26339e1}, !- Inlet Port
  {8f44e13d-8873-4b69-bb61-5fab74048f47}; !- Outlet Port

OS:Connection,
  {8f44e13d-8873-4b69-bb61-5fab74048f47}, !- Handle
  {f5266040-aab5-41c8-8496-0b7dd4895122}, !- Source Object
  3,                                      !- Outlet Port
  {304f0a53-fa79-4a25-9f40-67f1fe1cc4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0961b03e-c607-4244-9990-28b1f26339e1}, !- Handle
  {f242304e-d6fd-4e22-b5b9-b749ea5ce1df}, !- Source Object
  4,                                      !- Outlet Port
  {f5266040-aab5-41c8-8496-0b7dd4895122}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6085bdf3-f566-4226-8973-cae03c62feb3}, !- Handle
  Zone HVAC Baseboard Convective Electric 73, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6640c32b-8847-4c7b-8a58-1c5ae6a34a58}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {f01e5f3f-8c5d-47b1-9b81-1d8ca9ea52cd}, !- Air Inlet Node Name
  {25ea07e0-0b6f-47f6-b5ba-8629f07c0832}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {39bb8644-8e9c-4160-bd95-204996c70473}, !- Handle
  Node 462,                               !- Name
  {25ea07e0-0b6f-47f6-b5ba-8629f07c0832}, !- Inlet Port
  {3dfc6430-7282-4da4-8929-507661cc9148}; !- Outlet Port

OS:Node,
  {182b0183-92ce-4a01-a8f1-2816c0a90bf9}, !- Handle
  Node 463,                               !- Name
  {dc1838e1-6687-43d1-a141-8497b185f3e9}, !- Inlet Port
  {445543d0-f271-4f4c-a860-4f074d79c634}; !- Outlet Port

OS:Connection,
  {3dfc6430-7282-4da4-8929-507661cc9148}, !- Handle
  {39bb8644-8e9c-4160-bd95-204996c70473}, !- Source Object
  3,                                      !- Outlet Port
  {304f0a53-fa79-4a25-9f40-67f1fe1cc4b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc1838e1-6687-43d1-a141-8497b185f3e9}, !- Handle
  {8017de16-364f-4e9c-b56f-914a3e7fd635}, !- Source Object
  2,                                      !- Outlet Port
  {182b0183-92ce-4a01-a8f1-2816c0a90bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445543d0-f271-4f4c-a860-4f074d79c634}, !- Handle
  {182b0183-92ce-4a01-a8f1-2816c0a90bf9}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {780d514e-0e54-4e0f-82ab-040db1f32f6d}, !- Handle
  Node 464,                               !- Name
  {01642c59-3553-4735-a58b-8fec50d64f7d}, !- Inlet Port
  {f01e5f3f-8c5d-47b1-9b81-1d8ca9ea52cd}; !- Outlet Port

OS:Connection,
  {01642c59-3553-4735-a58b-8fec50d64f7d}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  75,                                     !- Outlet Port
  {780d514e-0e54-4e0f-82ab-040db1f32f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f01e5f3f-8c5d-47b1-9b81-1d8ca9ea52cd}, !- Handle
  {780d514e-0e54-4e0f-82ab-040db1f32f6d}, !- Source Object
  3,                                      !- Outlet Port
  {6640c32b-8847-4c7b-8a58-1c5ae6a34a58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25ea07e0-0b6f-47f6-b5ba-8629f07c0832}, !- Handle
  {6640c32b-8847-4c7b-8a58-1c5ae6a34a58}, !- Source Object
  4,                                      !- Outlet Port
  {39bb8644-8e9c-4160-bd95-204996c70473}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ed805915-bd0a-4f14-bf96-efec49a9bd64}, !- Handle
  Coil Heating Electric 75,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3836aca5-b566-4266-bb8f-4d123ef88960}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f909222-14be-45ca-bca6-b91987b323cf}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aabe432e-8831-4aee-bc34-b3a49709df1d}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66b07c36-c8bd-4aa2-a8ec-ab811c0dbe63}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {52aa2796-b464-42b8-b37f-89293571813f}, !- Handle
  Curve Cubic 75,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {226ece42-4885-4862-b538-184af937cc84}, !- Handle
  Coil Cooling DX Single Speed 74 11kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {59f7f878-24b4-4fe1-a044-3f2bd30d9057}, !- Handle
  Fan Constant Volume 75,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {226c8996-17fb-4301-b8ed-5a9cdd31e1b2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {0496e815-d7fd-445d-b71c-662b7785fadc}, !- Air Inlet Node Name
  {ff130a33-01d5-450d-87a4-40c143bed02e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {59f7f878-24b4-4fe1-a044-3f2bd30d9057}, !- Supply Air Fan Name
  {ed805915-bd0a-4f14-bf96-efec49a9bd64}, !- Heating Coil Name
  {226ece42-4885-4862-b538-184af937cc84}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1eb2355a-ffae-4bb8-85e9-f74ac37d03f9}, !- Handle
  Node 465,                               !- Name
  {6b235af9-f311-402a-9358-ebb58d1e6bd5}, !- Inlet Port
  {0496e815-d7fd-445d-b71c-662b7785fadc}; !- Outlet Port

OS:Connection,
  {6b235af9-f311-402a-9358-ebb58d1e6bd5}, !- Handle
  {74a31f96-62c0-4c2e-a2fa-4460230e4c8d}, !- Source Object
  2,                                      !- Outlet Port
  {1eb2355a-ffae-4bb8-85e9-f74ac37d03f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0496e815-d7fd-445d-b71c-662b7785fadc}, !- Handle
  {1eb2355a-ffae-4bb8-85e9-f74ac37d03f9}, !- Source Object
  3,                                      !- Outlet Port
  {226c8996-17fb-4301-b8ed-5a9cdd31e1b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {facd86bc-fed7-4b72-8a00-afae305b5312}, !- Handle
  Node 466,                               !- Name
  {ff130a33-01d5-450d-87a4-40c143bed02e}, !- Inlet Port
  {a52b0f95-830e-43d6-8bfb-b02a55f1e7c4}; !- Outlet Port

OS:Connection,
  {a52b0f95-830e-43d6-8bfb-b02a55f1e7c4}, !- Handle
  {facd86bc-fed7-4b72-8a00-afae305b5312}, !- Source Object
  3,                                      !- Outlet Port
  {a2fcc6f3-350f-4cf4-bd9e-3e31588be72a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff130a33-01d5-450d-87a4-40c143bed02e}, !- Handle
  {226c8996-17fb-4301-b8ed-5a9cdd31e1b2}, !- Source Object
  4,                                      !- Outlet Port
  {facd86bc-fed7-4b72-8a00-afae305b5312}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3beda799-392a-4473-b98a-cab129cd102d}, !- Handle
  Zone HVAC Baseboard Convective Electric 74, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d41e8af8-60ad-4bb0-ad28-dc79f9885c3c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {341764c4-923e-44a1-b446-31f7ebe056fe}, !- Air Inlet Node Name
  {80765ea2-2d5f-4200-ac2d-141a6e1c43d9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e60c57c1-85a1-4e11-a9b2-8a960f87583a}, !- Handle
  Node 467,                               !- Name
  {80765ea2-2d5f-4200-ac2d-141a6e1c43d9}, !- Inlet Port
  {e3ecb9a1-a127-49bd-8509-393a6f25885f}; !- Outlet Port

OS:Node,
  {1ed206fa-b352-4365-9c9c-9f4cb6136602}, !- Handle
  Node 468,                               !- Name
  {18ab1991-210e-40a6-a9e7-cf0af7367709}, !- Inlet Port
  {f63de55c-f54c-436e-b73a-819ee8edbc38}; !- Outlet Port

OS:Connection,
  {e3ecb9a1-a127-49bd-8509-393a6f25885f}, !- Handle
  {e60c57c1-85a1-4e11-a9b2-8a960f87583a}, !- Source Object
  3,                                      !- Outlet Port
  {a2fcc6f3-350f-4cf4-bd9e-3e31588be72a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18ab1991-210e-40a6-a9e7-cf0af7367709}, !- Handle
  {1c198023-483b-4540-83d2-f3ed699698c9}, !- Source Object
  2,                                      !- Outlet Port
  {1ed206fa-b352-4365-9c9c-9f4cb6136602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63de55c-f54c-436e-b73a-819ee8edbc38}, !- Handle
  {1ed206fa-b352-4365-9c9c-9f4cb6136602}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {3b2e4cec-be1a-4bc0-bc22-29a457fcc313}, !- Handle
  Node 469,                               !- Name
  {678b4e5d-0699-41df-9ea6-93046fc441a5}, !- Inlet Port
  {341764c4-923e-44a1-b446-31f7ebe056fe}; !- Outlet Port

OS:Connection,
  {678b4e5d-0699-41df-9ea6-93046fc441a5}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  76,                                     !- Outlet Port
  {3b2e4cec-be1a-4bc0-bc22-29a457fcc313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {341764c4-923e-44a1-b446-31f7ebe056fe}, !- Handle
  {3b2e4cec-be1a-4bc0-bc22-29a457fcc313}, !- Source Object
  3,                                      !- Outlet Port
  {d41e8af8-60ad-4bb0-ad28-dc79f9885c3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80765ea2-2d5f-4200-ac2d-141a6e1c43d9}, !- Handle
  {d41e8af8-60ad-4bb0-ad28-dc79f9885c3c}, !- Source Object
  4,                                      !- Outlet Port
  {e60c57c1-85a1-4e11-a9b2-8a960f87583a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b603d2e5-f950-4e2b-80b8-a9bc95f2dc6f}, !- Handle
  Coil Heating Electric 76,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {272dcbe4-9227-4810-ae1d-0c882c0d1da3}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18ef02ca-5e6b-43ff-a563-17bd9a8b5040}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {02d5432a-3610-4f70-83db-bed95bff287f}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {acb2f39d-cf0a-4d27-a644-363dd2ddc35c}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {38031a64-813c-4822-8345-dcf6b623f4f8}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8a96cdf3-e836-4dd0-8b97-75957808f780}, !- Handle
  Coil Cooling DX Single Speed 75 11kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d240f4d1-d732-489e-94e3-669d0a0f35eb}, !- Handle
  Fan Constant Volume 76,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f9efcc9e-32bc-4a96-b917-6e5edb54c914}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {10767441-a8c4-44a9-a3ec-a5213cdc828b}, !- Air Inlet Node Name
  {96e70b96-f403-4f70-b0d9-9cf1323ec8a7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d240f4d1-d732-489e-94e3-669d0a0f35eb}, !- Supply Air Fan Name
  {b603d2e5-f950-4e2b-80b8-a9bc95f2dc6f}, !- Heating Coil Name
  {8a96cdf3-e836-4dd0-8b97-75957808f780}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b714327d-aee0-46b2-9b95-b0ff11a9957b}, !- Handle
  Node 470,                               !- Name
  {33c6dd1a-45fc-4d88-86b1-b6785e03c414}, !- Inlet Port
  {10767441-a8c4-44a9-a3ec-a5213cdc828b}; !- Outlet Port

OS:Connection,
  {33c6dd1a-45fc-4d88-86b1-b6785e03c414}, !- Handle
  {3ed51553-0dc2-4e43-bdfd-c49f11c23cbd}, !- Source Object
  2,                                      !- Outlet Port
  {b714327d-aee0-46b2-9b95-b0ff11a9957b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10767441-a8c4-44a9-a3ec-a5213cdc828b}, !- Handle
  {b714327d-aee0-46b2-9b95-b0ff11a9957b}, !- Source Object
  3,                                      !- Outlet Port
  {f9efcc9e-32bc-4a96-b917-6e5edb54c914}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {caa163e8-d2f3-4e7a-8314-dd3dc2ad8fd8}, !- Handle
  Node 471,                               !- Name
  {96e70b96-f403-4f70-b0d9-9cf1323ec8a7}, !- Inlet Port
  {5ee58065-499e-4ff3-b21d-0097389c10f3}; !- Outlet Port

OS:Connection,
  {5ee58065-499e-4ff3-b21d-0097389c10f3}, !- Handle
  {caa163e8-d2f3-4e7a-8314-dd3dc2ad8fd8}, !- Source Object
  3,                                      !- Outlet Port
  {138a03fd-07fc-4154-aa85-e052747ff375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e70b96-f403-4f70-b0d9-9cf1323ec8a7}, !- Handle
  {f9efcc9e-32bc-4a96-b917-6e5edb54c914}, !- Source Object
  4,                                      !- Outlet Port
  {caa163e8-d2f3-4e7a-8314-dd3dc2ad8fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fccaaa96-43d9-43a3-b3fe-acf2e74e8d16}, !- Handle
  Zone HVAC Baseboard Convective Electric 75, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df4a9fec-9ef8-465f-9dab-bbdc27bfaf50}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {fbcd7462-0335-4558-b262-802ca0abea0c}, !- Air Inlet Node Name
  {4f677608-4d11-4290-a2eb-8724d0e329e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {533c7bbf-14fb-4150-894e-09a2e9322f1b}, !- Handle
  Node 472,                               !- Name
  {4f677608-4d11-4290-a2eb-8724d0e329e6}, !- Inlet Port
  {40af97aa-a8b5-45ad-ab8e-d5571c60435f}; !- Outlet Port

OS:Node,
  {5e372617-eaf8-4ac4-906d-d50ed96d58a4}, !- Handle
  Node 473,                               !- Name
  {f6a800b1-8327-4a4a-93bb-f566c2816eb9}, !- Inlet Port
  {210867b3-b2bb-4f7e-b4ee-fdad4d74184e}; !- Outlet Port

OS:Connection,
  {40af97aa-a8b5-45ad-ab8e-d5571c60435f}, !- Handle
  {533c7bbf-14fb-4150-894e-09a2e9322f1b}, !- Source Object
  3,                                      !- Outlet Port
  {138a03fd-07fc-4154-aa85-e052747ff375}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6a800b1-8327-4a4a-93bb-f566c2816eb9}, !- Handle
  {493670b4-ba83-405d-ad08-d952ca386ebf}, !- Source Object
  2,                                      !- Outlet Port
  {5e372617-eaf8-4ac4-906d-d50ed96d58a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {210867b3-b2bb-4f7e-b4ee-fdad4d74184e}, !- Handle
  {5e372617-eaf8-4ac4-906d-d50ed96d58a4}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {4d360a57-6da2-44fe-976d-6d2430bf4eb8}, !- Handle
  Node 474,                               !- Name
  {160462a6-8524-4bb4-8296-79238acfe0b6}, !- Inlet Port
  {fbcd7462-0335-4558-b262-802ca0abea0c}; !- Outlet Port

OS:Connection,
  {160462a6-8524-4bb4-8296-79238acfe0b6}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  77,                                     !- Outlet Port
  {4d360a57-6da2-44fe-976d-6d2430bf4eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcd7462-0335-4558-b262-802ca0abea0c}, !- Handle
  {4d360a57-6da2-44fe-976d-6d2430bf4eb8}, !- Source Object
  3,                                      !- Outlet Port
  {df4a9fec-9ef8-465f-9dab-bbdc27bfaf50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f677608-4d11-4290-a2eb-8724d0e329e6}, !- Handle
  {df4a9fec-9ef8-465f-9dab-bbdc27bfaf50}, !- Source Object
  4,                                      !- Outlet Port
  {533c7bbf-14fb-4150-894e-09a2e9322f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a43c07d7-ebc1-42ce-8947-266c868f5cf1}, !- Handle
  Coil Heating Electric 77,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d53f1fcc-53d0-4b33-bfa9-173ae2ae38f2}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ccad9e3d-36a0-44ae-a0bb-a5c6bbc9615e}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {abe0d688-5683-4769-ab05-e6b187739b32}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27c88c8d-29c0-444d-84f4-78d8731e2028}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4a0e3807-73d7-42fe-9e97-a11346f446b5}, !- Handle
  Curve Cubic 77,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {34afb589-9958-4fee-a136-a91024f6b93c}, !- Handle
  Coil Cooling DX Single Speed 76 11kBtu/hr 7.7726EER, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0acea1-8786-44f4-818b-e59b46a7673a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ad05b61-b9db-4f33-bfcf-76345408c963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb782ac9-7384-4b0a-aa43-7ed962837dd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e1ae62d-b6ef-43b0-b40a-6c1eb67eec0f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42a2f3b-0707-4707-bbc7-164192f88fe4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f9d74372-cecd-4c15-bfec-762095c1d8eb}, !- Handle
  Fan Constant Volume 77,                 !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {46132b65-c572-4e51-84d9-26e57b048cc6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 PTAC, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {8e7a7b7d-e34b-45a3-abe8-ed268bd48e13}, !- Air Inlet Node Name
  {a8ef627b-4f56-44a6-ae59-b97f375c21f7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f9d74372-cecd-4c15-bfec-762095c1d8eb}, !- Supply Air Fan Name
  {a43c07d7-ebc1-42ce-8947-266c868f5cf1}, !- Heating Coil Name
  {34afb589-9958-4fee-a136-a91024f6b93c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {349a5383-f413-4ade-be29-7e219d87c02a}, !- Handle
  Node 475,                               !- Name
  {8fa5a7c2-708d-40f3-93f4-bf6e11c6803c}, !- Inlet Port
  {8e7a7b7d-e34b-45a3-abe8-ed268bd48e13}; !- Outlet Port

OS:Connection,
  {8fa5a7c2-708d-40f3-93f4-bf6e11c6803c}, !- Handle
  {b9a23592-9eab-491d-8ee9-b7e8e8782505}, !- Source Object
  2,                                      !- Outlet Port
  {349a5383-f413-4ade-be29-7e219d87c02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7a7b7d-e34b-45a3-abe8-ed268bd48e13}, !- Handle
  {349a5383-f413-4ade-be29-7e219d87c02a}, !- Source Object
  3,                                      !- Outlet Port
  {46132b65-c572-4e51-84d9-26e57b048cc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {910cb3ea-dd01-48aa-819a-11adcee6bdc3}, !- Handle
  Node 476,                               !- Name
  {a8ef627b-4f56-44a6-ae59-b97f375c21f7}, !- Inlet Port
  {4cd0a703-63e2-437c-b4ea-0247bf5da5c3}; !- Outlet Port

OS:Connection,
  {4cd0a703-63e2-437c-b4ea-0247bf5da5c3}, !- Handle
  {910cb3ea-dd01-48aa-819a-11adcee6bdc3}, !- Source Object
  3,                                      !- Outlet Port
  {870761c8-0336-497c-90b5-adea08d2ee78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8ef627b-4f56-44a6-ae59-b97f375c21f7}, !- Handle
  {46132b65-c572-4e51-84d9-26e57b048cc6}, !- Source Object
  4,                                      !- Outlet Port
  {910cb3ea-dd01-48aa-819a-11adcee6bdc3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d4d2902d-2297-4152-b3c9-483120b77530}, !- Handle
  Zone HVAC Baseboard Convective Electric 76, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5ccdc93f-1d36-45e7-ad8d-cc1cb8298669}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76, !- Name
  {79fd376d-cdf3-4133-a36d-d927da212864}, !- Availability Schedule Name
  {18eb18bb-8923-412d-975d-4903cf5b8e6c}, !- Air Inlet Node Name
  {7f22f903-1d07-4ad7-8ff0-1909ab6fe8e9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {09351fca-6e40-4a33-81d7-ac3ed81d54eb}, !- Handle
  Node 477,                               !- Name
  {7f22f903-1d07-4ad7-8ff0-1909ab6fe8e9}, !- Inlet Port
  {6566ad5f-6dc6-4c0c-92c0-e17c6e57d7e2}; !- Outlet Port

OS:Node,
  {27aab7ad-f130-49cc-bdf0-3471dd08767e}, !- Handle
  Node 478,                               !- Name
  {2cb2f4fe-6986-4d88-8814-08336d344105}, !- Inlet Port
  {0aaadebf-8555-41b7-894b-7db6b7d36984}; !- Outlet Port

OS:Connection,
  {6566ad5f-6dc6-4c0c-92c0-e17c6e57d7e2}, !- Handle
  {09351fca-6e40-4a33-81d7-ac3ed81d54eb}, !- Source Object
  3,                                      !- Outlet Port
  {870761c8-0336-497c-90b5-adea08d2ee78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cb2f4fe-6986-4d88-8814-08336d344105}, !- Handle
  {c1487d84-391e-41cc-b898-6fd0f4036bab}, !- Source Object
  2,                                      !- Outlet Port
  {27aab7ad-f130-49cc-bdf0-3471dd08767e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aaadebf-8555-41b7-894b-7db6b7d36984}, !- Handle
  {27aab7ad-f130-49cc-bdf0-3471dd08767e}, !- Source Object
  3,                                      !- Outlet Port
  {a85f2778-fb72-4995-8ddf-4c214e561ada}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {d8623737-9743-468a-a7bd-a70256f2d0d2}, !- Handle
  Node 479,                               !- Name
  {d2755ac6-8c7a-465f-9961-04e3a012892e}, !- Inlet Port
  {18eb18bb-8923-412d-975d-4903cf5b8e6c}; !- Outlet Port

OS:Connection,
  {d2755ac6-8c7a-465f-9961-04e3a012892e}, !- Handle
  {f485c0ec-f49c-42ac-b374-004e0445eb3f}, !- Source Object
  78,                                     !- Outlet Port
  {d8623737-9743-468a-a7bd-a70256f2d0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18eb18bb-8923-412d-975d-4903cf5b8e6c}, !- Handle
  {d8623737-9743-468a-a7bd-a70256f2d0d2}, !- Source Object
  3,                                      !- Outlet Port
  {5ccdc93f-1d36-45e7-ad8d-cc1cb8298669}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f22f903-1d07-4ad7-8ff0-1909ab6fe8e9}, !- Handle
  {5ccdc93f-1d36-45e7-ad8d-cc1cb8298669}, !- Source Object
  4,                                      !- Outlet Port
  {09351fca-6e40-4a33-81d7-ac3ed81d54eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9467b0d1-9018-4e15-81ce-0074aa4c9f51}, !- Handle
  Coil Heating Electric 78,               !- Name
  {a89b79f3-c49a-4678-88af-6695e9c91a22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f1497dbe-fb6a-4eef-b49d-7c8626ea0913}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20fa702d-81ad-4dd0-a7e7-378b88366e1f}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4decab26-38a6-437f-b363-85b487c2c13d}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6eb92536-2819-42ed-8df8-d8485f7968e4}, !- Handle
  Curve Quadratic 156,                    !- Name
